

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136477276193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915007%26RESULT%3d1%26SIGN%3dKP3eQGSi3Txu%252f3F5bhK%252fFcEnW%252fw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915007&amp;v=MjYwMjhadVpzRnlqbVdydkxJU0hUZXJHNEg5ak5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 合作博弈爬坡控制策略 "><b>1</b> 合作博弈爬坡控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 风电不确定性对爬坡控制的影响"><b>1.1</b> 风电不确定性对爬坡控制的影响</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于互补特性的风电场群协同控制"><b>1.2</b> 基于互补特性的风电场群协同控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;2&lt;/b&gt; 合作博弈爬坡控制机制 "><b>2</b> 合作博弈爬坡控制机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;2.1&lt;/b&gt; 合作博弈基本概念"><b>2.1</b> 合作博弈基本概念</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.2&lt;/b&gt; 合作博弈爬坡控制要素"><b>2.2</b> 合作博弈爬坡控制要素</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.3&lt;/b&gt; 合作博弈控制中的调整量计算"><b>2.3</b> 合作博弈控制中的调整量计算</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;2.4&lt;/b&gt; 合作博弈爬坡控制模型"><b>2.4</b> 合作博弈爬坡控制模型</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;2.5&lt;/b&gt; 合作博弈爬坡控制流程"><b>2.5</b> 合作博弈爬坡控制流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;3&lt;/b&gt; 仿真结果分析 "><b>3</b> 仿真结果分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#167" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真算例说明"><b>3.1</b> 仿真算例说明</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;3.2&lt;/b&gt; 合作博弈控制结果"><b>3.2</b> 合作博弈控制结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#291" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#181" data-title="&lt;b&gt;图1 模式1下风电场计划出力和实际出力&lt;/b&gt;"><b>图1 模式1下风电场计划出力和实际出力</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;表1 各风电场收益及场群控制偏差&lt;/b&gt;"><b>表1 各风电场收益及场群控制偏差</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图2 场群功率控制偏差&lt;/b&gt;"><b>图2 场群功率控制偏差</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;图3 M1和M3_1模式下风电场计划出力及实际出力&lt;/b&gt;"><b>图3 M1和M3_1模式下风电场计划出力及实际出力</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;图4 辅助服务补偿费用减少百分比与风电场互补指标的关系&lt;/b&gt;"><b>图4 辅助服务补偿费用减少百分比与风电场互补指标的关系</b></a></li>
                                                <li><a href="#290" data-title="图A1合作博弈爬坡控制流程">图A1合作博弈爬坡控制流程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="214">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                    国家能源局.2017年风电并网运行情况[EB/OL].[2018-02-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.National Energy Administration.Wind power grid operation in2017[EB/OL].[2018-02-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.</a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_2" title="CHEN Zhe.Wind power in modern power systems[J].Journal of Modern Power Systems and Clean Energy, 2013, 1 (1) :2-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13080200010866&amp;v=MDQxMzBadEZpbmxVcjNJSUYwZGJoRT1OajdCYXJLN0h0bk1yWTlGWk9vUEJIby9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        CHEN Zhe.Wind power in modern power systems[J].Journal of Modern Power Systems and Clean Energy, 2013, 1 (1) :2-13.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_3" title="AIGNER T, JAEHNERT S, DOORMAN G L, et al.The effect of large-scale wind power on system balancing in Northern Europe[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :751-759." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Effect of Large-Scale Wind Power on System Balancing in Northern Europe">
                                        <b>[3]</b>
                                        AIGNER T, JAEHNERT S, DOORMAN G L, et al.The effect of large-scale wind power on system balancing in Northern Europe[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :751-759.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_4" title="丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MjI0MzRqbVdydkxJU0hUZXJHNEg5WE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_5" title="CUI Mingjian, ZHANG Jie, WANG Qin, et al.A data-driven methodology for probabilistic wind power ramp forecasting[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :1326-1338." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A data-driven methodology for probabilistic wind power ramp forecasting">
                                        <b>[5]</b>
                                        CUI Mingjian, ZHANG Jie, WANG Qin, et al.A data-driven methodology for probabilistic wind power ramp forecasting[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :1326-1338.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_6" title="ZHAO Jie, ABEDI S, HE Miao, et al.Quantifying risk of wind power ramps in ERCOT[J].IEEE Transactions on Power Systems, 2017, 32 (6) :4970-4971." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantifying Risk of Wind Power Ramps in ERCOT">
                                        <b>[6]</b>
                                        ZHAO Jie, ABEDI S, HE Miao, et al.Quantifying risk of wind power ramps in ERCOT[J].IEEE Transactions on Power Systems, 2017, 32 (6) :4970-4971.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_7" title="SEVLIAN R, RAJAGOPAL R.Detection and statistics of wind power ramps[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3610-3620." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection and Statistics of Wind Power Ramps">
                                        <b>[7]</b>
                                        SEVLIAN R, RAJAGOPAL R.Detection and statistics of wind power ramps[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3610-3620.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_8" title="崔明建, 孙元章, 柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化, 2014, 38 (12) :6-11.CUI Mingjian, SUN Yuanzhang, KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BPneural networks[J].Automation of Electric Power Systems, 2014, 38 (12) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412002&amp;v=MDk0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdydkxJU0hUZXJHNEg5WE5yWTlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        崔明建, 孙元章, 柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化, 2014, 38 (12) :6-11.CUI Mingjian, SUN Yuanzhang, KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BPneural networks[J].Automation of Electric Power Systems, 2014, 38 (12) :6-11.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_9" title="崔明建, 孙元章, 柯德平, 等.考虑电网侧频率偏差的风电功率爬坡事件预测方法[J].电力系统自动化, 2014, 38 (5) :8-13.CUI Mingjian, SUN Yuanzhang, KE Deping, et al.Wind power ramp prediction considering wind farm frequency deviation[J].Automation of Electric Power Systems, 2014, 38 (5) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201405002&amp;v=MTAzNjBGckNVUjdxZlp1WnNGeWptV3J2TElTSFRlckc0SDlYTXFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        崔明建, 孙元章, 柯德平, 等.考虑电网侧频率偏差的风电功率爬坡事件预测方法[J].电力系统自动化, 2014, 38 (5) :8-13.CUI Mingjian, SUN Yuanzhang, KE Deping, et al.Wind power ramp prediction considering wind farm frequency deviation[J].Automation of Electric Power Systems, 2014, 38 (5) :8-13.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_10" title="GANGER D, ZHANG J, VITTAL V.Statistical characterization of wind power ramps via extreme value analysis[J].IEEE Transactions on Power Systems, 2014, 29 (6) :3118-3119." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical characterization of wind power ramps via extreme value analysis">
                                        <b>[10]</b>
                                        GANGER D, ZHANG J, VITTAL V.Statistical characterization of wind power ramps via extreme value analysis[J].IEEE Transactions on Power Systems, 2014, 29 (6) :3118-3119.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_11" title="CUI Mingjian, CONG Feng, WANG Zhenke, et al.Statistical representation of wind power ramps using a generalized Gaussian mixture model[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :261-272." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical representation of wind power ramps using a generalized Gaussian mixture model">
                                        <b>[11]</b>
                                        CUI Mingjian, CONG Feng, WANG Zhenke, et al.Statistical representation of wind power ramps using a generalized Gaussian mixture model[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :261-272.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_12" title="CUI Mingjian, KE Deping, GAN Di, et al.Statistical scenarios forecasting method for wind power ramp events using modified neural networks[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :371-380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical scenarios forecasting method for wind power ramp events using modified neural networks">
                                        <b>[12]</b>
                                        CUI Mingjian, KE Deping, GAN Di, et al.Statistical scenarios forecasting method for wind power ramp events using modified neural networks[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :371-380.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_13" title="GONG Yuzhong, CHUNG C Y, MALL R S.Power system operational adequacy evaluation with wind power ramp limits[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2706-2716." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system operational adequacy evaluation with wind power ramp limits">
                                        <b>[13]</b>
                                        GONG Yuzhong, CHUNG C Y, MALL R S.Power system operational adequacy evaluation with wind power ramp limits[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2706-2716.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_14" title="马欢, 李常刚, 刘玉田.风电爬坡事件对系统运行充裕性的影响评估[J].电力系统自动化, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008.MA Huan, LI Changgang, LIU Yutian.Impact assessment of wind power ramping event on system operational adequacy[J].Automation of Electric Power Systems, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704006&amp;v=MDYwNDJDVVI3cWZadVpzRnlqbVdydkxJU0hUZXJHNEg5Yk1xNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        马欢, 李常刚, 刘玉田.风电爬坡事件对系统运行充裕性的影响评估[J].电力系统自动化, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008.MA Huan, LI Changgang, LIU Yutian.Impact assessment of wind power ramping event on system operational adequacy[J].Automation of Electric Power Systems, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_15" title="FUJIMOTO Y, TAKAHASHI Y, HAYASHI Y.Alerting to rare large-scale ramp events in wind power generation[J].IEEE Transactions on Sustainable Energy, 2019, 10 (1) :55-65." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Alerting to rare large-scale ramp events in wind power generation">
                                        <b>[15]</b>
                                        FUJIMOTO Y, TAKAHASHI Y, HAYASHI Y.Alerting to rare large-scale ramp events in wind power generation[J].IEEE Transactions on Sustainable Energy, 2019, 10 (1) :55-65.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_16" title="马欢, 李常刚, 刘玉田.风电爬坡事件多级区间预警方法[J].电力系统自动化, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008.MA Huan, LI Changgang, LIU Yutian.Multi-level interval early warning method for wind power ramping event[J].Automation of Electric Power Systems, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711006&amp;v=MjY4NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3J2TElTSFRlckc0SDliTnJvOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        马欢, 李常刚, 刘玉田.风电爬坡事件多级区间预警方法[J].电力系统自动化, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008.MA Huan, LI Changgang, LIU Yutian.Multi-level interval early warning method for wind power ramping event[J].Automation of Electric Power Systems, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_17" title="王颖, 张凯锋, 付嘉渝, 等.抑制风电爬坡率的风储联合优化控制方法[J].电力系统自动化, 2013, 37 (13) :17-23.WANG Ying, ZHANG Kaifeng, FU Jiayu, et al.Wind power storage combined optimization control method for suppressing wind power[J].Automation of Electric Power Systems, 2013, 37 (13) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313004&amp;v=MTM0MTZxQnRHRnJDVVI3cWZadVpzRnlqbVdydkxJU0hUZXJHNEg5TE5ySTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        王颖, 张凯锋, 付嘉渝, 等.抑制风电爬坡率的风储联合优化控制方法[J].电力系统自动化, 2013, 37 (13) :17-23.WANG Ying, ZHANG Kaifeng, FU Jiayu, et al.Wind power storage combined optimization control method for suppressing wind power[J].Automation of Electric Power Systems, 2013, 37 (13) :17-23.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_18" title="GONG Yuzhong, JIANG Quanyuan, BALDICK R.Ramp event forecast based wind power ramp control with energy storage system[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1831-1844." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ramp Event Forecast Based Wind Power Ramp Control With Energy Storage System">
                                        <b>[18]</b>
                                        GONG Yuzhong, JIANG Quanyuan, BALDICK R.Ramp event forecast based wind power ramp control with energy storage system[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1831-1844.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_19" title="何川, 刘天琪, 胡晓通, 等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术, 2017, 41 (3) :782-790.HE Chuan, LIU Tianqi, HU Xiaotong, et al.Wind power ramp optimization control based on ultrashort wind power forecasting and hybrid energy storage[J].Power System Technology, 2017, 41 (3) :782-790." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703014&amp;v=MDAzNjRmYkc0SDliTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3J2TElUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        何川, 刘天琪, 胡晓通, 等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术, 2017, 41 (3) :782-790.HE Chuan, LIU Tianqi, HU Xiaotong, et al.Wind power ramp optimization control based on ultrashort wind power forecasting and hybrid energy storage[J].Power System Technology, 2017, 41 (3) :782-790.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_20" title="戚永志, 刘玉田.基于竞争博弈的风电爬坡协同控制策略[J].中国电机工程学报, 2014, 34 (25) :4341-4349.QI Yongzhi, LIU Yutian.Ramping coordination control of wind generation based on competitive game theory[J].Proceedings of the CSEE, 2014, 34 (25) :4341-4349." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425017&amp;v=MDA2Njk5WE9xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdydkxQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        戚永志, 刘玉田.基于竞争博弈的风电爬坡协同控制策略[J].中国电机工程学报, 2014, 34 (25) :4341-4349.QI Yongzhi, LIU Yutian.Ramping coordination control of wind generation based on competitive game theory[J].Proceedings of the CSEE, 2014, 34 (25) :4341-4349.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_21" title="QI Yongzhi, LIU Yutian, WU Qiuwei.Non-cooperative regulation coordination based on game theory for wind farm clusters during ramping events[J].Energy, 2017, 132:136-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF32F86DE81C91EC73E1F01D2DDDD47DC&amp;v=MDg1NzgxTXZCRVFuejRMU0g2V3JtWkJEY2FRUXM3c0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTJ4S3M9TmlmT2ZjVzdIS2ZFcWZzd2JPcDhCWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        QI Yongzhi, LIU Yutian, WU Qiuwei.Non-cooperative regulation coordination based on game theory for wind farm clusters during ramping events[J].Energy, 2017, 132:136-146.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_22" title="罗旭, 马珂.美国得克萨斯州电力可靠性委员会在风电调度运行管理方面的经验和启示[J].电网技术, 2011, 35 (10) :140-146.LUO Xu, MA Ke.Experience and enlightenment in operations of wind generation in ERCOT grid[J].Power System Technology, 2011, 35 (10) :140-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110026&amp;v=MDMwMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMSVRyQmZiRzRIOUROcjQ5SFlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        罗旭, 马珂.美国得克萨斯州电力可靠性委员会在风电调度运行管理方面的经验和启示[J].电网技术, 2011, 35 (10) :140-146.LUO Xu, MA Ke.Experience and enlightenment in operations of wind generation in ERCOT grid[J].Power System Technology, 2011, 35 (10) :140-146.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_23" title="EirGrid.EirGrid grid code (Version 3.3) [S].2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EirGrid grid code(Version 3.3)">
                                        <b>[23]</b>
                                        EirGrid.EirGrid grid code (Version 3.3) [S].2009.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_24" title="ESBNG.Wind farm connection requirements[S].2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind farm connection requirements">
                                        <b>[24]</b>
                                        ESBNG.Wind farm connection requirements[S].2006.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_25" title="卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MTEzODNVUjdxZlp1WnNGeWptV3J2TFB5clBiYkc0SDlYT3BvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_26" title="TANG Zhili, ZHANG Lianhe.Nash equilibrium and multi criterion aerodynamic optimization[J].Journal of Computational Physics, 2016, 314:107-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6492A69AB0D2574799EBA9D422A21605&amp;v=MTk4ODJPOXFZWTBGdXQ3RG5rK3l4RWE0MG9QT1hhV3FCQTNDTENWUTdxYUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTJ4S3M9TmlmT2ZiVzhGOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        TANG Zhili, ZHANG Lianhe.Nash equilibrium and multi criterion aerodynamic optimization[J].Journal of Computational Physics, 2016, 314:107-126.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_27" title="梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Engineering game theory foundation and power system application[M].Beijing:Science Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MTUxMTc0NUZZdXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvTEtWb1hYRnF6R2JPN0h0VE1y&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Engineering game theory foundation and power system application[M].Beijing:Science Press, 2016.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_28" title="QI Yongzhi, LIU Yutian.Wind power ramping control using competitive game[J].IEEE Transactions on Sustainable Energy, 2016, 7 (4) :1516-1524." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind Power Ramping Control Using Competitive Game">
                                        <b>[28]</b>
                                        QI Yongzhi, LIU Yutian.Wind power ramping control using competitive game[J].IEEE Transactions on Sustainable Energy, 2016, 7 (4) :1516-1524.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_29" title="谢春雨.风电场发电计划上报策略研究[D].北京:华北电力大学, 2014.XIE Chunyu.Study on the strategy of planning on the wind farm output[D].Beijing:North China Electric Power University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014419220.nh&amp;v=MTI2MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMVkYyNkdyZTVGOVBPcjVFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        谢春雨.风电场发电计划上报策略研究[D].北京:华北电力大学, 2014.XIE Chunyu.Study on the strategy of planning on the wind farm output[D].Beijing:North China Electric Power University, 2014.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),42-48+100+49 DOI:10.7500/AEPS20180731011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于合作博弈的风电爬坡控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%97%AD&amp;code=07511081&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%A3%E6%82%A6&amp;code=07496826&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">代悦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%B8%9C%E8%8B%B1&amp;code=07510192&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张东英</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BF%97%E4%BC%9F&amp;code=42267118&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘志伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E4%BA%91&amp;code=41786648&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭云</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0565197&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>爬坡事件是风电功率在短时间内发生大幅变化的事件, 严重威胁着电力系统的安全稳定经济运行, 研究有效的爬坡控制策略迫在眉睫。基于场群互补性评价指标, 以场群偏差最小和各风电场可以获得更大的收益为目标, 提出考虑辅助服务补偿费用的合作博弈风电爬坡控制策略。分别以风电场出力和出力调整量、风电场实际出力和计划值的偏差构建支付函数, 促使风电场采取合作博弈方式, 更好地完成场群计划, 减少所需缴纳的辅助服务补偿费用, 提高自身利益和整体利益。仿真结果表明, 所提合作博弈爬坡控制策略可以在发生爬坡事件时提高各风电场和整体的利益, 提高场群计划的完成度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%88%AC%E5%9D%A1%E4%BA%8B%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">爬坡事件;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%88%E4%BD%9C%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">合作博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%BA%E7%BE%A4%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">场群控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张旭 (1975—) , 男, 讲师, 主要研究方向:风电参与电力系统调频、电力系统故障诊断等。E-mail:zxtemper@163.com;
                                </span>
                                <span>
                                    *代悦 (1994—) , 女, 通信作者, 硕士研究生, 主要研究方向:新能源发电并网技术。E-mail:dy_jnr@126.com;
                                </span>
                                <span>
                                    张东英 (1971—) , 女, 博士, 教授, 主要研究方向:电力系统分析与控制、新能源发电并网技术。E-mail:zdyingmail@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (5215001600V4);</span>
                    </p>
            </div>
                    <h1><b>Cooperative Game Based Ramping Control Strategy for Wind Power</b></h1>
                    <h2>
                    <span>ZHANG Xu</span>
                    <span>DAI Yue</span>
                    <span>ZHANG Dongying</span>
                    <span>LIU Zhiwei</span>
                    <span>GUO Yun</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Shanxi Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Ramping events, during which the wind power greatly changes over a short period of time, seriously threaten the safe and stable economic operation of wind power systems.It is extremely urgent to study an effective ramping control strategy.Based on the field group complementarity evaluation index, and aiming at minimizing the field group deviation and increasing the profitability of each wind farm, a cooperative game based ramping control strategy for wind power is proposed considering auxiliary service compensation cost.The payment function is constructed based on the wind farm output and output adjustment and the deviation between the actual output and planned output, which encourages the wind farm to adopt a cooperative game mode.Cooperation helps the wind farm and its group better complete the field group plan, reduce the compensation fees for auxiliary services, and improve the interests of both the individual farm and the overall group.The simulation results show that the proposed cooperative game based ramping control strategy can improve the interests of each wind farm and the whole group when ramping events occur, and also can improve the completion degree of the field group plan.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ramping%20event&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ramping event;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cooperative%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cooperative game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=field%20group%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">field group control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.5215001600V4);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">近年来, 风力发电技术发展迅猛。2017年中国风电累计装机容量已达164 GW, 年增长率高达28%<citation id="272" type="reference"><link href="214" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。随着风电渗透率的提高, 受长时间极端天气影响, 爬坡事件发生的可能性增大<citation id="273" type="reference"><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><link href="220" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。风电爬坡事件是风功率在短时间内发生单向大幅改变的事件<citation id="274" type="reference"><link href="222" rel="bibliography" /><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 易造成系统短时间内功率发生大量缺额, 影响调峰调频, 严重威胁电网的安全稳定经济运行。</p>
                </div>
                <div class="p1">
                    <p id="62">爬坡事件的研究包括定义、预测方法<citation id="275" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>、评估与预警<citation id="276" type="reference"><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>以及爬坡控制<citation id="277" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>4个方面。发生爬坡事件时, 风功率在一段时间内持续偏离计划值, 易造成切负荷等严重后果, 因此需采用合适的爬坡控制策略以降低爬坡对电网的影响。目前爬坡控制策略可分为储能辅助爬坡控制和无储能有限度控制。储能辅助爬坡控制利用储能充放电快的特点, 通过减小弃风量和爬坡率, 降低爬坡对电网的影响<citation id="278" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。但爬坡事件持续周期较长, 需布置容量大、性能好的储能装置, 经济性较差。无储能有限度控制充分利用风电场的调节能力和风电场间的协调互补能力, 通过减小爬坡率或有功控制偏差, 降低爬坡对电网的影响;不需额外投资, 经济性能好, 在现有研究中得到较多的关注。</p>
                </div>
                <div class="p1">
                    <p id="63">风电场常采用场群控制方式以降低预测误差对爬坡控制精度的影响;在不断开放的市场环境下, 场群内风电场可能属于不同的利益主体, 各风电场输出趋向于追求自身利益最大化, 使得各风电场在爬坡事件期间调整出力时存在利益冲突。博弈论是解决多主体决策矛盾与冲突的有效方法。文献<citation id="279" type="reference">[<a class="sup">20</a>]</citation>构建以场群控制偏差最小和各风电场收益最大为目标的竞争博弈模型, 引导风电场积极响应虚拟电厂的计划值, 提高了爬坡事件期间风电计划的完成度。文献<citation id="280" type="reference">[<a class="sup">21</a>]</citation>改进支付矩阵, 以调节收入函数来评估风电场的竞争效果。随着风电并网规模的扩大, 各国为了降低调控运行成本, 针对风电计划值与实际值的偏差制定了误差惩罚措施<citation id="281" type="reference"><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 以激励不同风电场联合协作、降低总体有功偏差;而已有竞争博弈爬坡控制方法未能充分考虑由于计划值和实际值的差额而缴纳的辅助服务补偿费用, 易损害风电场经济效益。</p>
                </div>
                <div class="p1">
                    <p id="64">本文针对爬坡事件中风电集群内的有功控制问题, 充分考虑风电场群的互补性和风电场计划值和实际值的差额, 提出了基于合作博弈的风电爬坡控制策略。在本文的爬坡控制模型中, 基于风电场群的互补性能, 以场群偏差最小和各风电场可以获得更大的收益为目标, 将辅助服务补偿费用引入支付函数, 提高了场群风电计划的完成度以及各风电场和风电场群的收益。最后, 以国内某3个风电场的历史数据为例, 验证了所提策略的有效性。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 合作博弈爬坡控制策略</h3>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 风电不确定性对爬坡控制的影响</h4>
                <div class="p1">
                    <p id="67">风电爬坡控制中的有功平衡模型为<citation id="282" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo>=</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>P</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个风电场的爬坡预测出力;<i>P</i><sup>pre</sup>为总的风电爬坡预测出力;Δ<i>P</i><sub><i>i</i></sub>为第<i>i</i>个风电场的爬坡预测误差;<i>P</i><sub><i>i</i></sub>为第<i>i</i>个风电场的自然出力, <i>P</i><sub><i>i</i></sub>=<i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+Δ<i>P</i><sub><i>i</i></sub>;Δ<i>P</i>为总的风电爬坡功率预测误差, <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>=</mo></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>n</mi></mrow></math></mathml>为风电场数目;<i>N</i><sub>w</sub>为发生爬坡事件的风电场数目。</p>
                </div>
                <div class="p1">
                    <p id="73">式 (1) 是对风电爬坡有功平衡的精确评估。从电网实际运行角度看, 该式无法精确得到, 可通过下式近似替代:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+…+<i>P</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><sup>pre</sup>      (2) </p>
                </div>
                <div class="p1">
                    <p id="78">通过这种近似可以在一定程度上克服爬坡事件时风电的不确定性, 实现风电的调度和控制;但由于没有考虑预测误差的存在, 爬坡控制的精度较差, 降低了风电并网友好性和系统消纳风电的能力。采用场群控制方式可以降低预测误差对爬坡控制的影响, 提高控制精度<citation id="283" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.2</b> 基于互补特性的风电场群协同控制</h4>
                <h4 class="anchor-tag" id="80" name="80"><b>1.2.1</b> 互补性评价指标</h4>
                <div class="p1">
                    <p id="81">爬坡事件时, 两个风电场之间具有互补性当且仅当两者的有功预测偏差符号相反。定义互补性能评价指标为风电场形成联盟后总的平均功率偏差绝对值与每个风电场各自独立时总的平均功率偏差绝对值的比值, 即</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mtext>ϕ</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mtext>ϕ</mtext></mrow></munder><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>γ</i>为互补性能评价指标;ϕ为<i>n</i><sub>1</sub>个风电场形成的联盟;<i>N</i>＼ϕ为不含合作的风电场的集合。</p>
                </div>
                <div class="p1">
                    <p id="85">通过风电场间正负预测误差的抵消, 联盟后场群的平均功率偏差绝对值小于每个风电场各自独立时总的平均功率偏差绝对值;风电场间正负预测误差抵消越多, 风电场间的互补性越好, 场群的平均功率偏差绝对值越小, 互补性指标就越小。互补性评价指标<i>γ</i>取值为[0, 1], <i>γ</i>值越小, 风电场间的互补性越好;<i>γ</i>=1时, 风电场间不具有互补性。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.2.2</b> 基于互补性的场群爬坡控制</h4>
                <div class="p1">
                    <p id="87">对多个风电场进行爬坡控制时, 若以单个风电场为控制对象, 总的风电功率预测误差为所有风电场预测误差绝对值总和, 即</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:Δ<i>P</i><sub>total</sub>为风电场群总的有功预测误差。</p>
                </div>
                <div class="p1">
                    <p id="91">利用风电场间的互补特性, 某些风电场选择合作形成联盟, 总的风电功率预测误差变为:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>´</mo><mo>=</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mtext>ϕ</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mtext>ϕ</mtext></mrow></munder><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="94">由不等式的性质可知Δ<i>P</i><sub>total</sub>′≤Δ<i>P</i><sub>total</sub>, 因此基于风电场间的互补特性, 采用场群控制方式可减小总预测误差和预测误差对爬坡控制精度的影响。</p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>2</b> 合作博弈爬坡控制机制</h3>
                <h4 class="anchor-tag" id="96" name="96"><b>2.1</b> 合作博弈基本概念</h4>
                <div class="p1">
                    <p id="97">博弈论是解决理性决策者之间冲突与矛盾问题的理论<citation id="285" type="reference"><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。根据决策者之间是否具有约束力的协议, 将博弈论分为合作博弈和非合作博弈<citation id="284" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。在合作博弈中, 博弈方之间可相互合作形成联盟, 以获得更多的收益。本文以各风电场可以获得更多的收益作为有约束力的协议, 促使风电场在发生爬坡事件时采用合作博弈控制方法。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.2</b> 合作博弈爬坡控制要素</h4>
                <div class="p1">
                    <p id="99">博弈论的3个基本要素为:博弈方、博弈策略和支付函数<citation id="286" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">1) 博弈方是指每局博弈中具有决策权的参与者。</h4>
                <div class="p1">
                    <p id="101">本文中的博弈方为场群中发生爬坡事件的风电场, 以3个风电场为例, 以下分别用A, B, C表示3个博弈方。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2) 博弈策略是指博弈方可选择的策略集合。</h4>
                <div class="p1">
                    <p id="103">本文中的博弈策略为各风电场爬坡时有功出力取值, 分别记为<i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>。三者的博弈策略空间<i>S</i><sub>A</sub>, <i>S</i><sub>B</sub>, <i>S</i><sub>C</sub>分别表示为:</p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_10401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">式中:<i>P</i><sub><i>i</i>, min</sub>和<i>P</i><sub><i>i</i>, max</sub> (<i>i</i>=A, B, C) 分别为第<i>i</i>个风电场的最小和最大出力。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">3) 支付函数也称为收益, 用以衡量每一局博弈后各博弈方的得失。</h4>
                <div class="p1">
                    <p id="108">本文基于风电场有功调整量及有功出力给出支付函数<i>F</i><sub>c1</sub><citation id="287" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 基于风电场实际出力和计划值的偏差给出支付函数<i>F</i><sub>c2</sub>。<i>F</i><sub>c1</sub>和<i>F</i><sub>c2</sub>分别为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>j</mi><mo>, </mo><mtext>e</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac></mrow></mstyle><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>j</mi><mo>, </mo><mtext>p</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="111"><i>F</i><sub>c2</sub>=<i>ρ</i>|Δ<i>P</i>|Δ<i>t</i>      (8) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>分别为奖励系数和惩罚系数, 文中都取值为1<citation id="288" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>;<i>N</i>为总的仿真时段;Δ<i>P</i><sub>Δ<i>j</i>, e</sub>, Δ<i>P</i><sub>Δ<i>j</i>, p</sub>和Δ<i>P</i><sub>Δ<i>j</i>, max</sub>分别为第Δ<i>j</i>时段风电场的有效调整量 (指风电场实际出力在制定的计划值范围内) 、惩罚调整量 (指风电场实际出力超过计划值限值的部分) 和最大调整量, 对三者的确定见下一节;<i>P</i><sub><i>j</i></sub>为第<i>j</i>时刻的风电场出力;<i>P</i><sub>n</sub>为风电场的额定功率;<i>ρ</i>为辅助服务补偿价格, 本文取0.65元/ (kW·h) <citation id="289" type="reference"><link href="270" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>;Δ<i>t</i>为时间段;|Δ<i>P</i>|为1 h内风电场实际值与计划值偏差绝对值的平均值。</p>
                </div>
                <div class="p1">
                    <p id="113">对于一个由<i>N</i><sub>w</sub>个风电场组成的场群而言, 即<i>N</i>={1, 2, …, <i>i</i>, …, <i>N</i><sub>w</sub>}, <i>i</i>为风电场编号, 若其中<i>n</i><sub>1</sub>个风电场形成联盟ϕ, 爬坡事件时整个场群的辅助服务补偿费用为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>t</mi><mi>ρ</mi><mstyle displaystyle="true"><mo>∑</mo><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false">|</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>t</mi><mi>ρ</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mtext>ϕ</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mtext>ϕ</mtext></mrow></munder><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">场群中每个风电场各自独立时总的辅助服务补偿费用为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>´</mo><mo>=</mo><mtext>Δ</mtext><mi>t</mi><mi>ρ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="118">风电场合作形成组合ϕ后, 场群辅助服务补偿费用减少百分比为:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>´</mo></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn><mo>, </mo><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>´</mo></mrow></mfrac></mrow><mo>) </mo></mrow><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi><mi>ρ</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mtext>ϕ</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mtext>ϕ</mtext></mrow></munder><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi><mi>ρ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow></mfrac><mo stretchy="false">]</mo><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mo stretchy="false">|</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mtext>ϕ</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mtext>ϕ</mtext></mrow></munder><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow></mfrac><mo stretchy="false">) </mo><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">结合式 (3) 可得:</p>
                </div>
                <div class="p1">
                    <p id="121"><i>λ</i>= (1-<i>γ</i>) ×100%      (12) </p>
                </div>
                <div class="p1">
                    <p id="122">该式表示爬坡事件时, 场群辅助服务补偿费用减少百分比与风电场的互补性能指标<i>γ</i>呈负相关;<i>γ</i>值越小, 场群辅助服务补偿费用减少百分比越大, 此时风电场选择合作后所缴纳的罚款减少, 风电场的收益增大。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.3</b> 合作博弈控制中的调整量计算</h4>
                <div class="p1">
                    <p id="124">爬坡控制时, 风电场选择不同的博弈策略, 会得到不同的调整量, 影响风电场支付函数大小。本节主要给出爬坡事件时风电场调整量的计算方法。</p>
                </div>
                <div class="p1">
                    <p id="125">爬坡事件时, 场群的功率调整计划为:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:Δ<i>P</i><sub>Δ<i>j</i></sub>为第Δ<i>j</i>时段场群调整计划;<i>P</i><sub>sch, <i>j</i></sub>为第<i>j</i>时刻的场群计划值, 等于场群中所有风电场第<i>j</i>时刻的计划值之和;<i>P</i><sub><i>i</i>, <i>j</i>-1</sub> 为第<i>i</i>个风电场第<i>j</i>-1时刻的实际出力。</p>
                </div>
                <div class="p1">
                    <p id="129">根据Δ<i>P</i><sub><i>j</i></sub>的正负可将计算过程分成以下两种情况。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">1) 升出力过程</h4>
                <div class="p1">
                    <p id="131">Δ<i>P</i><sub><i>j</i></sub>≥0为升出力过程, 即发生爬坡事件的场群当前时刻计划出力不小于上一时刻实际出力, 此时有如下计算。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">①第<i>i</i>个风电场的出力范围为:</h4>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">式中:<i>P</i><sub><i>i</i>, <i>j</i>, min</sub>和<i>P</i><sub><i>i</i>, <i>j</i>, max</sub>分别为第<i>i</i>个风电场第<i>j</i>时刻的最小和最大出力;Δ<i>P</i><sub><i>i</i>, Δ<i>j</i></sub>为第<i>i</i>个风电场第Δ<i>j</i>时段的最小调整计划。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">②式 (7) 中有效调整量和惩罚调整量分别为:</h4>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="139">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="141" name="141">2) 降出力过程</h4>
                <div class="p1">
                    <p id="142">Δ<i>P</i><sub>Δ<i>j</i></sub>&lt;0为降出力过程, 即发生爬坡事件的场群当前时刻计划出力小于上一时刻实际出力, 此时有如下计算。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">①第<i>i</i>个风电场的出力范围为:</h4>
                <div class="area_img" id="144">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="146" name="146">②式 (7) 中有效调整量和惩罚调整量分别为:</h4>
                <div class="area_img" id="147">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915007_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>2.4</b> 合作博弈爬坡控制模型</h4>
                <div class="p1">
                    <p id="152">以3个发生爬坡事件的风电场为例, 可能的合作博弈模式一共有4种, 即三者合作和任意两个风电场合作后再与另一个风电场博弈, 分别用[{A, B, C}], [{A, B}, {C}], [{A}, {B, C}]和[{A, C}, {B}]表示。</p>
                </div>
                <div class="p1">
                    <p id="153">下面以[{A, B}, {C}]模式为例给出合作博弈爬坡控制模型, 其他模式类似。博弈方:{A, B}, {C};策略集合:<i>S</i><sub>AB</sub>=[<i>P</i><sub>A, min</sub>, <i>P</i><sub>A, max</sub>;<i>P</i><sub>B, min</sub>, <i>P</i><sub>B, max</sub>], <i>S</i><sub>C</sub>=[<i>P</i><sub>C, min</sub>, <i>P</i><sub>C, max</sub>];收益函数:<i>F</i><sub>c1, AB</sub> (<i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>) =<i>F</i><sub>c1, A</sub> (<i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>) +<i>F</i><sub>c1, B</sub> (<i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>) , <i>F</i><sub>c1, C</sub> (<i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>) , <i>F</i><sub>c2, AB</sub>=<i>ρ</i>|Δ<i>P</i><sub>A</sub>+Δ<i>P</i><sub>B</sub>|Δ<i>t</i>, <i>F</i><sub>c2, C</sub>=<i>ρ</i>|Δ<i>P</i><sub>C</sub>|Δ<i>t</i>。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>2.5</b> 合作博弈爬坡控制流程</h4>
                <div class="p1">
                    <p id="155">合作博弈爬坡控制的流程见附录A图A1。第一阶段如下。</p>
                </div>
                <div class="p1">
                    <p id="156">步骤1:根据爬坡事件预测结果判断是否启动合作博弈爬坡控制策略。</p>
                </div>
                <div class="p1">
                    <p id="157">步骤2:当预测到发生爬坡事件时, 计算风电场互补性指标。</p>
                </div>
                <div class="p1">
                    <p id="158">步骤3:当指标小于1时启动场群合作博弈爬坡控制。</p>
                </div>
                <div class="p1">
                    <p id="159">步骤4:各风电场单独或通过联盟根据预测值向电网竞价申报计划值, 场群出力计划值为场群中所有风电场的计划值之和。</p>
                </div>
                <div class="p1">
                    <p id="160">第二阶段是本文所提控制策略的主体部分, 是风电场通过合作博弈策略调整实际出力, 完成场群出力调整计划的过程。</p>
                </div>
                <div class="p1">
                    <p id="161">步骤5:生成风电场群的调控计划, 即风电场群的计划值与实际出力之差。</p>
                </div>
                <div class="p1">
                    <p id="162">步骤6:根据场群采用的合作模式, 建立合作博弈控制模型。</p>
                </div>
                <div class="p1">
                    <p id="163">步骤7:求解博弈论中的纳什均衡点, 确定各风电场实际出力。</p>
                </div>
                <div class="p1">
                    <p id="164">步骤8:计算各风电场调整量和出力偏差量。</p>
                </div>
                <div class="p1">
                    <p id="165">步骤9:计算各支付函数, 得到风电场收益。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>3</b> 仿真结果分析</h3>
                <h4 class="anchor-tag" id="167" name="167"><b>3.1</b> 仿真算例说明</h4>
                <div class="p1">
                    <p id="168">仿真采用国内某3个风电场的历史数据, 风电场重命名为风电场A, B, C, 每个风电场包含1.5 MW风机100台, 额定容量为150 MW。风电爬坡事件的定义为一段时间内首末时刻功率之差的绝对值大于阈值, 即</p>
                </div>
                <div class="p1">
                    <p id="169">|<i>P</i><sub><i>t</i>+Δ<i>t</i></sub>-<i>P</i><sub><i>t</i></sub>|&gt;<i>P</i><sub>threshold</sub>      (20) </p>
                </div>
                <div class="p1">
                    <p id="170">式中:Δ<i>t</i>取值为2 h;<i>P</i><sub>threshold</sub>取值为上爬坡事件为额定装机容量的20%, 即30 MW, 下爬坡事件为额定装机容量的15%, 即22.5 MW。风电场出力的数据采样时间为1 min。风电场以15 min为一个时段, 每次申报8个时段的计划值。风电场的调整量、贡献度每分钟计算一次, 需缴纳的罚款 (辅助服务补偿费用) 每小时计算一次。</p>
                </div>
                <div class="p1">
                    <p id="171">算例主要包含以下3种控制模式:模式1, 常规控制;模式2, 基于竞争博弈的协同控制;模式3, 基于合作博弈的爬坡控制策略。下面详细阐述3种控制模式。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172">1) 常规控制模式 (模式1) :</h4>
                <div class="p1">
                    <p id="173">采用该模式的风电场向电力系统单独竞价, 确定自身计划出力, 并根据自身情况调整实际出力。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174">2) 基于竞争博弈的控制模式 (模式2) :</h4>
                <div class="p1">
                    <p id="175">该模式下组成风电场群的每个风电场向电力市场竞价申报计划出力, 场群的计划出力为所有风电场计划值之和;然后以场群计划值和实际值的差额最小以及各风电场收益最大为目标确定每个风电场的出力。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">3) 基于合作博弈的控制模式 (模式3) :</h4>
                <div class="p1">
                    <p id="177">该模式下采用合作方式的风电场先确定自己的计划出力, 联盟的计划出力为所有成员的计划出力之和, 然后由联盟统一向电力市场竞价申报计划, 再分配给各风电场。实际运行时以场群计划值和实际值的差额最小以及联盟的收益最大为目标确定每个风电场的出力;联盟中的成员采取一定的分配策略分摊通过形成合作而获得的额外收益。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>3.2</b> 合作博弈控制结果</h4>
                <div class="p1">
                    <p id="179">图1给出了模式1中3个风电场的计划出力和实际出力, 每个风电场的计划出力基于预测值确定。3个风电场中, A场的实际出力小于其计划出力, 爬坡事件发生时间先于预测的时间, 爬坡幅度大于预测值;B和C场的实际出力大于其计划出力, 爬坡事件发生时间滞后于预测的时间, 且爬坡幅度小于预测值。爬坡事件时, 3个风电场的有功出力偏差有正有负, 具有一定的互补性, 可以相互抵消使得场群偏差减小。</p>
                </div>
                <div class="p1">
                    <p id="180">表1给出了3种控制模式下各风电场的收益及场群控制偏差结果。模式1下场群控制偏差为7.94, 模式2和模式3下场群控制偏差为1.80～1.91, 可以看出基于合作博弈的爬坡控制策略和已有的竞争博弈爬坡控制策略一样可以减小场群爬坡控制偏差, 提高风电场群计划的完成度;但减小幅度有所降低。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 模式1下风电场计划出力和实际出力" src="Detail/GetImg?filename=images/DLXT201915007_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 模式1下风电场计划出力和实际出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Planned and actual power output of wind farms in mode 1</b></p>

                </div>
                <div class="p1">
                    <p id="182">模式1中各风电场贡献度分别为61.88, 70.88, 69.77;模式2中, 选择有效调整策略的风电场的贡献度指标与其有效调整量成正相关, 故模式2中, 3个风电场的贡献度依次为124.33, 136.34, 138.53, 相较于模式1有所提升;模式3中, 部分风电场选择合作博弈策略, 在最小化场群控制偏差的同时追求联盟整体利益的最大化。对于本文所提的3个风电场而言, 该模式共有4种策略组合, 即组合1风电场A, B, C合作, 组合2风电场A和B合作, 组合3风电场A和C合作, 组合4风电场B和C合作。从表1中数据可以看出, 在4种策略组合下, 各风电场的贡献度相比于模式1下有所提高, 相对于模式2而言, 采取合作模式的风电场贡献度更高, 例如M3_2下是风电场A和B采取合作模式, 此时两个风电场的贡献度分别为124.80和136.48, 比M2即竞争模式下有所提高。可以看出, 风电场采取合作博弈爬坡控制策略相对于竞争博弈策略而言, 可以提高风电场的贡献度指标, 即提高风电场的收益。</p>
                </div>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                <b>表1 各风电场收益及场群控制偏差</b>
                                                    <br />
                                                <b>Table 1 Wind farm revenue and field control deviation</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915007_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 各风电场收益及场群控制偏差" src="Detail/GetImg?filename=images/DLXT201915007_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：A，B，C代指风电场A、风电场B和风电场C；M1指常规控制模式；M2指基于竞争博弈的控制模式；M3＿1指3个风电场A，B，C采用合作博弈控制模式，M3＿2指风电场A和B采用合作博弈模式，M3＿3指风电场A和C采用合作博弈模式，M3＿4指风电场B和C采用合作博弈模式。</p>

                </div>
                <div class="p1">
                    <p id="184">从风电场需要缴纳的辅助服务补偿费用来看, 模式1中各风电场上缴金额为2 889.1, 3 555.7, 2 690.8元/h, 3个风电场共缴纳9 135.6元/h;模式2中3个风电场需缴纳的辅助服务补偿费用分别为3 930.9, 2 517.4, 1 484.2元/h, 场群总缴纳7 932.5元/h;模式3中, 3个风电场部分或全部选择合作博弈方法时, 场群总的缴纳金额相较于竞争模式下的缴纳金额有所降低, 表明3个风电场部分或全部选择合作可以使其缴纳的辅助服务补偿费用减少, 相反即获利增加。另一方面, 在M3_4中场群需缴纳的总金额相较于其他3种组合减少幅度更小, 可以表明由于风电场B和C的出力不具有互补性, 若只有两者采取合作, 并不能很好地达到减少辅助服务补偿费用、提高收益的目的;风电场A和B, A和C以及A, B, C具有互补特性, 故采取相应的合作策略可以减少辅助服务补偿费用, 获得更大的利润。由表1可知, 在本文仿真算例中3个风电场采取合作模式时需要缴纳的总金额最小。3个风电场采用模式M3_1时场群控制偏差及各风电场出力分别如图2、图3所示。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场群功率控制偏差" src="Detail/GetImg?filename=images/DLXT201915007_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场群功率控制偏差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power control deviation of field group</b></p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 M1和M3_1模式下风电场计划出力及实际出力" src="Detail/GetImg?filename=images/DLXT201915007_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 M1和M3_1模式下风电场计划出力及实际出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Planned and actual power output of wind farms in mode M1 and M3_1</b></p>

                </div>
                <div class="p1">
                    <p id="187">图4给出了风电场具有不同的互补特性时, 场群辅助服务补偿费用减少百分比与风电场的互补指标的拟合曲线。可以表明, 当风电场的互补性指标越小, 即风电场互补性能越好时, 通过采取合作博弈方式, 各个风电场的辅助服务补偿费用减少百分比越大, 即缴纳的罚款减少, 风电场通过合作获得了更多的利益。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 辅助服务补偿费用减少百分比与风电场互补指标的关系" src="Detail/GetImg?filename=images/DLXT201915007_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 辅助服务补偿费用减少百分比与风电场互补指标的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relationship between percentage reduction of auxiliary service compensation expenses and complementary indicators of wind farms</b></p>

                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="190">本文提出一种基于合作博弈的风电爬坡控制方法, 旨在降低爬坡事件时场群控制偏差, 改善风电计划功率完成度, 降低风电场的辅助服务补偿费用, 提高每个风电场的收益。该策略利用风电场间的互补特性, 采取合作博弈的方法, 共同承担场群的出力计划;通过建立合作爬坡控制模型并求解模型的纳什均衡解, 引导各风电场在追求各自利益最大的同时, 不损害整体的利益, 并且提高风电并网友好性。通过研究可以得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 相比于针对单个风电场的常规控制方法, 本文提出的合作博弈爬坡控制方法可以提高控制精度, 减小爬坡事件时场群控制偏差, 提高场群计划完成度。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 与竞争博弈控制方法相比, 本文的控制策略可以提高爬坡事件时风电场联盟的利益以及联盟内各风电场的利益。</p>
                </div>
                <div class="p1">
                    <p id="193">3) 基于风电场互补性能的合作博弈控制策略可以减少爬坡事件时风电场缴纳的辅助服务补偿费用, 提高风电场的收益;风电场间互补性能越好, 风电场采取合作博弈模式的效果越显著, 即风电场需缴纳的辅助服务补偿费用越少, 收益越大。</p>
                </div>
                <div class="p1">
                    <p id="194">风电功率预测精度影响风电场计划值的制定, 对合作博弈爬坡控制策略存在潜在的影响, 下一阶段工作计划将继续研究风电功率预测结果的准确性对合作博弈爬坡控制策略效果的影响以及联盟额外收益的分配策略。</p>
                </div>
                <div class="p1">
                    <p id="195">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="291" name="291" class="anchor-tag">附录A</h3>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915007_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1合作博弈爬坡控制流程" src="Detail/GetImg?filename=images/DLXT201915007_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1合作博弈爬坡控制流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915007_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of cooperative game ramping control</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="214">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                国家能源局.2017年风电并网运行情况[EB/OL].[2018-02-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.National Energy Administration.Wind power grid operation in2017[EB/OL].[2018-02-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13080200010866&amp;v=MTYwNTlNclk5RlpPb1BCSG8vb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUYwZGJoRT1OajdCYXJLN0h0bg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>CHEN Zhe.Wind power in modern power systems[J].Journal of Modern Power Systems and Clean Energy, 2013, 1 (1) :2-13.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Effect of Large-Scale Wind Power on System Balancing in Northern Europe">

                                <b>[3]</b>AIGNER T, JAEHNERT S, DOORMAN G L, et al.The effect of large-scale wind power on system balancing in Northern Europe[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :751-759.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MDA2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdydkxJU0hUZXJHNEg5WE5xNDlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A data-driven methodology for probabilistic wind power ramp forecasting">

                                <b>[5]</b>CUI Mingjian, ZHANG Jie, WANG Qin, et al.A data-driven methodology for probabilistic wind power ramp forecasting[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :1326-1338.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantifying Risk of Wind Power Ramps in ERCOT">

                                <b>[6]</b>ZHAO Jie, ABEDI S, HE Miao, et al.Quantifying risk of wind power ramps in ERCOT[J].IEEE Transactions on Power Systems, 2017, 32 (6) :4970-4971.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection and Statistics of Wind Power Ramps">

                                <b>[7]</b>SEVLIAN R, RAJAGOPAL R.Detection and statistics of wind power ramps[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3610-3620.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412002&amp;v=MzE3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMSVNIVGVyRzRIOVhOclk5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>崔明建, 孙元章, 柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化, 2014, 38 (12) :6-11.CUI Mingjian, SUN Yuanzhang, KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BPneural networks[J].Automation of Electric Power Systems, 2014, 38 (12) :6-11.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201405002&amp;v=MjYwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3J2TElTSFRlckc0SDlYTXFvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>崔明建, 孙元章, 柯德平, 等.考虑电网侧频率偏差的风电功率爬坡事件预测方法[J].电力系统自动化, 2014, 38 (5) :8-13.CUI Mingjian, SUN Yuanzhang, KE Deping, et al.Wind power ramp prediction considering wind farm frequency deviation[J].Automation of Electric Power Systems, 2014, 38 (5) :8-13.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical characterization of wind power ramps via extreme value analysis">

                                <b>[10]</b>GANGER D, ZHANG J, VITTAL V.Statistical characterization of wind power ramps via extreme value analysis[J].IEEE Transactions on Power Systems, 2014, 29 (6) :3118-3119.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical representation of wind power ramps using a generalized Gaussian mixture model">

                                <b>[11]</b>CUI Mingjian, CONG Feng, WANG Zhenke, et al.Statistical representation of wind power ramps using a generalized Gaussian mixture model[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :261-272.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical scenarios forecasting method for wind power ramp events using modified neural networks">

                                <b>[12]</b>CUI Mingjian, KE Deping, GAN Di, et al.Statistical scenarios forecasting method for wind power ramp events using modified neural networks[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :371-380.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system operational adequacy evaluation with wind power ramp limits">

                                <b>[13]</b>GONG Yuzhong, CHUNG C Y, MALL R S.Power system operational adequacy evaluation with wind power ramp limits[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2706-2716.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704006&amp;v=MzEyOTh0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMSVNIVGVyRzRIOWJNcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>马欢, 李常刚, 刘玉田.风电爬坡事件对系统运行充裕性的影响评估[J].电力系统自动化, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008.MA Huan, LI Changgang, LIU Yutian.Impact assessment of wind power ramping event on system operational adequacy[J].Automation of Electric Power Systems, 2017, 41 (4) :41-47.DOI:10.7500/AEPS20160527008.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Alerting to rare large-scale ramp events in wind power generation">

                                <b>[15]</b>FUJIMOTO Y, TAKAHASHI Y, HAYASHI Y.Alerting to rare large-scale ramp events in wind power generation[J].IEEE Transactions on Sustainable Energy, 2019, 10 (1) :55-65.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711006&amp;v=MDM1NDZHNEg5Yk5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdydkxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>马欢, 李常刚, 刘玉田.风电爬坡事件多级区间预警方法[J].电力系统自动化, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008.MA Huan, LI Changgang, LIU Yutian.Multi-level interval early warning method for wind power ramping event[J].Automation of Electric Power Systems, 2017, 41 (11) :39-47.DOI:10.7500/AEPS20161021008.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313004&amp;v=MTg1MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3J2TElTSFRlckc0SDlMTnJJOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>王颖, 张凯锋, 付嘉渝, 等.抑制风电爬坡率的风储联合优化控制方法[J].电力系统自动化, 2013, 37 (13) :17-23.WANG Ying, ZHANG Kaifeng, FU Jiayu, et al.Wind power storage combined optimization control method for suppressing wind power[J].Automation of Electric Power Systems, 2013, 37 (13) :17-23.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ramp Event Forecast Based Wind Power Ramp Control With Energy Storage System">

                                <b>[18]</b>GONG Yuzhong, JIANG Quanyuan, BALDICK R.Ramp event forecast based wind power ramp control with energy storage system[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1831-1844.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703014&amp;v=MTY1NjViRzRIOWJNckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>何川, 刘天琪, 胡晓通, 等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术, 2017, 41 (3) :782-790.HE Chuan, LIU Tianqi, HU Xiaotong, et al.Wind power ramp optimization control based on ultrashort wind power forecasting and hybrid energy storage[J].Power System Technology, 2017, 41 (3) :782-790.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425017&amp;v=MDI1NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMUHlyUGJiRzRIOVhPcW85RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>戚永志, 刘玉田.基于竞争博弈的风电爬坡协同控制策略[J].中国电机工程学报, 2014, 34 (25) :4341-4349.QI Yongzhi, LIU Yutian.Ramping coordination control of wind generation based on competitive game theory[J].Proceedings of the CSEE, 2014, 34 (25) :4341-4349.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF32F86DE81C91EC73E1F01D2DDDD47DC&amp;v=MjMwMDRmY1c3SEtmRXFmc3diT3A4QlgxTXZCRVFuejRMU0g2V3JtWkJEY2FRUXM3c0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTJ4S3M9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>QI Yongzhi, LIU Yutian, WU Qiuwei.Non-cooperative regulation coordination based on game theory for wind farm clusters during ramping events[J].Energy, 2017, 132:136-146.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110026&amp;v=MjQxOTM0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3J2TElUckJmYkc0SDlETnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>罗旭, 马珂.美国得克萨斯州电力可靠性委员会在风电调度运行管理方面的经验和启示[J].电网技术, 2011, 35 (10) :140-146.LUO Xu, MA Ke.Experience and enlightenment in operations of wind generation in ERCOT grid[J].Power System Technology, 2011, 35 (10) :140-146.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EirGrid grid code(Version 3.3)">

                                <b>[23]</b>EirGrid.EirGrid grid code (Version 3.3) [S].2009.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind farm connection requirements">

                                <b>[24]</b>ESBNG.Wind farm connection requirements[S].2006.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MTk4Nzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMUHlyUGJiRzRIOVhPcG85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6492A69AB0D2574799EBA9D422A21605&amp;v=MTQ3NjRRN3FhQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeEx1MnhLcz1OaWZPZmJXOEY5TzlxWVkwRnV0N0Ruayt5eEVhNDBvUE9YYVdxQkEzQ0xDVg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>TANG Zhili, ZHANG Lianhe.Nash equilibrium and multi criterion aerodynamic optimization[J].Journal of Computational Physics, 2016, 314:107-126.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MzA1MTFmWmVadkZ5bm5VNy9MS1ZvWFhGcXpHYk83SHRUTXI0NUZZdXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Engineering game theory foundation and power system application[M].Beijing:Science Press, 2016.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind Power Ramping Control Using Competitive Game">

                                <b>[28]</b>QI Yongzhi, LIU Yutian.Wind power ramping control using competitive game[J].IEEE Transactions on Sustainable Energy, 2016, 7 (4) :1516-1524.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014419220.nh&amp;v=Mjg2ODhGOVBPcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcnZMVkYyNkdyZTU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>谢春雨.风电场发电计划上报策略研究[D].北京:华北电力大学, 2014.XIE Chunyu.Study on the strategy of planning on the wind farm output[D].Beijing:North China Electric Power University, 2014.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915007&amp;v=MjYwMjhadVpzRnlqbVdydkxJU0hUZXJHNEg5ak5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

