

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136477552287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915008%26RESULT%3d1%26SIGN%3dkfnPYAalSVtjuXC5udGp%252bumNGBk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915008&amp;v=MjU3ODBGckNVUjdxZlp1WnNGeWptVzcvQUlTSFRlckc0SDlqTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 基于&lt;b&gt;STATCOM&lt;/b&gt;的附加阻尼控制策略 "><b>1</b> 基于<b>STATCOM</b>的附加阻尼控制策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2 SDC&lt;/b&gt;振荡抑制机理及其影响因素 "><b>2 SDC</b>振荡抑制机理及其影响因素</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 计及&lt;b&gt;SDC&lt;/b&gt;时&lt;b&gt;STATCOM&lt;/b&gt;的导纳模型"><b>2.1</b> 计及<b>SDC</b>时<b>STATCOM</b>的导纳模型</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.2 SDC&lt;/b&gt;参数对振荡阻尼效果的影响"><b>2.2 SDC</b>参数对振荡阻尼效果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;3 SDC控制参数、输入信号和STATCOM安装位置优化&lt;/b&gt; "><b>3 SDC控制参数、输入信号和STATCOM安装位置优化</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;3.1 SSCI&lt;/b&gt;研究测试系统"><b>3.1 SSCI</b>研究测试系统</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.2 SDC&lt;/b&gt;参数优化"><b>3.2 SDC</b>参数优化</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;3.3 SDC&lt;/b&gt;输入信号及&lt;b&gt;STATCOM&lt;/b&gt;安装位置选择"><b>3.3 SDC</b>输入信号及<b>STATCOM</b>安装位置选择</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;4 SDC&lt;/b&gt;振荡抑制效果的仿真验证 "><b>4 SDC</b>振荡抑制效果的仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统参数设置"><b>4.1</b> 系统参数设置</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;4.2 SDC&lt;/b&gt;优化仿真验证"><b>4.2 SDC</b>优化仿真验证</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;4.3&lt;/b&gt; 三相短路接地故障下的仿真结果"><b>4.3</b> 三相短路接地故障下的仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 基于STATCOM的附加阻尼控制&lt;/b&gt;"><b>图1 基于STATCOM的附加阻尼控制</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 STATCOM的等效导纳&lt;/b&gt;"><b>图2 STATCOM的等效导纳</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图3 含STATCOM的并网风电系统结构&lt;/b&gt;"><b>图3 含STATCOM的并网风电系统结构</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图4 SDC参数及位置优化的仿真结果&lt;/b&gt;"><b>图4 SDC参数及位置优化的仿真结果</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图5 三相短路故障情况下的线路A相电流瞬时值&lt;/b&gt;"><b>图5 三相短路故障情况下的线路A相电流瞬时值</b></a></li>
                                                <li><a href="#173" data-title="图A1 STATCOM控制器">图A1 STATCOM控制器</a></li>
                                                <li><a href="#174" data-title="图A2不同移相角度下的STATCOM等效导纳实部">图A2不同移相角度下的STATCOM等效导纳实部</a></li>
                                                <li><a href="#175" data-title="图A3不同比例增益K下的STATCOM等效导纳实部">图A3不同比例增益K下的STATCOM等效导纳实部</a></li>
                                                <li><a href="#176" data-title="图A4 SDC移相角度的优化">图A4 SDC移相角度的优化</a></li>
                                                <li><a href="#177" data-title="图A5并网风电系统等效电路图">图A5并网风电系统等效电路图</a></li>
                                                <li><a href="#178" data-title="图A6系统次同步电压幅值分布图">图A6系统次同步电压幅值分布图</a></li>
                                                <li><a href="#179" data-title="图A7发生SSCI时的线路电流瞬时值">图A7发生SSCI时的线路电流瞬时值</a></li>
                                                <li><a href="#180" data-title="图A8发生SSCI时风电场的输出功率">图A8发生SSCI时风电场的输出功率</a></li>
                                                <li><a href="#181" data-title="图A9不同α时风电场输出有功功率">图A9不同α时风电场输出有功功率</a></li>
                                                <li><a href="#182" data-title="图A10不同α时串补电容A相电压瞬时值">图A10不同α时串补电容A相电压瞬时值</a></li>
                                                <li><a href="#183" data-title="图A11不同K时风电场输出有功功率">图A11不同K时风电场输出有功功率</a></li>
                                                <li><a href="#184" data-title="图A12不同K时串补电容A相电压瞬时值">图A12不同K时串补电容A相电压瞬时值</a></li>
                                                <li><a href="#185" data-title="图A13不同安装位置和输入信号时风电场输出有功">图A13不同安装位置和输入信号时风电场输出有功</a></li>
                                                <li><a href="#186" data-title="图A14不同安装位置和输入信号时串补电容A相电压">图A14不同安装位置和输入信号时串补电容A相电压</a></li>
                                                <li><a href="#187" data-title="图A15三相短路接地故障时风电场输出有功">图A15三相短路接地故障时风电场输出有功</a></li>
                                                <li><a href="#188" data-title="图A16三相短路接地故障时串补电容A相电压瞬时值">图A16三相短路接地故障时串补电容A相电压瞬时值</a></li>
                                                <li><a href="#190" data-title="表B1 STATCOM控制参数">表B1 STATCOM控制参数</a></li>
                                                <li><a href="#191" data-title="表B2仿真系统参数">表B2仿真系统参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="192">


                                    <a id="bibliography_1" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDI5OTc3L0FJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_2" title="鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MDQ5NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzcvQUlTSFRlckc0SDliTXBvOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_3" title="张辰, 柯德平, 孙元章.双馈风电机组附加阻尼控制器与同步发电机PSS协调设计[J].电力系统自动化, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005.ZHANG Chen, KE Deping, SUN Yuanzhang.Coordinative design for supplementary damping controller of doubly-fed induction generator and PSS of synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708006&amp;v=MjM4NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy9BSVNIVGVyRzRIOWJNcDQ5RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        张辰, 柯德平, 孙元章.双馈风电机组附加阻尼控制器与同步发电机PSS协调设计[J].电力系统自动化, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005.ZHANG Chen, KE Deping, SUN Yuanzhang.Coordinative design for supplementary damping controller of doubly-fed induction generator and PSS of synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_4" title="边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MDY0OTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy9BSVNIVGVyRzRIOW5OcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_5" title="IRWIN G D, JINDAL A K, ISAACS A L.Sub-synchronous control interactions between type 3 wind turbines and series compensated AC transmission systems[C]//Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sub-Synchronous control interactions between type 3 wind turbines and series compensated AC transmission systems">
                                        <b>[5]</b>
                                        IRWIN G D, JINDAL A K, ISAACS A L.Sub-synchronous control interactions between type 3 wind turbines and series compensated AC transmission systems[C]//Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_6" title="ADAMS J, CARTER C, HUANG S H.ERCOT experience with sub-synchronous control interaction and proposed remediation[C]//Transmission and Distribution Conference and Exposition (T&amp;amp;D) , May 7-10, 2012, Orlando, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=ERCOT experience with sub-synchronous control interaction and proposed remediation">
                                        <b>[6]</b>
                                        ADAMS J, CARTER C, HUANG S H.ERCOT experience with sub-synchronous control interaction and proposed remediation[C]//Transmission and Distribution Conference and Exposition (T&amp;amp;D) , May 7-10, 2012, Orlando, USA:1-5.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_7" title="王亮, 谢小荣, 姜齐荣, 等.大规模双馈风电场次同步谐振的分析与抑制[J].电力系统自动化, 2014, 38 (22) :26-31.WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Analysis and mitigation of SSR problems in large-scale wind farms with doubly-fed wind turbine[J].Automation of Electric Power Systems, 2014, 38 (22) :26-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422004&amp;v=MDkxODVyRzRIOVhPclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy9BSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        王亮, 谢小荣, 姜齐荣, 等.大规模双馈风电场次同步谐振的分析与抑制[J].电力系统自动化, 2014, 38 (22) :26-31.WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Analysis and mitigation of SSR problems in large-scale wind farms with doubly-fed wind turbine[J].Automation of Electric Power Systems, 2014, 38 (22) :26-31.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_8" title="WANG L, XIE X, JIANG Q, et al.Investigation of SSR in practical DFIG-based wind farms connected to a seriescompensated power system[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2772-2779." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation of SSR in practical DFIG-based wind farms connected to a series-compensated power system">
                                        <b>[8]</b>
                                        WANG L, XIE X, JIANG Q, et al.Investigation of SSR in practical DFIG-based wind farms connected to a seriescompensated power system[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2772-2779.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_9" title="MIAO Z.Impedance-model-based SSR analysis for type 3wind generator and series-compensated network[J].IEEETransactions on Energy Conversion, 2012, 27 (4) :984-991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-model-based SSR analysis for type 3 wind generator and series-compensated network">
                                        <b>[9]</b>
                                        MIAO Z.Impedance-model-based SSR analysis for type 3wind generator and series-compensated network[J].IEEETransactions on Energy Conversion, 2012, 27 (4) :984-991.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_10" title="WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IET Generation, Transmission&amp;amp;Distribution, 2015, 9 (16) :2751-2759." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter">
                                        <b>[10]</b>
                                        WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IET Generation, Transmission&amp;amp;Distribution, 2015, 9 (16) :2751-2759.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_11" title="LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEETransactions on Power Systems, 2015, 30 (1) :419-428." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous interaction damping control for DFIG wind turbines">
                                        <b>[11]</b>
                                        LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEETransactions on Power Systems, 2015, 30 (1) :419-428.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_12" title="董晓亮, 李江, 侯金鸣.基于双馈风机转子侧变流器的次同步谐振抑制方法[J].电力系统自动化, 2016, 40 (8) :92-97.DONG Xiaoliang, LI Jiang, HOU Jinming.Subsynchronous resonance suppression method based on rotor-side converters in DFIG-based wind turbines[J].Automation of Electric Power Systems, 2016, 40 (8) :92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608013&amp;v=MjUyMzlHRnJDVVI3cWZadVpzRnlqbVc3L0FJU0hUZXJHNEg5Zk1wNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        董晓亮, 李江, 侯金鸣.基于双馈风机转子侧变流器的次同步谐振抑制方法[J].电力系统自动化, 2016, 40 (8) :92-97.DONG Xiaoliang, LI Jiang, HOU Jinming.Subsynchronous resonance suppression method based on rotor-side converters in DFIG-based wind turbines[J].Automation of Electric Power Systems, 2016, 40 (8) :92-97.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_13" title="KARAAGAC U, FARIED S O, MAHSEREDJIAN J, et al.Coordinated control of wind energy conversion systems for mitigating subsynchronous interaction in DFIG-based wind farms[J].IEEE Transactions on Smart Grid, 2014, 5 (5) :2440-2449." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control of wind energy conversion systems for mitigating subsynchronous interaction in DFIG-based wind farms">
                                        <b>[13]</b>
                                        KARAAGAC U, FARIED S O, MAHSEREDJIAN J, et al.Coordinated control of wind energy conversion systems for mitigating subsynchronous interaction in DFIG-based wind farms[J].IEEE Transactions on Smart Grid, 2014, 5 (5) :2440-2449.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_14" title="CHERNET S, BONGIORNO M.Mitigation of SSCI in DFIGbased wind farms through modification of rotor-side converter controller[C]//2017IEEE 3rd International Future Energy Electronics Conference and ECCE Asia (IFEEC 2017-ECCEAsia) , June 3-7, 2017, Kaohsiung, China:603-608." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mitigation of SSCI in DFIGbased wind farms through modification of rotor-side converter controller">
                                        <b>[14]</b>
                                        CHERNET S, BONGIORNO M.Mitigation of SSCI in DFIGbased wind farms through modification of rotor-side converter controller[C]//2017IEEE 3rd International Future Energy Electronics Conference and ECCE Asia (IFEEC 2017-ECCEAsia) , June 3-7, 2017, Kaohsiung, China:603-608.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_15" title="HUANG P H, EL MOURSI M S, XIAO W, et al.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy">
                                        <b>[15]</b>
                                        HUANG P H, EL MOURSI M S, XIAO W, et al.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_16" title="ZHAO F, WU L, ZHANG J, et al.Suppression method of parallel-damping controller for DFIG[J].The Journal of Engineering, 2017, 2017 (13) :880-884." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Suppression method of parallel-damping controller for DFIG">
                                        <b>[16]</b>
                                        ZHAO F, WU L, ZHANG J, et al.Suppression method of parallel-damping controller for DFIG[J].The Journal of Engineering, 2017, 2017 (13) :880-884.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_17" title="WANG L, PENG J, YOU Y, et al.SSCI performance of DFIG with direct controller[J].IET Generation, Transmission&amp;amp;Distribution, 2017, 11 (10) :2697-2702." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SSCI performance of DFIG with direct controller">
                                        <b>[17]</b>
                                        WANG L, PENG J, YOU Y, et al.SSCI performance of DFIG with direct controller[J].IET Generation, Transmission&amp;amp;Distribution, 2017, 11 (10) :2697-2702.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_18" title="CHOWDHURY M A, MAHMUD M A, SHEN W, et al.Nonlinear controller design for series-compensated DFIG-based wind farms to mitigate subsynchronous control interaction[J].IEEE Transactions on Energy Conversion, 2017, 32 (2) :707-719." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear Controller Design for Series-Compensated DFIG-Based Wind Farms to Mitigate Subsynchronous Control Interaction">
                                        <b>[18]</b>
                                        CHOWDHURY M A, MAHMUD M A, SHEN W, et al.Nonlinear controller design for series-compensated DFIG-based wind farms to mitigate subsynchronous control interaction[J].IEEE Transactions on Energy Conversion, 2017, 32 (2) :707-719.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_19" title="王冠青, 孙海顺, 朱鑫要, 等.STATCOM附加电压控制抑制次同步谐振的理论和仿真[J].电力系统自动化, 2013, 37 (11) :33-38.WANG Guanqing, SUN Haishun, ZHU Xinyao, et al.Theory and simulation of STATCOM supplementary voltage control to damp subsynchronous resonance[J].Automation of Electric Power Systems, 2013, 37 (11) :33-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311007&amp;v=MzEwNzlBSVNIVGVyRzRIOUxOcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        王冠青, 孙海顺, 朱鑫要, 等.STATCOM附加电压控制抑制次同步谐振的理论和仿真[J].电力系统自动化, 2013, 37 (11) :33-38.WANG Guanqing, SUN Haishun, ZHU Xinyao, et al.Theory and simulation of STATCOM supplementary voltage control to damp subsynchronous resonance[J].Automation of Electric Power Systems, 2013, 37 (11) :33-38.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_20" title="朱鑫要, 金梦, 李建生, 等.统一潮流控制器附加阻尼抑制次同步谐振的理论与仿真[J].电力系统自动化, 2016, 40 (16) :44-48.ZHU Xinyao, JIN Meng, LI Jiansheng, et al.Theory and simulation of supplementary damping control for unified power flow controller to mitigate subsynchronous resonance[J].Automation of Electric Power Systems, 2016, 40 (16) :44-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616007&amp;v=MTMwNzZXNy9BSVNIVGVyRzRIOWZOcVk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        朱鑫要, 金梦, 李建生, 等.统一潮流控制器附加阻尼抑制次同步谐振的理论与仿真[J].电力系统自动化, 2016, 40 (16) :44-48.ZHU Xinyao, JIN Meng, LI Jiansheng, et al.Theory and simulation of supplementary damping control for unified power flow controller to mitigate subsynchronous resonance[J].Automation of Electric Power Systems, 2016, 40 (16) :44-48.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_21" title="MOHAMMADPOUR H A, SANTI E.Modeling and control of gate-controlled series capacitor interfaced with a DFIG-based wind farm[J].IEEE Transactions on Industrial Electronics, 2015, 62 (2) :1022-1033." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and Control of Gate-Controlled Series Capacitor Interfaced With a DFIG-Based Wind Farm">
                                        <b>[21]</b>
                                        MOHAMMADPOUR H A, SANTI E.Modeling and control of gate-controlled series capacitor interfaced with a DFIG-based wind farm[J].IEEE Transactions on Industrial Electronics, 2015, 62 (2) :1022-1033.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_22" title="VARMA R K, AUDDY S, SEMSEDINI Y.Mitigation of subsynchronous resonance in a series-compensated wind farm using FACTS controllers[J].IEEE Transactions on Power Delivery, 2008, 23 (3) :1645-1654." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mitigation of Subsynchronous Resonance in a Series-Compensated Wind Farm Using FACTS Controllers">
                                        <b>[22]</b>
                                        VARMA R K, AUDDY S, SEMSEDINI Y.Mitigation of subsynchronous resonance in a series-compensated wind farm using FACTS controllers[J].IEEE Transactions on Power Delivery, 2008, 23 (3) :1645-1654.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_23" title="MOHAMMADPOUR H A, SIEGERS J, SANTI E.Controller design for TCSC using observed-state feedback method to damp SSR in DFIG-based wind farms[C]//2015IEEE Applied Power Electronics Conference and Exposition (APEC) , March 15-19, 2015, Charlotte, USA:2993-2998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Controller design for TCSC using observed-state feedback method to damp SSR in DFIG-based wind farms">
                                        <b>[23]</b>
                                        MOHAMMADPOUR H A, SIEGERS J, SANTI E.Controller design for TCSC using observed-state feedback method to damp SSR in DFIG-based wind farms[C]//2015IEEE Applied Power Electronics Conference and Exposition (APEC) , March 15-19, 2015, Charlotte, USA:2993-2998.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_24" title="VARMA R K, AUDDY S.Mitigation of subsynchronous oscillations in a series compensated wind farm with static var compensator[C]//2006 IEEE Power Engineering Society General Meeting, June 18-22, 2006, Montreal, Canada:7p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mitigation of s ubsynchronous oscillations in a seriescompensated wind farm with static var compensator">
                                        <b>[24]</b>
                                        VARMA R K, AUDDY S.Mitigation of subsynchronous oscillations in a series compensated wind farm with static var compensator[C]//2006 IEEE Power Engineering Society General Meeting, June 18-22, 2006, Montreal, Canada:7p.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_25" title="SURIYAARACHCHI D H R, ANNAKKAGE U D, KARAWITA C, et al.Application of an SVC to damp subsynchronous interaction between wind farms and series compensated transmission lines[C]//2012IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of an SVC to damp sub-synchronous interaction between wind farms and series compensated transmission lines">
                                        <b>[25]</b>
                                        SURIYAARACHCHI D H R, ANNAKKAGE U D, KARAWITA C, et al.Application of an SVC to damp subsynchronous interaction between wind farms and series compensated transmission lines[C]//2012IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-6.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_26" title="GOLSHANNAVAZ S, MOKHTARI M, NAZARPOUR D.SSR suppression via STATCOM in series compensated wind farm integrations[C]//19th Iranian Conference on Electrical Engineering (ICEE) , May 17-19, 2011, Tehran, Iran:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SSR suppression via STATCOM in series compensated wind farm integrations">
                                        <b>[26]</b>
                                        GOLSHANNAVAZ S, MOKHTARI M, NAZARPOUR D.SSR suppression via STATCOM in series compensated wind farm integrations[C]//19th Iranian Conference on Electrical Engineering (ICEE) , May 17-19, 2011, Tehran, Iran:1-6.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_27" title="MOHARANA A, VARMA R K, SEETHAPATHY R.SSRalleviation by STATCOM in induction-generator-based wind farm connected to series compensated line[J].IEEETransactions on Sustainable Energy, 2014, 5 (3) :947-957." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=SSR Alleviation by STATCOM in Induction-Generator-Based Wind Farm Connected to Series Compensated Line">
                                        <b>[27]</b>
                                        MOHARANA A, VARMA R K, SEETHAPATHY R.SSRalleviation by STATCOM in induction-generator-based wind farm connected to series compensated line[J].IEEETransactions on Sustainable Energy, 2014, 5 (3) :947-957.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_28" title="EL-MOURSI M S, BAK-JENSEN B, ABDEL-RAHMAN MH.Novel STATCOM controller for mitigating SSR and damping power system oscillations in a series compensated wind park[J].IEEE Transactions on Power Electronics, 2010, 25 (2) :429-441." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Novel STATCOM Controller for Mitigating SSR and Damping Power System Oscillations in a Series Compensated Wind Park">
                                        <b>[28]</b>
                                        EL-MOURSI M S, BAK-JENSEN B, ABDEL-RAHMAN MH.Novel STATCOM controller for mitigating SSR and damping power system oscillations in a series compensated wind park[J].IEEE Transactions on Power Electronics, 2010, 25 (2) :429-441.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_29" title="WANG L, XIE X, JIANG Q, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IETGeneration, Transmission&amp;amp;Distribution, 2015, 9 (16) :2751-2759." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter">
                                        <b>[29]</b>
                                        WANG L, XIE X, JIANG Q, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IETGeneration, Transmission&amp;amp;Distribution, 2015, 9 (16) :2751-2759.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_30" title="NIA H K, SALEHI F, SAHNI M, et al.A filter-less robust controller for damping SSCI oscillations in wind power plants[C]//2017IEEE Power&amp;amp;Energy Society General Meeting, July 16-20, 2017, Chicago, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A filter-less robust controller for damping SSCI oscillations in wind power plants">
                                        <b>[30]</b>
                                        NIA H K, SALEHI F, SAHNI M, et al.A filter-less robust controller for damping SSCI oscillations in wind power plants[C]//2017IEEE Power&amp;amp;Energy Society General Meeting, July 16-20, 2017, Chicago, USA.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_31" title="XIE X, WANG L, GUO X, et al.Development and field experiments of a generator terminal subsynchronous damper[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1693-1701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development and Field Experiments of a Generator Terminal Subsynchronous Damper">
                                        <b>[31]</b>
                                        XIE X, WANG L, GUO X, et al.Development and field experiments of a generator terminal subsynchronous damper[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1693-1701.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_32" title="LIU H, XIE X, ZHANG C, et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :474-483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model">
                                        <b>[32]</b>
                                        LIU H, XIE X, ZHANG C, et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :474-483.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),49-59 DOI:10.7500/AEPS20180703005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于<b>STATCOM</b>的风电场<b>SSCI</b>附加阻尼抑制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%8E%89%E8%8A%9D&amp;code=40604653&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王玉芝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BA%AE&amp;code=06340946&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9C%E9%BD%90%E8%8D%A3&amp;code=08173383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姜齐荣</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0188644&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京理工大学自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对双馈型风力发电机经含固定串补的线路接入系统后发生的次同步控制互作用 (SSCI) 现象, 文中提出一种基于静止同步补偿器 (STATCOM) 的附加阻尼控制器 (SDC) , 推导了计及SDC时STATCOM的导纳模型, 分析了其等效导纳的特点。结果表明, SDC增大了STATCOM在谐振频率处的等效导纳, 使得STATCOM能够吸收系统中的振荡能量, 增加了系统的阻尼。研究了SDC参数对阻尼特性的影响, 包括移相角和比例增益, 同时, 给出了SDC反馈信号和STATCOM安装位置优化、选择的方案。理论分析和PSCAD/EMTDC仿真验证表明, 基于STATCOM的SDC可以有效地抑制次同步控制相互作用, 提高系统的稳定裕量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AC%A1%E5%90%8C%E6%AD%A5%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">次同步振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BA%E5%AE%9A%E4%B8%B2%E8%A1%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">固定串补;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%AD%A2%E5%90%8C%E6%AD%A5%E8%A1%A5%E5%81%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静止同步补偿器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%99%84%E5%8A%A0%E9%98%BB%E5%B0%BC%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">附加阻尼控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王玉芝 (1995—) , 女, 博士研究生, 主要研究方向:电力系统稳定与控制。E-mail:yzyz13@163.com;
                                </span>
                                <span>
                                    *王亮 (1984—) , 男, 通信作者, 博士, 讲师, 主要研究方向:电力系统稳定与控制、灵活交流输配电系统的建模与控制。E-mail:s.wl@live.cn;
                                </span>
                                <span>
                                    姜齐荣 (1969—) , 男, 博士, 教授, 主要研究方向:灵活交流输配电系统的建模与控制、电力电子技术及新能源、电力电子化电力系统的稳定性分析与控制。E-mail:qrjiang@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51507010);</span>
                    </p>
            </div>
                    <h1><b>STATCOM Based Supplementary Damping Mitigation Strategy for Subsynchronous Control Interaction in Wind Farms</b></h1>
                    <h2>
                    <span>WANG Yuzhi</span>
                    <span>WANG Liang</span>
                    <span>JIANG Qirong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
                    <span>School of Automation, Beijing Institute of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To mitigate subsynchronous control interactions (SSCIs) in doubly fed induction generator (DFIG) based wind farm, which is connected to power grid via series compensated transmission line, a static synchronous compensator (STATCOM) based supplementary damping controller (SDC) is proposed.The admittance model of STATCOM with SDC is derived and its equivalent admittance is analyzed.Equivalent admittance reveals that SDC can increase the admittance of STATCOM at the designed frequency.Thus, oscillation energy could be dissipated by STATCOM and the damping of power system is improved.The influence of SDC parameters on the damping of SSCI is analyzed, which includes phase shift angle and proportional gain.Besides, the optimal selection of the input signal of SDC and location of STATCOM are studied to achieve the best mitigation performance.Finally, the proposed scheme is validated by theoretical analysis and simulations with PSCAD/EMTDC.It is proved that the proposed SDC can suppress SSCI effectively and increase the stability margin of the power system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=subsynchronous%20resonance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">subsynchronous resonance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fixed%20series%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fixed series compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20synchronous%20compensator%20(STATCOM)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static synchronous compensator (STATCOM) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=supplementary%20damping%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">supplementary damping control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51507010);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">作为一种清洁的可再生能源, 风电得到了各国的大力发展, 装机容量逐年攀升。大规模风电基地往往会通过含固定串补 (fixed series compensation, FSC) 的输电线路并网<citation id="259" type="reference"><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。然而双馈型风电场与串补电容之间存在发生次同步振荡的风险, 这类现象被称为次同步控制相互作用 (subsynchronous control interaction, SSCI) <citation id="256" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。2009年10月, 世界上首例SSCI现象在美国得州出现<citation id="257" type="reference"><link href="202" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;2012年12月, 该现象在中国出现<citation id="258" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。以上案例引起了国内外学者的广泛关注, 目前已有大量针对SSCI的建模、机理、控制相关研究<citation id="260" type="reference"><link href="204" rel="bibliography" /><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><link href="214" rel="bibliography" /><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><link href="220" rel="bibliography" /><link href="222" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">现有的SSCI抑制策略主要分为两类。</p>
                </div>
                <div class="p1">
                    <p id="70">第一类通过对传统的风机控制器进行调整或改进实现对SSCI的抑制, 例如改变转子侧控制器的参数<citation id="261" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、在转子侧控制器或定子侧控制器增加附加阻尼控制环节<citation id="264" type="reference"><link href="212" rel="bibliography" /><link href="214" rel="bibliography" /><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><link href="220" rel="bibliography" /><link href="222" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>、转子侧控制器采用直接转速控制<citation id="262" type="reference"><link href="224" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>、采用非线性控制器替代原有的比例—积分 (PI) 控制器<citation id="263" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。但是, 这类策略需要停机后对风电场的风机逐台进行改造, 会减低风机的利用小时数。</p>
                </div>
                <div class="p1">
                    <p id="71">第二类则需要加装SSCI抑制装置。已有研究表明, 可以通过选取合适的柔性交流输电系统 (FACTS) 装置及控制策略实现对次同步振荡的抑制, 该方案在抑制火电机组次同步振荡方面已较为成熟, 例如静止同步补偿器 (static synchronous compensator, STATCOM) <citation id="265" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>和统一潮流控制器 (unified power flow controller, UPFC) <citation id="266" type="reference"><link href="230" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。近年来FACTS装置逐步应用于SSCI抑制中, 其中包括:可控串联补偿器<citation id="272" type="reference"><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>、静止无功补偿器 (static var compensator, SVC) 和STATCOM等<citation id="273" type="reference"><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。这些FACTS装置的安装往往是由系统的其他需求决定的, 在已有控制策略的基础上添加合适的阻尼控制策略即可。目前, 风电场均会安装STATCOM进行无功补偿, 因此, 对现有STATCOM进行改造在造价和可行性方面具有突出优势。基于STATCOM的风电场附加阻尼抑制策略的输入信号有:角频率误差<citation id="267" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>、风电场出口电压<citation id="268" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>、有功功率变化量<citation id="269" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>等, 这些研究均针对安装恒速型风力发电机的风电场。文献<citation id="270" type="reference">[<a class="sup">29</a>]</citation>针对双馈型风机提出了基于电压源型变流器的SSCI抑制方案;文献<citation id="271" type="reference">[<a class="sup">30</a>]</citation>基于虚拟阻抗的原理, 提出一种无需滤波器的SSCI阻尼控制器。目前, 利用STATCOM对双馈型风电场SSCI抑制的相关研究尚不充分, 少有文献关注控制器输入信号和STATCOM的安装位置对振荡抑制效果的影响。</p>
                </div>
                <div class="p1">
                    <p id="72">本文提出一种基于STATCOM的附加阻尼控制器 (supplementary damping controller, SDC) , 并推导了计及SDC时STATCOM的导纳模型, 利用导纳模型分析了SSCI的抑制机理;然后研究了SDC移相角和比例增益对控制器阻尼效果的影响, 并且从振荡能量耗散的角度分析了SDC输入信号和STATCOM的安装位置对SSCI抑制效果的影响, 并归纳了SDC的综合优化方案。最后, 利用PSCAD/EMTDC仿真验证了SDC抑制双馈型风电场SSCI的有效性和优化方案的效果, 此外, 通过三相短路接地故障的仿真证明了所提方案具有一定的稳定裕量。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 基于<b>STATCOM</b>的附加阻尼控制策略</h3>
                <div class="p1">
                    <p id="74">在工程应用中, 风电场的升压站需要安装链式STATCOM, 以提供无功支撑, 提高并网点电压稳定性。因此, 本文提出的基于链式STATCOM的SSCI附加阻尼控制方案具有良好的工程应用前景。</p>
                </div>
                <div class="p1">
                    <p id="75">如图1所示, 在传统控制器的基础上, 增加一个SDC。SDC的输入信号为并网点三相电压瞬时值, 经过Park变换后, 利用带通滤波器将次同步电压分量提取出来, 然后经过移相环节和比例增益环节获得SDC的输出<i>i</i><sub>add</sub>, 其中, <i>α</i>为移相角度, <i>K</i>为增益系数。该输出信号与STATCOM电压控制器的输出相加后得到电流控制器的输入<i>i</i><sub><i>Q</i>ref</sub>。链式STATCOM的电压控制器和电流控制器均采用工程中常见的控制策略, 外环采用定直流电压和定并网点电压控制, 内环采用三相坐标系下的直接电流控制方案, 见附录A图A1。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于STATCOM的附加阻尼控制" src="Detail/GetImg?filename=images/DLXT201915008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于STATCOM的附加阻尼控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Supplementary damping control based on STATCOM</b></p>

                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2 SDC</b>振荡抑制机理及其影响因素</h3>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 计及<b>SDC</b>时<b>STATCOM</b>的导纳模型</h4>
                <div class="p1">
                    <p id="79">根据图1可以推导含SDC的STATCOM导纳模型, 忽略直流电压外环动态, 建模时仅考虑SDC、电网电压控制环和电流跟踪控制环, 根据文献<citation id="274" type="reference">[<a class="sup">31</a>]</citation>, 电流跟踪控制环可用一阶惯性环节等效, 其时间常数为<i>T</i>。含SDC的STATCOM导纳模型为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>g</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>h</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>k</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>h</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>d</mi></mrow></msub></mtd><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>d</mi></mrow></msub></mtd><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">其中</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>g</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>s</mi><mi>Τ</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mtd></mtr><mtr><mtd><mi>h</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>s</mi><mi>Κ</mi><mi>ξ</mi><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>s</mi><mi>ξ</mi><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>n</mtext><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>k</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>y</i><sub><i>dd</i></sub>和<i>y</i><sub><i>qq</i></sub>分别为<i>d</i>轴导纳和<i>q</i>轴导纳;<i>y</i><sub><i>dq</i></sub>和<i>y</i><sub><i>qd</i></sub>为<i>dq</i>轴耦合导纳;<i>g</i> (<i>s</i>) 为电流跟踪环节的等效传递函数;<i>k</i> (<i>s</i>) 为电网电压控制环传递函数;<i>K</i><sub>p</sub>和<i>K</i><sub>i</sub>为并网点电压比例—积分 (PI) 控制器的PI参数;<i>ξ</i>和<i>ω</i><sub>n</sub>分别为带通滤波器阻尼系数和中心频率。以上参数的取值见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="84">根据式 (1) 可以得到含SDC的STATCOM的等效导纳为<citation id="275" type="reference"><link href="254" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">[</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>d</mi></mrow></msub><mo>+</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>-</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>d</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="87">STATCOM吸收的功率为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo>=</mo><mi>Ρ</mi><mo>+</mo><mtext>j</mtext><mi>Q</mi><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mi>V</mi><msup><mrow></mrow><mn>2</mn></msup><mi>y</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mi>V</mi><msup><mrow></mrow><mn>2</mn></msup><mi>y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mi>V</mi><msup><mrow></mrow><mn>2</mn></msup><mi>y</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext><mtext>a</mtext><mtext>g</mtext></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:*表示共轭。</p>
                </div>
                <div class="p1">
                    <p id="91">由式 (3) 可知, 如果在次同步频率处<i>y</i><sub>real</sub>为正, 则STATCOM可以消耗次同步振荡能量, 从而抑制SSCI。<i>y</i><sub>real</sub>越大, STATCOM对SSCI的阻尼效果越好。</p>
                </div>
                <div class="p1">
                    <p id="92">根据式 (2) 和附录B表B1可以得到计及SDC时STATCOM的等效导纳实部和虚部如图2所示。该SDC设计时所针对的SSCI频率为7 Hz。可见相比不安装SDC时, 含SDC的STATCOM等效导纳实部在次同步频率处明显增大, 因此含SDC的STATCOM可以有效耗散系统中的次同步振荡能量, 从而实现对SSCI的阻尼。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2 SDC</b>参数对振荡阻尼效果的影响</h4>
                <div class="p1">
                    <p id="94">由图1可知, SDC的主要参数包括移相角度<i>α</i>和比例增益<i>K</i>。本节将利用所建立的导纳模型分析SDC参数与振荡阻尼效果之间的关系。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2.1</b> 移相角度<i>α</i>与振荡阻尼效果的关系</h4>
                <div class="p1">
                    <p id="96">由于等效导纳的实部决定了STATCOM消耗振荡能量的功率, 因此根据STATCOM等效导纳的实部就可以研究其SSCI抑制能力。STATCOM的等效导纳实部随移相角度<i>α</i>变化的情况如附录A图A2所示。角度<i>α</i>在取0°, 90°, 180°和270°时, 等效导纳的实部差异明显。在SSCI振荡频率7 Hz处, 仅当移相角度<i>α</i>=90°左右时, 导纳实部为10 S, 大于0, 能有效地消耗次同步振荡能量, 从而实现对SSCI的抑制。其余情况下导纳实部接近0或为负值, 将无法抑制甚至会加剧SSCI。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 STATCOM的等效导纳" src="Detail/GetImg?filename=images/DLXT201915008_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 STATCOM的等效导纳</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent admittance of STATCOM</b></p>

                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.2.2</b> 增益系数<i>K</i>与振荡阻尼效果的关系</h4>
                <div class="p1">
                    <p id="99">SDC的增益系数<i>K</i>同样对SSCI阻尼效果具有重要影响。附录A图A3展示了<i>α</i>为90°时<i>K</i>对STATCOM等效导纳实部的影响。可见随着<i>K</i>的增大, STATCOM的等效导纳实部增大, 消耗次同步振荡能量的能力提高, 对SSCI的阻尼效果增强。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>3 SDC控制参数、输入信号和STATCOM安装位置优化</b></h3>
                <h4 class="anchor-tag" id="101" name="101"><b>3.1 SSCI</b>研究测试系统</h4>
                <div class="p1">
                    <p id="102">图3为本文采用的SSCI研究测试系统结构图。已有研究表明, 该系统的次同步振荡与串补度、风速和转子侧变流器的电流控制参数密切相关<citation id="278" type="reference"><link href="204" rel="bibliography" /><link href="206" rel="bibliography" /><link href="248" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">29</a>]</sup></citation>, 所发生的振荡类型为SSCI。该风电场总装机容量为3 000 MW, 安装有2 000台参数和运行状态完全一致的双馈风力发电机并网运行, 经升压后由220 kV输电线路外送。当并网风机台数为1 500台时, 低风速下该系统的振荡现象最严重<citation id="276" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。STATCOM可以安装在风电场出口<i>A</i>点或线路末端的串补电容<i>B</i>点附近。<i>R</i><sub>line</sub>和<i>L</i><sub>line</sub>为线路阻抗;<i>C</i><sub>FSC</sub>为串补电容;MOV表示避雷器。对于双馈型风电机组, 其控制策略详见文献<citation id="277" type="reference">[<a class="sup">8</a>]</citation>。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 含STATCOM的并网风电系统结构" src="Detail/GetImg?filename=images/DLXT201915008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 含STATCOM的并网风电系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Structure of wind power integration system with STATCOM</b></p>

                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.2 SDC</b>参数优化</h4>
                <div class="p1">
                    <p id="105">前文已分析了SDC参数对振荡阻尼效果的影响, 基于已有结论可以对SDC参数进行优化, 从而达到最优的SSCI抑制效果。</p>
                </div>
                <div class="p1">
                    <p id="106">当移相角度<i>α</i>=90°左右时STATCOM可以有效抑制SSCI。保持增益<i>K</i>不变, 而移相角变化时, STATCOM的等效导纳如附录A图A4所示。结果表明, 当取<i>α</i>=85°左右时SDC阻尼效果最佳。</p>
                </div>
                <div class="p1">
                    <p id="107">根据导纳模型可知, SDC的比例增益<i>K</i>越大, 对振荡的阻尼效果越好。但是实际应用中, <i>K</i>过大将导致控制器达到限幅, 反而影响了SSCI抑制效果, 因此<i>K</i>的取值应该与STATCOM的容量及其他控制参数相配合, 在此前提下保证<i>K</i>的取值尽可能大。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.3 SDC</b>输入信号及<b>STATCOM</b>安装位置选择</h4>
                <div class="p1">
                    <p id="109">SDC的输入信号可以选择风电场出口<i>A</i>处电压瞬时值或FSC电压瞬时值, 如图3所示。同时, STATCOM既可以安装在<i>A</i>点也可以安装在<i>B</i>点。因此, SDC的输入信号和STATCOM安装位置具有4种组合方式。根据文献<citation id="279" type="reference">[<a class="sup">32</a>]</citation>, SSCI的机理可以用RLC等效电路解释, 从无穷大电网看入时并网风电系统的等效电路如附录A图A5所示, 从系统侧看入时, DFIG的转子侧换流器可等效为负电阻, 当该负电阻过大时, 会使得整个系统呈现负阻尼状态, 串补电容与系统中的电感产生LC振荡, 从而引发SSCI。因此振荡发生时电容电压中的次同步分量的峰值是最大的, 次同步电压分量沿线路从FSC处至风电场出口处递减, 次同步电压的分布情况如附录A图A6所示。由于线路中的次同步电压分布不均, 所以可以对SDC的输入信号和STATCOM的安装位置进行优化, 以实现最佳的阻尼效果。</p>
                </div>
                <div class="p1">
                    <p id="110">根据式 (3) 可知, STATCOM消耗的功率为<i>V</i><sup>2</sup><i>y</i><sub>real</sub>, 则STATCOM对于在次同步振荡频率处消耗的有功功率如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="111"><i>P</i><sub>SSCI</sub>=<i>U</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>y<sub><i>S</i></sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:U<sub><i>SSCI</i></sub>为次同步电压幅值;y<sub><i>S</i></sub>为次同步频率下<i>STATCOM</i>等效导纳的实部。</p>
                </div>
                <div class="p1">
                    <p id="114">由式 (4) 可见, 在其他条件相同的情况下, 增大U<sub><i>SSCI</i></sub>和y<sub><i>S</i></sub>均可以增大<i>STATCOM</i>对次同步振荡能量的消耗功率, 从而增强对<i>SSCI</i>的抑制能力。</p>
                </div>
                <div class="p1">
                    <p id="115">式 (1) 描述了计及<i>SDC</i>的<i>STATCOM</i>在一定频率段内的导纳, 如果仅关注次同步分量, 可以得到当<i>SDC</i>输入取<i>STATCOM</i>的并网点电压时, 流入<i>STATCOM</i>的次同步电流Δ<i>i</i><sub><i>d</i>, S</sub>, Δ<i>i</i><sub><i>q</i>, S</sub>和STATCOM端口的次同步电压Δ<i>v</i><sub><i>d</i>, S</sub>, Δ<i>v</i><sub><i>q</i>, S</sub>的关系如式 (5) 所示, 其中参数的含义与前文一致。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mi>g</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>Κ</mi><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>k</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo></mtd><mtd><mi>Κ</mi><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:ω<sub><i>SSCI</i></sub>为<i>SSCI</i>的角速度。</p>
                </div>
                <div class="p1">
                    <p id="118">当STATCOM安装在<i>A</i>点, SDC的输入取电容电压时, STATCOM的次同步电流Δ<i>i</i><sub><i>d</i>, S</sub>, Δ<i>i</i><sub><i>q</i>, S</sub>和STATCOM端口的次同步电压Δ<i>v</i><sub><i>d</i>, S</sub>, Δ<i>v</i><sub><i>q</i>, S</sub>的关系如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi>g</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mi>k</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mi>g</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>Κ</mi><mi>cos</mi><mspace width="0.25em" /><mi>α</mi></mtd><mtd><mi>Κ</mi><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mtext>F</mtext><mtext>S</mtext><mtext>C</mtext><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mtext>F</mtext><mtext>S</mtext><mtext>C</mtext><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext><mn>1</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext><mn>2</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>d</mi><mtext>F</mtext><mtext>S</mtext><mtext>C</mtext><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>q</mi><mtext>F</mtext><mtext>S</mtext><mtext>C</mtext><mo>, </mo><mtext>S</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:Δ<i>v</i><sub><i>d</i>FSC, S</sub>和Δ<i>v</i><sub><i>q</i>FSC, S</sub>为电容电压中的次同步分量。</p>
                </div>
                <div class="p1">
                    <p id="121">如果忽略线路电阻, 则系统中不同位置的次同步电压均呈一定的比例关系。设有Δ<i>v</i><sub><i>d</i>FSC, S</sub>=<i>μ</i>Δ<i>v</i><sub><i>d</i>, S</sub>及Δ<i>v</i><sub><i>q</i>FSC, S</sub>=<i>μ</i>Δ<i>v</i><sub><i>q</i>, S</sub>, <i>μ</i>为两电压比例系数。将其代入式 (6) , 可以得到:</p>
                </div>
                <div class="area_img" id="122">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915008_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="124">其中</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Μ</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>μ</mi><mi>Κ</mi><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>k</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo></mtd><mtd><mi>μ</mi><mi>Κ</mi><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">根据式 (2) 、式 (5) 和式 (7) 可知, 当STATCOM安装在<i>A</i>点时, 以<i>A</i>点电压和串补电容电压作为SDC输入时的等效导纳实部分别如式 (8) 中的<i>y</i><sub>S1</sub>和<i>y</i><sub>S2</sub>所示。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mi>Κ</mi><mo stretchy="false"> (</mo><mi>sin</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mi>Τ</mi><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow><mn>2</mn></msubsup><mi>Τ</mi><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow><mn>2</mn></msubsup><mi>Τ</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>μ</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mi>Κ</mi><mo stretchy="false"> (</mo><mi>sin</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mi>Τ</mi><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow><mn>2</mn></msubsup><mi>Τ</mi><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>S</mtext><mtext>C</mtext><mtext>Ι</mtext></mrow><mn>2</mn></msubsup><mi>Τ</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">根据线路中次同步电压的分布规律, 有<i>μ</i>&gt;1, 因此, 式 (8) 中<i>y</i><sub>S2</sub>&gt;<i>y</i><sub>S1</sub>, 即相比于选取<i>A</i>点电压作为SDC的输入, 当SDC的输入为串补电容电压时, <i>y</i><sub>S</sub>更大, 从而<i>P</i><sub>SSCI</sub>增大, 对SSCI的抑制效果增强。</p>
                </div>
                <div class="p1">
                    <p id="129">同理, 当STATCOM安装在<i>B</i>点时, 根据附录A图A6, 线路上的次同步电压分量幅值从FSC处向风电场出口处递减, 因此相较于<i>A</i>点, <i>B</i>点处<i>U</i><sub>SSCI</sub>更大, 则<i>P</i><sub>SSCI</sub>更大, 对SSCI的抑制效果更强。</p>
                </div>
                <div class="p1">
                    <p id="130">综上所述, 在SDC输入信号和STATCOM安装位置选择的4种组合方式下, 当选择FSC电压瞬时值作为SDC的输入信号并且将STATCOM安装于FSC附近时, 既能够增大<i>U</i><sub>SSCI</sub>又能够增大<i>y</i><sub>S</sub>, 从而获得对SSCI的综合最优抑制效果。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>4 SDC</b>振荡抑制效果的仿真验证</h3>
                <h4 class="anchor-tag" id="132" name="132"><b>4.1</b> 系统参数设置</h4>
                <div class="p1">
                    <p id="133">在PSCAD/EMTDC中建立了如图3所示的仿真系统, 其参数详见附录B表B2。STATCOM采用链式结构, 容量为100 Mvar, 每相有5个子模块, 每个子模块的直流电压为2.4 kV。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>4.2 SDC</b>优化仿真验证</h4>
                <div class="p1">
                    <p id="135">仿真中取并网风机台数为1 500台, 开始时初始风速为6 m/s, 系统稳定运行, 风电场输出功率为440 MW。在12～14 s, 风速匀速下降至5.1 m/s。线路中的次同步电流分量逐渐上升, 系统发生SSCI。如果不采取有效措施, 系统将振荡发散, 见附录A图A7和图A8。在50 s时刻, 投入带有SDC的STATCOM, 5种移相角<i>α</i>取值下, 220 kV线路中次同步电流有效值的仿真结果如图4 (a) 所示。结果表明附加SDC的STATCOM可以有效抑制SSCI, 提高系统的稳定性。当<i>α</i>=85°时次同步电流的衰减速度最快, 与导纳模型结果一致。不同<i>α</i>下的风电场输出有功功率和串补电容电压瞬时值分别见附录A图A9和图A10。</p>
                </div>
                <div class="p1">
                    <p id="136">同理, 保持<i>α</i>=85°, <i>K</i>越大, SSCI衰减速度越快, 如图4 (b) 所示。与导纳模型分析结果相符。不同<i>K</i>下的风电场输出有功功率和串补电容电压瞬时值分别见附录A图A11和图A12。</p>
                </div>
                <div class="p1">
                    <p id="137">取<i>α</i>=85°, <i>K</i>=20;选取不同的SDC输入信号和STATCOM安装位置的4种组合方式, 次同步电流分量有效值的仿真结果如图4 (c) 所示, 可见当选择FSC电压瞬时值作为SDC的输入信号并且将STATCOM安装于FSC附近时, 次同步电流分量衰减速度最快, 表明此时对SSCI的阻尼效果最好, 与理论分析结果一致。不同安装位置和采样信号下的风电场输出有功功率和串补电容电压瞬时值分别见附录A图A13和图A14。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 SDC参数及位置优化的仿真结果" src="Detail/GetImg?filename=images/DLXT201915008_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 SDC参数及位置优化的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of SDC parameters and position optimization</b></p>

                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>4.3</b> 三相短路接地故障下的仿真结果</h4>
                <div class="p1">
                    <p id="140">本节将通过仿真验证所提SDC方案在系统大扰动情况下的有效性。仿真一开始含有SDC的STATCOM便投运, 取<i>α</i>=85°, <i>K</i>=20, 1 500台风机在风速为5.1 m/s的情况下稳定运行, 如图5所示。在20 s时刻, 风电场出口母线发生三相短路接地故障, 故障在0.05 s后切除。仿真结果表明, 该故障给系统带来了极大的扰动, 但是, 由于SDC的存在, 次同步电流分量迅速衰减, 系统能够保持稳定运行。故障下的风电场输出功率和串补电容电压瞬时值分别见附录A图A15和图A16。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 三相短路故障情况下的线路A相电流瞬时值" src="Detail/GetImg?filename=images/DLXT201915008_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 三相短路故障情况下的线路A相电流瞬时值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Current of phase A with a three-phase short-circuit fault</b></p>

                </div>
                <div class="p1">
                    <p id="142">综上所述, 本文提出的SDC可以有效抑制风电场发生的SSCI, 即使在系统发生三相短路故障情况下, SDC同样能够维持风电场的稳定运行, 表明本文所提SSCI抑制方案具有一定的稳定裕量。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="144">本文提出了一种基于STATCOM的SSCI SDC, 推导了其导纳模型, 证明了SDC可以增大STATCOM在谐振频率处的等效导纳, 其能够消耗系统中的振荡能量, 从而实现对SSCI的抑制。</p>
                </div>
                <div class="p1">
                    <p id="145">理论分析表明, 通过设置合理的SDC移相角度<i>α</i>和比例增益<i>K</i>, 可以优化SDC的阻尼效果。当选择FSC电压作为SDC的输入信号并且将STATCOM安装于FSC附近时, 相同情况下可实现对SSCI的最佳抑制效果。PSCAD/EMTDC的仿真结果表明, SDC可以有效抑制SSCI, 也验证了所提出优化方案的正确性, 并且通过三相短路故障证明了基于SDC的振荡抑制方案具有一定的稳定裕量。</p>
                </div>
                <div class="p1">
                    <p id="146">由于大部分风电场都装有STATCOM, 因此, SDC可以在不增加硬件成本的前提下, 解决风电场的SSCI问题。本文目前仅考虑了将电压信号作为SDC的输入信号, 同时有待于对安装SDC后STATCOM的容量配置问题进行深入的研究。在后续的研究中, 计划对SDC输入信号、STATCOM安装位置、容量优化及多机协调方面做更深入的研究, 例如:考虑将线路电流作为SDC的输入信号、研究安装在风电场内不同位置的STATCOM的容量及SDC参数如何协调优化等。</p>
                </div>
                <div class="p1">
                    <p id="147">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag">附录A</h3>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 STATCOM控制器" src="Detail/GetImg?filename=images/DLXT201915008_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 STATCOM控制器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Controller of STATCOM</p>

                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同移相角度下的STATCOM等效导纳实部" src="Detail/GetImg?filename=images/DLXT201915008_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同移相角度下的STATCOM等效导纳实部  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Real part of the equivalent admittance of STATCOM with differentα</p>

                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3不同比例增益K下的STATCOM等效导纳实部" src="Detail/GetImg?filename=images/DLXT201915008_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3不同比例增益K下的STATCOM等效导纳实部  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Real part of the equivalent admittance of STATCOM with different K</p>

                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 SDC移相角度的优化" src="Detail/GetImg?filename=images/DLXT201915008_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 SDC移相角度的优化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Optimization of the phase-shift angle of SDC</p>

                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5并网风电系统等效电路图" src="Detail/GetImg?filename=images/DLXT201915008_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5并网风电系统等效电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Equivalent circuit of grid-connected wind power system</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6系统次同步电压幅值分布图" src="Detail/GetImg?filename=images/DLXT201915008_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6系统次同步电压幅值分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Amplitude of the subsynchronous voltage in the system</p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7发生SSCI时的线路电流瞬时值" src="Detail/GetImg?filename=images/DLXT201915008_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7发生SSCI时的线路电流瞬时值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Instantaneous value of current during unstable SSCI</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8发生SSCI时风电场的输出功率" src="Detail/GetImg?filename=images/DLXT201915008_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8发生SSCI时风电场的输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Output power of wind farm during unstable SSCI</p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9不同α时风电场输出有功功率" src="Detail/GetImg?filename=images/DLXT201915008_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9不同α时风电场输出有功功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Active power of wind farm with differentα</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10不同α时串补电容A相电压瞬时值" src="Detail/GetImg?filename=images/DLXT201915008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10不同α时串补电容A相电压瞬时值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.10 Voltage of phase A of the series-capacitor with differentα</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11不同K时风电场输出有功功率" src="Detail/GetImg?filename=images/DLXT201915008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11不同K时风电场输出有功功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Active power of wind farm with different K</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12不同K时串补电容A相电压瞬时值" src="Detail/GetImg?filename=images/DLXT201915008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12不同K时串补电容A相电压瞬时值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.12 Voltage of phase A of the series-capacitor with different K</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13不同安装位置和输入信号时风电场输出有功" src="Detail/GetImg?filename=images/DLXT201915008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13不同安装位置和输入信号时风电场输出有功  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Active power of wind farm with different locations and input signals of SDC</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14不同安装位置和输入信号时串补电容A相电压" src="Detail/GetImg?filename=images/DLXT201915008_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14不同安装位置和输入信号时串补电容A相电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 Voltage of phase A of the series-capacitor with different locations and input signals of SDC</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A15三相短路接地故障时风电场输出有功" src="Detail/GetImg?filename=images/DLXT201915008_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A15三相短路接地故障时风电场输出有功  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A15 Output power of wind farm with a three-phase short-circuit fault</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A16三相短路接地故障时串补电容A相电压瞬时值" src="Detail/GetImg?filename=images/DLXT201915008_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A16三相短路接地故障时串补电容A相电压瞬时值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A16 Voltage of phase A of the series-capacitor with a three-phase short-circuit fault</p>

                </div>
                <h3 id="189" name="189" class="anchor-tag">附录B</h3>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表B1 STATCOM控制参数
                                                    <br />
                                                Table B1 Parameters of the controller of STATCOM
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915008_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 STATCOM控制参数" src="Detail/GetImg?filename=images/DLXT201915008_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表B2仿真系统参数
                                                    <br />
                                                Table B2 Parameters of the simulation system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915008_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915008_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915008_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2仿真系统参数" src="Detail/GetImg?filename=images/DLXT201915008_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="192">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjYzNDFTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzcvQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MjIzNTlHRnJDVVI3cWZadVpzRnlqbVc3L0FJU0hUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708006&amp;v=MDU4ODhIOWJNcDQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy9BSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>张辰, 柯德平, 孙元章.双馈风电机组附加阻尼控制器与同步发电机PSS协调设计[J].电力系统自动化, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005.ZHANG Chen, KE Deping, SUN Yuanzhang.Coordinative design for supplementary damping controller of doubly-fed induction generator and PSS of synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (8) :30-37.DOI:10.7500/AEPS20161014005.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MTgxNjdmWnVac0Z5am1XNy9BSVNIVGVyRzRIOW5OcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sub-Synchronous control interactions between type 3 wind turbines and series compensated AC transmission systems">

                                <b>[5]</b>IRWIN G D, JINDAL A K, ISAACS A L.Sub-synchronous control interactions between type 3 wind turbines and series compensated AC transmission systems[C]//Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=ERCOT experience with sub-synchronous control interaction and proposed remediation">

                                <b>[6]</b>ADAMS J, CARTER C, HUANG S H.ERCOT experience with sub-synchronous control interaction and proposed remediation[C]//Transmission and Distribution Conference and Exposition (T&amp;D) , May 7-10, 2012, Orlando, USA:1-5.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422004&amp;v=MTc1MTlBSVNIVGVyRzRIOVhPclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>王亮, 谢小荣, 姜齐荣, 等.大规模双馈风电场次同步谐振的分析与抑制[J].电力系统自动化, 2014, 38 (22) :26-31.WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Analysis and mitigation of SSR problems in large-scale wind farms with doubly-fed wind turbine[J].Automation of Electric Power Systems, 2014, 38 (22) :26-31.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation of SSR in practical DFIG-based wind farms connected to a series-compensated power system">

                                <b>[8]</b>WANG L, XIE X, JIANG Q, et al.Investigation of SSR in practical DFIG-based wind farms connected to a seriescompensated power system[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2772-2779.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-model-based SSR analysis for type 3 wind generator and series-compensated network">

                                <b>[9]</b>MIAO Z.Impedance-model-based SSR analysis for type 3wind generator and series-compensated network[J].IEEETransactions on Energy Conversion, 2012, 27 (4) :984-991.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter">

                                <b>[10]</b>WANG Liang, XIE Xiaorong, JIANG Qirong, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IET Generation, Transmission&amp;Distribution, 2015, 9 (16) :2751-2759.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous interaction damping control for DFIG wind turbines">

                                <b>[11]</b>LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEETransactions on Power Systems, 2015, 30 (1) :419-428.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608013&amp;v=MjE4NTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XNy9BSVNIVGVyRzRIOWZNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>董晓亮, 李江, 侯金鸣.基于双馈风机转子侧变流器的次同步谐振抑制方法[J].电力系统自动化, 2016, 40 (8) :92-97.DONG Xiaoliang, LI Jiang, HOU Jinming.Subsynchronous resonance suppression method based on rotor-side converters in DFIG-based wind turbines[J].Automation of Electric Power Systems, 2016, 40 (8) :92-97.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control of wind energy conversion systems for mitigating subsynchronous interaction in DFIG-based wind farms">

                                <b>[13]</b>KARAAGAC U, FARIED S O, MAHSEREDJIAN J, et al.Coordinated control of wind energy conversion systems for mitigating subsynchronous interaction in DFIG-based wind farms[J].IEEE Transactions on Smart Grid, 2014, 5 (5) :2440-2449.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mitigation of SSCI in DFIGbased wind farms through modification of rotor-side converter controller">

                                <b>[14]</b>CHERNET S, BONGIORNO M.Mitigation of SSCI in DFIGbased wind farms through modification of rotor-side converter controller[C]//2017IEEE 3rd International Future Energy Electronics Conference and ECCE Asia (IFEEC 2017-ECCEAsia) , June 3-7, 2017, Kaohsiung, China:603-608.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy">

                                <b>[15]</b>HUANG P H, EL MOURSI M S, XIAO W, et al.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Suppression method of parallel-damping controller for DFIG">

                                <b>[16]</b>ZHAO F, WU L, ZHANG J, et al.Suppression method of parallel-damping controller for DFIG[J].The Journal of Engineering, 2017, 2017 (13) :880-884.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SSCI performance of DFIG with direct controller">

                                <b>[17]</b>WANG L, PENG J, YOU Y, et al.SSCI performance of DFIG with direct controller[J].IET Generation, Transmission&amp;Distribution, 2017, 11 (10) :2697-2702.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear Controller Design for Series-Compensated DFIG-Based Wind Farms to Mitigate Subsynchronous Control Interaction">

                                <b>[18]</b>CHOWDHURY M A, MAHMUD M A, SHEN W, et al.Nonlinear controller design for series-compensated DFIG-based wind farms to mitigate subsynchronous control interaction[J].IEEE Transactions on Energy Conversion, 2017, 32 (2) :707-719.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311007&amp;v=MTI4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3L0FJU0hUZXJHNEg5TE5ybzlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>王冠青, 孙海顺, 朱鑫要, 等.STATCOM附加电压控制抑制次同步谐振的理论和仿真[J].电力系统自动化, 2013, 37 (11) :33-38.WANG Guanqing, SUN Haishun, ZHU Xinyao, et al.Theory and simulation of STATCOM supplementary voltage control to damp subsynchronous resonance[J].Automation of Electric Power Systems, 2013, 37 (11) :33-38.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616007&amp;v=MTA2NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3L0FJU0hUZXJHNEg5Zk5xWTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>朱鑫要, 金梦, 李建生, 等.统一潮流控制器附加阻尼抑制次同步谐振的理论与仿真[J].电力系统自动化, 2016, 40 (16) :44-48.ZHU Xinyao, JIN Meng, LI Jiansheng, et al.Theory and simulation of supplementary damping control for unified power flow controller to mitigate subsynchronous resonance[J].Automation of Electric Power Systems, 2016, 40 (16) :44-48.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and Control of Gate-Controlled Series Capacitor Interfaced With a DFIG-Based Wind Farm">

                                <b>[21]</b>MOHAMMADPOUR H A, SANTI E.Modeling and control of gate-controlled series capacitor interfaced with a DFIG-based wind farm[J].IEEE Transactions on Industrial Electronics, 2015, 62 (2) :1022-1033.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mitigation of Subsynchronous Resonance in a Series-Compensated Wind Farm Using FACTS Controllers">

                                <b>[22]</b>VARMA R K, AUDDY S, SEMSEDINI Y.Mitigation of subsynchronous resonance in a series-compensated wind farm using FACTS controllers[J].IEEE Transactions on Power Delivery, 2008, 23 (3) :1645-1654.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Controller design for TCSC using observed-state feedback method to damp SSR in DFIG-based wind farms">

                                <b>[23]</b>MOHAMMADPOUR H A, SIEGERS J, SANTI E.Controller design for TCSC using observed-state feedback method to damp SSR in DFIG-based wind farms[C]//2015IEEE Applied Power Electronics Conference and Exposition (APEC) , March 15-19, 2015, Charlotte, USA:2993-2998.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mitigation of s ubsynchronous oscillations in a seriescompensated wind farm with static var compensator">

                                <b>[24]</b>VARMA R K, AUDDY S.Mitigation of subsynchronous oscillations in a series compensated wind farm with static var compensator[C]//2006 IEEE Power Engineering Society General Meeting, June 18-22, 2006, Montreal, Canada:7p.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of an SVC to damp sub-synchronous interaction between wind farms and series compensated transmission lines">

                                <b>[25]</b>SURIYAARACHCHI D H R, ANNAKKAGE U D, KARAWITA C, et al.Application of an SVC to damp subsynchronous interaction between wind farms and series compensated transmission lines[C]//2012IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-6.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SSR suppression via STATCOM in series compensated wind farm integrations">

                                <b>[26]</b>GOLSHANNAVAZ S, MOKHTARI M, NAZARPOUR D.SSR suppression via STATCOM in series compensated wind farm integrations[C]//19th Iranian Conference on Electrical Engineering (ICEE) , May 17-19, 2011, Tehran, Iran:1-6.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=SSR Alleviation by STATCOM in Induction-Generator-Based Wind Farm Connected to Series Compensated Line">

                                <b>[27]</b>MOHARANA A, VARMA R K, SEETHAPATHY R.SSRalleviation by STATCOM in induction-generator-based wind farm connected to series compensated line[J].IEEETransactions on Sustainable Energy, 2014, 5 (3) :947-957.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Novel STATCOM Controller for Mitigating SSR and Damping Power System Oscillations in a Series Compensated Wind Park">

                                <b>[28]</b>EL-MOURSI M S, BAK-JENSEN B, ABDEL-RAHMAN MH.Novel STATCOM controller for mitigating SSR and damping power system oscillations in a series compensated wind park[J].IEEE Transactions on Power Electronics, 2010, 25 (2) :429-441.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter">

                                <b>[29]</b>WANG L, XIE X, JIANG Q, et al.Centralised solution for subsynchronous control interaction of doubly fed induction generators using voltage-sourced converter[J].IETGeneration, Transmission&amp;Distribution, 2015, 9 (16) :2751-2759.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A filter-less robust controller for damping SSCI oscillations in wind power plants">

                                <b>[30]</b>NIA H K, SALEHI F, SAHNI M, et al.A filter-less robust controller for damping SSCI oscillations in wind power plants[C]//2017IEEE Power&amp;Energy Society General Meeting, July 16-20, 2017, Chicago, USA.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development and Field Experiments of a Generator Terminal Subsynchronous Damper">

                                <b>[31]</b>XIE X, WANG L, GUO X, et al.Development and field experiments of a generator terminal subsynchronous damper[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1693-1701.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model">

                                <b>[32]</b>LIU H, XIE X, ZHANG C, et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :474-483.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915008" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915008&amp;v=MjU3ODBGckNVUjdxZlp1WnNGeWptVzcvQUlTSFRlckc0SDlqTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

