

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136477752600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915009%26RESULT%3d1%26SIGN%3dk13XVyTcnoYYB1hSjbdCe4qLmmw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915009&amp;v=MjAwMzc3M0FJU0hUZXJHNEg5ak5xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1 变流器并网系统建模&lt;/b&gt; "><b>1 变流器并网系统建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 变流器阻抗模型"><b>1.1</b> 变流器阻抗模型</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;1.2&lt;/b&gt; 电网阻抗模型"><b>1.2</b> 电网阻抗模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;2&lt;/b&gt; 无功外环对阻抗模型中元素的影响 "><b>2</b> 无功外环对阻抗模型中元素的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="&lt;b&gt;3 无功外环对并网变流器稳定性的影响&lt;/b&gt; "><b>3 无功外环对并网变流器稳定性的影响</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;3.1&lt;/b&gt; 闭环系统的构成"><b>3.1</b> 闭环系统的构成</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.2&lt;/b&gt; 变流器并网系统稳定性分析"><b>3.2</b> 变流器并网系统稳定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析与验证 "><b>4</b> 算例分析与验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#282" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 并网变流器系统框图&lt;/b&gt;"><b>图1 并网变流器系统框图</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图2 不同控制方式下&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;VSC&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;与&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;VSC&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;波特图&lt;/b&gt;"><b>图2 不同控制方式下<i>Z</i></b><sub><b>VSC</b></sub><b>与<i>Z</i></b><sub><b>VSC</b></sub><b>波特图</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图3 变流器并网系统的GNC曲线与特征根轨迹&lt;/b&gt;"><b>图3 变流器并网系统的GNC曲线与特征根轨迹</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 &lt;i&gt;k&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;p, Q&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化前后电流波形&lt;/b&gt;"><b>图4 <i>k</i></b><sub><b>p, Q</b></sub><b>变化前后电流波形</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图5 &lt;i&gt;k&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;p, Q&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化前后电流响应&lt;/b&gt;"><b>图5 <i>k</i></b><sub><b>p, Q</b></sub><b>变化前后电流响应</b></a></li>
                                                <li><a href="#251" data-title="图A1系统受到扰动时xy坐标系与dq坐标系">图A1系统受到扰动时xy坐标系与dq坐标系</a></li>
                                                <li><a href="#252" data-title="图A2不同功率因数下&lt;image id=&quot;253&quot; type=&quot;&quot; href=&quot;images/DLXT201915009_25300.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;波特图">图A2不同功率因数下<image id="253" type="" href="images/DLXT201915009_25300.jpg" display="inline" placement="inline"><alt></alt></image>波特图</a></li>
                                                <li><a href="#256" data-title="图A3变流器和电网的等效二端口网络">图A3变流器和电网的等效二端口网络</a></li>
                                                <li><a href="#257" data-title="图A4系统等效反馈控制框图">图A4系统等效反馈控制框图</a></li>
                                                <li><a href="#258" data-title="图A5 k&lt;sub&gt;pQ&lt;/sub&gt;变化前后电流波形">图A5 k<sub>pQ</sub>变化前后电流波形</a></li>
                                                <li><a href="#259" data-title="图A6 RTLAB硬件在环实验平台">图A6 RTLAB硬件在环实验平台</a></li>
                                                <li><a href="#260" data-title="表A1变流器并网系统参数">表A1变流器并网系统参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="183">


                                    <a id="bibliography_1" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTI4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzdySklTSFRlckc0SDliTXBvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004.
                                    </a>
                                </li>
                                <li id="185">


                                    <a id="bibliography_2" title="王旭斌, 杜文娟, 王海风.弱连接条件下并网VSC系统稳定性分析研究综述[J].中国电机工程学报, 2018, 38 (6) :1593-1604.WANG Xubin, DU Wenjuan, WANG Haifeng.Stability analysis of grid-tied VSC systems under weak connection conditions[J].Proceedings of the CSEE, 2018, 38 (6) :1593-1604." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806001&amp;v=MDg3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XN3JKUHlyUGJiRzRIOW5NcVk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        王旭斌, 杜文娟, 王海风.弱连接条件下并网VSC系统稳定性分析研究综述[J].中国电机工程学报, 2018, 38 (6) :1593-1604.WANG Xubin, DU Wenjuan, WANG Haifeng.Stability analysis of grid-tied VSC systems under weak connection conditions[J].Proceedings of the CSEE, 2018, 38 (6) :1593-1604.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_3" title="谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712006&amp;v=MDk3NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3ckpJU0hUZXJHNEg5Yk5yWTlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.
                                    </a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_4" title="袁辉, 辛焕海, 王康, 等.弱电网下远端严重电压跌落时逆变器并网失稳机理分析[J].电力系统自动化, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001.YUAN Hui, XIN Huanhai, WANG Kang, et al.Instability mechanism analysis of inverters connected to weak grid during severe voltage sag on remote grid side[J].Automation of Electric Power Systems, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822007&amp;v=Mjc1Mjl1WnNGeWptVzdySklTSFRlckc0SDluT3JZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        袁辉, 辛焕海, 王康, 等.弱电网下远端严重电压跌落时逆变器并网失稳机理分析[J].电力系统自动化, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001.YUAN Hui, XIN Huanhai, WANG Kang, et al.Instability mechanism analysis of inverters connected to weak grid during severe voltage sag on remote grid side[J].Automation of Electric Power Systems, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_5" title="陈宁, 何维国, 钱敏慧, 等.风电场无功电压控制系统设计和应用[J].电力系统自动化, 2011, 35 (23) :32-36.CHEN Ning, HE Weiguo, QIAN Minhui, et al.Design and application of reactive power control system for wind farm[J].Automation of Electric Power Systems, 2011, 35 (23) :32-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123006&amp;v=MDA3NzhySklTSFRlckc0SDlET3JJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        陈宁, 何维国, 钱敏慧, 等.风电场无功电压控制系统设计和应用[J].电力系统自动化, 2011, 35 (23) :32-36.CHEN Ning, HE Weiguo, QIAN Minhui, et al.Design and application of reactive power control system for wind farm[J].Automation of Electric Power Systems, 2011, 35 (23) :32-36.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_6" title="朱凌志, 陈宁, 王伟.兼顾接入地区无功需求的风电场无功控制策略[J].电力系统自动化, 2009, 33 (5) :80-85.ZHU Lingzhi, CHEN Ning, WANG Wei.Wind farm reactive power control strategy considering local networks demand[J].Automation of Electric Power Systems, 2009, 33 (5) :80-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200905017&amp;v=MTIzMTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzdySklTSFRlckc0SHRqTXFvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        朱凌志, 陈宁, 王伟.兼顾接入地区无功需求的风电场无功控制策略[J].电力系统自动化, 2009, 33 (5) :80-85.ZHU Lingzhi, CHEN Ning, WANG Wei.Wind farm reactive power control strategy considering local networks demand[J].Automation of Electric Power Systems, 2009, 33 (5) :80-85.
                                    </a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_7" title="ZHOU J Z, DING Hui, FAN Shengtao, et al.Impact of shortcircuit ratio and phase-locked-loop parameters on the smallsignal behavior of a VSC-HVDC converter[J].IEEETransactions on Power Delivery, 2014, 29 (5) :2287-2296." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior">
                                        <b>[7]</b>
                                        ZHOU J Z, DING Hui, FAN Shengtao, et al.Impact of shortcircuit ratio and phase-locked-loop parameters on the smallsignal behavior of a VSC-HVDC converter[J].IEEETransactions on Power Delivery, 2014, 29 (5) :2287-2296.
                                    </a>
                                </li>
                                <li id="197">


                                    <a id="bibliography_8" title="张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MDMwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XN3JKSVNIVGVyRzRIOW5NcUk5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                                    </a>
                                </li>
                                <li id="199">


                                    <a id="bibliography_9" title="贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MjIxOTBac0Z5am1XN3JKSVNIVGVyRzRIOW5Nckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                                    </a>
                                </li>
                                <li id="201">


                                    <a id="bibliography_10" title="ZHAO Mingquan, YUAN Xiaoming, HU Jiabing, et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2925-2937." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage dynamics of current control time-scale in a VSC-connected weak grid">
                                        <b>[10]</b>
                                        ZHAO Mingquan, YUAN Xiaoming, HU Jiabing, et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2925-2937.
                                    </a>
                                </li>
                                <li id="203">


                                    <a id="bibliography_11" title="HUANG Yunhui, YUAN Xiaoming, HU Jiabing.Effect of reactive power control on stability of DC-link voltage control in VSC connected to weak grid[C]//IEEE PES General Meeting Conference&amp;amp;Exposition, July 27-31, 2014, National Harbor, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of Reactive Power Control on Stability of DC-Link Voltage Control in VSC Connected to Weak Grid">
                                        <b>[11]</b>
                                        HUANG Yunhui, YUAN Xiaoming, HU Jiabing.Effect of reactive power control on stability of DC-link voltage control in VSC connected to weak grid[C]//IEEE PES General Meeting Conference&amp;amp;Exposition, July 27-31, 2014, National Harbor, USA.
                                    </a>
                                </li>
                                <li id="205">


                                    <a id="bibliography_12" title="HUANG Yunhui, YUAN Xiaoming, HU Jiabing, et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (2) :445-458." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control Stability Affected by AC-Bus Voltage Control in VSCs Connected to Weak AC Grids">
                                        <b>[12]</b>
                                        HUANG Yunhui, YUAN Xiaoming, HU Jiabing, et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (2) :445-458.
                                    </a>
                                </li>
                                <li id="207">


                                    <a id="bibliography_13" title="袁艺嘉, 赵成勇, 苑宾, 等.弱交流电网条件下VSC无功类控制分析与优化[J].电网技术, 2016, 40 (3) :696-703.YUAN Yijia, ZHAO Chengyong, YUAN Bin, et al.Analysis and optimization of reactive power controllers of voltage source converters in weak AC grid[J].Power System Technology, 2016, 40 (3) :696-703." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603008&amp;v=MDE4NDJDVVI3cWZadVpzRnlqbVc3ckpJVHJCZmJHNEg5Zk1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        袁艺嘉, 赵成勇, 苑宾, 等.弱交流电网条件下VSC无功类控制分析与优化[J].电网技术, 2016, 40 (3) :696-703.YUAN Yijia, ZHAO Chengyong, YUAN Bin, et al.Analysis and optimization of reactive power controllers of voltage source converters in weak AC grid[J].Power System Technology, 2016, 40 (3) :696-703.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_14" title="KHAZAEI J, IDOWU P, ASRARI A, et al.Review of HVDC control in weak AC grids[J].Electric Power Systems Research, 2018, 162:194-206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDBC6B38E3AC0D40C8EBA703C1DF3942B&amp;v=MDAyODhySWN3WjVwOERBZzl6MlVibjAwTVQzL2gzeE5CRDdHZFFianRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4THUzeGFrPU5pZk9mY2ZLYmRlKw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        KHAZAEI J, IDOWU P, ASRARI A, et al.Review of HVDC control in weak AC grids[J].Electric Power Systems Research, 2018, 162:194-206.
                                    </a>
                                </li>
                                <li id="211">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                    CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEETransactions on Power Electronics, 2014, 29 (3) :1254-1261.</a>
                                </li>
                                <li id="213">


                                    <a id="bibliography_16" title="辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MzAxMDZxZlp1WnNGeWptVzdySlB5clBiYkc0SDliTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                                    </a>
                                </li>
                                <li id="215">


                                    <a id="bibliography_17" title="WEN B, BOROYEVICH D, BURGOS R, et al.Small-signal stability analysis of three-phase AC systems in the presence of constant power loads based on measured dqframe impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5952-5963." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Small-Signal Stability Analysis of Three-Phase AC Systems in the Presence of Constant Power Loads Based on Measured d-q Frame Impedances">
                                        <b>[17]</b>
                                        WEN B, BOROYEVICH D, BURGOS R, et al.Small-signal stability analysis of three-phase AC systems in the presence of constant power loads based on measured dqframe impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5952-5963.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_18" title="WEN Bo, DONG Dong, BOROYEVICH D, et al.Impedancebased analysis of grid-synchronization stability for three-phase paralleled converters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :26-38." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based analysis of grid-synchronization stability for three-phase paralleled converters">
                                        <b>[18]</b>
                                        WEN Bo, DONG Dong, BOROYEVICH D, et al.Impedancebased analysis of grid-synchronization stability for three-phase paralleled converters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :26-38.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_19" title="WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of d-q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">
                                        <b>[19]</b>
                                        WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of d-q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_20" title="LU Dapeng, WANG Xiongfei, BLAABJERG F.Impedancebased analysis of DC-link voltage dynamics in voltage-source converters[J].IEEE Transactions on Power Electronics, 2019, 34 (4) :3973-3985." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedancebased analysis of DC-link voltage dynamics in voltage-source converters">
                                        <b>[20]</b>
                                        LU Dapeng, WANG Xiongfei, BLAABJERG F.Impedancebased analysis of DC-link voltage dynamics in voltage-source converters[J].IEEE Transactions on Power Electronics, 2019, 34 (4) :3973-3985.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_21" title="王萍, 王尉, 贝太周, 等.数字控制对并网逆变器的影响及抑制方法[J].天津大学学报:自然科学与工程技术版, 2016, 49 (5) :472-479.WANG Ping, WANG Wei, BEI Taizhou, et al.Effects of digital control on grid-connected inverter and its suppression method[J].Journal of Tianjin University (Science and Technology) , 2016, 49 (5) :472-479." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX201605005&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeWptVzdySk1TZlBkckc0SDlmTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        王萍, 王尉, 贝太周, 等.数字控制对并网逆变器的影响及抑制方法[J].天津大学学报:自然科学与工程技术版, 2016, 49 (5) :472-479.WANG Ping, WANG Wei, BEI Taizhou, et al.Effects of digital control on grid-connected inverter and its suppression method[J].Journal of Tianjin University (Science and Technology) , 2016, 49 (5) :472-479.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_22" title="高黛陵, 吴麒.多变量频率域控制理论[M].北京:清华大学出版社, 1998.GAO Dailing, WU Qi.Theory of multivariable control in frequency domain[M].Beijing:Tsinghua University Press, 1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302028710999&amp;v=MDg5NDJpZlplWnZGeW5uVTcvTEtGc1ZWVjI3R2JDNEhOSE9wNGhFWk9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        高黛陵, 吴麒.多变量频率域控制理论[M].北京:清华大学出版社, 1998.GAO Dailing, WU Qi.Theory of multivariable control in frequency domain[M].Beijing:Tsinghua University Press, 1998.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-12 14:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),56-68 DOI:10.7500/AEPS20180731006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">弱电网下无功控制对并网变流器稳定性影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E8%B7%AF%E9%81%A5&amp;code=40470244&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐路遥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%85%B0%E6%B4%B2&amp;code=34086462&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">兰洲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%A3%9E&amp;code=35835224&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%93%E8%8F%B2&amp;code=42267119&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晓菲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E8%BE%89&amp;code=17473117&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%BE%9B%E7%84%95%E6%B5%B7&amp;code=10282651&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辛焕海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>可再生能源经变流器接入弱电网时, 变流器向电网输出无功功率有利于提高并网点的电压质量, 但是无功控制的动态特性对变流器系统的稳定性有重要的影响。为分析此影响, 文中建立了采用定无功功率控制策略下变流器的阻抗模型, 通过分析无功控制外环动态改变所引起的各元素阻抗特性变化, 判断无功控制外环动态对系统稳定性的影响, 并采用广义奈奎斯特判据验证上述分析结论。其次, 采用特征根轨迹法, 分析了无功控制外环比例参数及电网强度的变化对系统稳定性的影响, 结果表明弱电网下无功控制外环可能引发中高频振荡问题。最后, 基于RT-LAB进行在环仿真验证理论分析结果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E5%8F%98%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网变流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%B1%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弱电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E6%8A%97%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻抗模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E6%8E%A7%E5%88%B6%E5%A4%96%E7%8E%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功控制外环;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E5%B9%B2%E6%89%B0%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小干扰稳定性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    徐路遥 (1994—) , 男, 硕士研究生, 主要研究方向:新能源并网稳定控制。E-mail:xuluyao@zju.edu.cn;
                                </span>
                                <span>
                                    兰洲 (1980—) , 男, 博士, 高级工程师, 主要研究方向:电力系统规划与运行。;
                                </span>
                                <span>
                                    陈飞 (1974—) , 男, 硕士, 教授级高级工程师, 主要研究方向:能源经济与电网规划。;
                                </span>
                                <span>
                                    *王晓菲 (1989—) , 女, 通信作者, 硕士, 助理工程师, 主要研究方向:含可再生能源的电力系统稳定与控制。E-mail:eewangxf@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网浙江省电力有限公司科技项目“含高比例可再生能源的系统振荡风险分析方法及应用研究”;</span>
                    </p>
            </div>
                    <h1><b>Analysis on Impact of Reactive Power Control on Stability of Grid-connected Converter in Weak Grid</b></h1>
                    <h2>
                    <span>XU Luyao</span>
                    <span>LAN Zhou</span>
                    <span>CHEN Fei</span>
                    <span>WANG Xiaofei</span>
                    <span>YUAN Hui</span>
                    <span>XIN Huanhai</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Economic Research Institute of State Grid Zhejiang Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When the renewable energy is connected to the weak grid through the converter, the output reactive power from converter to grid is beneficial to improve the voltage quality of connection point.But the dynamic characteristics of reactive power control have huge impacts on the stability of the converter system.To explore the impacts, the impedance model of converters with the fixed reactive power control strategy is proposed.By analyzing the impedance characteristics of each element changed by the dynamic variation of outer reactive power control loop, the influence of the dynamic outer reactive power control loop on system stability is judged, and the generalized Nyquist criterion is used to verify the above analysis conclusion.Moreover, the eigenvalue analysis method is used to explore the influences of the proportional parameter of outer reactive power control loop and the strength of the grid on system stability.The results reveal that the outer reactive power control loop may cause medium/high frequency oscillations when the converters are connected to weak grids.Finally, the hardware-in-the-loop (HIL) simulation is conducted to validate the theoretical analysis results based on RT-LAB.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=weak%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">weak grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=impedance%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">impedance model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=outer%20reactive%20power%20control%20loop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">outer reactive power control loop;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-signal%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-signal stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Zhejiang Electric Power Company;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">可再生能源通过变流器接入电力系统的容量越来越大<citation id="227" type="reference"><link href="183" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 交流系统相对逐渐变弱, 系统稳定性问题逐渐突出<citation id="228" type="reference"><link href="185" rel="bibliography" /><link href="187" rel="bibliography" /><link href="189" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。变流器向电网输出无功功率有利于提高并网点的电压稳定性<citation id="229" type="reference"><link href="191" rel="bibliography" /><link href="193" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 但是无功功率控制环节的动态特性同样对变流器系统的小干扰稳定性 (后文如不特别说明, 简称稳定性) 有重要的影响。</p>
                </div>
                <div class="p1">
                    <p id="48">目前, 弱电网下关于变流器并网系统稳定问题的分析已取得不少研究成果<citation id="237" type="reference"><link href="195" rel="bibliography" /><link href="197" rel="bibliography" /><link href="199" rel="bibliography" /><link href="201" rel="bibliography" /><link href="203" rel="bibliography" /><link href="205" rel="bibliography" /><link href="207" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>, 已有结果表明系统的稳定性受各控制环节动态的影响。其中, 文献<citation id="230" type="reference">[<a class="sup">7</a>]</citation>指出弱电网下锁相环的控制参数对系统稳定性有重要影响。文献<citation id="231" type="reference">[<a class="sup">8</a>]</citation>指出弱电网下锁相环带宽的增加会降低系统的稳定性。文献<citation id="232" type="reference">[<a class="sup">9</a>]</citation>提出适当增加锁相环比例系数可以增强阻尼, 提高系统稳定性。文献<citation id="233" type="reference">[<a class="sup">10</a>]</citation>分析了电流内环比例系数对端电压稳定性的影响。关于无功控制导致的稳定性问题也有部分文献进行了研究。常见的无功控制方式有定交流电压控制和定无功功率控制<citation id="234" type="reference"><link href="209" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。对于定交流电压控制, 文献<citation id="238" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>指出交流电压外环的滞后调节特性导致在直流电压外环形成负阻尼, 恶化了系统的稳定性。文献<citation id="235" type="reference">[<a class="sup">13</a>]</citation>对比了这两种无功控制方式对功率传输极限的影响, 但没有深入分析定无功功率控制参数对系统稳定性的影响。虽然采用改进的交流电压控制有助于提高功率传输极限<citation id="236" type="reference"><link href="207" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 但是定无功功率控制可以更方便地接收调度指令, 实现区域无功优化。因此, 值得进一步分析定无功功率控制对变流器并网系统稳定性的影响。</p>
                </div>
                <div class="p1">
                    <p id="49">阻抗模型分析法是一种常见的变流器并网系统稳定性分析方法<citation id="239" type="reference"><link href="185" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。由于其无需知道变流器的详细控制参数, 仅测量变流器和电网端口的外特性就可以定量分析系统的稳定性<citation id="242" type="reference"><link href="211" rel="bibliography" /><link href="213" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 故受到了广泛关注。研究表明, 变流器阻抗矩阵中的某些元素在特定的频率范围内表现出的负电阻特性容易造成系统失稳<citation id="243" type="reference"><link href="215" rel="bibliography" /><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><link href="221" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 且呈现负电阻特性的频率范围大小一定程度上反映了系统稳定性的强弱, 该频率范围越大, 系统越不易稳定<citation id="240" type="reference"><link href="219" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。文献<citation id="241" type="reference">[<a class="sup">19</a>]</citation>指出锁相环导致变流器阻抗矩阵中<i>q</i>-<i>q</i>元素 (矩阵右下角元素) 具有负电阻特性, 且增加锁相环带宽将导致系统稳定性变差。</p>
                </div>
                <div class="p1">
                    <p id="50">本文着重分析了弱电网下变流器并网系统中无功外环动态可能引发的稳定性问题。首先, 在<i>dq</i>旋转坐标系中建立定有功功率控制和定直流电压控制两种有功功率控制方式下的变流器阻抗模型以及电网阻抗模型。其次, 通过分析无功外环的动态对变流器阻抗矩阵中元素的影响, 进而判断无功外环对系统稳定性的影响;采用广义奈奎斯特判据 (generalized Nyquist criterion, GNC) 进一步验证上述分析结果。此外, 采用特征根轨迹法, 分析不同无功外环比例参数以及不同电网强度下, 无功外环控制对系统稳定性的影响。研究表明, 无功外环控制参数设计不当会导致变流器存在中高频振荡风险。最后, 通过仿真验证了上述结论。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1 变流器并网系统建模</b></h3>
                <div class="p1">
                    <p id="52">图1为变流器并网系统结构示意图, 变流器采用双环控制策略<citation id="244" type="reference"><link href="185" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。其中, 有功功率外环考虑定直流电压控制和定有功功率控制两种控制方式, 无功功率外环采用定无功功率控制方式。不失一般性, 本文假设:①变流器并入无穷大电网是稳定的;②电网自身也是稳定的。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 并网变流器系统框图" src="Detail/GetImg?filename=images/DLXT201915009_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 并网变流器系统框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Block diagram of grid-connected converter system</b></p>

                </div>
                <div class="p1">
                    <p id="54">图1中, 变流器通过锁相环实现与电网的同步, 并网变流器系统含有两个坐标系:以锁相环测量转速<i>ω</i>旋转的控制坐标系 (<i>dq</i>坐标系) 和以同步转速<i>ω</i><sub>0</sub>旋转的同步坐标系 (<i>xy</i>坐标系) 。稳态时, <i>dq</i>坐标系与<i>xy</i>坐标系重合。受扰后, 同步坐标系<i>x</i>轴与控制坐标系<i>d</i>轴之间的夹角记为<i>θ</i>, 坐标系间的关系详见附录A图A1。变流器系统各变量参数见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 变流器阻抗模型</h4>
                <div class="p1">
                    <p id="56">变流器侧动态模型由滤波电感线路的动态以及各控制环的动态构成。以流出变流器为正方向, 结合图1可得<i>dq</i>坐标系下变流器电路的动态方程为:</p>
                </div>
                <div class="area_img" id="57">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_05700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="59">式中:<i>U</i><sub>t, <i>d</i></sub>和<i>U</i><sub>t, <i>q</i></sub>分别为变流器端口<i>d</i>轴和<i>q</i>轴电压;<i>U</i><sub><i>d</i></sub>和<i>U</i><sub><i>q</i></sub>分别为公共连接点 (point of common coupling, PCC) <i>d</i>轴和<i>q</i>轴电压;<i>I</i><sub><i>d</i></sub>和<i>I</i><sub><i>q</i></sub>分别为流过滤波电感的<i>d</i>轴和<i>q</i>轴电流;<i>L</i><sub>f</sub>为滤波电感值。</p>
                </div>
                <div class="p1">
                    <p id="60">锁相环以及电流内环控制方程如式 (2) 和式 (3) 所示。</p>
                </div>
                <div class="area_img" id="61">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_06100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>I</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>I</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>d</i>轴和<i>q</i>轴电流参考值; <i>U</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>U</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为变流器端口<i>d</i>轴和<i>q</i>轴电压参考压;<i>G</i><sub>pll</sub> (<i>s</i>) = (<i>k</i><sub>p, pll</sub>+<i>k</i><sub>i, pll</sub>/<i>s</i>) /<i>s</i>为锁相环传递函数;<i>G</i><sub>I</sub> (<i>s</i>) =<i>k</i><sub>p, I</sub>+<i>k</i><sub>i, I</sub>/<i>s</i>为电流内环比例—积分 (PI) 环节的传递函数; <i>G</i><sub>ff</sub> (<i>s</i>) =1/ (1+<i>T</i><sub>ff</sub><i>s</i>) 为电压前馈低通滤波的传递函数;<i>k</i><sub>p, pll</sub>和<i>k</i><sub>i, pll</sub>为锁相环PI控制参数;<i>k</i><sub>p, I</sub>和<i>k</i><sub>i, I</sub>为电流内环PI控制参数;<i>T</i><sub>ff</sub>为电压前馈低通滤波时间常数。</p>
                </div>
                <div class="p1">
                    <p id="69">计及脉宽调制 (PWM) 中数字控制延时的影响, 并采用一阶惯性模型表示<citation id="245" type="reference"><link href="223" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 如式 (4) 所示:</p>
                </div>
                <div class="area_img" id="70">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_07000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="72">式中:<i>G</i><sub>PWM</sub> (<i>s</i>) =1/ (1+1.5<i>T</i><sub>s</sub><i>s</i>) 为一阶惯性环节传递函数;<i>T</i><sub>s</sub>为采样周期。</p>
                </div>
                <div class="p1">
                    <p id="73">有功控制环节分别考虑定有功功率控制和定直流电压控制两种控制方式。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">1) 定有功功率控制</h4>
                <div class="p1">
                    <p id="75">定有功功率外环的控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>I</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>= (<i>P</i><sup>ref</sup>-<i>H</i><sub>ff</sub> (<i>s</i>) <i>P</i>) <i>G</i><sub>P</sub> (<i>s</i>)      (5) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>P</i>=<i>U</i><sub><i>d</i></sub><i>I</i><sub><i>d</i></sub>+<i>U</i><sub><i>q</i></sub><i>I</i><sub><i>q</i></sub>为变流器输出的有功功率;<i>P</i><sup>ref</sup>为有功功率参考值;<i>G</i><sub>P</sub> (<i>s</i>) =<i>k</i><sub>p, P</sub>+<i>k</i><sub>i, P</sub>/<i>s</i>为定有功功率控制PI环节的传递函数;<i>H</i><sub>ff</sub> (<i>s</i>) =1/ (1+<i>T</i><sub>h</sub><i>s</i>) 为测量环节等效传递函数, 这里等效为低通滤波;<i>k</i><sub>p, P</sub>和<i>k</i><sub>i, P</sub>为定有功功率外环PI控制参数;<i>T</i><sub>h</sub>为低通滤波时间常数。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">2) 定直流电压控制</h4>
                <div class="p1">
                    <p id="80">计及直流侧电容时直流电压外环控制的动态方程为:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>Ρ</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>C</i><sub>dc</sub>为直流侧电容值;<i>U</i><sub>dc</sub>为直流母线电压;<i>P</i><sub>r</sub>为直流母线输入功率, 若忽略输入功率的动态特性, 则<i>P</i><sub>r</sub>为常数。</p>
                </div>
                <div class="p1">
                    <p id="84">直流电压外环控制的控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>I</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>= (<i>U</i><sub>dc</sub>-<i>U</i><sup>ref</sup><sub>dc</sub>) <i>G</i><sub>dc</sub> (<i>s</i>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>U</i><sup>ref</sup><sub>dc</sub>为直流母线电压的参考值;<i>G</i><sub>dc</sub> (<i>s</i>) =<i>k</i><sub>p, dc</sub>+<i>k</i><sub>i, dc</sub>/<i>s</i>为定直流电压外环PI环节的传递函数, <i>k</i><sub>p, dc</sub>和<i>k</i><sub>i, dc</sub>为定直流电压外环PI控制参数。</p>
                </div>
                <div class="p1">
                    <p id="88">无功功率控制采用定无功功率的方式, 其控制方程如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="89"><i>I</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>= (<i>H</i><sub>ff</sub> (<i>s</i>) <i>Q</i>-<i>Q</i><sup>ref</sup>) <i>G</i><sub>Q</sub> (<i>s</i>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>Q</i>=-<i>U</i><sub><i>d</i></sub><i>I</i><sub><i>q</i></sub>+<i>U</i><sub><i>q</i></sub><i>I</i><sub><i>d</i></sub>为变流器输出的无功功率;<i>Q</i><sup>ref</sup>为无功功率参考值;<i>G</i><sub>Q</sub> (<i>s</i>) =<i>k</i><sub>p, Q</sub>+<i>k</i><sub>i, Q</sub>/<i>s</i>为定无功功率外环PI环节的传递函数, <i>k</i><sub>p, Q</sub>和<i>k</i><sub>i, Q</sub>为定无功功率外环PI控制参数。</p>
                </div>
                <div class="p1">
                    <p id="92">结合式 (1) 至式 (5) 和式 (8) , 并线性化后转换至<i>xy</i>坐标系下 (为简化分析认为电流耦合项被补偿) , 可得定有功功率控制时, 变流器小信号模型如式 (9) 所示, 式 (9) 的推导详见附录B。</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mi>x</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mi>y</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>d</mi></mrow></msub></mtd><mtd><mfrac><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>d</mi></mrow></msub></mtd><mtd><mfrac><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mi>x</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mi>y</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>d</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>d</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>1</mn><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:下标“0”表示对应变量的稳态值。</p>
                </div>
                <div class="p1">
                    <p id="97">由式 (1) 至式 (4) 和式 (6) 至式 (8) , 类似可得定直流电压控制时变流器小信号模型, 其中<i>Y</i><sub><i>dd</i></sub>, <i>Y</i><sub><i>dq</i></sub>, <i>Y</i><sub><i>qd</i></sub>, <i>Y</i><sub><i>qq</i></sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>d</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>d</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><mi>G</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>1</mn><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式 (9) 中, 各个传递函数构成的系数矩阵乘以电压列向量等于电流列向量, 系数矩阵类似于电路中的导纳, 故可以将式 (9) 中的系数矩阵称为变流器侧导纳矩阵。可用<b><i>Y</i></b><sub>VSC</sub>表示变流器侧导纳矩阵:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">对式 (13) 求逆后可以得到变流器侧的阻抗矩阵<b><i>Z</i></b><sub>VSC</sub>, 为便于后文分析, 此时取电流流入变流器为正方向, 则变流器侧阻抗模型可写为:</p>
                </div>
                <div class="p1">
                    <p id="103">Δ<b><i>U</i></b><sub><i>xy</i></sub>=<b><i>Z</i></b><sub>VSC</sub>Δ<b><i>I</i></b><sub><i>xy</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:Δ<b><i>U</i></b><sub><i>xy</i></sub>=[Δ<i>U</i><sub><i>x</i></sub> Δ<i>U</i><sub><i>y</i></sub>]<sup>T</sup>;Δ<b><i>I</i></b><sub><i>xy</i></sub>=[Δ<i>I</i><sub><i>x</i></sub> Δ<i>I</i><sub><i>y</i></sub>]<sup>T</sup>。<b><i>Z</i></b><sub>VSC</sub>矩阵可表示为式 (15) 。</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>1.2</b> 电网阻抗模型</h4>
                <div class="p1">
                    <p id="108">如图1所示, 电网侧的阻抗模型包含了滤波电容、滤波电容串联电阻以及线路电感的动态, 具体推导过程详见附录C, 电网侧阻抗模型表示为:</p>
                </div>
                <div class="p1">
                    <p id="109">Δ<b><i>U</i></b><sub><i>xy</i></sub>=<b><i>Z</i></b><sub>G</sub>Δ<b><i>I</i></b><sub><i>xy</i></sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<b><i>Z</i></b><sub>G</sub>=<b><i>Y</i></b><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>G</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>, 其中<b><i>Y</i></b><sub>G</sub>的表达式详见附录C。通过改变附录C中<i>L</i><sub>g</sub>的值可以得到不同电网强度下的电网侧阻抗模型。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>2</b> 无功外环对阻抗模型中元素的影响</h3>
                <div class="p1">
                    <p id="113">首先, 对比包含无功外环和不包含无功外环两种情况下变流器阻抗矩阵中元素的阻抗特性, 从而分析计及无功外环动态前后, 变流器阻抗特性的变化。</p>
                </div>
                <div class="p1">
                    <p id="114">式 (15) 中<b><i>Z</i></b><sub>VSC</sub>为计及无功外环的变流器阻抗矩阵。若令附录B式 (B7) 中Δ<i>I</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=0, 即将<i>G</i><sub>Q</sub> (<i>s</i>) =0代入式 (9) 并对变流器侧导纳矩阵求逆, 可得没有无功功率外环时的变流器阻抗矩阵<b><i>Z</i></b><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mtext>Ρ</mtext></msubsup></mrow></math></mathml>, 记<b><i>Z</i></b><sup>P</sup><sub>VSC</sub>为:</p>
                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119"><b><i>Z</i></b><sub>VSC</sub>与<b><i>Z</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mtext>Ρ</mtext></msubsup></mrow></math></mathml>均采用附录A表A1中参数, 变流器以视在功率 (标幺值) 为1、功率因数为0.9为例, 分别给出考虑定有功功率控制和定直流电压控制两种控制方式下, 变流器阻抗矩阵<b><i>Z</i></b><sub>VSC</sub>和<b><i>Z</i></b><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mtext>Ρ</mtext></msubsup></mrow></math></mathml>的波特图, 如图2 (a) 和图2 (b) 所示。由图2 (a) 和图2 (b) 可知, 在两种控制方式下, 元素<i>Z</i><sub><i>yy</i></sub>与<i>Z</i><sup>P</sup><sub><i>yy</i></sub>在低频段均表现为负电阻特性, 但是<i>Z</i><sub><i>yy</i></sub>具有负电阻特性的频率范围更大, 说明无功外环的存在增加了<i>Z</i><sub><i>yy</i></sub>具有负电阻特性的频率范围, 可能会恶化系统的稳定性 (此处的<i>Z</i><sub><i>yy</i></sub>和<i>Z</i><sup>P</sup><sub><i>yy</i></sub>为阻抗矩阵右下角元素, 通常也称作<i>q</i>-<i>q</i>元素。) </p>
                </div>
                <div class="p1">
                    <p id="122">进一步研究不同功率因数下, 无功功率外环动态对变流器阻抗矩阵中阻抗元素特性的影响。附录A图A2给出功率因数分别为0.8和0.5时, 变流器阻抗矩阵<b><i>Z</i></b><sub>VSC</sub>和<b><i>Z</i></b><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mtext>Ρ</mtext></msubsup></mrow></math></mathml>中右下角元素的波特图。由附录A图A2可知, 功率因数发生更大变化时, 以上结论仍然成立。因此, <i>Z</i><sub><i>yy</i></sub>的负电阻特性不仅仅受锁相环的影响<citation id="246" type="reference"><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 无功外环也是影响其负电阻频率范围的重要控制环节。</p>
                </div>
                <div class="p1">
                    <p id="124">其次, 通过仿真分析发现, <i>Z</i><sub><i>yy</i></sub>具有负电阻特性的频率范围主要与无功外环比例参数<i>k</i><sub>p, Q</sub>有关。在两种控制方式下, 以视在功率 (标幺值) 为1、功率因数为0.9为例, 给出<b><i>Z</i></b><sub>VSC</sub>随<i>k</i><sub>p, Q</sub>变化的波特图 (其余控制参数详见附录A表A1) , 如图2 (c) 和图2 (d) 所示。由图2 (c) 和图2 (d) 可知, 两种不同有功控制方式下, 选取的<i>k</i><sub>p, Q</sub>越大, <i>Z</i><sub><i>yy</i></sub>具有负电阻特性的频率范围越大, 越不利于系统的稳定。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同控制方式下ZVSC与ZPVSC波特图" src="Detail/GetImg?filename=images/DLXT201915009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同控制方式下<i>Z</i></b><sub><b>VSC</b></sub><b>与<i>Z</i></b><sup><b>P</b></sup><sub><b>VSC</b></sub><b>波特图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Bode plots of <i>Z</i></b><sub><b>VSC</b></sub><b>and <i>Z</i></b><sup><b>P</b></sup><sub><b>VSC</b></sub><b>in different control modes</b></p>

                </div>
                <h3 id="126" name="126" class="anchor-tag"><b>3 无功外环对并网变流器稳定性的影响</b></h3>
                <div class="p1">
                    <p id="127">本节采用GNC<citation id="247" type="reference"><link href="225" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>和特征根轨迹法进一步验证上述理论分析结果的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>3.1</b> 闭环系统的构成</h4>
                <div class="p1">
                    <p id="129">依据式 (14) 与式 (16) , 可将变流器和电网分别等效成一个含有电流控制电压源的二端口网络, 网络中各个阻抗值和受控源的输出电压均可用阻抗矩阵中4个元素表示, 详见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="130">变流器与电网连接可以看作两个二端口网络串联, 串联后的二端口方程为:</p>
                </div>
                <div class="p1">
                    <p id="131">Δ<b><i>U</i></b><sub><i>xy</i></sub>= (<b><i>Z</i></b><sub>VSC</sub>+<b><i>Z</i></b><sub>G</sub>) Δ<b><i>I</i></b><sub><i>xy</i></sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="132">将式 (18) 的形式改写为:</p>
                </div>
                <div class="p1">
                    <p id="133">Δ<b><i>I</i></b><sub><i>xy</i></sub>=<b><i>Z</i></b><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<b><i>I</i></b>+<b><i>Z</i></b><sub>G</sub><b><i>Z</i></b><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>) <sup>-1</sup>Δ<b><i>U</i></b><sub><i>xy</i></sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<b><i>I</i></b>为2×2型单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="137">由式 (19) 可以看出变流器并网系统可以看作一个二输入二输出的反馈系统, 控制框图详见附录A图A4所示。变流器并网系统的回比矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="138"><b><i>Q</i></b> (<i>s</i>) =<b><i>Z</i></b><sub>G</sub><b><i>Z</i></b><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.2</b> 变流器并网系统稳定性分析</h4>
                <div class="p1">
                    <p id="141">基于第1节中的假设, 可知变流器与电网的阻抗模型均没有位于右半平面的极点。结合GNC<citation id="248" type="reference"><link href="225" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>可知, 当且仅当<b><i>Q</i></b> (<i>s</i>) 的特征轨迹各支均不逆时针包围点 (-1, 0) 时, 系统稳定。</p>
                </div>
                <div class="p1">
                    <p id="142">首先, 研究无功外环的引入对稳定性的影响, 取视在功率 (标幺值) 为1, 功率因数为0.9, <i>k</i><sub>p, Q</sub>取5.5, 其余控制参数详见附录A表A1, 分别画出两种控制方式下<b><i>Q</i></b> (<i>s</i>) 的特征轨迹如图3 (a) 和图3 (b) 所示。此时, 两种控制方式下特征轨迹均包围点 (-1, 0) , 系统不稳定。若变流器阻抗矩阵采用式 (17) 中的<b><i>Z</i></b><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mtext>Ρ</mtext></msubsup></mrow></math></mathml>替代式 (20) 中的<b><i>Z</i></b><sub>VSC</sub>, 得到没有无功外环时<b><i>Q</i></b> (<i>s</i>) 的特征轨迹, 如图3 (c) 和图3 (d) 所示, 特征轨迹均不包围点 (-1, 0) , 系统稳定。对比图3 (a) 、图3 (b) 与图3 (c) 、图3 (d) 可知, 忽略无功外环的动态, 会使变流器的小干扰稳定性分析结果偏乐观。</p>
                </div>
                <div class="p1">
                    <p id="144">其次, 研究<i>k</i><sub>p, Q</sub>的大小对系统稳定性的影响。为进一步分析其影响趋势, 可采用特征根轨迹方法。由式 (19) 可知, 系统闭环特征方程为:</p>
                </div>
                <div class="p1">
                    <p id="145">det (<b><i>I</i></b>+<b><i>Z</i></b><sub>G</sub><b><i>Z</i></b><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>) =0      (21) </p>
                </div>
                <div class="p1">
                    <p id="147">根据式 (21) 可计算出变流器闭环系统的特征根。给出<i>k</i><sub>p, Q</sub>从4.5到6变化时, 两种控制方式下系统的主导特征根轨迹, 如图3 (e) 和图3 (f) 所示。由图3 (e) 和图3 (f) 可知, 随着<i>k</i><sub>p, Q</sub>的增大, 主导特征根逐渐向右半平面移动, 系统由稳定变为不稳定;此外, 该主导特征根表现为中高频振荡。系统临界失稳时, 两种控制方式下主导特征根的虚部均在±397左右, 对应的振荡频率为63 Hz左右, 转换至三相静止坐标系下该对特征根对应系统振荡频率为13 Hz和113 Hz左右。与弱电网下锁相环可能引起的中低频振荡<citation id="249" type="reference"><link href="195" rel="bibliography" /><link href="217" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">18</a>]</sup></citation>不同, 无功外环参数设计不当, 可能引发变流器并网系统出现中高频振荡问题。在工程实际中建议无功外环选取较小的<i>k</i><sub>p, Q</sub>, 以防止系统出现稳定问题。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 变流器并网系统的GNC曲线与特征根轨迹" src="Detail/GetImg?filename=images/DLXT201915009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 变流器并网系统的GNC曲线与特征根轨迹</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 GNC plots and root loci of the grid-connected converter system</b></p>

                </div>
                <div class="p1">
                    <p id="149">最后, 研究电网强度变化对系统稳定性的影响。在图3 (e) 和图3 (f) 对应系统参数的基础上 (<i>k</i><sub>p, Q</sub>取4.5) , 给出线路电感 (标幺值) 从0.5增加至0.6时, 两种控制方式下, 系统的主导特征根轨迹分别如图3 (g) 和图3 (h) 所示。由图3 (g) 和图3 (h) 可知, 主导特征根向右半平面移动, 系统由稳定变为不稳定, 且随着线路电感值的增大系统的振荡频率略有减小。由此说明, 交流电网越弱, 无功外环对稳定性的影响越大, 系统越容易出现稳定性问题。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>4</b> 算例分析与验证</h3>
                <div class="p1">
                    <p id="151">在MATLAB/Simulink中对图1所示系统进行仿真, 系统参数详见附录A表A1, 变流器外环分别采用“定直流电压控制/无功功率控制”与“定有功功率控制/无功功率控制”控制方式。变流器工作在功率因数为0.9时, 当<i>t</i>=2.1 s时, 将<i>k</i><sub>p, Q</sub>的值从4.5增大至6, 在<i>dq</i>坐标系下, 变流器输出电流如图4所示。由图4看出, <i>k</i><sub>p, Q</sub>增大后系统逐渐失稳, 与理论分析结果保持一致。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 kp, Q变化前后电流波形" src="Detail/GetImg?filename=images/DLXT201915009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 <i>k</i></b><sub><b>p, Q</b></sub><b>变化前后电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Current waveforms before and after the change of <i>k</i></b><sub><b>p, Q</b></sub></p>

                </div>
                <div class="p1">
                    <p id="153">将功率因数改为0.8, 其余仿真条件不变, 重复上述实验, 发现此时系统仍然失稳, 变流器输出电流详见附录A图A5。由此可知, 功率因数做更大变化时, 增大<i>k</i><sub>p, Q</sub>, 仍然会引起系统失稳。</p>
                </div>
                <div class="p1">
                    <p id="154">在RT-LAB仿真平台进行控制器在环仿真实验, 验证分析结果的正确性。实验采样频率为10 kHz, 开关频率为4 kHz, 实验平台如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="155">以定有功功率和定无功功率控制为例, <i>t</i>=20 s时, <i>k</i><sub>p, Q</sub>的值由4.5变为4.9, 变流器时域响应电流 (标幺值) 和相应频谱图如图5所示。其中, 功率因数为0.9, 实验系统参数详见附录A表A1。由图5 (a) 可知, <i>k</i><sub>p, Q</sub>的值增大后, 会引起系统失稳。图5 (b) 为a相电流经过快速傅里叶分析得到的频谱。由图5可以看出a相电流包含13 Hz和113 Hz左右的振荡分量。实验结果与理论分析结论一致。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 kp, Q变化前后电流响应" src="Detail/GetImg?filename=images/DLXT201915009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 <i>k</i></b><sub><b>p, Q</b></sub><b>变化前后电流响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Current responses before and after the change of <i>k</i></b><sub><b>p, Q</b></sub></p>

                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="158">本文建立了采用定无功功率控制的变流器阻抗模型, 并分析了无功外环的引入对阻抗矩阵中元素阻抗特性造成的影响, 进而探讨了无功外环对变流器并网系统稳定性的影响。理论分析和仿真结果表明, 以比例积分为基础的无功外环动态影响了变流器阻抗矩阵中<i>q</i>-<i>q</i>元素的特性, 使其处于负电阻特性的频率范围增加, 且比例系数越大, 负电阻频率范围越大, 存在系统稳定性变差的风险。特征值分析表明:系统的主导特征根受无功外环比例参数以及线路电感的影响较大, 弱电网下增加无功外环比例参数容易引起系统失稳。本文通过阻抗建模方法从数学上分析了无功外环控制引起的稳定性问题, 其失稳机理还有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="159">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="250" name="250" class="anchor-tag">附录A</h3>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1系统受到扰动时xy坐标系与dq坐标系" src="Detail/GetImg?filename=images/DLXT201915009_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1系统受到扰动时xy坐标系与dq坐标系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The xy frame and the dq frame during disturbance</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同功率因数下波特图" src="Detail/GetImg?filename=images/DLXT201915009_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同功率因数下<image id="253" type="" href="images/DLXT201915009_25300.jpg" display="inline" placement="inline"><alt></alt></image>波特图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Bode plots of the <image id="254" type="" href="images/DLXT201915009_25400.jpg" display="inline" placement="inline"><alt></alt></image> and the <image id="255" type="" href="images/DLXT201915009_25500.jpg" display="inline" placement="inline"><alt></alt></image> with different power factors</p>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3变流器和电网的等效二端口网络" src="Detail/GetImg?filename=images/DLXT201915009_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3变流器和电网的等效二端口网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Equivalent circuit of the converter and the system</p>

                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4系统等效反馈控制框图" src="Detail/GetImg?filename=images/DLXT201915009_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4系统等效反馈控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Equivalent feedback-control diagram</p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 kpQ变化前后电流波形" src="Detail/GetImg?filename=images/DLXT201915009_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 k<sub>pQ</sub>变化前后电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 current waveforms before and after the change of the k<sub>pQ</sub></p>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 RTLAB硬件在环实验平台" src="Detail/GetImg?filename=images/DLXT201915009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 RTLAB硬件在环实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 HIL test platform based on RTLAB</p>

                </div>
                <div class="area_img" id="260">
                                            <p class="img_tit">
                                                表A1变流器并网系统参数
                                                    <br />
                                                Table B1 Parameters of grid-tied converter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1变流器并网系统参数" src="Detail/GetImg?filename=images/DLXT201915009_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915009_26001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915009_26001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915009_26001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1变流器并网系统参数" src="Detail/GetImg?filename=images/DLXT201915009_26001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="262" name="262" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="263">将式 (6) 代入式 (7) ，并线性化 (1) 、 (2) 、 (3) 、 (4) 、 (5) 、 (7) 、 (8) 可得</p>
                </div>
                <div class="area_img" id="264">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="265">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="267">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="269">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">对于电压相量和电流相量在控制坐标系下和在同步坐标系下的表达式可以通过式 (B8) 转化（式 (B8) 中电流正方向为流出变流器）。</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="273">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="289">式中：</p>
                </div>
                <div class="area_img" id="275">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">控制坐标系下, 变流器的小信号模型：</p>
                </div>
                <div class="area_img" id="277">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="286">将式 (B8) 、式 (B9) 与式 (B10) 代入式 (B11) ，且稳态时<image id="287" type="" href="images/DLXT201915009_28700.jpg" display="inline" placement="inline"><alt></alt></image>，取电流流入变流器为电流的正方向，即可得同步坐标系下变流器小信号模型：</p>
                </div>
                <div class="area_img" id="279">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="280">将式 (B2) 、 (B3) 、 (B4) 、 (B5) 、 (B7) 代入 (B1) ，并进行坐标变换可得定有功功率控制的变流器小信号模型。</p>
                </div>
                <div class="p1">
                    <p id="281">将式 (B2) 、 (B3) 、 (B4) 、 (B7) 、 (B7) 代入 (B1) ，并进行坐标变换可得定直流电压控制的变流器小信号模型。</p>
                </div>
                <h3 id="282" name="282" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="283">同步坐标系下，滤波电感支路动态方程为：</p>
                </div>
                <div class="area_img" id="284">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="285">式中：C<sub>f</sub>为滤波电容的电容值；r<sub>d</sub>为滤波电感串联电阻的阻值；U<sub>x</sub>和U<sub>y</sub>分别为PCC点x轴和y轴电压；I<sub>xc</sub>和I<sub>yc</sub>分别为流过滤波电容的x轴和y轴电流。</p>
                </div>
                <div class="p1">
                    <p id="291">线性化后可得滤波电容支路小信号模型为：</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="293">式中：</p>
                </div>
                <div class="area_img" id="294">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="295">同步坐标系下，线路动态方程为：</p>
                </div>
                <div class="area_img" id="296">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="297">式中：<image id="298" type="" href="images/DLXT201915009_29800.jpg" display="inline" placement="inline"><alt></alt></image>为线路的电感值；<image id="299" type="" href="images/DLXT201915009_29900.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="300" type="" href="images/DLXT201915009_30000.jpg" display="inline" placement="inline"><alt></alt></image>分别为流过线路的x轴和y轴电流；<image id="301" type="" href="images/DLXT201915009_30100.jpg" display="inline" placement="inline"><alt></alt></image>、<image id="302" type="" href="images/DLXT201915009_30200.jpg" display="inline" placement="inline"><alt></alt></image>是无穷大电网x轴和y轴电压，即<image id="303" type="" href="images/DLXT201915009_30300.jpg" display="inline" placement="inline"><alt></alt></image>、<image id="304" type="" href="images/DLXT201915009_30400.jpg" display="inline" placement="inline"><alt></alt></image>为常数。</p>
                </div>
                <div class="p1">
                    <p id="305">线性化后可得线路小信号模型为：</p>
                </div>
                <div class="area_img" id="306">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="307">式中：</p>
                </div>
                <div class="area_img" id="308">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="309">在PCC点上，根据KCL，取电流流入电网为正方向，电流满足式 (C7) 。</p>
                </div>
                <div class="area_img" id="310">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="311">式中：<image id="312" type="" href="images/DLXT201915009_31200.jpg" display="inline" placement="inline"><alt></alt></image>流过滤波电感的x轴和y轴电流。</p>
                </div>
                <div class="p1">
                    <p id="313">考虑式 (C7) ，将式 (C2) 与式 (C5) 相加即可得电网侧小信号模型为：</p>
                </div>
                <div class="area_img" id="314">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">式中：</p>
                </div>
                <div class="area_img" id="316">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="317">用<image id="318" type="" href="images/DLXT201915009_31800.jpg" display="inline" placement="inline"><alt></alt></image>表示电网的导纳矩阵，即：</p>
                </div>
                <div class="area_img" id="319">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915009_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="183">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTkyNjRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzdySklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/APES20170120004.
                            </a>
                        </p>
                        <p id="185">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806001&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzdySlB5clBiYkc0SDluTXFZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>王旭斌, 杜文娟, 王海风.弱连接条件下并网VSC系统稳定性分析研究综述[J].中国电机工程学报, 2018, 38 (6) :1593-1604.WANG Xubin, DU Wenjuan, WANG Haifeng.Stability analysis of grid-tied VSC systems under weak connection conditions[J].Proceedings of the CSEE, 2018, 38 (6) :1593-1604.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712006&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XN3JKSVNIVGVyRzRIOWJOclk5RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822007&amp;v=MjM4MDU3cWZadVpzRnlqbVc3ckpJU0hUZXJHNEg5bk9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>袁辉, 辛焕海, 王康, 等.弱电网下远端严重电压跌落时逆变器并网失稳机理分析[J].电力系统自动化, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001.YUAN Hui, XIN Huanhai, WANG Kang, et al.Instability mechanism analysis of inverters connected to weak grid during severe voltage sag on remote grid side[J].Automation of Electric Power Systems, 2018, 42 (22) :38-43.DOI:10.7500/AEPS201709100001.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123006&amp;v=MTU4OTBac0Z5am1XN3JKSVNIVGVyRzRIOURPckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>陈宁, 何维国, 钱敏慧, 等.风电场无功电压控制系统设计和应用[J].电力系统自动化, 2011, 35 (23) :32-36.CHEN Ning, HE Weiguo, QIAN Minhui, et al.Design and application of reactive power control system for wind farm[J].Automation of Electric Power Systems, 2011, 35 (23) :32-36.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200905017&amp;v=MDY3Mjl0ak1xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3ckpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>朱凌志, 陈宁, 王伟.兼顾接入地区无功需求的风电场无功控制策略[J].电力系统自动化, 2009, 33 (5) :80-85.ZHU Lingzhi, CHEN Ning, WANG Wei.Wind farm reactive power control strategy considering local networks demand[J].Automation of Electric Power Systems, 2009, 33 (5) :80-85.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior">

                                <b>[7]</b>ZHOU J Z, DING Hui, FAN Shengtao, et al.Impact of shortcircuit ratio and phase-locked-loop parameters on the smallsignal behavior of a VSC-HVDC converter[J].IEEETransactions on Power Delivery, 2014, 29 (5) :2287-2296.
                            </a>
                        </p>
                        <p id="197">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MjQzNzBuTXFJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVzdySklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                            </a>
                        </p>
                        <p id="199">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MTUzNTBac0Z5am1XN3JKSVNIVGVyRzRIOW5Nckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                            </a>
                        </p>
                        <p id="201">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage dynamics of current control time-scale in a VSC-connected weak grid">

                                <b>[10]</b>ZHAO Mingquan, YUAN Xiaoming, HU Jiabing, et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2925-2937.
                            </a>
                        </p>
                        <p id="203">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of Reactive Power Control on Stability of DC-Link Voltage Control in VSC Connected to Weak Grid">

                                <b>[11]</b>HUANG Yunhui, YUAN Xiaoming, HU Jiabing.Effect of reactive power control on stability of DC-link voltage control in VSC connected to weak grid[C]//IEEE PES General Meeting Conference&amp;Exposition, July 27-31, 2014, National Harbor, USA.
                            </a>
                        </p>
                        <p id="205">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control Stability Affected by AC-Bus Voltage Control in VSCs Connected to Weak AC Grids">

                                <b>[12]</b>HUANG Yunhui, YUAN Xiaoming, HU Jiabing, et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (2) :445-458.
                            </a>
                        </p>
                        <p id="207">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603008&amp;v=MTUwMDZHNEg5Zk1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3ckpJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>袁艺嘉, 赵成勇, 苑宾, 等.弱交流电网条件下VSC无功类控制分析与优化[J].电网技术, 2016, 40 (3) :696-703.YUAN Yijia, ZHAO Chengyong, YUAN Bin, et al.Analysis and optimization of reactive power controllers of voltage source converters in weak AC grid[J].Power System Technology, 2016, 40 (3) :696-703.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDBC6B38E3AC0D40C8EBA703C1DF3942B&amp;v=MzExMDFjZktiZGUrckljd1o1cDhEQWc5ejJVYm4wME1UMy9oM3hOQkQ3R2RRYmp0Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeEx1M3hhaz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>KHAZAEI J, IDOWU P, ASRARI A, et al.Review of HVDC control in weak AC grids[J].Electric Power Systems Research, 2018, 162:194-206.
                            </a>
                        </p>
                        <p id="211">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEETransactions on Power Electronics, 2014, 29 (3) :1254-1261.
                            </a>
                        </p>
                        <p id="213">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVc3ckpQeXJQYmJHNEg5Yk1xbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                            </a>
                        </p>
                        <p id="215">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Small-Signal Stability Analysis of Three-Phase AC Systems in the Presence of Constant Power Loads Based on Measured d-q Frame Impedances">

                                <b>[17]</b>WEN B, BOROYEVICH D, BURGOS R, et al.Small-signal stability analysis of three-phase AC systems in the presence of constant power loads based on measured dqframe impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5952-5963.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based analysis of grid-synchronization stability for three-phase paralleled converters">

                                <b>[18]</b>WEN Bo, DONG Dong, BOROYEVICH D, et al.Impedancebased analysis of grid-synchronization stability for three-phase paralleled converters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :26-38.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">

                                <b>[19]</b>WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of d-q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedancebased analysis of DC-link voltage dynamics in voltage-source converters">

                                <b>[20]</b>LU Dapeng, WANG Xiongfei, BLAABJERG F.Impedancebased analysis of DC-link voltage dynamics in voltage-source converters[J].IEEE Transactions on Power Electronics, 2019, 34 (4) :3973-3985.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX201605005&amp;v=MDM1NDhIOWZNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XN3JKTVNmUGRyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>王萍, 王尉, 贝太周, 等.数字控制对并网逆变器的影响及抑制方法[J].天津大学学报:自然科学与工程技术版, 2016, 49 (5) :472-479.WANG Ping, WANG Wei, BEI Taizhou, et al.Effects of digital control on grid-connected inverter and its suppression method[J].Journal of Tianjin University (Science and Technology) , 2016, 49 (5) :472-479.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302028710999&amp;v=MTk2MjlyaWZaZVp2RnlublU3L0xLRnNWVlYyN0diQzRITkhPcDRoRVpPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5L&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>高黛陵, 吴麒.多变量频率域控制理论[M].北京:清华大学出版社, 1998.GAO Dailing, WU Qi.Theory of multivariable control in frequency domain[M].Beijing:Tsinghua University Press, 1998.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915009" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915009&amp;v=MjAwMzc3M0FJU0hUZXJHNEg5ak5xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

