

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fautoLogin%3d0%26TIMESTAMP%3d637136513879631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915010%26RESULT%3d1%26SIGN%3d95%252bsOvccFYSPyjO0y1F77YgNdbM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915010&amp;v=MTg2NDhadVpzRnl2bVc3dkxJU0hUZXJHNEg5ak5xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 电力系统及风电参与系统调频分析 "><b>1</b> 电力系统及风电参与系统调频分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#49" data-title="&lt;b&gt;1.1&lt;/b&gt; 常规电力系统调频过程"><b>1.1</b> 常规电力系统调频过程</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于转子动能的风电机组虚拟惯量调频"><b>1.2</b> 基于转子动能的风电机组虚拟惯量调频</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;2 风电及调频参数对系统频率特性的影响&lt;/b&gt; "><b>2 风电及调频参数对系统频率特性的影响</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3&lt;/b&gt; 风电虚拟惯量综合控制 "><b>3</b> 风电虚拟惯量综合控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;4&lt;/b&gt; 系统仿真与分析 "><b>4</b> 系统仿真与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;4.1&lt;/b&gt; 不同风电穿透率情况下的系统频率动态响应"><b>4.1</b> 不同风电穿透率情况下的系统频率动态响应</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;4.2&lt;/b&gt; 负荷连续波动情况下的系统频率动态响应"><b>4.2</b> 负荷连续波动情况下的系统频率动态响应</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 含风电电力系统简化模型&lt;/b&gt;"><b>图1 含风电电力系统简化模型</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 风电虚拟惯量控制参数对系统频率的影响&lt;/b&gt;"><b>图2 风电虚拟惯量控制参数对系统频率的影响</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图3 风电机组虚拟惯量综合控制框图&lt;/b&gt;"><b>图3 风电机组虚拟惯量综合控制框图</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图4 风电穿透率为11%时的系统动态响应仿真波形&lt;/b&gt;"><b>图4 风电穿透率为11%时的系统动态响应仿真波形</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;表1 不同惯量控制方式下的调频效果对比&lt;/b&gt;"><b>表1 不同惯量控制方式下的调频效果对比</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图5 负荷连续变化时的系统动态响应仿真波形&lt;/b&gt;"><b>图5 负荷连续变化时的系统动态响应仿真波形</b></a></li>
                                                <li><a href="#196" data-title="表A1计算仿真系统关键参数">表A1计算仿真系统关键参数</a></li>
                                                <li><a href="#197" data-title="图A1常规电力系统典型频率调节过程示意图">图A1常规电力系统典型频率调节过程示意图</a></li>
                                                <li><a href="#198" data-title="图A2风电机组常规虚拟惯量调频控制结构框图">图A2风电机组常规虚拟惯量调频控制结构框图</a></li>
                                                <li><a href="#199" data-title="图A3负荷突增系统频率响应曲线">图A3负荷突增系统频率响应曲线</a></li>
                                                <li><a href="#200" data-title="图A4基于转子动能一次调频典型曲线示意图">图A4基于转子动能一次调频典型曲线示意图</a></li>
                                                <li><a href="#201" data-title="图A5风电穿透率33%时系统动态响应仿真波形图">图A5风电穿透率33%时系统动态响应仿真波形图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="137">


                                    <a id="bibliography_1" title="Hydro-Qu&#233;bec Transnergie.Transmission provider technical requirements for the connection of power plants to the HydroQu&#233;bec transmission system[R/OL].[2018-12-01].http://www.hydroquebec.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission provider technical requirements for the connection of power plants to the HydroQu&amp;#233;bec transmission system[R/OL]">
                                        <b>[1]</b>
                                        Hydro-Qu&#233;bec Transnergie.Transmission provider technical requirements for the connection of power plants to the HydroQu&#233;bec transmission system[R/OL].[2018-12-01].http://www.hydroquebec.com.
                                    </a>
                                </li>
                                <li id="139">


                                    <a id="bibliography_2" title="National Grid (Great Britain) Company.The grid code[R/OL].[2018-12-01].http://www.nationalgrid.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The grid code[R/OL]">
                                        <b>[2]</b>
                                        National Grid (Great Britain) Company.The grid code[R/OL].[2018-12-01].http://www.nationalgrid.com.
                                    </a>
                                </li>
                                <li id="141">


                                    <a id="bibliography_3" title="E.ON Netz GmbH.Grid connection regulations for high and extra high voltage[R/OL].[2018-12-01].http://www.eonenergy.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid connection regulations for high and extra high voltage[R/OL]">
                                        <b>[3]</b>
                                        E.ON Netz GmbH.Grid connection regulations for high and extra high voltage[R/OL].[2018-12-01].http://www.eonenergy.com.
                                    </a>
                                </li>
                                <li id="143">


                                    <a id="bibliography_4" title="Nordel.Nordic grid code 2007[R/OL].[2018-12-01].http://www.entsoe.eu." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nordic grid code 2007[R/OL]">
                                        <b>[4]</b>
                                        Nordel.Nordic grid code 2007[R/OL].[2018-12-01].http://www.entsoe.eu.
                                    </a>
                                </li>
                                <li id="145">


                                    <a id="bibliography_5" title="刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=MTM4MDViRzRIOVhNckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                                    </a>
                                </li>
                                <li id="147">


                                    <a id="bibliography_6" title="张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MDk3MzJxWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2bVc3dkxJVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                                    </a>
                                </li>
                                <li id="149">


                                    <a id="bibliography_7" title="柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MTI2NTc3dkxJU0hUZXJHNEg5bk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2bVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.
                                    </a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_8" title="谢震, 孟浩, 张兴, 等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002.XIE Zhen, MENG Hao, ZHANG Xing, et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809021&amp;v=MTQwODNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDluTXBvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        谢震, 孟浩, 张兴, 等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002.XIE Zhen, MENG Hao, ZHANG Xing, et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_9" title="李少林, 秦世耀, 王瑞明, 等.大容量双馈风电机组虚拟惯量调频技术[J].电力自动化设备, 2018, 38 (4) :145-150.LI Shaolin, QIN Shiyao, WANG Ruiming, et al.Control strategy of virtual inertia frequency regulation for large capacity DFIG-based wind turbine[J].Electric Power Automation Equipment, 2018, 38 (4) :145-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804021&amp;v=MTU4NTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVNIUmZiRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        李少林, 秦世耀, 王瑞明, 等.大容量双馈风电机组虚拟惯量调频技术[J].电力自动化设备, 2018, 38 (4) :145-150.LI Shaolin, QIN Shiyao, WANG Ruiming, et al.Control strategy of virtual inertia frequency regulation for large capacity DFIG-based wind turbine[J].Electric Power Automation Equipment, 2018, 38 (4) :145-150.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_10" title="刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=Mjk4ODBJU0hUZXJHNEg5Zk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2bVc3dkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_11" title="丁磊, 尹善耀, 王同晓, 等.考虑惯性调频的双馈风电机组主动转速保护控制策略[J].电力系统自动化, 2015, 39 (24) :29-34.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Active rotor speed protection strategy for DFIG-based wind turbines with inertia control[J].Automation of Electric Power Systems, 2015, 39 (24) :29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524005&amp;v=MzAzMTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVNIVGVyRzRIOVRPcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        丁磊, 尹善耀, 王同晓, 等.考虑惯性调频的双馈风电机组主动转速保护控制策略[J].电力系统自动化, 2015, 39 (24) :29-34.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Active rotor speed protection strategy for DFIG-based wind turbines with inertia control[J].Automation of Electric Power Systems, 2015, 39 (24) :29-34.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_12" title="胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808006&amp;v=MDk0OTFNcDQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_13" title="VAN DE VYVER J, DE KOONING JDM, MEERSMAN B, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEETransactions on Power Systems, 2016, 31 (2) :1129-1138." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines">
                                        <b>[13]</b>
                                        VAN DE VYVER J, DE KOONING JDM, MEERSMAN B, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEETransactions on Power Systems, 2016, 31 (2) :1129-1138.
                                    </a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_14" title="全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Modification method for droop coefficient of DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801010&amp;v=MTk0NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVNIVGVyRzRIOW5Ncm85RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Modification method for droop coefficient of DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_15" title="VIDYANANDAN K, SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems, 2013, 28 (2) :837-846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Primary frequency regulation by deloaded wind turbines using variable droop">
                                        <b>[15]</b>
                                        VIDYANANDAN K, SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems, 2013, 28 (2) :837-846.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_16" title="田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MDUwMzc3dkxJU0hUZXJHNEg5VE1xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2bVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                                    </a>
                                </li>
                                <li id="169">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                    GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.</a>
                                </li>
                                <li id="171">


                                    <a id="bibliography_18" title="OCHOA D, MARTINEZ S.Frequency dependent strategy for mitigating wind power fluctuations of a doubly-fed induction generator wind turbine based on virtual inertia control and blade pitch angle regulation[J].Renewable Energy, 2018, 128:108-124." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES48ED3B45F7AAD3C2DCB3CC5F5C790221&amp;v=MTgxMzdZdEFFdXgrZlFnNnZCUm5tVTErT3d6bjJoZEdmcnVVUjdpZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3dTN4S3M9TmlmT2ZiZXdhNlhQMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        OCHOA D, MARTINEZ S.Frequency dependent strategy for mitigating wind power fluctuations of a doubly-fed induction generator wind turbine based on virtual inertia control and blade pitch angle regulation[J].Renewable Energy, 2018, 128:108-124.
                                    </a>
                                </li>
                                <li id="173">


                                    <a id="bibliography_19" title="张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117006&amp;v=MDQxMjl1WnNGeXZtVzd2TElTSFRlckc0SDlETnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25.
                                    </a>
                                </li>
                                <li id="175">


                                    <a id="bibliography_20" title="MASOUD H F, GOLSHAN H, ESMAIL M.Determining optimal virtual inertia and frequency control parameters to preserve the frequency stability in islanded microgrids with high penetration of renewables[J].Electric Power Systems Research, 2018, 154:13-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES51FBDDF7D77C3FDD261C482B7D4515C2&amp;v=MTg3MDNSN0Q0T1RIZmczaFZCZmJlVlFNbWRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3UzeEtzPU5pZk9mYmE1YUtPNDIvbENFT3dJZjM5UHUySQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        MASOUD H F, GOLSHAN H, ESMAIL M.Determining optimal virtual inertia and frequency control parameters to preserve the frequency stability in islanded microgrids with high penetration of renewables[J].Electric Power Systems Research, 2018, 154:13-22.
                                    </a>
                                </li>
                                <li id="177">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                    KUNDUR P, BALU N, LAUBY M.Power system stability and control[M].New York:McGraw-Hill, 1994.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),64-73 DOI:10.7500/AEPS20190103005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">风力发电对系统频率影响及虚拟惯量综合控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B0%91%E6%9E%97&amp;code=24446796&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李少林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BC%9F%E8%83%9C&amp;code=20633956&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王伟胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%85%B4&amp;code=07066311&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张兴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A7%A6%E4%B8%96%E8%80%80&amp;code=21962280&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">秦世耀</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E9%9C%87&amp;code=07062971&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢震</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%91%9E%E6%98%8E&amp;code=21962282&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王瑞明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%90%88%E8%82%A5%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0083575&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">合肥工业大学电气与自动化工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室(中国电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对大规模风电接入引起系统等效转动惯量下降、系统频率稳定风险上升的问题, 在分析电力系统调频过程与风电常规虚拟惯量调频的基础上, 建立了含风电的电力系统频率动态响应模型, 研究了风电及调频参数对系统频率动态特性的影响及变化规律。提出了基于选择函数的风电机组新型虚拟惯量综合控制方法, 利用有限风电机组转子动能, 有效增加了系统等效转动惯量, 同时避免了传统控制所造成的功率二次跌落。在MATLAB/Simulink中建立了系统仿真模型, 仿真验证了控制策略有效性及对频率动态特性的改善作用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%89%E6%95%88%E8%BD%AC%E5%8A%A8%E6%83%AF%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">等效转动惯量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%AC%E5%AD%90%E5%8A%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">转子动能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李少林 (1984—) , 男, 通信作者, 博士研究生, 高级工程师, 主要研究方向:风力发电系统并网仿真与试验检测技术、电力电子与电力传动。E-mail:lishaolin@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    王伟胜 (1968—) , 男, 博士, 教授级高级工程师, 博士生导师, 主要研究方向:电力系统分析与新能源发电等。E-mail:wangws@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    张兴 (1963—) , 男, 博士, 教授, 博士生导师, 主要研究方向:大型光伏并网发电、大功率风力发电用并网变流器及轻型直流输电等。E-mail:honglf@ustc.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB090402);</span>
                                <span>国家电网公司科技项目 (NYB17201700151);</span>
                    </p>
            </div>
                    <h1>Impact of Wind Power on Power System Frequency and Combined Virtual Inertia Control</h1>
                    <h2>
                    <span>LI Shaolin</span>
                    <span>WANG Weisheng</span>
                    <span>ZHANG Xing</span>
                    <span>QIN Shiyao</span>
                    <span>XIE Zhen</span>
                    <span>WANG Ruiming</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Hefei University of Technology</span>
                    <span>State Key Laboratory of Operation and Control of Renewable Energy & Storage Systems (China Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The high level of wind power penetration has reduced the system equivalent moment of inertia and challenged the frequency stability of power grid.Firstly, this paper reviews and analyzes the frequency regulation process of power system and conventional virtual inertia control of wind turbine.Then, a dynamic frequency response model of power system with wind power is established.The impact and variation of wind power and its frequency regulation parameters on dynamic characteristics of system frequency are studied.Furthermore, a novel combined virtual inertia control scheme for the wind turbine based on the selection function is proposed.The limited rotor kinetic energy of the wind turbine is utilized to increase the system equivalent moment of inertia effectively, and the secondary power drop caused by the conventional control is avoided.Finally, a simulation model is established in MATLAB/Simulink, and the simulation results verify the effectiveness of proposed control strategy and the improvement on the dynamic characteristics of power system frequency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=equivalent%20moment%20of%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">equivalent moment of inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rotor%20kinetic%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rotor kinetic energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB090402);</span>
                                <span>State Grid Corporation of China (No.NYB17201700151);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">变速恒频风电机组通过快速控制的电力电子变流装置并网, 实现了发电系统与电网的解耦控制, 与常规火电机组相比, 具有控制灵活、响应速度快等优点, 但不主动响应系统频率变化, 不具备惯量及一次调频能力。随着风力发电的快速发展, 电力系统的常规同步发电机组被风电大量替代, 电力系统的有效转动惯量不断降低, 系统频率稳定水平持续下降。在大功率缺失或系统故障情况下, 极易诱发全网频率故障, 不具备惯量及频率主动支撑能力的风电大规模接入给电力系统的安全稳定运行带来了巨大挑战。</p>
                </div>
                <div class="p1">
                    <p id="46">为此, 世界主要风电发达国家与地区均通过并网导则对风电的惯量及调频能力进行了规范<citation id="186" type="reference"><link href="137" rel="bibliography" /><link href="139" rel="bibliography" /><link href="141" rel="bibliography" /><link href="143" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 基于市场机制促使风电主动参与系统频率响应。风电参与电力系统惯量及调频技术研究也受到了越来越多的关注, 文献<citation id="187" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>对风电参与系统调频技术进行了综述, 概括起来, 主要有虚拟同步发电机和基于频率变化的附加控制两种实现方式。由于虚拟同步发电机控制较为复杂, 目前在风电中的实际应用还较少<citation id="188" type="reference"><link href="149" rel="bibliography" /><link href="151" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;而基于频率变化的附加控制根据不同调频能量来源与控制方式, 又可分为虚拟惯量控制<citation id="189" type="reference"><link href="153" rel="bibliography" /><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><link href="159" rel="bibliography" /><link href="161" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>、转速控制<citation id="179" type="reference"><link href="163" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>、桨距角控制<citation id="180" type="reference"><link href="165" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、外加储能控制<citation id="181" type="reference"><link href="167" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>及其综合协调控制<citation id="190" type="reference"><link href="169" rel="bibliography" /><link href="171" rel="bibliography" /><link href="173" rel="bibliography" /><link href="175" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>等多种方式。文献<citation id="182" type="reference">[<a class="sup">9</a>]</citation>评估了双馈风电机组利用转子动能进行调频的能力, 提出了一种基于转子动能的一次调频控制方法, 但转速恢复存在明显的功率二次跌落;文献<citation id="183" type="reference">[<a class="sup">10</a>]</citation>通过引入恒定附加功率, 使机组在释放转子动能后稳定运行在较低转速, 待系统频率恢复后再进行转速恢复, 一定程度上改善了频率响应特性, 但转速恢复过程中的功率二次跌落依然十分明显;文献<citation id="184" type="reference">[<a class="sup">11</a>]</citation>针对基于频率变化率与偏差附加控制的虚拟惯量调频所引发的频率二次跌落问题, 通过转速保护控制在一定程度上改善了调频特性, 但转速恢复过程中仍存在功率二次跌落;文献<citation id="185" type="reference">[<a class="sup">12</a>]</citation>提出了一种超速风电机组的改进调频控制方法, 基本消除了转子动能过度释放所造成的功率二次跌落, 但机组运行在限功率运行状态。事实上, 风电参与系统调频须具备稳定的能量来源, 基于自身功率备用或外部储能的调频技术实现相对简单, 但经济性有待进一步评估;风电机组转子动能十分有限, 根据能量守恒定律, 仅利用转子动能进行一次调频必然导致功率二次跌落, 不利于系统的频率稳定, 且调频参数对系统频率动态特性的影响尚不明确。在不影响风电发电收益的情况下, 如何合理、有效地利用转子动能, 主动响应系统频率变化, 优化扰动情况下的系统频率响应特性尚需进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="47">针对上述问题, 本文在分析常规电力系统调频过程和风电机组传统虚拟惯量调频控制基础上, 通过建立含风电的电力系统频率动态响应模型, 研究了风电及调频参数对系统频率特性的影响。基于此, 提出了基于选择函数的风电机组改进型虚拟惯量综合控制方法, 利用有限的转子动能, 提升了系统等效转动惯量, 改善了系统扰动情况下的频率动态响应特性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 电力系统及风电参与系统调频分析</h3>
                <h4 class="anchor-tag" id="49" name="49"><b>1.1</b> 常规电力系统调频过程</h4>
                <div class="p1">
                    <p id="50">电力系统是实时能量平衡的动力系统, 通过发电功率控制来平衡负荷波动, 系统频率特性反映了系统实时能量平衡水平, 系统频率下降则反映系统负荷过重, 系统频率上升则反映系统发电过剩。</p>
                </div>
                <div class="p1">
                    <p id="51">附录A图A1为常规电力系统频率典型调节过程示意图, 电力系统通常通过惯量响应、一次调频与二次调频等维持系统频率稳定<citation id="191" type="reference"><link href="177" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52">1) 惯量响应:</h4>
                <div class="p1">
                    <p id="53">系统频率下降瞬间, 同步发电机转子惯量快速响应频率变化, 阻碍频率快速下降, 其典型作用时间为故障后0～10 s, 系统转动惯量越大, 频率下降过程越慢。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54">2) 一次调频过程:</h4>
                <div class="p1">
                    <p id="55">系统频率偏差超出一次调频死区<i>f</i><sub>d</sub>, 常规火电机组通过调速器调节进气门开度, 提升发电机输入机械功率、增加发电功率, 实现有功—频率的下垂控制, 以减小系统频率稳态偏差, 其典型作用时间为故障后10～60 s。其中系统频率低点<i>f</i><sub>min</sub>通常在扰动后很快出现, 一次调频死区越大、调速器响应越慢, 故障后频率低点越低。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56">3) 二次调频过程:</h4>
                <div class="p1">
                    <p id="57">系统频率进入一次调频稳态值<i>f</i><sub>s</sub>, 通过自动发电控制 (AGC) 系统更改发电机组功率指令值, 改变调频器的工作点增减发电机组出力, 维持系统发电与负荷平衡, 系统频率恢复至设定值<i>f</i><sub>n</sub>, 其通常是一个慢速过程, 典型作用时间为故障后30 s以上至分钟级。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2</b> 基于转子动能的风电机组虚拟惯量调频</h4>
                <div class="p1">
                    <p id="59">本文重点考虑基于转子动能的虚拟惯量调频控制, 其包括频率变化率和频率偏差附加控制环节<citation id="192" type="reference"><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 其基本控制框图如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="60">风电机组正常运行在最大功率跟踪状态, 通过发电机电磁功率的快速控制, 实现风轮转子动能的快速吞吐, 达到调节系统频率的目的。在系统频率变化初始时刻, 频率变化率较大, 频率变化率通过微分项系数<i>K</i><sub>2</sub>形成附加有功功率Δ<i>P</i><sub>2</sub>, 通过释放/吸收转子动能, 抑制系统频率的过快变化, 类似于同步发电机组的惯量特性, 增大了系统等效转动惯量。而当频率偏差Δ<i>f</i>超出死区阈值, 频率偏差通过偏差项系数<i>K</i><sub>1</sub>形成附加有功功率Δ<i>P</i><sub>1</sub>, 此环节通常被理解为类似于常规同步发电机组的下垂特性, 相当于常规同步发电机组一次调频, 减小系统频率稳态偏差。风电机组转动惯量越大、转速越高, 虚拟惯量调频能力越强。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>2 风电及调频参数对系统频率特性的影响</b></h3>
                <div class="p1">
                    <p id="62">为研究风电及虚拟惯量调频参数对系统频率特性的影响, 含风电电力系统简化模型<citation id="193" type="reference"><link href="175" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>如图1所示。系统电源主要包括常规火电机组和虚拟惯量调频的双馈风电场, 其中火电机组与风电占比分别为<i>R</i><sub>1</sub>与<i>R</i><sub>2</sub> (<i>R</i><sub>1</sub>+<i>R</i><sub>2</sub>=1) 。为突出重点, 便于分析, 分别做以下假设:①假定系统有充足的无功调节能力, 即系统电压维持额定值不变;②假定系统负荷不随频率变化而变化, 即忽略负荷频率响应;③假定常规同步发电机与双馈发电机无延迟响应电磁功率指令;④假定风电具备足够的有功功率参与系统调频。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含风电电力系统简化模型" src="Detail/GetImg?filename=images/DLXT201915010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含风电电力系统简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of power system with wind power</b></p>

                </div>
                <div class="p1">
                    <p id="64">此种情况下, 系统频率由发电与负荷功率不平衡量决定, 稳态情况下, 系统发电有功功率等于负荷消耗有功功率, 系统频率为额定频率。在某一时刻, 系统中负荷突增Δ<i>P</i><sub>L</sub>, 系统频率下降。常规同步机组和风电共同参与系统调频, 可得</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mi>s</mi><mo>+</mo><mi>D</mi></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>T</i><sub>J</sub>为常规同步机组等效惯性时间常数;<i>D</i>为等效阻尼系数;Δ<i>P</i><sub>G</sub>和Δ<i>P</i><sub>W</sub>分别为常规同步机组与风电的调频功率, 其中频率和功率均采用标幺值。</p>
                </div>
                <div class="p1">
                    <p id="68">对于常规同步机组而言, 其调频功率增量Δ<i>P</i><sub>G</sub>与频率偏差Δ<i>f</i>之间近似呈比例关系, 调速器可简化成一阶惯性环节, 考虑常规机组占比, 则有</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mo>-</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext>Δ</mtext><mi>f</mi></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>T</i><sub>n</sub>为调速器时间常数;<i>K</i><sub>G</sub>为单位调节功率。</p>
                </div>
                <div class="p1">
                    <p id="72">对于采用虚拟惯量调频的风电而言, 其附加调频有功功率增量Δ<i>P</i><sub>W</sub>与频率偏差Δ<i>f</i>及频率变化率d<i>f</i>/d<i>t</i>有关, 考虑风电占比, 则有</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>=</mo><mo>-</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>Δ</mtext><mi>f</mi></mrow><mo>) </mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="75">对式 (2) 与式 (3) 分别进行拉普拉斯变换, 考虑到初始状态频率偏差为零, 则其复频域下表达式分别如式 (4) 与式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="78">Δ<i>P</i><sub>W</sub>=-<i>R</i><sub>2</sub> (<i>K</i><sub>2</sub><i>fs</i>+<i>K</i><sub>1</sub>Δ<i>f</i>)      (5) </p>
                </div>
                <div class="p1">
                    <p id="79">将式 (4) 与式 (5) 代入式 (1) , 可得系统频率变化到负荷变化间的复频域传递函数如下:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>a</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><mi>s</mi><mo>+</mo><mi>c</mi></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>a</i>=<i>T</i><sub>n</sub> (<i>T</i><sub>J</sub>+<i>R</i><sub>2</sub><i>K</i><sub>2</sub>) , <i>b</i>=<i>T</i><sub>J</sub>+<i>T</i><sub>n</sub> (<i>D</i>+<i>R</i><sub>2</sub><i>K</i><sub>1</sub>) +<i>R</i><sub>2</sub><i>K</i><sub>2</sub>, <i>c</i>=<i>R</i><sub>1</sub><i>K</i><sub>G</sub>+<i>R</i><sub>2</sub><i>K</i><sub>1</sub>+<i>D</i>。</p>
                </div>
                <div class="p1">
                    <p id="83">风电不进行虚拟惯量调频时, 系统负荷突增0.1 (标幺值) , 在不同等效转动惯量和不同风电占比情况下, 系统频率响应特性如附录A图A3所示。由图A3 (a) 可以看出, 风电占比不变情况下, 系统等效转动惯量越大, 系统频率下降速率越慢, 频率低点越高, 但频率稳态偏差基本不变。由图A3 (b) 可以看出, 系统等效转动惯量不变情况下, 风电比重越大, 系统频率下降速率越快, 频率低点越低, 稳态值越低。显然, 不具备频率主动支撑的风电的大量接入, 使得系统的等效转动惯量不断降低, 系统抵御扰动的能力减弱。</p>
                </div>
                <div class="p1">
                    <p id="84">风电进行虚拟惯量调频时, 在常规同步机组等效惯性时间常数<i>T</i><sub>J</sub>=10, 等效阻尼系数<i>D</i>=4, 调速器时间常数<i>T</i><sub>n</sub>=5, 单位调节功率<i>K</i><sub>G</sub>=20, 风电占比<i>R</i><sub>2</sub>=10%, 系统负荷突增0.1 (标幺值) 情况下, 研究风电调频参数对系统频率响应特性的影响, 重点关注扰动后系统频率低点及稳态偏差等关键指标, 可得风电虚拟惯量调频的频率微分项系数<i>K</i><sub>2</sub>及偏差项系数<i>K</i><sub>1</sub>与系统频率低点及稳态值关系如图2所示。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电虚拟惯量控制参数对系统频率的影响" src="Detail/GetImg?filename=images/DLXT201915010_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电虚拟惯量控制参数对系统频率的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Impact of virtual inertia control parameters of wind power on system frequency</b></p>

                </div>
                <div class="p1">
                    <p id="86">由图2 (a) 可以看出, 负荷扰动后, 系统频率低点由风电频率偏差项系数<i>K</i><sub>1</sub>和微分项系数<i>K</i><sub>2</sub>共同决定, 呈正相关性, 随频率偏差项与微分项系数的增大而升高, 单位调节系数对应频率低点分别提升0.003 6 Hz和0.001 2 Hz, 单位调节系数对频率低点的影响频率偏差项大于微分项。由图2 (b) 可以看出, 系统频率稳态值与频率微分项系数<i>K</i><sub>2</sub>无关, 仅与频率偏差项系数<i>K</i><sub>1</sub>呈正相关, 随偏差项系数的增大而提高, 单位调节系数对应频率稳态值提升0.000 8 Hz。常规虚拟惯量控制出于数学等价关系考虑, 多侧重于频率微分项控制, 显然, 频率偏差项附加控制对系统动态频率同样具有显著的改善作用。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3</b> 风电虚拟惯量综合控制</h3>
                <div class="p1">
                    <p id="88">如前所述, 虚拟惯量频率偏差控制亦可对系统惯量作出贡献, 等效增大系统转动惯量。由于附加有功功率直接叠加到发电机有功功率指令值, 控制双馈发电机, 为电磁响应, 响应时间通常为数十毫秒, 满足惯量响应快速性要求。而频率偏差控制的长时间作用才类似于常规同步机组一次调频过程, 减小频率稳态偏差, 但需稳定充足的调频能量来源。</p>
                </div>
                <div class="p1">
                    <p id="89">若仅仅利用转子动能, 提供长时间的一次调频服务, 必然导致功率二次跌落, 风电机组基于转子动能一次调频的典型功率变化曲线如附录A图A4所示。电网频率故障期间, 通过发电机电磁功率控制释放风轮的转子动能, 为系统提供有功支撑, 由于电磁与机械功率的不平衡, 会导致风电机组转速下降, 调频服务结束后, 风电机组运行在较低转速, 其对应有功功率会出现二次跌落, 且调频期间风轮转速偏离最大功率跟踪点, 会引起风轮机械功率损失。值得注意的是, 一次调频所造成的能量缺额将略大于调频期间支撑的能量<citation id="194" type="reference"><link href="153" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 因此, 单靠风电机组转子动能参与系统一次调频意义不大。</p>
                </div>
                <div class="p1">
                    <p id="90">为实现风能的最大利用, 风电机组多运行在最大功率跟踪状态。考虑到转子动能十分有限, 若无其他备用能量协调配合, 可放弃其对频率稳态偏差的改善, 首要考虑风电对系统等效转动惯量的贡献, 阻碍频率的过快变化, 减缓频率变化速率, 提升频率变化低点, 为常规机组的一次调频提供更多的反应时间, 减小电网频率故障的严重程度。基于此, 本文在频率偏差项控制增加选择函数, 通过设计二阶高通滤波选择函数, 使偏差控制对频率稳态偏差不起作用, 利用有限转子动能阻碍频率快速变化, 经选择函数后频率偏差项附加有功Δ<i>P</i><sub>1</sub>′表达式如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mi>Q</mi></mfrac><mi>s</mi><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>A</i><sub>0</sub>为零频增益;<i>ω</i><sub>c</sub>为截止频率;<i>Q</i>为品质因数。</p>
                </div>
                <div class="p1">
                    <p id="94">由终值定理, 当负荷发生扰动时, 在<i>t</i>→∞有:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>t</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mi>s</mi><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mi>Q</mi></mfrac><mi>s</mi><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>0</mn><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">综上, 频率偏差控制项仅对频率瞬态变化起作用, 等效增大了系统转动惯量, 但不参与系统一次调频过程。此外, 在微分控制项增加低通滤波器, 以消除控制信号中的噪声干扰, 并设置转速保护环节, 避免机组转速超限所引起的频繁启停问题。基于选择函数的风电机组改进型虚拟惯量综合控制框图如图3所示。图中:<i>f</i>和<i>f</i><sub>r</sub>分别为实际电网频率和参考频率;<i>ω</i>为风电机组转速;<i>P</i><sub>MPPT</sub>为风电机组正常输出的有功功率。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电机组虚拟惯量综合控制框图" src="Detail/GetImg?filename=images/DLXT201915010_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电机组虚拟惯量综合控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block biagram of combined virtual inertia control for wind turbines</b></p>

                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>4</b> 系统仿真与分析</h3>
                <div class="p1">
                    <p id="99">为验证风电机组虚拟惯量综合控制策略, 在MATLAB/Simulink搭建了如图1所示含风电的电力系统简化模型。系统电源总容量为90 MW, 主要包括常规火电机组和双馈风电场, 风电场内风电机组额定功率为1.5 MW, 初始条件下负荷与发电量基本平衡, 系统初始频率为50 Hz, 风电机组初始运行在最大功率跟踪状态, 为排除风速波动干扰, 仿真采用8 m/s恒定风速。仿真用火电机组与风电机组参数见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>4.1</b> 不同风电穿透率情况下的系统频率动态响应</h4>
                <div class="p1">
                    <p id="101"><i>t</i>=5 s时, 系统负荷<i>P</i><sub>L</sub>阶跃突增0.1 (标幺值) , 研究不同风电穿透率情况下, 风电虚拟惯量综合控制对系统调频过程的影响。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">1) 风电穿透率为11%时的系统频率动态响应</h4>
                <div class="p1">
                    <p id="103">此种情况下, 常规火电机组出力80 MW, 风电出力10 MW, 图4所示为系统动态过程仿真波形。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 风电穿透率为11%时的系统动态响应仿真波形" src="Detail/GetImg?filename=images/DLXT201915010_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 风电穿透率为11%时的系统动态响应仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation waveforms of system dynamic response when penetration rate of wind power is 11</b>%</p>

                </div>
                <div class="p1">
                    <p id="105">由图4 (a) 可以看出:风电不进行调频控制、频率微分项控制 (常规虚拟惯量控制) 、频率偏差项控制和虚拟惯量综合控制情况下, 系统频率最低点分别为49.48, 49.55, 49.58, 49.61 Hz, 不进行调频控制时与频率偏差项控制情况下频率下降的速率基本相同, 频率微分控制与虚拟惯量综合控制情况下频率下降的速率基本相同。频率微分控制阻碍了频率的快速变化, 对频率下降速度具有改善作用;由于高通滤波的作用, 频率偏差控制并未响应频率稳态偏差。由图4 (b) 和 (c) 可以看出:虚拟惯量综合控制提取转子动能最多, 风电机组转速最低降至0.891 (标幺值) ;仅频率偏差控制提取转子动能次之, 风电机组转速最低降至0.895 (标幺值) ;仅频率变化率控制提取转子动能最少, 风电机组转速最低降至0.898 (标幺值) 。由图4 (d) 和 (e) 可以看出, 频率微分与偏差控制在各种情况下均正确动作, 在频率变化趋于稳态时输出均变为0。显然频率微分与偏差控制均对频率低点有改善作用, 其中虚拟惯量综合控制改善效果最为明显。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 风电穿透率为33%时的系统频率动态响应</h4>
                <div class="p1">
                    <p id="107">此种情况下, 系统常规火电机组由20 MW风电所替代, 常规火电机组出力60 MW, 风电出力达到30 MW。系统动态全过程仿真波形如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="108">在相同负荷突增情况下, 由附录A图A5 (a) 可以看出:风电不进行调频控制、频率微分控制、频率偏差控制和虚拟惯量综合控制情况下, 系统频率最低点分别为49.32, 49.42, 49.59, 49.55 Hz。值得注意的是, 此种情况下, 虚拟惯量综合控制频率低点略低于频率偏差控制, 但其频率下降速率优于频率偏差控制。其余分析与图4基本类似, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="109">对比图4和附录A图A5可以发现, 在风电穿透率分别为11%和33%情况下, 与不进行调频控制相比, 虚拟惯量综合控制对频率最低点改善分别为0.13 Hz和0.23 Hz, 频率最低点到达时间分别延后0.8 s和4.5 s, 显然随着风电穿透率上升, 对系统频率动态响应特性的改善作用更为明显。风电虚拟惯量频率微分控制、频率偏差项控制和综合控制效果对比如表1所示。</p>
                </div>
                <div class="area_img" id="110">
                    <p class="img_tit"><b>表1 不同惯量控制方式下的调频效果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of impact on frequency with different inertia control methods</b></p>
                    <p class="img_note"></p>
                    <table id="110" border="1"><tr><td><br />风电穿<br />透率/%</td><td>控制方式</td><td>频率低<br />点/Hz</td><td>频率下降<br />速率</td><td>频率稳<br />态值/Hz</td></tr><tr><td rowspan="4"><br /> 11</td><td><br />无控制</td><td>49.48</td><td>最快</td><td rowspan="4">49.77</td></tr><tr><td><br /> 微分 (常规) 控制</td><td>49.54</td><td>慢</td></tr><tr><td><br /> 偏差控制</td><td>49.58</td><td>快</td></tr><tr><td><br /> 综合控制</td><td>49.61</td><td>最慢</td></tr><tr><td rowspan="4"><br /> 33</td><td><br />无控制</td><td>49.32</td><td>最快</td><td rowspan="4">49.70</td></tr><tr><td><br /> 微分 (常规) 控制</td><td>49.42</td><td>慢</td></tr><tr><td><br /> 偏差控制</td><td>49.59</td><td>快</td></tr><tr><td><br /> 综合控制</td><td>49.55</td><td>最慢</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>4.2</b> 负荷连续波动情况下的系统频率动态响应</h4>
                <div class="p1">
                    <p id="112">在风电穿透率为33%的情况下, <i>t</i>=5 s时, 系统负荷开始连续波动, 研究风电机组虚拟惯量综合控制对系统动态频率响应的影响, 系统动态响应仿真波形如图5所示。图5 (a) 至 (c) 分别为系统负荷波动、系统频率和风电场输出有功功率变化曲线。</p>
                </div>
                <div class="p1">
                    <p id="113">可以看出, 风电通过虚拟惯量综合控制对频率动态响应特性改善最为明显, 阻碍了系统频率的过快变化, 且频率极值点均优于仅频率变化率 (常规虚拟惯量) 控制、仅频率偏差控制与不进行虚拟惯量控制, 风电虚拟惯量综合控制有利于系统等效转动惯量的提升, 对系统频率动态响应特性具有明显的改善作用。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 负荷连续变化时的系统动态响应仿真波形" src="Detail/GetImg?filename=images/DLXT201915010_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 负荷连续变化时的系统动态响应仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation waveforms of system dynamic response with continuous load fluctuation</b></p>

                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="116">风电机组转子动能的合理利用对于高比例风电系统频率动态特性提升意义重大。通过本文研究主要得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="117">1) 风电机组虚拟惯量调频控制的频率变化率与偏差项控制均对系统等效转动惯量有贡献, 均可增加系统等效转动惯量;根据能量守恒定律, 基于有限的转子动能, 应首要考虑风电对系统等效转动惯量的贡献, 阻止系统频率的过快变化, 减缓频率变化速率, 提升系统频率变化低点, 为常规机组的一次调频提供更多的反应时间。</p>
                </div>
                <div class="p1">
                    <p id="118">2) 风电通过虚拟惯量综合控制可显著增加系统的等效转动惯量, 系统频率动态响应特性优于传统控制, 同时避免了转子动能过度释放所导致的功率二次跌落。</p>
                </div>
                <div class="p1">
                    <p id="119">后续将进一步开展风电虚拟惯量综合控制与一次调频的协调控制及对机组载荷和疲劳的影响研究。</p>
                </div>
                <div class="p1">
                    <p id="120">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录A</h3>
                <div class="area_img" id="196">
                                            <p class="img_tit">
                                                表A1计算仿真系统关键参数
                                                    <br />
                                                TableA1 Calculation of key parameters of the simulation system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1计算仿真系统关键参数" src="Detail/GetImg?filename=images/DLXT201915010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1常规电力系统典型频率调节过程示意图" src="Detail/GetImg?filename=images/DLXT201915010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1常规电力系统典型频率调节过程示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of typical process for frequency regulation of traditional power systems</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2风电机组常规虚拟惯量调频控制结构框图" src="Detail/GetImg?filename=images/DLXT201915010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2风电机组常规虚拟惯量调频控制结构框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Controlblock ofconventional virtual inertiafor wind turbine</p>
                                <p class="img_note">f和f<sub>r</sub>分别为实际电网频率和参考频率；K<sub>1</sub>和K<sub>2</sub>分别为频率偏差和微分项系数；△P<sub>1</sub>，△P<sub>2</sub>，△P<sub>W</sub>分别为频率偏差项、微分项与两者合并的调频附加有功功率；ω为风电机组转速；P<sub>MPPT</sub>为风电机组正常输出有功功率</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3负荷突增系统频率响应曲线" src="Detail/GetImg?filename=images/DLXT201915010_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3负荷突增系统频率响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Frequency response curveunder load surge</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4基于转子动能一次调频典型曲线示意图" src="Detail/GetImg?filename=images/DLXT201915010_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4基于转子动能一次调频典型曲线示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Typical diagram of primary frequency regulation based on rotor kinetic energy</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915010_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5风电穿透率33%时系统动态响应仿真波形图" src="Detail/GetImg?filename=images/DLXT201915010_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5风电穿透率33%时系统动态响应仿真波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915010_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Simulation waves of system dynamic response under 33%wind power penetration</p>
                                <p class="img_note">黑色曲线风电不进行虚拟惯量综合控制下的系统响应特性红色曲线风电进行虚拟惯量综合控制下系统响应特性蓝色曲线风电仅频率偏差控制情况下的系统响应特性绿色曲线风电仅频率微分控制情况下的系统响应特性</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="137">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission provider technical requirements for the connection of power plants to the HydroQu&amp;#233;bec transmission system[R/OL]">

                                <b>[1]</b>Hydro-Québec Transnergie.Transmission provider technical requirements for the connection of power plants to the HydroQuébec transmission system[R/OL].[2018-12-01].http://www.hydroquebec.com.
                            </a>
                        </p>
                        <p id="139">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The grid code[R/OL]">

                                <b>[2]</b>National Grid (Great Britain) Company.The grid code[R/OL].[2018-12-01].http://www.nationalgrid.com.
                            </a>
                        </p>
                        <p id="141">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid connection regulations for high and extra high voltage[R/OL]">

                                <b>[3]</b>E.ON Netz GmbH.Grid connection regulations for high and extra high voltage[R/OL].[2018-12-01].http://www.eonenergy.com.
                            </a>
                        </p>
                        <p id="143">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nordic grid code 2007[R/OL]">

                                <b>[4]</b>Nordel.Nordic grid code 2007[R/OL].[2018-12-01].http://www.entsoe.eu.
                            </a>
                        </p>
                        <p id="145">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=MjY3MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElUckJmYkc0SDlYTXJJOUVZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                            </a>
                        </p>
                        <p id="147">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MjEyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElUckJmYkc0SDluTXFZOUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                            </a>
                        </p>
                        <p id="149">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MDE2MDNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDluTXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809021&amp;v=Mjg2MTFzRnl2bVc3dkxJU0hUZXJHNEg5bk1wbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>谢震, 孟浩, 张兴, 等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002.XIE Zhen, MENG Hao, ZHANG Xing, et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems, 2018, 42 (9) :157-163.DOI:10.7500/AEPS20170822002.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804021&amp;v=MjEzMDJIUmZiRzRIOW5NcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm1XN3ZMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>李少林, 秦世耀, 王瑞明, 等.大容量双馈风电机组虚拟惯量调频技术[J].电力自动化设备, 2018, 38 (4) :145-150.LI Shaolin, QIN Shiyao, WANG Ruiming, et al.Control strategy of virtual inertia frequency regulation for large capacity DFIG-based wind turbine[J].Electric Power Automation Equipment, 2018, 38 (4) :145-150.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=MDE3MTR6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDlmTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524005&amp;v=MjI5NjBGckNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDlUT3E0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>丁磊, 尹善耀, 王同晓, 等.考虑惯性调频的双馈风电机组主动转速保护控制策略[J].电力系统自动化, 2015, 39 (24) :29-34.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Active rotor speed protection strategy for DFIG-based wind turbines with inertia control[J].Automation of Electric Power Systems, 2015, 39 (24) :29-34.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808006&amp;v=MTcyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDluTXA0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines">

                                <b>[13]</b>VAN DE VYVER J, DE KOONING JDM, MEERSMAN B, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEETransactions on Power Systems, 2016, 31 (2) :1129-1138.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801010&amp;v=MDcxMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDluTXJvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Modification method for droop coefficient of DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Primary frequency regulation by deloaded wind turbines using variable droop">

                                <b>[15]</b>VIDYANANDAN K, SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems, 2013, 28 (2) :837-846.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MjIxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZtVzd2TElTSFRlckc0SDlUTXFvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                            </a>
                        </p>
                        <p id="169">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.
                            </a>
                        </p>
                        <p id="171">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES48ED3B45F7AAD3C2DCB3CC5F5C790221&amp;v=MDM4NzdZdEFFdXgrZlFnNnZCUm5tVTErT3d6bjJoZEdmcnVVUjdpZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3dTN4S3M9TmlmT2ZiZXdhNlhQMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>OCHOA D, MARTINEZ S.Frequency dependent strategy for mitigating wind power fluctuations of a doubly-fed induction generator wind turbine based on virtual inertia control and blade pitch angle regulation[J].Renewable Energy, 2018, 128:108-124.
                            </a>
                        </p>
                        <p id="173">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117006&amp;v=MjE4NDk5RE5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2bVc3dkxJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25.
                            </a>
                        </p>
                        <p id="175">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES51FBDDF7D77C3FDD261C482B7D4515C2&amp;v=MjkyNTU9TmlmT2ZiYTVhS080Mi9sQ0VPd0lmMzlQdTJJUjdENE9USGZnM2hWQmZiZVZRTW1kQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd1M3hLcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>MASOUD H F, GOLSHAN H, ESMAIL M.Determining optimal virtual inertia and frequency control parameters to preserve the frequency stability in islanded microgrids with high penetration of renewables[J].Electric Power Systems Research, 2018, 154:13-22.
                            </a>
                        </p>
                        <p id="177">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                KUNDUR P, BALU N, LAUBY M.Power system stability and control[M].New York:McGraw-Hill, 1994.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915010" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915010&amp;v=MTg2NDhadVpzRnl2bVc3dkxJU0hUZXJHNEg5ak5xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

