

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136515149006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915011%26RESULT%3d1%26SIGN%3dOIccdA3WcUIE1vW%252b%252fuzpYNKt2Ac%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915011&amp;v=MjcyNTFOcW85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1&lt;/b&gt; 非同步机电源的&lt;b&gt;&lt;i&gt;s&lt;/i&gt;&lt;/b&gt;域阻抗建模 "><b>1</b> 非同步机电源的<b><i>s</i></b>域阻抗建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;1.1&lt;/b&gt; 小干扰线性化法"><b>1.1</b> 小干扰线性化法</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;1.2&lt;/b&gt; 测试信号法"><b>1.2</b> 测试信号法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;2&lt;/b&gt; 电力系统网络谐振结构分析方法 "><b>2</b> 电力系统网络谐振结构分析方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;3&lt;/b&gt; 电力系统网络谐振模式的特征指标 "><b>3</b> 电力系统网络谐振模式的特征指标</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;4&lt;/b&gt; 非同步机电源电力系统算例分析 "><b>4</b> 非同步机电源电力系统算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="附录B ">附录B</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#219" data-title="B1 s域节点导纳矩阵法与状态空间法的一致性证明">B1 s域节点导纳矩阵法与状态空间法的一致性证明</a></li>
                                                <li><a href="#234" data-title="B2 s域节点导纳矩阵法与阻抗分析法的一致性证明">B2 s域节点导纳矩阵法与阻抗分析法的一致性证明</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#242" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#171" data-title="&lt;b&gt;图1 IEEE 39节点标准测试系统&lt;/b&gt;"><b>图1 IEEE 39节点标准测试系统</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图2 风电场并网示意图&lt;/b&gt;"><b>图2 风电场并网示意图</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;表1 测试系统的谐振模式&lt;/b&gt;"><b>表1 测试系统的谐振模式</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图3 系统中部分端口输入阻抗的幅频特性&lt;/b&gt;"><b>图3 系统中部分端口输入阻抗的幅频特性</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图4 29.3 Hz谐振模式的节点电压振型图&lt;/b&gt;"><b>图4 29.3 Hz谐振模式的节点电压振型图</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图5 风电场端口阻抗的频率特性&lt;/b&gt;"><b>图5 风电场端口阻抗的频率特性</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;表2 参与因子矩阵部分元素&lt;/b&gt;"><b>表2 参与因子矩阵部分元素</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;表3 关键元件的参数灵敏度&lt;/b&gt;"><b>表3 关键元件的参数灵敏度</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表4 参数调整过程&lt;/b&gt;"><b>表4 参数调整过程</b></a></li>
                                                <li><a href="#206" data-title="图A1非同步机电源分解示意图">图A1非同步机电源分解示意图</a></li>
                                                <li><a href="#208" data-title="图A2两电平电压源型换流器拓扑结构示意图">图A2两电平电压源型换流器拓扑结构示意图</a></li>
                                                <li><a href="#212" data-title="图A3锁相环的控制框图">图A3锁相环的控制框图</a></li>
                                                <li><a href="#214" data-title="图A4内环控制器的控制框图">图A4内环控制器的控制框图</a></li>
                                                <li><a href="#216" data-title="图A5测试信号法示意图">图A5测试信号法示意图</a></li>
                                                <li><a href="#236" data-title="图B1单端口系统示意图">图B1单端口系统示意图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="245">


                                    <a id="bibliography_1" title="KUNDUR P.Power system stability and control[M].New York, USA, McGraw-Hill, Inc., 2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">
                                        <b>[1]</b>
                                        KUNDUR P.Power system stability and control[M].New York, USA, McGraw-Hill, Inc., 2002.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_2" title="TAN Zhongfu, CHEN Kangting, JU Liwei, et al.Issues and solutions of China’s generation resource utilization based on sustainable development[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :147-160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Issues and solutions of China&amp;#39;&amp;#39;s generation resource utilization based on sustainable development">
                                        <b>[2]</b>
                                        TAN Zhongfu, CHEN Kangting, JU Liwei, et al.Issues and solutions of China’s generation resource utilization based on sustainable development[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :147-160.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_3" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTkwMzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBSVNIVGVyRzRIOWJNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_4" title="王耀华, 焦冰琦, 张富强, 等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua, JIAO Bingqi, ZHANG Fuqiang, et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721003&amp;v=MTM5MDZxZlp1WnNGeXZuVTd2QUlTSFRlckc0SDliT3JvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        王耀华, 焦冰琦, 张富强, 等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua, JIAO Bingqi, ZHANG Fuqiang, et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_5" title="李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704002&amp;v=MTEyMjFUckJmYkc0SDliTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_6" title="IEEE Sub-synchronous Resonance Working Group.Terms, definitions and symbols for sub-synchronous oscillations[J].IEEE Transactions on Power Apparatus and Systems, 1985, 104 (6) :1326-1334." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Terms,definitions and symbols for subsynchronous oscillations">
                                        <b>[6]</b>
                                        IEEE Sub-synchronous Resonance Working Group.Terms, definitions and symbols for sub-synchronous oscillations[J].IEEE Transactions on Power Apparatus and Systems, 1985, 104 (6) :1326-1334.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_7" title="程时杰, 曹一家, 江全元.电力系统次同步振荡的理论与方法[M].北京:科学出版社, 2009.CHENG Shijie, CAO Yijia, JIANG Quanyuan.Theory and method about sub-synchronous oscillation in power system[M].Beijing:Science Press, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030222237001&amp;v=MTg4NzM3ektJRm9jWEZxekdiTzdIdFBPclkxR1krc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        程时杰, 曹一家, 江全元.电力系统次同步振荡的理论与方法[M].北京:科学出版社, 2009.CHENG Shijie, CAO Yijia, JIANG Quanyuan.Theory and method about sub-synchronous oscillation in power system[M].Beijing:Science Press, 2009.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_8" title="李岩, 邹常跃, 饶宏, 等.柔性直流与极端交流系统间的谐波谐振[J].中国电机工程学报, 2018, 38 (增刊1) :19-23.LI Yan, ZOU Changyue, RAO Hong, et al.Resonance of VSC-HVDC with extreme AC grid[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :19-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1003&amp;v=MTM0ODl1WnNGeXZuVTd2QVB5clBiYkc0SDltdnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        李岩, 邹常跃, 饶宏, 等.柔性直流与极端交流系统间的谐波谐振[J].中国电机工程学报, 2018, 38 (增刊1) :19-23.LI Yan, ZOU Changyue, RAO Hong, et al.Resonance of VSC-HVDC with extreme AC grid[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :19-23.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                    CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.</a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_10" title="PIYASINGHE L, MIAO Zhixin, KHAZAEI J, et al.Impedance model-based SSR analysis for TCSC compensated type-3wind energy delivery systems[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :179-187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance model-based SSR analysis for TCSC compensated type-3 wind energy delivery systems">
                                        <b>[10]</b>
                                        PIYASINGHE L, MIAO Zhixin, KHAZAEI J, et al.Impedance model-based SSR analysis for TCSC compensated type-3wind energy delivery systems[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :179-187.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_11" title="HARNEFORS L, WANG X, YEPES A G, et al.Passivitybased stability assessment of grid-connected VSCs-an overview[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (1) :116-125." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Passivitybased stability assessment of grid-connected VSCs-an overview">
                                        <b>[11]</b>
                                        HARNEFORS L, WANG X, YEPES A G, et al.Passivitybased stability assessment of grid-connected VSCs-an overview[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (1) :116-125.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_12" title="年珩, 杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化, 2016, 40 (10) :76-83.NIAN Heng, YANG Hongyu.Impedance modeling and stability analysis of grid connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems, 2016, 40 (10) :76-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610011&amp;v=MDk3NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUlTSFRlckc0SDlmTnI0OUVaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        年珩, 杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化, 2016, 40 (10) :76-83.NIAN Heng, YANG Hongyu.Impedance modeling and stability analysis of grid connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems, 2016, 40 (10) :76-83.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_13" title="辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MzEzNjZxZlp1WnNGeXZuVTd2QVB5clBiYkc0SDliTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_14" title="谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712006&amp;v=MDEzMDU3cWZadVpzRnl2blU3dkFJU0hUZXJHNEg5Yk5yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_15" title="赵书强, 李忍, 高本锋.基于状态空间的阻抗分析法在次同步振荡中的应用[J].电力系统自动化, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003.ZHAO Shuqiang, LI Ren, GAO Benfeng.Application of state space based impedance analysis method in sub-synchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818004&amp;v=MDIxNzBuTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        赵书强, 李忍, 高本锋.基于状态空间的阻抗分析法在次同步振荡中的应用[J].电力系统自动化, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003.ZHAO Shuqiang, LI Ren, GAO Benfeng.Application of state space based impedance analysis method in sub-synchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_16" title="邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818008&amp;v=MDkyNzMzenFxQnRHRnJDVVI3cWZadVpzRnl2blU3dkFJU0hUZXJHNEg5bk5wNDlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_17" title="张学广, 邱望明, 方冉, 等.双馈风电机组静止坐标系下阻抗建模及次同步谐振抑制策略[J].电力系统自动化, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002.ZHANG Xueguang, QIU Wangming, FANG Ran, et al.Impedance modeling and sub-synchronous resonance mitigation strategy of doubly-fed induction generator based wind turbine in static reference frame[J].Automation of Electric Power Systems, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906005&amp;v=MjkxMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blU3dkFJU0hUZXJHNEg5ak1xWTlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        张学广, 邱望明, 方冉, 等.双馈风电机组静止坐标系下阻抗建模及次同步谐振抑制策略[J].电力系统自动化, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002.ZHANG Xueguang, QIU Wangming, FANG Ran, et al.Impedance modeling and sub-synchronous resonance mitigation strategy of doubly-fed induction generator based wind turbine in static reference frame[J].Automation of Electric Power Systems, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_18" title="OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEETransactions on Power Delivery, 2009, 24 (3) :1504-1514." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line">
                                        <b>[18]</b>
                                        OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEETransactions on Power Delivery, 2009, 24 (3) :1504-1514.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_19" title="FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEETransactions on Power Delivery, 2010, 25 (4) :2073-2082." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of DFIG-based wind farms for SSR analysis">
                                        <b>[19]</b>
                                        FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEETransactions on Power Delivery, 2010, 25 (4) :2073-2082.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_20" title="解大, 冯俊淇, 娄宇成, 等.基于三质量块模型的双馈风机小信号建模和模态分析[J].中国电机工程学报, 2013, 33 (增刊1) :21-29.XIE Da, FENG Junqi, LOU Yucheng, et al.Small-signal modelling and modal analysis of DFIG-based wind turbine based on three-mass shaft model[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :21-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1004&amp;v=MTIxNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBUHlyUGJiRzRIOUt2cm85RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        解大, 冯俊淇, 娄宇成, 等.基于三质量块模型的双馈风机小信号建模和模态分析[J].中国电机工程学报, 2013, 33 (增刊1) :21-29.XIE Da, FENG Junqi, LOU Yucheng, et al.Small-signal modelling and modal analysis of DFIG-based wind turbine based on three-mass shaft model[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :21-29.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_21" title="朱鑫要, 孙海顺, 陈萌, 等.一种构建网络状态空间模型的新方法及其在SSR研究中的应用[J].中国电机工程学报, 2014, 34 (4) :605-612.ZHU Xinyao, SUN Haishun, CHEN Meng, et al.A novel approach to construct the state-space model of power system grid and its application in SSR study[J].Proceedings of the CSEE, 2014, 34 (4) :605-612." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404012&amp;v=MTA2MTJGeXZuVTd2QVB5clBiYkc0SDlYTXE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        朱鑫要, 孙海顺, 陈萌, 等.一种构建网络状态空间模型的新方法及其在SSR研究中的应用[J].中国电机工程学报, 2014, 34 (4) :605-612.ZHU Xinyao, SUN Haishun, CHEN Meng, et al.A novel approach to construct the state-space model of power system grid and its application in SSR study[J].Proceedings of the CSEE, 2014, 34 (4) :605-612.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_22" title="谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and ACsystems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=Mjg4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blU3dkFQeXJQYmJHNEg5Zk1wbzlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and ACsystems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_23" title="LIU H.HVDC converters impedance modeling and system stability analysis[D].New York, USA:Rensselaer Polytechnic Institute, 2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=HVDC converters impedance modeling and system stability analysis">
                                        <b>[23]</b>
                                        LIU H.HVDC converters impedance modeling and system stability analysis[D].New York, USA:Rensselaer Polytechnic Institute, 2017.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_24" title="徐政.柔性直流输电系统[M].2版.北京:机械工业出版社, 2017.XU Zheng.Flexible HVDC transmission system[M].2nd ed.Beijing:China Machine Press, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MjA3MjN2RnlublU3ektJRm9jWEZxekdiSzVIOVRKckl4RFl1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        徐政.柔性直流输电系统[M].2版.北京:机械工业出版社, 2017.XU Zheng.Flexible HVDC transmission system[M].2nd ed.Beijing:China Machine Press, 2017.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_25" title="徐政, 王世佳, 邢法财, 等.电力网络的谐振稳定性分析方法研究[J].电力建设, 2017, 38 (11) :1-8.XU Zheng, WANG Shijia, XING Facai, et al.Qualitative analysis method of electric network resonance stability[J].Electric Power Construction, 2017, 38 (11) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711004&amp;v=MjAwMjNVUjdxZlp1WnNGeXZuVTd2QUlTSEJmYkc0SDliTnJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        徐政, 王世佳, 邢法财, 等.电力网络的谐振稳定性分析方法研究[J].电力建设, 2017, 38 (11) :1-8.XU Zheng, WANG Shijia, XING Facai, et al.Qualitative analysis method of electric network resonance stability[J].Electric Power Construction, 2017, 38 (11) :1-8.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),71-83 DOI:10.7500/AEPS20190113004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">非同步机电源接入电网后的谐振问题分析及抑制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%A2%E6%B3%95%E8%B4%A2&amp;code=37496823&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邢法财</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%94%BF&amp;code=09388355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐政</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%96%E4%BD%B3&amp;code=34017083&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王世佳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着非同步机电源在电网中的占比越来越大, 有别于传统功角振荡的电网谐振不稳定问题逐渐显现。为此, 文中提出了一种基于<i>s</i>域节点导纳矩阵的网络谐振分析方法, 用以分析及抑制含非同步机电源电力系统的谐振问题。首先, 介绍了两种非同步机电源的<i>s</i>域阻抗建模方法——小干扰线性化法和测试信号法, 重点考虑了内环控制器和锁相环的影响。然后, 给出了一套基于<i>s</i>域节点导纳矩阵的网络谐振结构分析方法, 并提出了两个描述谐振模式的特征指标, 用以确定其主要影响区域和敏感元件参数。最后, 以某风电场并网系统为例, 对该系统的谐振结构进行了分析, 并针对其存在的谐振问题提出了相应的改善措施。分析表明, 由于电力电子装置的负电阻效应, 含非同步机电源的电力系统确实存在谐振不稳定的风险, 需要加以抑制。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E5%90%8C%E6%AD%A5%E6%9C%BA%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非同步机电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E8%B0%90%E6%8C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网谐振;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3Es%3C%2Fi%3E%E5%9F%9F%E8%8A%82%E7%82%B9%E5%AF%BC%E7%BA%B3%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>s</i>域节点导纳矩阵;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E5%B9%B2%E6%89%B0%E7%BA%BF%E6%80%A7%E5%8C%96%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小干扰线性化法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%8B%E8%AF%95%E4%BF%A1%E5%8F%B7%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">测试信号法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    邢法财 (1992—) , 男, 博士研究生, 主要研究方向:含新能源并网的交直流系统稳定性分析。E-mail:xingfacai@zju.edu.cn;
                                </span>
                                <span>
                                    *徐政 (1962—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:大规模交直流系统动态行为分析、直流输电与柔性交流输电技术、新能源并网系统控制及稳定性分析。E-mail:xuzheng007@zju.edu.cn;
                                </span>
                                <span>
                                    王世佳 (1991—) , 男, 博士研究生, 主要研究方向:次同步振荡。E-mail:wsj_zju@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“复杂电网下新能源发电基地次/超同步振荡评估、抑制与防控技术研究” (SGXJ0000TKJS1800238);</span>
                    </p>
            </div>
                    <h1><b>Analysis and Suppression of Resonance Problem in Power System with Unconventional Generators</b></h1>
                    <h2>
                    <span>XING Facai</span>
                    <span>XU Zheng</span>
                    <span>WANG Shijia</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the ever-increasing of unconventional generators in power system, the electrical network resonance instability problems gradually emerge, which is different from the conventional power-angle oscillation.For investigating and suppressing those problems, this paper proposes a resonance analysis method based on the s-domain nodal admittance matrix.Firstly, to describe the unconventional generator, two approaches to establish its s-domain impedance model are introduced, i.e., the small-disturbance linearization method and the test-signal method.Specially, the inner-loop controller and the phase-locked loop (PLL) are considered in the modelling.Then, based on the s-domain nodal admittance matrix, the resonance structure analysis method of electrical network is proposed.Besides, two indices to determine the main influence area and the sensitive component parameters of the resonant mode are provided.Finally, the above details are illustrated in a wind farm integration system, whose resonance structure is analyzed and the corresponding suppression strategy for the unstable resonant mode is proposed.The analysis indicates that the power system with unconventional generators do have the risk of unstable resonance and need to be suppressed, due to the negative resistance effect of power electronic devices.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unconventional%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unconventional generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electrical%20network%20resonance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electrical network resonance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3Es%3C%2Fi%3E-domain%20nodal%20admittance%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>s</i>-domain nodal admittance matrix;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-disturbance%20linearization%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-disturbance linearization method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=test-signal%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">test-signal method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.SGXJ0000TKJS1800238);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">稳定性研究是电力系统中非常经典的研究课题。以往, 电力系统稳定性问题主要关注与同步稳定性相关的功角振荡问题, 如暂态稳定性和低频振荡等<citation id="295" type="reference"><link href="245" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;但随着新能源的大规模开发, 如风力发电、光伏发电等, 非同步机电源在电网中的占比越来越大<citation id="298" type="reference"><link href="247" rel="bibliography" /><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 出现了有别于传统功角振荡的网络谐振不稳定问题, 如河北沽源风电场的振荡事故和新疆哈密风电场的振荡事故等<citation id="296" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。尽管网络谐振不稳定问题在发电厂经串补线路送出时已经出现, 习惯上称此种谐振不稳定为次同步谐振 (sub-synchronous resonance, SSR) 问题<citation id="299" type="reference"><link href="255" rel="bibliography" /><link href="257" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>;然而, 在大量基于电力电子装置的非同步机电源接入电网后, 网络谐振不稳定问题就变成了一个普遍性的问题, 且谐振的频率可以远远超出次同步频率范围, 达到1 000 Hz的频率范围<citation id="297" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。事实上, 电力电子装置在一定的频段内会存在负电阻效应;当电力系统中网络的固有电阻不足以抵消装置引起的负电阻时, 原先稳定的谐振模式就有可能变得谐振不稳定, 且可能与发电机轴系相互作用而引起机网复合共振, 从而导致严重的电网事故。因此, 对非同步机电源接入电网后的谐振问题进行分析和抑制, 成为电网规划和运行中必须要进行的工作。开发适合于电力系统常规思维的覆盖全网所有元件的网络谐振稳定性评估方法, 具有重要的理论意义和应用价值。</p>
                </div>
                <div class="p1">
                    <p id="66">针对非同步机电源并网后引起的电网谐振问题, 目前主要有两类研究方法, 一类是基于阻抗模型的频域稳定判据<citation id="300" type="reference"><link href="261" rel="bibliography" /><link href="263" rel="bibliography" /><link href="265" rel="bibliography" /><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><link href="277" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 另一类是基于状态空间模型的特征值分析法<citation id="301" type="reference"><link href="279" rel="bibliography" /><link href="281" rel="bibliography" /><link href="283" rel="bibliography" /><link href="285" rel="bibliography" /><link href="287" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。阻抗分析法的优点在于可以通过量测的手段获得非同步机电源的阻抗模型, 而不依赖于非同步机电源的内部结构和参数。但是阻抗分析法局限于分析非同步机电源并网端口的稳定性, 而非全网的谐振稳定性, 而且稳定性分析的结果会因电源阻抗和负荷阻抗的划分不同而不同。特征值分析法可以获得全网的谐振模式, 但其建模依赖于非同步机电源的控制器结构及参数, 而且对于含有大量非同步机电源的大规模复杂系统, 建立全网的状态空间模型并求解其特征值十分困难。</p>
                </div>
                <div class="p1">
                    <p id="67">鉴于现有方法的局限性, 本文提出了一种基于<i>s</i>域节点导纳矩阵的网络谐振结构分析方法, 用以分析和抑制含非同步机电源电力系统的谐振问题。首先, 本文建立起非同步机电源的<i>s</i>域阻抗模型, 用于构建全网的<i>s</i>域节点导纳矩阵。然后基于<i>s</i>域节点导纳矩阵, 本文给出了分析电力系统网络谐振结构的具体方法, 电力系统的网络谐振结构主要包含四方面的信息:①在所分析的频段内所存在的谐振模式个数;②各谐振模式的频率;③各谐振模式的阻尼;④各谐振模式的振型。随后, 本文提出了两个描述谐振模式的特征指标, 用以确定谐振模式的主要影响区域和敏感元件参数, 为改善电网谐振结构提供参考。最后, 以某风电场并网系统为例, 本文对该系统的谐振结构进行了分析, 并针对其中不稳定的谐振模式提出了相应的抑制措施。分析结果表明, 由于电力电子装置的负电阻效应, 含非同步机电源的电力系统确实存在不稳定的谐振模式, 需要采取一定的措施加以抑制。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1</b> 非同步机电源的<b><i>s</i></b>域阻抗建模</h3>
                <div class="p1">
                    <p id="69">目前电网中主要有双馈感应风力发电机 (doubly-fed induction wind generator, DFIWG) 、永磁同步风力发电机 (permanent magnet synchronous wind generator, PMSWG) 、光伏电站 (photovoltaic power station, PVPS) 等几类非同步机电源。假定换流器的直流侧电压恒定, 它们均可以被分解成一个或几个相对独立的并网单元, 其分解示意图如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="70">由于每个独立并网单元有着相同的电力电子装置——两电平电压源型换流器 (two-level voltage-source converter, two-level VSC) , 因此, 本文主要对两电平电压源型换流器的<i>s</i>域阻抗建模过程进行介绍。两电平电压源型换流器的拓扑结构及控制框图详见附录A图A2—图A4。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1</b> 小干扰线性化法</h4>
                <div class="p1">
                    <p id="72">不考虑外环控制器影响时, 两电平电压源型换流器的小扰动动态特性可用式 (1) —式 (6) 描述。</p>
                </div>
                <div class="p1">
                    <p id="73">外电路动态方程:</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:Δ<i>U</i>表示<i>s</i>域电压扰动量;Δ<i>I</i>表示<i>s</i>域电流扰动量;下标“<i>d</i>”和“<i>q</i>”分别表示<i>dq</i>旋转坐标系下<i>d</i>轴变量和<i>q</i>轴变量;下标“g”表示换流器出口变量;下标“s”表示交流系统变量;<i>ω</i><sub>s</sub>为系统角频率;<i>L</i>为外电路电感;<i>s</i>为拉普拉斯算子。</p>
                </div>
                <div class="p1">
                    <p id="77">换流器输出方程:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mo>, </mo><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>θ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mo>, </mo><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>θ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:下标“mod”表示内环控制器输出的调制变量;下标“0”表示变量的稳态值;<i>K</i><sub>m</sub>为幅值调制比;<i>U</i><sub>dc</sub>为直流侧电压;Δ<i>θ</i>为<i>s</i>域锁相环输出相位扰动量。</p>
                </div>
                <div class="p1">
                    <p id="80">内环控制器方程:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:下标“meas”表示换流器测量环节输出变量;<i>H</i><sub>IN</sub> (<i>s</i>) 为内环控制器比例—积分 (PI) 环节的传递函数;<i>K</i><sub>i</sub>为内环控制器的解耦补偿系数。</p>
                </div>
                <div class="p1">
                    <p id="83">电压测量环节方程:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>G</i><sub>v</sub>为换流器电压测量环节的标幺系数。</p>
                </div>
                <div class="p1">
                    <p id="87">电流测量环节方程:</p>
                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">式中:<i>G</i><sub>i</sub>为换流器电流测量环节的标幺系数。</p>
                </div>
                <div class="p1">
                    <p id="91">锁相环动态方程:</p>
                </div>
                <div class="area_img" id="92">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_09200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="94">式中:<i>H</i><sub>PLL</sub> (<i>s</i>) 为锁相环PI环节的传递函数。</p>
                </div>
                <div class="p1">
                    <p id="95">综合式 (1) —式 (6) , 可得两电平电压源型换流器的<i>s</i>域端口模型, 如式 (7) 所示。</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">不考虑锁相环时, 有</p>
                </div>
                <div class="p1">
                    <p id="101"><b><i>Z</i></b> (<i>s</i>) = (<i>K</i><sub>m</sub><i>U</i><sub>dc</sub><i>G</i><sub>v</sub><b><i>E</i></b>-<b><i>E</i></b>) <sup>-1</sup> (<b><i>Z</i></b><sub>L</sub>-<i>K</i><sub>m</sub><i>U</i><sub>dc</sub><b><i>Z</i></b><sub>IN</sub><i>G</i><sub>i</sub>)      (9) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>s</mi><mi>L</mi></mtd><mtd><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi></mtd><mtd><mi>s</mi><mi>L</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mtd><mtd><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">E</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">考虑锁相环时, 有</p>
                </div>
                <div class="p1">
                    <p id="105"><b><i>Z</i></b> (<i>s</i>) =[<i>K</i><sub>m</sub><i>U</i><sub>dc</sub> (<i>G</i><sub>v</sub><b><i>E</i></b>+<b><i>T</i></b><sub>θ</sub><i>G</i><sub>PLL</sub> (<i>s</i>) ) -<b><i>E</i></b>]<sup>-1</sup>·</p>
                </div>
                <div class="p1">
                    <p id="106"> (<b><i>Z</i></b><sub>L</sub>-<i>K</i><sub>m</sub><i>U</i><sub>dc</sub><b><i>Z</i></b><sub>IN</sub><i>G</i><sub>i</sub>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>θ</mtext></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>i</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>U</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">对于单一的电力电子装置来说, 在<i>dq</i>旋转坐标系下描述其动态特性十分方便, 但对于全网而言, 在<i>dq</i>旋转坐标系下建立其完整的描述却十分困难, 因为全网的动态元件众多, 且动态元件在<i>dq</i>旋转坐标系下的表现形式比较复杂, 构建全网动态特性描述方程的工作量巨大。因此需要将电力电子装置的动态模型转换到正负序静止坐标系下进行分析。变量由<i>dq</i>旋转坐标系变换到正负序静止坐标系的变换矩阵如式 (11) 所示。</p>
                </div>
                <div class="area_img" id="110">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="112">两电平电压源型换流器在正负序静止坐标系下的端口模型如式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><msup><mi mathvariant="bold-italic">Ζ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><msup><mi mathvariant="bold-italic">Ζ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mtext>j</mtext></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mtext>j</mtext></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Ζ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mtext>j</mtext></mtd><mtd><mtext>j</mtext></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">在不考虑锁相环的动态特性时, <b><i>Z</i></b> (<i>s</i>) 矩阵是对称的, 即<i>Z</i><sub>11</sub> (<i>s</i>) =<i>Z</i><sub>22</sub> (<i>s</i>) , <i>Z</i><sub>21</sub> (<i>s</i>) =-<i>Z</i><sub>12</sub> (<i>s</i>) , 这时<b><i>Z</i></b>′ (<i>s</i>) 矩阵为对角矩阵, 即正负序变量是独立的, 因此正负序可以解耦分析。</p>
                </div>
                <div class="p1">
                    <p id="117">在考虑锁相环的动态特性时, <b><i>T</i></b><sub>mod</sub>, <b><i>T</i></b><sub>si</sub>, <b><i>T</i></b><sub>su</sub>是不对称的, 进而<b><i>Z</i></b> (<i>s</i>) 矩阵是不对称的, <b><i>Z</i></b>′ (<i>s</i>) 矩阵为非对角矩阵, 即正负序变量之间存在着耦合效应。但文献<citation id="302" type="reference">[<a class="sup">23</a>]</citation>表明该耦合效应对系统稳定性的影响较小, 因此正负序可以近似解耦分析。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>1.2</b> 测试信号法</h4>
                <div class="p1">
                    <p id="119">正负序的解耦分析在很大程度上可以减少电网谐振结构分析的计算量, 且便于编程实现。另外, 在正负序坐标系下描述电力电子装置的动态特性时, 若电力电子装置的精确参数无法获得, 还可以通过测试信号法<citation id="303" type="reference"><link href="291" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>建立其动态模型, 具有很好的工程实用性。测试信号法的示意图如附录A图A5所示, 而正负序阻抗的计算公式如附录A式 (A1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="120">值得注意的是, 所施加的测试信号不能影响系统的稳态运行点, 而且施加信号的频率不能为二倍频互补频率, 以免耦合效应影响模型的准确性。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>2</b> 电力系统网络谐振结构分析方法</h3>
                <div class="p1">
                    <p id="122">节点导纳矩阵是描述电力系统网络结构的一种有效手段, 它易于构建, 物理概念清晰, 且变量具有独立完备性。而<i>s</i>域元件阻抗模型能够很好地描述非同步机电源的动态特性, 且表现形式简洁。因此, 二者结合所形成的<i>s</i>域节点导纳矩阵法<citation id="304" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>可以清晰有效地分析含非同步机电源电力系统的网络谐振结构。电力系统的网络谐振结构主要包含四方面的内容:①在所分析的频段内所存在的谐振模式个数;②各谐振模式的频率;③各谐振模式的阻尼;④各谐振模式的振型。</p>
                </div>
                <div class="p1">
                    <p id="123"><i>s</i>域节点导纳矩阵法的核心思想是通过求解电力系统<i>s</i>域节点导纳矩阵行列式的零根及其行列式零根下对应零特征根的右特征向量来分析电力系统的网络谐振结构。</p>
                </div>
                <div class="p1">
                    <p id="124">电力系统的网络谐振模式可以用其<i>s</i>域节点导纳矩阵行列式的零根表示, 如式 (14) 所示。</p>
                </div>
                <div class="area_img" id="125">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:<i>s</i><sub><i>k</i></sub>为电力系统的第<i>k</i>个谐振模式;<i>σ</i><sub><i>k</i></sub>为该谐振模式的衰减因子;<i>ω</i><sub><i>k</i></sub>为该谐振模式的谐振角频率;<b><i>Y</i></b> (<i>s</i>) 为电力系统的<i>s</i>域节点导纳矩阵, 符号“det[·]”表示其行列式。</p>
                </div>
                <div class="p1">
                    <p id="128">电力系统<i>s</i>域节点导纳矩阵行列式的零根与其状态空间描述下的特征根相一致。这个可以通过转移阻抗来证明, 详见附录B。另外, <i>s</i>域节点导纳矩阵法与阻抗分析法在分析端口稳定性方面具有一致性。这个可以通过单端口系统的稳定性分析来证明, 详见附录B。</p>
                </div>
                <div class="p1">
                    <p id="129">值得注意的是, 尽管3种方法在稳定性分析方面具有一致性, 但系统的<i>s</i>域节点导纳矩阵更易形成和求解, 且<i>s</i>域节点导纳矩阵法的分析更为完备, 覆盖于整个系统, 而不局限于单一端口。因此, <i>s</i>域节点导纳矩阵法在分析非同步机电源接入系统后的谐振问题时更具优势。</p>
                </div>
                <div class="p1">
                    <p id="130">为描述电力系统网络谐振模式的振型特点, 本文引入了谐振模式节点电压振型向量的概念, 即<i>s</i>域节点导纳矩阵行列式零根下对应零特征根的右单位特征向量, 如式 (15) 所示。</p>
                </div>
                <div class="area_img" id="131">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="133">式中:<b><i>R</i></b><sub><i>s</i><sub><i>k</i></sub></sub>为<i>s</i>域节点导纳矩阵<i>s</i><sub><i>k</i></sub>谐振模式下对应零特征根的右单位特征向量, 即<i>s</i><sub><i>k</i></sub>谐振模式的节点电压振型向量;上标“T”表示向量的转置。</p>
                </div>
                <div class="p1">
                    <p id="134">由于<i>s</i><sub><i>k</i></sub>谐振模式下<b><i>Y</i></b> (<i>s</i>) 的行列式等于零, 所以<b><i>Y</i></b> (<i>s</i><sub><i>k</i></sub>) 矩阵必然存在零特征根, 而与零特征根相对应的模态量在幅值上远大于其他模态量, 因此可将其视为<i>s</i><sub><i>k</i></sub>谐振模式的主要表现模态量, 其余模态量可忽略不计, 如式 (16) —式 (19) 所示。值得注意的是, <i>s</i><sub><i>k</i></sub>谐振模式的主要表现模态量可能不唯一, 但它们之间相互独立, 可以解耦分析。</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>λ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>λ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">由于</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>∵</mo><mi>det</mi><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mo>∴</mo><mo>∃</mo><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mo>≈</mo><mi>ε</mi></mtd></mtr><mtr><mtd><mo>∴</mo><mi>λ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo>≈</mo><mi>ε</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>≫</mo><mi>λ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>≠</mo><mi>i</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">则</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>≈</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>ε</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">提取主导模态, 省略其下标, 有</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>≈</mo><mi>ε</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>U</i><sub>mode</sub>和<i>I</i><sub>mode</sub>分别表示节点模态电压和节点模态注入电流;<i>λ</i><sub><i>k</i></sub>为<b><i>Y</i></b> (<i>s</i><sub><i>k</i></sub>) 矩阵的特征根;<i>ε</i>为一个接近于0的实数, 用以表示<b><i>Y</i></b> (<i>s</i><sub><i>k</i></sub>) 矩阵的零特征根。</p>
                </div>
                <div class="p1">
                    <p id="143">根据矩阵理论可知, 矩阵特征根的右特征向量反映了模态量在各实际变量中的表现程度。因此, 谐振模式的节点电压振型向量描述了在某一谐振模式下主导模态量在各节点电压中的表现程度, 反映了该谐振模式下各节点电压的相对振荡形式以及谐振模式的振荡类型。若特征向量中存在两组相位完全相反的元素, 则表明该谐振模式为电网断面谐振模式;若特征向量中所有元素的相位均保持一致, 则表明该谐振模式为电网末端谐振模式。</p>
                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>3</b> 电力系统网络谐振模式的特征指标</h3>
                <div class="p1">
                    <p id="145">随着非同步机电源的接入, 电力系统可能存在不稳定的网络谐振模式, 因此, 本文引入节点参与因子矩阵和元件参数灵敏度两个特征指标来确定谐振模式的主要影响区域和敏感元件参数, 以便采取相应的改善措施来提高电力系统的谐振稳定性。</p>
                </div>
                <div class="p1">
                    <p id="146">电力系统网络谐振模式的节点参与因子矩阵指标定义如下:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">R</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi mathvariant="bold-italic">L</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<b><i>L</i></b><sub><i>s</i><sub><i>k</i></sub></sub>为<i>s</i>域节点导纳矩阵<i>s</i><sub><i>k</i></sub>谐振模式下对应零特征根的左单位特征向量。值得注意的是, 由于<b><i>Y</i></b> (<i>s</i>) 为对称矩阵, 所以其左单位特征向量等于其右单位特征向量的转置, 即<b><i>L</i></b><sub><i>s</i><sub><i>k</i></sub></sub>=<b><i>R</i></b><sup>T</sup><sub><i>s</i><sub><i>k</i></sub></sub>, 这样可进一步减少数值计算的工作量, 提高运算效率。</p>
                </div>
                <div class="p1">
                    <p id="149">由于与零特征根相对应的模态量是谐振模式的主要表现模态量, 所以节点电压<b><i>V</i></b><sub>node</sub>与节点注入电流<b><i>I</i></b><sub>node</sub>可以用节点模态电压和节点模态注入电流表示, 即</p>
                </div>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="152">结合式 (16) —式 (19) , 进而可以推导出节点电压与节点注入电流之间的关系:</p>
                </div>
                <div class="p1">
                    <p id="153"><b><i>V</i></b><sub>node</sub>=<b><i>R</i></b><sub><i>s</i><sub><i>k</i></sub></sub><i>U</i><sub>mode</sub>=<b><i>R</i></b><sub><i>s</i><sub><i>k</i></sub></sub><i>ε</i><sup>-1</sup><i>I</i><sub>mode</sub>=</p>
                </div>
                <div class="p1">
                    <p id="154"><i>ε</i><sup>-1</sup><b><i>R</i></b><sub><i>s</i><sub><i>k</i></sub></sub><b><i>L</i></b><sub><i>s</i><sub><i>k</i></sub></sub><b><i>I</i></b><sub>node</sub>=<i>ε</i><sup>-1</sup><b><i>P</i></b><sub><i>s</i><sub><i>k</i></sub></sub><b><i>I</i></b><sub>node</sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="155">由式 (22) 可知, 节点参与因子矩阵中元素<i>p</i><sub><i>ij</i>, <i>s</i><sub><i>k</i></sub></sub>反映了<i>s</i><sub><i>k</i></sub>谐振模式下节点<i>j</i>注入电流对节点<i>i</i>节点电压的影响程度。其绝对值越大, 表明<i>s</i><sub><i>k</i></sub>谐振模式下节点<i>j</i>对节点<i>i</i>的激励作用越强, 它们参与该谐振模式的程度越高;而其相位体现了<i>s</i><sub><i>k</i></sub>谐振模式下节点<i>j</i>注入电流对节点<i>i</i>节点电压的助增或削弱效果。因此, 它可以用来确定谐振模式的主要影响区域, 以及选择谐振模式的最佳观察节点和测试节点。</p>
                </div>
                <div class="p1">
                    <p id="156">电力系统网络谐振模式的元件参数灵敏度指标定义如下:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>p</mi><mo>=</mo><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>p</i><sub>0</sub>为参数<i>p</i>的初始值。</p>
                </div>
                <div class="p1">
                    <p id="160">它反映了<i>s</i><sub><i>k</i></sub>谐振模式下参数<i>p</i>的微变化量对谐振模式阻尼频率的影响程度。其实部的绝对值越大, 表明元件参数对谐振阻尼的影响越大, 若为负, 则使得谐振模式左移, 有利于提高谐振模式的稳定性;而其虚部则反映了元件参数对谐振频率的影响。因此, 元件参数灵敏度指标可以用来确定谐振模式的敏感元件参数, 以便提出相应的参数调整策略抑制电力系统的不稳定谐振模式。</p>
                </div>
                <div class="p1">
                    <p id="161">由于<i>s</i><sub><i>k</i></sub>没有显式表达式, 所以本文通过端口导纳隐函数微分的形式来获得参数灵敏度的表达式。</p>
                </div>
                <div class="p1">
                    <p id="162">在<i>s</i><sub><i>k</i></sub>谐振模式下, 由于det[<b><i>Y</i></b> (<i>s</i><sub><i>k</i></sub>) ]=0, 所以必然存在端口阻抗<i>Z</i><sub><i>mm</i></sub> (<i>s</i><sub><i>k</i></sub>, <i>p</i>) =∞, <i>m</i>为节点编号;相应地, 端口导纳<i>Y</i><sub><i>mm</i></sub> (<i>s</i><sub><i>k</i></sub>, <i>p</i>) =0。对端口导纳等式两边取微分, 可得:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mtext>d</mtext><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mtext>d</mtext><mi>p</mi><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mfrac><mrow><mo>∂</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac></mrow><mrow><mfrac><mrow><mo>∂</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">进一步推导, 可得元件参数灵敏度的最终表达式, 详细推导过程见附录C。</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi mathvariant="bold-italic">Ι</mi><msubsup><mrow></mrow><mi>m</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Y</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo><mfrac><mrow><mo>∂</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mi mathvariant="bold-italic">Y</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mi mathvariant="bold-italic">Ι</mi><msubsup><mrow></mrow><mi>m</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Y</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo><mfrac><mrow><mo>∂</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mi mathvariant="bold-italic">Y</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mrow><mi mathvariant="bold-italic">V</mi><msubsup><mrow></mrow><mi>m</mi><mtext>Τ</mtext></msubsup><mfrac><mrow><mo>∂</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>p</mi></mrow></mfrac><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mi mathvariant="bold-italic">V</mi><msubsup><mrow></mrow><mi>m</mi><mtext>Τ</mtext></msubsup><mfrac><mrow><mo>∂</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>p</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<b><i>I</i></b><sub><i>m</i></sub>为一维列向量, 其第<i>m</i>个元素为1, 其余元素为0。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>4</b> 非同步机电源电力系统算例分析</h3>
                <div class="p1">
                    <p id="168">为验证本文所提出方法的有效性, 本文基于IEEE 39节点系统构造了一个风电场串补并网系统, 并据此对含非同步机电源电力系统的谐振问题进行分析和抑制。IEEE 39节点系统如图1所示。风电场为双馈风电场, 额定容量为1 300 MW, 通过远距离输电线路加装50%串补接入IEEE 39节点系统的25号节点上, 双馈风电场的并网示意图如图2所示, 其中电阻、电感、电容均为标幺值。</p>
                </div>
                <div class="p1">
                    <p id="169">对该改造系统在0～1 500 Hz频率范围内进行谐振结构分析, 分析结果 (标示为“调整前”) 见表1。通过分析表1可以发现, 该电力系统在0～1 500 Hz频率范围内存在23个谐振模式, 在次同步频率范围内存在一个不稳定的谐振模式 (29.3 Hz) , 存在谐振不稳定的风险。</p>
                </div>
                <div class="p1">
                    <p id="170">为验证上述谐振模式分析的准确性, 本文采用频率扫描法对系统中部分端口 (主要是各电源端口) 的输入阻抗进行了分析。频率扫描法的基本步骤如下:首先构建各个频率下系统的节点导纳矩阵, 然后设置测试端口的节点注入电流为单位电流, 其余节点的注入电流为零, 最后依次计算各个频率下测试端口的节点电压, 即为测试端口的输入阻抗。本文所采用的频率扫描步长为1 Hz, 扫描结果如图3所示, <i>Z</i><sub>mag</sub>为端口输入阻抗幅值标幺值。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 IEEE 39节点标准测试系统" src="Detail/GetImg?filename=images/DLXT201915011_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 IEEE 39节点标准测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 IEEE 39-bus standard test system</b></p>

                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电场并网示意图" src="Detail/GetImg?filename=images/DLXT201915011_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电场并网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of wind farm grid-connection</b></p>

                </div>
                <div class="area_img" id="173">
                    <p class="img_tit"><b>表1 测试系统的谐振模式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Resonance mode of the test system</b></p>
                    <p class="img_note"></p>
                    <table id="173" border="1"><tr><td colspan="3"><br />调整前</td><td colspan="3">调整后</td></tr><tr><td>序号</td><td>谐振频率/<br />Hz</td><td>衰减因子/<br />s<sup>-1</sup></td><td>序号</td><td>谐振频率/<br />Hz</td><td>衰减因子/<br />s<sup>-1</sup></td></tr><tr><td><b>1</b></td><td><b>29.3</b></td><td><b>-1.237 3</b></td><td><b>1</b></td><td><b>29.2</b></td><td><b>4.926 9</b></td></tr><tr><td><br /> 2</td><td>132.1</td><td>5.603 5</td><td>2</td><td>132.1</td><td>5.647 8</td></tr><tr><td><br /> 3</td><td>199.4</td><td>9.751 0</td><td>3</td><td>199.4</td><td>9.751 6</td></tr><tr><td><br /> 4</td><td>254.7</td><td>7.435 7</td><td>4</td><td>254.7</td><td>7.436 4</td></tr><tr><td><br /> 5</td><td>287.7</td><td>8.821 5</td><td>5</td><td>287.7</td><td>8.840 9</td></tr><tr><td><br /> 6</td><td>322.2</td><td>12.984 3</td><td>6</td><td>322.2</td><td>12.989 9</td></tr><tr><td><br /> 7</td><td>345.5</td><td>10.001 3</td><td>7</td><td>345.5</td><td>10.003 4</td></tr><tr><td><br /> 8</td><td>433.5</td><td>12.395 2</td><td>8</td><td>433.5</td><td>12.438 5</td></tr><tr><td><br /> 9</td><td>507.7</td><td>9.015 6</td><td>9</td><td>507.7</td><td>9.019 6</td></tr><tr><td><br /> 10</td><td>600.0</td><td>13.998 6</td><td>10</td><td>600.0</td><td>14.010 6</td></tr><tr><td><br /> 11</td><td>633.7</td><td>11.795 9</td><td>11</td><td>633.7</td><td>11.796 4</td></tr><tr><td><br /> 12</td><td>719.2</td><td>12.061 1</td><td>12</td><td>719.2</td><td>12.065 2</td></tr><tr><td><br /> 13</td><td>757.7</td><td>14.934 2</td><td>13</td><td>757.7</td><td>14.938 5</td></tr><tr><td><br /> 14</td><td>809.3</td><td>10.173 4</td><td>14</td><td>809.3</td><td>10.173 4</td></tr><tr><td><br /> 15</td><td>851.0</td><td>11.261 1</td><td>15</td><td>851.0</td><td>11.261 1</td></tr><tr><td><br /> 16</td><td>923.7</td><td>37.178 0</td><td>16</td><td>923.7</td><td>37.188 9</td></tr><tr><td><br /> 17</td><td>962.1</td><td>60.152 8</td><td>17</td><td>962.1</td><td>60.170 4</td></tr><tr><td><br /> 18</td><td>1 031.9</td><td>23.052 9</td><td>18</td><td>1 031.9</td><td>23.055 4</td></tr><tr><td><br /> 19</td><td>1 107.0</td><td>11.286 4</td><td>19</td><td>1 107.0</td><td>11.286 4</td></tr><tr><td><br /> 20</td><td>1 241.6</td><td>9.461 7</td><td>20</td><td>1 241.6</td><td>9.461 7</td></tr><tr><td><br /> 21</td><td>1 314.7</td><td>11.512 0</td><td>21</td><td>1 314.7</td><td>11.512 0</td></tr><tr><td><br /> 22</td><td>1 442.2</td><td>11.487 2</td><td>22</td><td>1 442.2</td><td>11.487 2</td></tr><tr><td><br /> 23</td><td>1 486.0</td><td>12.720 0</td><td>23</td><td>1 486.0</td><td>12.720 0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统中部分端口输入阻抗的幅频特性" src="Detail/GetImg?filename=images/DLXT201915011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统中部分端口输入阻抗的幅频特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Amplitude-frequency characteristic of input impedance of part ports in the system</b></p>

                </div>
                <div class="p1">
                    <p id="175">综合图3端口输入阻抗的扫描结果来看, 频率扫描法所确定的谐振频率与<i>s</i>域节点导纳矩阵法所确定的谐振频率基本一致, 验证了<i>s</i>域节点导纳矩阵法分析网络谐振结构的准确性。另外, 图3表明, 单一端口的分析难以覆盖系统中所有的谐振模式, 存在一定的局限性。不过, 从图3 (a) 也可以看出, 对于单一的非同步机电源并网系统, 系统中只有非同步机电源会呈现出明显的负电阻效应, 因而, 系统中不稳定的谐振模式必然会经过其并网端口, 仅对其并网端口进行分析也是可行的。</p>
                </div>
                <div class="p1">
                    <p id="176">为探究29.3 Hz谐振模式的不稳定机理, 本文进一步对该谐振模式进行节点电压振型分析, 振型图如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="177">由图4可以看出, 风电场节点a2和a1的振型幅值较大, 且其振型相位与电网节点25和37等节点的振型相位完全相反, 因此, 29.3 Hz谐振模式主要是由双馈风电场接入所引起, 表现为双馈风电场节点对电网节点的反相谐振。由于电力电子装置控制器的影响, 双馈风力发电机的端口阻抗在次同步频段内存在明显的负电阻效应, 如图5所示, 这进一步说明了电力系统的网络谐振不稳定是由电力电子装置的负电阻效应所引起。</p>
                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 29.3 Hz谐振模式的节点电压振型图" src="Detail/GetImg?filename=images/DLXT201915011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 29.3 Hz谐振模式的节点电压振型图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Nodal voltage mode type of 29.3 Hz resonance mode</b></p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 风电场端口阻抗的频率特性" src="Detail/GetImg?filename=images/DLXT201915011_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 风电场端口阻抗的频率特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Frequency characteristics of port impedance of wind farm</b></p>

                </div>
                <div class="p1">
                    <p id="181">为对该谐振模式加以抑制, 本文通过节点参与因子矩阵指标对该谐振模式的主要影响区域进行了定位, 并计算了其影响区域内元件的参数灵敏度, 为后续的参数调整提供参考。29.3 Hz谐振模式的参与因子矩阵部分元素如表2所示, 其影响区域内部分元件的参数灵敏度如表3所示。</p>
                </div>
                <div class="area_img" id="182">
                    <p class="img_tit"><b>表2 参与因子矩阵部分元素</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Part elements of participation factor matrix</b></p>
                    <p class="img_note"></p>
                    <table id="182" border="1"><tr><td><br />电流注入节点</td><td>电压观测节点</td><td>节点参与因子</td></tr><tr><td><br /><b>a2</b></td><td><b>a2</b></td><td><b>0.915 3∠-0.63</b>°</td></tr><tr><td><br /><b>a2</b></td><td><b>a1</b></td><td><b>0.276 6∠3.27</b>°</td></tr><tr><td><br /><b>a1</b></td><td><b>a1</b></td><td><b>0.083 6∠7.17</b>°</td></tr><tr><td><br /><b>a2</b></td><td><b>25</b></td><td><b>0.019 4∠162.60</b>°</td></tr><tr><td><br /><b>a2</b></td><td><b>37</b></td><td><b>0.013 4∠163.34</b>°</td></tr><tr><td><br /><b>a2</b></td><td><b>2</b></td><td><b>0.012 1∠-177.02</b>°</td></tr><tr><td><br /><b>a2</b></td><td><b>26</b></td><td><b>0.011 5∠167.28</b>°</td></tr><tr><td><br /> a2</td><td>27</td><td>0.009 4∠170.68°</td></tr><tr><td><br /> a2</td><td>28</td><td>0.009 0∠168.79°</td></tr><tr><td><br /> a2</td><td>3</td><td>0.008 7∠-178.51°</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="183">
                    <p class="img_tit"><b>表3 关键元件的参数灵敏度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Parameter sensitivity of key components</b></p>
                    <p class="img_note"></p>
                    <table id="183" border="1"><tr><td><br />元件参数</td><td>参数灵敏度</td></tr><tr><td><br /><b>风电并网线路电阻</b></td><td><b>-264.560 4-j3.171 5</b></td></tr><tr><td><br /><b>风电并网线路电感</b></td><td><b>0.813 8-j154.818 5</b></td></tr><tr><td><br /><b>风电并网串补电容</b></td><td><b>8.467 3-j452.057 5</b></td></tr><tr><td><br /> 节点25并联电容</td><td>2.629 2×10<sup>-4</sup>+j4.373 4×10<sup>-4</sup></td></tr><tr><td><br /> 节点26并联电容</td><td>6.628 3×10<sup>-5</sup>+j1.668 9×10<sup>-4</sup><br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="184">通过分析参与因子矩阵中的主要元素 (数值大于0.01的元素) , 可以发现29.3 Hz谐振模式的主要参与节点是a2, a1, 25, 37, 2, 26, 其影响区域如图1中阴影区域所示。另外, 表3表明风电并网的串补电容和线路电感对该谐振模式的谐振频率影响较大, 而风电并网的线路电阻对该谐振模式的衰减因子影响较大。为有效抑制这一谐振模式, 本文通过迭代计算调整风电并网的线路电阻这一参数来改善其稳定性 (衰减因子的理想值取为5 s<sup>-1</sup>, 绝对误差精确到0.1 s<sup>-1</sup>) , 参数调整过程如表4所示, 其中风电并网线路电阻为标幺值, 系统容量基准值为100 MVA, 电压基准值为100 kV。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表4 参数调整过程</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Process of parameter adjustment</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />迭代次数</td><td>风电并网线路电阻</td><td>衰减因子/s<sup>-1</sup></td></tr><tr><td><br /> 0</td><td>0.003 5</td><td>-1.237 3</td></tr><tr><td><br /> 1</td><td>0.027 1</td><td>2.956 3</td></tr><tr><td><br /> 2</td><td>0.034 8</td><td>4.334 2</td></tr><tr><td><br /> 3</td><td>0.037 3</td><td>4.783 9</td></tr><tr><td><br /> 4</td><td>0.038 2</td><td>4.929 7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">从表4可以看出, 调整风电并网线路电阻, 可以有效地增大29.3 Hz谐振模式的衰减因子, 提高电力系统的谐振稳定性, 从而验证了基于参数灵敏度指标制定抑制策略的有效性。为进一步检验该参数调整对系统网络谐振结构的影响, 在将风电并网的线路电阻调整为0.038 2后, 重新进行谐振结构分析, 结果 (标示为“调整后”) 如表1所示。分析结果表明该系统在0～100 Hz频率范围内仍然只有一个谐振模式, 其谐振频率为29.2 Hz, 衰减因子为4.926 9 s<sup>-1</sup>, 而在100～1 500 Hz频率范围内的谐振模式基本无变化, 这进一步说明了参数调整策略的针对性和有效性。需要说明的是, 上述线路电阻调整策略主要是为了验证基于参数灵敏度指标制定抑制策略在理论上的可行性, 在实际电网中该方案仍需进行进一步的论证, 需要综合考虑建设成本等诸多条件。今后将考虑通过改进电力电子装置的控制方式或采用有源元件来提高谐振阻尼, 以改善系统的谐振结构。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="188">为分析和抑制非同步机电源并网后电力系统的谐振问题, 本文提出了一种基于<i>s</i>域节点导纳矩阵的电力系统网络谐振结构分析方法, 并给出了两个描述电力系统网络谐振模式的特征指标, 用以确定谐振模式的主要影响区域和敏感参数元件, 为改善网络谐振结构提供了参考。最后, 以某风电场并网系统为例, 本文对所提出的方法进行了验证, 得出了以下几点结论。</p>
                </div>
                <div class="p1">
                    <p id="189">1) 由于电力电子装置控制器的影响, 非同步机电源对外会呈现负电阻特性, 存在引起电力系统网络谐振不稳定的风险, 应当引起重视。</p>
                </div>
                <div class="p1">
                    <p id="190">2) 分析非同步机电源接入系统后的谐振问题时, 单一端口的分析可能会遗漏系统中某些谐振模式, 存在一定的局限性。不过, 对于单一的非同步机电源并网系统, 系统中只有非同步机电源会呈现明显的负电阻效应, 因而, 不稳定的谐振模式必然会经过其并网端口, 仅对其并网端口进行分析也可行。</p>
                </div>
                <div class="p1">
                    <p id="191">3) 电力系统网络谐振模式的阻尼受网络元件的电阻性参数影响较大;如果想从提高谐振模式阻尼的角度改善电力系统的谐振结构, 可以相应地调整网络中电阻性元件参数。</p>
                </div>
                <div class="p1">
                    <p id="192">4) 电力系统网络谐振模式的谐振频率受网络元件的容感性参数影响较大;如果想从改变谐振模式频率规避负电阻频段的角度改善电力系统的谐振结构, 可以相应地调整网络中容感性元件参数。另外, 对于含有大量非同步机电源的复杂电力系统, 其输电网络需要进行详细考虑。</p>
                </div>
                <div class="p1">
                    <p id="193">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="205">非同步机电源的分解示意图，如图A1所示：</p>
                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1非同步机电源分解示意图" src="Detail/GetImg?filename=images/DLXT201915011_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1非同步机电源分解示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of non-conventional generator decomposition</p>

                </div>
                <div class="p1">
                    <p id="207">两电平电压源型换流器的拓扑结构示意图，如图A2所示：</p>
                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2两电平电压源型换流器拓扑结构示意图" src="Detail/GetImg?filename=images/DLXT201915011_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2两电平电压源型换流器拓扑结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Structure schematic diagram of two-level voltage-source converter (VSC) </p>

                </div>
                <div class="p1">
                    <p id="211">两电平电压源型换流器锁相环的控制框图，如图A3所示：</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3锁相环的控制框图" src="Detail/GetImg?filename=images/DLXT201915011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3锁相环的控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Control block diagram of the phase-locked loop (PLL) </p>

                </div>
                <div class="p1">
                    <p id="213">两电平电压源型换流器内环控制器的控制框图，如图A4所示：</p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4内环控制器的控制框图" src="Detail/GetImg?filename=images/DLXT201915011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4内环控制器的控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Control block diagram of the inner-loop controller</p>

                </div>
                <div class="p1">
                    <p id="215">测试信号法的示意图，如图A5所示，而正负序阻抗的计算公式如式 (A1) 所示：</p>
                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5测试信号法示意图" src="Detail/GetImg?filename=images/DLXT201915011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5测试信号法示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Schematic diagram of the test-signal method</p>

                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="218" name="218" class="anchor-tag">附录B</h3>
                <h4 class="anchor-tag" id="219" name="219">B1 s域节点导纳矩阵法与状态空间法的一致性证明</h4>
                <div class="p1">
                    <p id="220">电力系统的状态空间描述，如式 (B1) 所示：</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="222">式中：{A, T}共同构成状态空间的系统矩阵，x为状态变量向量，包括储能元件状态（电容电压、电感电流等），输出y为第k个节点的电压，输入u为第j个节点的注入电流；b是一维列向量，c是一维行向量。</p>
                </div>
                <div class="p1">
                    <p id="223">进而，转移阻抗Z<sub>kj</sub>可以描述为：</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="225">式中：运算符“det[·]”表示矩阵的行列式，上标“*”表示矩阵的伴随矩阵。</p>
                </div>
                <div class="p1">
                    <p id="226">电力系统的s域节点导纳矩阵描述，如式 (B3) 所示：</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">式中：Y (s) 为s域节点导纳矩阵，V<sub>node</sub> (s) 和I<sub>node</sub> (s) 分别为节点电压向量和节点注入电流向量。</p>
                </div>
                <div class="p1">
                    <p id="229">同样，转移阻抗Z<sub>kj</sub>可以描述为：</p>
                </div>
                <div class="area_img" id="230">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="231">式中：b<sup>’</sup>是一维列向量，其第j个元素为1，其余元素为0;c<sup>’</sup>是一维行向量，其第k个元素为1，其余元素为0。</p>
                </div>
                <div class="p1">
                    <p id="233">对于同一电力系统，状态空间描述下的转移阻抗与s域节点导纳矩阵描述下的转移阻抗应具有相同的表达式，因而其分母多项式应该相等，即det[Y (s) ]与det (s T-A) 应具有一致性，二者的零根相等。需要说明的是，det (s T-A) 为系统的特征多项式，其零根为系统的特征根，反映了电力系统的网络谐振模式。因此，det[Y (s) ]的零根也反映了电力系统的网络谐振模式。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234">B2 s域节点导纳矩阵法与阻抗分析法的一致性证明</h4>
                <div class="p1">
                    <p id="235">单端口系统的示意图，如图B1所示。</p>
                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1单端口系统示意图" src="Detail/GetImg?filename=images/DLXT201915011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1单端口系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Schematic Diagram of single-port system</p>

                </div>
                <div class="p1">
                    <p id="237">对于单端口系统，s域节点导纳矩阵法的稳定判据为</p>
                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">而其阻抗分析法的奈奎斯特稳定判据为</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241">对比式 (B5) 和式 (B6) 可知，二者具有相同的特征多项式Z<sub>Grid</sub> (s) +Z<sub>EE</sub> (s) =0，因此这两种方法在分析端口稳定性方面是一致的。</p>
                </div>
                <h3 id="242" name="242" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="243">元件参数灵敏度数值计算公式的推导过程，如式 (C1) 所示：</p>
                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915011_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="245">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">

                                <b>[1]</b>KUNDUR P.Power system stability and control[M].New York, USA, McGraw-Hill, Inc., 2002.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Issues and solutions of China&amp;#39;&amp;#39;s generation resource utilization based on sustainable development">

                                <b>[2]</b>TAN Zhongfu, CHEN Kangting, JU Liwei, et al.Issues and solutions of China’s generation resource utilization based on sustainable development[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :147-160.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MzE4NjRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721003&amp;v=MTU1NDhIOWJPcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>王耀华, 焦冰琦, 张富强, 等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua, JIAO Bingqi, ZHANG Fuqiang, et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :9-16.DOI:10.7500/AEPS20170612001.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704002&amp;v=MDkwMzMzenFxQnRHRnJDVVI3cWZadVpzRnl2blU3dkFJVHJCZmJHNEg5Yk1xNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Terms,definitions and symbols for subsynchronous oscillations">

                                <b>[6]</b>IEEE Sub-synchronous Resonance Working Group.Terms, definitions and symbols for sub-synchronous oscillations[J].IEEE Transactions on Power Apparatus and Systems, 1985, 104 (6) :1326-1334.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030222237001&amp;v=MDgyNjBHYk83SHRQT3JZMUdZK3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6S0lGb2NYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>程时杰, 曹一家, 江全元.电力系统次同步振荡的理论与方法[M].北京:科学出版社, 2009.CHENG Shijie, CAO Yijia, JIANG Quanyuan.Theory and method about sub-synchronous oscillation in power system[M].Beijing:Science Press, 2009.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1003&amp;v=MjU0MzVuVTd2QVB5clBiYkc0SDltdnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>李岩, 邹常跃, 饶宏, 等.柔性直流与极端交流系统间的谐波谐振[J].中国电机工程学报, 2018, 38 (增刊1) :19-23.LI Yan, ZOU Changyue, RAO Hong, et al.Resonance of VSC-HVDC with extreme AC grid[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :19-23.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance model-based SSR analysis for TCSC compensated type-3 wind energy delivery systems">

                                <b>[10]</b>PIYASINGHE L, MIAO Zhixin, KHAZAEI J, et al.Impedance model-based SSR analysis for TCSC compensated type-3wind energy delivery systems[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :179-187.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Passivitybased stability assessment of grid-connected VSCs-an overview">

                                <b>[11]</b>HARNEFORS L, WANG X, YEPES A G, et al.Passivitybased stability assessment of grid-connected VSCs-an overview[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2016, 4 (1) :116-125.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610011&amp;v=MTg0NzVuVTd2QUlTSFRlckc0SDlmTnI0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>年珩, 杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化, 2016, 40 (10) :76-83.NIAN Heng, YANG Hongyu.Impedance modeling and stability analysis of grid connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems, 2016, 40 (10) :76-83.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MTUwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QVB5clBiYkc0SDliTXFvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712006&amp;v=MTU1NDJIVGVyRzRIOWJOclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>谢小荣, 刘华坤, 贺静波, 等.新能源发电并网系统的小信号阻抗/导纳网络建模方法[J].电力系统自动化, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Small-signal impedance/admittance network modeling for grid-connected renewable energy generation systems[J].Automation of Electric Power Systems, 2017, 41 (12) :26-32.DOI:10.7500/AEPS20170125005.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818004&amp;v=MTIzMTBuTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>赵书强, 李忍, 高本锋.基于状态空间的阻抗分析法在次同步振荡中的应用[J].电力系统自动化, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003.ZHAO Shuqiang, LI Ren, GAO Benfeng.Application of state space based impedance analysis method in sub-synchronous oscillation[J].Automation of Electric Power Systems, 2018, 42 (18) :25-35.DOI:10.7500/AEPS20170727003.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818008&amp;v=MDU5MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVTd2QUlTSFRlckc0SDluTnA0OUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-70.DOI:10.7500/AEPS20170823005.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906005&amp;v=MjM4NjU3cWZadVpzRnl2blU3dkFJU0hUZXJHNEg5ak1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>张学广, 邱望明, 方冉, 等.双馈风电机组静止坐标系下阻抗建模及次同步谐振抑制策略[J].电力系统自动化, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002.ZHANG Xueguang, QIU Wangming, FANG Ran, et al.Impedance modeling and sub-synchronous resonance mitigation strategy of doubly-fed induction generator based wind turbine in static reference frame[J].Automation of Electric Power Systems, 2019, 43 (6) :41-48.DOI:10.7500/AEPS20180824002.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line">

                                <b>[18]</b>OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEETransactions on Power Delivery, 2009, 24 (3) :1504-1514.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of DFIG-based wind farms for SSR analysis">

                                <b>[19]</b>FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEETransactions on Power Delivery, 2010, 25 (4) :2073-2082.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1004&amp;v=MDc3MTh0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBUHlyUGJiRzRIOUt2cm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>解大, 冯俊淇, 娄宇成, 等.基于三质量块模型的双馈风机小信号建模和模态分析[J].中国电机工程学报, 2013, 33 (增刊1) :21-29.XIE Da, FENG Junqi, LOU Yucheng, et al.Small-signal modelling and modal analysis of DFIG-based wind turbine based on three-mass shaft model[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :21-29.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404012&amp;v=MjEyODRSN3FmWnVac0Z5dm5VN3ZBUHlyUGJiRzRIOVhNcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>朱鑫要, 孙海顺, 陈萌, 等.一种构建网络状态空间模型的新方法及其在SSR研究中的应用[J].中国电机工程学报, 2014, 34 (4) :605-612.ZHU Xinyao, SUN Haishun, CHEN Meng, et al.A novel approach to construct the state-space model of power system grid and its application in SSR study[J].Proceedings of the CSEE, 2014, 34 (4) :605-612.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=MzA0NzR2blU3dkFQeXJQYmJHNEg5Zk1wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and ACsystems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=HVDC converters impedance modeling and system stability analysis">

                                <b>[23]</b>LIU H.HVDC converters impedance modeling and system stability analysis[D].New York, USA:Rensselaer Polytechnic Institute, 2017.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MDEwNjF4RTlmYnZuS3JpZlplWnZGeW5uVTd6S0lGb2NYRnF6R2JLNUg5VEpySXhEWXVzUERCTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>徐政.柔性直流输电系统[M].2版.北京:机械工业出版社, 2017.XU Zheng.Flexible HVDC transmission system[M].2nd ed.Beijing:China Machine Press, 2017.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711004&amp;v=MjgxOTVuVTd2QUlTSEJmYkc0SDliTnJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>徐政, 王世佳, 邢法财, 等.电力网络的谐振稳定性分析方法研究[J].电力建设, 2017, 38 (11) :1-8.XU Zheng, WANG Shijia, XING Facai, et al.Qualitative analysis method of electric network resonance stability[J].Electric Power Construction, 2017, 38 (11) :1-8.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915011&amp;v=MjcyNTFOcW85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VN3ZBSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

