

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136515544318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915012%26RESULT%3d1%26SIGN%3d5sdnXODt5rEzIIqMCw%252bvPUSKFHM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915012&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5dm5VTDNCSVNIVGVyRzRIOWpOcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;1 MGP&lt;/b&gt;并网系统 "><b>1 MGP</b>并网系统</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2 MGP&lt;/b&gt;阻尼特性的理论分析 "><b>2 MGP</b>阻尼特性的理论分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;2.1 MGP&lt;/b&gt;的功角特性及经典小干扰模型"><b>2.1 MGP</b>的功角特性及经典小干扰模型</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.2 MGP&lt;/b&gt;的阻尼特性"><b>2.2 MGP</b>的阻尼特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;3 MGP&lt;/b&gt;阻尼特性的实验验证 "><b>3 MGP</b>阻尼特性的实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#140" data-title="&lt;b&gt;3.1 相同负载扰动下MGP和单个发电机的频率响应对比&lt;/b&gt;"><b>3.1 相同负载扰动下MGP和单个发电机的频率响应对比</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;3.2&lt;/b&gt; 通过实验拟合确定&lt;b&gt;MGP&lt;/b&gt;系统的阻尼比&lt;i&gt;ζ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;MGP&lt;/b&gt;&lt;/sub&gt;"><b>3.2</b> 通过实验拟合确定<b>MGP</b>系统的阻尼比<i>ζ</i><sub><b>MGP</b></sub></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;3.3 通过实验拟合确定单个同步发电机的阻尼比&lt;/b&gt;"><b>3.3 通过实验拟合确定单个同步发电机的阻尼比</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 新能源通过MGP并网的结构示意图&lt;/b&gt;"><b>图1 新能源通过MGP并网的结构示意图</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;表1 200 MW同步发电机的损耗&lt;/b&gt;"><b>表1 200 MW同步发电机的损耗</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;图2 MGP系统的功角特性&lt;/b&gt;"><b>图2 MGP系统的功角特性</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图3 新能源经MGP并网的单机无穷大母线系统&lt;/b&gt;"><b>图3 新能源经MGP并网的单机无穷大母线系统</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图4 MGP实验平台&lt;/b&gt;"><b>图4 MGP实验平台</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图5 MGP和单个发电机在相同负载扰动下的阻尼作用对比&lt;/b&gt;"><b>图5 MGP和单个发电机在相同负载扰动下的阻尼作用对比</b></a></li>
                                                <li><a href="#265" data-title="图A1未来高比例新能源电网中MGP并网的应用场景">图A1未来高比例新能源电网中MGP并网的应用场景</a></li>
                                                <li><a href="#266" data-title="表A1 5kW的实验系统参数">表A1 5kW的实验系统参数</a></li>
                                                <li><a href="#267" data-title="图A2对负载从0突变到40W的频率波形进行拟合">图A2对负载从0突变到40W的频率波形进行拟合</a></li>
                                                <li><a href="#268" data-title="图A3对负载从0突变到100W的频率波形进行拟合">图A3对负载从0突变到100W的频率波形进行拟合</a></li>
                                                <li><a href="#269" data-title="图A4单个发电机模式的频率波形的拟合结果">图A4单个发电机模式的频率波形的拟合结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="183">


                                    <a id="bibliography_1" title="李耀华, 孔力.发展太阳能和风能发电技术加速推进我国能源转型[J].中国科学院院刊, 2019, 34 (4) :426-433.LI Yaohua, KONG Li.Developing solar and wind power technologies to accelerate China’s energy transformation[J].Journal of the Chinese Academy of Sciences, 2019, 34 (4) :426-433." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201904009&amp;v=MTg0NjdmWnVac0Z5dm5VTDNCTGpUU2RyRzRIOWpNcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李耀华, 孔力.发展太阳能和风能发电技术加速推进我国能源转型[J].中国科学院院刊, 2019, 34 (4) :426-433.LI Yaohua, KONG Li.Developing solar and wind power technologies to accelerate China’s energy transformation[J].Journal of the Chinese Academy of Sciences, 2019, 34 (4) :426-433.
                                    </a>
                                </li>
                                <li id="185">


                                    <a id="bibliography_2" title="周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1-13.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MDYzMzR6cXFCdEdGckNVUjdxZlp1WnNGeXZuVUwzQlB5clBiYkc0SDluTXFJOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1-13.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1-13.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_3" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjY1MDBGckNVUjdxZlp1WnNGeXZuVUwzQklTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_4" title="LIU Z.China’s strategy for the development of renewable energies[J].Energy Sources, Part B:Economics, Planning, and Policy, 2017:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=China&amp;#39;&amp;#39;s strategy for the development of renewable energies">
                                        <b>[4]</b>
                                        LIU Z.China’s strategy for the development of renewable energies[J].Energy Sources, Part B:Economics, Planning, and Policy, 2017:1-5.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_5" title="VISSCHER K, de HAAN S W H.Virtual synchronous machines (VSG’s) for frequency stabilisation in future grids with a significant share of decentralized generation[C]//CIREDSeminar 2008:SmartGrids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual Synchronous Machines (VSG&amp;#39;&amp;#39;s)for Frequency Stabilisation in Future Grids With a Significant Share of Decentralized Generation">
                                        <b>[5]</b>
                                        VISSCHER K, de HAAN S W H.Virtual synchronous machines (VSG’s) for frequency stabilisation in future grids with a significant share of decentralized generation[C]//CIREDSeminar 2008:SmartGrids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-4.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_6" title="吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-359.LZhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-359." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702003&amp;v=MTkxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCUHlyUGJiRzRIOWJNclk5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-359.LZhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-359.
                                    </a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_7" title="年珩, 教煐宗, 孙丹.基于虚拟同步机的并网逆变器不平衡电压灵活补偿策略[J].电力系统自动化, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006.NIAN Heng, JIAO Yingzong, SUN Dan.Flexible compensation strategy of unbalanced voltage for grid-connected inverter based on virtual synchronous generator[J].Automation of Electric Power Systems, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903017&amp;v=MTU3MjRlckc0SDlqTXJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVUwzQklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        年珩, 教煐宗, 孙丹.基于虚拟同步机的并网逆变器不平衡电压灵活补偿策略[J].电力系统自动化, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006.NIAN Heng, JIAO Yingzong, SUN Dan.Flexible compensation strategy of unbalanced voltage for grid-connected inverter based on virtual synchronous generator[J].Automation of Electric Power Systems, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006.
                                    </a>
                                </li>
                                <li id="197">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                    WANG Y, DELILLE G, BAYEM H, et al.High wind power penetration in isolated power systems-assessment of wind inertial and primary frequency responses[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2412-2420.</a>
                                </li>
                                <li id="199">


                                    <a id="bibliography_9" title="GEVORGIAN V, ZHANG Y, ELA E.Investigating the impacts of wind generation participation in interconnection frequency response[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1004-1012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigating the impacts of wind generation participation in interconnection frequency response">
                                        <b>[9]</b>
                                        GEVORGIAN V, ZHANG Y, ELA E.Investigating the impacts of wind generation participation in interconnection frequency response[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1004-1012.
                                    </a>
                                </li>
                                <li id="201">


                                    <a id="bibliography_10" title="ZHU J, BOOTH C D, ADAM G P, et al.Inertia emulation control strategy for VSC-HVDC transmission systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1277-1287." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Inertia emulation control strategy for VSC-HVDC transmission systems">
                                        <b>[10]</b>
                                        ZHU J, BOOTH C D, ADAM G P, et al.Inertia emulation control strategy for VSC-HVDC transmission systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1277-1287.
                                    </a>
                                </li>
                                <li id="203">


                                    <a id="bibliography_11" title="陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709029&amp;v=MTE0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5Yk1wbzlIYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.
                                    </a>
                                </li>
                                <li id="205">


                                    <a id="bibliography_12" title="蔚芳, 刘其辉, 谢孟丽, 等.适应多类型故障的双馈风电机组低电压穿越综合控制策略[J].电力系统自动化, 2013, 37 (5) :23-28.YU Fang, LIU Qihui, XIE Mengli, et al.A comprehensive low voltage ride through control strategy of wind turbine driven doubly-fed induction generator adapted to multi-type faults[J].Automation of Electric Power Systems, 2013, 37 (5) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305005&amp;v=MjkzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5TE1xbzlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        蔚芳, 刘其辉, 谢孟丽, 等.适应多类型故障的双馈风电机组低电压穿越综合控制策略[J].电力系统自动化, 2013, 37 (5) :23-28.YU Fang, LIU Qihui, XIE Mengli, et al.A comprehensive low voltage ride through control strategy of wind turbine driven doubly-fed induction generator adapted to multi-type faults[J].Automation of Electric Power Systems, 2013, 37 (5) :23-28.
                                    </a>
                                </li>
                                <li id="207">


                                    <a id="bibliography_13" title="XIE Dongliang, XU Zhao, YANG Lihui, et al.Acomprehensive LVRT control strategy for DFIG wind turbine with enhanced reactive power support[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3302-3310." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Comprehensive LVRT Control Strategy for DFIG Wind Turbines with Enhanced Reactive Power Support">
                                        <b>[13]</b>
                                        XIE Dongliang, XU Zhao, YANG Lihui, et al.Acomprehensive LVRT control strategy for DFIG wind turbine with enhanced reactive power support[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3302-3310.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_14" title="邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generators[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821004&amp;v=MjY5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVUwzQklTSFRlckc0SDluT3JvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generators[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.
                                    </a>
                                </li>
                                <li id="211">


                                    <a id="bibliography_15" title="姚骏, 廖勇, 李辉, 等.电网电压不平衡下采用串联网侧变换器的双馈感应风电系统改进控制[J].中国电机工程学报, 2012, 32 (6) :121-130.YAO Jun, LIAO Yong, LI Hui, et al.Improved control of a doubly fed induction generator wind turbines with a series gridside converter under unbalanced grid voltage conditions[J].Proceedings of the CSEE, 2012, 32 (6) :121-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201206016&amp;v=MjQ0NjRSN3FmWnVac0Z5dm5VTDNCUHlyUGJiRzRIOVBNcVk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        姚骏, 廖勇, 李辉, 等.电网电压不平衡下采用串联网侧变换器的双馈感应风电系统改进控制[J].中国电机工程学报, 2012, 32 (6) :121-130.YAO Jun, LIAO Yong, LI Hui, et al.Improved control of a doubly fed induction generator wind turbines with a series gridside converter under unbalanced grid voltage conditions[J].Proceedings of the CSEE, 2012, 32 (6) :121-130.
                                    </a>
                                </li>
                                <li id="213">


                                    <a id="bibliography_16" title="XU H, ZHANG W, NIAN H, et al.Improved vector control of DFIG based wind turbine during grid dips and swells[C]//IEEE International Conference on Electrical Machines and Systems, October 10-13, 2010, Sydney, Australia:511-515." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved vector control of DFIG based wind turbine during grid dips and swells">
                                        <b>[16]</b>
                                        XU H, ZHANG W, NIAN H, et al.Improved vector control of DFIG based wind turbine during grid dips and swells[C]//IEEE International Conference on Electrical Machines and Systems, October 10-13, 2010, Sydney, Australia:511-515.
                                    </a>
                                </li>
                                <li id="215">


                                    <a id="bibliography_17" title="MOHSENI M, ISLAM S M.Transient control of DFIG-based wind power plants in compliance with the Australian Grid Code[J].IEEE Transactions on Power Electronics, 2012, 27 (6) :2813-2824." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient Control of DFIG-Based Wind Power Plants in Compliance With the Australian Grid Code">
                                        <b>[17]</b>
                                        MOHSENI M, ISLAM S M.Transient control of DFIG-based wind power plants in compliance with the Australian Grid Code[J].IEEE Transactions on Power Electronics, 2012, 27 (6) :2813-2824.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_18" title="XIE Z, ZHANG X, ZHANG X, et al.Improved ride-through control of DFIG during grid voltage swell[J].IEEETransactions on Industrial Electronics, 2015, 62 (6) :3584-3594." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved ride-through control of DFIG during grid voltage swell">
                                        <b>[18]</b>
                                        XIE Z, ZHANG X, ZHANG X, et al.Improved ride-through control of DFIG during grid voltage swell[J].IEEETransactions on Industrial Electronics, 2015, 62 (6) :3584-3594.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_19" title="桂林, 李岩军, 詹荣荣, 等.大型调相机内部故障特征及纵向零序电压保护性能分析[J].电力系统自动化, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001.GUI Lin, LI Yanjun, ZHAN Rongrong, et al.Analysis of internal fault characteristics and longitudinal zero-sequence over voltage protection performance of large-scale condenser[J].Automation of Electric Power Systems, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908020&amp;v=MDU3MDVyRzRIOWpNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        桂林, 李岩军, 詹荣荣, 等.大型调相机内部故障特征及纵向零序电压保护性能分析[J].电力系统自动化, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001.GUI Lin, LI Yanjun, ZHAN Rongrong, et al.Analysis of internal fault characteristics and longitudinal zero-sequence over voltage protection performance of large-scale condenser[J].Automation of Electric Power Systems, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_20" title="MASOOD N A, YAN R, SAHA T K, et al.Post-retirement utilisation of synchronous generators to enhance security performances in a wind dominated power system[J].IETGeneration, Transmission&amp;amp;Distribution, 2016, 10 (13) :3314-3321." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Post-retirement utilisation of synchronous generators to enhance security performances in a wind dominated power system">
                                        <b>[20]</b>
                                        MASOOD N A, YAN R, SAHA T K, et al.Post-retirement utilisation of synchronous generators to enhance security performances in a wind dominated power system[J].IETGeneration, Transmission&amp;amp;Distribution, 2016, 10 (13) :3314-3321.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_21" title="肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706012&amp;v=MjgxNDViRzRIOWJNcVk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_22" title="陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MjMyODFTSFRlckc0SDluT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVUwzQkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_23" title="VALSERA-NARANJO E, SUMPER A, GOMIS-BELLMUNT O, et al.Pitch control system design to improve frequency response capability of fixed-speed wind turbine systems[J].European Transactions on Electrical Power, 2011, 21 (7) :1984-2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pitch control system design to improve frequency response capability of fixed-speed wind turbine systems">
                                        <b>[23]</b>
                                        VALSERA-NARANJO E, SUMPER A, GOMIS-BELLMUNT O, et al.Pitch control system design to improve frequency response capability of fixed-speed wind turbine systems[J].European Transactions on Electrical Power, 2011, 21 (7) :1984-2006.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_24" title="边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MTY4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5bk5xSTlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_25" title="KE D P, CHUNG C Y, XUE Y.Controller design for DFIG-based wind power generation to damp interarea oscillation[C]//2010 5th International Conference on Critical Infrastructure (CRIS) , September 20-22, 2010, Beijing, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Controller design for DFIGbased wind power generation to damp interarea oscillation">
                                        <b>[25]</b>
                                        KE D P, CHUNG C Y, XUE Y.Controller design for DFIG-based wind power generation to damp interarea oscillation[C]//2010 5th International Conference on Critical Infrastructure (CRIS) , September 20-22, 2010, Beijing, China:1-6.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_26" title="WEI S, ZHOU Y, LI S, et al.A possible configuration with motor-generator pair for renewable energy integration[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :93-100." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A possible configuration with motor-generator pair for renewable energy integration">
                                        <b>[26]</b>
                                        WEI S, ZHOU Y, LI S, et al.A possible configuration with motor-generator pair for renewable energy integration[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :93-100.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_27" title="ZHOU Yingkun, XU Guorui, WEI Siming, et al.Technoeconomic analysis of motor-generator pair system and virtual synchronous generator for providing inertia of power system[J].World Academy of Science, Engineering and Technology, International Journal of Electrical, Computer, Energetic, Electronic and Communication Engineering, 2017, 11 (6) :569-573." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Techno-economic analysis of motor-generator pair system and virtual synchronous generator for providing inertia of power system">
                                        <b>[27]</b>
                                        ZHOU Yingkun, XU Guorui, WEI Siming, et al.Technoeconomic analysis of motor-generator pair system and virtual synchronous generator for providing inertia of power system[J].World Academy of Science, Engineering and Technology, International Journal of Electrical, Computer, Energetic, Electronic and Communication Engineering, 2017, 11 (6) :569-573.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_28" title="WEI S, ZHOU Y, HUANG Y.Synchronous motor-generator pair to enhance small signal and transient stability of power system with high penetration of renewable energy[J].IEEEAccess, 2017, 5:11505-11512." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchronous motor-generator pair to enhance small signal and transient stability of power system with high penetration of renewable energy">
                                        <b>[28]</b>
                                        WEI S, ZHOU Y, HUANG Y.Synchronous motor-generator pair to enhance small signal and transient stability of power system with high penetration of renewable energy[J].IEEEAccess, 2017, 5:11505-11512.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_29" title="汤蕴璆, 史乃, 沈文豹.电机理论与运行[M].水利电力出版社, 1983.TANG Yunqiu, SHI Nai, SHEN Wenbao.Motor theory and operation[M].Water Resources and Electric Power Press, 1983." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000085603&amp;v=MDk5NjFidm5LcmlmWmVadkZ5bm5VN3pLSTF3ZFZWMjdIck80SHRITXI0OU5ZZTBQRHhNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        汤蕴璆, 史乃, 沈文豹.电机理论与运行[M].水利电力出版社, 1983.TANG Yunqiu, SHI Nai, SHEN Wenbao.Motor theory and operation[M].Water Resources and Electric Power Press, 1983.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_30" title="卫思明, 黄永章.风电采用MGP并网的小干扰建模和阻尼特性[J].电力系统自动化, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010.WEI Siming, HUANG Yongzhang.Small signal modeling and damping characteristic of MGP for wind power integration[J].Automation of Electric Power Systems, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722003&amp;v=MDA0OTFPclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        卫思明, 黄永章.风电采用MGP并网的小干扰建模和阻尼特性[J].电力系统自动化, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010.WEI Siming, HUANG Yongzhang.Small signal modeling and damping characteristic of MGP for wind power integration[J].Automation of Electric Power Systems, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_31" >
                                        <b>[31]</b>
                                    KUNDUR P.Power system stability and control[M].New York, USA:McGraw-hill, 1994.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),80-86+151+87-89 DOI:10.7500/AEPS20190108007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新能源同步机并网系统的阻尼特性</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AD%A6%E5%80%A9%E7%BE%BD&amp;code=41339865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武倩羽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%B0%B8%E7%AB%A0&amp;code=33685693&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄永章</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E8%8E%B9%E5%9D%A4&amp;code=32676624&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周莹坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%B7%E6%98%B1%E5%90%9B&amp;code=32775169&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谷昱君</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%9B%BD%E7%91%9E&amp;code=24694756&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许国瑞</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对高比例新能源电网存在的低惯性和弱阻尼问题, 提出新能源通过驱动同步电动机—同步发电机 (MGP) 后并网的新方式;阐述了MGP系统小干扰稳定的建模方法, 通过小干扰模型研究了MGP的阻尼特性, 推导了质量块相同的MGP和单个发电机阻尼比的定量关系;在5 kW实验系统中设计了质量块相同的MGP和单个发电机两种工作模式, 对比了相同负载扰动下MGP和单个发电机的频率响应曲线, 通过拟合小扰动后的频率响应曲线, 分别确定了相同质量块的MGP和单个发电机的阻尼比, 对比二者的关系验证了理论推导的结果, 证明了相同质量块的MGP相比单个发电机能提供更大的阻尼, 为提高高比例新能源电网的稳定性提供了新的解决方案。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%AF%94%E4%BE%8B%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高比例新能源电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E5%B0%BC%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻尼特性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    武倩羽 (1994—) , 女, 博士研究生, 主要研究方向:新能源电力系统稳定与控制。E-mail:18810663690@163.com;
                                </span>
                                <span>
                                    黄永章 (1962—) , 男, 教授, 博士生导师, 主要研究方向:新能源电力系统、大功率电力电子器件及应用、电动汽车与电网大数据。E-mail:huang_y_z@ncepu.edu.cn;
                                </span>
                                <span>
                                    周莹坤 (1990—) , 男, 博士研究生, 主要研究方向:高渗透率新能源电力系统稳定性。E-mail:18811511575@163.com;
                                </span>
                                <span>
                                    *许国瑞 (1986—) , 男, 通信作者, 副教授, 主要研究方向:电力系统机网协调运行。E-mail:lingquan0624@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“超高占比新能源电网发电控制系统与运行控制策略研究” (XT71-18-041);</span>
                    </p>
            </div>
                    <h1><b>Damping Characteristics of Synchronous Motor-Generator Pair System for Integration of New Energy</b></h1>
                    <h2>
                    <span>WU Qianyu</span>
                    <span>HUANG Yongzhang</span>
                    <span>ZHOU Yingkun</span>
                    <span>GU Yujun</span>
                    <span>XU Guorui</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problem of low inertia and weak damping existing in power grid with high proportion of new energy, the synchronous motor-generator pair (MGP) system is proposed as a new grid connection method.The modeling method of small signal stability for MGP system is described.On the basis, the damping characteristics of MGP are studied, and quantitative relationship between the damping ratio of MGP and single generator with the same mass block is derived.To verify this quantitative relationship, two working modes of MGP and single generator are designed in 5 kW experimental platform.By fitting the frequency response curves of small disturbance, the damping ratios of MGP and single generator are determined respectively.The comparison results of the relationship between two ratios verify the theoretical deduction, and show that MGP can provide greater damping than single generator with the same mass block.MGP provides a new solution to improve the stability of power grid with high proportion new energy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20with%20high%20proportion%20of%20new%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid with high proportion of new energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=synchronous%20machine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">synchronous machine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=damping%20characteristics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">damping characteristics;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported State Grid Corporation of China (No.XT71-18-041);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">近年来新能源发展迅速, 截至2018年底, 中国的风电、光伏装机容量分别为184 GW和174 GW, 占其电源总量的18.8%<citation id="245" type="reference"><link href="183" rel="bibliography" /><link href="185" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。其中, 青海、新疆等省、自治区的新能源装机占本地电源总装机比例超过30%。可以预见, 高比例新能源并网运行将成为未来电源结构的重要特征。</p>
                </div>
                <div class="p1">
                    <p id="66">高比例新能源并网后, 新能源的随机波动性和高度电力电子化特性, 给电力系统的安全稳定运行带来了新的挑战<citation id="246" type="reference"><link href="187" rel="bibliography" /><link href="189" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。主要体现在:①新能源机组缺乏可靠的惯性响应, 导致系统频率调节能力显著下降;②新能源换流器的暂态电压支撑能力不足, 并且新能源并网容量的快速增长降低了送端交流电网的电网强度, 电压崩溃风险加大;③电力电子装置的快速响应特性引发中频带 (5～300 Hz) 的新稳定问题, 新能源并网在特定的频率下呈现的负阻尼效应加剧了系统振荡。</p>
                </div>
                <div class="p1">
                    <p id="67">针对上述问题, 国内外开展了大量研究。为提升新能源系统的惯性响应, 文献<citation id="247" type="reference">[<a class="sup">5</a>]</citation>提出了虚拟同步发电机 (virtual synchronous generator, VSG) 技术, 将同步电机的运动方程引入到新能源换流器的控制环节。然而, VSG技术本质上只是改变了新能源换流器的控制策略, 换流器本身的电压、电流耐受范围窄的特点仍然会影响电网稳定性<citation id="250" type="reference"><link href="193" rel="bibliography" /><link href="195" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="248" type="reference">[<a class="sup">8</a>]</citation>采用频率微分惯性控制方法来提高风机的惯性响应能力, 然而惯性控制增益设置方法的不确定性导致难以向电网提供优质的惯性服务。文献<citation id="249" type="reference">[<a class="sup">9</a>]</citation>提出在风机运行时留有一定的裕度, 使风机具备一次调频的能力, 同时提供少量的惯性响应。文献<citation id="251" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>提出利用柔性直流输电中直流侧电容器存储的能量来提供惯性响应。</p>
                </div>
                <div class="p1">
                    <p id="68">在提升电压稳定和电网强度方面, 文献<citation id="252" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation> 分别采用Crowbar保护电路、直流侧卸荷电路、电网侧串联变换器以及附加储能装置来实现风机的低电压穿越;文献<citation id="253" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>分别采用了改进矢量控制、矢量滞环控制和虚拟阻抗控制应对风机的暂态过电压问题;文献<citation id="254" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>研究了新一代调相机在高比例新能源系统中提高电压稳定的作用。调相机本质上是同步电机, 可以像传统电源那样为电网提供惯性和短路容量, 但调相机是以并联的方式接入电网, 这并没有改变新能源通过电力电子设备直接并网的方式, 由新能源和电网交互影响而引发不稳定问题的风险依然存在。</p>
                </div>
                <div class="p1">
                    <p id="69">在提高新能源系统阻尼抑制振荡方面, 文献<citation id="256" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>剖析了新能源并网引发的次同步振荡问题的新特点。文献<citation id="255" type="reference">[<a class="sup">23</a>]</citation>通过机械控制桨距角来提高风机的阻尼, 但机械调节速度较慢且能力十分有限。文献<citation id="257" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>借鉴了电力系统稳定器 (power system stabilizer, PSS) 的原理, 在风机的换流器中引入附加阻尼控制器来提高阻尼。</p>
                </div>
                <div class="p1">
                    <p id="70">综上, 已有的研究都是在保持传统的新能源并网方式不变前提下, 借鉴同步电机的运动方程、惯性响应、励磁控制PSS等理论, 寻求提高高比例新能源电网稳定性的方法。由此可见, 虽然电网的电力电子化是发展趋势, 但同步电机对维持电网的稳定运行仍然意义重大。</p>
                </div>
                <div class="p1">
                    <p id="71">文献<citation id="258" type="reference">[<a class="sup">26</a>]</citation>以同步电机理论为基础, 提出了新能源通过驱动同步电动机-同步发电机对 (motor-generator pair, MGP) 并网的新型并网方式。文献<citation id="259" type="reference">[<a class="sup">27</a>]</citation>提出了源网相位差的控制方法, 通过仿真和实验证明了MGP可以安全有效地实现新能源并网。本文通过MGP的小干扰建模方法, 推导了MGP阻尼比和同质量块的单发电机阻尼比的定量关系, 从理论上揭示了MGP的阻尼特性。基于MGP的状态方程反复拟合扰动后的频率响应曲线, 确定了MGP实验系统的阻尼比, 并采用相同的拟合方法确定了与MGP质量块相同的单发电机组的阻尼比。通过对比两种模式的阻尼比, 从实验的角度证明了MGP相比同质量块的单发电机能提供更大的阻尼, 更有利于提高高比例新能源系统稳定性。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>1 MGP</b>并网系统</h3>
                <div class="p1">
                    <p id="73">MGP并网系统由一台同步电动机和一台同步发电机构成, 二者的转子连接在同一根机械轴上。新能源通过MGP并网的结构如图1所示<citation id="260" type="reference"><link href="237" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 风机、光伏等新能源机组发出的电能经过汇聚后驱动同步电动机;同步电动机再通过机械轴驱动同步发电机发电, 这与传统火电厂的汽轮机驱动发电机类似;同步发电机将机械能转变为电能后并入电网。由于MGP的两台电机由同一根机械轴连接, 因此, 在稳态时这两台同步电机的转子将同时、同向和同速旋转, 并通过励磁系统实现控制功能。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源通过MGP并网的结构示意图" src="Detail/GetImg?filename=images/DLXT201915012_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源通过MGP并网的结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagram of new energy integration via MGP</b></p>

                </div>
                <div class="p1">
                    <p id="75">由图1可知, MGP系统的能量转换形式为电能到机械能再到电能, 这两次能量转换过程的能量损耗相当于两台同步电机的损耗。以200 MW同步发电机为例进行分析, 各项损耗如表1所示<citation id="261" type="reference"><link href="239" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 单台同步发电机的效率达到了98% (设计值为98.32%, 试验值为98.45%) , 两台同步电机的效率为96%, 在考虑了联轴器的损耗后, MGP系统的效率略低于96%, 但若经专门设计, 工作效率有望进一步提高。</p>
                </div>
                <div class="area_img" id="76">
                    <p class="img_tit"><b>表1 200 MW同步发电机的损耗</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Loss of 200 MW synchronous generator</b></p>
                    <p class="img_note"></p>
                    <table id="76" border="1"><tr><td><br />损耗项目</td><td>损耗值/kW</td><td>总损耗占比/%</td></tr><tr><td><br /> 机械损耗</td><td>1 332</td><td>39.14</td></tr><tr><td><br /> 基本铁耗</td><td>319</td><td>9.37</td></tr><tr><td><br /> 定子基本铜耗</td><td>486</td><td>14.28</td></tr><tr><td><br /> 励磁损耗</td><td>660</td><td>19.39</td></tr><tr><td><br /> 空载杂散损耗</td><td>116</td><td>3.41</td></tr><tr><td><br /> 负载杂散损耗</td><td>491</td><td>14.41</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="77">综上, 就MGP系统本身的效率而言, 不会消耗过多的电能, 经过特殊的电机改造 (如采用氢冷却方式等) 效率可以达到更高。另外, 对于高比例新能源系统中大量电力电子设备替换掉的传统机组也可以经过改造再利用到MGP系统中, 由此可见MGP系统的成本也是可以接受的。</p>
                </div>
                <div class="p1">
                    <p id="78">本文提出的MGP并网系统是为未来高比例新能源系统服务的, 为系统提供传统同步电机的优良特性, 仅作为电力电子设备并网方式的一种补充, 通过协调两种并网方式的比例, 更好地服务于高比例新能源电网的稳定运行。附录A图A1给出了高比例新能源电网中MGP并网方式的应用场景。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2 MGP</b>阻尼特性的理论分析</h3>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1 MGP</b>的功角特性及经典小干扰模型</h4>
                <div class="p1">
                    <p id="81">功角特性是MGP建模的基础。假设<i>θ</i>为MGP两台同步电机的转子初始位置相对角度差, 即为两机内电势<i>E</i><sub>M</sub>′和<i>E</i><sub>G</sub>′之间的相角差, 如图2所示。MGP两台同步电机的转子角速度相同, 电气量上体现为<i>E</i><sub>M</sub>′和<i>E</i><sub>G</sub>′的同时、同向和同速旋转。因此, MGP两机内电势相角差<i>θ</i>固定不变。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 MGP系统的功角特性" src="Detail/GetImg?filename=images/DLXT201915012_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 MGP系统的功角特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power angle characteristics of MGP system</b></p>

                </div>
                <div class="p1">
                    <p id="83">MGP带负载后, 同步电动机和同步发电机将会产生两个功角<i>δ</i><sub>M</sub>和<i>δ</i><sub>G</sub>, 这两个功角的参考量分别是两台同步电机两侧的母线电压<i>U</i><sub>BM</sub>和<i>U</i><sub>BG</sub>, <i>δ</i><sub>MG</sub>为<i>U</i><sub>BM</sub>和<i>U</i><sub>BG</sub>的相位差。三个相角差的关系可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>δ</i><sub>MG</sub>=<i>δ</i><sub>M</sub>+<i>δ</i><sub>G</sub>+<i>θ</i>      (1) </p>
                </div>
                <div class="p1">
                    <p id="85">由同步电机的功角关系曲线可知, 在稳定运行范围之内, 功角和有功功率有相同的变化趋势。对于MGP来说, 当传输的有功功率增大或减小时, <i>δ</i><sub>M</sub>和<i>δ</i><sub>G</sub>将会同时增大或减小, 从而导致<i>δ</i><sub>MG</sub>的增大或减小, 也就是MGP两侧电压相位差的增大或减小。</p>
                </div>
                <div class="p1">
                    <p id="86">在研究小干扰稳定时, 认为MGP由一个质量块构成, 即两台电机的转子完全刚性连接 (这种假设获得的二阶动力系统, 在进行MGP阻尼特性的实验研究时能更方便地获得MGP实验系统的阻尼比, 从而与理论推导的结果进行对比) , 电动机的机械转矩<i>T</i><sub>mM</sub>、转子角速度<i>ω</i><sub>M</sub>和发电机的机械转矩<i>T</i><sub>mG</sub>、转子角速度<i>ω</i><sub>G</sub>分别相等<citation id="262" type="reference"><link href="241" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。假设两台电机的容量和结构完全相同, 则两者的惯性时间常数<i>H</i>相等, 式 (2) 和式 (3) 分别给出了电动机和发电机的运动方程。</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915012_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915012_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:D为微分算子;Δ<i>ω</i><sub>M</sub>和Δ<i>ω</i><sub>G</sub>分别为电动机和发电机的转速偏差;Δ<i>δ</i><sub>M</sub>和Δ<i>δ</i><sub>G</sub>分别为电动机和发电机的功角偏差;<i>K</i><sub>DM</sub>和<i>K</i><sub>DG</sub>分别为电动机和发电机的阻尼系数;<i>T</i><sub>eM</sub>和<i>T</i><sub>eG</sub>分别为电动机和发电机电磁转矩;<i>ω</i><sub>0</sub>为基准转子角速度。</p>
                </div>
                <div class="p1">
                    <p id="92">式 (2) 和式 (3) 中的阻尼项<i>K</i><sub>DM</sub>Δ<i>ω</i><sub>M</sub>和<i>K</i><sub>DG</sub>Δ<i>ω</i><sub>G</sub>包含机械阻尼和电气阻尼两部分。机械阻尼和转子频率有关, 电气阻尼与定、转子频差有关。MGP两台同步电机相等的转子角速度决定了二者的机械阻尼相等;正常情况下, 同步电动机和同步发电机各自的定、转子频差也是相等的。又因为两台电机的机械转矩相等, 式 (2) 和式 (3) 中的转速方程就可以直接相加, 得到描述MGP系统的运动方程:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915012_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:Δ<i>ω</i><sub>r</sub>为转速偏差。</p>
                </div>
                <div class="p1">
                    <p id="96">由式 (4) 可以看出, 对于MGP这个整体, 输入转矩是同步电动机的电磁转矩<i>T</i><sub>eM</sub>, 输出转矩是同步发电机的电磁转矩<i>T</i><sub>eG</sub>, 阻尼转矩是由两台同步电机的阻尼转矩叠加而成。采用标幺值进行分析时, 气隙电磁转矩和气隙电磁功率相等, 若<i>p</i><sub>mloss</sub>是MGP轴系环节的损耗, 则MGP的转矩平衡关系为:</p>
                </div>
                <div class="p1">
                    <p id="97"><i>T</i><sub>eM</sub>-<i>T</i><sub>eG</sub>=<i>p</i><sub>mloss</sub>      (5) </p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新能源经MGP并网的单机无穷大母线系统" src="Detail/GetImg?filename=images/DLXT201915012_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新能源经MGP并网的单机无穷大母线系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Single-machine infinite-bus system for new energy integration via MGP</b></p>

                </div>
                <div class="p1">
                    <p id="99">在图3所示的单机无穷大系统中, MGP的输入转矩<i>T</i><sub>eM</sub>和输出转矩<i>T</i><sub>eG</sub>线性化之后可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>Μ</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mtext>Μ</mtext><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>Μ</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>1</mn></mrow></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mtext>G</mtext><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mn>2</mn></mrow></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:K<sub><i>sM</i></sub>和K<sub><i>sG</i></sub>为两台电机的同步转矩系数;E<sub><i>M</i></sub>′和E<sub><i>G</i></sub>′是同步电动机、同步发电机的暂态电抗后电势;U<sub><i>BM</i></sub>和U<sub><i>BG</i></sub>是同步电机两侧母线电压;X<sub><i>Σ</i>1</sub>和X<sub><i>Σ</i>2</sub>是同步电机两侧等值电抗;δ<sub><i>M</i>0</sub>, δ<sub><i>G</i>0</sub>分别为电动机和发电机的初始转子角;<i>Δ</i>T<sub><i>eM</i></sub>, <i>Δ</i>T<sub><i>eG</i></sub>分别为<i>MGP</i>的输入转矩和输出转矩偏差。</p>
                </div>
                <div class="p1">
                    <p id="105">线性化式 (1) 、式 (5) 并联立式 (6) 和式 (7) 得:</p>
                </div>
                <div class="area_img" id="106">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915012_10600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="108">用<i>Δ</i>δ<sub><i>MG</i></sub>来替换式 (4) 、式 (6) 和式 (7) 中的<i>Δ</i>δ<sub><i>M</i></sub>和<i>Δ</i>δ<sub><i>G</i></sub>, 得到以<i>Δ</i>ω<sub><i>r</i></sub>和<i>Δ</i>δ<sub><i>MG</i></sub>为状态变量的小干扰状态方程:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>D</mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mn>4</mn><mi>Η</mi><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mn>1</mn><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>Μ</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2 MGP</b>的阻尼特性</h4>
                <div class="p1">
                    <p id="111">MGP的阻尼主要包括电机转子旋转产生的机械阻尼和磁通变化引起的电气阻尼, 本文主要分析由于励磁系统提供的电气阻尼变化后MGP总的阻尼比特性。通常气隙电磁转矩包括同步转矩分量和由励磁磁链变化引起的转矩分量, 其中与Δ<i>ω</i><sub>r</sub>同相位的分量即为阻尼转矩分量。由前面的分析可知, 在MGP系统中Δ<i>ω</i><sub>r</sub>的变化将会导致两台同步电机的功角<i>δ</i><sub>M</sub>和<i>δ</i><sub>G</sub>同时变化, 引起各自磁通的变化, 从而导致两机阻尼分量的叠加, 初步判定MGP的阻尼大于任意一台电机的阻尼。</p>
                </div>
                <div class="p1">
                    <p id="112">下面在MGP经典小干扰模型中具体分析阻尼的叠加特性。为了便于对比MGP和单个同步发电机的阻尼系数, 将式 (9) 重新写为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>D</mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mn>1</mn><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>Μ</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>Μ</mtext></mrow></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">特征方程为:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>s</mi><mo>+</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mo>=</mo><mn>0</mn></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="119">可求得特征值:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac><mo>±</mo><mfrac><mrow><msqrt><mrow><mfrac><mrow><mn>4</mn><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>Η</mi></mfrac><mo>-</mo><mfrac><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>4</mn><mi>Η</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="122">从而MGP的阻尼比<i>ζ</i><sub>MGP</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub></mrow><mrow><msqrt><mrow><mn>2</mn><mi>Η</mi><mi>Κ</mi><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub></mrow></msqrt><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="125">惯性时间常数<i>H</i>定义为电机转子的动能除以基准容量, 转子动能与转动惯量有关。转动惯量是表征刚体转动惯性大小的物理量, 它与刚体的质量、质量相对于转轴的分布有关。如果假设电机的转子是实心、均匀的圆柱体, 则转动惯量<i>J</i>的表达式为<citation id="263" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>m</mi><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>m</i>为转子的质量;<i>R</i>为转子的截面半径。由此可以看出, 若假设MGP和单个发电机的惯性时间常数相等, 则能保证二者的质量块相同。</p>
                </div>
                <div class="p1">
                    <p id="129">在相同的状态方程形式下, 列写出与MGP同质量块的单个同步机的阻尼比<i>ζ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><msqrt><mrow><mn>2</mn><mi>Η</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="132">假设MGP的两台同步机型号完全相同, 即<i>K</i><sub>DM</sub>和<i>K</i><sub>DG</sub>相等, 联立式 (13) 、式 (15) 可得<i>ζ</i><sub>MGP</sub>与<i>ζ</i>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mtext>Ρ</mtext></mrow></msub></mrow><mi>ζ</mi></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><msup><mtext>D</mtext><mo>′</mo></msup></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub><mi>ω</mi><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub></mrow></mfrac></mrow></msqrt><mo>=</mo><msqrt><mn>2</mn></msqrt></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="135">由式 (16) 可知, MGP的阻尼比大约为同质量块单个发电机的1.47倍。因此, 在大量传统电机被替代的高比例新能源系统中, MGP可为电网提供较高的阻尼来维持系统稳定。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>3 MGP</b>阻尼特性的实验验证</h3>
                <div class="p1">
                    <p id="137">本文建立的5 kW实验平台如图4所示, 为了方便和相同质量块的单个发电机进行对比, 图中MGP的两台交流同步电机中间还机械连接一台直流电机, 3台电机同轴运行, 具体实验系统参数见附录A表A1。在MGP模式下, 中间的直流电机空转, 只起到一个质量块的作用, 交流同步电动机M和同步发电机G的励磁绕组分别接24 V的直流电源, 交流同步电动机M由变频器驱动, 电量变送器用于测量同步发电机G向电网传输的有功功率, 可编程控制器 (PLC) 用于计算和通信。在单发电机模式下, 交流电动机M空转, 直流电机的励磁绕组由21 V直流电源供电, 交流发电机G的励磁绕组接24 V直流电源, 由调速器驱动直流电机带动同步发电机G运行。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 MGP实验平台" src="Detail/GetImg?filename=images/DLXT201915012_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 MGP实验平台</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Experimental platform of MGP</b></p>

                </div>
                <div class="p1">
                    <p id="139">在图4所示的实验平台中, 无论是MGP模式还是单个发电机模式都是3台电机的转子同轴旋转, 由式 (14) 可知这样的运行方式保证了两种模式下的转动惯量相同, 也就是惯性响应相同, 便于对比二者的阻尼特性。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.1 相同负载扰动下MGP和单个发电机的频率响应对比</b></h4>
                <div class="p1">
                    <p id="141">为了实验验证本文推导出的相同质量块下MGP和单个发电机的阻尼比定量关系, 可以分别计算图4所示的实验系统在MGP模式和单个发电机模式下的阻尼比, 从而进行比较。由于在阻尼比的计算公式式 (13) 和式 (15) 中, 阻尼系数、同步转矩系数以及惯性时间常数无法直接测量, 因此本文通过拟合小扰动下的频率响应实验数据来确定系统的阻尼比。首先, 本节定性地对比相同负载扰动下MGP和单个发电机的频率响应曲线。</p>
                </div>
                <div class="p1">
                    <p id="142">闭合开关K1, K2和K4, 断开开关K3, 系统运行在MGP模式下;断开开关K1和K2, 闭合开关K3, 系统工作在单个同步发电机模式。在可编程负载中设置小的负载扰动 (对于5 kW的系统, 认为负载突变在100 W以内为小干扰) , 分别测量负载扰动后MGP模式和单个发电机模式下发电机G输出端的频率响应曲线。单相负载从0突变到40 W的两种模式下频率响应的对比结果如图5 (a) 所示, 单相负载从0突变到100 W的对比结果如图5 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="143">从图5中可定性看出在相同的负载扰动下, MGP模式的第一摆频率变化比单个发电机的小。下文通过定量的拟合频率响应曲线来确定两种工作模式下的阻尼比。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>3.2</b> 通过实验拟合确定<b>MGP</b>系统的阻尼比<i>ζ</i><sub><b>MGP</b></sub></h4>
                <div class="p1">
                    <p id="145">针对图5所示MGP模式下的频率响应曲线, 用二阶系统振荡衰减曲线的通用公式式 (17) 对频率曲线进行拟合, 可以得到振荡模式为<i>d</i>、衰减时间常数为1/|<i>b</i>|的二阶动力系统, 即系统特征值为<i>b</i>±j|<i>d</i>|, 由阻尼比的定义可求得<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mo>-</mo><mi>b</mi><mo>/</mo><mrow><msqrt><mrow><mo stretchy="false"> (</mo><mi>b</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>d</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></msqrt></mrow></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="147"><i>f</i> (<i>t</i>) =<i>a</i>exp (<i>bt</i>+<i>c</i>) sin (<i>dt</i>+<i>e</i>) +<i>f</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>t</i>为时间变量;<i>f</i> (<i>t</i>) 为频率的时间响应;<i>a</i>, <i>b</i>, <i>c</i>, <i>d</i>, <i>e</i>, <i>f</i>均为常数。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149">1) 单相负载从0突变到40 W</h4>
                <div class="p1">
                    <p id="150">对图5 (a) 中的单相负载从0突变到40 W的MGP频率波形滤波后用式 (17) 进行曲线拟合, 见附录A图A2, 拟合出的<i>a</i>, <i>b</i>, <i>c</i>, <i>d</i>, <i>e</i>, <i>f</i>分别为-3.29, -3.59, -1.31, -3.74, 22.03, 49.99;残差平方和、<i>R</i>判定系数、调整<i>R</i>系数和均方根误差分别为0.036 05, 0.993 8, 0.993 5, 0.019 48。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 MGP和单个发电机在相同负载扰动下的阻尼作用对比" src="Detail/GetImg?filename=images/DLXT201915012_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 MGP和单个发电机在相同负载扰动下的阻尼作用对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of damping effect between MGP and single generator with the same load disturbance</b></p>

                </div>
                <div class="p1">
                    <p id="152">根据阻尼比的计算公式可求得<i>ζ</i><sub>MGP</sub>=0.692。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">2) 单相负载从0突变到100 W</h4>
                <div class="p1">
                    <p id="154">对图5 (b) 中单相负载从0突变到100 W的MGP频率波形重复相同的数据处理方法和拟合过程, 拟合过程见附录A图A3, 拟合出的<i>a</i>, <i>b</i>, <i>c</i>, <i>d</i>, <i>e</i>, <i>f</i>分别为-6.78, -3.71, -1.53, -3.92, 15.72, 50.00;残差平方和、<i>R</i>判定系数、调整<i>R</i>系数和均方根误差分别为0.030 01, 0.997 3, 0.997 2, 0.017 41。</p>
                </div>
                <div class="p1">
                    <p id="155">根据<i>b</i>和<i>d</i>的拟合结果求出<i>ζ</i><sub>MGP</sub>=0.687。</p>
                </div>
                <div class="p1">
                    <p id="156">综合两组拟合结果, 可以判定5 kW的MGP实验系统的阻尼比<i>ζ</i><sub>MGP</sub>为0.689。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>3.3 通过实验拟合确定单个同步发电机的阻尼比</b></h4>
                <div class="p1">
                    <p id="158">仿照MGP阻尼比的确定方法, 同样拟合图5中单个发电机模式的实验数据来计算阻尼比。单相负载从0突变到40 W和从0突变到100 W的拟合结果见附录A图A4。</p>
                </div>
                <div class="p1">
                    <p id="159">综合两组拟合结果, 由阻尼比的计算公式求得单个同步发电机的阻尼比<i>ζ</i>为0.467。</p>
                </div>
                <div class="p1">
                    <p id="160">与MGP对比可知, 拟合实验数据得出的MGP阻尼比<i>ζ</i><sub>MGP</sub>是相同质量块的单个同步发电机阻尼比<i>ζ</i>的1.475 4倍, 这个结果与前面理论推导的结果接近, 从而从实验的角度验证了MGP的阻尼特性。由此可以推断, 相同质量块的MGP阻尼水平高于单个发电机, 更有利于高比例新能源系统的频率稳定。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="162">本文针对高比例新能源电力系统面临的低惯性和弱阻尼问题, 基于同步电机理论提出了新能源采用MGP并网的新方式。分析了MGP的阻尼特性, 给出了相同质量块的MGP和单个发电机阻尼比的定量关系。在5 kW的实验平台上, 通过拟合小扰动后的频率响应曲线, 分别求出了MGP实验系统和同质量块的单个发电机实验系统的阻尼比, 验证了MGP相比同质量块的单个发电机有更高的阻尼水平。本文提出的MGP并网方式为提高高比例新能源系统的稳定性提供了一种行之有效的方法, 下一步仍需对MGP高阻尼的应用和MGP在解决高比例新能源电网频率、电压及功角稳定问题中发挥的作用进行进一步探究。</p>
                </div>
                <div class="p1">
                    <p id="163">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="264" name="264" class="anchor-tag">附录A</h3>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1未来高比例新能源电网中MGP并网的应用场景" src="Detail/GetImg?filename=images/DLXT201915012_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1未来高比例新能源电网中MGP并网的应用场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Further grid with high penetration of new energy adopting MGP</p>

                </div>
                <div class="area_img" id="266">
                                            <p class="img_tit">
                                                表A1 5kW的实验系统参数
                                                    <br />
                                                Table A1 5 kW experimental system parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 5kW的实验系统参数" src="Detail/GetImg?filename=images/DLXT201915012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915012_26601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 5kW的实验系统参数" src="Detail/GetImg?filename=images/DLXT201915012_26601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2对负载从0突变到40W的频率波形进行拟合" src="Detail/GetImg?filename=images/DLXT201915012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2对负载从0突变到40W的频率波形进行拟合  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Fitting the frequency waveform of load changing suddenly from 0 to 40W</p>

                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3对负载从0突变到100W的频率波形进行拟合" src="Detail/GetImg?filename=images/DLXT201915012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3对负载从0突变到100W的频率波形进行拟合  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Fitting the frequency waveform of load changing suddenly from 0 to 100W</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4单个发电机模式的频率波形的拟合结果" src="Detail/GetImg?filename=images/DLXT201915012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4单个发电机模式的频率波形的拟合结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Fitting result of the frequency waveform of single generator mode</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="183">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201904009&amp;v=MDI5OTVuVUwzQkxqVFNkckc0SDlqTXE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李耀华, 孔力.发展太阳能和风能发电技术加速推进我国能源转型[J].中国科学院院刊, 2019, 34 (4) :426-433.LI Yaohua, KONG Li.Developing solar and wind power technologies to accelerate China’s energy transformation[J].Journal of the Chinese Academy of Sciences, 2019, 34 (4) :426-433.
                            </a>
                        </p>
                        <p id="185">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MTE5NDJyUGJiRzRIOW5NcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1-13.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1-13.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDQ4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=China&amp;#39;&amp;#39;s strategy for the development of renewable energies">

                                <b>[4]</b>LIU Z.China’s strategy for the development of renewable energies[J].Energy Sources, Part B:Economics, Planning, and Policy, 2017:1-5.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual Synchronous Machines (VSG&amp;#39;&amp;#39;s)for Frequency Stabilisation in Future Grids With a Significant Share of Decentralized Generation">

                                <b>[5]</b>VISSCHER K, de HAAN S W H.Virtual synchronous machines (VSG’s) for frequency stabilisation in future grids with a significant share of decentralized generation[C]//CIREDSeminar 2008:SmartGrids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-4.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702003&amp;v=MDU0MzZxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JQeXJQYmJHNEg5Yk1yWTlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-359.LZhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-359.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903017&amp;v=MzIzOTFzRnl2blVMM0JJU0hUZXJHNEg5ak1ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>年珩, 教煐宗, 孙丹.基于虚拟同步机的并网逆变器不平衡电压灵活补偿策略[J].电力系统自动化, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006.NIAN Heng, JIAO Yingzong, SUN Dan.Flexible compensation strategy of unbalanced voltage for grid-connected inverter based on virtual synchronous generator[J].Automation of Electric Power Systems, 2019, 43 (3) :123-129.DOI:10.7500/AEPS20180529006.
                            </a>
                        </p>
                        <p id="197">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                WANG Y, DELILLE G, BAYEM H, et al.High wind power penetration in isolated power systems-assessment of wind inertial and primary frequency responses[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2412-2420.
                            </a>
                        </p>
                        <p id="199">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigating the impacts of wind generation participation in interconnection frequency response">

                                <b>[9]</b>GEVORGIAN V, ZHANG Y, ELA E.Investigating the impacts of wind generation participation in interconnection frequency response[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1004-1012.
                            </a>
                        </p>
                        <p id="201">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Inertia emulation control strategy for VSC-HVDC transmission systems">

                                <b>[10]</b>ZHU J, BOOTH C D, ADAM G P, et al.Inertia emulation control strategy for VSC-HVDC transmission systems[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1277-1287.
                            </a>
                        </p>
                        <p id="203">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709029&amp;v=MTQ2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5Yk1wbzlIYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.
                            </a>
                        </p>
                        <p id="205">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305005&amp;v=MDM5MDJIVGVyRzRIOUxNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>蔚芳, 刘其辉, 谢孟丽, 等.适应多类型故障的双馈风电机组低电压穿越综合控制策略[J].电力系统自动化, 2013, 37 (5) :23-28.YU Fang, LIU Qihui, XIE Mengli, et al.A comprehensive low voltage ride through control strategy of wind turbine driven doubly-fed induction generator adapted to multi-type faults[J].Automation of Electric Power Systems, 2013, 37 (5) :23-28.
                            </a>
                        </p>
                        <p id="207">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Comprehensive LVRT Control Strategy for DFIG Wind Turbines with Enhanced Reactive Power Support">

                                <b>[13]</b>XIE Dongliang, XU Zhao, YANG Lihui, et al.Acomprehensive LVRT control strategy for DFIG wind turbine with enhanced reactive power support[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3302-3310.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821004&amp;v=MDAxNTMzenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU0hUZXJHNEg5bk9ybzlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generators[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.
                            </a>
                        </p>
                        <p id="211">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201206016&amp;v=MDAyOTJGeXZuVUwzQlB5clBiYkc0SDlQTXFZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>姚骏, 廖勇, 李辉, 等.电网电压不平衡下采用串联网侧变换器的双馈感应风电系统改进控制[J].中国电机工程学报, 2012, 32 (6) :121-130.YAO Jun, LIAO Yong, LI Hui, et al.Improved control of a doubly fed induction generator wind turbines with a series gridside converter under unbalanced grid voltage conditions[J].Proceedings of the CSEE, 2012, 32 (6) :121-130.
                            </a>
                        </p>
                        <p id="213">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved vector control of DFIG based wind turbine during grid dips and swells">

                                <b>[16]</b>XU H, ZHANG W, NIAN H, et al.Improved vector control of DFIG based wind turbine during grid dips and swells[C]//IEEE International Conference on Electrical Machines and Systems, October 10-13, 2010, Sydney, Australia:511-515.
                            </a>
                        </p>
                        <p id="215">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient Control of DFIG-Based Wind Power Plants in Compliance With the Australian Grid Code">

                                <b>[17]</b>MOHSENI M, ISLAM S M.Transient control of DFIG-based wind power plants in compliance with the Australian Grid Code[J].IEEE Transactions on Power Electronics, 2012, 27 (6) :2813-2824.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved ride-through control of DFIG during grid voltage swell">

                                <b>[18]</b>XIE Z, ZHANG X, ZHANG X, et al.Improved ride-through control of DFIG during grid voltage swell[J].IEEETransactions on Industrial Electronics, 2015, 62 (6) :3584-3594.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908020&amp;v=MTIzODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVUwzQklTSFRlckc0SDlqTXA0OUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>桂林, 李岩军, 詹荣荣, 等.大型调相机内部故障特征及纵向零序电压保护性能分析[J].电力系统自动化, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001.GUI Lin, LI Yanjun, ZHAN Rongrong, et al.Analysis of internal fault characteristics and longitudinal zero-sequence over voltage protection performance of large-scale condenser[J].Automation of Electric Power Systems, 2019, 43 (8) :145-149.DOI:10.7500/AEPS20181006001.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Post-retirement utilisation of synchronous generators to enhance security performances in a wind dominated power system">

                                <b>[20]</b>MASOOD N A, YAN R, SAHA T K, et al.Post-retirement utilisation of synchronous generators to enhance security performances in a wind dominated power system[J].IETGeneration, Transmission&amp;Distribution, 2016, 10 (13) :3314-3321.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706012&amp;v=MTc0MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blVMM0JJU3JCZmJHNEg5Yk1xWTlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MTg3MTZVTDNCSVNIVGVyRzRIOW5Pclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pitch control system design to improve frequency response capability of fixed-speed wind turbine systems">

                                <b>[23]</b>VALSERA-NARANJO E, SUMPER A, GOMIS-BELLMUNT O, et al.Pitch control system design to improve frequency response capability of fixed-speed wind turbine systems[J].European Transactions on Electrical Power, 2011, 21 (7) :1984-2006.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MTk3MTh0R0ZyQ1VSN3FmWnVac0Z5dm5VTDNCSVNIVGVyRzRIOW5OcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Controller design for DFIGbased wind power generation to damp interarea oscillation">

                                <b>[25]</b>KE D P, CHUNG C Y, XUE Y.Controller design for DFIG-based wind power generation to damp interarea oscillation[C]//2010 5th International Conference on Critical Infrastructure (CRIS) , September 20-22, 2010, Beijing, China:1-6.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A possible configuration with motor-generator pair for renewable energy integration">

                                <b>[26]</b>WEI S, ZHOU Y, LI S, et al.A possible configuration with motor-generator pair for renewable energy integration[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :93-100.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Techno-economic analysis of motor-generator pair system and virtual synchronous generator for providing inertia of power system">

                                <b>[27]</b>ZHOU Yingkun, XU Guorui, WEI Siming, et al.Technoeconomic analysis of motor-generator pair system and virtual synchronous generator for providing inertia of power system[J].World Academy of Science, Engineering and Technology, International Journal of Electrical, Computer, Energetic, Electronic and Communication Engineering, 2017, 11 (6) :569-573.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchronous motor-generator pair to enhance small signal and transient stability of power system with high penetration of renewable energy">

                                <b>[28]</b>WEI S, ZHOU Y, HUANG Y.Synchronous motor-generator pair to enhance small signal and transient stability of power system with high penetration of renewable energy[J].IEEEAccess, 2017, 5:11505-11512.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000085603&amp;v=MTk4OTVuVTd6S0kxd2RWVjI3SHJPNEh0SE1yNDlOWWUwUER4TTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>汤蕴璆, 史乃, 沈文豹.电机理论与运行[M].水利电力出版社, 1983.TANG Yunqiu, SHI Nai, SHEN Wenbao.Motor theory and operation[M].Water Resources and Electric Power Press, 1983.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722003&amp;v=MDU0NDdmWnVac0Z5dm5VTDNCSVNIVGVyRzRIOWJPclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>卫思明, 黄永章.风电采用MGP并网的小干扰建模和阻尼特性[J].电力系统自动化, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010.WEI Siming, HUANG Yongzhang.Small signal modeling and damping characteristic of MGP for wind power integration[J].Automation of Electric Power Systems, 2017, 41 (22) :16-25.DOI:10.7500/AEPS20161216010.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_31" >
                                    <b>[31]</b>
                                KUNDUR P.Power system stability and control[M].New York, USA:McGraw-hill, 1994.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915012" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915012&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5dm5VTDNCSVNIVGVyRzRIOWpOcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

