

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136516590412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915013%26RESULT%3d1%26SIGN%3d8ZE9dgzfpRg1tu3o1hd1Zhmc24s%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915013&amp;v=MDQ4NDFyQ1VSN3FmWnVac0Z5dm5WcnpLSVNIVGVyRzRIOWpOcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#39" data-title="&lt;b&gt;1&lt;/b&gt; 逆变器并网系统建模及稳定性分析 "><b>1</b> 逆变器并网系统建模及稳定性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#40" data-title="&lt;b&gt;1.1&lt;/b&gt; 逆变器并网系统频率耦合阻抗模型"><b>1.1</b> 逆变器并网系统频率耦合阻抗模型</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2&lt;/b&gt; 逆变器并网系统的稳定性分析"><b>1.2</b> 逆变器并网系统的稳定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;2&lt;/b&gt; 风电场等值阻抗建模及稳定性分析 "><b>2</b> 风电场等值阻抗建模及稳定性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;2.1&lt;/b&gt; 风电场的等值阻抗建模"><b>2.1</b> 风电场的等值阻抗建模</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;2.2&lt;/b&gt; 风电场并网系统的稳定性分析"><b>2.2</b> 风电场并网系统的稳定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3 案例分析与仿真验证&lt;/b&gt; "><b>3 案例分析与仿真验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;3.1&lt;/b&gt; 风电场等值阻抗模型的扫描验证与对比"><b>3.1</b> 风电场等值阻抗模型的扫描验证与对比</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.2&lt;/b&gt; 系统稳定性分析与仿真验证"><b>3.2</b> 系统稳定性分析与仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;图1 典型风电场并网系统&lt;/b&gt;"><b>图1 典型风电场并网系统</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 考虑频率耦合的风电场并网系统的等效电路模型&lt;/b&gt;"><b>图2 考虑频率耦合的风电场并网系统的等效电路模型</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图3 风电场等值阻抗计算与仿真扫描结果对比&lt;/b&gt;"><b>图3 风电场等值阻抗计算与仿真扫描结果对比</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图4 不同风电场阻抗等值方法的对比 (短路比为5&lt;/b&gt;) "><b>图4 不同风电场阻抗等值方法的对比 (短路比为5</b>) </a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图5 不同风电场阻抗等值方法的对比 (短路比为1.87&lt;/b&gt;) "><b>图5 不同风电场阻抗等值方法的对比 (短路比为1.87</b>) </a></li>
                                                <li><a href="#184" data-title="图A1典型逆变器电路与控制框图">图A1典型逆变器电路与控制框图</a></li>
                                                <li><a href="#185" data-title="图A2单逆变器并网系统的等效电路模型">图A2单逆变器并网系统的等效电路模型</a></li>
                                                <li><a href="#186" data-title="图A3基于单输入单输出系统的直驱风电场Nyquist曲线（短路比1.87) ">图A3基于单输入单输出系统的直驱风电场Nyquist曲线（短路比1.87) </a></li>
                                                <li><a href="#187" data-title="图A4基于两输入两输出系统的直驱风电场Nyquist曲线（短路比1.87) ">图A4基于两输入两输出系统的直驱风电场Nyquist曲线（短路比1.87) </a></li>
                                                <li><a href="#188" data-title="图A5直驱风电场并入弱电网系统的振荡电流仿真波形">图A5直驱风电场并入弱电网系统的振荡电流仿真波形</a></li>
                                                <li><a href="#189" data-title="图A6直驱风电场并入弱电网系统电流波形的FFT分析">图A6直驱风电场并入弱电网系统电流波形的FFT分析</a></li>
                                                <li><a href="#191" data-title="表A1风电场汇集网络参数">表A1风电场汇集网络参数</a></li>
                                                <li><a href="#192" data-title="表A2直驱风电机组参数">表A2直驱风电机组参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="137">


                                    <a id="bibliography_1" title="李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704002&amp;v=MTUxNjdmWnVac0Z5dm5WcnpLSVRyQmZiRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042.
                                    </a>
                                </li>
                                <li id="139">


                                    <a id="bibliography_2" title="MIDDLEBROOK R D.Input filter considerations in design and application of switching regulators[C]//IEEE Industrial Application Society Annual Meeting, January 1, 1976, Chicago, USA:366-382." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Input filter consideration in design and application of switching regulators">
                                        <b>[2]</b>
                                        MIDDLEBROOK R D.Input filter considerations in design and application of switching regulators[C]//IEEE Industrial Application Society Annual Meeting, January 1, 1976, Chicago, USA:366-382.
                                    </a>
                                </li>
                                <li id="141">


                                    <a id="bibliography_3" title="SUN J.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics, 2011, 26 (11) :3075-3078." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability criterion for grid-connected inverters">
                                        <b>[3]</b>
                                        SUN J.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics, 2011, 26 (11) :3075-3078.
                                    </a>
                                </li>
                                <li id="143">


                                    <a id="bibliography_4" title="CESPEDES M, SUN J.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance Modeling and Analysis of Grid-Connected Voltage-Source Converters">
                                        <b>[4]</b>
                                        CESPEDES M, SUN J.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.
                                    </a>
                                </li>
                                <li id="145">


                                    <a id="bibliography_5" title="HITI S, VLATKOVIC V, BOROJEVIC D, et al.A new control algorithm for three-phase PWM buck rectifier with input displacement factor compensation[J].IEEE Transactions on Power Electronics, 1994, 9 (2) :173-180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new control algorithm for three-phase PWM buck rectifier with input displacement factor compensation">
                                        <b>[5]</b>
                                        HITI S, VLATKOVIC V, BOROJEVIC D, et al.A new control algorithm for three-phase PWM buck rectifier with input displacement factor compensation[J].IEEE Transactions on Power Electronics, 1994, 9 (2) :173-180.
                                    </a>
                                </li>
                                <li id="147">


                                    <a id="bibliography_6" title="WEN B, BOROYEVICH D, BURGOS R, et al.Analysis of D-Q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">
                                        <b>[6]</b>
                                        WEN B, BOROYEVICH D, BURGOS R, et al.Analysis of D-Q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687.
                                    </a>
                                </li>
                                <li id="149">


                                    <a id="bibliography_7" title="BAKHSHIZADEH M K, WANG X, BLAABJERG F, et al.Couplings in phase domain impedance modeling of grid-connected converters[J].IEEE Transactions on Power Electronics, 2016, 31 (10) :6792-6796." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Couplings in phase domain impedance modeling of grid-connected converters">
                                        <b>[7]</b>
                                        BAKHSHIZADEH M K, WANG X, BLAABJERG F, et al.Couplings in phase domain impedance modeling of grid-connected converters[J].IEEE Transactions on Power Electronics, 2016, 31 (10) :6792-6796.
                                    </a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_8" title="XU Y, NIAN H, SUN J.Cross coupling of grid-connected inverter impedance over frequency-phenomena, effects and modeling[C]//Proceedings of 15th Wind Integration Workshop, November 15-17, 2016, Vienna, Austria." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cross coupling of grid-connected inverter impedance over frequency-phenomena,effects and modeling">
                                        <b>[8]</b>
                                        XU Y, NIAN H, SUN J.Cross coupling of grid-connected inverter impedance over frequency-phenomena, effects and modeling[C]//Proceedings of 15th Wind Integration Workshop, November 15-17, 2016, Vienna, Austria.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_9" title="VIETO I, SUN J.Sequence impedance modeling and convertergrid resonance analysis considering dc bus dynamics and mirrored harmonics[C]//Proceedings of 19th IEEE Workshop Control Modeling Power Electronics, June 17-21, 2018, Padua, Italy:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sequence impedance modeling and convertergrid resonance analysis considering dc bus dynamics and mirrored harmonics">
                                        <b>[9]</b>
                                        VIETO I, SUN J.Sequence impedance modeling and convertergrid resonance analysis considering dc bus dynamics and mirrored harmonics[C]//Proceedings of 19th IEEE Workshop Control Modeling Power Electronics, June 17-21, 2018, Padua, Italy:1-8.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_10" title="VIETO I, SUN J.Refined small-signal sequence impedance models of type-Ⅲwind turbines[C]//2018IEEE Energy Conversion Congress and Exposition (ECCE) , September 23-27, 2018, Portland, USA:2242-2249." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Refined small-signal sequence impedance models of type-Ⅲwind turbines">
                                        <b>[10]</b>
                                        VIETO I, SUN J.Refined small-signal sequence impedance models of type-Ⅲwind turbines[C]//2018IEEE Energy Conversion Congress and Exposition (ECCE) , September 23-27, 2018, Portland, USA:2242-2249.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_11" title="XU Y, NIAN H, WANG T, et al.Frequency coupling characteristic modeling and stability analysis of doubly fed induction generator[J].IEEE Transactions on Energy Conversion, 2018, 33 (3) :1475-1486." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency coupling characteristic modeling and stability analysis of doubly fed induction generator">
                                        <b>[11]</b>
                                        XU Y, NIAN H, WANG T, et al.Frequency coupling characteristic modeling and stability analysis of doubly fed induction generator[J].IEEE Transactions on Energy Conversion, 2018, 33 (3) :1475-1486.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_12" title="刘威, 谢小荣, 黄金魁, 等.并网变流器的频率耦合阻抗模型及其稳定性分析[J].电力系统自动化, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007.LIU Wei, XIE Xiaorong, HUANG Jinkui, et al.Frequencycoupled impedance model and stability analysis of gridconnected converter[J].Automation of Electric Power Systems, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903019&amp;v=MTQyNzlLSVNIVGVyRzRIOWpNckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5Wcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        刘威, 谢小荣, 黄金魁, 等.并网变流器的频率耦合阻抗模型及其稳定性分析[J].电力系统自动化, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007.LIU Wei, XIE Xiaorong, HUANG Jinkui, et al.Frequencycoupled impedance model and stability analysis of gridconnected converter[J].Automation of Electric Power Systems, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_13" title="RYGG A, MOLINAS M, ZHANG C, et al.On the equivalence and impact on stability of impedance modeling of power electronic converters in different domains[J].IEEEJournal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1444-1454." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the equivalence and impact on stability of impedance modeling of power electronic converters in different domains">
                                        <b>[13]</b>
                                        RYGG A, MOLINAS M, ZHANG C, et al.On the equivalence and impact on stability of impedance modeling of power electronic converters in different domains[J].IEEEJournal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1444-1454.
                                    </a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_14" title="辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MjkxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyektQeXJQYmJHNEg5Yk1xbzlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_15" title="董炜, 辛焕海, 李子恒, 等.变流器并网系统振荡与原-对偶复电路分析[J].中国电机工程学报, 2017, 37 (22) :6500-6515.DONG Wei, XIN Huanhai, LI Ziheng, et al.Primal-dual complex circuit of grid-connected converters for oscillation analysis[J].Proceedings of the CSEE, 2017, 37 (22) :6500-6515." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722006&amp;v=MTcwMjl1WnNGeXZuVnJ6S1B5clBiYkc0SDliT3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        董炜, 辛焕海, 李子恒, 等.变流器并网系统振荡与原-对偶复电路分析[J].中国电机工程学报, 2017, 37 (22) :6500-6515.DONG Wei, XIN Huanhai, LI Ziheng, et al.Primal-dual complex circuit of grid-connected converters for oscillation analysis[J].Proceedings of the CSEE, 2017, 37 (22) :6500-6515.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_16" title="WANG H, VIETO I, SUN J.A method to aggregate turbine and network impedance for wind farm system resonance analysis[C]//Proceedings of IEEE 2018COMPEL Workshop, June 25-28, 2018, Padua, Italy:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A method to aggregate turbine and network impedance for wind farm system resonance analysis">
                                        <b>[16]</b>
                                        WANG H, VIETO I, SUN J.A method to aggregate turbine and network impedance for wind farm system resonance analysis[C]//Proceedings of IEEE 2018COMPEL Workshop, June 25-28, 2018, Padua, Italy:1-8.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),87-95 DOI:10.7500/AEPS20181213002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及频率耦合和汇集网络的风电场序阻抗模型等值方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%AA%E6%B5%B7%E8%9B%9F&amp;code=32697860&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汪海蛟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E5%9B%BD%E5%BA%86&amp;code=20067051&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何国庆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%BA%AF&amp;code=21771249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘纯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%B6%85&amp;code=29946937&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B8%9D&amp;code=20445047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李渝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%A1%A1&amp;code=30416243&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王衡</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%96%B0%E7%96%86%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1035628&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网新疆电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近年来, 中国河北沽源、新疆哈密等风电基地频繁发生电网振荡问题, 呈现次、超同步频率振荡分量强耦合现象。频域小信号阻抗方法是建模和分析这类由电力电子并网装置引起的控制不稳定和振荡问题的有效方法。目前针对单个逆变器或风电机组频率耦合阻抗模型已有研究基础, 文中基于此提出一种考虑频率耦合和汇集网络的风电场序阻抗模型等值方法, 建立的风电场等值阻抗与单个逆变器或风电机组的模型定义和形式统一, 能够用于分析次、超同步频率耦合的振荡问题。以直驱风电场并入弱电网系统为例, 对所提出的模型应用于系统稳定性分析及振荡频率预测的准确性进行了仿真验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%8F%E9%98%BB%E6%8A%97%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">序阻抗模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%89%E5%80%BC%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">等值模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *汪海蛟 (1988—) , 男, 通信作者, 博士, 工程师, 主要研究方向:大规模新能源并网系统建模与稳定性分析。E-mail:wanghaijiao@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    何国庆 (1981—) , 男, 教授级高级工程师, 主要研究方向:大规模及分布式新能源并网系统建模、仿真与分析。;
                                </span>
                                <span>
                                    刘纯 (1968—) , 男, 教授级高级工程师, 主要研究方向:新能源并网运行控制技术。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902000);</span>
                                <span>国家自然科学基金资助项目 (U1766202);</span>
                                <span>中国电力科学研究院创新基金资助项目 (NY83-19-005);</span>
                    </p>
            </div>
                    <h1><b>Equivalent Method for Sequence Impedance Model of Wind Farms Considering Frequency Coupling and Collecting Network</b></h1>
                    <h2>
                    <span>WANG Haijiao</span>
                    <span>HE Guoqing</span>
                    <span>LIU Chun</span>
                    <span>WANG Chao</span>
                    <span>LI Yu</span>
                    <span>WANG Heng</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Operation and Control of Renewable Energy & Storage Systems (China Electric Power Research Institute)</span>
                    <span>State Grid Corporation of China</span>
                    <span>State Grid Xinjiang Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In recent years, power grid oscillation problems frequently occur in the wind generation bases of China, such as Guyuan in Hebei Province and Hami in Xinjiang Uygur Autonomous Region.These new oscillation problems often contain two closely coupled components at sub-synchronous and super-synchronous frequencies.Frequency-domain small-signal impedance is proven as an effective method for modeling and analyzing this kind of unstable and oscillation problems caused by the control of power electronic devices.Given that the frequency coupling impedance models for single inverter or wind turbines have been developed, an equivalent method for the sequence impedance model of wind farms is proposed considering both the frequency coupling and the collecting network.The definition and form of the developed equivalent impedance are consistent with the models of single inverter or wind turbines, and can be used to analyze the sub-synchronous and super-synchronous oscillations.Finally, case studies are presented with the PMSG-based wind farm integrated into weak power grid.The accuracy of the proposed model to analyze system stability and predict oscillation frequency is verified by simulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sequence%20impedance%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sequence impedance model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency coupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=equivalent%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">equivalent model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902000);</span>
                                <span>National Natural Science Foundation of China (No.U1766202);</span>
                                <span>Innovation Foundation of China Electric Power Research Institute (No.NY83-19-005);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">与传统同步发电机组不同, 新能源发电大多通过电力电子变流器并入电网, 其快速控制特性与电网相互作用, 可能引发新的控制不稳定问题, 主要表现为次同步到谐波频率范围内不同特征的振荡现象。典型案例如2012年起, 中国河北沽源、新疆哈密等风电基地频繁发生的次、超同步振荡<citation id="169" type="reference"><link href="137" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。频域小信号阻抗方法近年来被提出并应用于三相交流并网逆变器系统的建模和稳定性分析<citation id="170" type="reference"><link href="139" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。根据建模过程的参考坐标系不同, 阻抗模型主要分为静止坐标系下的序阻抗模型<citation id="171" type="reference"><link href="141" rel="bibliography" /><link href="143" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>和同步旋转坐标系下的<i>dq</i>阻抗模型<citation id="172" type="reference"><link href="145" rel="bibliography" /><link href="147" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 其中, 序阻抗模型由于其物理定义清晰、便于仿真测量等特点, 受到了更为广泛的关注。</p>
                </div>
                <div class="p1">
                    <p id="36">近两年来, 针对实际振荡问题中的次、超同步频率耦合现象, 国内外研究者对序阻抗模型进行了一系列的完善和发展。目前已形成了考虑锁相环、电流环、直流母线电压环等多回路控制作用的并网逆变器和双馈风电机组频率耦合序阻抗模型<citation id="174" type="reference"><link href="149" rel="bibliography" /><link href="151" rel="bibliography" /><link href="153" rel="bibliography" /><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><link href="159" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。考虑频率耦合后, 逆变器的序阻抗模型不再能够简化描述为正、负序独立的单输入单输出系统, 而是与<i>dq</i>阻抗相似, 为2×2的传递函数矩阵模型。文献<citation id="173" type="reference">[<a class="sup">13</a>]</citation>针对包含锁相环的并网逆变器, 从解析表达式上证明了<i>dq</i>阻抗矩阵与考虑频率耦合的序阻抗矩阵之间可进行等效变换, 并且基于两种模型的逆变器并网系统的稳定性分析是等价的。此外, 文献<citation id="175" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>在总结上述两种方法的基础上, 提出了极坐标系下的并网逆变器广义阻抗建模方法, 以及相应的等效电路模型。</p>
                </div>
                <div class="p1">
                    <p id="37">综上所述, 目前针对单个并网逆变器的阻抗建模和分析已较为完善, 定义于不同坐标系下的阻抗模型均能用于分析逆变器并网系统的频率耦合效应和稳定性。但对于包含多个逆变器及交流网络的系统, 典型如风电场并网系统, 不同风电机组间通过交流汇集网络产生的交互作用将对系统稳定性及分析产生影响, 系统建模不能简单通过所有元件阻抗的串、并联实现。由于在静止坐标系下, 输电线路、变压器等无源元件的阻抗在次、超同步频段内不同频率间的特性耦合可忽略, 即无源元件的序阻抗可建立为不同频率下独立的单输入单输出模型, 而在旋转坐标系和极坐标系下, 无源元件的阻抗仍是2×2的传递函数矩阵模型, 故序阻抗方法相比于其他方法更易于进行多逆变器并网系统的建模和分析。</p>
                </div>
                <div class="p1">
                    <p id="38">文献<citation id="176" type="reference">[<a class="sup">16</a>]</citation>提出了一种考虑频率耦合和汇集网络的风电场阻抗聚合方法, 而得出的风电场阻抗表达式中仍包含了耦合频率下的电网阻抗, 即没有实现风电场阻抗与电网阻抗在解析上的解耦。本文将在此基础上, 建立与单个并网逆变器频率耦合阻抗模型定义和形式统一的风电场序阻抗等值模型, 实现风电场阻抗与电网阻抗的解耦, 便于推广应用于更大规模新能源并网系统的建模和分析。</p>
                </div>
                <h3 id="39" name="39" class="anchor-tag"><b>1</b> 逆变器并网系统建模及稳定性分析</h3>
                <h4 class="anchor-tag" id="40" name="40"><b>1.1</b> 逆变器并网系统频率耦合阻抗模型</h4>
                <div class="p1">
                    <p id="41">目前广泛应用于风电机组和光伏发电的两电平电压源型逆变器的典型电路与控制如附录A图A1所示。逆变器电路包括直流电流源、直流母线电容、开关电路及交流滤波电容, 逆变器控制包括锁相环、直流母线电压环、电流环控制及脉宽调制 (PWM) 。</p>
                </div>
                <div class="p1">
                    <p id="42">在三相静止坐标系下, 逆变器的频率耦合效应的具体表现为:在扰动频率为<i>f</i><sub>p</sub>的小信号正序电压扰动下, 逆变器除了会产生对应频率的正序电流响应外, 还会产生频率为<i>f</i><sub>p</sub>-2<i>f</i><sub>1</sub>的负序电流响应, <i>f</i><sub>1</sub>为基波频率, 反之同理<citation id="177" type="reference"><link href="151" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。对于三相交流系统, 当<i>f</i><sub>p</sub>&lt;2<i>f</i><sub>1</sub>时, 负频率<i>f</i><sub>p</sub>-2<i>f</i><sub>1</sub>下的负序分量在数学上与正频率2<i>f</i><sub>1</sub>-<i>f</i><sub>p</sub>的正序分量的共轭等价。因此, 在新疆哈密等实际振荡问题中, 次、超同步两个振荡分量的测量结果均呈现为正序振荡分量。于是, 也有学者采用频率<i>f</i><sub>p</sub>与2<i>f</i><sub>1</sub>-<i>f</i><sub>p</sub>正序分量之间的耦合特性描述逆变器的耦合阻抗<citation id="178" type="reference"><link href="159" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="43">本文为便于系统建模和分析, 逆变器的耦合阻抗统一描述为导纳形式的2×2传递函数矩阵, 即</p>
                </div>
                <div class="p1">
                    <p id="44" class="code-formula">
                        <mathml id="44"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="45">式中:<i>s</i>′=<i>s</i>-j2<i>ω</i><sub>1</sub>, <i>ω</i><sub>1</sub>为基波角频率;<mathml id="46"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="47"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>分别为两个频率下的正、负序电压扰动;<mathml id="48"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>分别为两个频率下产生的正、负序电流响应;<i>Y</i><sub>p</sub> (<i>s</i>) 和<i>Y</i><sub>n</sub> (<i>s</i>′) 表征了逆变器在相同频率下的扰动响应特性;<i>Y</i><sub>c</sub> (<i>s</i>) 和<i>Y</i><sub>r</sub> (<i>s</i>′) 表征了逆变器在不同频率之间的耦合特性。</p>
                </div>
                <div class="p1">
                    <p id="50">基于此, 逆变器并网系统的小信号模型可以描述为两个耦合频率下的等效电路模型<citation id="179" type="reference"><link href="153" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 如附录A图A2所示。假设电网电压注入正序小扰动信号<mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 逆变器在耦合频率下产生的负序电流响应由受控电流源<mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>表示, 该电流通过电网和逆变器阻抗将在逆变器端口产生负序电压<mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>, 该电压又将在原扰动频率下产生正序电流响应<mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>。<mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2</b> 逆变器并网系统的稳定性分析</h4>
                <div class="p1">
                    <p id="59">考虑频率耦合后, 逆变器并网系统不再是正、负序独立的单输入单输出系统, 其稳定性判别不能直接应用基本的Nyquist判据。由此, 文献<citation id="180" type="reference">[<a class="sup">7</a>,<a class="sup">12</a>]</citation>引入了推广的Nyquist判据, 通过分析式 (4) 两个特征根的轨迹对 (-1, 0j) 点的环绕判定系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>Y</i><sub>g</sub> (<i>s</i>) 和<i>Y</i><sub>g</sub> (<i>s</i>′) 分别为电网在两个频率下的导纳。</p>
                </div>
                <div class="p1">
                    <p id="62">此外, 通过对附录A图A2所示等效电路模型的推导, 系统的闭环传递函数模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mi>Y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>Y</i><sub>q</sub> (<i>s</i>) 表征了逆变器与电网之间的频率耦合效应, 可视为逆变器并联了一个额外的导纳/阻抗<citation id="181" type="reference"><link href="153" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">于是, 系统的稳定性分析仍可以基于阻抗比 (<i>Y</i><sub>p</sub> (<i>s</i>) +<i>Y</i><sub>q</sub> (<i>s</i>) ) /<i>Y</i><sub>g</sub> (<i>s</i>) , 采用单输入单输出的Nyquist稳定性判据进行分析。与两输入两输出模型相比, 等效的单输入单输出模型能够更清晰地描述逆变器与电网之间的交互作用过程, 并且基本的Nyquist判据能够给出系统的稳定裕度指标, 便于指导装置和系统的优化设计。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>2</b> 风电场等值阻抗建模及稳定性分析</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>2.1</b> 风电场的等值阻抗建模</h4>
                <div class="p1">
                    <p id="69">图1所示为典型的风电场并网系统结构, 数十台风电机组经箱式变压器、中压汇集线路及风电场主变压器接入电网。考虑变压器和汇集线路的阻抗, 该系统可作为一般性的多逆变器并网系统建模。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型风电场并网系统" src="Detail/GetImg?filename=images/DLXT201915013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型风电场并网系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical grid-connected system of wind farm</b></p>

                </div>
                <div class="p1">
                    <p id="71">基于逆变器耦合阻抗模型, 可以同理将风电场系统建立为两个相互耦合的等效电路模型, 如图2所示。将风电场并网点定义为节点0, 风电场内部节点定义为节点1, 2, …, n。在原扰动频率下, 对于任一接入逆变器的节点i, 除逆变器基本导纳Y<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>p</mi><mtext>i</mtext></msubsup></mrow></math></mathml> (s) 以外, 还有耦合效应产生的受控电流源<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>i</mtext><mo>^</mo></mover><msubsup><mrow></mrow><mi>r</mi><mtext>i</mtext></msubsup><mo stretchy="false"> (</mo><mtext>s</mtext><mo stretchy="false">) </mo></mrow></math></mathml>。对于受控电流源<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>i</mtext><mo>^</mo></mover><msubsup><mrow></mrow><mi>r</mi><mtext>i</mtext></msubsup><mo stretchy="false"> (</mo><mtext>s</mtext><mo stretchy="false">) </mo></mrow></math></mathml>, 其值与逆变器耦合导纳Y<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>r</mi><mtext>i</mtext></msubsup></mrow></math></mathml> (s′) 和耦合频率下等效电路中节点i的电压<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>u</mtext></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>i</mtext></msubsup><mo stretchy="false"> (</mo><msup><mtext>s</mtext><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>有关, 而<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>u</mtext></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>i</mtext></msubsup><mo stretchy="false"> (</mo><msup><mtext>s</mtext><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>由耦合电路中所有阻抗元件及受控电流源共同作用所决定。图中:Y<sub>i, j</sub> (s) 和Y<sub>i, j</sub> (s′) 表示节点i和j之间的连线导纳, 如变压器、交流线路等。所以, 包含汇集网络的风电场并网系统的频率耦合效应由接入的风电机组引起, 由所有风电机组和无源元件的阻抗特性共同决定。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 考虑频率耦合的风电场并网系统的等效电路模型" src="Detail/GetImg?filename=images/DLXT201915013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 考虑频率耦合的风电场并网系统的等效电路模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit model of wind farm grid-connected system considering frequency coupling</b></p>

                </div>
                <div class="p1">
                    <p id="79">为便于向更复杂的系统建模推广, 参照逆变器耦合阻抗模型, 定义风电场等值阻抗模型如下:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>i</mi><mo>^</mo></mover><msubsup><mrow></mrow><mtext>n</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>n</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>u</mtext></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>p</mi><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mtext>s</mtext><mo stretchy="false">) </mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mtext>u</mtext></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mtext>s</mtext><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>i</mtext><mo>^</mo></mover><msubsup><mrow></mrow><mi>p</mi><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mtext>s</mtext><mo stretchy="false">) </mo><mo>, </mo><mover accent="true"><mtext>i</mtext><mo>^</mo></mover><msubsup><mrow></mrow><mi>n</mi><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mtext>s</mtext><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>分别为风电场端口的电压扰动和电流响应;Y<sub><i>p</i>, <i>wf</i></sub> (s) 和Y<sub><i>n</i>, <i>wf</i></sub> (s′) 表征风电场在相同频率下的扰动响应特性;Y<sub><i>c</i>, <i>wf</i></sub> (s) 和Y<sub><i>r</i>, <i>wf</i></sub> (s′) 表征风电场在不同频率之间的耦合特性。</p>
                </div>
                <div class="p1">
                    <p id="84">下面, 对模型中4个元素的表达式进行推导。列出两个电路的节点电压方程, 如下:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>n</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<b><i>Y</i></b><sub>N</sub> (<i>s</i>) 和<b><i>Y</i></b><sub>N′</sub> (<i>s</i>′) 分别为两个电路的节点导纳矩阵 (不包括并网点0节点) ;<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>为节点电压向量;<b><i>y</i></b><sub>0</sub> (<i>s</i>) 和<b><i>y</i></b><sub>0</sub> (<i>s</i>′) 为风电场内部节点与并网点之间的连接导纳向量, </p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>为受控电流源向量, </p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi mathvariant="bold-italic">i</mi><mo>^</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94"><b><i>Y</i></b><sub>r</sub> (<i>s</i>′) 和<b><i>Y</i></b><sub>c</sub> (<i>s</i>) 为由各台逆变器耦合导纳组成的对角矩阵。</p>
                </div>
                <div class="p1">
                    <p id="95">对两个等效电路中的并网点 (节点0) 应用KCL定理可得:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mover accent="true"><mi>i</mi><mo>^</mo></mover><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mtext>n</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mover accent="true"><mi>i</mi><mo>^</mo></mover><msubsup><mrow></mrow><mtext>n</mtext><mn>0</mn></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="99">联立式 (8) 至式 (14) , 可得出式 (7) 中的风电场等值导纳模型表达式, 如式 (15) 至式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Y</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mn>0</mn><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><mtext>c</mtext><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mo>-</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><msup><mtext>Ν</mtext><mo>′</mo></msup><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2</b> 风电场并网系统的稳定性分析</h4>
                <div class="p1">
                    <p id="102">与逆变器并网系统一致, 风电场并网系统的稳定性分析仍可采用基于两输入两输出系统的推广<i>Nyquist</i>判据和单输入单输出系统的基本<i>Nyquist</i>判据两种方式。风电场作为一个整体, 与电网阻抗之间的频率耦合关系同样可描述为一个额外并联的导纳Y<sub><i>q</i>, <i>wf</i></sub> (s) , 即</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>q</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">其中</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>q</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mtext>w</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>s</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3 案例分析与仿真验证</b></h3>
                <div class="p1">
                    <p id="107">构建结构如图1所示的风电场系统, 并在<i>MATLAB</i>/<i>Simulink</i>中建立其详细电路仿真模型, 包括33台1.5 <i>MW</i>直驱风电机组, 每条馈线接入11台机组, 共3条馈线, 相邻两台机组间的距离为500 <i>m</i>, 直驱风电机组由附录<i>A</i>图<i>A</i>1所示的并网逆变器模拟。机组箱式变压器、风电场主变压器、汇集线路参数和并网逆变器参数详见表<i>A</i>1和表<i>A</i>2。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.1</b> 风电场等值阻抗模型的扫描验证与对比</h4>
                <div class="p1">
                    <p id="109">首先利用基于仿真的阻抗扫描对本文提出的风电场等值阻抗模型 (式 (15) 至式 (18) ) 的准确性进行验证。仿真扫描的具体方法为:在仿真系统中将风电场并入理想电网, 在并网点依次注入不同频率的正序电压扰动, 利用快速傅里叶变换 (<i>FFT</i>) 算法提取扰动频率下的正序和耦合频率下的负序电流响应, 最终计算得到风电场的等值阻抗。公式计算结果与仿真扫描结果对比如图3所示, 三角形表示仿真扫描结果, 可以看出, 计算结果与仿真结果吻合。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电场等值阻抗计算与仿真扫描结果对比" src="Detail/GetImg?filename=images/DLXT201915013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电场等值阻抗计算与仿真扫描结果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Results comparison of calculation and simulation scanning of wind farm equivalent impedances</b></p>

                </div>
                <div class="p1">
                    <p id="111">为分析频率耦合效应对风电场整体阻抗特性的影响, 下文提出3种阻抗等值方法的对比。方法1不考虑频率耦合效应, 即直接对所有风电机组的基本阻抗1/Y<sub><i>p</i></sub> (s) 与风电场内网络元件阻抗串、并联计算得出等值阻抗;方法2仅考虑风电场内部机组及与汇集网络之间的频率耦合效应, 即将式 (15) 计算得出的1/Y<sub><i>p</i>, <i>wf</i></sub> (s) 作为等值阻抗;方法3在方法2的基础上, 考虑风电场与电网之间的耦合效应, 即利用式 (19) 计算得出等值阻抗。需要注意的是, 等值阻抗1和2的结果与电网阻抗无关, 等值阻抗3与电网阻抗有关。图4给出了在风电场并网点短路比 (<i>SCR</i>) 为5时的等值阻抗计算结果, 以及在该电网条件下的风电场阻抗仿真扫描结果 (三角标识) 。可以看出, 等值阻抗3与仿真扫描结果吻合, 等值阻抗2与等值阻抗3相比, 幅值在次同步频段有最大15 <i>dB</i>的偏差, 相角有30°的偏差, 等值阻抗1与等值阻抗3相比, 幅值有最大30 <i>dB</i>的偏差, 相角在30～50 <i>Hz</i>频段甚至是相反的。</p>
                </div>
                <div class="p1">
                    <p id="112">因此, 本文提出的阻抗等值方法 (式 (15) 至式 (18) ) 能够准确描述风电场的端口小信号扰动响应特性, 而当风电场并入非理想电网后, 其与电网之间的耦合作用使得其端口等效阻抗特性发生变化, 可以使用式 (19) 进行描述。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同风电场阻抗等值方法的对比 (短路比为5)" src="Detail/GetImg?filename=images/DLXT201915013_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同风电场阻抗等值方法的对比 (短路比为5</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of different impedance equivalent methods of wind farm (SCR=5</b>) </p>

                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.2</b> 系统稳定性分析与仿真验证</h4>
                <div class="p1">
                    <p id="116">为进一步分析和对比不同阻抗等值方法应用于系统稳定性分析和振荡预测的准确性, 构建风电场并入短路比为1.87弱电网的案例系统。</p>
                </div>
                <div class="p1">
                    <p id="117">首先, 画出不同风电场等值阻抗及电网阻抗的幅频和相频曲线如图5所示。可以看出, 在36 Hz和64 Hz处, 风电场等值阻抗3与电网阻抗幅值相等, 相角差超过180°, 存在对应频率的振荡风险。等值阻抗1与电网阻抗在100 Hz以下无幅值相交点, 等值阻抗2与电网阻抗在70～80 Hz频段幅值相交, 但相角裕度大于40°, 无振荡风险。在200 Hz附近, 三组等值阻抗均与电网阻抗幅值相交, 相角裕度大于30°, 无振荡风险。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同风电场阻抗等值方法的对比 (短路比为1.87)" src="Detail/GetImg?filename=images/DLXT201915013_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同风电场阻抗等值方法的对比 (短路比为1.87</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of different impedance equivalent methods of wind farm (SCR=1.87</b>) </p>

                </div>
                <div class="p1">
                    <p id="119">根据前文所述, 系统的稳定性判定可以通过两种方式进行:一是基于等效单输入单输出系统的Nyquist判据;二是基于两输入两输出系统的推广Nyquist判据。附录A图A3和图A4分别给出了两种分析方法的结果。可以看出, 基于单输入单输出系统, 电网阻抗与等值阻抗3之比的Nyquist曲线在36 Hz和64 Hz处顺时针绕过 (-1, 0j) 点两周, 系统不稳定。基于两输入两输出系统, 系统的两个特征根分别在36 Hz和64 Hz附近绕过 (-1, 0j) 点, 系统不稳定。因此, 两种系统稳定性分析方法的结果一致。</p>
                </div>
                <div class="p1">
                    <p id="120">附录A图A5和图A6所示的时域仿真波形和FFT分析结果表明, 系统发生了36 Hz和64 Hz的次、超同步振荡, 验证了本文所提出的等值模型应用于系统稳定性分析和振荡频率预测的准确性。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="122">本文基于序阻抗建模方法, 提出了一种计及频率耦合和汇集网络的风电场阻抗等值方法, 能够用于准确分析实际系统振荡问题中普遍存在的次、超同步频率耦合问题。本文虽是针对单个风电场系统, 但是所采用的阻抗网络建模方法和思路同样适用于其他多逆变器并网系统。对于包含多个风电场的更大规模系统, 通过单个风电场的端口等值, 可以实现系统的阻抗网络建模。不过, 大规模系统可能存在多端口或多回路之间的复杂交互作用和振荡问题, 目前的Nyquist稳定性判据难以适用, 未来需进一步研究针对复杂大规模系统的稳定性快速判别与量化分析方法。</p>
                </div>
                <div class="p1">
                    <p id="123">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag">附录A</h3>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1典型逆变器电路与控制框图[9]" src="Detail/GetImg?filename=images/DLXT201915013_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1典型逆变器电路与控制框图<sup><a class="sup">[9]</a></sup>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Circuit and control diagram of the VSI under study<sup>[9]</sup></p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2单逆变器并网系统的等效电路模型" src="Detail/GetImg?filename=images/DLXT201915013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2单逆变器并网系统的等效电路模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Equivalent circuits of single-inverter grid-connected system</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3基于单输入单输出系统的直驱风电场Nyquist曲线（短路比1.87)" src="Detail/GetImg?filename=images/DLXT201915013_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3基于单输入单输出系统的直驱风电场Nyquist曲线（短路比1.87)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Nyquist curves of SISO system for PMSG based wind farm (SCR1.87) </p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4基于两输入两输出系统的直驱风电场Nyquist曲线（短路比1.87)" src="Detail/GetImg?filename=images/DLXT201915013_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4基于两输入两输出系统的直驱风电场Nyquist曲线（短路比1.87)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Nyquist curves of two inputs two outputs system for PMSG based wind farm (SCR1.87) </p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5直驱风电场并入弱电网系统的振荡电流仿真波形" src="Detail/GetImg?filename=images/DLXT201915013_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5直驱风电场并入弱电网系统的振荡电流仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Current waveform of the 220kV grid-connected point</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6直驱风电场并入弱电网系统电流波形的FFT分析" src="Detail/GetImg?filename=images/DLXT201915013_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6直驱风电场并入弱电网系统电流波形的FFT分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 FFT analysis of simulated current waveform</p>

                </div>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表A1风电场汇集网络参数
                                                    <br />
                                                Table A1 Parameters of network in wind farm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915013_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1风电场汇集网络参数" src="Detail/GetImg?filename=images/DLXT201915013_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="192">
                                            <p class="img_tit">
                                                表A2直驱风电机组参数
                                                    <br />
                                                Table A2 Parameters of PMSG
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2直驱风电机组参数" src="Detail/GetImg?filename=images/DLXT201915013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="137">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704002&amp;v=MjY0NTBac0Z5dm5WcnpLSVRyQmZiRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李明节, 于钊, 许涛, 等.新能源并网系统引发的复杂振荡问题及其对策研究[J].电网技术, 2017, 41 (4) :1035-1042.LI Mingjie, YU Zhao, XU Tao, et al.Study of complex oscillation caused by renewable energy integration and its solution[J].Power System Technology, 2017, 41 (4) :1035-1042.
                            </a>
                        </p>
                        <p id="139">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Input filter consideration in design and application of switching regulators">

                                <b>[2]</b>MIDDLEBROOK R D.Input filter considerations in design and application of switching regulators[C]//IEEE Industrial Application Society Annual Meeting, January 1, 1976, Chicago, USA:366-382.
                            </a>
                        </p>
                        <p id="141">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability criterion for grid-connected inverters">

                                <b>[3]</b>SUN J.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics, 2011, 26 (11) :3075-3078.
                            </a>
                        </p>
                        <p id="143">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance Modeling and Analysis of Grid-Connected Voltage-Source Converters">

                                <b>[4]</b>CESPEDES M, SUN J.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.
                            </a>
                        </p>
                        <p id="145">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new control algorithm for three-phase PWM buck rectifier with input displacement factor compensation">

                                <b>[5]</b>HITI S, VLATKOVIC V, BOROJEVIC D, et al.A new control algorithm for three-phase PWM buck rectifier with input displacement factor compensation[J].IEEE Transactions on Power Electronics, 1994, 9 (2) :173-180.
                            </a>
                        </p>
                        <p id="147">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">

                                <b>[6]</b>WEN B, BOROYEVICH D, BURGOS R, et al.Analysis of D-Q small-signal impedance of grid-tied inverters[J].IEEETransactions on Power Electronics, 2016, 31 (1) :675-687.
                            </a>
                        </p>
                        <p id="149">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Couplings in phase domain impedance modeling of grid-connected converters">

                                <b>[7]</b>BAKHSHIZADEH M K, WANG X, BLAABJERG F, et al.Couplings in phase domain impedance modeling of grid-connected converters[J].IEEE Transactions on Power Electronics, 2016, 31 (10) :6792-6796.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cross coupling of grid-connected inverter impedance over frequency-phenomena,effects and modeling">

                                <b>[8]</b>XU Y, NIAN H, SUN J.Cross coupling of grid-connected inverter impedance over frequency-phenomena, effects and modeling[C]//Proceedings of 15th Wind Integration Workshop, November 15-17, 2016, Vienna, Austria.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sequence impedance modeling and convertergrid resonance analysis considering dc bus dynamics and mirrored harmonics">

                                <b>[9]</b>VIETO I, SUN J.Sequence impedance modeling and convertergrid resonance analysis considering dc bus dynamics and mirrored harmonics[C]//Proceedings of 19th IEEE Workshop Control Modeling Power Electronics, June 17-21, 2018, Padua, Italy:1-8.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Refined small-signal sequence impedance models of type-Ⅲwind turbines">

                                <b>[10]</b>VIETO I, SUN J.Refined small-signal sequence impedance models of type-Ⅲwind turbines[C]//2018IEEE Energy Conversion Congress and Exposition (ECCE) , September 23-27, 2018, Portland, USA:2242-2249.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency coupling characteristic modeling and stability analysis of doubly fed induction generator">

                                <b>[11]</b>XU Y, NIAN H, WANG T, et al.Frequency coupling characteristic modeling and stability analysis of doubly fed induction generator[J].IEEE Transactions on Energy Conversion, 2018, 33 (3) :1475-1486.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903019&amp;v=MTQ4ODBJU0hUZXJHNEg5ak1ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyeks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>刘威, 谢小荣, 黄金魁, 等.并网变流器的频率耦合阻抗模型及其稳定性分析[J].电力系统自动化, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007.LIU Wei, XIE Xiaorong, HUANG Jinkui, et al.Frequencycoupled impedance model and stability analysis of gridconnected converter[J].Automation of Electric Power Systems, 2019, 43 (3) :138-146.DOI:10.7500/AEPS20180119007.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the equivalence and impact on stability of impedance modeling of power electronic converters in different domains">

                                <b>[13]</b>RYGG A, MOLINAS M, ZHANG C, et al.On the equivalence and impact on stability of impedance modeling of power electronic converters in different domains[J].IEEEJournal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1444-1454.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705001&amp;v=MTI2NzVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyektQeXJQYmJHNEg5Yk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>辛焕海, 李子恒, 董炜, 等.三相变流器并网系统的广义阻抗及稳定判据[J].中国电机工程学报, 2017, 37 (5) :1277-1293.XIN Huanhai, LI Ziheng, DONG Wei, et al.Generalizedimpedance and stability criterion for grid-connected converters[J].Proceedings of the CSEE, 2017, 37 (5) :1277-1293.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722006&amp;v=MDg2MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyektQeXJQYmJHNEg5Yk9yWTlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>董炜, 辛焕海, 李子恒, 等.变流器并网系统振荡与原-对偶复电路分析[J].中国电机工程学报, 2017, 37 (22) :6500-6515.DONG Wei, XIN Huanhai, LI Ziheng, et al.Primal-dual complex circuit of grid-connected converters for oscillation analysis[J].Proceedings of the CSEE, 2017, 37 (22) :6500-6515.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A method to aggregate turbine and network impedance for wind farm system resonance analysis">

                                <b>[16]</b>WANG H, VIETO I, SUN J.A method to aggregate turbine and network impedance for wind farm system resonance analysis[C]//Proceedings of IEEE 2018COMPEL Workshop, June 25-28, 2018, Padua, Italy:1-8.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915013" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915013&amp;v=MDQ4NDFyQ1VSN3FmWnVac0Z5dm5WcnpLSVNIVGVyRzRIOWpOcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

