

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136516845568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915014%26RESULT%3d1%26SIGN%3dMtaZs5HtwDR78yGiPw0mj%252fGP0FA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915014&amp;v=MDQ2NjRSN3FmWnVac0Z5dm5WcnJCSVNIVGVyRzRIOWpOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 风电场一次调频需求 "><b>1</b> 风电场一次调频需求</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 风电场一次调频的必要性"><b>1.1</b> 风电场一次调频的必要性</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.2&lt;/b&gt; 调频时间尺度内风电机组受风速影响变化"><b>1.2</b> 调频时间尺度内风电机组受风速影响变化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 风光水火多电源梯级调频方案 "><b>2</b> 风光水火多电源梯级调频方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;3&lt;/b&gt; 调频期间风电机组有功控制策略 "><b>3</b> 调频期间风电机组有功控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;3.1&lt;/b&gt; 风电机组有功控制策略"><b>3.1</b> 风电机组有功控制策略</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;3.2&lt;/b&gt; 风电机组转子转速恢复环节"><b>3.2</b> 风电机组转子转速恢复环节</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;4&lt;/b&gt; 风电场级一次调频控制策略 "><b>4</b> 风电场级一次调频控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;4.1&lt;/b&gt; 场级调频量计算"><b>4.1</b> 场级调频量计算</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;4.2&lt;/b&gt; 投入策略"><b>4.2</b> 投入策略</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;4.3&lt;/b&gt; 退出策略"><b>4.3</b> 退出策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="5风电场级一次调频时序优化策略仿真验证 ">5风电场级一次调频时序优化策略仿真验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#224" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#118" data-title="&lt;b&gt;表1 风电机组初始状态&lt;/b&gt;"><b>表1 风电机组初始状态</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图1 系统频率变化对比&lt;/b&gt;"><b>图1 系统频率变化对比</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图2 风电场PCC功率变化对比&lt;/b&gt;"><b>图2 风电场PCC功率变化对比</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图3&lt;/b&gt;&lt;i&gt;α&lt;/i&gt;=&lt;b&gt;0.2时调频机组有功功率参考值&lt;/b&gt;"><b>图3</b><i>α</i>=<b>0.2时调频机组有功功率参考值</b></a></li>
                                                <li><a href="#216" data-title="图A1风电场参与电网一次调频下垂曲线">图A1风电场参与电网一次调频下垂曲线</a></li>
                                                <li><a href="#217" data-title="图A2风电有功功率波动概率密度">图A2风电有功功率波动概率密度</a></li>
                                                <li><a href="#218" data-title="图A3风电有功功率波动累计概率">图A3风电有功功率波动累计概率</a></li>
                                                <li><a href="#220" data-title="图B1 2017年云南电网电源装机比例">图B1 2017年云南电网电源装机比例</a></li>
                                                <li><a href="#221" data-title="图B2梯级调频电源示意图">图B2梯级调频电源示意图</a></li>
                                                <li><a href="#222" data-title="图B3不同时间尺度下的梯级调频">图B3不同时间尺度下的梯级调频</a></li>
                                                <li><a href="#223" data-title="图B4牛从直流双极闭锁仿真曲线">图B4牛从直流双极闭锁仿真曲线</a></li>
                                                <li><a href="#225" data-title="图C1风电机组有功控制策略">图C1风电机组有功控制策略</a></li>
                                                <li><a href="#226" data-title="图C2风电机组转子恢复环节">图C2风电机组转子恢复环节</a></li>
                                                <li><a href="#227" data-title="图C3风电场级调频量计算方法">图C3风电场级调频量计算方法</a></li>
                                                <li><a href="#232" data-title="图D1仿真系统结构图">图D1仿真系统结构图</a></li>
                                                <li><a href="#233" data-title="图D2火电机组有功功率变化对比图">图D2火电机组有功功率变化对比图</a></li>
                                                <li><a href="#234" data-title="图D3不同值下风电场退出一次调频时有功功率增量参考值变化趋势">图D3不同值下风电场退出一次调频时有功功率增量参考值变化趋势</a></li>
                                                <li><a href="#235" data-title="图D4不同值对系统频率的影响">图D4不同值对系统频率的影响</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="147">


                                    <a id="bibliography_1" title="Renewable Energy Policy Network for the 21st Century.Renewables 2018global status report[EB/OL].[2018-07-18].http://www.ren21.net/wp-content/uploads/2018/07/GSR2018_Highlights_CH_FINAL.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewables 2018global status report">
                                        <b>[1]</b>
                                        Renewable Energy Policy Network for the 21st Century.Renewables 2018global status report[EB/OL].[2018-07-18].http://www.ren21.net/wp-content/uploads/2018/07/GSR2018_Highlights_CH_FINAL.pdf.
                                    </a>
                                </li>
                                <li id="149">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                    国家发展和改革委员会, 国家能源局.电力发展“十三五”规划[EB/OL].[2017-06-05].http://www.ndrc.gov.cn/fzgggz/fzgh/ghwb/gjjgh/201706/W020170605632835660561.pdf.National Development and Reform Commission, National Energy Administration.The electric power development planning in the 13th Five-Year Plan[EB/OL].[2017-06-05].http://www.ndrc.gov.cn/fzgggz/fzgh/ghwb/gjjgh/201706/W0201706 05632835660561.pdf.</a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_3" title="安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721025&amp;v=MTUxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJJU0hUZXJHNEg5Yk9ybzlIWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_4" title="李文锋, 张健, 卜广全, 等.抽蓄电站和经多端柔性直流电网接入的大规模新能源间的协调互补优化控制方案[J].电力系统保护与控制, 2017, 45 (23) :136-141.LI Wenfeng, ZHANG Jian, BU Guangquan, et al.An coordinate complementary optimization control scheme between pumped storage station and large-scale new renewable integrated through VSC-MTDC[J].Power System Protection and Control, 2017, 45 (23) :136-141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723017&amp;v=MDc3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQkx5bmFlYkc0SDliT3JJOUVZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        李文锋, 张健, 卜广全, 等.抽蓄电站和经多端柔性直流电网接入的大规模新能源间的协调互补优化控制方案[J].电力系统保护与控制, 2017, 45 (23) :136-141.LI Wenfeng, ZHANG Jian, BU Guangquan, et al.An coordinate complementary optimization control scheme between pumped storage station and large-scale new renewable integrated through VSC-MTDC[J].Power System Protection and Control, 2017, 45 (23) :136-141.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_5" title="张丽英, 叶廷路, 辛耀中, 等.大规模风电接入电网的相关问题及措施[J].中国电机工程学报, 2010, 30 (25) :1-9.ZHANG Liying, YE Tinglu, XIN Yaozhong, et al.Problems and measures of power grid accommodating large scale wind power[J].Proceedings of the CSEE, 2010, 30 (25) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025002&amp;v=MjgyNTN5dm5WcnJCUHlyUGJiRzRIOUhPcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        张丽英, 叶廷路, 辛耀中, 等.大规模风电接入电网的相关问题及措施[J].中国电机工程学报, 2010, 30 (25) :1-9.ZHANG Liying, YE Tinglu, XIN Yaozhong, et al.Problems and measures of power grid accommodating large scale wind power[J].Proceedings of the CSEE, 2010, 30 (25) :1-9.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_6" title="李世春, 唐红艳, 邓长虹, 等.考虑频率约束及风电机组调频的风电穿透功率极限计算[J].电力系统自动化, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009.LI Shichun, TANG Hongyan, DENG Changhong, et al.Calculation of wind power penetration limit involving frequency constraints and frequency regulation of wind turbines[J].Automation of Electric Power Systems, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904005&amp;v=MDY4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQklTSFRlckc0SDlqTXE0OUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        李世春, 唐红艳, 邓长虹, 等.考虑频率约束及风电机组调频的风电穿透功率极限计算[J].电力系统自动化, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009.LI Shichun, TANG Hongyan, DENG Changhong, et al.Calculation of wind power penetration limit involving frequency constraints and frequency regulation of wind turbines[J].Automation of Electric Power Systems, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_7" title="武鑫, 滕伟, 柳亦兵.电网调频型飞轮储能系统自适应鲁棒充电控制方法研究[J].电力系统保护与控制, 2019, 47 (8) :56-61.WU Xin, TENG Wei, LIU Yibing.Study on adaptive robust charge control of flywheel energy storage system for grid frequency adjustment[J].Power System Protection and Control, 2019, 47 (8) :56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201908008&amp;v=MjU1NDdmWnVac0Z5dm5WcnJCTHluYWViRzRIOWpNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        武鑫, 滕伟, 柳亦兵.电网调频型飞轮储能系统自适应鲁棒充电控制方法研究[J].电力系统保护与控制, 2019, 47 (8) :56-61.WU Xin, TENG Wei, LIU Yibing.Study on adaptive robust charge control of flywheel energy storage system for grid frequency adjustment[J].Power System Protection and Control, 2019, 47 (8) :56-61.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_8" title="YAO D L, CHOI S H, TSENG K J, et al.Multi-dimensional scenario forecast for generation of multiple wind farms[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :361-370." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multidimensional scenario forecast for generation of multiple wind farms">
                                        <b>[8]</b>
                                        YAO D L, CHOI S H, TSENG K J, et al.Multi-dimensional scenario forecast for generation of multiple wind farms[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :361-370.
                                    </a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_9" title="任洛卿, 白泽洋, 于昌海, 等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化, 2014, 38 (7) :105-111.REN Luoqing, BAI Zeyang, YU Changhai, et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems, 2014, 38 (7) :105-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407019&amp;v=Mjc2NDRSN3FmWnVac0Z5dm5WcnJCSVNIVGVyRzRIOVhNcUk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        任洛卿, 白泽洋, 于昌海, 等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化, 2014, 38 (7) :105-111.REN Luoqing, BAI Zeyang, YU Changhai, et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems, 2014, 38 (7) :105-111.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_10" title="郭文勇, 蔡富裕, 赵闯, 等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化, 2019, 43 (8) :2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong, CAI Fuyu, ZHAO Chuang, et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems, 2019, 43 (8) :2-14.DOI:10.7500/AEPS 20181022001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MzI2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQklTSFRlckc0SDlqTXA0OUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        郭文勇, 蔡富裕, 赵闯, 等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化, 2019, 43 (8) :2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong, CAI Fuyu, ZHAO Chuang, et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems, 2019, 43 (8) :2-14.DOI:10.7500/AEPS 20181022001.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_11" title="李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technologies on high wind generation power system[J].Power System Protection and Control, 2018, 46 (2) :163-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201802024&amp;v=MzI3NTdyckJMeW5hZWJHNEg5bk1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technologies on high wind generation power system[J].Power System Protection and Control, 2018, 46 (2) :163-170.
                                    </a>
                                </li>
                                <li id="169">


                                    <a id="bibliography_12" title="刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=MjAwMzdyckJJU0hUZXJHNEg5Zk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                                    </a>
                                </li>
                                <li id="171">


                                    <a id="bibliography_13" title="ZHAO J, LYU X, FU Y, et al.Coordinated microgrid frequency regulation based on DFIG variable coefficient using virtual inertia and primary frequency control[J].IEEETransactions on Energy Conversion, 2016, 31 (3) :833-845." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated microgrid frequency regulation based on DFIG variable coefficient using virtual inertia and primary frequency control">
                                        <b>[13]</b>
                                        ZHAO J, LYU X, FU Y, et al.Coordinated microgrid frequency regulation based on DFIG variable coefficient using virtual inertia and primary frequency control[J].IEEETransactions on Energy Conversion, 2016, 31 (3) :833-845.
                                    </a>
                                </li>
                                <li id="173">


                                    <a id="bibliography_14" title="WU Z P, GAO W Z, Gao T Q, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MTI4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQktEM0lhN0c0SDluTXJvOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        WU Z P, GAO W Z, Gao T Q, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                                    </a>
                                </li>
                                <li id="175">


                                    <a id="bibliography_15" title="全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Droop coefficient modification method for DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801010&amp;v=MDg3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WcnJCSVNIVGVyRzRIOW5Ncm85RVpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Droop coefficient modification method for DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.
                                    </a>
                                </li>
                                <li id="177">


                                    <a id="bibliography_16" title="胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808006&amp;v=MDk3NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJJU0hUZXJHNEg5bk1wNDlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.
                                    </a>
                                </li>
                                <li id="179">


                                    <a id="bibliography_17" title="付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=Mjc1Mjl1WnNGeXZuVnJyQlB5clBiYkc0SDlYT3FJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716.
                                    </a>
                                </li>
                                <li id="181">


                                    <a id="bibliography_18" title="何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MDA3NzhyQklTSFRlckc0SDlMTXBvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                                    </a>
                                </li>
                                <li id="183">


                                    <a id="bibliography_19" title="刘吉臻, 姚琦, 柳玉, 等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报, 2017, 37 (12) :3462-3469.LIU Jizhen, YAO Qi, LIU Yu, et al.Wind farm primary frequency control strategy based on wind&amp;amp;thermal power joint control[J].Proceedings of the CSEE, 2017, 37 (12) :3462-3469." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712013&amp;v=MTIzMTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQlB5clBiYkc0SDliTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        刘吉臻, 姚琦, 柳玉, 等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报, 2017, 37 (12) :3462-3469.LIU Jizhen, YAO Qi, LIU Yu, et al.Wind farm primary frequency control strategy based on wind&amp;amp;thermal power joint control[J].Proceedings of the CSEE, 2017, 37 (12) :3462-3469.
                                    </a>
                                </li>
                                <li id="185">


                                    <a id="bibliography_20" title="WANG Z, WU W.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service">
                                        <b>[20]</b>
                                        WANG Z, WU W.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                    国家能源局.电力系统网源协调技术规范:DL/T 1870-2018[S].北京:中国电力出版社, 2018.National Energy Administration.Technical specification for power grid and source coordination:DL/T 1870-2018[S].Beijing:China Electric Power Press, 2018.</a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_22" title="肖创英, 汪宁渤, 丁坤, 等.甘肃酒泉风电功率调节方式的研究[J].中国电机工程学报, 2010, 30 (10) :1-7.XIAO Chuangying, WANG Ningbo, DING Kun, et al.System power regulation scheme for Jiuquan wind power base[J].Proceedings of the CSEE, 2010, 30 (10) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201010001&amp;v=MDMwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WcnJCUHlyUGJiRzRIOUhOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        肖创英, 汪宁渤, 丁坤, 等.甘肃酒泉风电功率调节方式的研究[J].中国电机工程学报, 2010, 30 (10) :1-7.XIAO Chuangying, WANG Ningbo, DING Kun, et al.System power regulation scheme for Jiuquan wind power base[J].Proceedings of the CSEE, 2010, 30 (10) :1-7.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_23" title="林卫星, 文劲宇, 艾小猛, 等.风电功率波动特性的概率分布研究[J].中国电机工程学报, 2012, 32 (1) :38-46.LIN Weixing, WEN Jinyu, AI Xiaomeng, et al.Probability density function of wind power variations[J].Proceedings of the CSEE, 2012, 32 (1) :38-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201005&amp;v=MjIxOTBac0Z5dm5WcnJCUHlyUGJiRzRIOVBNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        林卫星, 文劲宇, 艾小猛, 等.风电功率波动特性的概率分布研究[J].中国电机工程学报, 2012, 32 (1) :38-46.LIN Weixing, WEN Jinyu, AI Xiaomeng, et al.Probability density function of wind power variations[J].Proceedings of the CSEE, 2012, 32 (1) :38-46.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                    GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.</a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_25" title="LI Y, ZHAO X, WONG K P.Advanced control strategies of PMSG-based wind turbines for system inertia support[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3027-3037." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced control strategies of PMSG-based wind turbines for system inertia support">
                                        <b>[25]</b>
                                        LI Y, ZHAO X, WONG K P.Advanced control strategies of PMSG-based wind turbines for system inertia support[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3027-3037.
                                    </a>
                                </li>
                                <li id="197">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                    中国国家标准化管理委员会.发电机组并网安全条件及评价:GB/T 28566-2012[S].北京:中国标准出版社, 2012.Standardization Administration of the People’s Republic of China.Security specification and its evaluation for generating unit interconnection:GB/T 28566-2012[S].Beijing:Standards Press of China, 2012.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:00</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),93-104 DOI:10.7500/AEPS20190128008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">多电源梯级调频方案及风电场级调频时序优化策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%81%A5&amp;code=20320912&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%96%87%E9%94%8B&amp;code=20436544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李文锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%96&amp;code=20899847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%BA%A2%E9%A2%96&amp;code=42267120&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张红颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E4%BC%9F&amp;code=24064835&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%BA%91%E5%8D%97%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0192978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">云南电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前, 大规模风电接入电力系统面临的主要问题之一是系统的频率稳定性。文中提出一种风电场级一次调频时序优化的工程实用策略, 并对风光水火参与系统调频的次序提出了梯级调频方案。首先以云南电网为例, 讨论了风光水火不同电源接入电网时的梯级调频方案, 在电网发生频率扰动情况下对不同电源参与调频的顺序进行了研究, 并提出了风电和光伏机组参与调频的需求。然后分析了调频时间尺度内风电场的功率变化及风电机组层面调频时的有功控制策略。在此基础上, 在风电场层面给出了场内风电机组一次调频的投入与退出策略, 通过读取风电场内各台风电机组的实时状态与计算系统的调频需求, 得出风电场在调频期间需要投入的最小的风电机组台数, 在风电场结束一次调频时通过时序依次退出风电机组的一次调频, 降低风电场退出一次调频可能会造成的频率二次跌落。最后通过仿真验证了所提出的策略。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A2%AF%E7%BA%A7%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梯级调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E5%BA%8F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时序优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E4%BA%8C%E6%AC%A1%E8%B7%8C%E8%90%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率二次跌落;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张健 (1993—) , 男, 通信作者, 硕士研究生, 主要研究方向:新能源并网消纳技术、电力系统稳定与控制。E-mail:zhangjian_cepri@163.com;
                                </span>
                                <span>
                                    李文锋 (1979—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统建模、仿真、网源协调技术。E-mail:liwenfeng@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    王晖 (1985—) , 男, 博士, 工程师, 主要研究方向:新能源并网消纳、网源协调技术。E-mail:oscar_epri@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (5442XT190006);</span>
                    </p>
            </div>
                    <h1><b>Multi-source Cascaded Frequency Modulation Scheme and Time-sequence Optimization Strategy of Frequency Modulation at Level of Wind Farm</b></h1>
                    <h2>
                    <span>ZHANG Jian</span>
                    <span>LI Wenfeng</span>
                    <span>WANG Hui</span>
                    <span>ZHANG Hongying</span>
                    <span>HUANG Wei</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
                    <span>Yunnan Electric Power Dispatching and Control Center</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>One of the major problems of large-scale wind power integration is the frequency stability of the power system at present.This paper puts forward an engineering practical strategy for the time-sequence optimization of wind-farm-level primary frequency modulation, and a cascaded frequency modulation scheme for the order of wind, photovoltaic, hydraulic, thermal power participating in the system frequency modulation.Firstly, by taking the Yunnan power grid as an example, the cascaded frequency modulation scheme is discussed when different power sources of wind, photovoltaic, hydraulic, thermal power are connected to the power grid, the order of different power sources participating in the frequency modulation is studied with the frequency disturbance of the power grid, and the requirement of wind and photovoltaic power units participating in the frequency modulation is put forward.Then the active power variation of wind farm within the time scale of frequency modulation is analyzed, and the active power control strategy of wind turbines during the frequency modulation is discussed.Based on this, the input and exit strategies of primary frequency modulation of wind turbines at the wind farm level are given, and the minimum number of wind turbines that the wind farm needs to input during the frequency modulation is obtained by reading the real-time status of each wind turbine in the wind farm and computing the frequency modulation requirement of the power system.In order to reduce the probability of secondary frequency drop when the wind farm withdraws the primary frequency modulation, the wind turbines withdraw the primary frequency modulation orderly by the time sequence at the end of frequency modulation of the wind farm.Finally, the proposed strategy is verified by the simulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cascaded%20frequency%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cascaded frequency modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-sequence%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-sequence optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=secondary%20frequency%20drop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">secondary frequency drop;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.5442XT190006);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">截至2017年年底, 可再生能源装机容量达到2 195 GW, 其中风电装机容量达到539 GW, 随着技术的成熟、政策的支持和成本的降低, 风电和光伏装机容量和规模保持快速的增长<citation id="199" type="reference"><link href="147" rel="bibliography" /><link href="149" rel="bibliography" /><link href="151" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。但是变速风机由于频率和功率解耦, 不能像常规机组那样在系统频率扰动时对系统提供快速的有功支撑, 因此迫切需要在大规模风电并网渗透下让风电机组提供一次调频功能<citation id="200" type="reference"><link href="153" rel="bibliography" /><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">风电机组参与一次调频主要有两种方式:一是附加储能系统<citation id="206" type="reference"><link href="159" rel="bibliography" /><link href="161" rel="bibliography" /><link href="163" rel="bibliography" /><link href="165" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>;二是利用风电机组自身有功功率控制<citation id="207" type="reference"><link href="167" rel="bibliography" /><link href="169" rel="bibliography" /><link href="171" rel="bibliography" /><link href="173" rel="bibliography" /><link href="175" rel="bibliography" /><link href="177" rel="bibliography" /><link href="179" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 如转子动能控制和功率备用控制。但是附加储能系统会增加风电场的投资, 转子动能控制不能够长时间提供功率支撑, 功率备用控制会降低风电场的经济效益。风电机组参与电力系统频率控制已经有大量研究, 例如文献<citation id="201" type="reference">[<a class="sup">15</a>]</citation>通过下垂系数修正方法解决了双馈风电机组实际贡献的一次调频能力低于设定期望值的现象, 文献<citation id="202" type="reference">[<a class="sup">17</a>]</citation>提出了风电机组的减载控制方案, 并给出惯性与一次调频控制的结合策略, 完善了风电机组级的惯性与调频的能力。但是目前对风电场级一次调频的研究还比较少, 文献<citation id="203" type="reference">[<a class="sup">18</a>]</citation>提出了风电场参与系统调频的时序控制策略, 对风电机组调频介入与退出机制参与系统调频过程进行了研究, 但是没有考虑到由于功率和风速成三次方的关系, 不同风速下风机出力差别较大, 不能统一处理。文献<citation id="204" type="reference">[<a class="sup">19</a>]</citation>提出改进的风机分组优化和功率分配策略, 对风机有序参与/退出调频, 规避系统频率二次跌落问题进行了研究, 然而没有考虑到对应不同的频率偏差, 不需要风电场内所有的风电机组都参与一次调频。文献<citation id="205" type="reference">[<a class="sup">20</a>]</citation>提出一种具有超线性收敛性的分布式牛顿方法, 但是同样没有考虑到在小频率偏差下, 不需要风电场内所有的风电机组都参与一次调频。可见在充分考虑到所有风电机组所处的不同工况下, 对风电场参与系统一次调频还需要进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="57">在大规模风电和光伏并网后系统的频率特性会发生变化, 目前对火电和水电一次调频死区的研究比较成熟, 但是风电和光伏并网后的调频死区没有统一的指标。频率死区设置过小可能会减小系统阻尼, 引起功率振荡, 频率死区设置过大又可能会降低机组调节能力, 延长频率恢复时间, 因此在大规模风电和光伏并网后的风电和光伏频率死区设置问题亟须解决。</p>
                </div>
                <div class="p1">
                    <p id="58">本文提出一种多电源梯级调频方案及风电场级调频时序优化策略。首先讨论了风光水火不同电源接入电网时的梯级调频方案, 对在电网发生频率扰动后不同电源参与调频的顺序进行研究。然后给出风电场级一次调频时序优化控制策略, 根据风电场内各个机组的实时风速和出力情况, 优化参与一次调频机组的台数, 并根据机组自身所处的工况对不同机组的功率增量进行区别处理;同时还从机组层面和风电场层面两个方面, 针对风电场退出一次调频时的功率跌落进行了研究, 降低由于风电退出调频时可能会产生频率二次跌落的风险。最后通过仿真验证了所提出的时序优化策略的有效性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 风电场一次调频需求</h3>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 风电场一次调频的必要性</h4>
                <div class="p1">
                    <p id="61">大规模风电并网削弱了电力系统的惯性, 对电力系统的安全稳定运行产生了影响。风电场应具有和常规机组一样的调频能力, 在系统频率发生扰动时, 风电场应具有不小于自身额定量一定百分比的调节能力以对系统有功功率提供快速支撑。</p>
                </div>
                <div class="p1">
                    <p id="62">根据上文的分析可知, 风电和光伏的快速有功调节能力可为系统提供快速的有功调节, 可在一定程度上解决风电和光伏占比较高的系统中的高频问题, 如云南电网和西藏电网等。风电和光伏处在梯级调频的最后两个梯度, 只在电网高频扰动时提供快速的有功支撑, 同时考虑到风电和光伏受到天气影响波动较大, 在没有充足功率备用的情况下, 风电机组只依靠本身惯性调节有功支撑时间较短, 因此本文中设定风电场的一次调频时间为10 s, 10 s后电站恢复到调节前的功率运行。电网高频扰动下, 有功功率降至额定出力的10%时可不再向下调节, 风电场参与电网一次调频下垂曲线见附录A图A1<citation id="208" type="reference"><link href="187" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">一次调频下垂特性通过设定频率与有功功率的折线函数实现, 即</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>d</mi></mfrac><mfrac><mrow><mi>f</mi><mo>-</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>f</i><sub>d</sub>为一次调频死区;<i>f</i><sub>N</sub>为系统额定频率;<i>P</i><sub>0</sub>为功率初始值;<i>d</i>为一次调频调差率。</p>
                </div>
                <div class="p1">
                    <p id="66"><i>f</i><sub>l</sub>和<i>f</i><sub>u</sub>分别为一次调频的下限和上限值, 其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mi>d</mi></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mi>d</mi></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>f</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.2</b> 调频时间尺度内风电机组受风速影响变化</h4>
                <div class="p1">
                    <p id="69">根据电力系统规模的差异性, 在系统频率发生扰动时系统的频率恢复时间也有所区别, 但基本都在10 s以上。对风电机组来说, 长时间尺度 (小时级及以上) 的风电出力具有较强的相关性, 但短时间尺度 (分钟级及以下) 的风电出力具有互补性。文献<citation id="209" type="reference">[<a class="sup">22</a>]</citation>给出甘肃某风电基地的实际出力变化率的累积概率, 风电场群出力变化率在0～0.6%/min之内的概率约为90%, 在0～1.5%/min之内的概率约为99%, 大于1.5%的概率约为1%。文献<citation id="210" type="reference">[<a class="sup">23</a>]</citation>表明, 多个风电场输出总和在95%的置信水平下看, 前后1 min平均功率差值在装机容量的0.5%以内。</p>
                </div>
                <div class="p1">
                    <p id="70">以张北地区某风电场的风功率1 min的时序波动, 选取两个月的实测数据, 作为瞬时波动速度的表征, 其概率密度图与累积概率分布分别见附录A图A2和图A3。通过实测数据分析可知, 有99%以上概率的波动速度都在2.68%/min以内。若仍设置保证率为95%时对应的瞬时波动速率作为波动速率指标, 瞬时波动速率指标为1.67%/min。</p>
                </div>
                <div class="p1">
                    <p id="71">因此, 在风电场级的一次调频10 s时间内, 可以认为天气变化不会对风电机组产生影响, 风电机组的机械功率保持不变。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 风光水火多电源梯级调频方案</h3>
                <div class="p1">
                    <p id="73">统计显示, 截至2017年底, 云南省全省电源装机容量85.50 GW, 其中水电62.55 GW, 火电12.40 GW, 风电8.20 GW, 光伏2.35 GW, 各部分电源占比见附录B图B1。</p>
                </div>
                <div class="p1">
                    <p id="74">云南为水电送出大省, 省内电力通过金中、永富、鲁西背靠背、牛从等直流外送, 火电机组装机容量占比很小, 并且火电机组出力很小。云南电网的外送直流容量已经超过省内负荷, 系统的频率特性发生了明显的变化, 外送直流闭锁将对云南电网的频率稳定性产生巨大的冲击, 例如仿真显示当楚穗直流双极闭锁时, 在不考虑直流频率限制控制 (FLC) 的情况下, 云南电网主网最高频率将达到51.22 Hz, 严重威胁电力系统的安全稳定运行。考虑到电力电子器件快速响应的特性, 可以通过合理定值风电和光伏的频率调节死区, 在系统频率大扰动时让风电和光伏参与频率调节。</p>
                </div>
                <div class="p1">
                    <p id="75">火电机组调频比较平稳, 不会出现功率反调, 在系统发生小的频率扰动时火电可提供稳定的功率支撑, 因此火电应处在第一梯度;水电调频响应速度要比火电快, 但是由于水锤效应会出现反调的现象, 加之水电机组装机容量和调节量都比较大, 因此水电应处在第二梯度;光伏基本没有惯性, 并且光伏的功率调节全部由电力电子器件完成, 调节速度较快且不存在机械磨损的情况, 在系统短时间出现大频差的时候提供短时间向下的有功支撑, 应处在第三个梯度;风电机组一次调频响应速度相对较快, 但由于惯性较小, 难以提供长时间的功率支撑, 但其可以在高频时迅速降低自身功率, 所以风电可处在最后一个梯度, 在系统突然丢失或者增加大量负荷时快速提供有功支撑。不同电源设置不同的死区即可确定所处的梯度, 如附录B图B2所示。在频率为<i>f</i><sub>1</sub>时, 对应的调节量应为:</p>
                </div>
                <div class="p1">
                    <p id="76">Δ<i>P</i>=Δ<i>P</i><sub>1</sub>+Δ<i>P</i><sub>2</sub>+Δ<i>P</i><sub>3</sub>=</p>
                </div>
                <div class="p1">
                    <p id="77"><i>k</i><sub>1</sub> (<i>f</i><sub>1</sub>-<i>f</i><sub>d1</sub>) +<i>k</i><sub>2</sub> (<i>f</i><sub>1</sub>-<i>f</i><sub>d2</sub>) +<i>k</i><sub>3</sub> (<i>f</i><sub>1</sub>-<i>f</i><sub>d3</sub>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:Δ<i>P</i><sub>1</sub>, Δ<i>P</i><sub>2</sub>, Δ<i>P</i><sub>3</sub>分别为火电、水电和光伏需要调节的功率;<i>f</i><sub>d1</sub>, <i>f</i><sub>d2</sub>, <i>f</i><sub>d3</sub>分别为火电、水电和光伏的死区;<i>k</i><sub>1</sub>, <i>k</i><sub>2</sub>, <i>k</i><sub>3</sub>为对应的火电、水电和光伏的单位调节功率。</p>
                </div>
                <div class="p1">
                    <p id="79">目前国内常规机组的一次调频死区设置一般为火电0.033 Hz, 水电0.05 Hz, 根据之前分析光伏和风电的梯级调频情况, 将光伏的调频死区设置为0.06 Hz, 风电的调频死区设置为0.1 Hz, 通过死区的合理定值与配合, 可以解决云南电网的频率稳定性问题。在时间尺度上, 风电和光伏只负责在频率过高或者过低的时间段, 大扰动下频率响应时间在10～30 s之间, 不参与故障后的稳态频率调节, 而火电和水电全程参与系统频率调节, 并且决定故障后的系统稳态频率。具体时间尺度见附录B图B3。</p>
                </div>
                <div class="p1">
                    <p id="80">附录B图B4给出了云南电网丰小方式夏季模式时, 牛从+普侨两回单极闭锁的BPA仿真结果。计算边界条件是小方式下云南电网负荷12 GW, 投入直流FLC功能, 高频切机策略为50.8 Hz, 0.2 s, 牛从直流双极闭锁时云南电网功率盈余3 200 MW, 不加任何措施的情况下最高频率50.75 Hz, 留给高频切机的裕度很小, 在风电和光伏参与系统频率调节并考虑调节量限幅到0.1 (标幺值) 之后, 系统最大频率为50.64 Hz, 不考虑限幅时系统最大频率为50.49 Hz, 但由于风电和光伏几乎没有上调能力, 同时风电机组自身存在着最小出力, 在不考虑限幅时可能会造成风电或者光伏脱网, 引起连锁故障。</p>
                </div>
                <div class="p1">
                    <p id="81">风电和光伏参与系统的频率调节能够显著降低电网在故障后的最大频率偏差, 但是基本不影响稳态频率偏差, 风电和光伏在参与系统频率调节时需考虑到限幅环节。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>3</b> 调频期间风电机组有功控制策略</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>3.1</b> 风电机组有功控制策略</h4>
                <div class="p1">
                    <p id="84">风电机组级的调频控制采用转子动能控制和桨距角控制的协同控制策略。风电机组有功控制策略见附录C图C1, 正常运行方式下风电机组运行在有功控制模式下, 在外部系统发生频率扰动时, 由风电场级的调频控制策略进行优化计算, 分配每台机组是否参与调频和有功增量指令Δ<i>P</i>。由于变流器响应速度较快, 桨距角响应速度相对较慢, 因此在风电机组变桨系统开始动作之前, 转子释放/增加自身的动能Δ<i>E</i>为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>J</mi><mo stretchy="false"> (</mo><mi>ω</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>J</i>为风电机组惯性时间常数;<i>ω</i><sub>0</sub>为初始转速;<i>ω</i><sub>1</sub>为变桨系统开始动作时的转速。而后通过调整桨距角使风机增加/减少捕获的风能, 以弥补由于风电机组转子释放/增加动能而造成的风机转速下降/上升。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.2</b> 风电机组转子转速恢复环节</h4>
                <div class="p1">
                    <p id="88">风电机组在调频结束时由于转子在有功增加期间释放动能, 转速和功率不匹配而造成功率跌落的现象, 会对系统频率造成二次冲击。文献<citation id="211" type="reference">[<a class="sup">19</a>]</citation>提出了一种时域变参数比例—积分 (PI) 控制器以降低转速恢复初始时刻的功率突变, 保证转速恢复过程中系统频率可以平稳恢复, 但考虑实际风电场中不同风电机组在调频结束时所处的状态不尽相同, 风机有功功率恢复到调频前一时刻的时间也不相同, 因此该方法具有一定的局限性。本文中采用的转速恢复模块见附录C图C2。</p>
                </div>
                <div class="p1">
                    <p id="89">经过两个PI环节计算得出风电机组的有功增量Δ<i>P</i>, 这种做法会降低风电机组的有功响应速率, 但也降低了由于风电机组退出调频对系统造成的频率二次跌落的风险。在系统频率发生大扰动的时候, 风电机组的主要贡献是提供快速的有功支撑, 在频差越过死区时尽可能提高风电机组的响应速度, 在转子恢复环节保证风电机组安全稳定运行的前提下, 尽可能降低频率二次跌落的风险。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>4</b> 风电场级一次调频控制策略</h3>
                <h4 class="anchor-tag" id="91" name="91"><b>4.1</b> 场级调频量计算</h4>
                <div class="p1">
                    <p id="92">风电场级调频量计算方法见附录C图C3。定义<i>K</i><sub>w</sub>为风电场单位调节功率, 其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>d</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">风电场级调频量Δ<i>P</i>的计算方法与常规机组类似, 如附录C图C3所示。经过滤波环节与死区后, 频差与<i>K</i><sub>w</sub>相乘转化为功率, 然后经过限幅环节输出风电场所需调节的功率, 其中限幅环节上下限由有功调节限幅<i>m</i>和一次调频调差率<i>d</i>共同决定。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>4.2</b> 投入策略</h4>
                <div class="p1">
                    <p id="96">目前国内并网风电场内风电机组数量有几十甚至上百台, 并且机组类型也可能不完全一样, 同一风电场内可能有不同装机容量的机组同时存在, 因此风电场级一次调频的控制策略应该充分考虑到这些因素。</p>
                </div>
                <div class="p1">
                    <p id="97">在系统频率降低时, 风电场内的风电机组不一定都有功率上调能力, 所以要对处在不同状态的风电机组进行区别对待。假设风电场的实时有功功率为<i>P</i><sub>Σ</sub>, 第<i>i</i>台风电机组当前实际出力为<i>P</i><sub><i>i</i></sub>, 第<i>i</i>台风电机组可在10 s内稳定运行的最大出力为<i>P</i><sub><i>i</i>, max</sub>, 本文中<i>m</i>取10%, 定义第<i>i</i>台风电机组归一化调频能力为<i>P</i><sub>u, <i>i</i></sub>, 有</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≥</mo><mn>0</mn><mo>.</mo><mn>2</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mtd></mtr><mtr><mtd><mn>1</mn><mn>0</mn><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>2</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>P</i><sub>N</sub>为风电机组的额定有功功率;<i>λ</i><sub><i>i</i></sub>为风电机组最小出力决策变量, 当<i>λ</i><sub><i>i</i></sub>=1时风电机组没有达到最小出力, 可以提供调频能力, 当0&lt;<i>λ</i><sub><i>i</i></sub>&lt;1时, 风电机组若按照0.1<i>P</i><sub>0</sub>进行调节, 则有可能会达到风电机组的最小出力, 威胁机组安全运行, 此时机组调节到0.1<i>P</i><sub>N</sub>便停止调节, 当<i>λ</i><sub><i>i</i></sub>=0时风电机组达到最小出力, 此时不提供有功支撑。</p>
                </div>
                <div class="p1">
                    <p id="100">根据文献<citation id="212" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>, 当变速风机处于高风速状态 (<i>v</i><sub>w</sub>≥13 m/s) 时, 风机通常处于额定功率运行的状态, 通常可认为变速风机最大出力为1.2<i>P</i><sub>N</sub>, 此时风电机组的调频能力为2<i>P</i><sub>N</sub>/<i>P</i><sub>Σ</sub>, 其余风速状态下风电机组调频能力按照式 (7) 进行计算。</p>
                </div>
                <div class="p1">
                    <p id="101">在系统频率升高时, 同样按照系统频率降低时的思路, 计算风电机组的归一化调频能力, 其中的计算方法与式 (8) 相同。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">以下为风电场级一次调频的投入策略。</p>
                </div>
                <div class="p1">
                    <p id="104">步骤1:测量风电场公共连接点 (PCC) 的频率, 读取风电场内各个风电机组的实时状态, 包括风电机组当前是否正在调频, 额定有功功率, 实时有功功率<i>P</i><sub><i>i</i></sub>, 10 s内稳定运行的最大出力<i>P</i><sub><i>i</i>, max</sub>和风电场当前实时有功功率<i>P</i><sub>Σ</sub>。</p>
                </div>
                <div class="p1">
                    <p id="105">步骤2:判断风电机组是否运行在最小出力范围内, 若风电机组运行在最小出力范围内, 则机组不参与调频。按照式 (7) 计算每个风电机组的归一化调频能力<i>P</i><sub>u, <i>i</i></sub>, 并按照调频能力从大到小的顺序将风电机组进行排序W<sub>1</sub>, W<sub>2</sub>, …, W<sub><i>n</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="106">步骤3:判断风电场并网点频率是否超过死区, 如果没有超过死区, 则返回步骤1, 如果超过死区, 则根据4.1节计算整个风电场需要增加的有功功率值Δ<i>P</i>。</p>
                </div>
                <div class="p1">
                    <p id="107">步骤4:比较按照步骤2进行排序的风电机组中前<i>η</i>台机组W<sub>1</sub>, W<sub>2</sub>, …, W<sub><i>η</i></sub>的10 s内稳定运行的最大出力和∑<i>P</i><sub><i>i</i>, max</sub>是否大于等于Δ<i>P</i>。如果不大于Δ<i>P</i>, 则<i>η</i>=<i>η</i>+1, 并且继续上述计算;如果大于Δ<i>P</i>, 则对前<i>η</i>台机组W<sub>1</sub>, W<sub>2</sub>, …, W<sub><i>η</i></sub>下发调频指令, 同时对接收到调频指令的风电机组开始10 s计时, 并且返回步骤1开始新一轮计算。</p>
                </div>
                <div class="p1">
                    <p id="108">将风电机组的调频能力按照从大到小进行排序, 根据电网的频率差值得出整个风电场所需的一次调频有功功率增量, 对比得出风电场级一次调频所需的最小风电机组台数, 这样可以减少参与调频的风电机组数量。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>4.3</b> 退出策略</h4>
                <div class="p1">
                    <p id="110">风电机组在调频结束后由于退出调频造成了<i>PCC</i>功率突变, 由于转速和功率的不匹配经常会出现风电机组功率跌落的现象, 这两种情况都会给系统的频率造成二次冲击。考虑到风电机组自身的安全稳定运行和电网侧对风电机组平滑退出的需求, 提出如下的风电机组时序优化依次退出策略。</p>
                </div>
                <div class="p1">
                    <p id="111">假设系统频率在t<sub>0</sub>时发生扰动, <i>Δ</i>t为扰动时间, 根据4.2节风电场一次调频的投入策略, 风电场投入<i>W</i><sub>1</sub>, <i>W</i><sub>2</sub>, …, <i>W</i><sub>η</sub>共η台机组参与一次调频。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤1:<i>Δ</i>t&lt;10 <i>s</i>时, 根据系统频率差值判断风电机组的投入或者退出。在t=t<sub>0</sub>+<i>Δ</i>t时, 若此时电网频率逐渐恢复稳定, 由于系统惯性的作用, 系统频率会逐渐恢复, 经判断得出此时只需退出前ξ台 (ξ≤η) 风电机组即可满足调频需求, 则依次退出<i>W</i><sub>η-ξ+1</sub>, <i>W</i><sub>η-ξ+2</sub>, …, <i>W</i><sub>η</sub>机组;若此时电网频率差值逐渐变大, 则根据4.2节所述方法投入额外的调频风电机组。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤2:<i>Δ</i>t≥10 <i>s</i>时, 为减小风电机组退出一次调频功能对电网频率造成的二次冲击, 采用依次退出一次调频的策略。设风电机组调频前有功功率为P<sub>i</sub>, 退出调频时的实时有功功率为P<sub>i</sub>′, 定义α为退出调频系数:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">当α&lt;α<sub><i>set</i></sub>时, 其中α<sub><i>set</i></sub>为退出调频系数设定值, 第i+1台风电机组<i>W</i><sub>i+1</sub>开始退出调频, 直至第ξ台机组退出调频。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">5风电场级一次调频时序优化策略仿真验证</h3>
                <div class="p1">
                    <p id="116">本文采用经典的3机9节点系统, 在<i>PSCAD</i>中搭建了如附录<i>D</i>图<i>D</i>1所示的系统进行验证, 其中, 发电机组<i>G</i>1和<i>G</i>2为火电机组, 装机容量分别为330 <i>MW</i>和200 <i>MW</i>, 发电机组<i>G</i>3由风电场代替, 风电场装机容量为65 <i>MW</i>, 由10台1.5 <i>MW</i>的直驱式风力发电机组<i>W</i><sub>1</sub>至<i>W</i><sub>10</sub>, 10台2 <i>MW</i>的双馈式风力发电机组<i>W</i><sub>11</sub>至<i>W</i><sub>20</sub>和10台3 <i>MW</i>的双馈式风力发电机组<i>W</i><sub>21</sub>至<i>W</i><sub>30</sub>组成。风电场的调差率设置为2%, 有功调节限幅设置为10%, 火电机组一次调频调差率设置为5%, 不设置有功限幅。稳态时火电机组<i>G</i>1有功功率为65.7 <i>MW</i>, 火电机组<i>G</i>2有功功率为71.4 <i>MW</i>, 风电场有功功率为46 <i>MW</i>, 负荷为180 <i>MW</i>。</p>
                </div>
                <div class="p1">
                    <p id="117">考虑到频率数据采集刷新延时时间、风机主控计算延时时间、变流器响应延时时间以及传输延时时间, 根据现场实际录波情况, 假设从频率开始波动到死区以外到风机变流器开始响应延时时间为350 <i>ms</i>, 风电机组在频率扰动期间风速保持不变, 风电场内各风电机组在频率突变前时刻状态如表1所示。</p>
                </div>
                <div class="area_img" id="118">
                    <p class="img_tit"><b>表1 风电机组初始状态</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Initial state of wind turbines</b></p>
                    <p class="img_note"></p>
                    <table id="118" border="1"><tr><td colspan="3"><br />1.5 MW风电机组</td><td rowspan="2"></td><td colspan="3"><br />2 MW风电机组</td><td rowspan="2"></td><td colspan="3"><br />3 MW风电机组</td></tr><tr><td><br /><i>P</i><sub>0</sub></td><td><i>P</i><sub>u, <i>i</i></sub></td><td>W<sub><i>i</i></sub></td><td><br /><i>P</i><sub>0</sub></td><td><i>P</i><sub>u, <i>i</i></sub></td><td>W<sub><i>i</i></sub></td><td><br /><i>P</i><sub>0</sub></td><td><i>P</i><sub>u, <i>i</i></sub></td><td>W<sub><i>i</i></sub></td></tr><tr><td>1</td><td>0.065 2</td><td>W<sub>5</sub></td><td></td><td>1</td><td>0.043 5</td><td>W<sub>11</sub></td><td></td><td>1</td><td>0.130 4</td><td>W<sub>1</sub></td></tr><tr><td><br />1</td><td>0.032 6</td><td>W<sub>15</sub></td><td></td><td>1</td><td>0.043 5</td><td>W<sub>12</sub></td><td></td><td>1</td><td>0.065 2</td><td>W<sub>2</sub></td></tr><tr><td><br />0.976</td><td>0.031 8</td><td>W<sub>16</sub></td><td></td><td>0.872</td><td>0.037 9</td><td>W<sub>13</sub></td><td></td><td>1</td><td>0.065 2</td><td>W<sub>3</sub></td></tr><tr><td><br />0.950</td><td>0.031 0</td><td>W<sub>17</sub></td><td></td><td>0.550</td><td>0.023 9</td><td>W<sub>18</sub></td><td></td><td>1</td><td>0.065 2</td><td>W<sub>4</sub></td></tr><tr><td><br />0.550</td><td>0.017 9</td><td>W<sub>23</sub></td><td></td><td>0.517</td><td>0.022 5</td><td>W<sub>19</sub></td><td></td><td>0.950</td><td>0.061 9</td><td>W<sub>6</sub></td></tr><tr><td><br />0.530</td><td>0.017 3</td><td>W<sub>24</sub></td><td></td><td>0.496</td><td>0.021 6</td><td>W<sub>20</sub></td><td></td><td>0.950</td><td>0.061 9</td><td>W<sub>7</sub></td></tr><tr><td><br />0.530</td><td>0.017 3</td><td>W<sub>25</sub></td><td></td><td>0.431</td><td>0.018 7</td><td>W<sub>21</sub></td><td></td><td>0.925</td><td>0.060 3</td><td>W<sub>8</sub></td></tr><tr><td><br />0.510</td><td>0.016 6</td><td>W<sub>27</sub></td><td></td><td>0.431</td><td>0.018 7</td><td>W<sub>22</sub></td><td></td><td>0.872</td><td>0.056 9</td><td>W<sub>9</sub></td></tr><tr><td><br />0.467</td><td>0.015 2</td><td>W<sub>29</sub></td><td></td><td>0.386</td><td>0.016 8</td><td>W<sub>26</sub></td><td></td><td>0.731</td><td>0.047 7</td><td>W<sub>10</sub></td></tr><tr><td><br />0.420</td><td>0.013 7</td><td>W<sub>30</sub></td><td></td><td>0.375</td><td>0.016 3</td><td>W<sub>28</sub></td><td></td><td>0.531</td><td>0.034 6</td><td>W<sub>14</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="119">GB/T 28566—2012《发电机组并网安全条件及评价》<citation id="213" type="reference"><link href="197" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>规定, 火电机组一次调频响应滞后时间应小于3 s, 仿真中火电机组一次调频响应滞后时间设置为1 s。假设在<i>t</i>=2 s时刻, 负荷突增45 MW, 风电场不投入调频、投入一次调频但不加返回算法和加上返回算法且<i>α</i>=0.2时的仿真对比如图1所示。根据投入策略计算可知, 只需W<sub>1</sub>, W<sub>2</sub>, …, W<sub>20</sub>前20台风电机组参与调频即可满足调频需求, 不需要全部具有调频能力的风电机组都参与调频。在不投入一次调频时频率最低为49.25 Hz, 投入一次调频后频率最低为49.33 Hz, 不加返回算法时风电场调频退出会导致频率的二次跌落降低0.05 Hz, 频率的二次跌落对火电机组有功功率造成的影响如附录D图D2所示。图2所示为风电场PCC有功功率仿真结果, 相比于风电机组直接退出一次调频, 加上返回算法后PCC功率变化更为平滑。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 系统频率变化对比" src="Detail/GetImg?filename=images/DLXT201915014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 系统频率变化对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comparison of system frequency variation</b></p>

                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电场PCC功率变化对比" src="Detail/GetImg?filename=images/DLXT201915014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电场PCC功率变化对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of power variation of wind farm at PCC</b></p>

                </div>
                <div class="p1">
                    <p id="122">图3给出了仿真中带返回算法且<i>α</i>=0.2时W<sub>1</sub>, W<sub>2</sub>, …, W<sub>20</sub>的有功功率增量, 风电机组的有序退出一次调频会对系统频率稳定性起到改善作用。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3α=0.2时调频机组有功功率参考值" src="Detail/GetImg?filename=images/DLXT201915014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3</b><i>α</i>=<b>0.2时调频机组有功功率参考值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Reference value of active power of frequency modulation unit when <i>α</i>=0.2</b></p>

                </div>
                <div class="p1">
                    <p id="124">附录D图D3给出了不同<i>α</i>值下, 风电场退出一次调频时整个风电场有功功率增量参考值的变化趋势;附录D图D4给出了不同<i>α</i>值下, 风电场退出一次调频对系统频率稳定性的影响。可以看出, 当<i>α</i>从0.9减小到0.1时, 整个风电场有功功率增量参考值变化越来越平缓, 由于风电场退出一次调频而造成的频率二次跌落也越来越小, 但在<i>α</i>减小的同时也会增加排在队尾的风电机组的调频负担, 这些机组由于调频时间过长, 动能释放过多造成机组转速下降, 同样可能会造成频率的二次跌落, 因此<i>α</i>系数不宜设置过小。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="126">本文提出了一种风电场级一次调频时序优化和风光水火多电源梯级调频方案的工程实用策略。以云南电网的实际数据为例验证了多电源梯级调频方案的适用性, 在充分考虑风电场内各台风电机组的实时状态条件下, 提出风电场参与一次调频的投入与退出策略, 通过理论和仿真得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="127">1) 综合考虑机组惯性、响应速度和有功支撑时间等指标, 通过一次调频死区的配合, 确定风光水火多电源参与系统调频的顺序为火电、水电、光伏和风电, 可以提高云南电网在异步互联后系统的频率稳定性。</p>
                </div>
                <div class="p1">
                    <p id="128">2) 风电场参与系统一次调频的投入策略可以得出风电场在调频期间需投入的最小风电机组台数, 减少调频期间风电场内风电机组总的动作次数, 避免风机桨叶控制系统频繁调节造成的机械磨损。</p>
                </div>
                <div class="p1">
                    <p id="129">3) 在风电场结束一次调频时, 通过时序依次退出风电机组的一次调频, 可以有效地降低风电场退出一次调频可能会造成的频率二次跌落。</p>
                </div>
                <div class="p1">
                    <p id="130">未来大规模的风电和光伏并网将会对电力系统的频率调节能力提出更高的要求。本文主要工作是风电场级的一次调频控制策略, 但是没有考虑到当风电场内总的可调容量不足时的控制策略, 同时梯级调频中各电源所占比例对调频死区的影响还需要进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="131">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag">附录A</h3>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电场参与电网一次调频下垂曲线" src="Detail/GetImg?filename=images/DLXT201915014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电场参与电网一次调频下垂曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Droop curve of the wind farm participates in the power system primary frequency regulation</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2风电有功功率波动概率密度" src="Detail/GetImg?filename=images/DLXT201915014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2风电有功功率波动概率密度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The fluctuation probability density of wind power active power</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电有功功率波动累计概率" src="Detail/GetImg?filename=images/DLXT201915014_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电有功功率波动累计概率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Cumulative probability of wind power fluctuations.</p>

                </div>
                <h3 id="219" name="219" class="anchor-tag">附录B</h3>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 2017年云南电网电源装机比例" src="Detail/GetImg?filename=images/DLXT201915014_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 2017年云南电网电源装机比例  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Power generation ratio of Yunnan Power Grid in 2017</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2梯级调频电源示意图" src="Detail/GetImg?filename=images/DLXT201915014_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2梯级调频电源示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Diagram of cascade frequency modulation</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3不同时间尺度下的梯级调频" src="Detail/GetImg?filename=images/DLXT201915014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3不同时间尺度下的梯级调频  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Cascade frequency modulation</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4牛从直流双极闭锁仿真曲线" src="Detail/GetImg?filename=images/DLXT201915014_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4牛从直流双极闭锁仿真曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Simulation curve of Niuzhai-Conghua DC bipolar lockout</p>

                </div>
                <h3 id="224" name="224" class="anchor-tag">附录C</h3>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1风电机组有功控制策略" src="Detail/GetImg?filename=images/DLXT201915014_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1风电机组有功控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Active control strategy of wind turbine</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2风电机组转子恢复环节" src="Detail/GetImg?filename=images/DLXT201915014_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2风电机组转子恢复环节  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Wind turbine rotor recovery link</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3风电场级调频量计算方法" src="Detail/GetImg?filename=images/DLXT201915014_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3风电场级调频量计算方法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 The calculation method of wind power level frequency modulation.</p>

                </div>
                <h3 id="228" name="228" class="anchor-tag">附录D</h3>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1仿真系统结构图" src="Detail/GetImg?filename=images/DLXT201915014_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1仿真系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Simulation system structure diagram</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2火电机组有功功率变化对比图" src="Detail/GetImg?filename=images/DLXT201915014_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2火电机组有功功率变化对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Comparison of active power of thermal power units.</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3不同值下风电场退出一次调频时有功功率增量参考值变化趋势" src="Detail/GetImg?filename=images/DLXT201915014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3不同值下风电场退出一次调频时有功功率增量参考值变化趋势  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 The change trend of active power increment reference value when the wind farm exits frequency modulation under differentvalues.</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4不同值对系统频率的影响" src="Detail/GetImg?filename=images/DLXT201915014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4不同值对系统频率的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 The effect of differentvalues on the frequency of the system.</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="147">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewables 2018global status report">

                                <b>[1]</b>Renewable Energy Policy Network for the 21st Century.Renewables 2018global status report[EB/OL].[2018-07-18].http://www.ren21.net/wp-content/uploads/2018/07/GSR2018_Highlights_CH_FINAL.pdf.
                            </a>
                        </p>
                        <p id="149">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                国家发展和改革委员会, 国家能源局.电力发展“十三五”规划[EB/OL].[2017-06-05].http://www.ndrc.gov.cn/fzgggz/fzgh/ghwb/gjjgh/201706/W020170605632835660561.pdf.National Development and Reform Commission, National Energy Administration.The electric power development planning in the 13th Five-Year Plan[EB/OL].[2017-06-05].http://www.ndrc.gov.cn/fzgggz/fzgh/ghwb/gjjgh/201706/W0201706 05632835660561.pdf.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721025&amp;v=MDE4NDJDVVI3cWZadVpzRnl2blZyckJJU0hUZXJHNEg5Yk9ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723017&amp;v=MDAyODhadVpzRnl2blZyckJMeW5hZWJHNEg5Yk9ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>李文锋, 张健, 卜广全, 等.抽蓄电站和经多端柔性直流电网接入的大规模新能源间的协调互补优化控制方案[J].电力系统保护与控制, 2017, 45 (23) :136-141.LI Wenfeng, ZHANG Jian, BU Guangquan, et al.An coordinate complementary optimization control scheme between pumped storage station and large-scale new renewable integrated through VSC-MTDC[J].Power System Protection and Control, 2017, 45 (23) :136-141.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025002&amp;v=MzAxMDZxZlp1WnNGeXZuVnJyQlB5clBiYkc0SDlIT3FvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>张丽英, 叶廷路, 辛耀中, 等.大规模风电接入电网的相关问题及措施[J].中国电机工程学报, 2010, 30 (25) :1-9.ZHANG Liying, YE Tinglu, XIN Yaozhong, et al.Problems and measures of power grid accommodating large scale wind power[J].Proceedings of the CSEE, 2010, 30 (25) :1-9.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904005&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeXZuVnJyQklTSFRlckc0SDlqTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>李世春, 唐红艳, 邓长虹, 等.考虑频率约束及风电机组调频的风电穿透功率极限计算[J].电力系统自动化, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009.LI Shichun, TANG Hongyan, DENG Changhong, et al.Calculation of wind power penetration limit involving frequency constraints and frequency regulation of wind turbines[J].Automation of Electric Power Systems, 2019, 43 (4) :33-39.DOI:10.7500/AEPS20180411009.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201908008&amp;v=MDg5NDJuYWViRzRIOWpNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WcnJCTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>武鑫, 滕伟, 柳亦兵.电网调频型飞轮储能系统自适应鲁棒充电控制方法研究[J].电力系统保护与控制, 2019, 47 (8) :56-61.WU Xin, TENG Wei, LIU Yibing.Study on adaptive robust charge control of flywheel energy storage system for grid frequency adjustment[J].Power System Protection and Control, 2019, 47 (8) :56-61.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multidimensional scenario forecast for generation of multiple wind farms">

                                <b>[8]</b>YAO D L, CHOI S H, TSENG K J, et al.Multi-dimensional scenario forecast for generation of multiple wind farms[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (3) :361-370.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407019&amp;v=MTkyNjRlckc0SDlYTXFJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>任洛卿, 白泽洋, 于昌海, 等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化, 2014, 38 (7) :105-111.REN Luoqing, BAI Zeyang, YU Changhai, et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems, 2014, 38 (7) :105-111.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQklTSFRlckc0SDlqTXA0OUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>郭文勇, 蔡富裕, 赵闯, 等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化, 2019, 43 (8) :2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong, CAI Fuyu, ZHAO Chuang, et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems, 2019, 43 (8) :2-14.DOI:10.7500/AEPS 20181022001.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201802024&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WcnJCTHluYWViRzRIOW5Nclk5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technologies on high wind generation power system[J].Power System Protection and Control, 2018, 46 (2) :163-170.
                            </a>
                        </p>
                        <p id="169">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=MjM4MDU3cWZadVpzRnl2blZyckJJU0hUZXJHNEg5Zk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                            </a>
                        </p>
                        <p id="171">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated microgrid frequency regulation based on DFIG variable coefficient using virtual inertia and primary frequency control">

                                <b>[13]</b>ZHAO J, LYU X, FU Y, et al.Coordinated microgrid frequency regulation based on DFIG variable coefficient using virtual inertia and primary frequency control[J].IEEETransactions on Energy Conversion, 2016, 31 (3) :833-845.
                            </a>
                        </p>
                        <p id="173">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MTU4OTBac0Z5dm5WcnJCS0QzSWE3RzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>WU Z P, GAO W Z, Gao T Q, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                            </a>
                        </p>
                        <p id="175">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801010&amp;v=MDY3Mjk5bk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>全锐, 潘文霞, 刘明洋.基于低阶频率响应模型的双馈风电机组下垂系数修正方法[J].电力系统自动化, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.QUAN Rui, PAN Wenxia, LIU Mingyang.Droop coefficient modification method for DFIG based on low-order system frequency response model[J].Automation of Electric Power Systems, 2018, 42 (1) :68-73.DOI:10.7500/AEPS20170410001.
                            </a>
                        </p>
                        <p id="177">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808006&amp;v=MjQzNzBuTXA0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVnJyQklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>胥国毅, 胡家欣, 郭树锋, 等.超速风电机组的改进频率控制方法[J].电力系统自动化, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.XU Guoyi, HU Jiaxin, GUO Shufeng, et al.Improved frequency control strategy for over-speed wind turbines[J].Automation of Electric Power Systems, 2018, 42 (8) :39-44.DOI:10.7500/AEPS20171010003.
                            </a>
                        </p>
                        <p id="179">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MTUzNTBac0Z5dm5WcnJCUHlyUGJiRzRIOVhPcUk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716.
                            </a>
                        </p>
                        <p id="181">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MTUwMDZHNEg5TE1wbzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                            </a>
                        </p>
                        <p id="183">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712013&amp;v=MzExMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJQeXJQYmJHNEg5Yk5yWTlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>刘吉臻, 姚琦, 柳玉, 等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报, 2017, 37 (12) :3462-3469.LIU Jizhen, YAO Qi, LIU Yu, et al.Wind farm primary frequency control strategy based on wind&amp;thermal power joint control[J].Proceedings of the CSEE, 2017, 37 (12) :3462-3469.
                            </a>
                        </p>
                        <p id="185">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service">

                                <b>[20]</b>WANG Z, WU W.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                国家能源局.电力系统网源协调技术规范:DL/T 1870-2018[S].北京:中国电力出版社, 2018.National Energy Administration.Technical specification for power grid and source coordination:DL/T 1870-2018[S].Beijing:China Electric Power Press, 2018.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201010001&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRnl2blZyckJQeXJQYmJHNEg5SE5yNDlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>肖创英, 汪宁渤, 丁坤, 等.甘肃酒泉风电功率调节方式的研究[J].中国电机工程学报, 2010, 30 (10) :1-7.XIAO Chuangying, WANG Ningbo, DING Kun, et al.System power regulation scheme for Jiuquan wind power base[J].Proceedings of the CSEE, 2010, 30 (10) :1-7.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201005&amp;v=MDM1NDhIOVBNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WcnJCUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>林卫星, 文劲宇, 艾小猛, 等.风电功率波动特性的概率分布研究[J].中国电机工程学报, 2012, 32 (1) :38-46.LIN Weixing, WEN Jinyu, AI Xiaomeng, et al.Probability density function of wind power variations[J].Proceedings of the CSEE, 2012, 32 (1) :38-46.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced control strategies of PMSG-based wind turbines for system inertia support">

                                <b>[25]</b>LI Y, ZHAO X, WONG K P.Advanced control strategies of PMSG-based wind turbines for system inertia support[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3027-3037.
                            </a>
                        </p>
                        <p id="197">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                中国国家标准化管理委员会.发电机组并网安全条件及评价:GB/T 28566-2012[S].北京:中国标准出版社, 2012.Standardization Administration of the People’s Republic of China.Security specification and its evaluation for generating unit interconnection:GB/T 28566-2012[S].Beijing:Standards Press of China, 2012.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915014" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915014&amp;v=MDQ2NjRSN3FmWnVac0Z5dm5WcnJCSVNIVGVyRzRIOWpOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

