

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136467184631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916001%26RESULT%3d1%26SIGN%3dH9vk%252bFtdgaOJD534d13EbUVz2Xk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916001&amp;v=MTI5NzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3TElTSFRlckc0SDlqTnFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="1 测量技术的局限及需求 ">1 测量技术的局限及需求</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 现有测量设备的局限"><b>1.1</b> 现有测量设备的局限</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2 PMU&lt;/b&gt;改进升级及其局限"><b>1.2 PMU</b>改进升级及其局限</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.3&lt;/b&gt; 高频信号测量的局限"><b>1.3</b> 高频信号测量的局限</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;2&lt;/b&gt; 宽频测量技术总体方案 "><b>2</b> 宽频测量技术总体方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3&lt;/b&gt; 宽频测量技术实现方案 "><b>3</b> 宽频测量技术实现方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;3.1&lt;/b&gt; 信号范围"><b>3.1</b> 信号范围</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;3.2&lt;/b&gt; 采样频率"><b>3.2</b> 采样频率</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;3.3&lt;/b&gt; 信号处理"><b>3.3</b> 信号处理</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;3.4&lt;/b&gt; 数据传输"><b>3.4</b> 数据传输</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;3.5&lt;/b&gt; 同步对时"><b>3.5</b> 同步对时</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;4&lt;/b&gt; 宽频测量装置功能验证 "><b>4</b> 宽频测量装置功能验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;4.1&lt;/b&gt; 硬件架构"><b>4.1</b> 硬件架构</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;4.2&lt;/b&gt; 功能开发"><b>4.2</b> 功能开发</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;4.3&lt;/b&gt; 装置检测"><b>4.3</b> 装置检测</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="附录A DL/T280-2012《电力系统同步相量测量装置通用技术条件》采样频率表 ">附录A DL/T280-2012《电力系统同步相量测量装置通用技术条件》采样频率表</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;图1 宽频测量技术体系架构&lt;/b&gt;"><b>图1 宽频测量技术体系架构</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;表1 不同采样频率分析&lt;/b&gt;"><b>表1 不同采样频率分析</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 宽频信号处理流程图&lt;/b&gt;"><b>图2 宽频信号处理流程图</b></a></li>
                                                <li><a href="#130" data-title="表A1 DL/T280-2012中表2采样频率一">表A1 DL/T280-2012中表2采样频率一</a></li>
                                                <li><a href="#131" data-title="表A2 DL/T280-2012中表3采样频率二">表A2 DL/T280-2012中表3采样频率二</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 袁小明, 程时杰, 胡家兵.电力电子化电力系统多尺度电压功角动态稳定问题[J].中国电机工程学报, 2016, 36 (19) :5145-5154.YUAN Xiaoming, CHENG Shijie, HU Jiabing.Multi-time scale voltage and power angle dynamics in power electronics dominated large power systems[J].Proceedings of the CSEE, 2016, 36 (19) :5145-5154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619005&amp;v=MTg5OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMUHlyUGJiRzRIOWZOcG85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         袁小明, 程时杰, 胡家兵.电力电子化电力系统多尺度电压功角动态稳定问题[J].中国电机工程学报, 2016, 36 (19) :5145-5154.YUAN Xiaoming, CHENG Shijie, HU Jiabing.Multi-time scale voltage and power angle dynamics in power electronics dominated large power systems[J].Proceedings of the CSEE, 2016, 36 (19) :5145-5154.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 朱蜀, 刘开培, 秦亮, 等.电力电子化电力系统暂态稳定性分析综述[J].中国电机工程学报, 2017, 37 (14) :3948-3962.ZHU Shu, LIU Kaipei, QIN Liang, et al.Analysis of transient stability of power electronic dominated power system:an overview[J].Proceedings of the CSEE, 2017, 37 (14) :3948-3962." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714002&amp;v=MDMyMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMUHlyUGJiRzRIOWJOcTQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         朱蜀, 刘开培, 秦亮, 等.电力电子化电力系统暂态稳定性分析综述[J].中国电机工程学报, 2017, 37 (14) :3948-3962.ZHU Shu, LIU Kaipei, QIN Liang, et al.Analysis of transient stability of power electronic dominated power system:an overview[J].Proceedings of the CSEE, 2017, 37 (14) :3948-3962.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MTg4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMSVRyQmZiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘进军.电能系统未来发展趋势及其对电力电子技术的挑战[J].南方电网技术, 2016, 10 (3) :78-81.LIU Jinjun.Future trends of power systems and their challenges to power electronics[J].Southern Power System Technology, 2016, 10 (3) :78-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603013&amp;v=MjcwMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0xLeXZQZWJHNEg5Zk1ySTlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘进军.电能系统未来发展趋势及其对电力电子技术的挑战[J].南方电网技术, 2016, 10 (3) :78-81.LIU Jinjun.Future trends of power systems and their challenges to power electronics[J].Southern Power System Technology, 2016, 10 (3) :78-81.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GAO Feng, WU Bingqing, ZHANG Baohui, et al.The mechanism analysis of sub-synchronous oscillation in PMSG wind plants[C]// 2017 IEEE International Conference on Environment and Electrical Engineering and 2017 IEEE Industrial and Commercial Power Systems Europe, July 26-30, 2015, Denver, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The mechanism analysis of sub-synchronous oscillation in PMSG wind plants">
                                        <b>[5]</b>
                                         GAO Feng, WU Bingqing, ZHANG Baohui, et al.The mechanism analysis of sub-synchronous oscillation in PMSG wind plants[C]// 2017 IEEE International Conference on Environment and Electrical Engineering and 2017 IEEE Industrial and Commercial Power Systems Europe, July 26-30, 2015, Denver, USA:1-6.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" YANG Fan, SHI Libao, NI Yixin, et al.Sub-synchronous oscillation analysis of transmission system with multiple wind farms[C]// 2017 IEEE Power &amp;amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous oscillation analysis of transmission system with multiple wind farms">
                                        <b>[6]</b>
                                         YANG Fan, SHI Libao, NI Yixin, et al.Sub-synchronous oscillation analysis of transmission system with multiple wind farms[C]// 2017 IEEE Power &amp;amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA:1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" AN Zhi, SHEN Chen, ZHENG Zetian, et al.Scenario-based analysis and probability assessment of sub-synchronous oscillation caused by wind farms with direct-drive wind generators[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (2) :243-253." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201902003&amp;v=MDYxMTg3TEtEM0lhN0c0SDlqTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         AN Zhi, SHEN Chen, ZHENG Zetian, et al.Scenario-based analysis and probability assessment of sub-synchronous oscillation caused by wind farms with direct-drive wind generators[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (2) :243-253.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" XU Sudi, LIU Hao, BI Tianshu, et al.Inter-harmonics monitoring method based on PMUs[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (18) :4414-4421." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Inter-harmonics monitoring method based on PMUs">
                                        <b>[8]</b>
                                         XU Sudi, LIU Hao, BI Tianshu, et al.Inter-harmonics monitoring method based on PMUs[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (18) :4414-4421.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=MjYzNDBQeXJQYmJHNEg5Zk1wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 倪益民, 杨宇, 樊陈, 等.智能变电站二次设备集成方案[J].电力系统自动化, 2014, 38 (3) :194-199.NI Yimin, YANG Yu, FAN Chen, et al.Discussion on integration of secondary devices in smart substations[J].Automation of Electric Power Systems, 2014, 38 (3) :194-199." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403035&amp;v=MDg1NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3TElTSFRlckc0SDlYTXJJOUdZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         倪益民, 杨宇, 樊陈, 等.智能变电站二次设备集成方案[J].电力系统自动化, 2014, 38 (3) :194-199.NI Yimin, YANG Yu, FAN Chen, et al.Discussion on integration of secondary devices in smart substations[J].Automation of Electric Power Systems, 2014, 38 (3) :194-199.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 樊陈, 倪益民, 申洪.中欧智能变电站发展的对比分析[J].电力系统自动化, 2015, 39 (16) :1-7.FAN Chen, NI Yimin, SHEN Hong.Comparative analysis on development of smart substations in China and Europe[J].Automation of Electric Power Systems, 2015, 39 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516001&amp;v=MDY3NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMSVNIVGVyRzRIOVROcVk5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         樊陈, 倪益民, 申洪.中欧智能变电站发展的对比分析[J].电力系统自动化, 2015, 39 (16) :1-7.FAN Chen, NI Yimin, SHEN Hong.Comparative analysis on development of smart substations in China and Europe[J].Automation of Electric Power Systems, 2015, 39 (16) :1-7.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MDY0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMSVNIVGVyRzRIOWZOcTQ5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 樊陈, 倪益民, 窦仁晖.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui.Interpretation of relevant specifications of integrated supervision and control systems in smart substations[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219002&amp;v=MzAyMjU3cWZadVpzRnlqbFVMN0xJU0hUZXJHNEg5UE5wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         樊陈, 倪益民, 窦仁晖.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui.Interpretation of relevant specifications of integrated supervision and control systems in smart substations[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张敏, 刘永新, 杜奇伟, 等.多功能测控装置电参量测量算法融合方法[J].电力系统自动化, 2014, 38 (8) :104-107.ZHANG Min, LIU Yongxin, DU Qiwei, et al.Algorithm amalgamation for electrical parameter measurement in multi-function measuring and control devices[J].Automation of Electric Power Systems, 2014, 38 (8) :104-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408019&amp;v=MjA0OTlHRnJDVVI3cWZadVpzRnlqbFVMN0xJU0hUZXJHNEg5WE1wNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张敏, 刘永新, 杜奇伟, 等.多功能测控装置电参量测量算法融合方法[J].电力系统自动化, 2014, 38 (8) :104-107.ZHANG Min, LIU Yongxin, DU Qiwei, et al.Algorithm amalgamation for electrical parameter measurement in multi-function measuring and control devices[J].Automation of Electric Power Systems, 2014, 38 (8) :104-107.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈晨, 杜文娟, 王海风.风电场接入引发电力系统次同步振荡机理综述[J].南方电网技术, 2018, 12 (1) :84-93.CHEN Chen, DU Wenjuan, WANG Haifeng.Review on mechanism of sub-synchronous oscillations caused by grid-connected wind farms in power systems[J].Southern Power System Technology, 2008, 12 (1) :84-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201801013&amp;v=MTQ4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMS3l2UGViRzRIOW5Ncm85RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈晨, 杜文娟, 王海风.风电场接入引发电力系统次同步振荡机理综述[J].南方电网技术, 2018, 12 (1) :84-93.CHEN Chen, DU Wenjuan, WANG Haifeng.Review on mechanism of sub-synchronous oscillations caused by grid-connected wind farms in power systems[J].Southern Power System Technology, 2008, 12 (1) :84-93.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王伟胜, 张冲, 何国庆, 等.大规模风电场并网系统次同步振荡研究综述[J].电网技术, 2017, 41 (4) :1050-1060.WANG Weisheng, ZHANG Chong, HE Guoqing, et al.Overview of research on subsynchronous oscillations in large-scale wind farm integrated system[J].Power System Technology, 2017, 41 (4) :1050-1060." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704004&amp;v=MzAzNTlMSVRyQmZiRzRIOWJNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王伟胜, 张冲, 何国庆, 等.大规模风电场并网系统次同步振荡研究综述[J].电网技术, 2017, 41 (4) :1050-1060.WANG Weisheng, ZHANG Chong, HE Guoqing, et al.Overview of research on subsynchronous oscillations in large-scale wind farm integrated system[J].Power System Technology, 2017, 41 (4) :1050-1060.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 张敏, 沈健, 侯明国, 等.相量测量单元实现次同步振荡在线辨识和告警的探讨[J].电力系统自动化, 2016, 40 (16) :143-146.ZHANG Min, SHEN Jian, HOU Mingguo, et al.Discussion on on-line identification and warning of subsynchronous oscillation for phasor measuring unit[J].Automation of Electric Power Systems, 2016, 40 (16) :143-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616022&amp;v=Mjc0NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0xJU0hUZXJHNEg5Zk5xWTlIWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张敏, 沈健, 侯明国, 等.相量测量单元实现次同步振荡在线辨识和告警的探讨[J].电力系统自动化, 2016, 40 (16) :143-146.ZHANG Min, SHEN Jian, HOU Mingguo, et al.Discussion on on-line identification and warning of subsynchronous oscillation for phasor measuring unit[J].Automation of Electric Power Systems, 2016, 40 (16) :143-146.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王茂海, 齐霞.电力系统次同步振荡分量的快速在线检测算法[J].电力系统自动化, 2016, 40 (18) :149-154.WANG Maohai, QI Xia.Fast online detection method for power system sub-synchronous oscillation components[J].Automation of Electric Power Systems, 2016, 40 (18) :149-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618022&amp;v=MDA0NjU3cWZadVpzRnlqbFVMN0xJU0hUZXJHNEg5Zk5wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王茂海, 齐霞.电力系统次同步振荡分量的快速在线检测算法[J].电力系统自动化, 2016, 40 (18) :149-154.WANG Maohai, QI Xia.Fast online detection method for power system sub-synchronous oscillation components[J].Automation of Electric Power Systems, 2016, 40 (18) :149-154.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 董晓亮, 田旭, 张勇, 等.沽源风电场串补输电系统次同步谐振典型事件及影响因素分析[J].高电压技术, 2017, 43 (1) :321-328.DONG Xiaoliang, TIAN Xu, ZHANG Yong, et al.Practical SSR incidence and influencing factor analysis of DFIG-based series-compensated transmission system in Guyuan farms[J].High Voltage Engineering, 2017, 43 (1) :321-328." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701042&amp;v=MTc4MDU3cWZadVpzRnlqbFVMN0xJaW5TWkxHNEg5Yk1ybzlCWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         董晓亮, 田旭, 张勇, 等.沽源风电场串补输电系统次同步谐振典型事件及影响因素分析[J].高电压技术, 2017, 43 (1) :321-328.DONG Xiaoliang, TIAN Xu, ZHANG Yong, et al.Practical SSR incidence and influencing factor analysis of DFIG-based series-compensated transmission system in Guyuan farms[J].High Voltage Engineering, 2017, 43 (1) :321-328.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706012&amp;v=Mjk5MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3TElTckJmYkc0SDliTXFZOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804001&amp;v=MDEwMzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3TElTckJmYkc0SDluTXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MDY2NDU3cWZadVpzRnlqbFVMN0xJU0hUZXJHNEg5bk9yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 赵妍, 崔浩瀚, 荣子超.次同步振荡在线监测的同步提取变换和朴素贝叶斯方法[J].电力系统自动化, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003.ZHAO Yan, CUI Haohan, RONG Zichao.On-line monitoring of subsynchronous oscillation based on synchroextracting transform and naive Bayes method[J].Automation of Electric Power Systems, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903025&amp;v=MzIwODhadVpzRnlqbFVMN0xJU0hUZXJHNEg5ak1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         赵妍, 崔浩瀚, 荣子超.次同步振荡在线监测的同步提取变换和朴素贝叶斯方法[J].电力系统自动化, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003.ZHAO Yan, CUI Haohan, RONG Zichao.On-line monitoring of subsynchronous oscillation based on synchroextracting transform and naive Bayes method[J].Automation of Electric Power Systems, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 靳宗帅, 张恒旭, 石访, 等.含确定性分量和随机噪声分量的宽频带信号分解方法[J].电力系统自动化, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009.JIN Zongshuai, ZHANG Hengxu, SHI Fang, et al.Decomposition scheme for wideband signals containing deterministic components and stochastic noise components[J].Automation of Electric Power Systems, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904009&amp;v=MjE1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdMSVNIVGVyRzRIOWpNcTQ5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         靳宗帅, 张恒旭, 石访, 等.含确定性分量和随机噪声分量的宽频带信号分解方法[J].电力系统自动化, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009.JIN Zongshuai, ZHANG Hengxu, SHI Fang, et al.Decomposition scheme for wideband signals containing deterministic components and stochastic noise components[J].Automation of Electric Power Systems, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-04 14:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),1-10+57 DOI:10.7500/AEPS20190102004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向电力电子化电网的宽频测量技术探讨</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A8%8A%E9%99%88&amp;code=27686141&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">樊陈</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E5%BB%BA%E5%9B%BD&amp;code=27262027&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚建国</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%B8%E4%B9%83%E8%B6%85&amp;code=30248444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常乃超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E5%A4%A7%E5%A8%81&amp;code=20205379&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏大威</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E8%89%B3%E5%B9%B3&amp;code=36838399&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴艳平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AA%A6%E4%BB%81%E6%99%96&amp;code=27686143&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">窦仁晖</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>高压直流输电、柔性交流输电系统 (FACTS) 的应用以及新能源大规模并网为电网引入了大量电力电子设备, 给电网注入了大量的间谐波和高次谐波等宽频信号, 使得电网逐步呈现电力电子化的发展趋势。现有的测量设备重点关注工频信号测量, 无法应对宽频信号测量所提出的挑战。文中分别从现有测量设备的局限、相量测量单元 (PMU) 升级改进的局限和高频信号测量的局限三个方面分析了现有测量技术的现状, 针对性地提出了宽频测量技术总体方案, 设计了总体架构, 并讨论了具体实现所涉及的宽频信号范围限定、采样频率选择、数据处理机制设计、数据传输协议和同步对时等关键问题, 研发了原型装置并在变电站试点应用, 验证了宽频测量技术的可行性。文中研究能够为电力电子化电网提供新的监测手段, 保障电网安全稳定、推动新能源大规模应用, 同时进一步推动二次设备集成整合, 降低变电站建设成本。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%94%B5%E5%AD%90%E5%8C%96%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力电子化电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%BD%E9%A2%91%E6%B5%8B%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宽频测量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AC%A1%2F%E8%B6%85%E5%90%8C%E6%AD%A5%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">次/超同步振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能变电站;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *樊陈 (1982—) , 男, 通信作者, 高级工程师, 主要研究方向:电力系统保护控制和自动化、IEC61850标准应用、智能变电站。E-mail:fanchen@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    姚建国 (1962—) , 男, 教授级高级工程师, 主要研究方向:电力系统自动化。;
                                </span>
                                <span>
                                    常乃超 (1977—) , 男, 高级工程师, 主要研究方向:电力系统自动化、智能电网。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (SGLNJZ00YJJS1800187);</span>
                    </p>
            </div>
                    <h1><b>Discussion on Wide-frequency Measurement Technology for Power Electronized Power Grid</b></h1>
                    <h2>
                    <span>FAN Chen</span>
                    <span>YAO Jianguo</span>
                    <span>CHANG Naichao</span>
                    <span>SU Dawei</span>
                    <span>WU Yanping</span>
                    <span>DOU Renhui</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>National Electric Power Dispatching and Control Center</span>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the application of high-voltage direct current (HVDC) , flexible AC transmission system (FACTS) and large-scale interconnection of new energy, a large number of power electronic equipment are used in power grid. Abundant wide-frequency signals such as interharmonics and high-order harmonics are injected into power grid, which make power grid gradually present the development trend of power electronic. The existing measurement equipment focuses on power frequency signal measurement, and cannot meet the challenge of wide-frequency signal measurement. This paper analyses the present situation of the existing measurement technology from three aspects: the limitation of existing measurement equipment, the limitation of the upgrade and improvement of the phasor measurement unit (PMU) and the limitation of high-frequency signal measurement, pertinently puts forward the overall scheme of the wide-frequency measurement technology, designs its overall structure. The key issues involved in wide-frequency signal range limitation, sampling frequency selection, data processing mechanism design, data transmission protocol and synchronization are discussed. A prototype device is developed and applied in substation, which verifies the feasibility of wide-frequency measurement technology. The research can provide a new monitoring means for the power electronized power grid, ensure the security and stability of power grid, promote the large-scale application of new energy, and further promote the integration of secondary equipment, reduce the cost of substation construction.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20electronized%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power electronized power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-frequency%20measurement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-frequency measurement;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sub-synchronous%2Fsuper-synchronous%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sub-synchronous/super-synchronous oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20unit%20(PMU)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement unit (PMU) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20substation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart substation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No. SGLNJZ00 YJJS1800187);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着大规模可再生能源开发利用和智能电网的发展, 中国当前已建成世界上服务人口最多、覆盖范围最广、输电电压等级最高、容纳可再生能源最多的超大规模复杂互联电力系统, 安全运行风险极为突出。可再生能源大规模利用给电网引入了大量换流器、逆变器、统一潮流控制器等新型电力电子装备, 在电源、电网和负荷各环节电网呈现明显的电力电子化特征, 导致次同步振荡等扰动现象较为频繁, 电网谐波干扰呈现宽频域的趋势, 亟须提高电网对不同频率扰动分量的监测能力, 降低电网运行风险。</p>
                </div>
                <div class="p1">
                    <p id="52">电力电子化电源、负荷及电力网络的动态特性是电力电子化电力系统与常规电力系统的核心区别<citation id="119" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 电力电子设备的大规模接入使得电力系统面临着装置设计复杂、继电保护参数难以整定、系统稳定运行极限分析困难等新问题<citation id="120" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。由于电力电子装置具有快速响应特性, 使得在传统同步电网以工频为基础的功角稳定、低频振荡等问题之外, 还产生了中频带 (5～300 Hz) 的涉及电网稳定新问题<citation id="121" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>, 有别于当前仅关注工频信号的传统测量。如何应对这一新问题成为了当前电力电子化电网发展面临的新挑战。</p>
                </div>
                <div class="p1">
                    <p id="53">2015年, 西北电网大规模风电/光伏汇集区域发现10, 20, 30, 40, 60, 70, 80, 90, 110 Hz等大量次/超同步频率分量, 并在新能源场站内部35, 330, 750 kV等多个电压等级电网中传播, 最终导致三百多千米外特高压天中直流送端3台660 MW发电机因轴系次同步扭振动作跳闸, 整个西北电网频率降低至49.91 Hz, 严重威胁系统安全运行。这一事件的发生机理、传播路径、分析控制方法等至今尚无清晰结论<citation id="122" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 其中一个重要原因就是缺乏针对性的测量数据, 无法为事故的完整再现及理论分析提供数据支撑。因此, 有必要针对电网电力电子化的发展趋势, 开展针对性的测量技术研究。</p>
                </div>
                <div class="p1">
                    <p id="54">当前, 变电站内包括测控装置、相量测量单元 (PMU) 等在内的所有设备关注的都是50 Hz工频测量信号, 对电网电力电子化所呈现的次/超同步振荡信号、中频段振荡信号缺乏有效的监测手段, 无法满足电力电子化电网发展对大量间谐波、谐波信号测量的需求, 迫切需要对现有测量技术进行改进完善。针对电力电子化电网发展趋势, 本文提出了宽频测量技术, 能够在满足未来电力电子化电网测量需求的同时有效兼容现有测量技术体系。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag">1 测量技术的局限及需求</h3>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 现有测量设备的局限</h4>
                <div class="p1">
                    <p id="56">现阶段, 变电站内包括测控装置、电能质量监测装置、PMU在内的测量装置都专注于工频信号。其中PMU涉及45～55 Hz范围内工频基波相量测量;测控装置涉及13次谐波范围的电压、电流测量;电能质量监测装置目前仅要求测量19次谐波, 最高可涉及50次谐波。虽然也有三态测控、多功能测控等设备的不断集成整合<citation id="123" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 但其本质仍然关注的是工频信号, 间谐波信号都被当作了干扰信号被滤除, 因此无法满足次/超同步振荡乃至更高频率的宽频振荡的监测需求。</p>
                </div>
                <div class="p1">
                    <p id="57">目前, 电能质量监测装置虽然可覆盖50次谐波的测量, 但其往往将邻近的间谐波 (前后各25 Hz范围的间谐波) 进行叠加, 形成谐波子群, 即各次谐波的幅值聚合了邻近间谐波的幅值, 无法满足宽频振荡信号 (包含高次谐波振荡) 针对性监测和预警的需求。电能质量监测装置对间谐波的分辨率仅为5 Hz, 难以满足宽频振荡对较高频率分辨率的需求, 如1 Hz或者0.5 Hz振荡频率的分辨要求等。此外, 电能质量更关注的是电压的闪变和骤降, 这与宽频测量的需求也存在较大差异。因此迫切需要拓展当前工频信号以外的间谐波、高次谐波的实时测量功能。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2 PMU</b>改进升级及其局限</h4>
                <div class="p1">
                    <p id="59">2015年, 西北电网次/超同步振荡导致火电机组跳闸事件引起了行业的高度重视, 通过对PMU进行改造成为了电网当前快速应对次/超同步振荡监测功能缺失的有效手段。文献<citation id="124" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出利用PMU测量数据实现对次同步振荡监测的探讨并在工程中进行实际应用。</p>
                </div>
                <div class="p1">
                    <p id="60">2017年, 由国家电力调度控制中心牵头, 结合当前工程应用的经验对国家电网有限公司PMU的技术规范 (企业标准) 进行了修订, 要求PMU装置新增次/超同步振荡监测功能。升级后的PMU仅支持10～40 Hz和60～90 Hz范围内的次/超同步振荡监测, 无法涵盖90 Hz以上的宽频振荡信号以及10 Hz以下的次同步振荡信号, 如西北电网出现的次/超同步振荡监测到110 Hz振荡信号, 而河北沽源地区频繁发生的次同步振荡主要分布在6～8 Hz之间<citation id="125" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">此外, 升级后的PMU仅能传输振荡的主频率和幅值, 无法将多个振荡频率和幅值信息完整地传输给调度主站。在PMU现有硬件平台上增加次/超同步振荡信号的测量可能会对基波频率和相角的测量产生影响, 这也需要进一步深入验证。</p>
                </div>
                <div class="p1">
                    <p id="62">因此, 当前对PMU进行升级改造实现次同步振荡监测的相关工作仅仅是一个过渡的临时应对方案, 并不能有效应对电网电力电子化后呈现的宽频测量需求。而PMU装置当前受限于自身硬件结构、采样频率、通信协议等相关问题也无法应对间谐波和高次谐波的测量需求, 因此有必要从根本上开展宽频测量新技术的研究。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.3</b> 高频信号测量的局限</h4>
                <div class="p1">
                    <p id="64">大量无功补偿装置及新型电力电子设备在变电站得到了广泛应用, 但电力电子设备的动作特性与传统电磁式机构却存在较大差异, 电力电子变换器为了提高其能量转换效率, 减少2 kHz频带内的谐波和间谐波, 开关频率大幅提高。因此, 当前在许多电力电子应用领域低于2 kHz的典型谐波分析应扩展到9 kHz乃至更高次谐波<citation id="126" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 现有的采样频率难以满足要求。</p>
                </div>
                <div class="p1">
                    <p id="65">此外, 大量电力电子设备与传统设备之间、不同电力电子设备之间存在交互影响, 会产生频率较高的振荡;大规模风电的接入也加剧了电网电压波动, 并产生了大量高次谐波等问题, 这些高次谐波不仅在配电网范围大量存在, 同时也大量注入交直流输电网, 现有测量技术下保护、测控装置基于4 kHz的采样频率难以应对宽频带、高频次谐波信号的测量需求。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>2</b> 宽频测量技术总体方案</h3>
                <div class="p1">
                    <p id="67">为了应对电网电力电子化发展所提出的测量新需求, 同时也为了兼容现有测量设备及测量体系, 本文提出了宽频测量技术思路并设计了宽频测量的总体方案及体系架构, 具体如图1所示。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916001_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 宽频测量技术体系架构" src="Detail/GetImg?filename=images/DLXT201916001_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 宽频测量技术体系架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916001_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of wide-frequency measurement technology</b></p>

                </div>
                <div class="p1">
                    <p id="69">从图1可以看出, 整个宽频测量技术体系涉及变电站过程层、间隔层、站控层和调度主站, 与智能变电站当前的架构完全一致。其中间隔层的宽频测量装置实现信号的统一采集、计算分析和对外传输;站控层的站域存储分析设备或者其他远动传输设备接收宽频测量装置的传输数据, 同时实现与调度主站的信息交互。本文重点对宽频测量装置进行论述, 并设计了“统一采集、分类处理、按需订阅、分频传输”的总体实施方案, 具体如下。</p>
                </div>
                <div class="p1">
                    <p id="70">1) 统一采集。除了当前保护、测控、PMU及计量装置所需要的采样频率外, 宽频测量装置还兼顾电能质量、电力电子化高次谐波等信号的采集需求, 因为这些测量信号都源于同一测量互感器 (计量源自计量互感器) , 若能够实现源头数据的统一采集, 后续的应用可根据统一采集的数据再自行处理, 那么就可以有效简化变电站二次采集回路, 同时也可有效推进当前二次设备的功能整合。这与当前的泛在电力物联网“一次采集、数据共享”的理念完全一致。因此, 为兼容当前的测量功能, 同时也为应对今后高次谐波的测量需求, 统一采集方案下的采样频率需往高频采样发展, 如此方能兼顾各类应用的需求。在此需要说明, 为了实现宽频振荡监测, 可以增加独立的测量装置来实现宽频振荡功能的监测, 仅该装置采用高频采样, 其他的装置仍然采用现有采样频率, 这一方式对于当前的工程试点应用较为合适。但宽频测量技术方案提出了“统一采集”的要求, 原因在于除了计量外, 其他的测量数据都是同源的, 采用统一测量可以有效简化采样的二次回路, 同时也能够推进二次设备的集成整合。毕竟, 不能因为有新的需求就单独增加新的设备, 这样会增加变电站内部的二次设备数量, 在考虑新的应用需求的同时兼顾现有测量需求。通过新设备的研制或者集成整合, 不仅能够满足新的测量需求, 同时也能够进一步减少设备数量, 如此方能满足各方的需求。</p>
                </div>
                <div class="p1">
                    <p id="71">2) 分类处理。针对采样后的数据, 宽频测量装置能够按照各自不同的应用需求进行分类计算处理。对应到测控装置的稳态测量仍然关注于工频范围内13次谐波信号;对应到动态测量装置的PMU仍然关注于基波信号的测量, 此时该应用自动过滤其他间谐波和高次谐波信号;对应于电能质量, 可以计算50次甚至更高次谐波的值;而对于次/超同步振荡信号, 则可以优先开展2.5～45 Hz次同步振荡、55～100 Hz超同步振荡、100～300 Hz宽频振荡的频谱分析。当然, 这里的分类处理虽然会涉及较多应用功能, 但并非要求全部同时配置, 可根据电网自身的发展需求分阶段、分步骤实施。对于实时监测到的各类振荡, 装置会设置告警启动门槛, 一旦电流、电压或者功率的监测值越限且超过设置的时间, 装置立即触发告警信号并启动录波功能, 同时将监测到的多个振荡频率、幅值一并传输到调度主站, 为主站提供直接的参考。调度主站可根据需要再调阅各个振荡的原始录波文件, 方便故障的事后分析。</p>
                </div>
                <div class="p1">
                    <p id="72">3) 按需订阅。宽频测量装置既可提供高频采集的原始数据, 也可提供计算处理后的测量数据, 同时也可结合自身计算数据给出一些初步的诊断分析、监测告警等信息, 为其他装置提供预处理数据和诊断分析结果。因此, 外部其他设备可根据自身需求, 对宽频测量装置采样数据、预处理数据和分析结果数据进行灵活定制, 进而获取相关数据。</p>
                </div>
                <div class="p1">
                    <p id="73">4) 分频传输。宽频测量装置能够根据外部的需求进行变频传输。对于采样数据, 既可以传输原始的高频采样数据, 也可根据需求对其进行插值后传输给定制设备, 以256点/周期为例, 原始的采样数据可以满足计量、电能质量的要求, 而对于保护、测控装置, 则可以按照其需求, 经过数字滤波后插值为32点/周期或者64点/周期的采样数据直接传输给保护、测控装置, 由此可有效简化保护、测控装置的数据插值处理功能, 减少报文网络传输带宽, 进一步优化网络架构;而对于计算后的测量数据, 则可根据外部的订阅需求, 动态调整数据的传输频率, 如1帧/s等。而对于同一类数据, 也可根据预先设置情况, 在正常运行时低频传输, 而在故障发生时自动提高传输频率, 实现变频传输。</p>
                </div>
                <div class="p1">
                    <p id="74">另外, 对于站控层的站域存储分析设备或其他远动传输设备, 如数据通信网关机、相量数据集中器 (PDC) 等, 仍然遵循智能变电站现有的体系架构。宽频测量装置作为间隔层的设备, 一方面传输数据给站控层设备, 同时也接收站控层设备转发的各类控制操作或控制指令, 如参数修改等。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3</b> 宽频测量技术实现方案</h3>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1</b> 信号范围</h4>
                <div class="p1">
                    <p id="77">现阶段, 行业内目前对于宽频信号的具体范围还没有统一的规定。以50 Hz工频信号测量为基础, 涉及2～50次谐波的测量信号也属于宽频信号, 但这种宽频信号在频域上是离散的, 大量分布于谐波之间的间谐波信号并未被考虑, 而且高于50次谐波的高频信号也被排除在外。对于电力电子化电网, 其涉及的信号范围较传统电网更广, 要实现电网信号的宽频测量就需要明确信号的具体范围。为此结合电力电子化电网产生高频信号的特征及相关标准, 宽频信号涉及两个典型特征, 即信号频率的边界广和频带宽。边界广是指其可测量的最大频率较大, 覆盖的频率范围广, 最高可达9 kHz;频带宽是指边界范围内的满足频率分辨率要求的所有频率都要考虑, 并非仅仅局限于50 Hz基波信号及其整数倍的谐波信号, 还包括谐波信号之间存在的大量间谐波信号, 例如分辨率为1 Hz的所有间谐波信号等。而之所以将宽频信号的最大边界限定为9 kHz, 主要有以下几点考虑。</p>
                </div>
                <div class="p1">
                    <p id="78">1) GB/T 17626.7—2008《电磁兼容 试验和测量技术 供电系统及所连设备谐波、谐间波的测量和测量仪器导则》对信号的范围限定在9 kHz及以下。</p>
                </div>
                <div class="p1">
                    <p id="79">2) IEEE 1159—2009 《IEEE recommended practice for monitoring electric power quality》也将波形畸变的频率范围限定在0～9 kHz, 超过该频段的信号就与电磁干扰测试中的射频信号有交叉。</p>
                </div>
                <div class="p1">
                    <p id="80">3) 9 kHz的信号也充分考虑了高压直流电网及各类高频电力电子设备所产生高频信号的范围。</p>
                </div>
                <div class="p1">
                    <p id="81">因此, 将宽频信号限定在0～9 kHz可满足今后电网电力电子化的发展需求。当前的电子式互感器、传统电磁式互感器均满足这一频率信号的采集。对于装置层面二次回路采样的TV/TA, 功能上也满足该频率范围采样需求, 且也有相关产品, 但由于高频采样的需求较少, 故而推出的产品较少, 但在技术实现上并不存在问题。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>3.2</b> 采样频率</h4>
                <div class="p1">
                    <p id="83">现阶段, 将智能变电站各类二次设备的需求整合后发现, 最高的采样频率仅到256点/周期 (12.8 kHz) , 这一采样频率所能覆盖的信号频率范围为0～6.4 kHz, 还不能满足9 kHz频率信号的采样需求, 因此, 为了满足9 kHz频率的采样需求, 根据奈圭斯特采样原理, 采样频率需要达到18 kHz (360点/周期) 及以上, 考虑到采样频率对现有测量体系兼容的便利性, 按照512点/周期 (25.6 kHz) 进行统一采集, 如此能够满足所有装置的测量需求。而对于不需要如此高采样频率的装置而言, 则可以通过插值的方式获取较低采样频率的数据, 能够在不降低采样精度的同时实现信号的统一采集。</p>
                </div>
                <div class="p1">
                    <p id="84">然而, 针对PMU采样频率, 从DL/T 280—2012《电力系统同步相量测量装置通用技术条件》来看, 其推荐的每周期采样频率主要为该标准所列表2中的64, 96, 128, 192, 384点以及表3中的128, 160, 200, 320, 400, 640, 800, 1 600, 3 200点, 具体可参见附录A。满足宽频测量需求的只有384, 400, 640点/周期及以上更高的采样频率。但对于智能变电站当前所遵循的IEC 61850标准, 二次设备主流的采样频率是80点/周期, 256点/周期仅为计量和电能质量设置。将两者进行汇总分析, 具体如表1所示。</p>
                </div>
                <div class="area_img" id="85">
                    <p class="img_tit"><b>表1 不同采样频率分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Analysis of different sampling rates</b></p>
                    <p class="img_note"></p>
                    <table id="85" border="1"><tr><td><br />每周期<br />采样点数</td><td>采样频<br />率/kHz</td><td>采样间<br />隔/μs</td><td>分析</td></tr><tr><td>80</td><td>4.0</td><td>250.000 0</td><td>当前保护测量采用的频率</td></tr><tr><td><br />256</td><td>12.8</td><td>78.125 0</td><td>当前计量、电能质量要求的频率</td></tr><tr><td><br />360</td><td>18.0</td><td>55.560 0</td><td>宽频最低要求, 与现有二次设备不兼容</td></tr><tr><td><br />384</td><td>19.2</td><td>52.080 0</td><td>满足宽频需求, 但与现有装置均不兼容</td></tr><tr><td><br />400</td><td>20.0</td><td>50.000 0</td><td>满足要求, 时间为整, 与当前测控装置、PMU采样频率兼容</td></tr><tr><td><br />512</td><td>25.6</td><td>39.062 5</td><td>满足要求, 与计量、电能质量装置采样频率兼容</td></tr><tr><td><br />640</td><td>32.0</td><td>31.250 0</td><td>满足要求, 与当前测控装置、PMU兼容, 便于插值</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="86">可以看出, 360点/周期的采样频率仅满足宽频的最低要求, 384点/周期对于9 kHz的信号采集虽然留有一定的裕度, 但两者与现有二次设备的采样频率不兼容, 因此不予考虑。400点/周期的采样间隔为整数, 在满足9 kHz信号采集需求的同时还有一定的裕度, 能较好地满足采样需求, 该采样频率同时也是当前智能变电站所广泛采用的80点/周期的整数倍, 方便后续的插值, 而且该采样频率也符合PMU采样的要求, 因此是一个较好的选择。对于512点/周期采样, 采样间隔可以整除, 且与计量、电能质量等设备的采样频率兼容, 也方便快速傅里叶变换 (FFT) 的插值计算, 因此也是一个较好的选择。对于640点/周期及其以上的采样频率, 由于其采样频率已经远远超出了信号的实际需求, 虽然也可采用, 但无疑对硬件性能提出了更高要求, 因此暂不考虑。</p>
                </div>
                <div class="p1">
                    <p id="87">综合上述分析, 为满足0～9 kHz宽频信号的采集, 其采样频率优先推荐400点/周期和512点/周期。现阶段, 由于电力电子设备并未达到全面应用, 且电网中对6～9 kHz范围的信号采集需求相对较小, 因此宽频信号的采样频率也可分阶段设置。当前, 按照256点/周期可以满足变电站的所有信号采集需求, 且能够覆盖0～6.4 kHz范围内的所有信号 (128次谐波) , 这也满足电网电力电子化初级阶段的需求, 不仅实现起来相对容易, 而且经济性能也相对较好。今后若有更高频段, 则将其提升至400点/周期或者512点/周期即可。另外, 智能变电站从试点开始阶段就已经试验了80点/周期和256点/周期的采样并积累的丰富的经验, 相关产品也具备256点/周期的采样、滤波和插值能力, 但由于仅针对非关口计量应用, 需求相对较少, 因此并未广泛采用, 但这却为现阶段宽频测量的实现奠定了基础。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>3.3</b> 信号处理</h4>
                <div class="p1">
                    <p id="89">当前, 各类测控装置、PMU等根据自身应用特点, 在信号采集时往往配置有滤波电路, 滤除高频信号和噪声信号对工频信号测量精度的影响<citation id="127" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。但对于宽频测量装置, 由于低频段和高频段的信号都需要采集, 因此信号在采集之初仅需设置滤除9 kHz以上高频段的滤波电路, 之后各类应用在结合自身的需求再对信号进行分类处理。由于不同频率的宽频信号同时采集, 还存在频率混叠和频谱泄露的问题, 因此还需要考虑各类频谱泄露的抑制和抗干扰问题。为更好地进行信号的处理, 首先考虑对频率自动检测分类, 按照低频分量、工频分量、高频分量 (含高次谐波和较高频率的间谐波) 分别进行处理, 并分别采用不同数字滤波器和针对性的算法, 具体处理流程如图2所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 宽频信号处理流程图" src="Detail/GetImg?filename=images/DLXT201916001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 宽频信号处理流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of wide-frequency signal processing</b></p>

                </div>
                <div class="p1">
                    <p id="91">从图2可以看出, 宽频信号首先通过FFT算法检测出其中的频率成分, 实现频带的自动检测与分类, 然后再分类处理。对于低频振荡分量, 经过数字低通滤波器滤除其中的高频干扰分量后, 可由改进的Prony算法实现频率、幅值、衰减系数的参数估计。对于谐波、间谐波分量, 经带通滤波器滤除信号的低频成分和高频噪声分量, 再经过改进加窗插值FFT算法分析出各分量的电气参数, 如频率、幅值;对于不能分辨的谐波和间谐波频率分量, 再经过基于复调制的选带傅里叶变换 (ZoomFFT) 频率细化算法, 实现相近谐波、间谐波分量的参数估计。对于工频分量, 则经过带通滤波后, 应用定间隔采样相量校正算法, 实现高精度、高密度的电气参量计算。当然, 上述方法也仅仅是一个可行的实现方案, 限于篇幅并未对其进行详细的讨论和论述, 后续针对间谐波、谐波和高次谐波可以再次进行细分处理, 同时各种算法也可不断进行改进和完善, 以进一步提高信号测量的准确度和精度。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.4</b> 数据传输</h4>
                <div class="p1">
                    <p id="93">宽频测量装置所测量的数据包含PMU基波相量的动态测量值、测控装置的稳态测量值以及次/超同步振荡信号的间谐波测量值、高次谐波值等。因此, 对于宽频测量数据的传输, 当前优选的方式不是重新制定新的通信协议, 而是充分利用现有通信协议实现宽频测量数据的分类传输, 即宽频测量装置通过各个不同的端口并采用不同的传输协议实现宽频测量数据的分类传输。</p>
                </div>
                <div class="p1">
                    <p id="94">对于工频的基波测量值, 仍然通过IEEE C37.118或者GB/T 26865.2—2011协议传输;对于稳态测量数据仍然通过IEC 61850标准传输;对于间谐波测量数据则可在PMU现有协议上进行改进, 或者定义新的报文类型, 或者利用每帧报文传输的间隙顺次传输间谐波和高次谐波数据, 如此可有效兼容智能变电站现有的技术体系架构, 方便今后的推广应用, 限于篇幅, 上述两种改进的通信标准暂不详细论述。当然, 后续若考虑到电网电力电子化后间谐波、高次谐波等大量数据的传输需求, 可考虑对关于PMU的IEEE C37.118或者GB/T 26865.2—2011标准进行扩展或修订, 对相应的通信带宽也需配套提升, 如PMU原有通信通道从2 Mbit/s提升到4 Mbit/s, 甚至更高。</p>
                </div>
                <div class="p1">
                    <p id="95">在此需要说明的是, 装置集成的目的是数据处理与分析功能的集成, 并非对数据交互接口的集成。毕竟, GB/T 26865.2—2011标准、IEC 61850标准是成熟且广泛应用的协议, 而对外数据交互的基本要求就是标准、规范和通用, 因此无论装置是否集成, 只要现有的协议满足数据交互的需求, 仍然是会被优先采用。另外一方面, 对外交互协议保持不变, 全站乃至主站的体系架构就不会受到冲击或者影响, 其效果就是从调度主站角度看, 厂站方面没有任何改动, 且能够提供更加丰富的数据。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>3.5</b> 同步对时</h4>
                <div class="p1">
                    <p id="97">对于数据测量来说, 同步对时是影响测量精度和可信度的关键因素之一, 由于宽频测量装置实现各类信号的统一采集和测量, 因此外部的对时信号可有效保障基波、谐波和间谐波处于同一时间断面, 可有效解决当前PMU动态测量数据和测控装置稳态数据时标不一致的问题。</p>
                </div>
                <div class="p1">
                    <p id="98">在具体实现时, 仍然采用IRIG-B码或者IEEE 1588标准等方式, 目前这两种方式都可有效保障同步对时的精度误差不大于1 μs, 这和智能变电站现有测量设备的对时技术相同, 因此该技术可继续沿用, 能够在保障测量精度的前提下, 实现电网稳态、动态和暂态测量数据时标的统一, 进而为主站的高级应用提供支撑。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>4</b> 宽频测量装置功能验证</h3>
                <div class="p1">
                    <p id="100">为验证宽频测量技术方案的可行性, 结合相关样机的开发对其功能进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>4.1</b> 硬件架构</h4>
                <div class="p1">
                    <p id="102">在硬件架构设计上, 仍然采用当前主流的现场可编程门阵列 (FPGA) +CPU架构。FPGA沿用当前智能变电站合并单元采用的类型, 用来实现高频采样、同步对时以及采样值 (SV) 报文的等间隔传输, 确保装置处理的实时性。对于CPU的选择, 目前较为广泛应用的是数字信号处理器 (DSP) +ARM的双核结构, DSP可有效实现数据计算, ARM可实现数据通信和液晶显示。考虑到当前CPU四核架构的逐步普及, 因此样机选择了双CPU的四核芯片, 即具有双DSP+双ARM的结构, 双DSP的架构可有效满足宽频信号的分类并行计算, 双ARM的设计也为多端口通信、不同协议下数据的传输提供了便利。由于四核架构在电力系统领域应用相对较少, 因此样机的成本较现有二次设备高, 但待宽频测量装置广泛应用后, 硬件成本也会大幅下降。</p>
                </div>
                <div class="p1">
                    <p id="103">结合当前变电站实际情况, 选择传统电磁式互感器接入方式, 采用512点/周期采样频率进行了测量功能的开发, 对所选择的四核芯片性能进行了验证, 该芯片对于2 048点进行FFT计算仅需120.9 μs, 能够较好地满足设计需求。考虑到当前工程的实际情况以及高频采样所导致的录波文件较大的问题, 在验证了512点/周期采样可行性后, 将采样频率降至256点/周期, 该硬件基于256点开展FFT计算仅耗时24.3 μs, 远小于采样间隔78.125 μs的要求, 即具备逐个采样点的实时计算能力。外部对时采用IRIG-B对时方式, 且支持48个模拟通道 (如24路电压+24路电流) 的同步采集。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>4.2</b> 功能开发</h4>
                <div class="p1">
                    <p id="105">为避免宽频测量装置对智能变电站现有体系架构的影响, 在功能开发上优先实现了次/超同步振荡的在线实时监测和告警, 并增添了故障录波功能, 即在发现次/超同步振荡启动告警的同时启动采样数据录波, 为事后的振荡分析提供支撑。现阶段, 由于次/超同步振荡启动的判据并没有统一的标准, 为避免故障遗漏, 装置同时也增加了72 h长录波功能, 实现长录波文件的滚动覆盖, 进而避免因启动判据设置不合理导致的告警或故障遗漏。装置可实现5～100 Hz范围内 (去除45～55 Hz工频带) 多个次/超同步振荡频率和幅值的在线实时监测, 且频率的分辨率为0.5 Hz, 同时可展示幅值最大的10个振荡频率 (展示的个数可动态设置) 。</p>
                </div>
                <div class="p1">
                    <p id="106">其次, 结合电能质量监测装置50次谐波的测量现状, 样机在采用256点/周期采样频率时, 将信号的测量范围限制在了50次谐波以内, 实现了 2 500 Hz (50次谐波) 范围以内所有间谐波、谐波的测量, 且100 Hz以上间谐波频率分辨率为1 Hz。考虑到间谐波数据量较大, 在液晶展示时优先按照幅值大小对频率排序 (展示个数可灵活配置) 。</p>
                </div>
                <div class="p1">
                    <p id="107">最后, 增加了PMU基波测量功能, 形成了包括基波、间谐波和谐波在内的宽频测量装置样机, 并进行了型式试验和检测, 初步验证了本文宽频测量技术的可行性。</p>
                </div>
                <div class="p1">
                    <p id="108">在验证模拟量测量的同时, 宽频测量装置同时实现了12路开关量的测量功能, 但对于控制输出功能暂未开发, 后续会根据实际需求再逐步添加。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>4.3</b> 装置检测</h4>
                <div class="p1">
                    <p id="110">由于宽频测量技术是当前探索性提出的新技术, 基于该技术所开发的宽频测量装置也暂无可参照的检测标准, 因此样机在进行第三方检测时仅能参照同类二次设备的相关标准。稳态测量参照测控装置, 动态测量参照PMU相关标准, 高次谐波测量参照电能质量监测的相关标准。故对于5～100 Hz次/超同步振荡的检测, 暂按照PMU标准的1 Hz的分辨率进行测试 (装置实际可以达到0.5 Hz) ;对于100 Hz以上间谐波, 按照5 Hz分辨率进行测试 (装置可达到1 Hz) , 由于频率分辨率与时间窗呈反比例关系, 这就需要在实时性和分辨率两者之间进行权衡, 选择满足适合工程要求的指标。目前, 装置的样机已经通过的第三方检测, 并在220 kV变电站 (新能源220 kV并网间隔) 试点应用, 证明了该方案的可行性。</p>
                </div>
                <div class="p1">
                    <p id="111">需要说明的是, 所研发的样机相对设计方案性能有所降低, 且在实际检测时又降低了装置自身的频率分辨率指标, 原因在于本文设计方案涵盖的是电力电子化电网发展的整个阶段, 而现阶段实际工程并不需要512点/周期或者400点/周期的采样频率, 因此将采样频率调整到当前智能变电站最高的采样频率256点/周期即可满足当前的工程应用需求, 且更加经济合理。而在具体检测时, 由于标准的缺失, 第三方检测机构按照0.5 Hz分辨率的指标进行监测缺乏参考依据, 因此配合相关标准进行了调整, 即检测的样机性能相比实际开发的样机性能又有所降低。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="113">本技术方案在设计时充分考虑了现有变电站内部二次设备按照应用分类设置、采集回路冗余繁复的问题, 因此所研制的宽频测量装置可在不改变智能变电站现有体系架构的前提下, 实现电网宽频信号的测量与传输, 不仅为现有的数据测量提供有益的补充, 同时也兼顾了未来电网不断涌现的新测量需求, 有利于推进二次设备进一步的集成整合。当前的过渡阶段, 本装置即可作为一个新的装置来弥补当前测量的缺陷, 同时也可作为全新的集成装置来逐步替代现有相关测量设备, 在兼容原有设备功能的同时实现宽频测量功能的集成, 因此具有较好的可推广性。</p>
                </div>
                <div class="p1">
                    <p id="114">研制的样机经过检测和试点应用后, 后续可进一步推广应用, 推荐大规模新能源并网站、变电站内新能源并网间隔、储能站、牵引站、换流站或者次/超同步振荡问题较为突出的地区优先部署。虽然升级后的PMU在一定程度上可以实现次/超同步振荡监测, 但由于PMU一般部署于220 kV及以上电压等级, 而大量新能源并网都是接入的110 kV及以下电压等级, 因此这些低电压等级的间隔都将是宽频测量装置应用的领域。</p>
                </div>
                <div class="p1">
                    <p id="115">另外, 宽频测量装置集成了动态相量测量功能, 安装宽频测量装置的间隔在实现宽频测量的同时也等同于安装了PMU装置, 因此宽频测量装置可逐步替代PMU。后续增加了操作控制功能后, 也会具有测控装置的功能, 故宽频测量装置也可广泛应用于各电压等级的智能变电站。宽频测量装置实现二次设备的集成整合从技术上完全可行, 但还需要结合具体的工程实际和变电站运行的经济性等多方面综合考虑, 分阶段、逐步实现二次设备的升级换代。</p>
                </div>
                <div class="p1">
                    <p id="116">下一步, 将针对宽频测量装置在工程应用中所遇到的技术问题进一步改进完善, 并针对宽频测量数据逐步拓展新的应用。同时, 互感器高频信号的传变特性、电子式互感器接入下的信号采集、宽频信号处理时不同频段之间的抗干扰机制以及宽频信号的传输协议等也将是今后工作的方向。另外, 宽频测量技术的相关技术标准、检测标准的制定也是今后工作的重点。</p>
                </div>
                <div class="p1">
                    <p id="118">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag">附录A DL/T280-2012《电力系统同步相量测量装置通用技术条件》采样频率表</h3>
                <div class="area_img" id="130">
                                            <p class="img_tit">
                                                表A1 DL/T280-2012中表2采样频率一
                                                    <br />
                                                Table A1 Table 2 sampling frequency 1 in DL/T280-2012
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916001_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916001_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916001_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 DL/T280-2012中表2采样频率一" src="Detail/GetImg?filename=images/DLXT201916001_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="131">
                                            <p class="img_tit">
                                                表A2 DL/T280-2012中表3采样频率二
                                                    <br />
                                                Table A2 Table 3 sampling frequency 2 in DL/T280-2012
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916001_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916001_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916001_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 DL/T280-2012中表3采样频率二" src="Detail/GetImg?filename=images/DLXT201916001_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916001_13101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916001_13101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916001_13101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 DL/T280-2012中表3采样频率二" src="Detail/GetImg?filename=images/DLXT201916001_13101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619005&amp;v=MTU1OTg3S1B5clBiYkc0SDlmTnBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 袁小明, 程时杰, 胡家兵.电力电子化电力系统多尺度电压功角动态稳定问题[J].中国电机工程学报, 2016, 36 (19) :5145-5154.YUAN Xiaoming, CHENG Shijie, HU Jiabing.Multi-time scale voltage and power angle dynamics in power electronics dominated large power systems[J].Proceedings of the CSEE, 2016, 36 (19) :5145-5154.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714002&amp;v=MTE1MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0tQeXJQYmJHNEg5Yk5xNDlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 朱蜀, 刘开培, 秦亮, 等.电力电子化电力系统暂态稳定性分析综述[J].中国电机工程学报, 2017, 37 (14) :3948-3962.ZHU Shu, LIU Kaipei, QIN Liang, et al.Analysis of transient stability of power electronic dominated power system:an overview[J].Proceedings of the CSEE, 2017, 37 (14) :3948-3962.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MTgxNzN5amxVTDdLSVRyQmZiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603013&amp;v=MTQ2OTdMN0tLeXZQZWJHNEg5Zk1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘进军.电能系统未来发展趋势及其对电力电子技术的挑战[J].南方电网技术, 2016, 10 (3) :78-81.LIU Jinjun.Future trends of power systems and their challenges to power electronics[J].Southern Power System Technology, 2016, 10 (3) :78-81.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The mechanism analysis of sub-synchronous oscillation in PMSG wind plants">

                                <b>[5]</b> GAO Feng, WU Bingqing, ZHANG Baohui, et al.The mechanism analysis of sub-synchronous oscillation in PMSG wind plants[C]// 2017 IEEE International Conference on Environment and Electrical Engineering and 2017 IEEE Industrial and Commercial Power Systems Europe, July 26-30, 2015, Denver, USA:1-6.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous oscillation analysis of transmission system with multiple wind farms">

                                <b>[6]</b> YANG Fan, SHI Libao, NI Yixin, et al.Sub-synchronous oscillation analysis of transmission system with multiple wind farms[C]// 2017 IEEE Power &amp; Energy Society General Meeting, July 16-20, 2017, Chicago, USA:1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201902003&amp;v=MjU2MTBac0Z5amxVTDdLS0QzSWE3RzRIOWpNclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> AN Zhi, SHEN Chen, ZHENG Zetian, et al.Scenario-based analysis and probability assessment of sub-synchronous oscillation caused by wind farms with direct-drive wind generators[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (2) :243-253.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Inter-harmonics monitoring method based on PMUs">

                                <b>[8]</b> XU Sudi, LIU Hao, BI Tianshu, et al.Inter-harmonics monitoring method based on PMUs[J].IET Generation, Transmission &amp; Distribution, 2017, 11 (18) :4414-4421.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=MjIzMDl1WnNGeWpsVUw3S1B5clBiYkc0SDlmTXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403035&amp;v=MzE0MzlLSVNIVGVyRzRIOVhNckk5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 倪益民, 杨宇, 樊陈, 等.智能变电站二次设备集成方案[J].电力系统自动化, 2014, 38 (3) :194-199.NI Yimin, YANG Yu, FAN Chen, et al.Discussion on integration of secondary devices in smart substations[J].Automation of Electric Power Systems, 2014, 38 (3) :194-199.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516001&amp;v=MjIyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3S0lTSFRlckc0SDlUTnFZOUZaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 樊陈, 倪益民, 申洪.中欧智能变电站发展的对比分析[J].电力系统自动化, 2015, 39 (16) :1-7.FAN Chen, NI Yimin, SHEN Hong.Comparative analysis on development of smart substations in China and Europe[J].Automation of Electric Power Systems, 2015, 39 (16) :1-7.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MjkxNjhIOWZOcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219002&amp;v=MTY5MTFzRnlqbFVMN0tJU0hUZXJHNEg5UE5wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 樊陈, 倪益民, 窦仁晖.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui.Interpretation of relevant specifications of integrated supervision and control systems in smart substations[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408019&amp;v=MDgzMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSVNIVGVyRzRIOVhNcDQ5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张敏, 刘永新, 杜奇伟, 等.多功能测控装置电参量测量算法融合方法[J].电力系统自动化, 2014, 38 (8) :104-107.ZHANG Min, LIU Yongxin, DU Qiwei, et al.Algorithm amalgamation for electrical parameter measurement in multi-function measuring and control devices[J].Automation of Electric Power Systems, 2014, 38 (8) :104-107.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201801013&amp;v=MTc5MzFzRnlqbFVMN0tLeXZQZWJHNEg5bk1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈晨, 杜文娟, 王海风.风电场接入引发电力系统次同步振荡机理综述[J].南方电网技术, 2018, 12 (1) :84-93.CHEN Chen, DU Wenjuan, WANG Haifeng.Review on mechanism of sub-synchronous oscillations caused by grid-connected wind farms in power systems[J].Southern Power System Technology, 2008, 12 (1) :84-93.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704004&amp;v=MTkyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSVRyQmZiRzRIOWJNcTQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王伟胜, 张冲, 何国庆, 等.大规模风电场并网系统次同步振荡研究综述[J].电网技术, 2017, 41 (4) :1050-1060.WANG Weisheng, ZHANG Chong, HE Guoqing, et al.Overview of research on subsynchronous oscillations in large-scale wind farm integrated system[J].Power System Technology, 2017, 41 (4) :1050-1060.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616022&amp;v=Mjg3NDVyRzRIOWZOcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张敏, 沈健, 侯明国, 等.相量测量单元实现次同步振荡在线辨识和告警的探讨[J].电力系统自动化, 2016, 40 (16) :143-146.ZHANG Min, SHEN Jian, HOU Mingguo, et al.Discussion on on-line identification and warning of subsynchronous oscillation for phasor measuring unit[J].Automation of Electric Power Systems, 2016, 40 (16) :143-146.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618022&amp;v=MjQzMDBJU0hUZXJHNEg5Zk5wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王茂海, 齐霞.电力系统次同步振荡分量的快速在线检测算法[J].电力系统自动化, 2016, 40 (18) :149-154.WANG Maohai, QI Xia.Fast online detection method for power system sub-synchronous oscillation components[J].Automation of Electric Power Systems, 2016, 40 (18) :149-154.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701042&amp;v=MTgwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSWluU1pMRzRIOWJNcm85QlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 董晓亮, 田旭, 张勇, 等.沽源风电场串补输电系统次同步谐振典型事件及影响因素分析[J].高电压技术, 2017, 43 (1) :321-328.DONG Xiaoliang, TIAN Xu, ZHANG Yong, et al.Practical SSR incidence and influencing factor analysis of DFIG-based series-compensated transmission system in Guyuan farms[J].High Voltage Engineering, 2017, 43 (1) :321-328.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706012&amp;v=MjA0OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTDdLSVNyQmZiRzRIOWJNcVk5RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 肖湘宁, 罗超, 廖坤玉.新能源电力系统次同步振荡问题研究综述[J].电工技术学报, 2017, 32 (6) :85-97.XIAO Xiangning, LUO Chao, LIAO Kunyu.Review of the research on subsynchronous oscillation issues in electric power system with renewable energy sources[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :85-97.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804001&amp;v=MDgxNDdmWnVac0Z5amxVTDdLSVNyQmZiRzRIOW5NcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MDkwNjc0SDluT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903025&amp;v=MjMzMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMN0tJU0hUZXJHNEg5ak1ySTlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 赵妍, 崔浩瀚, 荣子超.次同步振荡在线监测的同步提取变换和朴素贝叶斯方法[J].电力系统自动化, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003.ZHAO Yan, CUI Haohan, RONG Zichao.On-line monitoring of subsynchronous oscillation based on synchroextracting transform and naive Bayes method[J].Automation of Electric Power Systems, 2019, 43 (3) :187-192.DOI:10.7500/AEPS20180408003.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904009&amp;v=MjMzOTN5amxVTDdLSVNIVGVyRzRIOWpNcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 靳宗帅, 张恒旭, 石访, 等.含确定性分量和随机噪声分量的宽频带信号分解方法[J].电力系统自动化, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009.JIN Zongshuai, ZHANG Hengxu, SHI Fang, et al.Decomposition scheme for wideband signals containing deterministic components and stochastic noise components[J].Automation of Electric Power Systems, 2019, 43 (4) :70-78.DOI:10.7500/AEPS20180124009.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916001" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916001&amp;v=MTI5NzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUw3TElTSFRlckc0SDlqTnFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

