

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136470132287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916013%26RESULT%3d1%26SIGN%3dhQfG3rFrzEX5oebgQ0SG2pQ6Bb8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916013&amp;v=MDE0MzBac0Z5amxWTHZPSVNIVGVyRzRIOWpOcVk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 系统数学模型 "><b>1</b> 系统数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;1.1&lt;/b&gt; 单机无穷大系统模型"><b>1.1</b> 单机无穷大系统模型</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;1.2 TCL&lt;/b&gt;聚合模型"><b>1.2 TCL</b>聚合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#109" data-title="&lt;b&gt;2&lt;/b&gt; 多指标非线性控制律设计 "><b>2</b> 多指标非线性控制律设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#110" data-title="&lt;b&gt;2.1&lt;/b&gt; 控制问题描述"><b>2.1</b> 控制问题描述</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于反推原理的控制策略"><b>2.2</b> 基于反推原理的控制策略</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;2.3&lt;/b&gt; 微分跟踪器"><b>2.3</b> 微分跟踪器</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;2.4&lt;/b&gt; 控制器调控过程分析"><b>2.4</b> 控制器调控过程分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="&lt;b&gt;3&lt;/b&gt; 算法仿真验证与分析 "><b>3</b> 算法仿真验证与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#185" data-title="&lt;b&gt;3.1&lt;/b&gt; 短路扰动仿真"><b>3.1</b> 短路扰动仿真</a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;3.2&lt;/b&gt; 调功扰动仿真"><b>3.2</b> 调功扰动仿真</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;3.3&lt;/b&gt; 仿真结果讨论"><b>3.3</b> 仿真结果讨论</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 包含TCL的单机无穷大系统&lt;/b&gt;"><b>图1 包含TCL的单机无穷大系统</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 励磁模型框图&lt;/b&gt;"><b>图2 励磁模型框图</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图3 协调控制器调控过程&lt;/b&gt;"><b>图3 协调控制器调控过程</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图4 短路扰动响应曲线&lt;/b&gt;"><b>图4 短路扰动响应曲线</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图5 调功扰动响应曲线&lt;/b&gt;"><b>图5 调功扰动响应曲线</b></a></li>
                                                <li><a href="#231" data-title="图A1系统线路向量图">图A1系统线路向量图</a></li>
                                                <li><a href="#232" data-title="图A2有限差分离散化TCLs动态过程">图A2有限差分离散化TCLs动态过程</a></li>
                                                <li><a href="#233" data-title="图A3 PSS调控中励磁模型框图">图A3 PSS调控中励磁模型框图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 岑炳成, 黄涌, 廖清芬, 等.基于频率影响因素的低频减载策略[J].电力系统自动化, 2016, 40 (11) :61-67.CEN Bingcheng, HUANG Yong, LIAO Qingfen, et al.Low frequency load shedding strategy based on frequency influence factors[J].Automation of Electric Power Systems, 2016, 40 (11) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611009&amp;v=MjIwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9JU0hUZXJHNEg5Zk5ybzlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         岑炳成, 黄涌, 廖清芬, 等.基于频率影响因素的低频减载策略[J].电力系统自动化, 2016, 40 (11) :61-67.CEN Bingcheng, HUANG Yong, LIAO Qingfen, et al.Low frequency load shedding strategy based on frequency influence factors[J].Automation of Electric Power Systems, 2016, 40 (11) :61-67.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 苏建军, 郭跃进, 刘萌, 等.紧急切负荷措施的温控负荷控制策略及概率模型[J].电网技术, 2018, 42 (3) :911-918.SU Jianjun, GUO Yuejin, LIU Meng, et al.Temperature control load control strategy and probability model for emergency load shedding measures[J].Power System Technology, 2018, 42 (3) :911-918." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803030&amp;v=MTcxNzNJOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0lUckJmYkc0SDluTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         苏建军, 郭跃进, 刘萌, 等.紧急切负荷措施的温控负荷控制策略及概率模型[J].电网技术, 2018, 42 (3) :911-918.SU Jianjun, GUO Yuejin, LIU Meng, et al.Temperature control load control strategy and probability model for emergency load shedding measures[J].Power System Technology, 2018, 42 (3) :911-918.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yuwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MjQyNTNZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0lTSFRlckc0SDliT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yuwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" YU Yang, MI Zengqiang, ZHENG Xiaoming, et al.Accommodation of curtailed wind power by electric water heaters based on a new hybrid prediction approach[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (3) :525-537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accommodation of curtailed wind power by electric water heaters based on a new hybrid prediction approach">
                                        <b>[4]</b>
                                         YU Yang, MI Zengqiang, ZHENG Xiaoming, et al.Accommodation of curtailed wind power by electric water heaters based on a new hybrid prediction approach[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (3) :525-537.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MTA2MjFTSFRlckc0SDlYT3I0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" RABL A.Parameter estimation in buildings:methods for dynamic analysis of measured energy use[J].Journal of Solar Energy Engineering, 1988, 110 (1) :52-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PARAMETER ESTIMATION IN BUILDINGS: METHODS FOR DYNAMIC ANALYSIS OF MEASURED ENERGY USE">
                                        <b>[6]</b>
                                         RABL A.Parameter estimation in buildings:methods for dynamic analysis of measured energy use[J].Journal of Solar Energy Engineering, 1988, 110 (1) :52-66.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" MALHAME R, CHONG C Y.Electric load model synthesis by diffusion approximation of a high-order hybrid-states to stochastic system[J].IEEE Transactions on Automatic Control, 1985, 30 (9) :854-860." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric load model synthesis by diffusion approximation of a high-order hybrid-state stochastic system">
                                        <b>[7]</b>
                                         MALHAME R, CHONG C Y.Electric load model synthesis by diffusion approximation of a high-order hybrid-states to stochastic system[J].IEEE Transactions on Automatic Control, 1985, 30 (9) :854-860.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘萌, 梁雯, 张晔, 等.温控负荷群Fokker-Planck方程聚合模型的数值拉普拉斯反变换求解方法[J].电力系统保护与控制, 2017, 45 (23) :17-23.LIU Meng, LIANG Wen, ZHANG Ye, et al.Numerical inverse Laplace transform solving method of thermostatically controlled load group’s Fokker-Planck equation aggregation model [J].Power System Protection and Control, 2017, 45 (23) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723003&amp;v=MjQ1MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPTHluYWViRzRIOWJPckk5Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘萌, 梁雯, 张晔, 等.温控负荷群Fokker-Planck方程聚合模型的数值拉普拉斯反变换求解方法[J].电力系统保护与控制, 2017, 45 (23) :17-23.LIU Meng, LIANG Wen, ZHANG Ye, et al.Numerical inverse Laplace transform solving method of thermostatically controlled load group’s Fokker-Planck equation aggregation model [J].Power System Protection and Control, 2017, 45 (23) :17-23.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" MATHIEU J L, KOCH S, CALLAWAY D S.State estimation and control of electric loads to manage real-time energy imbalance[J].IEEE Transactions on Power Systems, 2013, 28 (1) :430-440." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=State Estimation and Control of Electric Loads to Manage Real-Time Energy Imbalance">
                                        <b>[9]</b>
                                         MATHIEU J L, KOCH S, CALLAWAY D S.State estimation and control of electric loads to manage real-time energy imbalance[J].IEEE Transactions on Power Systems, 2013, 28 (1) :430-440.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" WANG L, YANG Q, YAN W.Residential thermostatically controlled appliances for smoothing tie line power based on multiple state-queueing model[C]// IEEE Control and Decision Conference, May 28-30, 2017, Chongqing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential thermostatically controlled appliances for smoothing tie line power based on multiple state-queueing model">
                                        <b>[10]</b>
                                         WANG L, YANG Q, YAN W.Residential thermostatically controlled appliances for smoothing tie line power based on multiple state-queueing model[C]// IEEE Control and Decision Conference, May 28-30, 2017, Chongqing, China.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" BASHASH S, FATHY H K.Modeling and control of aggregate air conditioning loads for robust renewable power management[J].IEEE Transactions on Control Systems Technology, 2013, 21 (4) :1318-1327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and control of aggregateair conditioning loads for robust renewable power management">
                                        <b>[11]</b>
                                         BASHASH S, FATHY H K.Modeling and control of aggregate air conditioning loads for robust renewable power management[J].IEEE Transactions on Control Systems Technology, 2013, 21 (4) :1318-1327.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 艾欣, 赵阅群, 周树鹏.适应清洁能源消纳的配电网直接负荷控制模型与仿真[J].中国电机工程学报, 2014, 34 (25) :4234-4243.AI Xin, ZHAO Yuequn, ZHOU Shupeng.Direct load control model and simulation for clean energy accommodation in distribution network[J].Proceedings of the CSEE, 2014, 34 (25) :4234-4243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425005&amp;v=MjcyMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPUHlyUGJiRzRIOVhPcW85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         艾欣, 赵阅群, 周树鹏.适应清洁能源消纳的配电网直接负荷控制模型与仿真[J].中国电机工程学报, 2014, 34 (25) :4234-4243.AI Xin, ZHAO Yuequn, ZHOU Shupeng.Direct load control model and simulation for clean energy accommodation in distribution network[J].Proceedings of the CSEE, 2014, 34 (25) :4234-4243.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张钦, 王锡凡, 别朝红, 等.电力市场下直接负荷控制决策模型[J].电力系统自动化, 2010, 34 (9) :23-28.ZHANG Qin, WANG Xifan, BIE Zhaohong, et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems, 2010, 34 (9) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009006&amp;v=MTIyNDVyRzRIOUhNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张钦, 王锡凡, 别朝红, 等.电力市场下直接负荷控制决策模型[J].电力系统自动化, 2010, 34 (9) :23-28.ZHANG Qin, WANG Xifan, BIE Zhaohong, et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems, 2010, 34 (9) :23-28.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SHORT J A, INFIELD D G, FRERIS L L.Stabilization of grid frequency through dynamic demand control[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1284-1293." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stabilization of grid frequency through dynamic demand control">
                                        <b>[14]</b>
                                         SHORT J A, INFIELD D G, FRERIS L L.Stabilization of grid frequency through dynamic demand control[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1284-1293.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Research on frequency stability and control of power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015980496.nh&amp;v=MTAzMDRSN3FmWnVac0Z5amxWTHZPVkYyNkc3cXdIdFhGcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Research on frequency stability and control of power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=MTUwMDRlckc0SDliTnFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王冉, 王丹, 贾宏杰, 等.一种平抑微网联络线功率波动的电池及虚拟储能协调控制策略[J].中国电机工程学报, 2015, 35 (20) :5124-5134.WANG Ran, WANG Dan, JIA Hongjie, et al.A coordination control strategy of battery and virtual energy storage to smooth the micro-grid tie-line power fluctuations[J].Proceedings of the CSEE, 2015, 35 (20) :5124-5134." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520002&amp;v=MTk2MTRqbFZMdk9QeXJQYmJHNEg5VE9yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王冉, 王丹, 贾宏杰, 等.一种平抑微网联络线功率波动的电池及虚拟储能协调控制策略[J].中国电机工程学报, 2015, 35 (20) :5124-5134.WANG Ran, WANG Dan, JIA Hongjie, et al.A coordination control strategy of battery and virtual energy storage to smooth the micro-grid tie-line power fluctuations[J].Proceedings of the CSEE, 2015, 35 (20) :5124-5134.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 郑爱霞, 吉用丽, 辛建波, 等.计及反弹效应的温控负荷有序削峰策略[J].南方电网技术, 2017, 11 (11) :53-60.ZHENG Aixia, JI Yongli, XIN Jianbo, et al.Orderly peak load shaving strategy of thermostatic controlled loads considering payback effect[J].Southern Power System Technology, 2017, 11 (11) :53-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201711009&amp;v=MTgzMTJybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9LeXZQZWJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         郑爱霞, 吉用丽, 辛建波, 等.计及反弹效应的温控负荷有序削峰策略[J].南方电网技术, 2017, 11 (11) :53-60.ZHENG Aixia, JI Yongli, XIN Jianbo, et al.Orderly peak load shaving strategy of thermostatic controlled loads considering payback effect[J].Southern Power System Technology, 2017, 11 (11) :53-60.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Optimal scheduling and demand response strategy of flexible loads considering the consumption of new energy[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222105.nh&amp;v=MjQ0MjViRzZITkRNcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Optimal scheduling and demand response strategy of flexible loads considering the consumption of new energy[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王东, 曾沅, 穆云飞, 等.基于温控负荷控制技术的新能源优化利用方法[J].电网技术, 2015, 39 (12) :3457-3462.WANG Dong, ZENG Yuan, MU Yunfei, et al.An optimization method for new energy utilization using thermostatically controlled appliances[J].Power System Technology, 2015, 39 (12) :3457-3462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512020&amp;v=Mjc1NDRmYkc0SDlUTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王东, 曾沅, 穆云飞, 等.基于温控负荷控制技术的新能源优化利用方法[J].电网技术, 2015, 39 (12) :3457-3462.WANG Dong, ZENG Yuan, MU Yunfei, et al.An optimization method for new energy utilization using thermostatically controlled appliances[J].Power System Technology, 2015, 39 (12) :3457-3462.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 阮映琴, 王杰.SVC与发电机励磁无源协调Backstepping控制[J].电工技术学报, 2007, 22 (6) :135-140.RUAN Yingqin, WANG Jie.Coordinated control for SVC and generator excitation based on passivity and backstepping technique [J].Transactions of China Electrotechnical Society, 2007, 22 (6) :135-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200706025&amp;v=MTcwMzBac0Z5amxWTHZPSVNyQmZiRzRIdGJNcVk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         阮映琴, 王杰.SVC与发电机励磁无源协调Backstepping控制[J].电工技术学报, 2007, 22 (6) :135-140.RUAN Yingqin, WANG Jie.Coordinated control for SVC and generator excitation based on passivity and backstepping technique [J].Transactions of China Electrotechnical Society, 2007, 22 (6) :135-140.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WAN Y, ZHAO J.&lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control of single-machine infinite bus power systems with superconducting magnetic energy storage based on energy-shaping and backstepping[J].IET Control Theory &amp;amp; Applications, 2013, 7 (5) :757-764." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=H∞ control of single-machine infinite bus power systems with superconducting magnetic energy storage based on energy-shaping and backstepping">
                                        <b>[22]</b>
                                         WAN Y, ZHAO J.&lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control of single-machine infinite bus power systems with superconducting magnetic energy storage based on energy-shaping and backstepping[J].IET Control Theory &amp;amp; Applications, 2013, 7 (5) :757-764.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" CALLAWAY D S.Tapping the energy storage potential in electric loads to deliver load following and regulation, with application to wind energy[J].Energy Conversion &amp;amp; Management, 2009, 50 (5) :1389-1400." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201517493&amp;v=MDk4NDZubFVyM0lJRjRUYmhRPU5pZk9mYks3SHRET3JZOUVZZW9JQ0hVNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         CALLAWAY D S.Tapping the energy storage potential in electric loads to deliver load following and regulation, with application to wind energy[J].Energy Conversion &amp;amp; Management, 2009, 50 (5) :1389-1400.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 华向明.双线性系统建模与控制[M].上海:华东化工学院出版社, 1990.HUA Xiangming.Modeling and control of bilinear systems[M].Shanghai:East China Institute of Chemical Technology Press, 1990." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007562800502999&amp;v=MjgzOTZLcmlmWmVadkZ5bm5VNy9JSjFvU1ZWMjdHYmErSE5uTXI0cEZadUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         华向明.双线性系统建模与控制[M].上海:华东化工学院出版社, 1990.HUA Xiangming.Modeling and control of bilinear systems[M].Shanghai:East China Institute of Chemical Technology Press, 1990.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 毛海杰, 李炜, 冯小林.基于双曲正切的非线性跟踪微分器设计[J].计算机应用, 2016, 36 (增刊1) :305-309.MAO Haijie, LI Wei, FENG Xiaolin.Design of nonlinear tracking differentiator based on hyperbolic tangent function[J].Journal of Computer Applications, 2016, 36 (Supplement 1) :305-309." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2016S1077&amp;v=MjgwMDhadVpzRnlqbFZMdk9MejdCZDdHNEg5ZXZybzlDWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         毛海杰, 李炜, 冯小林.基于双曲正切的非线性跟踪微分器设计[J].计算机应用, 2016, 36 (增刊1) :305-309.MAO Haijie, LI Wei, FENG Xiaolin.Design of nonlinear tracking differentiator based on hyperbolic tangent function[J].Journal of Computer Applications, 2016, 36 (Supplement 1) :305-309.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 余洋.基于Simulink的电力系统稳定器 (PSS) 应用仿真[J].电网与清洁能源, 2012 (7) :62-63.YU Yang.Application simulation of power system stabilizer based on Simulink[J].Power System and Clean Energy, 2012 (7) :62-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201207012&amp;v=MDMxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9OalhOYXJHNEg5UE1xSTlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         余洋.基于Simulink的电力系统稳定器 (PSS) 应用仿真[J].电网与清洁能源, 2012 (7) :62-63.YU Yang.Application simulation of power system stabilizer based on Simulink[J].Power System and Clean Energy, 2012 (7) :62-63.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),101-110+124 DOI:10.7500/AEPS20181126001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于反推控制的聚合温控负荷与发电机励磁协调控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%B4%8B&amp;code=21537916&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余洋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%A2%E5%81%A5%E6%96%8C&amp;code=40229314&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卢健斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%BB%81%E6%9D%B0&amp;code=40725052&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢仁杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%B1%B3%E5%A2%9E%E5%BC%BA&amp;code=07510529&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">米增强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E9%9B%A8%E9%BE%99&amp;code=40477470&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾雨龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%84%B6&amp;code=26352599&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张然</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E5%8C%97%E7%9C%81%E5%88%86%E5%B8%83%E5%BC%8F%E5%82%A8%E8%83%BD%E4%B8%8E%E5%BE%AE%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河北省分布式储能与微网重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0229480&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%9F%B3%E5%AE%B6%E5%BA%84%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网石家庄供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>利用具有储能特性的温控负荷与发电机励磁进行协调控制, 可实现电力系统的功角、频率和电压的多指标调控。首先, 采用双线性聚合温控负荷模型和发电机励磁模型, 推导建立了二者联合的系统数学模型。然后, 基于反推控制原理, 提出了聚合温控负荷与发电机励磁的协调控制策略, 并从理论上证明了控制器的稳定性。针对控制器设计中的微分“计算爆炸”问题, 利用双曲正切的非线性微分跟踪器设计了励磁电压参考量的微分估计算法, 降低了参考量微分计算的工作量。最后, 通过算例对控制算法进行了仿真验证。结果表明, 在协调控制器的作用下, 系统功角、频率和电压等多个被控量均可快速地追踪上各自的参考值。对比传统电力系统稳定器励磁控制, 温控负荷参与调控能有效改善系统各状态量的动态响应, 提高系统稳定性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%9A%E5%90%88%E6%B8%A9%E6%8E%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">聚合温控负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E7%94%B5%E6%9C%BA%E5%8A%B1%E7%A3%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发电机励磁;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8D%E6%8E%A8%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">反推控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调控制器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%8C%87%E6%A0%87%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多指标控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *余洋 (1982—) , 男, 通信作者, 博士, 副教授, 硕士生导师, 主要研究方向:柔性负荷建模与调度、电力储能技术。E-mail:yym0401@163.com;
                                </span>
                                <span>
                                    卢健斌 (1991—) , 男, 硕士研究生, 主要研究方向:柔性负荷建模与调度。E-mail:lujianbin_1@163.com;
                                </span>
                                <span>
                                    谢仁杰 (1993—) , 男, 硕士研究生, 主要研究方向:柔性负荷参数辨识与控制。E-mail:renjiexie@outlook.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“面向电力市场的柔性负荷聚合商运营模式及其运行调控关键技术研究” (KJGW2018-014);</span>
                    </p>
            </div>
                    <h1><b>Backstepping Control Based Coordinated Control of Aggregated Thermostatically Controlled Load and Generator Excitation</b></h1>
                    <h2>
                    <span>YU Yang</span>
                    <span>LU Jianbin</span>
                    <span>XIE Renjie</span>
                    <span>MI Zengqiang</span>
                    <span>JIA Yulong</span>
                    <span>ZHANG Rang</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Distributed Energy Storage and Microgrid of Hebei Province (North China Electric Power University)</span>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Grid Shijiazhuang Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Coordinated control of thermostatically controlled loads (TCLs) with energy storage characteristic and generator excitation enables to achieve multi-index regulation of power angle, frequency and voltage in power system. Firstly, the descriptions of bi-linear aggregated TCLs model and generator excitation model are integrated to derive an overall mathematical model. Then, based on backstepping control theory, the control strategy coordinated aggregated TCLs with generator excitation is proposed, and the stability of the controller is proved in theory. In allusion to the problem of "calculation explosion" in the design of the controller, a hyperbolic tangent based nonlinear differential tracker is devised to estimate the differential reference value of excitation voltage that reduces the calculation work. Finally, the control algorithm is verified by various cases, and the simulation results show that power angle, frequency and voltage of the system enable to track their references rapidly and correctly with the aid of the proposed coordinated controller. In comparison with the power system stabilizer in traditional excitation control, dynamic responses of state parameters through the controller are improved effectively and the stability of the system is enhanced with the participation of TCLs.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=aggregated%20thermostatically%20controlled%20loads%20(TCLs)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">aggregated thermostatically controlled loads (TCLs) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generator%20excitation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generator excitation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=backstepping%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">backstepping control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20controller&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated controller;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-index%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-index control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No. KJGW2018-014);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">传统上电力系统采用发电跟踪负荷的方式满足系统的平衡与稳定, 负荷为被动的物理终端。而当电力系统出现紧急故障 (如短路、大容量机组跳闸等) 时, 若按传统方式调配发电机组出力仍难以维持系统稳定或代价昂贵时, 会考虑切负荷措施<citation id="203" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。当前的紧急切负荷措施对馈线级下含有负荷的种类及对用户的舒适度不予考虑, 一刀切后会产生较大的社会负面影响<citation id="204" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。另外, 随着电力负荷的攀升、大量间歇式电源的接入及大容量机组在系统中占比的增加, 发电侧灵活调节出力的能力逐渐减弱。可见, 传统的调度控制方式应做出改进, 源—网—荷互动运行与控制成为研究发展的方向, 利用需求侧既有资源补充传统发电调度受到广泛关注<citation id="206" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。空调、热水器等温控负荷 (thermostatically controlled loads, TCL) 具有响应快速、能量存储、可控性高等优点, 是短时间尺度上优质和宝贵的需求侧可调度资源, 充分利用其参与系统调控具有较强的现实意义<citation id="205" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">建立精确实用的集群模型是研究TCL参与电力系统调控的基础。现研究中分析TCL集群特性时普遍采用蒙特卡洛模拟法, 该方法精确度高, 但模型复杂且运算量大, 无法满足系统调度控制的实时性要求。作为改进, 文献<citation id="207" type="reference">[<a class="sup">6</a>]</citation>通过大量的历史数据利用自回归平滑模型来构建建筑的热动态过程;文献<citation id="208" type="reference">[<a class="sup">7</a>]</citation>研究了一种基于蒙特卡洛模拟法数学期望的TCL随机Fokker-Planck扩散模型, 在此基础上文献<citation id="209" type="reference">[<a class="sup">8</a>]</citation>给出了该模型的一种数值求解方法, 使该模型可运用到电力系统有功调控中;文献<citation id="210" type="reference">[<a class="sup">9</a>]</citation>在研究TCL数量变化时采用了基于Markov链的概率密度演化方程, 构建了TCL的离散状态模型;文献<citation id="211" type="reference">[<a class="sup">10</a>]</citation>探讨了一种不同类型温控设备的多状态队列聚合模型。然而上述研究均基于概率统计过程, 很难运用到实际的控制算法当中。为此, 本文采用文献<citation id="212" type="reference">[<a class="sup">11</a>]</citation>提出的一种聚合TCL的双线性模型, 与蒙特卡洛模型相比, 其保持了较高的精确度, 且易于与电力系统调度控制模型相结合<citation id="213" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 为直接控制集群TCL提供了一条可靠途径。</p>
                </div>
                <div class="p1">
                    <p id="57">在对TCL的调控利用策略上, 现有文献多集中于电力市场竞价, 及跟踪自动发电控制 (AGC) 对系统频率、功率或新能源消纳等的单一独立调控上。如文献<citation id="214" type="reference">[<a class="sup">13</a>]</citation>提出了一种电力市场下寻找各方利益最大化的负荷控制决策模型;文献<citation id="216" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>通过监视系统频率并相应地开/关TCL, 为系统提供频率跟踪控制;文献<citation id="217" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>将TCL视为虚拟储能设备, 设计了可有效平抑微电网联络线功率波动的协调控制策略;文献<citation id="215" type="reference">[<a class="sup">18</a>]</citation>通过对TCL施加多时段调制, 实现了用电负荷峰值的最大化削减;文献<citation id="218" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>研究了TCL参与下以最大化提高新能源渗透率为目的的微网运行控制方法等等。然而鲜有将TCL与发电机励磁相结合的研究, 更未见将两者联合开展多指标协调控制, 以更全面的角度去分析TCL对系统稳定性的综合影响。</p>
                </div>
                <div class="p1">
                    <p id="58">在借鉴聚合TCL双线性模型的基础上, 本文的创新点主要体现在两点:①将TCL和发电机励磁相结合, 推导构建了二者的联合数学模型;②将反推控制应用于聚合TCL的功率调控中, 提出了聚合温控负荷与发电机励磁的协调控制策略。通过算例仿真验证表明, 本文提出的协调控制方法实现了功角、频率和电压的多指标调控, 且随着TCL可调容量的增加, 系统的稳定性可得到更好的改善。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 系统数学模型</h3>
                <div class="p1">
                    <p id="60">为便于研究, 参考文献<citation id="219" type="reference">[<a class="sup">21</a>]</citation>搭建了包含TCL的单机无穷大系统模型, 如图1所示。图中, <i>P</i><sub>e</sub>和<i>I</i><sub>e</sub>分别为系统电磁功率和总电流;<i>P</i><sub>l</sub>和<i>I</i><sub>l</sub>分别为无穷大系统功率和电流;<i>I</i><sub>r</sub>为TCL电流;<i>U</i><sub>s</sub>为无穷大母线电压。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 包含TCL的单机无穷大系统" src="Detail/GetImg?filename=images/DLXT201916013_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 包含TCL的单机无穷大系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Single-machine infinite system with TCL</b></p>

                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1</b> 单机无穷大系统模型</h4>
                <div class="p1">
                    <p id="63">当需要考虑快速励磁的动态过程或是转子动态过程时, 普遍采用发电机的三阶模型, 即</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo></mrow></mfrac><mrow><mo>[</mo><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>δ</i>为发电机功角;<i>ω</i>为发电机转子角速度;<i>ω</i><sub>0</sub>为误差系数;<i>E</i><sub><i>q</i></sub>′为发电机<i>q</i>轴暂态电压;<i>E</i><sub>f</sub>为发电机励磁电压;<i>D</i>为机组固有阻尼系数;<i>U</i><sub>t</sub>为变压器高压母线电压;<i>P</i><sub>m</sub>为原动机机械功率;<i>T</i><sub><i>d</i>0</sub>′为发电机直轴暂态开路时间常数;<i>T</i><sub>j</sub>为发电机转子惯性时间常数;<i>x</i><sub><i>d</i></sub>和<i>x</i><sub><i>d</i></sub>′分别为发电机<i>d</i>轴同步电抗和暂态电抗;<i>x</i><sub>T</sub>为变压器电抗;<i>P</i><sub>r</sub>为TCL的输出功率。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">1) TCL母线电压<i>U</i><sub>t</sub>的微分表达式</h4>
                <div class="p1">
                    <p id="69">由于式 (3) 中<i>E</i><sub><i>q</i></sub>′与<i>U</i><sub>t</sub>的关系尚未确定, 故需借助<i>U</i><sub>s</sub>推导<i>E</i><sub><i>q</i></sub>′与<i>U</i><sub>t</sub>的关系, 根据图1有如下关系:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>-</mo><mtext>j</mtext><mi>x</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>L</mtext></mrow></msub><mrow><mo>[</mo><mrow><mfrac><mrow><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>-</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>-</mo><mtext>j</mtext><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中;<b><i>U</i></b><sub>s</sub>为无穷大母线电压向量;<b><i>E</i></b><sub><i>q</i></sub>′为发电机<i>q</i>轴暂态电压向量;<i>x</i><sub>ΣL</sub>为线路总阻抗;<b><i>U</i></b><sub><i>t</i></sub>为变压器高压母线电压向量。</p>
                </div>
                <div class="p1">
                    <p id="72">据附录A图A1所示系统向量图可得:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mtext>j</mtext><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>δ</i><sub>L</sub>为<b><i>U</i></b><sub>s</sub>与<b><i>U</i></b><sub>t</sub>间的向量角。</p>
                </div>
                <div class="p1">
                    <p id="75">将式 (5) 和式 (6) 代入式 (4) , 整理并定义关于<i>U</i><sub>t</sub>的函数关系式<i>ξ</i> (<i>U</i><sub>t</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>η</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>L</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>η</mi><mo stretchy="false">) </mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>η</mi><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>η</i>=<i>x</i><sub>ΣL</sub>/ (<i>x</i><sub><i>d</i></sub>′+<i>x</i><sub>T</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="78">以<i>ξ</i> (<i>U</i><sub>t</sub>) 分别对<i>U</i><sub>t</sub>, <i>δ</i>, <i>ω</i>, <i>E</i><sub><i>q</i></sub>′, <i>P</i><sub>r</sub>求偏导数, 可得TCL母线电压<i>U</i><sub>t</sub>的微分方程为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo>-</mo><mfrac><mn>1</mn><mrow><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow></mfrac><mrow><mo> (</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">2) 励磁模型</h4>
                <div class="p1">
                    <p id="81">根据文献<citation id="220" type="reference">[<a class="sup">22</a>]</citation>, 励磁模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>F</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>K</i><sub>E</sub>和<i>T</i><sub>E</sub>为励磁机参数;<i>V</i><sub>F</sub>为励磁机输入;<i>ω</i><sub>f</sub>为外部扰动;励磁系统饱和函数<i>S</i><sub>E</sub> (<i>E</i><sub>f</sub>) =<i>a</i>e<sup><i>bE</i><sub>f</sub></sup>, 其中参数<i>a</i>&gt;0, <i>b</i>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="84">励磁模型框图如图2所示。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 励磁模型框图" src="Detail/GetImg?filename=images/DLXT201916013_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 励磁模型框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Block diagram of exciter model</b></p>

                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.2 TCL</b>聚合模型</h4>
                <h4 class="anchor-tag" id="87" name="87">1) 单个TCL热动态模型</h4>
                <div class="p1">
                    <p id="88">对制冷特性的温控负荷<i>i</i>, 其室内、室外温度分别为<i>T</i><sub><i>i</i></sub>和<i>T</i><sub>infi, <i>i</i></sub>, 假设该TCL可等值为一个热容<i>C</i><sub><i>i</i></sub> (串联一个热阻<i>R</i><sub><i>i</i></sub>) , 引入二元变量<i>s</i><sub><i>i</i></sub> (<i>t</i>) 表示负荷的“开/关”状态, 当<i>i</i>为“开”状态时取其功率为<i>P</i><sub><i>i</i></sub>, 则可使用一个独立的一阶常微分方程来模拟它的热动态过程<citation id="221" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Τ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>f</mtext><mtext>i</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">其中</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>T</i><sub>max, <i>i</i></sub>和<i>T</i><sub>min, <i>i</i></sub>分别为温度限制的上、下限, 它们与温度设定值<i>T</i><sub>set, <i>i</i></sub>的关系可表示为</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Δ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Δ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>Δ</i><sub><i>i</i></sub>=<i>T</i><sub>max, <i>i</i></sub>-<i>T</i><sub>min, <i>i</i></sub>, 称为温度死区。</p>
                </div>
                <div class="p1">
                    <p id="95">则集中式TCL功率为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>η</i><sub>r, <i>i</i></sub>为负荷<i>i</i>的效率系数;<i>N</i>为温控负荷数量。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">2) TCL的双线性聚合模型</h4>
                <div class="p1">
                    <p id="99">在实际生产过程中, 大多数研究对象都具有非线性特征, 然而对非线性系统的直接数学处理通常十分困难。传统的方法是在稳态工作点附近进行线性化处理, 但当研究对象的输入变量有较大幅度波动、工作点移变或对控制精度要求更高时, 线性近似模型往往不再适用。双线性模型被认为是介于线性模型与非线性模型之间具有较高精确度的一种“折中模型”, 其一般状态表达式为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mi mathvariant="bold-italic">B</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">Ν</mi><mi mathvariant="bold-italic">U</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<b><i>X</i></b>∈<b>R</b><sup><i>n</i></sup>, <b><i>U</i></b>∈<b>R</b><sup><i>p</i></sup>, <b><i>Y</i></b>∈<b>R</b><sup><i>m</i></sup>分别为状态、控制和输出向量;<b><i>A</i></b>, <b><i>B</i></b><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>p</i>) , <b><i>N</i></b>, <b><i>C</i></b>分别为系统矩阵、双线性矩阵、输入矩阵和输出矩阵;<i>u</i><sub><i>i</i></sub> (<i>t</i>) 为控制输入。</p>
                </div>
                <div class="p1">
                    <p id="102">双线性模型关于状态变量与控制变量分别是线性的, 而又因出现状态变量与控制变量的乘积项而体现出非线性, 可以很自然地描述工业生产和社会经济等过程中的许多对象, 在系统可控性与最优化等方面有着显著的优越性<citation id="222" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="103">式 (10) 表示的集中式温控负荷模型既有连续状态变量 (温度) , 又有离散的开/关状态变量, 很难直接用于控制设计。若把每个TCL均表示为一个独立的微分方程, 将该模型应用于电网级负荷动态响应时会面临维数灾困境。</p>
                </div>
                <div class="p1">
                    <p id="104">为解决上述问题, 使用连续性近似将多个温控负荷模型聚合为在其边界处耦合的一组偏微分方程, 控制TCL温度在各自温度死区内变化。首先需要推导出这些偏微分方程在温度设定值<i>T</i><sub>set</sub>不变下的自由响应模型, 然后拓展到<i>T</i><sub>set</sub>变化时的强制动态响应模型, 最后将温度死区<i>Δ</i>平均分为<i>n</i>个温度区间, 使用有限差分方法进行离散化, 构造出聚合温控负荷的双线性状态空间模型<citation id="223" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>φ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<b><i>M</i></b> (<i>t</i>) =[<i>m</i><sub>1</sub> (<i>t</i>) , <i>m</i><sub>2</sub> (<i>t</i>) , …, <i>m</i><sub>2<i>n</i></sub> (<i>t</i>) ]<sup>T</sup>为2<i>n</i>×1阶状态变量矩阵, 表示有限差分离散化后每个温度区间内TCL的数量;<i>φ</i> (<i>t</i>) 为控制输入, 表示<i>T</i><sub>set</sub>变化的导数;<i>P</i><sub>r</sub> (<i>t</i>) 为聚合TCL的总输出功率。<b><i>C</i></b>=1/<i>η</i><sub>r</sub>[0, …, 0|<sub><i>n</i></sub>, <i>P</i>, …, <i>P</i>]为1×2<i>n</i>阶输出矩阵;<b><i>A</i></b>为2<i>n</i>×2<i>n</i>阶系统矩阵, 具体表达式见附录A式 (A1) ;<b><i>B</i></b>为一个2<i>n</i>×2<i>n</i>阶双线性矩阵, 具体表达式见附录A式 (A2) 。</p>
                </div>
                <div class="p1">
                    <p id="107">附录A图A2表示了离散化差分方法的原理图。整个温度范围被离散化为<i>n</i>个间宽相等的小段, 离散步长为Δ<i>T</i>, 每个温度小段中均含有“开/关”两种状态的TCL, 则共有2<i>n</i>个温度状态区间, 每个TCL属于某个确定的离散温度状态区间。<i>α</i>和<i>β</i>除了表示“开/关”状态下TCL的温度变化速率外, 同时也表示了离散温度区间的负荷传递率, <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Τ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>表示<i>t</i>时刻温度设定值的变化对负荷传递率的影响, 正是通过控制<i>φ</i> (<i>t</i>) 的值去改变TCL在温度状态格间的流动, 达到类似直接开闭TCL的作用, 从而实现对聚合功率<i>P</i><sub>r</sub>的调控。</p>
                </div>
                <h3 id="109" name="109" class="anchor-tag"><b>2</b> 多指标非线性控制律设计</h3>
                <h4 class="anchor-tag" id="110" name="110"><b>2.1</b> 控制问题描述</h4>
                <div class="p1">
                    <p id="111">联立式 (1) 、式 (2) 、式 (8) 、式 (9) 和式 (15) , 可构建TCL与发电机励磁联合的状态方程为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow></mfrac><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>+</mo><mi>a</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mi>b</mi><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msup></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>F</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>f</mtext></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>φ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">本文设计协调控制器的主要目的在于保证系统功率平衡、维持电压与频率稳定, 即本研究是一个多目标控制问题:①系统功角稳定, <i>δ</i>是同步发电机是否越限失稳的重要指标;②系统频率稳定, <i>ω</i>直接反映系统频率;③维持母线电压<i>U</i><sub>t</sub>稳定。根据电力系统中有功影响频率、励磁影响电压的原则, 本文选取了<i>δ</i>, <i>ω</i>, <i>E</i><sub>f</sub>, <i>U</i><sub>t</sub>和<i>P</i><sub>r</sub>等5个参量参与控制器设计, 并确定了以有功功率调控系统频率与功角、以励磁调控系统电压的反推控制架构。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2</b> 基于反推原理的控制策略</h4>
                <div class="p1">
                    <p id="115">反推控制方法, 其基本思路是将复杂的非线性系统分解为不超过系统阶数的若干子系统, 然后针对每个子系统设计Lyapunov函数和中间虚拟控制量, 一直“反推”到整个控制系统, 将它们整合起来完成总体控制律的设计。其设计的基本步骤是从一个高阶系统的内核 (通常为满足系统输出的动态方程) 开始, 设计虚拟控制律以保证内核系统的一定性能, 如稳定性等;然后逐步修正得到的虚拟控制律算法, 但必须保证既定稳定性要求;最终设计出真实的镇定控制器以实现对系统的全局调控或跟踪, 使系统达到预期的调控指标。反推控制方法适用于可状态线性化或具有严格反馈特性的非线性系统。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2.1</b> TCL功率控制器设计</h4>
                <div class="p1">
                    <p id="117">令<i>e</i><sub>δ</sub>=<i>δ</i><sub>ref</sub>-<i>δ</i>, 其中<i>δ</i><sub>ref</sub>为功角参考值, <i>e</i><sub>δ</sub>为功角误差变量。由反推控制原理, 对<i>e</i><sub>δ</sub>求导:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>δ</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">设计虚拟控制量<i>ω</i><sub>ref</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:可调功角控制参数<i>k</i><sub>δ</sub>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="122">将式 (18) 代入式 (17) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>δ</mtext></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">令<i>e</i><sub>ω</sub>=<i>ω</i><sub>ref</sub>-<i>ω</i>, 其中, <i>e</i><sub>ω</sub>为角速度误差变量。对<i>e</i><sub>ω</sub>求导:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>ω</mtext></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>k</mi><msubsup><mrow></mrow><mtext>δ</mtext><mn>2</mn></msubsup><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">设计虚拟控制量<i>P</i><sub>r, ref</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>δ</mi><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mtext>j</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>k</mi><msubsup><mrow></mrow><mtext>δ</mtext><mn>2</mn></msubsup><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>ω</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>ω</mtext></msub></mrow><mo>) </mo></mrow><mo>-</mo><mi>D</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:可调角速度控制参数<i>k</i><sub>ω</sub>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="129">将式 (21) 代入式 (20) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>ω</mtext></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>ω</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>ω</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">令<i>e</i><sub>P</sub>=<i>P</i><sub>r, ref</sub>-<i>P</i><sub>r</sub>, 其中<i>e</i><sub>P</sub>为负荷功率误差变量。对<i>e</i><sub>P</sub>求导, 并将式 (21) 代入, 结果如附录A式 (A3) 所示, 进而可求取TCL功率控制器<i>φ</i> (<i>t</i>) 如附录A式 (A4) 所示, 式 (A4) 中可调负荷功率控制参数<i>k</i><sub>P</sub>&gt;0, 将式 (A4) 代入式 (A3) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.2.2</b> 发电机励磁电压控制器设计</h4>
                <div class="p1">
                    <p id="134">令<i>e</i><sub>U</sub>=<i>U</i><sub>t, ref</sub>-<i>U</i><sub>t</sub>, 其中<i>U</i><sub>t, ref</sub>为TCL所在母线的电压参考值, <i>e</i><sub>U</sub>为电压误差变量。对<i>e</i><sub>U</sub>求导:</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mrow><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow></mfrac><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">取虚拟控制量<i>E</i><sub>f, ref</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>δ</mi></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>ξ</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>U</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">可调电压控制参数<i>k</i><sub>U</sub>&gt;0, 将式 (25) 代入式 (24) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>U</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>U</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">令<i>e</i><sub><i>E</i><sub>f</sub></sub>=<i>E</i><sub>f, ref</sub>-<i>E</i><sub>f</sub>, 其中<i>e</i><sub><i>E</i><sub>f</sub></sub>为发电机励磁电压误差变量, 对<i>e</i><sub><i>E</i><sub>f</sub></sub>求导, 可得:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>+</mo><mi>a</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mi>b</mi><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msup></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>F</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">则可求取励磁电压控制器<i>V</i><sub>F</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>+</mo><mi>a</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mi>b</mi><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msup><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:可调励磁电压控制参数<i>k</i><sub><i>E</i><sub>f</sub></sub>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="145">将式 (29) 代入式 (28) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>2.2.3</b> 反推控制器稳定性证明</h4>
                <div class="p1">
                    <p id="148">首先, 以构造反推控制第一步中的Lyapunov函数<i>V</i><sub>1</sub>=<i>e</i><sup>2</sup><sub>δ</sub>/2为例, <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo>-</mo><mi>k</mi><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mo>≤</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>一致且连续, 不等式两边同时积分, 可得<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>∞</mi></msubsup><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mrow></mstyle><msub><mrow></mrow><mn>1</mn></msub><mtext>d</mtext><mi>t</mi><mo>≤</mo><mn>0</mn></mrow></math></mathml>, 即有-<i>V</i><sub>1</sub> (0) ≤<i>V</i><sub>1</sub> (∞) -<i>V</i><sub>1</sub> (0) ≤0。上述不等式可化简为:0≤<i>V</i><sub>1</sub>≤<i>V</i><sub>1</sub> (0) 。<i>V</i><sub>1</sub>有界, 即<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>≤</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>∞</mi></msubsup><mover accent="true"><mi>V</mi><mo>˙</mo></mover></mrow></mstyle><msub><mrow></mrow><mn>1</mn></msub><mtext>d</mtext><mi>t</mi><mo>≤</mo><mn>0</mn></mrow></mrow></math></mathml>, 所以<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>∞</mi></msubsup><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mrow></mstyle><msub><mrow></mrow><mn>1</mn></msub><mtext>d</mtext><mi>t</mi><mo>≤</mo><mn>0</mn></mrow></math></mathml>存在且有界, 根据<i>Barbalat</i>定则, 可得出<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>∞</mi></msubsup><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mrow></mstyle><msub><mrow></mrow><mn>1</mn></msub><mtext>d</mtext><mi>t</mi><mo>=</mo><mn>0</mn></mrow></math></mathml>, 即<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>x</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>, 所以<i>V</i><sub>1</sub>有界, 并且<i>V</i><sub>1</sub>渐进趋于零。同理可以推出<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>x</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mtext>ω</mtext></msub></mrow><mo>=</mo><mn>0</mn><mo>, </mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>x</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>=</mo><mn>0</mn><mo>, </mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>x</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mn>0</mn><mo>, </mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>x</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>。可见反推控制可使跟踪误差渐进趋于零, 以达到精确跟踪的目的。</p>
                </div>
                <div class="p1">
                    <p id="156">则对整个控制系统, 取Lyapunov函数<i>L</i><sub>y</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>y</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>e</mi><msubsup><mrow></mrow><mtext>δ</mtext><mn>2</mn></msubsup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>e</mi><msubsup><mrow></mrow><mtext>ω</mtext><mn>2</mn></msubsup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>e</mi><msubsup><mrow></mrow><mtext>Ρ</mtext><mn>2</mn></msubsup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>e</mi><msubsup><mrow></mrow><mtext>U</mtext><mn>2</mn></msubsup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>e</mi><msubsup><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">对式 (31) 求导数, 并将式 (16) 、式 (22) 、式 (23) 、式 (28) 和式 (30) 代入可得:</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>L</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>y</mtext></msub><mo>=</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>δ</mtext></msub><mi>e</mi><msubsup><mrow></mrow><mtext>δ</mtext><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>ω</mtext></msub><mi>e</mi><msubsup><mrow></mrow><mtext>ω</mtext><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>e</mi><msubsup><mrow></mrow><mtext>Ρ</mtext><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>U</mtext></msub><mi>e</mi><msubsup><mrow></mrow><mtext>U</mtext><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></msub><mi>e</mi><msubsup><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mn>2</mn></msubsup><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">考虑<i>L</i><sub>y</sub>有界, 根据Barbalat定则, 有</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>t</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mtext>y</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">由此, 证明了所设计的反推控制器是渐进稳定的, 即随着时间的推移, 在控制器<i>φ</i> (<i>t</i>) 和<i>V</i><sub>F</sub>作用下, 误差系统将渐进收敛于 (0, 0, 0, 0, 0) , 则系统状态量也将收敛于设定的参考值。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.3</b> 微分跟踪器</h4>
                <div class="p1">
                    <p id="164">式 (29) 构造的发电机励磁电压控制器V<sub><i>F</i></sub>需要对励磁电压参考值E<sub><i>f</i>, <i>ref</i></sub>求导, 然而E<sub><i>f</i>, <i>ref</i></sub>自身表达式已较复杂, 若再对其求导数将出现“计算爆炸”问题。为此, 引入基于双曲正切的非线性微分跟踪器<citation id="224" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>来估计<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>, 构建<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>的微分跟踪器表达式为:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>a</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup><mi>tanh</mi><mo stretchy="false"> (</mo><mi>b</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>a</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup><mi>tanh</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>a</i><sub>d</sub>, <i>b</i><sub>d</sub>和<i>R</i><sub>d</sub>分别为微分跟踪器的幅值参数、斜率参数和时间参数, 其中<i>x</i><sub>1</sub> (<i>t</i>) 跟踪<i>E</i><sub>f, ref</sub>, <i>x</i><sub>2</sub> (<i>t</i>) 跟踪<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>2.4</b> 控制器调控过程分析</h4>
                <div class="p1">
                    <p id="171">本文设计的协调控制器调控过程如图3所示。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 协调控制器调控过程" src="Detail/GetImg?filename=images/DLXT201916013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 协调控制器调控过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Regulation process of coordinated controller</b></p>

                </div>
                <div class="p1">
                    <p id="173">以系统发生短路故障为例进行分析, 在短路故障发生的初始时刻, 一方面母线电压U<sub><i>t</i></sub>被拉低, 与设定的U<sub><i>t</i>, <i>ref</i></sub>产生一个误差e<sub><i>U</i></sub>。由式 (25) 可知, 励磁电压参考E<sub><i>f</i>, <i>ref</i></sub>将增大, 产生的误差e<sub>E<sub><i>f</i></sub></sub>将使式 (29) 中励磁电压控制输入V<sub><i>F</i></sub>增大, 进而作用于式 (16) 中的励磁微分量<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>E</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>f</mi></msub></mrow></math></mathml>, 促使励磁电压E<sub><i>f</i></sub>抬升去拉高U<sub><i>t</i></sub>。另一方面U<sub><i>t</i></sub>的降低还因正向耦合而造成角速度ω下降, 以相似的过程产生误差量e<sub><i>ω</i></sub>和e<sub><i>P</i></sub>进而增大如附录<i>A</i>式 (<i>A</i>4) 所示的温控负荷温度设定值变化率φ (t) , 最终通过调控温控负荷的开/关来稳定频率和功角, 对<i>TCL</i>的调节经耦合关系可联调U<sub><i>t</i></sub>。故障切除后系统在协调控制下经过若干振荡将恢复至稳定运行状态。当发生调功扰动时, 将最先影响角速度ω, 余下过程与短路故障类似。</p>
                </div>
                <h3 id="175" name="175" class="anchor-tag"><b>3</b> 算法仿真验证与分析</h3>
                <div class="p1">
                    <p id="176">构建如图1所示的联合系统, 对提出的控制策略进行仿真验证, 系统模型相关参数如下。</p>
                </div>
                <div class="p1">
                    <p id="177">电力系统参数标幺化后的取值为:<i>P</i><sub>m</sub>=0.8, <i>U</i><sub>s</sub>=1.0, <i>x</i><sub><i>d</i></sub>=2.2, <i>x</i><sub><i>d</i></sub>′=0.5, <i>D</i>=2.0, <i>x</i><sub>T</sub>=0.55, <i>x</i><sub>ΣL</sub>=0.2, <i>K</i><sub>E</sub>=0.368, <i>T</i><sub><i>d</i>0</sub>′=5.8 s, <i>T</i><sub>j</sub>=4.5 s, <i>T</i><sub>E</sub>=0.276 s, <i>a</i>=0.000 28, <i>b</i>=0.05。</p>
                </div>
                <div class="p1">
                    <p id="178">TCL聚合模型参数为:<i>R</i>=2 ℃/kW, <i>C</i>=2 (kW·h) /℃, <i>P</i>=14 kW, <i>η</i><sub>r</sub>=2.5, <i>T</i><sub>set</sub>=25 ℃, <i>T</i><sub>infi</sub>=32 ℃, <i>Δ</i>=0.5 ℃。</p>
                </div>
                <div class="p1">
                    <p id="179">微分跟踪器参数为:<i>a</i><sub>d</sub>=10.5, <i>b</i><sub>d</sub>=5.7, <i>R</i><sub>d</sub>=42.4。</p>
                </div>
                <div class="p1">
                    <p id="180">联合系统初始运行点参数标幺化后的取值为:<i>ω</i><sub>0</sub>=1.0, <i>U</i><sub>t, 0</sub>=1.0, <i>E</i><sub>f, 0</sub>=1.1, <i>P</i><sub>r, 0</sub>=0.363, <i>δ</i><sub>0</sub>=30°。</p>
                </div>
                <div class="p1">
                    <p id="181">根据工程实际做出限定:0.1≤<i>E</i><sub>f</sub>≤3, <i>E</i><sub><i>q</i></sub>′≤3。</p>
                </div>
                <div class="p1">
                    <p id="182">为了更好地检验控制器的性能及TCL参与电力系统调控对系统稳定性的影响, 设计了短路扰动和调功扰动分别进行了三组对比仿真实验, 比较了TCL可调容量在50% (即在扰动中<i>P</i><sub>r</sub>可上下总波动不超过0.5, 下同) 、30%和0下系统各控制参量的调控效果, 并与目前广泛采用的电力系统稳定器 (PSS) 励磁控制方式进行对比。PSS励磁控制方式是基于电压调节器 (AVR) 或其他形式的调节基础之上, 又增加以转速偏差、频率偏差、加速功率偏差或电磁功率偏差中的一个或多个信号构成的二阶超前矫正环节, 达到平抑系统低频振荡的作用。本算例中采用以转速偏差Δ<i>ω</i>、电磁功率偏差Δ<i>P</i><sub>e</sub>同时作为输入信号的PSS控制方式, 各模块模型及参数如下。</p>
                </div>
                <div class="p1">
                    <p id="183">1) 励磁模型及具体参数见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="184">2) PSS模型采用文献<citation id="225" type="reference">[<a class="sup">26</a>]</citation>所给形式, 具体参数取为:<i>T</i><sub>1</sub>=3.65, <i>T</i><sub>2</sub>=0.58, <i>T</i><sub>3</sub>=0.15, <i>T</i><sub>4</sub>=0.237, <i>T</i><sub>5</sub>=0.55, <i>k</i><sub>ω</sub>=0.5, <i>k</i><sub>P</sub>=6.8。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.1</b> 短路扰动仿真</h4>
                <div class="p1">
                    <p id="186">设计系统在<i>t</i>=1 s时, TCL所在母线右侧出口发生三相短路, 经过0.15 s后故障得以切除并重合闸成功, 仿真结果如图4所示。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 短路扰动响应曲线" src="Detail/GetImg?filename=images/DLXT201916013_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 短路扰动响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Response curves of short circuit disturbance</b></p>

                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>3.2</b> 调功扰动仿真</h4>
                <div class="p1">
                    <p id="189">设计系统在<i>t</i>=1 s时, 原动机机械功率<i>P</i><sub>m</sub>从原来的0.8降为0.7, 主要考察当发电机给定的机械功率值发生变化后, 系统各状态量及输出量的动、静态性能可否满足系统的运行要求, 仿真结果如图5所示。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 调功扰动响应曲线" src="Detail/GetImg?filename=images/DLXT201916013_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 调功扰动响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Response curves of power regulation disturbance</b></p>

                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>3.3</b> 仿真结果讨论</h4>
                <div class="p1">
                    <p id="192">图4和图5的响应曲线表明, 当扰动发生后, 系统功角<i>δ</i>、发电机角速度<i>ω</i>、TCL母线电压<i>U</i><sub>t</sub>在两个控制器的作用下均可快速有效地恢复至正常运行状态。综合分析响应曲线可以看出, 所提协调控制器的纯励磁控制 (即零响应曲线) 对比PSS励磁控制方式在调控效果上互有优势, 协调控制器可抑制系统波动, PSS控制可减少系统超调量。这是因为协调控制器在纯励磁控制时引入了功角<i>δ</i>、角速度<i>ω</i>作为附加反馈, 与PSS采用转速偏差Δ<i>ω</i>、电磁功率偏差Δ<i>P</i><sub>e</sub>作为超前环节在作用机理上有一定相似之处。</p>
                </div>
                <div class="p1">
                    <p id="193">而随着TCL的参与及其可调容量的增大, <i>δ</i>, <i>ω</i>, <i>U</i><sub>t</sub>和<i>E</i><sub>f</sub>的调控品质得到明显改善, 系统控制的动、静态过程都得到有效的补偿。从图4 (a) 和 (b) 和图5 (a) 和 (b) 中可看出, TCL的参与可有效抑制系统的功角和频率振荡, 减小了调控过程中的超调量;尤其图4 (b) 中当TCL可调容量为0时, 当前系统参数下协调控制的角速度在短路发生后跌落至0.967 6, 此时系统频率为48.38 Hz, 低于48.5 Hz, 可能会引起发电机低频保护动作。分析图4 (c) 和 (d) 和图5 (c) 和 (d) 还可看出, 基于当前系统参数, 在TCL与励磁的协调控制下的<i>U</i><sub>t</sub>和<i>E</i><sub>f</sub>相比PSS方式控制时的稳定时间缩短了将近一半。特别地, 图5 (c) 和 (d) 显示了在有TCL参与时, 有功调节不会引起TCL母线电压<i>U</i><sub>t</sub>的静态偏差。</p>
                </div>
                <div class="p1">
                    <p id="194">由图4 (e) 和图5 (e) 分析可知, TCL在参与电力系统调控时, 可以发挥类似于发电机或储能装置功率控制的作用, 当系统发生短路或原动机向下调功时, 发电机输出的功率大幅减少, 此时为维持系统平衡, 控制器迅速响应而使大量TCL关闭, 补偿当前的功率缺额。</p>
                </div>
                <div class="p1">
                    <p id="195">此外, 仿真中若<i>x</i><sub><i>d</i></sub>′或<i>x</i><sub>T</sub>增大, 即发电机到温控负荷及短路点的电气距离增大, 励磁电压<i>E</i><sub>f</sub>的超调量将变大, 系统的稳定也将更多地依赖于温控负荷输出功率<i>P</i><sub>r</sub>的可调容量。可见当仅靠发电机的调节作用无法满足系统的稳定经济运行要求时, 充分开发利用已有的TCL资源可有效降低系统的调控运行成本, 提高系统稳定性。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="197">本文提出了一种基于反推原理的聚合TCL与发电机励磁的多指标协调控制方法, 旨在充分发挥柔性负荷参与系统调控的作用, 提高系统稳定性。在搭建的系统模型上就TCL可调容量对系统稳定性的影响进行了原理性的探索与验证, 经研究得到的结论如下。</p>
                </div>
                <div class="p1">
                    <p id="198">1) 多目标协调反推控制器在不同扰动、不同TCL可调容量下均能有效地调节系统状态, 使功角、频率和电压等多个控制目标均可快速跟踪各自参考值, 表明了该协调控制策略的正确性及较好的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="199">2) TCL的参与可有效改善系统的动、静态调节特性, 且随着TCL可调容量的增大, 可进一步提升系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="200">3) 与PSS励磁控制方式相比, 在本文协调控制器的作用下, 多个控制目标能更快速地跟踪上各自参考值, 同时, 输出波形波动幅度更小, 具有更好的控制效果。</p>
                </div>
                <div class="p1">
                    <p id="201">本文在考虑TCL时只选取了制冷特性且均一化后的模型, 下一步可针对不同类型的TCL分别建模, 并通过增加最小能源损耗或最佳舒适度等约束进一步优化控制策略。</p>
                </div>
                <div class="p1">
                    <p id="202">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="226" name="226" class="anchor-tag">附录A</h3>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916013_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">式中：<image id="229" type="formula" href="images/DLXT201916013_22900.jpg" display="inline" placement="inline"><alt></alt></image>，分别表示“开/关”状态下TCLs温度升降的平均速率。</p>
                </div>
                <div class="area_img" id="230">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916013_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1系统线路向量图" src="Detail/GetImg?filename=images/DLXT201916013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1系统线路向量图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The vector of system on line</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2有限差分离散化TCLs动态过程" src="Detail/GetImg?filename=images/DLXT201916013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2有限差分离散化TCLs动态过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Finite-difference discretization of TCLs dynamic process</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 PSS调控中励磁模型框图" src="Detail/GetImg?filename=images/DLXT201916013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 PSS调控中励磁模型框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Block diagram of excitation model in PSS regulation</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611009&amp;v=MTUwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9JU0hUZXJHNEg5Zk5ybzlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 岑炳成, 黄涌, 廖清芬, 等.基于频率影响因素的低频减载策略[J].电力系统自动化, 2016, 40 (11) :61-67.CEN Bingcheng, HUANG Yong, LIAO Qingfen, et al.Low frequency load shedding strategy based on frequency influence factors[J].Automation of Electric Power Systems, 2016, 40 (11) :61-67.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803030&amp;v=MTYwNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0lUckJmYkc0SDluTXJJOUdaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 苏建军, 郭跃进, 刘萌, 等.紧急切负荷措施的温控负荷控制策略及概率模型[J].电网技术, 2018, 42 (3) :911-918.SU Jianjun, GUO Yuejin, LIU Meng, et al.Temperature control load control strategy and probability model for emergency load shedding measures[J].Power System Technology, 2018, 42 (3) :911-918.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MTIyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9JU0hUZXJHNEg5Yk9yWTlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yuwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accommodation of curtailed wind power by electric water heaters based on a new hybrid prediction approach">

                                <b>[4]</b> YU Yang, MI Zengqiang, ZHENG Xiaoming, et al.Accommodation of curtailed wind power by electric water heaters based on a new hybrid prediction approach[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (3) :525-537.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MDkwOTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9JU0hUZXJHNEg5WE9yNDlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PARAMETER ESTIMATION IN BUILDINGS: METHODS FOR DYNAMIC ANALYSIS OF MEASURED ENERGY USE">

                                <b>[6]</b> RABL A.Parameter estimation in buildings:methods for dynamic analysis of measured energy use[J].Journal of Solar Energy Engineering, 1988, 110 (1) :52-66.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric load model synthesis by diffusion approximation of a high-order hybrid-state stochastic system">

                                <b>[7]</b> MALHAME R, CHONG C Y.Electric load model synthesis by diffusion approximation of a high-order hybrid-states to stochastic system[J].IEEE Transactions on Automatic Control, 1985, 30 (9) :854-860.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723003&amp;v=MzE3NDF5bmFlYkc0SDliT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘萌, 梁雯, 张晔, 等.温控负荷群Fokker-Planck方程聚合模型的数值拉普拉斯反变换求解方法[J].电力系统保护与控制, 2017, 45 (23) :17-23.LIU Meng, LIANG Wen, ZHANG Ye, et al.Numerical inverse Laplace transform solving method of thermostatically controlled load group’s Fokker-Planck equation aggregation model [J].Power System Protection and Control, 2017, 45 (23) :17-23.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=State Estimation and Control of Electric Loads to Manage Real-Time Energy Imbalance">

                                <b>[9]</b> MATHIEU J L, KOCH S, CALLAWAY D S.State estimation and control of electric loads to manage real-time energy imbalance[J].IEEE Transactions on Power Systems, 2013, 28 (1) :430-440.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential thermostatically controlled appliances for smoothing tie line power based on multiple state-queueing model">

                                <b>[10]</b> WANG L, YANG Q, YAN W.Residential thermostatically controlled appliances for smoothing tie line power based on multiple state-queueing model[C]// IEEE Control and Decision Conference, May 28-30, 2017, Chongqing, China.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and control of aggregateair conditioning loads for robust renewable power management">

                                <b>[11]</b> BASHASH S, FATHY H K.Modeling and control of aggregate air conditioning loads for robust renewable power management[J].IEEE Transactions on Control Systems Technology, 2013, 21 (4) :1318-1327.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425005&amp;v=MzIwNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPUHlyUGJiRzRIOVhPcW85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 艾欣, 赵阅群, 周树鹏.适应清洁能源消纳的配电网直接负荷控制模型与仿真[J].中国电机工程学报, 2014, 34 (25) :4234-4243.AI Xin, ZHAO Yuequn, ZHOU Shupeng.Direct load control model and simulation for clean energy accommodation in distribution network[J].Proceedings of the CSEE, 2014, 34 (25) :4234-4243.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009006&amp;v=MTEyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPSVNIVGVyRzRIOUhNcG85RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张钦, 王锡凡, 别朝红, 等.电力市场下直接负荷控制决策模型[J].电力系统自动化, 2010, 34 (9) :23-28.ZHANG Qin, WANG Xifan, BIE Zhaohong, et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems, 2010, 34 (9) :23-28.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stabilization of grid frequency through dynamic demand control">

                                <b>[14]</b> SHORT J A, INFIELD D G, FRERIS L L.Stabilization of grid frequency through dynamic demand control[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1284-1293.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015980496.nh&amp;v=MjA1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9WRjI2Rzdxd0h0WEZxWkViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Research on frequency stability and control of power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=MTUwNjBJU0hUZXJHNEg5Yk5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520002&amp;v=MzE3NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9QeXJQYmJHNEg5VE9yNDlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王冉, 王丹, 贾宏杰, 等.一种平抑微网联络线功率波动的电池及虚拟储能协调控制策略[J].中国电机工程学报, 2015, 35 (20) :5124-5134.WANG Ran, WANG Dan, JIA Hongjie, et al.A coordination control strategy of battery and virtual energy storage to smooth the micro-grid tie-line power fluctuations[J].Proceedings of the CSEE, 2015, 35 (20) :5124-5134.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201711009&amp;v=MjQzNDBGckNVUjdxZlp1WnNGeWpsVkx2T0t5dlBlYkc0SDliTnJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 郑爱霞, 吉用丽, 辛建波, 等.计及反弹效应的温控负荷有序削峰策略[J].南方电网技术, 2017, 11 (11) :53-60.ZHENG Aixia, JI Yongli, XIN Jianbo, et al.Orderly peak load shaving strategy of thermostatic controlled loads considering payback effect[J].Southern Power System Technology, 2017, 11 (11) :53-60.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222105.nh&amp;v=MDEyMzZxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9WRjI2R2JHNkhORE1xcEViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Optimal scheduling and demand response strategy of flexible loads considering the consumption of new energy[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512020&amp;v=MDc3NTJyWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9JVHJCZmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王东, 曾沅, 穆云飞, 等.基于温控负荷控制技术的新能源优化利用方法[J].电网技术, 2015, 39 (12) :3457-3462.WANG Dong, ZENG Yuan, MU Yunfei, et al.An optimization method for new energy utilization using thermostatically controlled appliances[J].Power System Technology, 2015, 39 (12) :3457-3462.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200706025&amp;v=MDMxMzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHZPSVNyQmZiRzRIdGJNcVk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 阮映琴, 王杰.SVC与发电机励磁无源协调Backstepping控制[J].电工技术学报, 2007, 22 (6) :135-140.RUAN Yingqin, WANG Jie.Coordinated control for SVC and generator excitation based on passivity and backstepping technique [J].Transactions of China Electrotechnical Society, 2007, 22 (6) :135-140.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=H∞ control of single-machine infinite bus power systems with superconducting magnetic energy storage based on energy-shaping and backstepping">

                                <b>[22]</b> WAN Y, ZHAO J.<i>H</i><sub>∞</sub> control of single-machine infinite bus power systems with superconducting magnetic energy storage based on energy-shaping and backstepping[J].IET Control Theory &amp; Applications, 2013, 7 (5) :757-764.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201517493&amp;v=MTc0MTd0RE9yWTlFWWVvSUNIVTZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRUYmhRPU5pZk9mYks3SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> CALLAWAY D S.Tapping the energy storage potential in electric loads to deliver load following and regulation, with application to wind energy[J].Energy Conversion &amp; Management, 2009, 50 (5) :1389-1400.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007562800502999&amp;v=MTc4MDFObk1yNHBGWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3L0lKMW9TVlYyN0diYStI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 华向明.双线性系统建模与控制[M].上海:华东化工学院出版社, 1990.HUA Xiangming.Modeling and control of bilinear systems[M].Shanghai:East China Institute of Chemical Technology Press, 1990.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2016S1077&amp;v=MzE5MjF6N0JkN0c0SDlldnJvOUNZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx2T0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 毛海杰, 李炜, 冯小林.基于双曲正切的非线性跟踪微分器设计[J].计算机应用, 2016, 36 (增刊1) :305-309.MAO Haijie, LI Wei, FENG Xiaolin.Design of nonlinear tracking differentiator based on hyperbolic tangent function[J].Journal of Computer Applications, 2016, 36 (Supplement 1) :305-309.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201207012&amp;v=MTY4MTVFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMdk9OalhOYXJHNEg5UE1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 余洋.基于Simulink的电力系统稳定器 (PSS) 应用仿真[J].电网与清洁能源, 2012 (7) :62-63.YU Yang.Application simulation of power system stabilizer based on Simulink[J].Power System and Clean Energy, 2012 (7) :62-63.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916013" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916013&amp;v=MDE0MzBac0Z5amxWTHZPSVNIVGVyRzRIOWpOcVk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

