

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136471518850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916014%26RESULT%3d1%26SIGN%3dyLt4joV2nBK50ofXRwUpj8u9R6g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916014&amp;v=MDQ3NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDlqTnFZOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;1&lt;/b&gt; 调峰辅助服务市场机制 "><b>1</b> 调峰辅助服务市场机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#39" data-title="&lt;b&gt;1.1&lt;/b&gt; 清洁能源消纳背景下的本地电网调峰问题"><b>1.1</b> 清洁能源消纳背景下的本地电网调峰问题</a></li>
                                                <li><a href="#42" data-title="&lt;b&gt;1.2&lt;/b&gt; 现行省间电量置换机制"><b>1.2</b> 现行省间电量置换机制</a></li>
                                                <li><a href="#48" data-title="&lt;b&gt;1.3&lt;/b&gt; 调峰市场调峰容量补偿机制"><b>1.3</b> 调峰市场调峰容量补偿机制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 调峰辅助服务市场模型 "><b>2</b> 调峰辅助服务市场模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;2.2&lt;/b&gt; 机组运行约束"><b>2.2</b> 机组运行约束</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.3&lt;/b&gt; 机组深度调峰约束"><b>2.3</b> 机组深度调峰约束</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.4&lt;/b&gt; 省间调峰交易相关约束"><b>2.4</b> 省间调峰交易相关约束</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;2.5&lt;/b&gt; 网络安全约束"><b>2.5</b> 网络安全约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;3&lt;/b&gt; 调峰辅助服务市场结算方法 "><b>3</b> 调峰辅助服务市场结算方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例基本数据"><b>4.1</b> 算例基本数据</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;4.2&lt;/b&gt; 出清结果分析"><b>4.2</b> 出清结果分析</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;4.3&lt;/b&gt; 电网断面潮流分析"><b>4.3</b> 电网断面潮流分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="附录A算例基本数据 ">附录A算例基本数据</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="附录B市场出清结果 ">附录B市场出清结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;图1 &lt;i&gt;S&lt;/i&gt;省调峰容量需求曲线&lt;/b&gt;"><b>图1 <i>S</i>省调峰容量需求曲线</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 调峰市场统一出清价格&lt;/b&gt;"><b>图2 调峰市场统一出清价格</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图3 联络线&lt;i&gt;L&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;出清前后送电计划&lt;/b&gt;"><b>图3 联络线<i>L</i></b><sub><b>1</b></sub><b>出清前后送电计划</b></a></li>
                                                <li><a href="#151" data-title="表A1机组Z1分段申报价格">表A1机组Z1分段申报价格</a></li>
                                                <li><a href="#152" data-title="图A1机组Z1初始日前发电计划及可售调峰容量曲线">图A1机组Z1初始日前发电计划及可售调峰容量曲线</a></li>
                                                <li><a href="#153" data-title="图A2机组Z1调峰容量分段申报曲线">图A2机组Z1调峰容量分段申报曲线</a></li>
                                                <li><a href="#154" data-title="图A3机组Z2初始日前发电计划及可售调峰容量曲线">图A3机组Z2初始日前发电计划及可售调峰容量曲线</a></li>
                                                <li><a href="#156" data-title="表B1调峰市场出清结果 (MW) ">表B1调峰市场出清结果 (MW) </a></li>
                                                <li><a href="#157" data-title="图B1机组Z1调峰中标容量曲线">图B1机组Z1调峰中标容量曲线</a></li>
                                                <li><a href="#158" data-title="图B2机组Z2调峰中标容量曲线">图B2机组Z2调峰中标容量曲线</a></li>
                                                <li><a href="#159" data-title="表B2机组Z2结算结果">表B2机组Z2结算结果</a></li>
                                                <li><a href="#160" data-title="图B3断面S1出清前后潮流曲线">图B3断面S1出清前后潮流曲线</a></li>
                                                <li><a href="#161" data-title="图B4断面S2出清前后潮流曲线">图B4断面S2出清前后潮流曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吉立航.新电改下灵活性资源的市场交易模式分析与选择研究[D].北京:华北电力大学, 2017.JI Lihang.Research on the analysis and choice of market transaction mode of flexibility resource in the context of the new electric power system reform[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222423.nh&amp;v=MjU1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QVkYyNkdiRzZITlhPckpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吉立航.新电改下灵活性资源的市场交易模式分析与选择研究[D].北京:华北电力大学, 2017.JI Lihang.Research on the analysis and choice of market transaction mode of flexibility resource in the context of the new electric power system reform[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王若谷, 王建学, 张恒, 等.水电机组调峰服务的成本分析及实用补偿方法[J].电力系统自动化, 2011, 35 (23) :41-46.WANG Ruogu, WANG Jianxue, ZHANG Heng, et al.A cost analysis and practical compensation method for hydropower units peaking service[J].Automation of Electric Power Systems, 2011, 35 (23) :41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123008&amp;v=MDU3MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOURPckk5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王若谷, 王建学, 张恒, 等.水电机组调峰服务的成本分析及实用补偿方法[J].电力系统自动化, 2011, 35 (23) :41-46.WANG Ruogu, WANG Jianxue, ZHANG Heng, et al.A cost analysis and practical compensation method for hydropower units peaking service[J].Automation of Electric Power Systems, 2011, 35 (23) :41-46.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 赵晓丽, 王玫, 赵越, 等.基于火电机组容量差异的调峰辅助服务补偿机制改进模型[J].电力系统自动化, 2013, 37 (4) :57-61.ZHAO Xiaoli, WANG Mei, ZHAO Yue, et al.A model of compensation mechanism on peak-regulating ancillary services based on capacity variance across thermal power units[J].Automation of Electric Power Systems, 2013, 37 (4) :57-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304011&amp;v=MDgzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOUxNcTQ5RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         赵晓丽, 王玫, 赵越, 等.基于火电机组容量差异的调峰辅助服务补偿机制改进模型[J].电力系统自动化, 2013, 37 (4) :57-61.ZHAO Xiaoli, WANG Mei, ZHAO Yue, et al.A model of compensation mechanism on peak-regulating ancillary services based on capacity variance across thermal power units[J].Automation of Electric Power Systems, 2013, 37 (4) :57-61.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 高志华, 任震, 黄雯莹.电力市场中调峰权及其交易机制[J].中国电机工程学报, 2005, 25 (5) :88-92.GAO Zhihua, REN Zhen, HUANG Wenying.Peak regulation right and the corresponding transaction mechanism in electricity market[J].Proceedings of the CSEE, 2005, 25 (5) :88-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050500F&amp;v=MDc3NzlHRnJDVVI3cWZadVpzRnlqbFc3L1BQeXJQYmJHNEh0VE1xbzlGRW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高志华, 任震, 黄雯莹.电力市场中调峰权及其交易机制[J].中国电机工程学报, 2005, 25 (5) :88-92.GAO Zhihua, REN Zhen, HUANG Wenying.Peak regulation right and the corresponding transaction mechanism in electricity market[J].Proceedings of the CSEE, 2005, 25 (5) :88-92.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 梅坚, 杨立兵, 李晓刚, 等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化, 2013, 37 (21) :134-138.MEI Jian, YANG Libing, LI Xiaogang, et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems, 2013, 37 (21) :134-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321023&amp;v=MDEzNTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDlMT3JvOUhaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         梅坚, 杨立兵, 李晓刚, 等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化, 2013, 37 (21) :134-138.MEI Jian, YANG Libing, LI Xiaogang, et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems, 2013, 37 (21) :134-138.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MjAzNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOWJOcjQ5SFpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200305000&amp;v=MjIyNDdmWnVac0Z5amxXNy9QSVRyQmZiRzRIdExNcW85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable &amp;amp; Sustainable Energy Reviews, 2012, 16 (5) :2386-2393." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300706763&amp;v=MDk0MTVQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNGNhaFU9TmlmT2ZiSzdIdEROckk5Rlkrc0pDM282b0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable &amp;amp; Sustainable Energy Reviews, 2012, 16 (5) :2386-2393.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李兆伟, 翟海保, 刘福锁, 等.华东大受端电网直流接入能力评估[J].电力系统自动化, 2016, 40 (16) :147-152.LI Zhaowei, ZHAI Haibao, LIU Fusuo, et al.DC access capability evaluation for East China power grid[J].Automation of Electric Power Systems, 2016, 40 (16) :147-152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616023&amp;v=MDMxNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOWZOcVk5SFo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李兆伟, 翟海保, 刘福锁, 等.华东大受端电网直流接入能力评估[J].电力系统自动化, 2016, 40 (16) :147-152.LI Zhaowei, ZHAI Haibao, LIU Fusuo, et al.DC access capability evaluation for East China power grid[J].Automation of Electric Power Systems, 2016, 40 (16) :147-152.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811025&amp;v=MTEzMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDluTnJvOUhZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" RONG Aiying, LUH P B.A dynamic regrouping based dynamic programming approach for unit commitment of the transmission-constrained multi-site combined heat and power system[J].IEEE Transactions on Power Systems, 2018, 33 (1) :714-722." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A dynamic regrouping based dynamic programming approach for unit commitment of the transmission-constrained multi-site combined heat and power system">
                                        <b>[11]</b>
                                         RONG Aiying, LUH P B.A dynamic regrouping based dynamic programming approach for unit commitment of the transmission-constrained multi-site combined heat and power system[J].IEEE Transactions on Power Systems, 2018, 33 (1) :714-722.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" KNUEVEN B, OSTROWSKI J, WATSON J P.Exploiting identical generators in unit commitment[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4496-4507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exploiting identical generators in unit commitment">
                                        <b>[12]</b>
                                         KNUEVEN B, OSTROWSKI J, WATSON J P.Exploiting identical generators in unit commitment[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4496-4507.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707004&amp;v=MTExMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDliTXFJOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 林俐, 田欣雨, 蔡雪瑄.考虑附加成本的燃气机组深度调峰及电力系统能源效率[J].电力系统自动化, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002.LIN Li, TIAN Xinyu, CAI Xuexuan.Gas unit deep peak regulation and power system energy efficiency in consideration of conditional cost[J].Automation of Electric Power Systems, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811003&amp;v=MTA4NzQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOW5Ocm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         林俐, 田欣雨, 蔡雪瑄.考虑附加成本的燃气机组深度调峰及电力系统能源效率[J].电力系统自动化, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002.LIN Li, TIAN Xinyu, CAI Xuexuan.Gas unit deep peak regulation and power system energy efficiency in consideration of conditional cost[J].Automation of Electric Power Systems, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" FERNANDEZ-BLANCO R, DVORKIN Y, ORTEGAVAZQUEZ M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems, 2017, 31 (1) :228-239." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic security-constrained unit commitment with generation and transmission contingencies">
                                        <b>[15]</b>
                                         FERNANDEZ-BLANCO R, DVORKIN Y, ORTEGAVAZQUEZ M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems, 2017, 31 (1) :228-239.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" RUIZ P A, GOLDIS E, RUDKEVICH A M, et al.Security-constrained transmission topology control MILP formulation using sensitivity factors[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1597-1605." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained transmission topology control MILP formulation using sensitivity factors">
                                        <b>[16]</b>
                                         RUIZ P A, GOLDIS E, RUDKEVICH A M, et al.Security-constrained transmission topology control MILP formulation using sensitivity factors[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1597-1605.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-20 10:00</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),109-120 DOI:10.7500/AEPS20180824004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域电网省间调峰辅助服务的市场机制与出清模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%B8%86&amp;code=36023589&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐帆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E6%9C%9D%E5%BC%BA&amp;code=30790816&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛朝强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E9%91%AB&amp;code=32563816&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴鑫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%95%8F%E5%81%A5&amp;code=42446994&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱敏健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B6%82%E5%AD%9F%E5%A4%AB&amp;code=36102448&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涂孟夫</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E5%8D%8E%E4%B8%9C%E5%88%86%E9%83%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司华东分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对区域电网接纳区外清洁能源产生调峰困难的问题, 提出了一种调峰辅助服务市场出清模型, 采用市场化机制对参与调峰的机组进行补偿, 解决了当前省间电量置换机制下电量返回困难的问题。机组根据可售调峰容量与深度调峰限值, 分段申报调峰容量与补偿价格参与市场出清, 出清结果满足各项机组运行约束与网络安全约束, 具有良好的可执行性。调峰市场出清价格具有明确的市场指引功能, 以明确的价格信号吸引更多的机组提供调峰容量, 促进清洁能源在受端区域电网的有效消纳。基于区域调峰辅助服务市场模拟运行数据的算例, 验证了该模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%B3%B0%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调峰市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E8%B0%83%E5%B3%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度调峰;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%82%E5%9C%BA%E5%87%BA%E6%B8%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">市场出清;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐帆 (1984—) , 男, 通信作者, 高级工程师, 主要研究方向:电力系统运行和优化。E-mail:xufanseu@sina.com;
                                </span>
                                <span>
                                    葛朝强 (1975—) , 男, 博士, 高级工程师, 主要研究方向:电力系统及其自动化、电力市场。;
                                </span>
                                <span>
                                    吴鑫 (1986—) , 女, 硕士, 工程师, 主要研究方向:电力系统及其自动化、电力市场。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“华东电网调峰辅助服务市场关键技术研究与应用”;</span>
                    </p>
            </div>
                    <h1><b>Market Mechanism and Clearing Model of Inter-provincial Peak Regulation Ancillary Service for Regional Power Grid</b></h1>
                    <h2>
                    <span>XU Fan</span>
                    <span>GE Zhaoqiang</span>
                    <span>WU Xin</span>
                    <span>ZHU Minjian</span>
                    <span>TU Mengfu</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>East China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problem of peak regulation caused by clean energy accommodation in the regional power grid, a market clearing model for peak regulation ancillary service is proposed. The market-oriented mechanism is used to compensate the units participating in peak regulation, which solves the difficulty of energy return under the current inter-provincial energy replacement mechanism. According to the capacity of available peak regulation and the limit of deep peak regulation, the unit declares the peak regulation capacity and compensation price in stages to participate in the market. The clearing results meet the unit operation constraints and network security constraints and have good performance in operation. The clearing price of peak regulation market has clear market guidance function, which means the peak regulation market can provide a clear price signal to attract more units to provide peak regulation capacity, and promote the effective accommodation of clean energy in the regional power grid. Case studies are conducted based on the simulated operational data of peak regulation auxiliary service market for the regional power grid to validate the effectiveness of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=peak%20regulation%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">peak regulation market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ancillary%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ancillary service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20peak%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep peak regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=market%20clearing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">market clearing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">在中国传统的调度模式下, 电力供应一般采用“计划电量制加政府定价机制”的方式。本地发电机组的年度发电量与上网电价由政府确定, 外受电力的送电量为市场合约, 调度机构通过调整机组开停方式与出力计划确保本地机组年度发电量的同步执行和外受电力合约电量的刚性执行。在这种模式下, 发电收入是本地机组最主要的收入来源, 当低谷时段系统负荷降低时, 承担调峰任务的机组需要降出力甚至停机, 影响其电量执行进度并导致其收益受损, 使得机组参与系统调峰的积极性不高。因此, 调峰问题产生的本质原因在于机组年度发电量由行政部门确定的分配方式。而在国外电力市场环境下, 外受电力与本地机组共同参与市场竞价, 根据各自报价得到外受电力送电曲线、本地机组开停方式和发电曲线, 加之交易品种丰富的辅助服务市场, 以及近年来正在推进的灵活性资源交易, 可从源、网、荷、储多方面切入解决系统调峰问题<citation id="135" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 满足电网供需平衡。</p>
                </div>
                <div class="p1">
                    <p id="36">为提高机组参与调峰的积极性, 挖掘网内调峰资源, 国内学者对调峰问题开展了深入研究<citation id="141" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。文献<citation id="136" type="reference">[<a class="sup">2</a>]</citation>对水电机组调峰成本进行了分析, 指出机组应提供基本调峰服务以追踪负荷峰谷变化, 但当机组降出力超过规定的调峰深度时, 则为有偿调峰服务, 并提出了实用的补偿算法。文献<citation id="137" type="reference">[<a class="sup">3</a>]</citation>根据火电机组类别采用不同的无偿调峰与有偿调峰划分界限, 并提出一种考虑机组调峰能力实现程度的补偿模型, 激励机组参与低谷调峰。文献<citation id="138" type="reference">[<a class="sup">4</a>]</citation>提出了调峰权及调峰权交易的概念, 机组之间可进行调峰容量的交易, 调峰能力不足的机组可向其他机组购买替代调峰容量, 避免自身出力过低甚至停机, 提高运行效率。文献<citation id="139" type="reference">[<a class="sup">5</a>]</citation>进一步对调峰市场中购售双方的调峰成本和购买效用进行分析, 并建立双向竞价的调峰交易模型, 最大化社会福利。在大量理论研究的支撑下, 东北电网将火电机组的有偿调峰服务作为交易产品, 建立东北电网电力调峰辅助服务市场<citation id="140" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 并投入实际运行, 取得了良好效果。</p>
                </div>
                <div class="p1">
                    <p id="37">本文在上述研究基础上, 首先以中国华东电网为例分析了当前清洁能源消纳背景下本地电网调峰问题产生的原因;然后结合华电电网现行的省间电量置换机制, 采用市场交易的方式, 确定具有下调能力的机组提供的调峰容量及市场出清价格, 有效促进省间低谷调峰资源的释放;最后本文根据调峰市场运行机制建立了相应的出清数学模型, 以市场化的手段缓解目前受端电网低谷调峰困难的问题, 进一步促进水电等清洁能源在更大空间范围内的跨区消纳。</p>
                </div>
                <h3 id="38" name="38" class="anchor-tag"><b>1</b> 调峰辅助服务市场机制</h3>
                <h4 class="anchor-tag" id="39" name="39"><b>1.1</b> 清洁能源消纳背景下的本地电网调峰问题</h4>
                <div class="p1">
                    <p id="40">中国地域辽阔, 能源资源与电力负荷分布不均衡, 这就决定了西电东送成为国内电力工业发展的必然选择<citation id="144" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。根据国家规划, 西电东送工程将形成北、中、南三路送电通道。其中中线通道是将三峡和金沙江干支流区域的水电送往华东地区, 根据国家西电东送框架协议和清洁能源消纳要求, 华东电网消纳西南水电电量逐年递增, 加之西南水电受季节性因素影响较大, 为缓解西南送端电网水电弃水压力, 送华东的复奉、宾金、锦苏等三条跨区特高压直流联络线被迫长时间满功率不调峰运行<citation id="142" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。此外, 三条直流联络线的配套电源如向家坝、溪洛渡、锦屏等水电站多具有大容量、大机组、多电网负荷响应等特点, 一天内多个时段之间以及上下游水电站之间的流量、水力与电力之间均有紧密的耦合关系, 时间和空间耦合非常复杂, 机组运行工况与出力水平难以准确预测, 极易诱发安全运行问题, 加之还需综合考虑防汛、通航、发电等需求, 因此配套电源在安排送出计划时一般从水电站自身的运行要求出发, 很少考虑受端电网的实际用电需求<citation id="143" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 导致华东受端电网直流受电计划调峰幅度很小甚至不调峰, 给华东电网稳定运行带来了极大压力。</p>
                </div>
                <div class="p1">
                    <p id="41">此外, 华东电网作为西电东送的受端, 近年来低谷负荷增长缓慢, 其以火电为主的电源结构在负荷低谷时段难以有效降低本地发电出力, 也使得华东电网低谷调峰压力不断增大。</p>
                </div>
                <h4 class="anchor-tag" id="42" name="42"><b>1.2</b> 现行省间电量置换机制</h4>
                <div class="p1">
                    <p id="43">为缓解华东电网低谷调峰压力, 浙江、上海等调峰困难省市主要通过与江苏、安徽等调峰资源较为富足的省市间开展省间电量置换机制来缓解调峰压力。但是参与电量置换的机组为无偿调峰, 并且后续电量返还困难, 导致这部分机组的利益进一步受损, 因此发电企业参与调峰的积极性不高, 电量置换机制不利于网内调峰资源的深度挖掘。</p>
                </div>
                <div class="p1">
                    <p id="44">机组在参与调峰的过程中, 其出力要跟踪负荷变化进行向上或向下调节。在负荷低谷时段, 为消纳区外清洁能源, 本地机组出力要向下进行调节, 这导致其燃烧效率下降, 使得发电煤耗上升, 造成发电成本增加。但国内电力调度长期通过行政与调令方式对低谷调峰资源进行管理, 对调峰机组缺乏合理的补偿。</p>
                </div>
                <div class="p1">
                    <p id="45">此外, 现阶段发电机组的效益主要依赖于年度基数电量与中长期市场交易电量, 电量执行偏差会损害发电企业的利益。目前机组参与低谷调峰, 不但无补偿或补偿标准过低, 还会导致其调峰时段发电量的降低, 若后期少发电量无法补足, 会直接影响其电量收益。因此, 调峰问题产生的直接原因是直流输入功率与区内机组出力调整能力之间无法协调, 但其根本原因在于西南水电与本地电源争夺本地有限的负荷需求, 因此必须要采用市场化的手段对利益分配进行调整, 才能得到有效的解决。</p>
                </div>
                <div class="p1">
                    <p id="46">现行的电量置换机制是指当华东电网区域内消纳省市由于低谷调峰能力受限等原因, 无法按计划消纳国家有明确消纳方案的区外水电时, 通过在华东电网内部各省市电力公司间进行机组发电量的置换调整, 按华东电网全网能力进行充分消纳的行为。</p>
                </div>
                <div class="p1">
                    <p id="47">例如, 若华东区域内A市由于低谷调峰受限导致无法受入区外水电功率, 则可由B省内某些机组降出力, 将电量置换支援给A市进行水电消纳。后期再由A市将该部分电量返还给B省机组。但是在历年实际操作过程中, 都产生了后续置换电量返还困难的问题。</p>
                </div>
                <h4 class="anchor-tag" id="48" name="48"><b>1.3</b> 调峰市场调峰容量补偿机制</h4>
                <div class="p1">
                    <p id="49">结合华东电网现行的电量置换机制与实际调峰需求, 区域电网省间调峰辅助服务市场定位为日前市场, 交易时段为次日24 h, 分为96时段, 每时段15 min;交易标的为机组的低谷调峰容量, 即机组功率下调能力;需求方为调峰资源不足的省级电网企业, 提供方为调峰资源富足省市具有调峰能力的发电机组。日前发电计划编制完成后, 若有省级电网出现日前预测调峰资源不足, 则其作为需求方申报次日96时段的调峰容量需求, 提供方申报次日96时段的分段调峰容量与补偿价格曲线, 调峰辅助服务市场考虑相关约束后, 采用统一边际价格分96时段进行出清。</p>
                </div>
                <div class="p1">
                    <p id="50">调峰辅助服务市场的交易标的为机组在负荷低谷时段的功率下调能力, 现阶段参与市场的主体多为火电机组, 因此调峰市场本质上为火电机组低谷深度调峰市场, 调峰资源不足的省网只需在负荷低谷时段申报调峰需求即可。在目前电力市场改革初期, 调峰市场建设处于传统电力调度模式与电力现货市场之间的过渡阶段, 不可避免地沿用了传统调度环境下的部分定义与概念, 但这并不影响其低谷深度调峰市场的本质特征。此外, 为兼顾未来电力现货市场的建设目标, 调峰市场的交易时段设计为次日96时段, 在现阶段市场运行中, 只需在负荷低谷之外的时段申报为零值需求即可。</p>
                </div>
                <div class="p1">
                    <p id="51">市场出清后, 提供方机组按照中标时段与中标调峰容量进行降出力功率调整, 需求方省市获得电量消纳空间, 缓解其低谷调峰压力。提供方机组由所在省市电网根据上网价格向其支付中标调峰容量对应的电量收入, 但是这部分少发电量实际上是由需求方省市进行替代发电的, 因此提供方机组还需根据调峰市场统一出清价格向需求方省市支付替代发电补偿费用。</p>
                </div>
                <div class="p1">
                    <p id="52">提供方机组参与调峰减少了发电量, 这部分电量由调峰资源紧张的需求方省市进行消纳, 这一思路与电量置换机制类似。但提供方机组仍从其所在省市电网获得了这部分电量的收入, 并向需求方省市付出了其替代发电的补偿费用, 总体来看, 提供方机组并未因参与调峰而导致其经济利益受损, 反而还可以通过参与调峰辅助服务市场获得一部分收益, 因此提高了机组参与调峰市场的积极性。同时, 由于提供方机组获得了预期收益, 并支付了替代发电费用, 因此这部分电量无须返还, 降低了电网实际运行过程中的操作难度。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 调峰辅助服务市场模型</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="55">需求方省市仅申报调峰容量需求, 并不申报价格, 因此市场报价实际是提供方机组期望支付给需求方省市的替代发电补偿价格, 支付补偿价格高的机组优先中标, 因此目标函数为提供方机组支付的替代发电补偿费用最大:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>c</i><sub><i>i</i>, <i>t</i></sub>为提供方机组<i>i</i>在时刻<i>t</i>的调峰补偿费用。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.2</b> 机组运行约束</h4>
                <div class="p1">
                    <p id="59">调峰市场在日前发电计划编制完成后开展, 中标机组在日前发电计划的基础上降低相应的中标功率。因此提供方机组参与调峰市场后, 其出力为:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>p</i><sub><i>i</i>, <i>t</i></sub>为调峰市场出清后机组<i>i</i>在时刻<i>t</i>的出力;<i>p</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为机组<i>i</i>在时刻<i>t</i>的日前计划出力;<i>r</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在时刻<i>t</i>的中标调峰容量。</p>
                </div>
                <div class="p1">
                    <p id="63">提供方机组分段申报调峰容量与补偿价格, 故其中标调峰容量为各段中标量的累加, 补偿费用为各段中标费用的累加<citation id="145" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>b</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>l</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>b</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>l</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>l</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>b</i><sub><i>i</i>, <i>t</i>, <i>l</i></sub>为机组<i>i</i>在时刻<i>t</i>第<i>l</i>段的中标量;<i>k</i><sub><i>i</i>, <i>t</i>, <i>l</i></sub>为机组<i>i</i>在时刻<i>t</i>第<i>l</i>段的补偿报价。</p>
                </div>
                <div class="p1">
                    <p id="66">根据机组日前发电计划与其出力下限可得到该机组可售调峰容量, 机组中标调峰容量小于其可售容量:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>S</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在时刻<i>t</i>的可售调峰容量。</p>
                </div>
                <div class="p1">
                    <p id="69">叠加中标调峰容量后, 机组出力仍然需要满足爬坡与滑坡约束<citation id="146" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="70"><i>p</i><sub><i>i</i>, <i>t</i></sub>-<i>p</i><sub><i>i</i>, <i>t</i>-1</sub>≤<i>R</i><sup>U</sup><sub><i>i</i></sub><i>u</i><sub><i>i</i>, <i>t</i>-1</sub>+<i>P</i><sub><i>i</i>, max</sub> (1-<i>u</i><sub><i>i</i>, <i>t</i>-1</sub>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="71"><i>p</i><sub><i>i</i>, <i>t</i>-1</sub>-<i>p</i><sub><i>i</i>, <i>t</i></sub>≤<i>R</i><sup>D</sup><sub><i>i</i></sub><i>u</i><sub><i>i</i>, <i>t</i></sub>+<i>P</i><sub><i>i</i>, max</sub> (1-<i>u</i><sub><i>i</i>, <i>t</i></sub>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>u</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在时刻<i>t</i>的运行状态;<i>R</i><sup>U</sup><sub><i>i</i></sub>和<i>R</i><sup>D</sup><sub><i>i</i></sub>分别为机组<i>i</i>的爬坡率和滑坡率;<i>P</i><sub><i>i</i>, max</sub>为机组<i>i</i>的最大技术出力。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.3</b> 机组深度调峰约束</h4>
                <div class="p1">
                    <p id="74">如果需求方省市调峰需求较大, 某些机组需要下调出力至深度调峰状态<citation id="147" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>才能满足需求, 此时机组出力下限约束需要考虑深度调峰状态:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>d</mtext><mtext>e</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>P</i><sub><i>i</i>, deep</sub>为机组<i>i</i>的深度调峰阈值;<i>e</i><sub><i>i</i>, <i>t</i></sub>为0-1变量, 表征机组<i>i</i>在时刻<i>t</i>是否处于深度调峰状态;<i>d</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在时刻<i>t</i>低于深度调峰阈值的功率值。</p>
                </div>
                <div class="p1">
                    <p id="77">从运行稳定性来说, 机组一旦进入深度调峰状态, 就要持续深度调峰运行一段时间。因此, 还需考虑机组深度调峰最小持续时间约束<citation id="148" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mi>max</mi><mo stretchy="false">{</mo><mi>t</mi><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mn>1</mn><mo>, </mo><mn>1</mn><mo stretchy="false">}</mo></mrow><mi>t</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>≤</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>v</i><sub><i>i</i>, <i>t</i></sub>表示机组<i>i</i>在时刻<i>t</i>是否进入深度调峰状态;<i>w</i><sub><i>i</i>, <i>t</i></sub>表示机组<i>i</i>在时刻<i>t</i>是否退出深度调峰状态;<i>M</i><sub><i>i</i></sub>为机组<i>i</i>的深度调峰最小持续时间。</p>
                </div>
                <div class="p1">
                    <p id="80">此外, 从运行经济性来说, 机组不能频繁进入深度调峰状态。因此, 还需考虑机组调度周期内深度调峰最大调用次数约束:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>N</i><sub><i>i</i></sub>为机组<i>i</i>在调度周期内的深度调峰最大调用次数。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.4</b> 省间调峰交易相关约束</h4>
                <div class="p1">
                    <p id="84">提供方机组中标调峰容量需要满足需求方省市调峰总需求, 故调峰需求平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>b</mi></munder><mi>R</mi></mstyle><msub><mrow></mrow><mrow><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>R</i><sub><i>b</i>, <i>t</i></sub>为需求方省市<i>b</i>在时刻<i>t</i>的调峰需求。</p>
                </div>
                <div class="p1">
                    <p id="87">提供方省市出售的调峰容量为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>s</mi></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>R</i><sub><i>s</i>, <i>t</i></sub>为提供方省市<i>s</i>在时刻<i>t</i>出售的调峰容量;<i>i</i>∈<i>s</i>表示省市<i>s</i>内参与调峰市场的机组<i>i</i>。</p>
                </div>
                <div class="p1">
                    <p id="90">提供方省市可向多个需求方省市出售调峰容量:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>b</mi></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>r</i><sub><i>s</i>, <i>b</i>, <i>t</i></sub>为提供方省市<i>s</i>在时刻<i>t</i>出售至需求方省市<i>b</i>的调峰容量。</p>
                </div>
                <div class="p1">
                    <p id="93">省间调峰交易会对省间联络线的功率产生影响, 使得交易双方省市之间的联络线功率下降:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>s</mi><mo>, </mo><mi>b</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>h</mi></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>p</i><sub><i>h</i>, <i>t</i></sub>为调峰市场出清后联络线<i>h</i>在时刻<i>t</i>的优化功率;<i>p</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为联络线<i>h</i>在时刻<i>t</i>的计划功率; (<i>s</i>, <i>b</i>) ∈<i>h</i>表示省市<i>s</i>与<i>b</i>之间通过联络线<i>h</i>进行互联。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.5</b> 网络安全约束</h4>
                <div class="p1">
                    <p id="98">调峰辅助服务市场出清后, 中标机组的发电出力和省间联络线的交换功率会在日前发电计划的基础上发生调整, 功率调整量会对日前发电计划对应的网络潮流分布产生影响。已有文献对调峰出清后网络安全约束考虑较少, 本文采用增量潮流的方式, 在日前初始网络潮流分布的基础上, 保证机组与联络线功率调整后的断面与支路潮流在安全范围内。故网络安全约束可表示为<citation id="149" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>h</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>F</i><sub><i>n</i>, min</sub>和<i>F</i><sub><i>n</i>, max</sub>分别为网络断面<i>n</i>的潮流最小值和最大值;<i>F</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为断面<i>n</i>在时刻<i>t</i>的计划潮流值;<i>S</i><sub><i>i</i>, <i>n</i>, <i>t</i></sub>和<i>S</i><sub><i>h</i>, <i>n</i>, <i>t</i></sub>分别为机组<i>i</i>和联络线<i>h</i>在时刻<i>t</i>对断面<i>n</i>的灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="102">至此, 建立了调峰辅助服务市场的线性模型, 该模型的决策变量为提供方机组每一申报段的调峰中标量, 机组出力、调峰中标量要满足相关运行约束与网络安全约束等。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>3</b> 调峰辅助服务市场结算方法</h3>
                <div class="p1">
                    <p id="104">调峰辅助服务市场采用统一边际价格出清机制, 出清价格为最后中标的提供方机组所在段的申报价格。</p>
                </div>
                <div class="p1">
                    <p id="105">中标机组根据中标调峰容量在相应时段降低出力, 相应少发电量由需求方省市进行替代发电, 并向需求方省市根据出清价格支付替代发电补偿费用, 但中标机组所在省网仍会以上网电价向中标机组支付少发电量对应的收入。因此中标机组获得的收益为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>S</i><sub><i>i</i>, <i>t</i></sub>为提供方机组<i>i</i>在时刻<i>t</i>的结算收益;<i>ρ</i><sub><i>i</i></sub>为机组<i>i</i>的上网电价;<i>λ</i><sub><i>t</i></sub>为调峰市场在时刻<i>t</i>的统一出清价格。</p>
                </div>
                <div class="p1">
                    <p id="108">需求方省市获得的补偿费用为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mrow><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>B</i><sub><i>b</i>, <i>t</i></sub>为需求方省市<i>b</i>在时刻<i>t</i>获得的补偿费用。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="112">以区域电网省间调峰辅助服务市场某日模拟运行数据为基础构造算例, 调峰市场出清模型为线性模型, 可采用比较成熟的数学求解软件进行求解。本文采用Cplex软件进行模型求解, 并对建立的出清模型进行验证分析。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>4.1</b> 算例基本数据</h4>
                <div class="p1">
                    <p id="114">在计算日凌晨00:15—04:00, <i>S</i>省发现调峰容量能力不足, 该省作为需求方申报96时段的调峰容量需求, 如图1所示。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 S省调峰容量需求曲线" src="Detail/GetImg?filename=images/DLXT201916014_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 <i>S</i>省调峰容量需求曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Demand curve of peak regulation capacities in province <i>S</i></b></p>

                </div>
                <div class="p1">
                    <p id="116">参与调峰辅助服务市场竞标的提供方机组共37台。提供方机组分段申报日前96点调峰“电力—电价”曲线, 申报电力的最小单位为50 MW, 分段报价时须按照价格递减方式逐段申报。</p>
                </div>
                <div class="p1">
                    <p id="117">机组调峰容量申报分为5段, 96时段的报价均相同。某典型机组<i>Z</i><sub>1</sub>各段申报价格见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="118">机组<i>Z</i><sub>1</sub>的初始日前发电计划及可售调峰容量曲线如附录A图A1所示。机组出力的最大下调能力为机组的可售调峰容量, 在某些时段, 机组出力较低, 可售调峰容量也较小, 调峰容量申报为4段。机组<i>Z</i><sub>1</sub>调峰容量分段申报曲线如附录A图A2所示。机组<i>Z</i><sub>2</sub>与机组<i>Z</i><sub>1</sub>额定容量相同, 但是<i>Z</i><sub>2</sub>的日前发电出力角度, 在某些时段需要进行深度调峰, 其初始日前发电计划及可售调峰容量曲线如附录A图A3所示。机组出力最大可以降低至深度调峰下限处。</p>
                </div>
                <div class="p1">
                    <p id="119">由于机组<i>Z</i><sub>2</sub>在某些时段出力较低, 申报段3在某些时段会处于深度调峰状态, 因此机组<i>Z</i><sub>2</sub>的报价并非96时段均相同, 在第1～32时段, 第69～96时段, 第4和第5调峰容量申报段的补偿价格与其他时段相比较低, 以预留较多的差价用于补偿深度调峰成本。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>4.2</b> 出清结果分析</h4>
                <div class="p1">
                    <p id="121">经过市场出清计算, 调峰容量总补偿费用为2 478 750元。共有24台机组中标, 中标结果见附录B表B1。调峰市场出清价格如图2所示。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 调峰市场统一出清价格" src="Detail/GetImg?filename=images/DLXT201916014_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 调峰市场统一出清价格</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Unified clearing price of peak regulation market</b></p>

                </div>
                <div class="p1">
                    <p id="123">机组<i>Z</i><sub>1</sub>的初始日前发电计划及调峰中标容量如附录B图B1所示。机组<i>Z</i><sub>1</sub>申报的调峰补偿价格较高, 因此<i>Z</i><sub>1</sub>的调峰中标容量较大, 受机组滑坡率限制, <i>Z</i><sub>1</sub>的出清后发电出力由初始点开始快速下降, 一直达到其出力下限附近, 持续12时段 (3 h) 中标调峰容量为150 MW, 而后中标容量下降, 以满足出清后发电计划的爬坡率要求。</p>
                </div>
                <div class="p1">
                    <p id="124">机组<i>Z</i><sub>2</sub>与机组<i>Z</i><sub>1</sub>额定容量相同, 但其初始日前发电出力较低, 导致其可售调峰容量较小。为满足<i>S</i>省调峰容量需求, <i>Z</i><sub>2</sub>在第8～11时段进入深度调峰状态, 并持续了4个时段 (1 h) , 以满足深度调峰最小持续时间约束, 如附录B图B2所示。机组进入深度调峰状态需要产生额外的费用, 因此在第8～11时段<i>Z</i><sub>2</sub>申报的补偿价格较低, 以预留较多的价差用于补偿自身的深度调峰费用, 这也导致了第8～11时段的调峰市场统一出清价格较低, 如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="125">机组申报的调峰补偿价格实质为提供方付出的替代发电补偿费用。需求方省份的调峰容量需求越大, 提供方机组需要下调的功率越多, 其希望付出的补偿价格越低, 因此市场出清价格曲线的走势与调峰需求曲线的走势相反, 如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="126">机组<i>Z</i><sub>2</sub>的详细结算结果见附录B表B2。机组<i>Z</i><sub>2</sub>参与调峰市场共提供412.5 MW·h的向下调节空间, 获得的总收入为61 936.25元, 单位调峰收益为150.15元/ (MW·h) 。其中机组<i>Z</i><sub>2</sub>在第8～11时段进入深度调峰状态, 出力为220 MW左右, 低于其最小技术出力250 MW, 在深度调峰状态下共提供下调空间28.63 MW·h, 获得的深度调峰收入为4 732.62元, 单位深度调峰收益为165.3元/ (MW·h) , 高于该机组的平均单位调峰收益。原因在于当提供方机组需要进行深度调峰才能满足市场调峰需求时, 市场调峰补偿价格会进一步降低, 使得提供方机组自留的收益增加。这就能以明确的市场信号吸引更多的机组参与调峰市场提供调峰容量, 缓解整个受端电网的调峰压力, 促进清洁能源在受端电网的有效消纳。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>4.3</b> 电网断面潮流分析</h4>
                <div class="p1">
                    <p id="128">调峰市场出清后, 要根据机组中标结果对省级联络线送电计划进行相应修改。联络线<i>L</i><sub>1</sub>在出清前后的送电计划如图3所示。可见, 联络线<i>L</i><sub>1</sub>为连接<i>J</i>省与<i>S</i>省的省间联络线, <i>J</i>省中标总调峰电量为825 MW·h, 这会导致两省间交换功率的下降。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 联络线L1出清前后送电计划" src="Detail/GetImg?filename=images/DLXT201916014_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 联络线<i>L</i></b><sub><b>1</b></sub><b>出清前后送电计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power transmission schedules of tie-line <i>L</i></b><sub><b>1</b></sub><b>before and after clearing</b></p>

                </div>
                <div class="p1">
                    <p id="130">调峰容量中标机组的出力会下降, 也会对相关断面潮流产生影响。附录B图B3和图B4分别为断面<i>S</i><sub>1</sub>与<i>S</i><sub>2</sub>在出清前后的潮流曲线。机组在调峰容量中标后出力下降, 一般会减轻机组所在节点附近断面的潮流值, 如附录B图B3所示的断面<i>S</i><sub>1</sub>。但是对于断面<i>S</i><sub>2</sub>, 其为封闭断面, 断面内包含负荷与机组, 机组出力下降, 会导致外受电增加, 使得断面<i>S</i><sub>2</sub>的潮流值上升, 如附录B图B4所示。在调峰辅助服务市场出清过程中, 可以考虑电网支路与断面约束, 使得出清后的机组发电计划满足电网安全约束, 具备良好的工程可行性。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="132">在中国西电东送战略下, 东部受端电网大量消纳来自西南水电基地的清洁能源会导致调峰困难, 当前采用的省间电量置换机制易产生后续置换电量返还困难的问题, 使得调峰机组利益受损, 打击了其参与调峰的积极性。鉴于此, 本文在当前电力市场改革的背景下, 建立了区域电网省间调峰辅助服务市场出清模型, 采用市场的机制保障了调峰机组的利益, 调动机组提供调峰容量的积极性, 促进系统调峰资源的释放, 减轻了受端电网的调峰压力, 在保障电网运行安全稳定的情况下进一步提高电网消纳清洁能源的水平。基于区域电网省间调峰辅助服务市场某日模拟运行数据的算例, 验证了本文模型在调峰容量出清方面的有效性, 可有效处理各种机组运行约束、机组深度调峰状态, 并满足电网安全约束, 保证了调峰容量购售双方的利益, 对促进跨区资源协调调度具有积极意义。</p>
                </div>
                <div class="p1">
                    <p id="133">调峰辅助服务市场建立于中国电力市场改革的起步阶段, 依附于传统电力调度模式, 在现行的计划电量供应方式下, 为发电侧机组之间提供了一种计划电量发电权交易方式, 但并未改变传统的发电利益格局。随着电力市场改革的深入, 调峰市场如何对交易机制进行进一步完善, 以与电力现货市场衔接, 是下一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="134">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag">附录A算例基本数据</h3>
                <div class="area_img" id="151">
                                            <p class="img_tit">
                                                表A1机组Z1分段申报价格
                                                    <br />
                                                Table A1 The peak regulation price of unit Z1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916014_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1机组Z1分段申报价格" src="Detail/GetImg?filename=images/DLXT201916014_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1机组Z1初始日前发电计划及可售调峰容量曲线" src="Detail/GetImg?filename=images/DLXT201916014_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1机组Z1初始日前发电计划及可售调峰容量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The day-ahead schedule and available peak regulation capacity of unit Z1</p>

                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2机组Z1调峰容量分段申报曲线" src="Detail/GetImg?filename=images/DLXT201916014_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2机组Z1调峰容量分段申报曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The peak regulation capacity is stages of unit Z1</p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3机组Z2初始日前发电计划及可售调峰容量曲线" src="Detail/GetImg?filename=images/DLXT201916014_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3机组Z2初始日前发电计划及可售调峰容量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The day-ahead schedule and available peak regulation capacity of unit Z2</p>

                </div>
                <h3 id="155" name="155" class="anchor-tag">附录B市场出清结果</h3>
                <div class="area_img" id="156">
                                            <p class="img_tit">
                                                表B1调峰市场出清结果 (MW) 
                                                    <br />
                                                Table B1 Theresult of peak regulation market
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916014_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1调峰市场出清结果 (MW)" src="Detail/GetImg?filename=images/DLXT201916014_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916014_15601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1调峰市场出清结果 (MW)" src="Detail/GetImg?filename=images/DLXT201916014_15601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1机组Z1调峰中标容量曲线" src="Detail/GetImg?filename=images/DLXT201916014_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1机组Z1调峰中标容量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The accepted peak regulation of unit Z1</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2机组Z2调峰中标容量曲线" src="Detail/GetImg?filename=images/DLXT201916014_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2机组Z2调峰中标容量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The accepted peak regulation of unit Z2</p>

                </div>
                <div class="area_img" id="159">
                                            <p class="img_tit">
                                                表B2机组Z2结算结果
                                                    <br />
                                                Table B2 The result of unit Z2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916014_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2机组Z2结算结果" src="Detail/GetImg?filename=images/DLXT201916014_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3断面S1出清前后潮流曲线" src="Detail/GetImg?filename=images/DLXT201916014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3断面S1出清前后潮流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The power of section S1 before/after clearing</p>

                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4断面S2出清前后潮流曲线" src="Detail/GetImg?filename=images/DLXT201916014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4断面S2出清前后潮流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The power of section S2 before/after clearing</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222423.nh&amp;v=MTA4NDdmWnVac0Z5amxXNy9QVkYyNkdiRzZITlhPckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吉立航.新电改下灵活性资源的市场交易模式分析与选择研究[D].北京:华北电力大学, 2017.JI Lihang.Research on the analysis and choice of market transaction mode of flexibility resource in the context of the new electric power system reform[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123008&amp;v=MDYzNDBGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDlET3JJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王若谷, 王建学, 张恒, 等.水电机组调峰服务的成本分析及实用补偿方法[J].电力系统自动化, 2011, 35 (23) :41-46.WANG Ruogu, WANG Jianxue, ZHANG Heng, et al.A cost analysis and practical compensation method for hydropower units peaking service[J].Automation of Electric Power Systems, 2011, 35 (23) :41-46.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304011&amp;v=MDUyNjBGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDlMTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 赵晓丽, 王玫, 赵越, 等.基于火电机组容量差异的调峰辅助服务补偿机制改进模型[J].电力系统自动化, 2013, 37 (4) :57-61.ZHAO Xiaoli, WANG Mei, ZHAO Yue, et al.A model of compensation mechanism on peak-regulating ancillary services based on capacity variance across thermal power units[J].Automation of Electric Power Systems, 2013, 37 (4) :57-61.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050500F&amp;v=MjI3MTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUFB5clBiYkc0SHRUTXFvOUZFb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高志华, 任震, 黄雯莹.电力市场中调峰权及其交易机制[J].中国电机工程学报, 2005, 25 (5) :88-92.GAO Zhihua, REN Zhen, HUANG Wenying.Peak regulation right and the corresponding transaction mechanism in electricity market[J].Proceedings of the CSEE, 2005, 25 (5) :88-92.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321023&amp;v=MDAwNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy9QSVNIVGVyRzRIOUxPcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 梅坚, 杨立兵, 李晓刚, 等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化, 2013, 37 (21) :134-138.MEI Jian, YANG Libing, LI Xiaogang, et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems, 2013, 37 (21) :134-138.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MDc0NzR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDliTnI0OUhab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200305000&amp;v=MzE3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElUckJmYkc0SHRMTXFvOUZaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300706763&amp;v=MTIxMjNKQzNvNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNGNhaFU9TmlmT2ZiSzdIdEROckk5Rlkrcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable &amp; Sustainable Energy Reviews, 2012, 16 (5) :2386-2393.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616023&amp;v=MDYxODc0SDlmTnFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李兆伟, 翟海保, 刘福锁, 等.华东大受端电网直流接入能力评估[J].电力系统自动化, 2016, 40 (16) :147-152.LI Zhaowei, ZHAI Haibao, LIU Fusuo, et al.DC access capability evaluation for East China power grid[J].Automation of Electric Power Systems, 2016, 40 (16) :147-152.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811025&amp;v=MTYwMTlQSVNIVGVyRzRIOW5Ocm85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A dynamic regrouping based dynamic programming approach for unit commitment of the transmission-constrained multi-site combined heat and power system">

                                <b>[11]</b> RONG Aiying, LUH P B.A dynamic regrouping based dynamic programming approach for unit commitment of the transmission-constrained multi-site combined heat and power system[J].IEEE Transactions on Power Systems, 2018, 33 (1) :714-722.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exploiting identical generators in unit commitment">

                                <b>[12]</b> KNUEVEN B, OSTROWSKI J, WATSON J P.Exploiting identical generators in unit commitment[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4496-4507.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707004&amp;v=MTAyNDhadVpzRnlqbFc3L1BJU0hUZXJHNEg5Yk1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811003&amp;v=MDYxNTlHRnJDVVI3cWZadVpzRnlqbFc3L1BJU0hUZXJHNEg5bk5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 林俐, 田欣雨, 蔡雪瑄.考虑附加成本的燃气机组深度调峰及电力系统能源效率[J].电力系统自动化, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002.LIN Li, TIAN Xinyu, CAI Xuexuan.Gas unit deep peak regulation and power system energy efficiency in consideration of conditional cost[J].Automation of Electric Power Systems, 2018, 42 (11) :16-23.DOI:10.7500/AEPS20170914002.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic security-constrained unit commitment with generation and transmission contingencies">

                                <b>[15]</b> FERNANDEZ-BLANCO R, DVORKIN Y, ORTEGAVAZQUEZ M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems, 2017, 31 (1) :228-239.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained transmission topology control MILP formulation using sensitivity factors">

                                <b>[16]</b> RUIZ P A, GOLDIS E, RUDKEVICH A M, et al.Security-constrained transmission topology control MILP formulation using sensitivity factors[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1597-1605.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916014" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916014&amp;v=MDQ3NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzcvUElTSFRlckc0SDlqTnFZOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

