

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136471753693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916015%26RESULT%3d1%26SIGN%3d7BaNEOmDzlCKB0pTxNdkRQe0iXE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916015&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FJU0hUZXJHNEg5ak5xWTlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 智能楼宇集群数学模型 "><b>1</b> 智能楼宇集群数学模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;2&lt;/b&gt; 基于用能灵活性的智能楼宇预测调控 "><b>2</b> 基于用能灵活性的智能楼宇预测调控</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1&lt;/b&gt; 预测模型"><b>2.1</b> 预测模型</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;2.2&lt;/b&gt; 滚动优化模型"><b>2.2</b> 滚动优化模型</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;2.3&lt;/b&gt; 反馈校正"><b>2.3</b> 反馈校正</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;2.4&lt;/b&gt; 模型求解"><b>2.4</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#183" data-title="&lt;b&gt;3.1&lt;/b&gt; 基础数据"><b>3.1</b> 基础数据</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#248" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 典型楼宇RC网络模型图&lt;/b&gt;"><b>图1 典型楼宇RC网络模型图</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图2 MPC原理&lt;/b&gt;"><b>图2 MPC原理</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图3 优化方案流程图&lt;/b&gt;"><b>图3 优化方案流程图</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;表1 各预测不确定性等级、不同策略下的楼宇集群全天运行成本&lt;/b&gt;"><b>表1 各预测不确定性等级、不同策略下的楼宇集群全天运行成本</b></a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;图4 DAP与MPC策略下的节点电压对比结果&lt;/b&gt;"><b>图4 DAP与MPC策略下的节点电压对比结果</b></a></li>
                                                <li><a href="#249" data-title="表A1楼宇内部设备预测不确定等级">表A1楼宇内部设备预测不确定等级</a></li>
                                                <li><a href="#250" data-title="表A2建筑参数信息表">表A2建筑参数信息表</a></li>
                                                <li><a href="#251" data-title="表A3 HVAC系统参数信息表">表A3 HVAC系统参数信息表</a></li>
                                                <li><a href="#252" data-title="图A1基于MPC的智能楼宇能耗预测模型框图">图A1基于MPC的智能楼宇能耗预测模型框图</a></li>
                                                <li><a href="#253" data-title="图A2光照强度及室外温度">图A2光照强度及室外温度</a></li>
                                                <li><a href="#254" data-title="图A3楼宇内热源与电负荷曲线及屋顶光伏出力">图A3楼宇内热源与电负荷曲线及屋顶光伏出力</a></li>
                                                <li><a href="#255" data-title="图A4实时电价">图A4实时电价</a></li>
                                                <li><a href="#256" data-title="图A5 DAP与MPC策略下的室温对比结果">图A5 DAP与MPC策略下的室温对比结果</a></li>
                                                <li><a href="#257" data-title="图A6 DAP与MPC策略下的送风温度对比结果">图A6 DAP与MPC策略下的送风温度对比结果</a></li>
                                                <li><a href="#258" data-title="图A7 DAP与MPC策略下的功率对比结果">图A7 DAP与MPC策略下的功率对比结果</a></li>
                                                <li><a href="#259" data-title="表A4制热舒适度设定">表A4制热舒适度设定</a></li>
                                                <li><a href="#260" data-title="图A8各制热模式、不同策略下的楼宇集群全天运行成本">图A8各制热模式、不同策略下的楼宇集群全天运行成本</a></li>
                                                <li><a href="#261" data-title="图A9 MPC策略下不同朝向的送风温度对比结果">图A9 MPC策略下不同朝向的送风温度对比结果</a></li>
                                                <li><a href="#262" data-title="图A10 MPC策略下不同朝向的HVAC系统功率对比结果">图A10 MPC策略下不同朝向的HVAC系统功率对比结果</a></li>
                                                <li><a href="#263" data-title="图A11集成智能楼宇的配电网示意图">图A11集成智能楼宇的配电网示意图</a></li>
                                                <li><a href="#264" data-title="图A12 DAP与MPC策略下的接入负荷对比结果">图A12 DAP与MPC策略下的接入负荷对比结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吴玉富.中国建筑节能现状与趋势调研分析[J].低碳世界, 2017 (17) :151-152.WU Yufu.Research and analysis on current situation and trend of building energy conservation in China[J].Low Carbon World, 2017 (17) :151-152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DTSJ201717100&amp;v=MTk5NTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzczQUlUbllaTEc0SDliTnFJNUZaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吴玉富.中国建筑节能现状与趋势调研分析[J].低碳世界, 2017 (17) :151-152.WU Yufu.Research and analysis on current situation and trend of building energy conservation in China[J].Low Carbon World, 2017 (17) :151-152.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 侯恩哲.《中国建筑能耗研究报告 (2017) 》概述[J].建筑节能, 2017 (12) :131.HOU Enzhe.Research report on building energy consumption in China (2017) [J].Building Energy Efficiency, 2017 (12) :131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FCYY201712033&amp;v=MTg3NTZxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FJeTdTZDdHNEg5Yk5yWTlHWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         侯恩哲.《中国建筑能耗研究报告 (2017) 》概述[J].建筑节能, 2017 (12) :131.HOU Enzhe.Research report on building energy consumption in China (2017) [J].Building Energy Efficiency, 2017 (12) :131.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MTE4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBUHlyUGJiRzRIOWJNclk5SFlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201822008&amp;v=MDQ5NjZxZlp1WnNGeWpsVzczQVB5clBiYkc0SDluT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815012&amp;v=MDczNzZXNzNBUHlyUGJiRzRIOW5OcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" ZHAO Yang, LU Yuehong, YAN Chengchu, et al.MPC-based optimal scheduling of grid-connected low energy buildings with thermal energy storages[J].Energy and Buildings, 2015, 86 (12) :415-426." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265053&amp;v=MTM5MzFJSUY0Y2FCbz1OaWZPZmJLOEg5RE1xSTlGWnUwS0RIazZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         ZHAO Yang, LU Yuehong, YAN Chengchu, et al.MPC-based optimal scheduling of grid-connected low energy buildings with thermal energy storages[J].Energy and Buildings, 2015, 86 (12) :415-426.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 马瑞, 王京生.智慧社区多能流随机响应面模型预测控制方法[J].电力系统自动化, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001.MA Rui, WANG Jingsheng.Model predictive control method for multi-energy flow of smart community combined with stochastic response surface method[J].Automation of Electric Power Systems, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804017&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzczQUlTSFRlckc0SDluTXE0OUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         马瑞, 王京生.智慧社区多能流随机响应面模型预测控制方法[J].电力系统自动化, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001.MA Rui, WANG Jingsheng.Model predictive control method for multi-energy flow of smart community combined with stochastic response surface method[J].Automation of Electric Power Systems, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514022&amp;v=MTY5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FQeXJQYmJHNEg5VE5xNDlIWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" JIANG T, LI Z, JIN X, et al.Flexible operation of active distribution network using integrated smart buildings with heating, ventilation and air-conditioning systems[J].Applied Energy, 2018, 226:181-196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8E32F0726E1FE3000F1A0C7BBCA1D9C4&amp;v=MzI0MzlXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTN3cUE9TmlmT2Zidk5IZE82cjRoSFlwNE9lZ2s2enhZVG5ENE1TQXpsM21CR0NMUGdUTW1iQ09OdkZTaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         JIANG T, LI Z, JIN X, et al.Flexible operation of active distribution network using integrated smart buildings with heating, ventilation and air-conditioning systems[J].Applied Energy, 2018, 226:181-196.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin.Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J].Automation of Electric Power Systems, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MjQ2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBSVNIVGVyRzRIOWJOcTQ5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin.Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J].Automation of Electric Power Systems, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" MURATORI M, ROBERTS M C, SIOSHANSI R A, et al.A highly resolved modeling technique to simulate residential power demand[J].Applied Energy, 2013, 107 (3) :465-473." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900063543&amp;v=MTEzMjNpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0Y2FCbz1OaWZPZmJLN0h0VE1wbzlGWk8wTUNYZzZvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         MURATORI M, ROBERTS M C, SIOSHANSI R A, et al.A highly resolved modeling technique to simulate residential power demand[J].Applied Energy, 2013, 107 (3) :465-473.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bilevel optimization framework for smart building-to-grid systems[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :582-593." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bilevel optimization framework for smart building-to-grid systems">
                                        <b>[12]</b>
                                         RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bilevel optimization framework for smart building-to-grid systems[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :582-593.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bidirectional optimal operation of smart building-to-grid systems[C]// American Control Conference, July 1-3, 2015, Chicago, USA:288-293." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bidirectional optimal operation of smart building-to-grid systems">
                                        <b>[13]</b>
                                         RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bidirectional optimal operation of smart building-to-grid systems[C]// American Control Conference, July 1-3, 2015, Chicago, USA:288-293.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MDU1MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBSVNIVGVyRzRIOWJPclk5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 蔡宇, 林今, 宋永华, 等.基于模型预测控制的主动配电网电压控制[J].电工技术学报, 2015, 30 (23) :42-49.CAI Yu, LIN Jin, SONG Yonghua, et al.Voltage control strategy in active distribution network based on model predictive control[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :42-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523006&amp;v=MjE1MzgzQUlTckJmYkc0SDlUT3JJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         蔡宇, 林今, 宋永华, 等.基于模型预测控制的主动配电网电压控制[J].电工技术学报, 2015, 30 (23) :42-49.CAI Yu, LIN Jin, SONG Yonghua, et al.Voltage control strategy in active distribution network based on model predictive control[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :42-49.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨罡.电力系统模型预测控制技术研究[D].北京:北京交通大学, 2013.YANG Gang.Research on model predictive control techniques for power systems[D].Beijing:Beijing Jiaotong University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013342042.nh&amp;v=MTYxMTh0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBVkYyNkhiQzhITkhJclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨罡.电力系统模型预测控制技术研究[D].北京:北京交通大学, 2013.YANG Gang.Research on model predictive control techniques for power systems[D].Beijing:Beijing Jiaotong University, 2013.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">
                                        <b>[17]</b>
                                         ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 常晟, 姜子炎.大型中央空调系统节能控制策略[J].建设科技, 2011 (12) :37-41.CHANG Sheng, JIANG Ziyan.An energy saving control strategy for central air conditioning system[J].Construction Science and Technology, 2011 (12) :37-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJJS201112012&amp;v=MDIwODJDVVI3cWZadVpzRnlqbFc3M0FMaWZCZmJHNEg5RE5yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         常晟, 姜子炎.大型中央空调系统节能控制策略[J].建设科技, 2011 (12) :37-41.CHANG Sheng, JIANG Ziyan.An energy saving control strategy for central air conditioning system[J].Construction Science and Technology, 2011 (12) :37-41.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" RAZMARA M, MAASOUMY M, SHAHBAKHTI M, et al.Optimal exergy control of building HVAC system[J].Applied Energy, 2015, 156:555-565." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203550&amp;v=MjI5MjlZOUZadXNNQ1hrNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNGNhQm89TmlmT2ZiSzlIOVBPcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         RAZMARA M, MAASOUMY M, SHAHBAKHTI M, et al.Optimal exergy control of building HVAC system[J].Applied Energy, 2015, 156:555-565.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 吴继臣, 徐刚.全国主要城市冬季太阳辐射强度的研究[J].哈尔滨工业大学学报, 2003, 35 (10) :1236-1239.WU Jichen, XU Gang.Major Chinese cities’ solar radiant intensities in winter[J].Journal of Harbin Institute of Technology, 2003, 35 (10) :1236-1239." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HEBX200310024&amp;v=MTY1NDFyQ1VSN3FmWnVac0Z5amxXNzNBTFNqSmRyRzRIdExOcjQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         吴继臣, 徐刚.全国主要城市冬季太阳辐射强度的研究[J].哈尔滨工业大学学报, 2003, 35 (10) :1236-1239.WU Jichen, XU Gang.Major Chinese cities’ solar radiant intensities in winter[J].Journal of Harbin Institute of Technology, 2003, 35 (10) :1236-1239.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FUMO N, MAGO P, LUCK R.Methodology to estimate building energy consumption using EnergyPlus Benchmark models[J].Energy and Building, 2010, 42 (12) :2331-2337." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489017&amp;v=MDQ4MzNiSzdIdERPcm85RllPTUdESDArb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0Y2FCbz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         FUMO N, MAGO P, LUCK R.Methodology to estimate building energy consumption using EnergyPlus Benchmark models[J].Energy and Building, 2010, 42 (12) :2331-2337.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" JIN X, MU Y, JIA H, et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy, 2016, 194:386-398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system">
                                        <b>[22]</b>
                                         JIN X, MU Y, JIA H, et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy, 2016, 194:386-398.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DJABALI C, BOUKAROURA A, KETFI N, et al.Optimum distribution network reconfiguration using firefly algorithm[C]// International Conference on Recent Advances in Electrical Systems, December 20-22, 2016, Tunisia:278-283." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimum distribution network reconfiguration using firefly algorithm">
                                        <b>[23]</b>
                                         DJABALI C, BOUKAROURA A, KETFI N, et al.Optimum distribution network reconfiguration using firefly algorithm[C]// International Conference on Recent Advances in Electrical Systems, December 20-22, 2016, Tunisia:278-283.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),116-129 DOI:10.7500/AEPS20180728001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于模型预测控制的智能楼宇用能灵活性调控策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%8E%9A%E5%90%88&amp;code=11700149&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈厚合</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B3%BD%E5%AE%81&amp;code=39917136&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李泽宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9C%E6%B6%9B&amp;code=24056080&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姜涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%9B%AA&amp;code=35649630&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李雪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%84%92%E5%B3%B0&amp;code=34362162&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张儒峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9B%BD%E5%BA%86&amp;code=11263987&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李国庆</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0263147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东北电力大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种基于模型预测控制的智能楼宇用能灵活性调控策略。首先, 根据楼宇蓄热特性, 构建考虑楼宇内部不同制热区域的智能楼宇能耗预测模型, 并将楼宇系统作为灵活可控单元集成到配电网中;然后基于模型预测控制方法, 通过楼宇内部暖通空调系统在温度舒适度范围内对室温进行优化调节, 实现楼宇系统的能耗灵活管理, 降低楼宇运行成本;最后, 在冬季制热场景下, 对不同暖通空调控制方法下的楼宇集群进行优化调度分析, 并对比分析了楼宇集群优化调度对于配电网运行状态的影响。结果表明, 所提方法在保证温度舒适度的前提下可充分发掘智能楼宇的需求响应潜力, 降低楼宇运行成本, 同时可有效解决由可再生能源出力预测数据误差而导致的楼宇日前调控方案与实际运行场景偏差较大的问题, 在预测不确定性环境下具有较强的鲁棒性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%96%E9%80%9A%E7%A9%BA%E8%B0%83%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暖通空调系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A5%BC%E5%AE%87%E8%93%84%E7%83%AD%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">楼宇蓄热特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E9%98%BB%E7%83%AD%E5%AE%B9%E7%BD%91%E7%BB%9C%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热阻热容网络模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈厚合 (1978—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统安全性与稳定性、柔性直流输电、综合能源系统。E-mail:chenhouhe@126.com;
                                </span>
                                <span>
                                    李泽宁 (1994—) , 男, 硕士研究生, 主要研究方向:集成智能楼宇的主动配电网系统建模及能量管理。E-mail:zeningli@aliyun.com;
                                </span>
                                <span>
                                    *姜涛 (1983—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:电力系统安全性与稳定性、可再生能源集成、综合能源系统。E-mail:t.jiang@aliyun.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677022);</span>
                                <span>国家重点研发计划资助项目 (2017YFB0903400);</span>
                                <span>吉林省综合能源系统创新团队资助项目 (20180519015JH);</span>
                    </p>
            </div>
                    <h1><b>Flexible Energy Scheduling Strategy in Smart Buildings Based on Model Predictive Control</b></h1>
                    <h2>
                    <span>CHEN Houhe</span>
                    <span>LI Zening</span>
                    <span>JIANG Tao</span>
                    <span>LI Xue</span>
                    <span>ZHANG Rufeng</span>
                    <span>LI Guoqing</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Northeast Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>An flexible energy scheduling strategy in smart buildings based on model predictive control is proposed. Firstly, based on the heat storage characteristics of building, this paper develops an energy consumption prediction model for smart building with different heating zones, and the building system is integrated into the distribution network as a flexible and controllable unit. Then, based on the model predictive control method, the room temperature is adjusted within the suitable temperature comfort range through the heating, ventilation and air conditioning (HVAC) system in the building. The flexible energy consumption management of building system is achieved, while the operation cost of building is reduced. Finally, this paper analyzes the optimal scheduling results of the aggregation of smart buildings with different HVAC control strategies in the winter heating scenario, and evaluates the effects of optimal schedules of the aggregation of smart buildings on the operation of distribution network. Results show that the proposed optimal scheduling method can make full use of the demand response potential of smart buildings to reduce the building operation cost on the premise of ensuring temperature comfort. Meanwhile, the method can effectively solve the problem of large deviation between the day-ahead building scheduling strategy and actual building operation scenario caused by the inaccuracy prediction data of renewable energy output, and it has a strong robustness in prediction uncertainty environment.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=heating%2C%20ventilation%20and%20air%20conditioning%20(HVAC)%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">heating, ventilation and air conditioning (HVAC) system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=heat%20storage%20characteristics%20of%20building&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">heat storage characteristics of building;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resistor-capacitor%20network%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resistor-capacitor network model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control%20(MPC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control (MPC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51677022);</span>
                                <span>National Key R&amp;D Program of China (No. 2017 YFB0903400);</span>
                                <span>Jilin Provincial Integrated Energy System Innovation Team Project (No. 20180519015 JH);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">随着城市化水平的不断提高、产业结构的持续调整, 中国城市能源需求量快速增加, 其中建筑耗能已占能源消费总量的30%以上<citation id="213" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。2017年《中国建筑节能发展报告》数据显示, 预计到2050年, 建筑部门节能减排潜力将高达74%, 可减少碳排放量约50%。因此, 建筑节能对于实现中国节能减排战略具有重大意义, 是实现中国碳排放目标的关键<citation id="214" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">由于楼宇可控负荷运行方式灵活, 电力调度中心可通过直接控制或价格激励措施, 有效管理楼宇系统能耗, 降低楼宇运行成本, 提高电网运行经济性和安全性<citation id="215" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。文献<citation id="216" type="reference">[<a class="sup">3</a>]</citation>基于建筑热惯性, 构建了一种楼宇虚拟储能系统模型, 进而在楼宇优化过程中充分利用虚拟储能的充放电管理, 降低楼宇运行成本;文献<citation id="217" type="reference">[<a class="sup">4</a>]</citation>基于热阻热容网络模型, 提出了一种集成智能楼宇灵活负荷的主动配电网优化调度方法, 在充分挖掘楼宇系统需求响应潜力的同时, 进一步提升了配电网的能源利用效率与运行安全性。</p>
                </div>
                <div class="p1">
                    <p id="51">但上述方法均基于楼宇日前优化调度模型, 在前一日基于未来24 h的预测数据一次性制定次日控制方案, 当预测数据精度较高时, 该控制方案可较好地满足实际需求, 但随着预测时间尺度增加, 可再生能源和负荷预测的不确定性持续扩大, 进而导致日前优化调度结果较难满足系统实际运行需求, 而模型预测控制 (model predictive control, MPC) 可有效解决这一问题<citation id="218" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">MPC在每个采样时刻, 计算系统未来有限时间段的运行状态, 并以当前时刻量测值作为初始状态, 通过在线滚动优化, 得到下一时刻最优调控策略。基于MPC策略的强鲁棒性特点, 近年来, 部分学者已将其应用到楼宇能耗管理并取得一定成效。文献<citation id="219" type="reference">[<a class="sup">6</a>]</citation>对于楼宇系统, 通过MPC经济优化调度, 降低了楼宇系统的运行成本与碳排放量;文献<citation id="220" type="reference">[<a class="sup">7</a>]</citation>提出了一种智慧社区多能流随机响应面MPC方法, 构建了兼顾经济性和环保性的多能流多目标优化调度模型;文献<citation id="221" type="reference">[<a class="sup">8</a>]</citation>基于家庭能源局域网框架, 构建了混合整数二次规划模型, 并通过MPC策略实现对家庭能源局域网的优化管理。</p>
                </div>
                <div class="p1">
                    <p id="53">然而上述方法没有充分挖掘楼宇灵活负荷的需求响应潜力。基于此, 本文提出一种基于MPC的智能楼宇用能灵活性调控策略。首先, 根据楼宇蓄热特性, 构建了考虑楼宇内部不同制热区域的智能楼宇能耗预测模型, 并将楼宇系统作为灵活可控单元集成到配电网中;然后基于MPC策略, 通过楼宇内部暖通空调 (heating, ventilation and air conditioning, HVAC) 系统在温度舒适度范围内对室温进行优化调节, 实现楼宇系统的能耗灵活管理, 降低楼宇运行成本;最后, 在冬季制热场景下, 进一步分析对比了不同楼宇优化调度方案及其对于配电网的运行状态的影响。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 智能楼宇集群数学模型</h3>
                <div class="p1">
                    <p id="55">本节基于抽象化楼宇网络节点的方法, 对单个制热区域、单座楼宇和楼宇群, 按照从微观到宏观的思路对楼宇集群进行建模。</p>
                </div>
                <div class="p1">
                    <p id="56">典型楼宇内部制热区域的热阻热容 (resistance-capacitance, RC) 网络模型构成如图1所示<citation id="222" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。由图1可知, 热容与热阻构成了RC网络模型, 使楼宇具备了储热和传热能力。在制热区域中通常含有两类节点:室内节点和墙体节点。各节点通过热阻互连, 且都通过热容接地。RC网络模型描述的是单个制热区域, 多个类似制热区域可聚合为楼宇集群, 且各楼宇屋顶都建有分布式光伏发电系统。近似楼宇内部的制热区域构造相同, 所以, 在相同的外部环境参数和调控策略下, 楼宇集群中每个制热区域的HVAC功率近似相同。最后, 进一步通过楼宇HVAC系统调节送风温度, 达到集中控制的目的。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型楼宇RC网络模型图" src="Detail/GetImg?filename=images/DLXT201916015_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型楼宇RC网络模型图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagram of RC network model of a typical building</b></p>

                </div>
                <div class="p1">
                    <p id="58">墙体热平衡等式约束如下<citation id="223" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup></mrow></munder><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mrow></mstyle><mo>+</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>α</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>i</i>和<i>j</i>为网络模型中的节点;<i>C</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为节点<i>i</i>与节点<i>j</i>间墙壁的热容;<i>N</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为该墙壁相邻的所有节点集合;<i>T</i><sub><i>j</i></sub>为节点<i>j</i>的温度;<i>T</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为该墙体的温度;<i>R</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为该墙体的热阻;当该墙体不受阳光照射时, <i>r</i><sub><i>i</i>, <i>j</i></sub>=0, 否则<i>r</i><sub><i>i</i>, <i>j</i></sub>=1;<i>α</i><sub><i>i</i>, <i>j</i></sub>为此墙壁的吸热率;<i>A</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为此面墙体的表面积;<i>Q</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为该面墙体所对应的光照强度。</p>
                </div>
                <div class="p1">
                    <p id="62">制热区域热平衡等式约束如下<citation id="224" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow></munder><mrow><mfrac><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mrow></mstyle><mo>+</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow></munder><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></mfrac></mrow></mstyle><mo>+</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>h</mi><mrow><mi>int</mi></mrow></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>s</mtext></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mtext>w</mtext></msubsup><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>Q</mi><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>C</i><sup>r</sup><sub><i>h</i></sub>为第<i>h</i>号制热区域的热容;<i>T</i><sup>r</sup><sub><i>h</i></sub>为该制热区域的室温;<i>R</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>和<i>j</i>间窗体的热阻大小;<i>N</i><sup>r</sup><sub><i>h</i></sub>为第<i>h</i>号制热区域相邻的所有节点;<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup></mrow></math></mathml>为该制热区域的送风质量流量;<i>c</i><sub>p</sub>为该制热区域空气的比热容;<i>T</i><sup>s</sup><sub><i>h</i></sub>为该制热区域的送风温度;当此制热区域无窗时, <i>π</i><sub><i>i</i>, <i>j</i></sub>=0, 否则<i>π</i><sub><i>i</i>, <i>j</i></sub>=1;<i>τ</i><sup>w</sup><sub><i>i</i>, <i>j</i></sub>为该面墙壁窗体的透射率;<i>A</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为此窗户的表面积;<i>Q</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>h</mi><mrow><mi>int</mi></mrow></msubsup></mrow></math></mathml>分别为该窗体所对应的光照强度和该制热区域的内热源发热。</p>
                </div>
                <div class="p1">
                    <p id="70">同时, 式 (1) 和式 (2) 可进一步转换为式 (3) 所描述的状态方程:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub><mo>, </mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">E</mi><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<b><i>x</i></b>表示系统的状态变量, 指代网络内部各节点的温度;<b><i>u</i></b>表示系统的控制变量;<b><i>d</i></b>和<b><i>y</i></b>分别表示系统扰动量和输出量;下标 (<i>t</i>+<i>k</i>) |<i>t</i>表示在<i>t</i>时刻预测<i>t</i>+<i>k</i>时刻的量值;<i>k</i>=0, 1, …, <i>N</i><sub>p</sub>-1, 其中<i>N</i><sub>p</sub>为预测时域;<b><i>E</i></b>为单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="73">以某制热区域为例, 系统状态变量<b><i>x</i></b>如下:</p>
                </div>
                <div class="p1">
                    <p id="74"><b><i>x</i></b>=[<i>T</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mtext>r</mtext></msubsup></mrow></math></mathml><i>T</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mtext>w</mtext></msubsup></mrow></math></mathml><i>T</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup></mrow></math></mathml><i>T</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup></mrow></math></mathml><i>T</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>]<sup>T</sup>      (4) </p>
                </div>
                <div class="p1">
                    <p id="80">矩阵<b><i>A</i></b>与确定系统输出量的矩阵<b><i>B</i></b>如下:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mo>-</mo><mn>1</mn></mrow><mrow><mi>C</mi><msup><mrow></mrow><mtext>r</mtext></msup></mrow></mfrac><mi>S</mi></mtd><mtd><mfrac><mn>1</mn><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mn>2</mn></mrow><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mfrac><mrow><mo>-</mo><mn>2</mn></mrow><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>3</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mfrac><mrow><mo>-</mo><mn>2</mn></mrow><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>4</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mfrac><mrow><mo>-</mo><mn>2</mn></mrow><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>5</mn></mrow><mtext>w</mtext></msubsup></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i>=1/<i>R</i><sup>w</sup><sub>1, 2</sub>+1/<i>R</i><sup>w</sup><sub>1, 3</sub>+1/<i>R</i><sup>w</sup><sub>1, 4</sub>+1/<i>R</i><sup>w</sup><sub>1, 5</sub>+1/<i>R</i><sup>win</sup><sub>1, 5</sub>。</p>
                </div>
                <div class="p1">
                    <p id="85">系统中的线性部分<b><i>g</i></b>以及扰动项<b><i>d</i></b>如下:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">u</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>h</mi><mtext>r</mtext></msubsup><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>h</mi><mtext>s</mtext></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mn>1</mn><mtext>r</mtext></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>C</mi><msup><mrow></mrow><mtext>r</mtext></msup></mrow></mfrac><mtext> </mtext><mn>0</mn><mtext> </mtext><mn>0</mn><mtext> </mtext><mn>0</mn><mtext> </mtext><mn>0</mn></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916015_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916015_08701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">本节基于楼宇内部单个制热区域的RC网络模型, 使聚合后的楼宇负荷参与电力市场经济, 具体方法如下:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup><mo>=</mo><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mi>b</mi></msup><mi mathvariant="bold-italic">x</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup><mo>+</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup><mo>, </mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">E</mi><mi mathvariant="bold-italic">d</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup><mo>=</mo><mi mathvariant="bold-italic">B</mi><msup><mrow></mrow><mi>b</mi></msup><mi mathvariant="bold-italic">x</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow><mi>b</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">其中制热区域数量记为<i>b</i> (<i>b</i>∈{1, 2, …, <i>L</i>}) , 通过累积具有不同特性的制热区域负荷, 获得建筑物聚合后的总负荷, 从而进一步达到智能楼宇负荷集中控制的目的。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>2</b> 基于用能灵活性的智能楼宇预测调控</h3>
                <div class="p1">
                    <p id="93">在楼宇RC网络模型的基础上, 本文进一步提出一种基于调节HVAC系统送风温度的MPC策略, 对智能楼宇进行优化调度。</p>
                </div>
                <div class="p1">
                    <p id="94">MPC策略在多个有限时域内, 通过智能楼宇的信息交互功能, 在未来24 h内多次下发对应时间段的楼宇控制方案, 并基于预测模型、滚动优化、反馈校正进行优化调度。最后, 将各时段优化后的楼宇负荷接入配电网, 分析配电网运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1</b> 预测模型</h4>
                <div class="p1">
                    <p id="96">预测模型可根据系统的历史数据与未来输入, 进一步预测系统输出值。本文中智能楼宇预测模型主要包括:光伏、负荷需求及实时电价的预测模型, 并将其在预测时域内的预测值作为输入变量。</p>
                </div>
                <div class="p1">
                    <p id="97">在智能楼宇预测调控过程中, 光伏输出功率、负荷需求及实时电价的预测模型满足式 (10) :</p>
                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916015_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>P</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为日前光伏输出功率、负荷需求及实时电价预测值;<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mtext>l</mtext></mrow></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段的输入变量短期预测值;<i>E</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (t) , E<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (<i>t</i>) , <i>E</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (t) 分别为t时段的输入变量预测不确定阈值, 其具体取值如附录<i>A</i>表<i>A</i>1所示<citation id="225" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>;R为服从U (-1, 1) 分布的随机数。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.2</b> 滚动优化模型</h4>
                <h4 class="anchor-tag" id="109" name="109"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="110">考虑楼宇内部居民的舒适度, 在不同的HVAC系统控制方式下, 进一步构建了智能楼宇经济优化调度模型<citation id="226" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。该优化调度主要基于楼宇物业公司考虑, 主要目标是在保证用户温度舒适性的基础上, 降低楼宇运行成本, 进而分析楼宇优化调度后对于集成智能楼宇的配电网运行状态的影响。因此其目标函数主要由两部分组成:一是经济成本;二是用户因舒适性未被满足而带来的惩罚, 其中经济成本是指楼宇的运行成本。两种区域控制方式下的经济优化调度模型目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mtext>e</mtext></msubsup><mi>Ω</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup><mi>C</mi><msup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msup><mo stretchy="false">) </mo><mo>+</mo><mi>κ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false"> (</mo></mstyle><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ε</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>ε</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:第一项为楼宇的能耗成本与光伏使用维护成本;<i>I</i><sup>e</sup><sub><i>t</i></sub>为各时间段的楼宇用电量;<i>Ω</i><sub><i>t</i></sub>为该地区的实时电价;<i>I</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>为各时间段光伏的发电量;<i>C</i><sup>PV</sup>为光伏使用维护价格;第二项为影响用户温度舒适性而设的罚函数项<citation id="227" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>;<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ε</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>与<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>ε</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>为松弛变量, 以确保优化的可行解<citation id="228" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;<i>κ</i>为罚因子, 可根据不同用户的舒适温度敏感性来选择。</p>
                </div>
                <div class="p1">
                    <p id="116">同时, 由智能楼宇集群数学模型, 记制热区域数量为<i>b</i>, 则楼宇集群总能耗<i>E</i><sup>a</sup>的计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msup><mrow></mrow><mtext>a</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>b</mi></munder><mi>Ι</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>b</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="119">楼宇各时间段能耗定义为:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>I</i><sup>e</sup><sub><i>t</i></sub>= (<i>P</i><sup>B</sup><sub><i>t</i></sub>-<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>) Δ<i>t</i>      (13) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:Δ<i>t</i>为时间间隔;<i>P</i><sup>B</sup><sub><i>t</i></sub>为<i>t</i>时刻的楼宇功率, 其计算方法如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="123"><i>P</i><sup>B</sup><sub><i>t</i></sub>=<i>P</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Η</mtext><mtext>V</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><sup>o</sup><sub><i>t</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><sup>o</sup><sub><i>t</i></sub>为<i>t</i>时刻楼宇内部其他用电设备, 如家用电器、灯光的使用功率;<i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Η</mtext><mtext>V</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻楼宇内部HVAC系统的电功率消耗, 其计算方法如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="127"><i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Η</mtext><mtext>V</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><sup>h</sup><sub><i>t</i></sub>+<i>P</i><sup>f</sup><sub><i>t</i></sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>P</i><sup>h</sup><sub><i>t</i></sub>为<i>t</i>时刻楼宇内部HVAC系统的制热电功率消耗;<i>P</i><sup>f</sup><sub><i>t</i></sub>为<i>t</i>时刻楼宇内部HVAC系统的送风电功率消耗。</p>
                </div>
                <div class="p1">
                    <p id="130">制热电功率计算方法如式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>h</mtext></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>i</mi><mtext>r</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>h</mtext></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>r</mtext></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>i</mi><mtext>r</mtext></msubsup></mrow></math></mathml>为<i>t</i>时刻<i>i</i>号制热区域HVAC系统的送风质量流量;<i>T</i><sup>h</sup><sub><i>t</i></sub>为<i>t</i>时刻HVAC系统的送风温度;<i>T</i><sup>r</sup><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时刻<i>i</i>号制热区域的实际温度;<i>c</i><sub>p, air</sub>为空气比热容;<i>C</i><sub>cop</sub>为能效比。</p>
                </div>
                <div class="p1">
                    <p id="135">送风电功率计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>f</mtext></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>i</mi><mtext>r</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>η</i><sub>fan</sub>和<i>η</i><sub>motor</sub>分别为送风设备的风机和电机系数;Δ<i>P</i><sub>tot</sub>为送风设备内部压强差<citation id="229" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 其中Δ<i>P</i><sub>tot</sub>的计算方法如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>t</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>ρ</mi><mfrac><mrow><mi>v</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>P</i><sub>static</sub>为静态压强差;<i>ρ</i>为空气密度;<i>v</i>为风速。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="143">智能楼宇经济调度模型的约束条件主要由两部分组成:一是基于能量守恒定律, 从热平衡的角度, 构建了外界环境参数与室内温度以及制热功率之间的等式约束;二是居民温度舒适性以及楼宇内部HVAC系统控制参数的不等式约束。因此, 楼宇集群的两种优化调度模型的约束如下。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">1) 墙体热平衡约束与室内区域热平衡约束如式 (1) 与式 (2) 所示。</h4>
                <div class="p1">
                    <p id="145">除楼宇热平衡约束外, 还需考虑暖通设备的自身约束与居民温度舒适性约束, 包括暖通设备功率的上下限约束、送风温度的变化速率、楼宇居民的舒适度约束。各暖通设备的约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">2) 楼宇内部HVAC系统控制的送风温度上下限约束为<citation id="230" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>:</h4>
                <div class="area_img" id="147">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916015_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="149">式中:<i>u</i><sub> (<i>t</i>+<i>k</i>) |<i>t</i></sub>为HVAC系统的送风温度;<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow></math></mathml>分别为送风温度的变化速率上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">3) 舒适度上下限约束<citation id="231" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>为:</h4>
                <div class="area_img" id="153">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916015_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="155">式中:<i>T</i><sub> (<i>t</i>+<i>k</i>) |<i>t</i></sub>为该制热区域的温度;<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Τ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mrow></math></mathml>与<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Τ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为居民设置的舒适温度上下限;<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>ε</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ε</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>t</mi></mrow></msub></mrow></math></mathml>为松弛变量, 以确保优化的可行解。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.3</b> 反馈校正</h4>
                <div class="p1">
                    <p id="161">在预测控制中, 由于不确定性因素干扰, 模型预测值将与实际情况存在一定偏差, 因此, 在控制的每一步都要对预测值与实际输出进行比较, 以此修正预测的不确定性, 然后进行新一轮的优化, 使滚动优化过程在基于预测模型的同时利用反馈信息, 达到反馈校正的目的。</p>
                </div>
                <div class="p1">
                    <p id="162">在智能楼宇用能灵活性调控策略中, 模型输入的预测值无法保证与实际值完全一致, 从而导致下发的调控策略与实际运行状态存在一定偏差, 且随着预测不确定等级的增加, 优化调控策略的精度将不断下降。因此, 在滚动优化调控过程中, 需要将系统当前实际的室内温度及HVAC系统送风温度作为新一轮滚动优化的初始值, 进而使得新一轮的调控策略更加符合实际智能楼宇运行需求。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.4</b> 模型求解</h4>
                <div class="p1">
                    <p id="164">本文引入已在工业控制领域得到广泛应用的MPC方法进行优化调控。MPC方法能够根据系统的最新状态对决策命令进行实时更新, 相比传统优化策略具有更强的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="165">MPC具体原理如图2所示。横轴为时域, 其中预测时域包含<i>N</i><sub>p</sub>个时间段, 控制时域包含<i>N</i><sub>c</sub>个时间段, 且<i>N</i><sub>p</sub>≥<i>N</i><sub>c</sub>。在<i>t</i>时刻, 利用对应<i>N</i><sub>p</sub>个时间段内的预测数据, 以在控制时域<i>N</i><sub>c</sub>内降低楼宇运行成本为目标进行优化, 得到控制时域<i>N</i><sub>c</sub>内的楼宇运行最优调控策略, 并只执行控制时域<i>N</i><sub>c</sub>内最优控制序列的第一个决策命令<citation id="232" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 MPC原理" src="Detail/GetImg?filename=images/DLXT201916015_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 MPC原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Principle of MPC</b></p>

                </div>
                <div class="p1">
                    <p id="167">MPC策略的预测时域<i>N</i><sub>p</sub>和控制时域<i>N</i><sub>c</sub>在时间轴上持续向前滚动<citation id="233" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 利用下一轮预测时域的预测数据与当前时刻的楼宇状态反馈信息, 进行下一轮楼宇运行优化调度, 在未来时间段多次下发对应时段的楼宇控制方案, 以替代楼宇一次性离线全时段优化。</p>
                </div>
                <div class="p1">
                    <p id="168">本文所提出的智能楼宇能耗预测模型, 基于RC网络模型进行能耗预测, 通过选取适当的热阻热容参数可得到较为精确的能耗预测值, 引入随机参数仅为模拟楼宇实际运行中环境的不确定性。对于预测模型, 不需要深入了解过程内部的机理, 并对模型精度要求较低, 更关注实际运行中预测模型的效果<citation id="234" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="169">基于MPC的智能楼宇能耗预测模型框图如附录A图A1所示, 智能楼宇用能灵活性调控策略通过负荷数据、电价数据等信息, 得到预测负荷、预测电价等预测值。在采样时刻<i>k</i>, 智能楼宇能耗管理系统以当前系统状态<b><i>x</i></b>作为初始状态, 并通过楼宇运行成本目标函数与动态约束滚动求解有限时域的最优控制序列<b><i>u</i></b>, 以局部优化取代全局优化, 同时将当前能耗管理系统实际输出量<b><i>y</i></b>作为新一轮滚动优化的初始值, 并反复修正预测信息的不确定性, 从而使得在<i>k</i>+1采样时刻, 新一轮的调控策略更加符合实际智能楼宇运行需求, 进一步增强智能楼宇控制的鲁棒性。因此, 与楼宇传统一次性离线优化控制相比, MPC方法从机理上体现了智能控制所具有的实时处理各种不确定性与定性信息的能力, 对复杂环境具有良好的适应性<citation id="235" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="170">本文针对智能楼宇集群采用MPC方法进行优化调度, 同时对于此类研究, 本文也提供了一种灵活调度方法, 可进一步测试不同智能楼宇集群算例。</p>
                </div>
                <div class="p1">
                    <p id="171">针对上述优化模型, 本文在MATLAB中调用CPLEX<citation id="236" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>进行求解。具体求解流程如图3所示。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 优化方案流程图" src="Detail/GetImg?filename=images/DLXT201916015_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 优化方案流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of optimization scheme</b></p>

                </div>
                <div class="p1">
                    <p id="173">详细求解过程如下。</p>
                </div>
                <div class="p1">
                    <p id="174">步骤1:在第<i>k</i>个时间段, 基于楼宇RC网络模型, 对楼宇内部单个制热区域进行建模。</p>
                </div>
                <div class="p1">
                    <p id="175">步骤2:对智能楼宇内部制热区域进行MPC优化调度, 通过式 (1) 和式 (2) 确定HVAC系统的运行状态, 构建该制热区域的能耗预测模型。通过目标函数式 (11) 并调用CPLEX进一步确定<i>k</i>时刻制热区域中HVAC系统的优化运行方案。</p>
                </div>
                <div class="p1">
                    <p id="176">步骤3:判断制热区域模型参数是否发生改变, 即判别该制热区域位于向阳面或背阴面, 若参数发生改变, 则重新对参数变化后的制热区域, 重复步骤1和2, 构建考虑楼宇内部不同制热区域的智能楼宇能耗预测模型, 进一步得到智能楼宇的HVAC系统优化运行方案。</p>
                </div>
                <div class="p1">
                    <p id="177">步骤4:基于居民用电的随机特性, 通过对同种类型的楼宇负荷进行聚合, 进一步得到楼宇集群聚合负荷。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤5:构建配电网潮流模型, 并将基于MPC策略得到的楼宇集群负荷随机接入配电网, 进一步得到第<i>k</i>个时间段基于MPC的智能楼宇用能灵活性调控方案。</p>
                </div>
                <div class="p1">
                    <p id="179">步骤6:判断第<i>k</i>个时间段是否为系统设定时间周期的最终时间段<i>n</i>, 若不是, 则滚动至第<i>k</i>+1个时间段, 重复步骤1至步骤5。</p>
                </div>
                <div class="p1">
                    <p id="180">步骤7:输出<i>T</i>={0, 1, …, <i>k</i>, …, <i>n</i>}整个时间周期的基于MPC的智能楼宇用能灵活性调控最终方案。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="182">本节基于居民楼宇和配电网络, 通过不同的智能楼宇用能调控策略进行对比分析, 验证所提基于MPC的智能楼宇用能灵活性调控策略的正确性和有效性。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.1</b> 基础数据</h4>
                <div class="p1">
                    <p id="184">对于休息日居民楼宇, 考虑进行一天的滚动优化调控, 每隔15 min取一个时间断面<citation id="237" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 预测时域和控制时域选取4 h<citation id="238" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。本文以独栋5层居民建筑为例, 每层4个制热区域, 每个制热区域高3 m, 长8 m, 宽8 m, 且屋顶建有分布式光伏系统, 有类似5座建筑组成楼宇集群, 并采用相同控制方法。建筑物以及楼宇集群内部HVAC系统的相关参数见附录A表A2<citation id="239" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>与表A3<citation id="240" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。本文太阳辐射强度与室外温度取自中国北方冬季某一典型日, 具体数据见附录A图A2<citation id="241" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="185">考虑到窗体玻璃遮阳系数、太阳照射方向与建筑物外窗角度, 本文近似取窗户透射率<i>τ</i>以及墙体吸热率<i>α</i>分别为0.9和0.4<citation id="242" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。楼宇内热源发热主要由设备和人体发热两部分组成, 某典型日单栋楼宇内热源与常规用电 (不含制热用电) 及屋顶光伏出力曲线如附录A图A3所示<citation id="243" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 并通过随机正态分布, 估算楼宇集群内热源以及常规用电。本文采用纽约州某典型日电价<citation id="244" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>引导楼宇居民用电, 购电价格如附录A图A4所示。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="187">选取休息日居民楼宇, 用户设定的舒适温度范围为22 ～24 ℃, 以向阳面光照强度为参考, 预测不确定等级设定为1, 基于改进日前调控 (DAP) 策略和MPC策略进行优化分析。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>3.2.1</b> 不同调控策略下的优化结果对比分析</h4>
                <div class="p1">
                    <p id="189">DAP策略基于日前调控, 将未来24 h内可再生能源出力、实时电价、负荷等预测数据读取分析, 并一次性下发次日楼宇控制方案, 同时DAP策略在楼宇系统实际运行过程中, 因预测数据的误差而导致的功率差值全部由外部电网平抑<citation id="245" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。MPC策略基于滚动优化、反馈校正原理进行优化调度, 在多个有限时域内, 依次下发对应时间段的楼宇控制方案, 优化调度对比结果如附录A图A5、图A6和图A7所示。</p>
                </div>
                <div class="p1">
                    <p id="190">由附录A图A5中DAP与MPC策略下室温对比结果可知:MPC策略下室内温度变化幅值与DAP策略基本一致, 且室内温度基本满足用户舒适度要求, 但其变化频率略小于DAP策略, 且波动更为平缓。其原因是MPC策略的预测控制特性减小了计算过程中的调节频率, 优化了控制曲线, 且DAP策略进行的是离线优化, 其时间尺度为24 h, 而基于MPC的优化调控以有限时段最优控制代替全时段最优控制, 在未来24 h内多次下发对应时间段的楼宇调控方案, 因此, MPC策略在预测不确定性环境下具有较强的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="191">附录A图A6对比了DAP与MPC策略下HVAC系统送风温度调控结果。由图A6可知:HVAC系统送风温度随着太阳辐射强度和室外温度的变化而改变, 并使室内温度基本满足用户舒适度要求。MPC与DAP策略下的送风温度在大部分时刻保持一致, 基于MPC的预测控制特性和强鲁棒性特点, MPC策略下的送风温度曲线较为平缓。</p>
                </div>
                <div class="p1">
                    <p id="192">由附录A图A7中DAP与MPC策略下楼宇集群HVAC系统功率变化曲线可知:HVAC系统功率随着送风温度的变化而改变, 并使室内温度基本满足用户舒适度要求。相较于DAP策略, MPC策略下HVAC系统基于自身预测控制特性在预测不确定性环境下功率变化较为平缓, 运行更为稳定, 具有较强的鲁棒性, 且大部分时刻其HVAC系统运行功率较低, 具有较好的经济性。表1为不同调控策略在各预测不确定性等级下的楼宇集群运行成本。由表1可知:DAP与MPC策略随着不确定性等级的提高, 楼宇集群运行成本逐渐增大, 而日前调控策略下的楼宇运行成本为理想预测值, 并不受不确定性等级的影响, 从结果可以看出, 4种不确定等级下, MPC策略下的楼宇运行成本更接近日前理想调控结果, 且相较于DAP策略, MPC策略下楼宇集群运行成本更低, 且其更能降低由实时电价、可再生能源出力以及负荷的预测误差带来的不确定性, 在预测不确定性环境下具有更强的鲁棒性。</p>
                </div>
                <div class="area_img" id="193">
                    <p class="img_tit"><b>表1 各预测不确定性等级、不同策略下的楼宇集群全天运行成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Fully-day operation costs of buildings with different forecast uncertainty levels and dispatch strategies</b></p>
                    <p class="img_note"></p>
                    <table id="193" border="1"><tr><td rowspan="2"><br />不确定性等级</td><td colspan="3"><br />楼宇运行成本/元</td></tr><tr><td><br /> DAP策略</td><td>MPC策略</td><td>日前策略</td></tr><tr><td><br /> 1</td><td>242.7</td><td>237.3</td><td>236.9</td></tr><tr><td><br /> 2</td><td>247.8</td><td>238.8</td><td>236.9</td></tr><tr><td><br /> 3</td><td>253.1</td><td>240.4</td><td>236.9</td></tr><tr><td><br /> 4</td><td>258.3</td><td>242.1</td><td>236.9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="194">附录A图A8进一步对比了不同调控策略在附录A表A4所示的3种制热模式下楼宇集群运行成本的变化趋势。由图A8中结果可知:随着冬季温度舒适标准的提高, 楼宇集群运行成本逐渐增加, 不同的舒适区间可以满足居民不同的温度需求, 且MPC策略下的楼宇集群全天运行成本相较于DAP策略更接近日前理想调控结果。通过设置不同的制热模式, 用户可在舒适性与经济性方面获得更为多样的选择, 从而进一步适应外界的不同环境状态。</p>
                </div>
                <div class="p1">
                    <p id="195">综上所述, MPC策略可通过智能楼宇的信息交互功能, 在未来24 h内多次下发对应时间段的楼宇控制方案, 以此修正光伏出力、负荷需求及实时电价的预测不确定性, 同时在滚动优化过程中, 将系统当前实际的室内温度及送风温度作为新一轮滚动优化的初始值, 进而根据智能楼宇的最新运行状态对控制方案进行实时更新。通过表1可得, MPC策略下的楼宇运行成本更接近理想预测调控结果, 同时由附录A图A7可得, MPC策略下HVAC系统功率在预测不确定性环境下变化较为平缓, 具有较强的鲁棒性, 从而进一步证明了对于该模型MPC策略的合理性与正确性。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.2.2</b> 不同朝向楼宇优化调度结果对比</h4>
                <div class="p1">
                    <p id="197">楼宇内部背阴面与向阳面区域的优化调度差异主要在于光照强度的区别。本节以MPC策略为例, 制热区域通过墙壁吸热与窗体透射得到辐射能, 由附录A图A2可知, 东西面光照强度基本维持一致, 而南北两侧光照强度有较大差异, 进而导致不同的楼宇优化调度结果。</p>
                </div>
                <div class="p1">
                    <p id="198">附录A图A9描述了MPC策略下不同朝向的系统送风温度变化曲线。由图可知, 基于相同的目标函数与约束条件, 向阳面系统送风温度波动曲线与背阴面类似, 但由于日间光照强度的差异, 日间时段背阴面系统送风温度明显高于向阳面, 同时由于夜间背阴面与向阳面光照强度基本可忽略, 因此夜间时段背阴面系统送风温度与向阳面基本保持一致。</p>
                </div>
                <div class="p1">
                    <p id="199">附录A图A10描述了MPC策略下不同朝向的HVAC系统制热功率的变化曲线。由图可知, 由于日间时段南北两侧光照强度的较大差异, 向阳面区域的HVAC系统制热功率整体明显低于背阴面, 同理, 夜间时段楼宇内部背阴面与向阳面区域的HVAC系统制热功率变化曲线近似一致。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>3.2.3</b> 集成智能楼宇的配电网运行状态分析</h4>
                <div class="p1">
                    <p id="201">本节进一步以IEEE 33节点配电网测试系统<citation id="246" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>为基础, 将楼宇负荷接入配电网<citation id="247" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 楼宇中每个制热区域均配备有HVAC设备来维持用户舒适度, 每栋楼具有20个制热区域且用户的温度需求相似。集成智能楼宇的配电网构成如附录A图A11所示。本节分别在附录A图A11所示的IEEE 33节点配电网测试系统的节点7、节点24和节点30, 分别接入5栋、15栋和12栋楼宇。</p>
                </div>
                <div class="p1">
                    <p id="202">附录A图A12描述了DAP与MPC两种调控策略下节点7的负荷曲线。由图可知, 在预测不确定性环境下, MPC策略下的负荷曲线变化较为平缓, 而DAP策略下的负荷波动较大, 同时MPC策略下的接入负荷在大部分时刻低于DAP策略下的接入负荷, 进一步体现了MPC策略在集成智能楼宇的配电网运行中的优越性。</p>
                </div>
                <div class="p1">
                    <p id="203">图4描述了DAP与MPC两种调控策略下节点33的电压幅值 (标幺值) 变化曲线。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 DAP与MPC策略下的节点电压对比结果" src="Detail/GetImg?filename=images/DLXT201916015_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 DAP与MPC策略下的节点电压对比结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparision results of node voltage with DAP and MPC strategies</b></p>

                </div>
                <div class="p1">
                    <p id="205">如图4所示:在预测不确定性环境下, MPC策略下的楼宇负荷接入配电网后, 其系统电压相较于DAP策略更高, 且波动曲线更为稳定, 在一定程度上改善了配电网运行状态。且从表1可得, 相较于DAP策略, MPC策略下的楼宇侧成本略低, 进一步从楼宇侧与配电网侧两个方面验证了MPC策略的优越性。</p>
                </div>
                <h3 id="206" name="206" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="207">本文以楼宇中冬季制热负荷为例, 构建了智能楼宇RC网络模型, 同时针对楼宇系统提出一种基于MPC的用能灵活性调控策略, 并通过冬季制热场景下集成智能楼宇的配电网系统对所提方法的正确性和有效性进行了分析、验证, 相关结论如下。</p>
                </div>
                <div class="p1">
                    <p id="208">1) 将智能楼宇系统作为灵活可控单元集成到配电网中, 可在保证楼宇室内温度舒适性的前提下, 进一步降低楼宇的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="209">2) 利用屋顶分布式光伏系统, 将可再生能源集成到智能楼宇模型中, 进一步促进可再生能源利用水平。</p>
                </div>
                <div class="p1">
                    <p id="210">3) 运用MPC策略对楼宇终端进行优化调控, 可有效解决由预测数据误差而导致的楼宇日前优化调控方案与实际运行场景偏差较大的问题, 在预测不确定性环境下具有较强的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="211">智能楼宇灵活负荷的调控能力研究可进一步提高系统安全稳定运行, 有效解决负荷波动较大等问题。如何具体分析智能楼宇的调节容量, 从而进一步挖掘智能楼宇灵活运行的潜力, 是未来进一步的研究工作。</p>
                </div>
                <div class="p1">
                    <p id="212">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="248" name="248" class="anchor-tag">附录A</h3>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表A1楼宇内部设备预测不确定等级
                                                    <br />
                                                Table A1 Forecast uncertainty levels of the equipment in the building
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1楼宇内部设备预测不确定等级" src="Detail/GetImg?filename=images/DLXT201916015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表A2建筑参数信息表
                                                    <br />
                                                Table A2 Building parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2建筑参数信息表" src="Detail/GetImg?filename=images/DLXT201916015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表A3 HVAC系统参数信息表
                                                    <br />
                                                Table A3 HVAC system parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 HVAC系统参数信息表" src="Detail/GetImg?filename=images/DLXT201916015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1基于MPC的智能楼宇能耗预测模型框图" src="Detail/GetImg?filename=images/DLXT201916015_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1基于MPC的智能楼宇能耗预测模型框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 MPC based prediction model of smart buildings energy consumption</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2光照强度及室外温度" src="Detail/GetImg?filename=images/DLXT201916015_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2光照强度及室外温度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Solar radiation and outdoor temperature</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3楼宇内热源与电负荷曲线及屋顶光伏出力" src="Detail/GetImg?filename=images/DLXT201916015_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3楼宇内热源与电负荷曲线及屋顶光伏出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Internal heat gain, power load and rooftop photovoltaic output</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4实时电价" src="Detail/GetImg?filename=images/DLXT201916015_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4实时电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Real time price</p>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 DAP与MPC策略下的室温对比结果" src="Detail/GetImg?filename=images/DLXT201916015_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 DAP与MPC策略下的室温对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Results of room temperature compared with DAP and MPC</p>

                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 DAP与MPC策略下的送风温度对比结果" src="Detail/GetImg?filename=images/DLXT201916015_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 DAP与MPC策略下的送风温度对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Results of supply air temperature compared with DAP and MPC</p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 DAP与MPC策略下的功率对比结果" src="Detail/GetImg?filename=images/DLXT201916015_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 DAP与MPC策略下的功率对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Results of power compared with DAP and MPC</p>

                </div>
                <div class="area_img" id="259">
                                            <p class="img_tit">
                                                表A4制热舒适度设定
                                                    <br />
                                                Table A4 Heating comfort setting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916015_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4制热舒适度设定" src="Detail/GetImg?filename=images/DLXT201916015_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8各制热模式、不同策略下的楼宇集群全天运行成本" src="Detail/GetImg?filename=images/DLXT201916015_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8各制热模式、不同策略下的楼宇集群全天运行成本  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 The operating costs of buildings with different heating modes and different dispatch strategies</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 MPC策略下不同朝向的送风温度对比结果" src="Detail/GetImg?filename=images/DLXT201916015_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 MPC策略下不同朝向的送风温度对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 The supply air temperature results under MPC with different orientations</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 MPC策略下不同朝向的HVAC系统功率对比结果" src="Detail/GetImg?filename=images/DLXT201916015_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 MPC策略下不同朝向的HVAC系统功率对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Power consumption of HVAC system under MPC with different orientations</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11集成智能楼宇的配电网示意图" src="Detail/GetImg?filename=images/DLXT201916015_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11集成智能楼宇的配电网示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Schematic diagram of distribution system integrated with smart buildings</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916015_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12 DAP与MPC策略下的接入负荷对比结果" src="Detail/GetImg?filename=images/DLXT201916015_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12 DAP与MPC策略下的接入负荷对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916015_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Results of access load compared with DAP and MPC</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DTSJ201717100&amp;v=MzExMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBSVRuWVpMRzRIOWJOcUk1RlpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吴玉富.中国建筑节能现状与趋势调研分析[J].低碳世界, 2017 (17) :151-152.WU Yufu.Research and analysis on current situation and trend of building energy conservation in China[J].Low Carbon World, 2017 (17) :151-152.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FCYY201712033&amp;v=MDQ2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVzczQUl5N1NkN0c0SDliTnJZOUdaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 侯恩哲.《中国建筑能耗研究报告 (2017) 》概述[J].建筑节能, 2017 (12) :131.HOU Enzhe.Research report on building energy consumption in China (2017) [J].Building Energy Efficiency, 2017 (12) :131.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=Mjk2NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FQeXJQYmJHNEg5Yk1yWTlIWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201822008&amp;v=MjI3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FQeXJQYmJHNEg5bk9yWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815012&amp;v=MDk5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FQeXJQYmJHNEg5bk5xbzlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265053&amp;v=MTM5NzdSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNGNhQm89TmlmT2ZiSzhIOURNcUk5Rlp1MEtESGs2b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> ZHAO Yang, LU Yuehong, YAN Chengchu, et al.MPC-based optimal scheduling of grid-connected low energy buildings with thermal energy storages[J].Energy and Buildings, 2015, 86 (12) :415-426.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804017&amp;v=MDIzMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxXNzNBSVNIVGVyRzRIOW5NcTQ5RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 马瑞, 王京生.智慧社区多能流随机响应面模型预测控制方法[J].电力系统自动化, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001.MA Rui, WANG Jingsheng.Model predictive control method for multi-energy flow of smart community combined with stochastic response surface method[J].Automation of Electric Power Systems, 2018, 42 (4) :121-127.DOI:10.7500/AEPS20170927001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514022&amp;v=MzE2NzN5amxXNzNBUHlyUGJiRzRIOVROcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8E32F0726E1FE3000F1A0C7BBCA1D9C4&amp;v=MjIzODY0TVNBemwzbUJHQ0xQZ1RNbWJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4TGkzd3FBPU5pZk9mYnZOSGRPNnI0aEhZcDRPZWdrNnp4WVRuRA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> JIANG T, LI Z, JIN X, et al.Flexible operation of active distribution network using integrated smart buildings with heating, ventilation and air-conditioning systems[J].Applied Energy, 2018, 226:181-196.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714005&amp;v=MDUwMjFyQ1VSN3FmWnVac0Z5amxXNzNBSVNIVGVyRzRIOWJOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 任艺, 周明, 李庚银.考虑用户需求响应的售电公司购售电决策双层模型[J].电力系统自动化, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.REN Yi, ZHOU Ming, LI Gengyin.Bi-level model of electricity procurement and sale strategies for electricity retailers considering users’ demand response[J].Automation of Electric Power Systems, 2017, 41 (14) :30-36.DOI:10.7500/AEPS20170219003.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900063543&amp;v=Mjg3NDVlWnRGaW5sVXIzSUlGNGNhQm89TmlmT2ZiSzdIdFRNcG85RlpPME1DWGc2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> MURATORI M, ROBERTS M C, SIOSHANSI R A, et al.A highly resolved modeling technique to simulate residential power demand[J].Applied Energy, 2013, 107 (3) :465-473.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bilevel optimization framework for smart building-to-grid systems">

                                <b>[12]</b> RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bilevel optimization framework for smart building-to-grid systems[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :582-593.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bidirectional optimal operation of smart building-to-grid systems">

                                <b>[13]</b> RAZMARA M, BHARATI G R, SHAHBAKHTI M, et al.Bidirectional optimal operation of smart building-to-grid systems[C]// American Control Conference, July 1-3, 2015, Chicago, USA:288-293.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MjY5MjRSN3FmWnVac0Z5amxXNzNBSVNIVGVyRzRIOWJPclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523006&amp;v=MTkwNzJGeWpsVzczQUlTckJmYkc0SDlUT3JJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 蔡宇, 林今, 宋永华, 等.基于模型预测控制的主动配电网电压控制[J].电工技术学报, 2015, 30 (23) :42-49.CAI Yu, LIN Jin, SONG Yonghua, et al.Voltage control strategy in active distribution network based on model predictive control[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :42-49.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013342042.nh&amp;v=MDYyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FWRjI2SGJDOEhOSElyWkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨罡.电力系统模型预测控制技术研究[D].北京:北京交通大学, 2013.YANG Gang.Research on model predictive control techniques for power systems[D].Beijing:Beijing Jiaotong University, 2013.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">

                                <b>[17]</b> ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJJS201112012&amp;v=MDU4Mjk5RE5yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FMaWZCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 常晟, 姜子炎.大型中央空调系统节能控制策略[J].建设科技, 2011 (12) :37-41.CHANG Sheng, JIANG Ziyan.An energy saving control strategy for central air conditioning system[J].Construction Science and Technology, 2011 (12) :37-41.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203550&amp;v=MjY3NzdpbmxVcjNJSUY0Y2FCbz1OaWZPZmJLOUg5UE9xWTlGWnVzTUNYazVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> RAZMARA M, MAASOUMY M, SHAHBAKHTI M, et al.Optimal exergy control of building HVAC system[J].Applied Energy, 2015, 156:555-565.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HEBX200310024&amp;v=MTU1NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FMU2pKZHJHNEh0TE5yNDlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 吴继臣, 徐刚.全国主要城市冬季太阳辐射强度的研究[J].哈尔滨工业大学学报, 2003, 35 (10) :1236-1239.WU Jichen, XU Gang.Major Chinese cities’ solar radiant intensities in winter[J].Journal of Harbin Institute of Technology, 2003, 35 (10) :1236-1239.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100489017&amp;v=MDUwOTdCbz1OaWZPZmJLN0h0RE9ybzlGWU9NR0RIMCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRjYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> FUMO N, MAGO P, LUCK R.Methodology to estimate building energy consumption using EnergyPlus Benchmark models[J].Energy and Building, 2010, 42 (12) :2331-2337.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system">

                                <b>[22]</b> JIN X, MU Y, JIA H, et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy, 2016, 194:386-398.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimum distribution network reconfiguration using firefly algorithm">

                                <b>[23]</b> DJABALI C, BOUKAROURA A, KETFI N, et al.Optimum distribution network reconfiguration using firefly algorithm[C]// International Conference on Recent Advances in Electrical Systems, December 20-22, 2016, Tunisia:278-283.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916015" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916015&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFc3M0FJU0hUZXJHNEg5ak5xWTlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

