

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136472173693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916017%26RESULT%3d1%26SIGN%3dxf36yV7n%252bbKU0YWiWxXz5bsiBTo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916017&amp;v=MTE0NDhadVpzRnlqbVVyeklJU0hUZXJHNEg5ak5xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;1&lt;/b&gt; 谐波源支路类型划分 "><b>1</b> 谐波源支路类型划分</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;1.1&lt;/b&gt; 电压型谐波源支路类型"><b>1.1</b> 电压型谐波源支路类型</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.2&lt;/b&gt; 电流型谐波源支路类型"><b>1.2</b> 电流型谐波源支路类型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;2 考虑谐波源支路类型的节点导纳矩阵建立方法&lt;/b&gt; "><b>2 考虑谐波源支路类型的节点导纳矩阵建立方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;2.1&lt;/b&gt; 谐波源支路无阻抗时的节点导纳矩阵"><b>2.1</b> 谐波源支路无阻抗时的节点导纳矩阵</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.2&lt;/b&gt; 谐波源支路含阻抗时的节点导纳矩阵"><b>2.2</b> 谐波源支路含阻抗时的节点导纳矩阵</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;3&lt;/b&gt; 并联谐振分析 "><b>3</b> 并联谐振分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;3.1&lt;/b&gt; 谐振模态分析方法"><b>3.1</b> 谐振模态分析方法</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;3.2&lt;/b&gt; 谐波源支路无阻抗"><b>3.2</b> 谐波源支路无阻抗</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;3.3&lt;/b&gt; 谐波源支路含阻抗"><b>3.3</b> 谐波源支路含阻抗</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;4&lt;/b&gt; 串联谐振分析 "><b>4</b> 串联谐振分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;4.1&lt;/b&gt; 节点电压法"><b>4.1</b> 节点电压法</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;4.2&lt;/b&gt; 谐波源支路无阻抗"><b>4.2</b> 谐波源支路无阻抗</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;4.3&lt;/b&gt; 谐波源支路含阻抗"><b>4.3</b> 谐波源支路含阻抗</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;5&lt;/b&gt; 工业配电系统谐波谐振分析 "><b>5</b> 工业配电系统谐波谐振分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#171" data-title="&lt;b&gt;5.1&lt;/b&gt; 并联谐振分析结果"><b>5.1</b> 并联谐振分析结果</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;5.2&lt;/b&gt; 串联谐振分析结果"><b>5.2</b> 串联谐振分析结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#242" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;图1 谐波源支路类型&lt;/b&gt;"><b>图1 谐波源支路类型</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图2 谐波源支路无阻抗时测试系统模态分析结果&lt;/b&gt;"><b>图2 谐波源支路无阻抗时测试系统模态分析结果</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图3 谐波源支路含阻抗 (并联支路) 时的测试系统模态分析结果&lt;/b&gt;"><b>图3 谐波源支路含阻抗 (并联支路) 时的测试系统模态分析结果</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表1 测试系统模态分析结果&lt;/b&gt;"><b>表1 测试系统模态分析结果</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图4 谐波源支路无阻抗 (并联支路) 时测试系统串联谐振分析结果&lt;/b&gt;"><b>图4 谐波源支路无阻抗 (并联支路) 时测试系统串联谐振分析结果</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图5 谐波源支路含阻抗时测试系统串联谐振分析结果&lt;/b&gt;"><b>图5 谐波源支路含阻抗时测试系统串联谐振分析结果</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;表2 测试系统串联谐振分析结果&lt;/b&gt;"><b>表2 测试系统串联谐振分析结果</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;表3 不同串联谐振分析方法对比&lt;/b&gt;"><b>表3 不同串联谐振分析方法对比</b></a></li>
                                                <li><a href="#229" data-title="图A1支路的划分">图A1支路的划分</a></li>
                                                <li><a href="#230" data-title="图A2谐波电压源支路类型">图A2谐波电压源支路类型</a></li>
                                                <li><a href="#231" data-title="图A3谐波电流源支路类型">图A3谐波电流源支路类型</a></li>
                                                <li><a href="#232" data-title="图B1多母线电力系统示意图">图B1多母线电力系统示意图</a></li>
                                                <li><a href="#234" data-title="图B2谐波源支路无阻抗 (串联支路) 时的电力系统示意图">图B2谐波源支路无阻抗 (串联支路) 时的电力系统示意图</a></li>
                                                <li><a href="#235" data-title="图B3谐波源支路含阻抗 (并联支路) 时的电力系统示意图">图B3谐波源支路含阻抗 (并联支路) 时的电力系统示意图</a></li>
                                                <li><a href="#236" data-title="图B4谐波源支路含阻抗 (串联支路) 时的电力系统示意图">图B4谐波源支路含阻抗 (串联支路) 时的电力系统示意图</a></li>
                                                <li><a href="#238" data-title="图C1三母线测试系统">图C1三母线测试系统</a></li>
                                                <li><a href="#239" data-title="图C2测试系统的频率扫描结果">图C2测试系统的频率扫描结果</a></li>
                                                <li><a href="#240" data-title="图C3谐波源经X&lt;sub&gt;s&lt;/sub&gt;注入母线时的测试系统">图C3谐波源经X<sub>s</sub>注入母线时的测试系统</a></li>
                                                <li><a href="#241" data-title="图C4谐波源支路含阻抗 (并联支路) 时测试系统频率扫描结果">图C4谐波源支路含阻抗 (并联支路) 时测试系统频率扫描结果</a></li>
                                                <li><a href="#243" data-title="图D1工业配电系统结线图">图D1工业配电系统结线图</a></li>
                                                <li><a href="#244" data-title="图D2工业配电系统单相等效电路">图D2工业配电系统单相等效电路</a></li>
                                                <li><a href="#245" data-title="图D3谐波源支路无阻抗时工业配电系统潮流计算结果">图D3谐波源支路无阻抗时工业配电系统潮流计算结果</a></li>
                                                <li><a href="#246" data-title="图D4谐波源支路无阻抗时工业配电系统并联谐振曲线">图D4谐波源支路无阻抗时工业配电系统并联谐振曲线</a></li>
                                                <li><a href="#247" data-title="图D5谐波源支路含阻抗 (并联支路) 时工业配电系统潮流计算结果">图D5谐波源支路含阻抗 (并联支路) 时工业配电系统潮流计算结果</a></li>
                                                <li><a href="#248" data-title="图D6谐波源支路含阻抗 (并联支路) 时工业配电系统并联谐振曲线">图D6谐波源支路含阻抗 (并联支路) 时工业配电系统并联谐振曲线</a></li>
                                                <li><a href="#254" data-title="表D1工业配电系统的谐振模式信息">表D1工业配电系统的谐振模式信息</a></li>
                                                <li><a href="#250" data-title="图D7谐波源支路无阻抗 (并联支路) 时工业配电系统串联谐振曲线">图D7谐波源支路无阻抗 (并联支路) 时工业配电系统串联谐振曲线</a></li>
                                                <li><a href="#251" data-title="图D8母线4注入标幺值为1的谐波电压各支路电流结果">图D8母线4注入标幺值为1的谐波电压各支路电流结果</a></li>
                                                <li><a href="#252" data-title="图D9谐波源支路含阻抗时工业配电系统串联谐振曲线">图D9谐波源支路含阻抗时工业配电系统串联谐振曲线</a></li>
                                                <li><a href="#253" data-title="图D10谐波源支路含阻抗时各支路电流结果">图D10谐波源支路含阻抗时各支路电流结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 谷毅, 赵玉柱, 张国威, 等.关于500 kV东明开关站启动调试期间发生电压谐振的分析[J].电网技术, 2002, 26 (12) :71-74.GU Yi, ZHAO Yuzhu, ZHANG Guowei, et al.Discussion on voltage resonance occurred in Bao-Ren 5231 transmission line during startup of Dongming switching station[J].Power System Technology, 2002, 26 (12) :71-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200212017&amp;v=MjY2MjBGckNVUjdxZlp1WnNGeWptVXJ6SUlUckJmYkc0SHRQTnJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         谷毅, 赵玉柱, 张国威, 等.关于500 kV东明开关站启动调试期间发生电压谐振的分析[J].电网技术, 2002, 26 (12) :71-74.GU Yi, ZHAO Yuzhu, ZHANG Guowei, et al.Discussion on voltage resonance occurred in Bao-Ren 5231 transmission line during startup of Dongming switching station[J].Power System Technology, 2002, 26 (12) :71-74.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘小河, 杨秀媛.电弧炉电气系统谐波分析的频域方法研究[J].中国电机工程学报, 2006, 26 (2) :30-35.LIU Xiaohe, YANG Xiuyuan.Research on harmonic analysis of arc furnace electric system based on frequency domain method[J].Proceedings of the CSEE, 2006, 26 (2) :30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200602005&amp;v=MzEzOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEh0Zk1yWTlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘小河, 杨秀媛.电弧炉电气系统谐波分析的频域方法研究[J].中国电机工程学报, 2006, 26 (2) :30-35.LIU Xiaohe, YANG Xiuyuan.Research on harmonic analysis of arc furnace electric system based on frequency domain method[J].Proceedings of the CSEE, 2006, 26 (2) :30-35.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" TEMMA K, ISHIGURO F, TOKI N, et al.Clarification and measurements of high frequency harmonic resonance by a voltage sourced converter[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :450-457." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Clarification and measurements of high frequency harmonic resonance by a voltage sourced converter">
                                        <b>[3]</b>
                                         TEMMA K, ISHIGURO F, TOKI N, et al.Clarification and measurements of high frequency harmonic resonance by a voltage sourced converter[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :450-457.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" GUSTAVSEN B.Study of transformer resonant overvoltages caused by cable-transformer high-frequency interaction[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :770-779." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Study of transformer resonant overvoltages caused by cable-transformer high-frequency interaction">
                                        <b>[4]</b>
                                         GUSTAVSEN B.Study of transformer resonant overvoltages caused by cable-transformer high-frequency interaction[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :770-779.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 何正友, 胡海涛, 方雷, 等.高速铁路牵引供电系统谐波及其传输特性研究[J].中国电机工程学报, 2011, 31 (16) :55-62.HE Zhengyou, HU Haitao, FANG Lei, et al.Research on the harmonic in high-speed railway traction power supply system and its transmission characteristic[J].Proceedings of the CSEE, 2011, 31 (16) :55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201116008&amp;v=MjY0ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEg5RE5xWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         何正友, 胡海涛, 方雷, 等.高速铁路牵引供电系统谐波及其传输特性研究[J].中国电机工程学报, 2011, 31 (16) :55-62.HE Zhengyou, HU Haitao, FANG Lei, et al.Research on the harmonic in high-speed railway traction power supply system and its transmission characteristic[J].Proceedings of the CSEE, 2011, 31 (16) :55-62.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 樊熠, 张金平, 谢健, 等.风电场谐波谐振测试与分析[J].电力系统自动化, 2016, 40 (2) :147-151.FAN Yi, ZHANG Jinping, XIE Jian, et al.Testing and analysis for harmonic resonance of wind farm[J].Automation of Electric Power Systems, 2016, 40 (2) :147-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602023&amp;v=MDcxOTN5am1VcnpJSVNIVGVyRzRIOWZNclk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         樊熠, 张金平, 谢健, 等.风电场谐波谐振测试与分析[J].电力系统自动化, 2016, 40 (2) :147-151.FAN Yi, ZHANG Jinping, XIE Jian, et al.Testing and analysis for harmonic resonance of wind farm[J].Automation of Electric Power Systems, 2016, 40 (2) :147-151.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 何正友.分布式新能源接入电网的谐波热点问题探讨[J].南方电网技术, 2016, 10 (3) :47-52.HE Zhengyou.Discussion on harmonic hot issues of distributed new energy connected to power grid[J].Southern Power System Technology, 2016, 10 (3) :47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603008&amp;v=MDQyNzNJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJ6SUt5dlBlYkc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         何正友.分布式新能源接入电网的谐波热点问题探讨[J].南方电网技术, 2016, 10 (3) :47-52.HE Zhengyou.Discussion on harmonic hot issues of distributed new energy connected to power grid[J].Southern Power System Technology, 2016, 10 (3) :47-52.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" XIAO Jiang, GOLE A M.A frequency scanning method for the identification of harmonic instabilities in HVDC systems[J].IEEE Transactions on Power Delivery, 1995, 10 (4) :1875-1881." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency scanning method for the identification of harmonic instabilities in HVDC systems">
                                        <b>[8]</b>
                                         XIAO Jiang, GOLE A M.A frequency scanning method for the identification of harmonic instabilities in HVDC systems[J].IEEE Transactions on Power Delivery, 1995, 10 (4) :1875-1881.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" CURRENCE E J, PLIZGA J E, NELSON H N.Harmonic resonance at a medium-sized industrial-plant[J].IEEE Transactions on Industry Applications, 1995, 31 (4) :682-690." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harmonic resonance at a medium-sized industrial plant">
                                        <b>[9]</b>
                                         CURRENCE E J, PLIZGA J E, NELSON H N.Harmonic resonance at a medium-sized industrial-plant[J].IEEE Transactions on Industry Applications, 1995, 31 (4) :682-690.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" BADRZADEH B, GUPTA M, SINGH N, et al.Power system harmonic analysis in wind power plants:Part Ⅰ study methodology and techniques[J].IEEE Industry Applications Society Annual Meeting, October 7-11, 2012, Las Vegas, USA:1-11." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power systemharmonic analysis in wind power plants—Part I: Study methodology and techniques">
                                        <b>[10]</b>
                                         BADRZADEH B, GUPTA M, SINGH N, et al.Power system harmonic analysis in wind power plants:Part Ⅰ study methodology and techniques[J].IEEE Industry Applications Society Annual Meeting, October 7-11, 2012, Las Vegas, USA:1-11.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GOMES S, MARTINS N, VARRICCHIO S L, et al.Modal analysis of electromagnetic transients in AC networks having long transmission lines[J].IEEE Transactions on Power Delivery, 2005, 20 (4) :2623-2630." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modal analysis of electromagnetic transients in ac networks having long transmission lines">
                                        <b>[11]</b>
                                         GOMES S, MARTINS N, VARRICCHIO S L, et al.Modal analysis of electromagnetic transients in AC networks having long transmission lines[J].IEEE Transactions on Power Delivery, 2005, 20 (4) :2623-2630.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" VARRICCHIO S L, GOMES J, RANGEL R D.Three winding transformer &lt;i&gt;s&lt;/i&gt;-domain model for modal analysis of electrical networks[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2011, 33 (3) :420-429." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007897&amp;v=MTIzNTNNbndaZVp0RmlubFVyM0lJRjBWYVJJPU5pZk9mYks3SHRETnFZOUZaT3NJQkhVK29CTVQ2VDRQUUgvaXJSZEdlcnFRVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         VARRICCHIO S L, GOMES J, RANGEL R D.Three winding transformer &lt;i&gt;s&lt;/i&gt;-domain model for modal analysis of electrical networks[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2011, 33 (3) :420-429.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 徐文远, 张大海.基于模态分析的谐波谐振评估方法[J].中国电机工程学报, 2005, 25 (22) :89-93.XU Wenyuan, ZHANG Dahai.A modal analysis method for harmonic resonance assessment[J].Proceedings of the CSEE, 2005, 25 (22) :89-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200522016&amp;v=MzE0MjBGckNVUjdxZlp1WnNGeWptVXJ6SVB5clBiYkc0SHRUT3JZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         徐文远, 张大海.基于模态分析的谐波谐振评估方法[J].中国电机工程学报, 2005, 25 (22) :89-93.XU Wenyuan, ZHANG Dahai.A modal analysis method for harmonic resonance assessment[J].Proceedings of the CSEE, 2005, 25 (22) :89-93.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 仰彩霞.基于模态分析法的电力系统谐波谐振问题研究及其灵敏度分析[D].武汉:武汉大学, 2010.YANG Caixia.Research on harmonic resonance of power system based on modal analysis method and its sensitivity analysis[D].Wuhan:Wuhan University, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2010166458.nh&amp;v=MzE3OTdyeklWMTI2SHJLK0dOWEpwNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         仰彩霞.基于模态分析法的电力系统谐波谐振问题研究及其灵敏度分析[D].武汉:武汉大学, 2010.YANG Caixia.Research on harmonic resonance of power system based on modal analysis method and its sensitivity analysis[D].Wuhan:Wuhan University, 2010.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 仰彩霞, 刘开培, 王东旭.基于回路模态分析法的串联谐波谐振评估[J].高电压技术, 2008, 34 (11) :2459-2462.YANG Caixia, LIU Kaipei, WANG Dongxu.A loop modal analysis method for series harmonic resonance assessment[J].High Voltage Engineering, 2008, 34 (11) :2459-2462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200811040&amp;v=MzI2OTlJSWluU1pMRzRIdG5Ocm85QlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1Vcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         仰彩霞, 刘开培, 王东旭.基于回路模态分析法的串联谐波谐振评估[J].高电压技术, 2008, 34 (11) :2459-2462.YANG Caixia, LIU Kaipei, WANG Dongxu.A loop modal analysis method for series harmonic resonance assessment[J].High Voltage Engineering, 2008, 34 (11) :2459-2462.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 周辉, 吴耀武, 娄素华, 等.基于模态分析和虚拟支路法的串联谐波谐振分析[J].中国电机工程学报, 2007, 27 (28) :84-89.ZHOU Hui, WU Yaowu, LOU Suhua, et al.Series resonance analysis based on modal analysis and dummy branch method[J].Proceedings of the CSEE, 2007, 27 (28) :84-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728015&amp;v=MDc0OTlJUHlyUGJiRzRIdGJPcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1Vcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         周辉, 吴耀武, 娄素华, 等.基于模态分析和虚拟支路法的串联谐波谐振分析[J].中国电机工程学报, 2007, 27 (28) :84-89.ZHOU Hui, WU Yaowu, LOU Suhua, et al.Series resonance analysis based on modal analysis and dummy branch method[J].Proceedings of the CSEE, 2007, 27 (28) :84-89.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王斌, 邱忠才, 韩旭东, 等.基于改进虚拟支路法的高速铁路牵引网串联谐振分析[J].电力自动化设备, 2015, 35 (11) :90-95.WANG Bin, QIU Zhongcai, HAN Xudong, et al.Series resonance analysis based on improved dummy branch method for high-speed railway traction network[J].Electric Power Automation Equipment, 2015, 35 (11) :90-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511014&amp;v=MTk1NTZVcnpJSVNIUmZiRzRIOVROcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王斌, 邱忠才, 韩旭东, 等.基于改进虚拟支路法的高速铁路牵引网串联谐振分析[J].电力自动化设备, 2015, 35 (11) :90-95.WANG Bin, QIU Zhongcai, HAN Xudong, et al.Series resonance analysis based on improved dummy branch method for high-speed railway traction network[J].Electric Power Automation Equipment, 2015, 35 (11) :90-95.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SAINZ L, CARO M, CARO E.Analytical study of the series resonance in power systems with the Steinmetz circuit[J].IEEE Transactions on Power Delivery, 2009, 24 (4) :2090-2098." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical study of the series resonance in power systems with the steinmetz circuit">
                                        <b>[18]</b>
                                         SAINZ L, CARO M, CARO E.Analytical study of the series resonance in power systems with the Steinmetz circuit[J].IEEE Transactions on Power Delivery, 2009, 24 (4) :2090-2098.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" MAHOMAR J, MORAN L, GUZMAN J, et al.A new mathematic algorithm to analyze power distribution systems with active compensation and nonlinear loads[J].IEEE Transactions on Power Delivery, 2008, 23 (4) :2535-2544." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A New Mathematic Algorithm to Analyze Power Distribution Systems With Active Compensation and Nonlinear Loads">
                                        <b>[19]</b>
                                         MAHOMAR J, MORAN L, GUZMAN J, et al.A new mathematic algorithm to analyze power distribution systems with active compensation and nonlinear loads[J].IEEE Transactions on Power Delivery, 2008, 23 (4) :2535-2544.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王群, 姚为正, 刘进军, 等.谐波源与有源电力滤波器的补偿特性[J].中国电机工程学报, 2001, 21 (2) :17-21.WANG Qun, YAO Weizheng, LIU Jinjun, et al.Harmonic source and compensation characteristics of active power filters[J].Proceedings of the CSEE, 2001, 21 (2) :17-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200102003&amp;v=MjY0MTJyWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEh0RE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王群, 姚为正, 刘进军, 等.谐波源与有源电力滤波器的补偿特性[J].中国电机工程学报, 2001, 21 (2) :17-21.WANG Qun, YAO Weizheng, LIU Jinjun, et al.Harmonic source and compensation characteristics of active power filters[J].Proceedings of the CSEE, 2001, 21 (2) :17-21.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LAMICH M, BALCELLS J, CORBALAN M, et al.Nonlinear loads model for harmonics flow prediction, using multivariate regression[J].IEEE Transactions Industrial Electronics, 2017, 64 (6) :4820-4827." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear loads model for harmonics flow prediction,using multivariate regression">
                                        <b>[21]</b>
                                         LAMICH M, BALCELLS J, CORBALAN M, et al.Nonlinear loads model for harmonics flow prediction, using multivariate regression[J].IEEE Transactions Industrial Electronics, 2017, 64 (6) :4820-4827.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 马晓兰, 胡海涛, 何正友, 等.牵引供电系统背景谐波概率模型及其应用[J].铁道学报, 2017, 39 (10) :51-61.MA Xiaolan, HU Haitao, HE Zhengyou, et al.Background harmonic probabilistic model and its application in traction power supply system[J].Journal of the China Railway Society, 2017, 39 (10) :51-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TDXB201710007&amp;v=MDgyNjRSN3FmWnVac0Z5am1VcnpJTVNuVGJMRzRIOWJOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         马晓兰, 胡海涛, 何正友, 等.牵引供电系统背景谐波概率模型及其应用[J].铁道学报, 2017, 39 (10) :51-61.MA Xiaolan, HU Haitao, HE Zhengyou, et al.Background harmonic probabilistic model and its application in traction power supply system[J].Journal of the China Railway Society, 2017, 39 (10) :51-61.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 余江, 段献忠, 王为国, 等.可控串补 (TCSC) 的谐波特性分析[J].电力系统自动化, 1999, 23 (16) :6-9.YU Jiang, DUAN Xianzhong, WANG Weiguo, et al.Harmonic analysis of system with TCSC[J].Automation of Electric Power Systems, 1999, 23 (16) :6-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199916001&amp;v=MDUwMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJSVNIVGVyS3hGOWpOcVk5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         余江, 段献忠, 王为国, 等.可控串补 (TCSC) 的谐波特性分析[J].电力系统自动化, 1999, 23 (16) :6-9.YU Jiang, DUAN Xianzhong, WANG Weiguo, et al.Harmonic analysis of system with TCSC[J].Automation of Electric Power Systems, 1999, 23 (16) :6-9.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 戎骏, 胡海涛, 邵洋, 等.基于敏感度分析的海上风电场谐波谐振研究[J].电网技术, 2016, 40 (8) :2510-2517.RONG Jun, HU Haitao, SHAO Yang, et al.Harmonic resonance assessment for offshore wind farm based on sensitivity analysis[J].Power System Technology, 2016, 40 (8) :2510-2517." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608043&amp;v=Mjc5MzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklJVHJCZmJHNEg5Zk1wNDlCWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         戎骏, 胡海涛, 邵洋, 等.基于敏感度分析的海上风电场谐波谐振研究[J].电网技术, 2016, 40 (8) :2510-2517.RONG Jun, HU Haitao, SHAO Yang, et al.Harmonic resonance assessment for offshore wind farm based on sensitivity analysis[J].Power System Technology, 2016, 40 (8) :2510-2517.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 刘洋, 帅智康, 李杨, 等.多逆变器并网系统谐波谐振模态分析[J].中国电机工程学报, 2017, 37 (14) :4156-4164.LIU Yang, SHUAI Zhikang, LI Yang, et al.Harmonic resonance modal analysis of multi-inverter grid-connected systems[J].Proceedings of the CSEE, 2017, 37 (14) :4156-4164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714025&amp;v=MjI3MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJUHlyUGJiRzRIOWJOcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         刘洋, 帅智康, 李杨, 等.多逆变器并网系统谐波谐振模态分析[J].中国电机工程学报, 2017, 37 (14) :4156-4164.LIU Yang, SHUAI Zhikang, LI Yang, et al.Harmonic resonance modal analysis of multi-inverter grid-connected systems[J].Proceedings of the CSEE, 2017, 37 (14) :4156-4164.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 李庆, 程鹏, 王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002.LI Qing, CHENG Peng, WANG Weisheng.Modeling and analysis of harmonic current in middle-frequency band in DFIG based wind turbines[J].Automation of Electric Power Systems, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818006&amp;v=MTM3NDZHNEg5bk5wNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         李庆, 程鹏, 王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002.LI Qing, CHENG Peng, WANG Weisheng.Modeling and analysis of harmonic current in middle-frequency band in DFIG based wind turbines[J].Automation of Electric Power Systems, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 钟庆, 冯俊杰, 王钢, 等.含多电压源型换流器配电网高频谐振特性分析[J].电力系统自动化, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001.ZHONG Qing, FENG Junjie, WANG Gang, et al.Analysis on high frequency resonance characteristics of distribution network with multiple voltage source converters[J].Automation of Electric Power Systems, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705015&amp;v=MjU5MzFNcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         钟庆, 冯俊杰, 王钢, 等.含多电压源型换流器配电网高频谐振特性分析[J].电力系统自动化, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001.ZHONG Qing, FENG Junjie, WANG Gang, et al.Analysis on high frequency resonance characteristics of distribution network with multiple voltage source converters[J].Automation of Electric Power Systems, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 李达义, 陈乔夫, 贾正春.电力系统谐波源的种类和滤波方法综述[J].电气传动, 2005, 35 (12) :3-7.LI Dayi, CHEN Qiaofu, JIA Zhengchun.Types of harmonic sources and their filtering approaches[J].Electric Drive, 2005, 35 (12) :3-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCZ200512000&amp;v=MjA3OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJ6SUlUeklkTEc0SHRUTnJZOUZaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         李达义, 陈乔夫, 贾正春.电力系统谐波源的种类和滤波方法综述[J].电气传动, 2005, 35 (12) :3-7.LI Dayi, CHEN Qiaofu, JIA Zhengchun.Types of harmonic sources and their filtering approaches[J].Electric Drive, 2005, 35 (12) :3-7.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 万庆祝, 张翃帆, 张学哲, 等.光伏集群逆变器的谐振机理及抑制技术研究[J].电网技术, 2018, 42 (10) :3377-3384.WAN Qingzhu, ZHANG Hongfan, ZHANG Xuezhe, et al.Research on resonance mechanism and suppression technology of photovoltaic cluster inverter[J].Power System Technology, 2018, 42 (10) :3377-3384." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810036&amp;v=MjkzNzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklJVHJCZmJHNEg5bk5yNDlHWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         万庆祝, 张翃帆, 张学哲, 等.光伏集群逆变器的谐振机理及抑制技术研究[J].电网技术, 2018, 42 (10) :3377-3384.WAN Qingzhu, ZHANG Hongfan, ZHANG Xuezhe, et al.Research on resonance mechanism and suppression technology of photovoltaic cluster inverter[J].Power System Technology, 2018, 42 (10) :3377-3384.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 苗轶如, 刘和平, 王华斌, 等.电流源型逆变器叠流时间效应的平均电流前馈补偿策略[J].中国电机工程学报, 2018, 38 (14) :4183-4193.MIAO Yiru, LIU Heping, WANG Huabin, et al.Average current feedforward compensation strategy of overlap-time effect for current source inverter[J].Proceedings of the CSEE, 2018, 38 (14) :4183-4193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814018&amp;v=MDc2NzBac0Z5am1VcnpJUHlyUGJiRzRIOW5OcTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         苗轶如, 刘和平, 王华斌, 等.电流源型逆变器叠流时间效应的平均电流前馈补偿策略[J].中国电机工程学报, 2018, 38 (14) :4183-4193.MIAO Yiru, LIU Heping, WANG Huabin, et al.Average current feedforward compensation strategy of overlap-time effect for current source inverter[J].Proceedings of the CSEE, 2018, 38 (14) :4183-4193.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 王斌, 姜晓锋, 高仕斌, 等.基于支路法的串联谐振分析[J].西南交通大学学报, 2012, 47 (6) :1021-1026.WANG Bin, JIANG Xiaofeng, GAO Shibin, et al.Series resonance analysis based on branch-circuit method[J].Journal of Southwest Jiaotong University, 2012, 47 (6) :1021-1026." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT201206019&amp;v=MjgxMjFyQ1VSN3FmWnVac0Z5am1VcnpJUFNQQmVyRzRIOVBNcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         王斌, 姜晓锋, 高仕斌, 等.基于支路法的串联谐振分析[J].西南交通大学学报, 2012, 47 (6) :1021-1026.WANG Bin, JIANG Xiaofeng, GAO Shibin, et al.Series resonance analysis based on branch-circuit method[J].Journal of Southwest Jiaotong University, 2012, 47 (6) :1021-1026.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),132-147 DOI:10.7500/AEPS20181120008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑谐波源支路类型的谐波谐振分析方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%8A%9B&amp;code=39859667&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐力</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E6%B5%B7%E6%B6%9B&amp;code=09178078&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡海涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%9C%9D%E9%98%B3&amp;code=29627873&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李朝阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E8%B6%8A&amp;code=15541484&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵越</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E6%AD%A3%E5%8F%8B&amp;code=09159346&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何正友</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%8D%97%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0218487&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西南交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>建立准确的系统节点导纳矩阵是分析电力系统谐波谐振问题的前提条件, 其中不同的谐波源建模方法将影响节点导纳矩阵参数, 进而影响系统的谐波谐振分析结果。文中首先考虑实际谐波源类型, 按谐波源支路有无阻抗、支路为串联或并联支路形成了4种谐波源支路类型;然后推导了考虑不同谐波源支路类型的节点导纳矩阵的建立方法, 所建节点导纳矩阵对串联谐振和并联谐振分析均适用;分别运用谐振模态分析法及节点电压法对系统进行并联谐振和串联谐振分析, 可揭示系统中更多潜在的串、并联谐振频率, 并且在分析串联谐振时矩阵维数较低, 易于建模, 分析方法统一。测试系统和工业配电系统均证明了所提出方法的正确性和适用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%B2%E8%81%94%E8%B0%90%E6%8C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">串联谐振;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E8%81%94%E8%B0%90%E6%8C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并联谐振;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E6%BA%90%E6%94%AF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波源支路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E6%80%81%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模态分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%8A%82%E7%82%B9%E7%94%B5%E5%8E%8B%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">节点电压法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    唐力 (1994—) , 男, 硕士研究生, 主要研究方向:牵引供电系统谐波谐振分析。E-mail:tangli@my.swjtu.edu.cn;
                                </span>
                                <span>
                                    *胡海涛 (1987—) , 男, 通信作者, 副教授, 博士生导师, 主要研究方向:牵引供电系统电能质量及稳定性分析。E-mail:hht@swjtu.edu.cn;
                                </span>
                                <span>
                                    李朝阳 (1991—) , 男, 博士研究生, 主要研究方向:电力系统谐波及谐振分析。E-mail:lizy@my.swjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (61603315);</span>
                                <span>中央高校基本科研业务费专项资金资助项目 (2682017CX041);</span>
                    </p>
            </div>
                    <h1><b>Harmonic Resonance Analysis Method Considering Branch Type of Harmonic Source</b></h1>
                    <h2>
                    <span>TANG Li</span>
                    <span>HU Haitao</span>
                    <span>LI Zhaoyang</span>
                    <span>ZHAO Yue</span>
                    <span>HE Zhengyou</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southwest Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The establishment of accurate node admittance matrix of the system is a precondition for analyzing the harmonic resonance problem of power system. Different harmonic source modeling methods will affect the parameters of node admittance matrix and further affect the harmonic resonance analysis results of the system. The type of actual harmonic source is first considered, and four branch types of harmonic source are formed according to whether the harmonic source branch has impedance or not, and the branch is a series or parallel branch. Then, the method of establishing the node admittance matrix considering the branch types of different harmonic sources is deduced, which is applicable to both series resonance and parallel resonance analysis. Resonance modal analysis and node voltage method are used to analyze the parallel resonance and series resonance, respectively, which can reveal more potential series and parallel resonant frequencies in the system. When analyzing series resonance, the matrix dimension is low, the model is easy to build and the analysis method is unified. Both the test system and the industrial power distribution system prove the correctness and applicability of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=series%20resonance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">series resonance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parallel%20resonance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parallel resonance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=branch%20of%20harmonic%20source&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">branch of harmonic source;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=modal%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">modal analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=node%20voltage%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">node voltage method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 61603315);</span>
                                <span>Fundamental Research Funds for the Central Universities (No. 2682017 CX041);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">谐波谐振是引起电力系统谐波污染的重要原因之一。系统中存在大量的容性和感性元件, 在特定的频率下, 参数相互匹配时可发生串联谐振或并联谐振, 导致谐波含量急剧增加, 造成电力设备损坏、损耗增加等后果, 严重影响电力系统的安全可靠运行<citation id="185" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">国内外学者对串、并联谐振进行了大量研究。针对并联谐振的分析方法, 频谱分析法<citation id="193" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>是当前唯一能准确识别谐振存在和确定并联谐振频率的通用方法, 但该方法不能提供更多用于抑制并联谐振的信息;<i>s</i>域函数法<citation id="194" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>将系统节点导纳矩阵从频域转换到<i>s</i>域, 建立节点电压与节点注入电流间的传递函数进行分析, 计算其零点和极点确定系统的串联和并联谐振频率, 然而该方法对迭代初值较敏感;文献<citation id="186" type="reference">[<a class="sup">13</a>]</citation>提出了基于模态分析的谐波谐振分析方法, 利用节点导纳矩阵特征值的性质, 得到相关谐振程度和机理信息, 为并联谐振问题的解决提供了新思路;文献<citation id="187" type="reference">[<a class="sup">14</a>]</citation>提出结合模态分析的改进节点法, 解决了含独立恒压源支路系统的并联谐振问题。针对串联谐振的分析方法, 文献<citation id="188" type="reference">[<a class="sup">15</a>]</citation>认为串联谐振发生在回路, 通过构建回路阻抗矩阵结合模态分析对具有相同结构的三母线测试系统求解得到了串联谐振频率, 然而该方法对复杂多导体系统难以选择合理的独立回路;文献<citation id="189" type="reference">[<a class="sup">16</a>]</citation>提出虚拟支路法, 通过虚拟支路模拟谐波电压源, 增加回路阻抗矩阵维数得到了更多的串联谐振频率, 成为分析串联谐振的有效手段, 但该方法对复杂多导体系统建模矩阵维数较高, 难度较大<citation id="190" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>;文献<citation id="191" type="reference">[<a class="sup">17</a>]</citation>提出改进虚拟支路法, 利用支路电流的放大确认系统的串联谐振频率, 得到了与文献<citation id="192" type="reference">[<a class="sup">16</a>]</citation>相同的串联谐振频率, 有效降低了矩阵维度, 但辅助导纳的引入增大了系统建模难度。另外, 应用以上串联谐振方法对系统求解会得到不同数量的串联谐振频率, 因此需要对串联谐振分析方法进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="67">文献<citation id="195" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>在求解串并联谐振问题时均未能全面考虑谐波源支路类型对谐波谐振的影响。系统的串、并联谐振频率可通过观察谐波源处系统阻抗的变化得到, 串联谐振之所以会出现串联谐振频率数量不一的结论, 实质上均为谐波源支路类型不同所导致。谐波源支路类型不同, 元件之间的串、并联关系可能发生变化, 导致系统节点导纳矩阵的建立会有区别, 这意味着系统可能存在其他潜在的串、并联谐振频率。</p>
                </div>
                <div class="p1">
                    <p id="68">本文首先对电力系统中存在的谐波源进行梳理, 研究了谐波源支路的分类方法, 按谐波源支路有无阻抗、支路为串联支路或并联支路形成了4种谐波源支路类型;其次, 分析了谐波源支路类型不同对系统节点导纳矩阵的影响机理, 基于电路原理推导了考虑不同谐波源支路类型的节点导纳矩阵, 所建矩阵对串联谐振和并联谐振分析均适用;然后, 分别应用模态分析法和节点电压法<citation id="196" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>进行并、串联谐振分析, 从电路结构上解释了谐波源支路类型不同, 导致网络拓扑结构改变的本质, 揭示了系统更多潜在的串、并联谐振点。最后, 简单三母线系统<citation id="197" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>及工业配电系统<citation id="198" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>的算例分析结果验证了本文方法的正确性和适用性。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>1</b> 谐波源支路类型划分</h3>
                <div class="p1">
                    <p id="70">大规模电力电子发电/用电设备与其他非线性负载的广泛应用使得电力系统中存在多种类型的谐波源, 它们以不同的形式向电力系统注入谐波。总体而言, 谐波源可分为两种:电压型谐波源和电流型谐波源<citation id="199" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 而不同的等效建模方法将直接影响电压型和电流型谐波源支路的构成。</p>
                </div>
                <div class="p1">
                    <p id="71">为更好地说明谐波源支路的类型, 现将系统支路分为串联支路和并联支路, 如附录A图A1所示。串联支路指位于2个非参考节点之间的支路, 如变压器、线路阻抗等所在支路;并联支路为非参考节点与参考节点之间的支路, 如并联电容器、并联补偿装置、负荷等所在支路。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.1</b> 电压型谐波源支路类型</h4>
                <div class="p1">
                    <p id="73">电网中的电压型谐波源种类繁多, 主要包括电网公共耦合点 (point of common coupling, PCC) 处的背景谐波<citation id="202" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>、串联补偿装置<citation id="200" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、电力电子开关型设备 (如直流侧电容<i>C</i>滤波的整流器<citation id="201" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>、电压源型逆变器<citation id="203" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>等) 。</p>
                </div>
                <div class="p1">
                    <p id="74">直流环节采用电容<i>C</i>滤波的整流器<citation id="204" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>、电压源型逆变器<citation id="206" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>位于并联支路时, 由于中间直流回路的滤波电容较大, 中间直流电压基本保持恒定, 注入电网的谐波电压主要由直流侧电压的大小和各半导体开关的切换方式所决定, 与交流侧参数关系不大, 具有谐波电压源的特性, 可用一个理想谐波电压源<i>u</i><sub>ah</sub>与一个等效阻抗<i>Z</i><sub>a</sub>串联进行等效, 如附录A图A2 (a) 所示;若整流器滤波电容<i>C</i>足够大, <i>Z</i><sub>a</sub>可忽略不计, 此时整流器可以看成一个理想谐波电压源<i>u</i><sub>ah</sub>, 如附录A图A2 (b) 所示。串联补偿设备<citation id="205" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>位于串联支路, 它的接入会产生谐波电压, 其与输电线路可用一个理想谐波电压源<i>u</i><sub>ah</sub>与一个等效阻抗<i>Z</i><sub>a</sub>串联来等效, 如附录A图A2 (c) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.2</b> 电流型谐波源支路类型</h4>
                <div class="p1">
                    <p id="76">电网中电流型谐波源主要包括具有铁磁饱和特性的设备<citation id="207" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation> (如变压器、电抗器等) 、具有强烈非线性特性的以电弧为工作介质的设备<citation id="208" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation> (如炼钢电弧炉、交流电弧焊机等) 、非线性电力电子设备 (如直流侧采用电感<i>L</i>滤波的整流器<citation id="209" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>、电流源型逆变器<citation id="210" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>等) 。</p>
                </div>
                <div class="p1">
                    <p id="77">直流环节采用电感<i>L</i>滤波的整流器<citation id="211" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>时, 其注入电网的谐波电流主要由直流侧电流的大小和各半导体开关的切换方式所决定, 与交流侧参数关系不大, 具有谐波电流源的特性;电弧炉<citation id="212" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>的电弧电流会产生非正弦畸变和各次谐波, 是具有很大随机性的谐波电流源, 可用诺顿电路, 即一个理想谐波电流源<i>i</i><sub>bh</sub>和一个等效阻抗<i>Z</i><sub>b</sub>并联进行等效, 这两类电流型谐波源位于并联支路, 如附录A图A3 (a) 所示。变压器<citation id="213" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>位于串联支路, 在系统负荷变化时由于铁芯饱和等原因, 会向系统注入一定的谐波电流, 其诺顿等效电路如附录A图A3 (b) 所示。应用电流源型逆变器<citation id="214" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>的光伏、风电系统, 其注入电网的谐波电流主要由直流侧储能电感电流的大小及各半导体开关的切换方式决定, 且叠流时间的引入会增加交流侧电流谐波, 若储能电感<i>L</i>足够大, 可用一个理想谐波电流源等效, 而变压器和输电线路可等效为一组阻抗, 则采用电流源型逆变器的系统可认为是以一个理想谐波电流源<i>i</i><sub>bh</sub>串联一个等效阻抗<i>Z</i><sub>b</sub>的形式接入系统, 如附录A图A3 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="78">综上, 电压型谐波源可等效处理为理想谐波电压源串联一个阻抗及理想谐波电压源的形式;电流型谐波源可等效处理为理想谐波电流源并联一个阻抗和理想谐波电流源串联一个阻抗的形式。因此, 谐波源支路可归纳为以下4种类型:①谐波电压/电流源支路无阻抗, 且支路为并联支路, 如图1 (a) 所示;②谐波电流源支路无阻抗, 且支路为串联支路, 如图1 (b) 所示;③谐波电压/电流源支路含阻抗, 且支路为并联支路, 如图1 (c) 所示;④谐波电压源支路含阻抗, 且支路为串联支路, 如图1 (d) 所示。其中, <i>Z</i><sub>c</sub>为连接理想谐波源与母线的阻抗。发生并联谐振时, 从谐波源看进去的驱动点阻抗极大, 一个很小的谐波电流注入就会使系统产生很大的谐波电压;发生串联谐振时, 从谐波源看进去的驱动点阻抗极小, 加上一个很小的谐波电压系统就将产生很大的谐波电流<citation id="215" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。因此, 研究并联谐振时谐波源为谐波电流源, 研究串联谐振时谐波源为谐波电压源。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 谐波源支路类型" src="Detail/GetImg?filename=images/DLXT201916017_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 谐波源支路类型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Branch types of harmonic source</b></p>

                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>2 考虑谐波源支路类型的节点导纳矩阵建立方法</b></h3>
                <div class="p1">
                    <p id="81">附录B图B1为多母线电力系统示意图, 用于说明不同谐波源支路类型下系统节点导纳矩阵的建立方法。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.1</b> 谐波源支路无阻抗时的节点导纳矩阵</h4>
                <div class="p1">
                    <p id="83">当谐波源支路无阻抗且支路为并联支路时, 理想谐波源直接连接于母线1至<i>N</i>处, 理想谐波源位置的节点电压 (节点注入电流) 为其相连母线的节点电压 (节点注入电流) 。系统的节点方程组为:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916017_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi></mrow></msub></mrow></math></mathml>为频率<i>f</i>下母线<i>i</i>的节点电压;<mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi></mrow></msub></mrow></math></mathml>为频率<i>f</i>下母线<i>i</i>的节点注入电流;<i>Y</i><sub><i>i</i>, <i>i</i>, <i>f</i></sub>为频率<i>f</i>下母线<i>i</i>的自导纳;<i>Y</i><sub><i>i</i>, <i>j</i>, <i>f</i></sub>为频率<i>f</i>下母线<i>i</i>与母线<i>j</i>之间的互导纳。</p>
                </div>
                <div class="p1">
                    <p id="89">式 (1) 可用矩阵表示为:</p>
                </div>
                <div class="p1">
                    <p id="90"><b><i>I</i></b><sub><i>f</i></sub>=<b><i>Y</i></b><sub><i>f</i></sub><b><i>U</i></b><sub><i>f</i></sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<b><i>U</i></b><sub><i>f</i></sub>和<b><i>I</i></b><sub><i>f</i></sub>分别为频率<i>f</i>下的节点电压向量和节点注入电流向量;<b><i>Y</i></b><sub><i>f</i></sub>为频率<i>f</i>下电力系统节点导纳矩阵。为简化符号, 下文将省略下标<i>f</i>。</p>
                </div>
                <div class="p1">
                    <p id="92">因此, 谐波源支路无阻抗 (并联支路) 时系统的节点导纳矩阵表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Y</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">当谐波源支路无阻抗且支路为串联支路时, 如附录B图B2所示, 该谐波源为理想谐波电流源。其对节点方程组的贡献仅体现在式 (1) 左端节点注入电流相量<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi></mrow></msub></mrow></math></mathml>上, 系统节点导纳矩阵表达式与谐波源支路无阻抗且支路为并联支路时一致。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.2</b> 谐波源支路含阻抗时的节点导纳矩阵</h4>
                <div class="p1">
                    <p id="97">当谐波源支路含阻抗且支路为并联支路时, 理想谐波源经阻抗与母线<i>J</i>相连接, 如附录B图B3所示。此时理想谐波源位置的节点电压 (节点注入电流) 并非其相邻母线<i>J</i>的节点电压 (节点注入电流) , 可在理想谐波源位置处引入虚拟母线<i>H</i>, 认为理想谐波源与虚拟母线<i>H</i>直接相连, 再经阻抗<i>Z</i><sub>t</sub>连接于母线<i>J</i>, 导纳矩阵增加一阶。设虚拟母线<i>H</i>处的节点电压为<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub></mrow></math></mathml> (或节点注入电流为<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>, 系统节点注入电流与节点电压的关系为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo>=</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mn>1</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>⋯</mo><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>J</mi></msub><mo>+</mo><mo>⋯</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mi>Ν</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>Η</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>1</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>J</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>J</mi></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>Ν</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>J</mi></msub><mo>=</mo><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mn>1</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mi>J</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>J</mi></msub><mo>+</mo><mo>⋯</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mi>Ν</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>Η</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Η</mi></msub><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mn>1</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>J</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>J</mi></msub><mo>+</mo><mo>⋯</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>Ν</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Ν</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>Z</i><sub>t</sub>为谐波源支路阻抗。</p>
                </div>
                <div class="p1">
                    <p id="102">式 (4) 用矩阵表示为:</p>
                </div>
                <div class="p1">
                    <p id="103"><b><i>I</i></b>′=<b><i>Y</i></b>′<b><i>U</i></b>′      (5) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<b><i>U</i></b>′和<b><i>I</i></b>′分别为谐波源支路含阻抗 (并联支路) 时的节点电压向量和注入节点电流向量;<b><i>Y</i></b>′为谐波源支路含阻抗 (并联支路) 时系统的节点导纳矩阵。</p>
                </div>
                <div class="p1">
                    <p id="105">因此, 谐波源支路含阻抗 (并联支路) 时系统的节点导纳矩阵表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi mathvariant="bold-italic">Y</mi><mo>′</mo></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>Η</mi></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>J</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mi>J</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>J</mi><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>Η</mi></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mn>1</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>J</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>Ν</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">当谐波源支路含阻抗且支路为串联支路时, 如附录B图B4所示, 该谐波源为理想谐波电压源。在谐波电压源与阻抗<i>Z</i><sub>t</sub>间引入虚拟母线<i>H</i>后, 变成了独立谐波电压源支路, 理想谐波电压源的电导无穷大导致建立节点导纳矩阵存在困难。此时可将母线<i>I</i>设为参考节点, 原参考节点设为母线0, 从而将谐波电压源支路含阻抗且支路为串联支路转化为谐波源支路含阻抗且支路为并联支路。其节点导纳矩阵按谐波源支路含阻抗 (并联支路) 时的方法建立, 表达式如式 (7) 所示。</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916017_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">由以上分析可知, 研究某一谐波源引起的谐波谐振问题, 该理想谐波源所在位置必须设为母线。当谐波源支路无阻抗时, 理想谐波源处所设虚拟母线与其注入系统母线一致, 系统的节点导纳矩阵不发生变化;当谐波源支路含阻抗 (并联支路) 时, 理想谐波源经过一个阻抗注入系统母线, 则理想谐波源处所设虚拟母线与其注入系统母线不一致, 需要列写虚拟母线处的节点电流方程, 此时系统节点导纳矩阵增加一阶。对于谐波电压源支路含阻抗 (串联支路) , 可先重设参考节点, 将其转化为谐波电压源支路含阻抗 (并联支路) , 从而建立系统的节点导纳矩阵。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>3</b> 并联谐振分析</h3>
                <div class="p1">
                    <p id="112">本文以文献<citation id="216" type="reference">[<a class="sup">16</a>]</citation>给出的简单三母线测试系统为研究对象, 如附录C图C1所示, 进行不同谐波源支路类型的串、并联谐振分析。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.1</b> 谐振模态分析方法</h4>
                <div class="p1">
                    <p id="114">为了在提取系统并联谐振频率的同时, 还可获得母线参与程度等信息, 本文采用模态分析法进行并联谐振分析。其过程可表示为<citation id="217" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="115"><b><i>Y</i></b>=<b><i>LΛT</i></b>      (8) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>Λ</i>=diag (<i>λ</i><sub>1</sub>, <i>λ</i><sub>2</sub>, …, <i>λ</i><sub><i>k</i></sub>, …) , 为对角特征值矩阵;<b><i>L</i></b>和<b><i>T</i></b>分别为左、右特征向量矩阵, <b><i>L</i></b>=<b><i>T</i></b><sup>-1</sup>。</p>
                </div>
                <div class="p1">
                    <p id="117">当矩阵<b><i>Y</i></b>奇异, 即某一特征值接近于0或非常小时, 对应一个很小的模态电流注入将导致模态电压出现极大值, 此时发生并联谐波谐振。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.2</b> 谐波源支路无阻抗</h4>
                <div class="p1">
                    <p id="119">当三母线测试系统谐波源支路无阻抗 (并联支路和串联支路) 时, 系统的节点导纳矩阵如下:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mi mathvariant="bold-italic">Y</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>1</mn></mrow></msub></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn></mrow></msub></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mo>+</mo><mi>B</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>X</i><sub>s</sub>, <i>X</i><sub>L</sub>和<i>X</i><sub>T</sub>为附录C图C1中对应元件的阻抗参数;<i>B</i><sub>L1</sub>, <i>B</i><sub>L2</sub>和<i>B</i>为附录C图C1中对应元件的导纳参数。</p>
                </div>
                <div class="p1">
                    <p id="122">附录C图C2显示了当每次仅有1条母线注入标幺值为1的电流时各条母线的频谱分析结果, 图2为谐波源支路无阻抗 (并联支路和串联支路) 时系统的模态分析结果, 其中模态阻抗和频率均为标幺值。模式1至3对应的谐振频率分别为3.8, 16.5, 26.5 (均为标幺值, 下同) 。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 谐波源支路无阻抗时测试系统模态分析结果" src="Detail/GetImg?filename=images/DLXT201916017_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 谐波源支路无阻抗时测试系统模态分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Modal analysis results of test system when harmonic source branch has no impedance</b></p>

                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>3.3</b> 谐波源支路含阻抗</h4>
                <div class="p1">
                    <p id="125">如附录C图C3所示, 理想谐波电流源经<i>X</i><sub>s</sub>注入母线, 此时为谐波电流源支路含阻抗且支路为并联支路, 理想谐波电流源位置处理为虚拟母线<i>H</i>。此时系统的节点导纳矩阵为:</p>
                </div>
                <div class="area_img" id="126">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916017_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="128">附录C图C4给出了谐波源支路含阻抗 (并联支路) 时系统的频率扫描结果。可知各条母线均出现了两个谐振频率。图3给出了谐波源支路含阻抗 (并联支路) 时系统的模态分析结果。其中模式1的谐振频率为11.5, 模式3的谐振频率为25.2, 其他模式下没有谐振。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 谐波源支路含阻抗 (并联支路) 时的测试系统模态分析结果" src="Detail/GetImg?filename=images/DLXT201916017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 谐波源支路含阻抗 (并联支路) 时的测试系统模态分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Modal analysis results of test system when harmonic source branch has impedance (parallel branch</b>) </p>

                </div>
                <div class="p1">
                    <p id="130">考虑谐波源支路类型进行并联谐振分析, 三母线测试系统谐振频率由3个变成了5个, 揭示了系统更多潜在的谐振点。表1列出了上述5个模态谐振频率下的特征值以及母线参与因子, 其中谐振频率为标幺值。由表1可知, 谐波源支路含阻抗 (并联支路时虚拟母线<i>H</i>和母线1的参与因子非常接近, 这表明由于谐波电流源内阻比<i>X</i><sub>s</sub>大得多, <i>X</i><sub>s</sub>对并联谐振的影响很小, 可认为不参与系统的并联谐振。则对于谐振模式1, 实际的最大参与母线为母线1, 虚拟母线<i>H</i>能显示出相同的谐振情况。</p>
                </div>
                <div class="area_img" id="131">
                                            <p class="img_tit">
                                                <b>表1 测试系统模态分析结果</b>
                                                    <br />
                                                <b>Table 1 Modal analysis results of test system</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916017_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 测试系统模态分析结果" src="Detail/GetImg?filename=images/DLXT201916017_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>4</b> 串联谐振分析</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>4.1</b> 节点电压法</h4>
                <div class="p1">
                    <p id="134">本文根据谐波源支路类型的不同建立了系统的节点导纳矩阵, 并采用节点电压法进行串联谐振分析<citation id="218" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。系统的节点注入电流与节点电压关系如下:</p>
                </div>
                <div class="area_img" id="135">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916017_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="137">式中:<b><i>I</i></b><sup>Ⅰ</sup>和<b><i>U</i></b><sup>Ⅰ</sup>分别为待求母线的注入电流和节点电压;<b><i>U</i></b><sup>Ⅱ</sup>为余下母线的节点电压向量;<b><i>Y</i></b><sup>Ⅰ</sup>为待求母线的节点导纳矩阵;<b><i>Y</i></b><sup>Ⅱ</sup>为余下母线的节点导纳矩阵;<b><i>Y</i></b><sup>Ⅰ-Ⅱ</sup>和<b><i>Y</i></b><sup>Ⅱ-Ⅰ</sup>为<b><i>Y</i></b><sup>Ⅰ</sup>与<b><i>Y</i></b><sup>Ⅱ</sup>耦合的互导纳矩阵, 且<b><i>Y</i></b><sup>Ⅰ-Ⅱ</sup>= (<b><i>Y</i></b><sup>Ⅱ-Ⅰ</sup>) <sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="138">由式 (11) 可进一步变换得到:</p>
                </div>
                <div class="p1">
                    <p id="139"><b><i>I</i></b><sup>Ⅰ</sup>= (<b><i>Y</i></b><sup>Ⅰ</sup>-<b><i>Y</i></b><sup>Ⅰ-Ⅱ</sup><b><i>Y</i></b><sup>Ⅱ-1</sup><b><i>Y</i></b><sup>Ⅱ-Ⅰ</sup>) <b><i>U</i></b><sup>Ⅰ</sup>=<b><i>Y</i></b><sub>Bus</sub><b><i>U</i></b><sup>Ⅰ</sup>      (12) </p>
                </div>
                <div class="p1">
                    <p id="140">由式 (12) 可将系统待测试母线的等效导纳矩阵<b><i>Y</i></b><sub>Bus</sub>唯一表示。如果<b><i>Y</i></b><sub>Bus</sub>中某一导纳数值极大时, 相应一个很小的节点电压将导致发生串联谐振的支路出现谐波电流放大。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>4.2</b> 谐波源支路无阻抗</h4>
                <div class="p1">
                    <p id="142">谐波源支路无阻抗 (并联支路) 时系统的节点导纳矩阵如式 (9) 所示。图4为当母线上直接注入理想谐波电压源时系统的串联谐振分析结果, 其中导纳和频率均为标幺值, 下同。可知测试系统共有6个串联谐振频率, 分别为4.9, 7.6, 15.6, 21.1, 22.8, 26.2。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 谐波源支路无阻抗 (并联支路) 时测试系统串联谐振分析结果" src="Detail/GetImg?filename=images/DLXT201916017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 谐波源支路无阻抗 (并联支路) 时测试系统串联谐振分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Series resonance analysis results of test system when harmonic source branch has no impedance (parallel branch</b>) </p>

                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>4.3</b> 谐波源支路含阻抗</h4>
                <div class="p1">
                    <p id="145">当谐波源支路含阻抗 (并联支路) 时, 以附录C图C3为例, 理想谐波电压源经<i>X</i><sub>s</sub>注入母线, 此时系统节点导纳矩阵如式 (10) 所示;当谐波源支路含阻抗 (串联支路) 时, 以理想谐波电压源经<i>X</i><sub>L</sub>注入母线为例, 此时系统的节点导纳矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><msup><mi mathvariant="bold-italic">Y</mi><mo>″</mo></msup><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn></mrow></msub></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac></mtd><mtd><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac></mtd><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mi>B</mi></mrow></mfrac></mtd><mtd><mo>-</mo><mi>B</mi></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn></mrow></msub></mtd><mtd><mo>-</mo><mi>B</mi></mtd><mtd><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn></mrow></msub><mo>+</mo><mi>B</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">理想谐波电压源支路含阻抗 (并联支路) 时系统的串联谐振分析结果如图5 (a) 所示;理想谐波电压源支路含阻抗 (串联支路) 时系统的串联谐振分析结果如图5 (b) 所示。可以看出系统存在3个串联谐振频率, 分别为3.8, 16.5, 26.5。理想谐波电压源支路含阻抗经不同支路类型注入系统均能反映出相同的串联谐振频率。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 谐波源支路含阻抗时测试系统串联谐振分析结果" src="Detail/GetImg?filename=images/DLXT201916017_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 谐波源支路含阻抗时测试系统串联谐振分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Series resonance analysis results of test system when harmonic source branch has impedance</b></p>

                </div>
                <div class="p1">
                    <p id="149">图4结合图5完整揭示了系统的串联谐振分析结果。以理想谐波电压源经<i>X</i><sub>s</sub>注入母线1为例, 设<i>X</i><sub>s</sub>余下电路的等效阻抗为<i>X</i><sub>eq</sub>, 如附录C图C3所示。设<i>X</i><sub>s</sub>=<i>R</i><sub>s</sub>+j<i>ωL</i><sub>s</sub>, <i>ω</i>为角频率, <i>R</i><sub>s</sub>和<i>L</i><sub>s</sub>分别为<i>X</i><sub>s</sub>的电阻和电感;<i>X</i><sub>eq</sub>用串联RLC电路表示, 即<i>X</i><sub>eq</sub>=<i>R</i><sub>eq</sub>+j[<i>ωL</i><sub>eq</sub>-1/ (<i>ωC</i><sub>eq</sub>) ], 其中<i>R</i><sub>eq</sub>, <i>L</i><sub>eq</sub>, <i>C</i><sub>eq</sub>分别为<i>X</i><sub>eq</sub>的电阻、电感和电容。对于谐波源支路无阻抗 (并联支路) 时的系统, 从母线1处看进去系统的等效阻抗为:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mfrac><mrow><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow><mrow><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mfrac><mrow><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow><mrow><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">此时串联谐振频率为:</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="154">对于谐波源支路含阻抗时的系统, 从虚拟母线<i>H</i>看进去的系统等效阻抗为:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>Η</mi></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mfrac><mrow><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow><mrow><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">此时串联谐振频率为:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext><msqrt><mrow><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="159">由式 (15) 和式 (17) 可知, 谐波源支路含阻抗 (并联支路) 与谐波源支路无阻抗具有不同的串联谐振频率, 从而说明全面考虑谐波源支路类型可完整求得系统的串联谐振频率。</p>
                </div>
                <div class="p1">
                    <p id="160">对比图2和图5可知, 谐波源支路无阻抗时的并联谐振频率与谐波源支路含阻抗的串联谐振频率相同。从母线1处看进去系统的等效阻抗如式 (14) 所示, 此时系统的并联谐振频率为:</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext><msqrt><mrow><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="163">由式 (17) 和式 (18) 可知, 母线1处发生并联谐振与虚拟母线<i>H</i>处发生串联谐振时的频率相同。理想谐波电压源支路含阻抗经其他并联或串联支路注入母线时的分析方法类似。</p>
                </div>
                <div class="p1">
                    <p id="164">表2列出了这9个串联谐振点的谐振频率 (标幺值) 、导纳峰值 (标幺值) 及相关容性和感性支路的信息。可以看出, 所有的串联谐振频率均能找到相应的支路匹配。如电感<i>X</i><sub>L</sub>与相邻支路<i>X</i><sub>T</sub>+<i>B</i>发生串联谐振, 其近似谐振频率为<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo>=</mo><msqrt><mrow><mn>1</mn><mo>/</mo><mo stretchy="false">[</mo><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mi>B</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></msqrt><mo>=</mo><mn>5</mn><mo>.</mo><mn>1</mn></mrow></math></mathml>, 与节点电压法解出的谐振频率4.9非常接近。</p>
                </div>
                <div class="area_img" id="166">
                                            <p class="img_tit">
                                                <b>表2 测试系统串联谐振分析结果</b>
                                                    <br />
                                                <b>Table 2 Series resonance analysis results of test system</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 测试系统串联谐振分析结果" src="Detail/GetImg?filename=images/DLXT201916017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“+”表示相连元件串联；“//”表示相连元件并联。</p>

                </div>
                <div class="p1">
                    <p id="167">表3列出了几种分析串联谐振的方法对比结果。文献<citation id="224" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>结合可完整分析系统的串联谐振结果。文献<citation id="219" type="reference">[<a class="sup">15</a>]</citation>基于回路阻抗法能准确分析出谐波源支路含阻抗时系统的串联谐振结果, 然而该方法无法确定回路对串联谐振的影响程度;文献<citation id="220" type="reference">[<a class="sup">16</a>]</citation>提出的虚拟支路法能准确分析出谐波源支路无阻抗 (并联支路) 时系统的串联谐振结果, 但其矩阵维数为2<i>N</i>, 对于具有多回路的复杂系统矩阵建模难度较大<citation id="221" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。文献<citation id="225" type="reference">[<a class="sup">17</a>,<a class="sup">31</a>]</citation>可完整分析系统的串联谐振结果。文献<citation id="222" type="reference">[<a class="sup">31</a>]</citation>基于支路法可获得谐波源支路含阻抗时系统的串联谐振信息, 然而该方法对于复杂多导体系统等效阻抗的求解极其困难;文献<citation id="223" type="reference">[<a class="sup">17</a>]</citation>提出改进虚拟支路法, 矩阵维数降低为<i>N</i>, 通过支路电流的放大判断谐波源支路无阻抗 (并联支路) 时系统的串联谐振情况, 然而串联谐振是系统的内在属性, 与是否有谐波电压注入无关, 且辅助导纳的引入增大了建模难度。文献<citation id="226" type="reference">[<a class="sup">17</a>,<a class="sup">31</a>]</citation>的建模及分析方法不同, 使得全面分析系统串联谐振的难度增大, 具有一定的局限性。本文所建立的节点导纳矩阵维数为<i>N</i>或<i>N</i>+1, 易于建模且建模过程中未引入辅助导纳;既可用于串联谐振分析, 还可用于并联谐振分析, 具有很好的适用性;考虑谐波源支路类型建立的节点导纳矩阵均可使用节点电压法进行分析, 在串联谐振分析方法上得到了统一, 能完整分析考虑不同谐波源支路类型的串联谐振结果。</p>
                </div>
                <div class="area_img" id="168">
                    <p class="img_tit"><b>表3 不同串联谐振分析方法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of different series resonance analysis methods</b></p>
                    <p class="img_note"></p>
                    <table id="168" border="1"><tr><td><br />分析方法</td><td>建模</td><td>引入辅<br />助导纳</td><td>维数</td><td>谐振频<br />率个数</td><td>方法<br />统一</td></tr><tr><td><br /> 节点电压法</td><td>节点导纳矩阵</td><td>否</td><td><i>N</i>+1<br /><i>N</i></td><td>3<br />6</td><td>是</td></tr><tr><td><br /> 回路阻抗法<br />虚拟支路法</td><td>回路阻抗矩阵</td><td>否<br />是</td><td><i>N</i><br />2<i>N</i></td><td>3<br />6</td><td>是</td></tr><tr><td><br /> 支路法</td><td>支路阻抗+余<br />下等效阻抗</td><td>否</td><td></td><td>3</td><td>否</td></tr><tr><td><br /> 改进虚拟<br />支路法</td><td>节点导纳矩阵</td><td>是</td><td><i>N</i></td><td>6</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>5</b> 工业配电系统谐波谐振分析</h3>
                <div class="p1">
                    <p id="170">为验证考虑谐波源支路类型建立系统节点导纳矩阵方法的合理性, 本文应用该方法分析典型的工业配电系统<citation id="227" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 如附录D图D1所示。附录D图D2显示了系统的单相等效电路及具体参数, 基频为50 Hz。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>5.1</b> 并联谐振分析结果</h4>
                <div class="p1">
                    <p id="172">附录D图D3 (a) 显示了当谐波源支路无阻抗 (并联支路) , 并在母线7处注入标幺值为1的谐波电流时工业配电系统各母线的节点电压曲线;附录D图D3 (b) 显示了当谐波源支路无阻抗 (串联支路) , 并在母线2和母线4间注入标幺值为1的谐波电流时各母线的节点电压曲线。可以看出, 系统存在4个节点电压放大频率, 分别为3.6, 5.4, 9.8, 24.8。附录D图D4为谐波源支路无阻抗时系统的并联谐振模态分析结果, 模态谐振频率分别为3.63, 5.36, 9.84, 24.79。对比附录D图D3和图D4可知, 节点电压放大频率与并联谐振频率相同。</p>
                </div>
                <div class="p1">
                    <p id="173">附录D图D5给出了由PCC注入标幺值为1的谐波电流即谐波源支路含阻抗 (并联支路) 时系统的节点电压放大情况。可知系统含有4个电压放大点, 对应的频率分别为3.1, 4.8, 5.8, 24.8。附录D图D6给出了谐波源支路含阻抗 (并联支路) 时系统的并联谐振模态分析结果, 模态谐振频率分别为2.82, 4.84, 5.75, 24.77。对比附录D图D5可知, 二者频率接近视为相同。</p>
                </div>
                <div class="p1">
                    <p id="174">工业配电系统的主要谐振模式信息见附录D表D1, 系统并联谐振最大参与母线为母线4, 5, 7。谐波源支路无阻抗时的谐振频率24.79与谐波源支路含阻抗时的谐振频率24.77极为接近, 视为相同, 则阻抗<i>X</i><sub>1</sub>对该频率影响很小。结合附录D图D4和图D6的分析结果可知, 考虑谐波源支路类型时系统谐振频率增加至7个, 能更为完整地分析系统存在的并联谐振情况。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>5.2</b> 串联谐振分析结果</h4>
                <div class="p1">
                    <p id="176">谐波源支路无阻抗 (并联支路) 时工业配电系统的串联谐振分析结果如附录D图D7所示。系统一共有9个串联谐振频率, 可划分为4个位置的谐振频率, 即位于3, 5, 11, 19附近的谐振频率。以母线4为例, 母线4注入标幺值为1的谐波电压时各支路电流曲线结果如附录D图D8所示。可知当频率为19.1时支路电流出现了放大情况, 与附录D图D7中母线4处的串联谐振分析结果一致, 若遍历所有母线将会出现附录D图D7中完整的串联谐振频率结果。</p>
                </div>
                <div class="p1">
                    <p id="177">谐波源支路含阻抗 (并联支路和串联支路) 时系统的串联谐振分析结果如附录D图D9所示。可知系统的串联谐振频率为3.63, 5.36, 9.85, 24.87, 附录D图D10给出了在PCC处 (并联支路) 施加标幺值为1的谐波电压和<i>X</i><sub>3</sub>所在支路 (串联支路) 施加标幺值为1的谐波电压的工业配电系统各支路谐波电流放大情况。可知系统的电流放大频率为3.6, 5.4, 9.8, 24.8, 与附录D图D9的串联谐振频率相同。对比附录D图D4和图D9可知, 谐波源支路含阻抗时工业配电系统的串联谐振频率与谐波源支路无阻抗时的并联谐振频率相同。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="179">本文考虑实际谐波源类型, 系统归纳了4种谐波源支路类型, 根据电路原理推导了考虑不同谐波源支路类型的节点导纳矩阵, 应用模态分析法和节点电压法分别对系统进行并、串联谐振分析, 总结全文可得如下结论。</p>
                </div>
                <div class="p1">
                    <p id="180">1) 本文考虑不同谐波源及支路类型, 能完整分析系统潜在的谐波谐振频率。考虑谐波源支路类型的节点导纳矩阵可同时用于并联谐振分析和串联谐振分析, 在系统建模方法上实现了统一, 适用于复杂多导体系统的建模。</p>
                </div>
                <div class="p1">
                    <p id="181">2) 本文使用节点电压法基于节点导纳矩阵对系统进行串联谐振分析, 具有易于建模, 矩阵维数低 (<i>N</i>或<i>N</i>+1) 的特点。串联谐振分析频率不一的本质原因在于谐波源支路类型不同引起的系统结构变化, 必须综合考虑谐波源支路无阻抗 (并联支路) 和谐波源支路含阻抗 (串联和并联支路) 的串联谐振结果才能得到准确完整的解。</p>
                </div>
                <div class="p1">
                    <p id="182">3) 谐波源支路含阻抗时, 原系统网络拓扑结构发生改变, 支路阻抗与系统余下阻抗关系由并联转化为串联。在谐波源处, 谐波源支路含阻抗时的串联谐振频率与谐波源支路无阻抗时的并联谐振频率相同。</p>
                </div>
                <div class="p1">
                    <p id="183">本文所提出的考虑谐波源支路类型的谐波谐振分析方法目前仍存在一些问题, 如考虑新能源系统对系统谐振影响时直接将其处理为谐波源, 新能源系统建模过于简化;同时没有考虑网络参数波动对系统谐振的具体影响。后续工作将进一步精确系统建模, 进行串、并联谐振的灵敏度研究。</p>
                </div>
                <div class="p1">
                    <p id="184">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="228" name="228" class="anchor-tag">附录A</h3>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1支路的划分" src="Detail/GetImg?filename=images/DLXT201916017_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1支路的划分  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Classification of branch circuit</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2谐波电压源支路类型" src="Detail/GetImg?filename=images/DLXT201916017_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2谐波电压源支路类型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Branch types of harmonic voltage source</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3谐波电流源支路类型" src="Detail/GetImg?filename=images/DLXT201916017_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3谐波电流源支路类型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Branch types of harmonic current source</p>

                </div>
                <h3 id="233" name="233" class="anchor-tag">附录B</h3>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1多母线电力系统示意图" src="Detail/GetImg?filename=images/DLXT201916017_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1多母线电力系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Multi-bus power system schematic diagram</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2谐波源支路无阻抗 (串联支路) 时的电力系统示意图" src="Detail/GetImg?filename=images/DLXT201916017_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2谐波源支路无阻抗 (串联支路) 时的电力系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Power system schematic diagram where the harmonic source branch has no impedance (series branch) </p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3谐波源支路含阻抗 (并联支路) 时的电力系统示意图" src="Detail/GetImg?filename=images/DLXT201916017_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3谐波源支路含阻抗 (并联支路) 时的电力系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Power system schematic diagram where the harmonic source branch has impedance (parallel branch) </p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4谐波源支路含阻抗 (串联支路) 时的电力系统示意图" src="Detail/GetImg?filename=images/DLXT201916017_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4谐波源支路含阻抗 (串联支路) 时的电力系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Power system schematic diagram where the harmonic source branch has impedance (series branch) </p>

                </div>
                <h3 id="237" name="237" class="anchor-tag">附录C</h3>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1三母线测试系统" src="Detail/GetImg?filename=images/DLXT201916017_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1三母线测试系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 The 3-bus test system</p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2测试系统的频率扫描结果" src="Detail/GetImg?filename=images/DLXT201916017_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2测试系统的频率扫描结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Frequency scan results of the test system</p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3谐波源经Xs注入母线时的测试系统" src="Detail/GetImg?filename=images/DLXT201916017_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3谐波源经X<sub>s</sub>注入母线时的测试系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 The test system where the harmonic source injected into bus via Xs</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4谐波源支路含阻抗 (并联支路) 时测试系统频率扫描结果" src="Detail/GetImg?filename=images/DLXT201916017_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4谐波源支路含阻抗 (并联支路) 时测试系统频率扫描结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Frequency scan results of the test system where the harmonic source branches has impedance (parallel branch) </p>

                </div>
                <h3 id="242" name="242" class="anchor-tag">附录D</h3>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1工业配电系统结线图" src="Detail/GetImg?filename=images/DLXT201916017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1工业配电系统结线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Industrial power distribution system equivalent diagram</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2工业配电系统单相等效电路" src="Detail/GetImg?filename=images/DLXT201916017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2工业配电系统单相等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Industrial power distribution system single-phase equivalent circuit</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3谐波源支路无阻抗时工业配电系统潮流计算结果" src="Detail/GetImg?filename=images/DLXT201916017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3谐波源支路无阻抗时工业配电系统潮流计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Flow calculation results of the system where harmonic source branch has no impedance</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4谐波源支路无阻抗时工业配电系统并联谐振曲线" src="Detail/GetImg?filename=images/DLXT201916017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4谐波源支路无阻抗时工业配电系统并联谐振曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Parallel resonance curves of the system where the harmonic source branch has no impedance</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D5谐波源支路含阻抗 (并联支路) 时工业配电系统潮流计算结果" src="Detail/GetImg?filename=images/DLXT201916017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D5谐波源支路含阻抗 (并联支路) 时工业配电系统潮流计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D5 Flow calculation results of the system where harmonic source branch has impedance (parallel branch) </p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6谐波源支路含阻抗 (并联支路) 时工业配电系统并联谐振曲线" src="Detail/GetImg?filename=images/DLXT201916017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6谐波源支路含阻抗 (并联支路) 时工业配电系统并联谐振曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Parallel resonance curves of the system where the harmonic source branch has impedance (parallel branch) </p>

                </div>
                <div class="area_img" id="254">
                                            <p class="img_tit">
                                                表D1工业配电系统的谐振模式信息
                                                    <br />
                                                Table D1 Resonance mode information of the industrial power distribution system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1工业配电系统的谐振模式信息" src="Detail/GetImg?filename=images/DLXT201916017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D7谐波源支路无阻抗 (并联支路) 时工业配电系统串联谐振曲线" src="Detail/GetImg?filename=images/DLXT201916017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D7谐波源支路无阻抗 (并联支路) 时工业配电系统串联谐振曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D7 Series resonance curves of the system where the harmonic source branch has no impedance (parallel branch) </p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D8母线4注入标幺值为1的谐波电压各支路电流结果" src="Detail/GetImg?filename=images/DLXT201916017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D8母线4注入标幺值为1的谐波电压各支路电流结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D8 The results of each branch current where bus 4 injects per unit 1 harmonic voltage</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D9谐波源支路含阻抗时工业配电系统串联谐振曲线" src="Detail/GetImg?filename=images/DLXT201916017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D9谐波源支路含阻抗时工业配电系统串联谐振曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D9 Series resonance curves of the system where the harmonic source branch has impedance</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D10谐波源支路含阻抗时各支路电流结果" src="Detail/GetImg?filename=images/DLXT201916017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D10谐波源支路含阻抗时各支路电流结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D10 Current results of each branch of the system where the harmonic source branch has impedance</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200212017&amp;v=MTgxMDU3cWZadVpzRnlqbVVyeklJVHJCZmJHNEh0UE5yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 谷毅, 赵玉柱, 张国威, 等.关于500 kV东明开关站启动调试期间发生电压谐振的分析[J].电网技术, 2002, 26 (12) :71-74.GU Yi, ZHAO Yuzhu, ZHANG Guowei, et al.Discussion on voltage resonance occurred in Bao-Ren 5231 transmission line during startup of Dongming switching station[J].Power System Technology, 2002, 26 (12) :71-74.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200602005&amp;v=MjczNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEh0Zk1yWTlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘小河, 杨秀媛.电弧炉电气系统谐波分析的频域方法研究[J].中国电机工程学报, 2006, 26 (2) :30-35.LIU Xiaohe, YANG Xiuyuan.Research on harmonic analysis of arc furnace electric system based on frequency domain method[J].Proceedings of the CSEE, 2006, 26 (2) :30-35.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Clarification and measurements of high frequency harmonic resonance by a voltage sourced converter">

                                <b>[3]</b> TEMMA K, ISHIGURO F, TOKI N, et al.Clarification and measurements of high frequency harmonic resonance by a voltage sourced converter[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :450-457.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Study of transformer resonant overvoltages caused by cable-transformer high-frequency interaction">

                                <b>[4]</b> GUSTAVSEN B.Study of transformer resonant overvoltages caused by cable-transformer high-frequency interaction[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :770-779.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201116008&amp;v=MDYyNDk5RE5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 何正友, 胡海涛, 方雷, 等.高速铁路牵引供电系统谐波及其传输特性研究[J].中国电机工程学报, 2011, 31 (16) :55-62.HE Zhengyou, HU Haitao, FANG Lei, et al.Research on the harmonic in high-speed railway traction power supply system and its transmission characteristic[J].Proceedings of the CSEE, 2011, 31 (16) :55-62.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602023&amp;v=MDM0NzFzRnlqbVVyeklJU0hUZXJHNEg5Zk1yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 樊熠, 张金平, 谢健, 等.风电场谐波谐振测试与分析[J].电力系统自动化, 2016, 40 (2) :147-151.FAN Yi, ZHANG Jinping, XIE Jian, et al.Testing and analysis for harmonic resonance of wind farm[J].Automation of Electric Power Systems, 2016, 40 (2) :147-151.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603008&amp;v=MDQ1Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJ6SUt5dlBlYkc0SDlmTXJJOUZiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 何正友.分布式新能源接入电网的谐波热点问题探讨[J].南方电网技术, 2016, 10 (3) :47-52.HE Zhengyou.Discussion on harmonic hot issues of distributed new energy connected to power grid[J].Southern Power System Technology, 2016, 10 (3) :47-52.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency scanning method for the identification of harmonic instabilities in HVDC systems">

                                <b>[8]</b> XIAO Jiang, GOLE A M.A frequency scanning method for the identification of harmonic instabilities in HVDC systems[J].IEEE Transactions on Power Delivery, 1995, 10 (4) :1875-1881.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harmonic resonance at a medium-sized industrial plant">

                                <b>[9]</b> CURRENCE E J, PLIZGA J E, NELSON H N.Harmonic resonance at a medium-sized industrial-plant[J].IEEE Transactions on Industry Applications, 1995, 31 (4) :682-690.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power systemharmonic analysis in wind power plants—Part I: Study methodology and techniques">

                                <b>[10]</b> BADRZADEH B, GUPTA M, SINGH N, et al.Power system harmonic analysis in wind power plants:Part Ⅰ study methodology and techniques[J].IEEE Industry Applications Society Annual Meeting, October 7-11, 2012, Las Vegas, USA:1-11.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modal analysis of electromagnetic transients in ac networks having long transmission lines">

                                <b>[11]</b> GOMES S, MARTINS N, VARRICCHIO S L, et al.Modal analysis of electromagnetic transients in AC networks having long transmission lines[J].IEEE Transactions on Power Delivery, 2005, 20 (4) :2623-2630.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007897&amp;v=MDE1MzZlcnFRVE1ud1plWnRGaW5sVXIzSUlGMFZhUkk9TmlmT2ZiSzdIdEROcVk5RlpPc0lCSFUrb0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> VARRICCHIO S L, GOMES J, RANGEL R D.Three winding transformer <i>s</i>-domain model for modal analysis of electrical networks[J].International Journal of Electrical Power &amp; Energy Systems, 2011, 33 (3) :420-429.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200522016&amp;v=MjU3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJUHlyUGJiRzRIdFRPclk5RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 徐文远, 张大海.基于模态分析的谐波谐振评估方法[J].中国电机工程学报, 2005, 25 (22) :89-93.XU Wenyuan, ZHANG Dahai.A modal analysis method for harmonic resonance assessment[J].Proceedings of the CSEE, 2005, 25 (22) :89-93.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2010166458.nh&amp;v=MDczOTZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJ6SVYxMjZIcksrR05YSnA1RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 仰彩霞.基于模态分析法的电力系统谐波谐振问题研究及其灵敏度分析[D].武汉:武汉大学, 2010.YANG Caixia.Research on harmonic resonance of power system based on modal analysis method and its sensitivity analysis[D].Wuhan:Wuhan University, 2010.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200811040&amp;v=MDg5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJSWluU1pMRzRIdG5Ocm85QlpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 仰彩霞, 刘开培, 王东旭.基于回路模态分析法的串联谐波谐振评估[J].高电压技术, 2008, 34 (11) :2459-2462.YANG Caixia, LIU Kaipei, WANG Dongxu.A loop modal analysis method for series harmonic resonance assessment[J].High Voltage Engineering, 2008, 34 (11) :2459-2462.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728015&amp;v=MTczMzVtVXJ6SVB5clBiYkc0SHRiT3A0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 周辉, 吴耀武, 娄素华, 等.基于模态分析和虚拟支路法的串联谐波谐振分析[J].中国电机工程学报, 2007, 27 (28) :84-89.ZHOU Hui, WU Yaowu, LOU Suhua, et al.Series resonance analysis based on modal analysis and dummy branch method[J].Proceedings of the CSEE, 2007, 27 (28) :84-89.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511014&amp;v=MTk5MTVtVXJ6SUlTSFJmYkc0SDlUTnJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王斌, 邱忠才, 韩旭东, 等.基于改进虚拟支路法的高速铁路牵引网串联谐振分析[J].电力自动化设备, 2015, 35 (11) :90-95.WANG Bin, QIU Zhongcai, HAN Xudong, et al.Series resonance analysis based on improved dummy branch method for high-speed railway traction network[J].Electric Power Automation Equipment, 2015, 35 (11) :90-95.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical study of the series resonance in power systems with the steinmetz circuit">

                                <b>[18]</b> SAINZ L, CARO M, CARO E.Analytical study of the series resonance in power systems with the Steinmetz circuit[J].IEEE Transactions on Power Delivery, 2009, 24 (4) :2090-2098.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A New Mathematic Algorithm to Analyze Power Distribution Systems With Active Compensation and Nonlinear Loads">

                                <b>[19]</b> MAHOMAR J, MORAN L, GUZMAN J, et al.A new mathematic algorithm to analyze power distribution systems with active compensation and nonlinear loads[J].IEEE Transactions on Power Delivery, 2008, 23 (4) :2535-2544.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200102003&amp;v=MDY4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJUHlyUGJiRzRIdERNclk5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王群, 姚为正, 刘进军, 等.谐波源与有源电力滤波器的补偿特性[J].中国电机工程学报, 2001, 21 (2) :17-21.WANG Qun, YAO Weizheng, LIU Jinjun, et al.Harmonic source and compensation characteristics of active power filters[J].Proceedings of the CSEE, 2001, 21 (2) :17-21.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear loads model for harmonics flow prediction,using multivariate regression">

                                <b>[21]</b> LAMICH M, BALCELLS J, CORBALAN M, et al.Nonlinear loads model for harmonics flow prediction, using multivariate regression[J].IEEE Transactions Industrial Electronics, 2017, 64 (6) :4820-4827.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TDXB201710007&amp;v=MDcxOTJGeWptVXJ6SU1TblRiTEc0SDliTnI0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 马晓兰, 胡海涛, 何正友, 等.牵引供电系统背景谐波概率模型及其应用[J].铁道学报, 2017, 39 (10) :51-61.MA Xiaolan, HU Haitao, HE Zhengyou, et al.Background harmonic probabilistic model and its application in traction power supply system[J].Journal of the China Railway Society, 2017, 39 (10) :51-61.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199916001&amp;v=MDgzNDVyS3hGOWpOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 余江, 段献忠, 王为国, 等.可控串补 (TCSC) 的谐波特性分析[J].电力系统自动化, 1999, 23 (16) :6-9.YU Jiang, DUAN Xianzhong, WANG Weiguo, et al.Harmonic analysis of system with TCSC[J].Automation of Electric Power Systems, 1999, 23 (16) :6-9.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608043&amp;v=MzAxODFUckJmYkc0SDlmTXA0OUJaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJ6SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 戎骏, 胡海涛, 邵洋, 等.基于敏感度分析的海上风电场谐波谐振研究[J].电网技术, 2016, 40 (8) :2510-2517.RONG Jun, HU Haitao, SHAO Yang, et al.Harmonic resonance assessment for offshore wind farm based on sensitivity analysis[J].Power System Technology, 2016, 40 (8) :2510-2517.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714025&amp;v=MDY3OTFOcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 刘洋, 帅智康, 李杨, 等.多逆变器并网系统谐波谐振模态分析[J].中国电机工程学报, 2017, 37 (14) :4156-4164.LIU Yang, SHUAI Zhikang, LI Yang, et al.Harmonic resonance modal analysis of multi-inverter grid-connected systems[J].Proceedings of the CSEE, 2017, 37 (14) :4156-4164.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818006&amp;v=MDYyMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklJU0hUZXJHNEg5bk5wNDlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 李庆, 程鹏, 王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002.LI Qing, CHENG Peng, WANG Weisheng.Modeling and analysis of harmonic current in middle-frequency band in DFIG based wind turbines[J].Automation of Electric Power Systems, 2018, 42 (18) :41-54.DOI:10.7500/AEPS20180331002.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705015&amp;v=MDQyNTBac0Z5am1VcnpJSVNIVGVyRzRIOWJNcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 钟庆, 冯俊杰, 王钢, 等.含多电压源型换流器配电网高频谐振特性分析[J].电力系统自动化, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001.ZHONG Qing, FENG Junjie, WANG Gang, et al.Analysis on high frequency resonance characteristics of distribution network with multiple voltage source converters[J].Automation of Electric Power Systems, 2017, 41 (5) :99-105.DOI:10.7500/AEPS20160521001.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCZ200512000&amp;v=MzAxMjBJVHpJZExHNEh0VE5yWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVyekk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 李达义, 陈乔夫, 贾正春.电力系统谐波源的种类和滤波方法综述[J].电气传动, 2005, 35 (12) :3-7.LI Dayi, CHEN Qiaofu, JIA Zhengchun.Types of harmonic sources and their filtering approaches[J].Electric Drive, 2005, 35 (12) :3-7.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810036&amp;v=MTMzNTh0R0ZyQ1VSN3FmWnVac0Z5am1VcnpJSVRyQmZiRzRIOW5OcjQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 万庆祝, 张翃帆, 张学哲, 等.光伏集群逆变器的谐振机理及抑制技术研究[J].电网技术, 2018, 42 (10) :3377-3384.WAN Qingzhu, ZHANG Hongfan, ZHANG Xuezhe, et al.Research on resonance mechanism and suppression technology of photovoltaic cluster inverter[J].Power System Technology, 2018, 42 (10) :3377-3384.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814018&amp;v=MjY1NTZxQnRHRnJDVVI3cWZadVpzRnlqbVVyeklQeXJQYmJHNEg5bk5xNDlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 苗轶如, 刘和平, 王华斌, 等.电流源型逆变器叠流时间效应的平均电流前馈补偿策略[J].中国电机工程学报, 2018, 38 (14) :4183-4193.MIAO Yiru, LIU Heping, WANG Huabin, et al.Average current feedforward compensation strategy of overlap-time effect for current source inverter[J].Proceedings of the CSEE, 2018, 38 (14) :4183-4193.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT201206019&amp;v=MDU5MjRSN3FmWnVac0Z5am1VcnpJUFNQQmVyRzRIOVBNcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 王斌, 姜晓锋, 高仕斌, 等.基于支路法的串联谐振分析[J].西南交通大学学报, 2012, 47 (6) :1021-1026.WANG Bin, JIANG Xiaofeng, GAO Shibin, et al.Series resonance analysis based on branch-circuit method[J].Journal of Southwest Jiaotong University, 2012, 47 (6) :1021-1026.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916017" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916017&amp;v=MTE0NDhadVpzRnlqbVVyeklJU0hUZXJHNEg5ak5xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

