

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136472367443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916018%26RESULT%3d1%26SIGN%3dTxDqOiSXW9DmEGL%252fbdGnHxgEhYQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916018&amp;v=MDAyMTZxQnRHRnJDVVI3cWZadVpzRnlqbVVyckpJU0hUZXJHNEg5ak5xWTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="1 变压器结构参数对应关系及涌流机理 ">1 变压器结构参数对应关系及涌流机理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 变压器绕组排布与磁通分布"><b>1.1</b> 变压器绕组排布与磁通分布</a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;1.2&lt;/b&gt; 励磁涌流机理分析"><b>1.2</b> 励磁涌流机理分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2&lt;/b&gt; 高抗变涌流特殊性理论分析 "><b>2</b> 高抗变涌流特殊性理论分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;2.1&lt;/b&gt; 短路阻抗及高低压侧自漏抗分配关系"><b>2.1</b> 短路阻抗及高低压侧自漏抗分配关系</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.2&lt;/b&gt; 涌流幅值大小分析"><b>2.2</b> 涌流幅值大小分析</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;2.3&lt;/b&gt; 原方涌流大小受副方环流的影响分析"><b>2.3</b> 原方涌流大小受副方环流的影响分析</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.4&lt;/b&gt; 涌流衰减分析"><b>2.4</b> 涌流衰减分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;3&lt;/b&gt; 高抗变涌流特殊性仿真分析 "><b>3</b> 高抗变涌流特殊性仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;3.1&lt;/b&gt; 高抗变仿真建模及参数确定"><b>3.1</b> 高抗变仿真建模及参数确定</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;3.2&lt;/b&gt; 高抗变涌流特殊性仿真对比"><b>3.2</b> 高抗变涌流特殊性仿真对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 绕组的磁通分布&lt;/b&gt;"><b>图1 绕组的磁通分布</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图2 励磁特性曲线&lt;/b&gt;"><b>图2 励磁特性曲线</b></a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;图3 单相变压器合闸回路及等值电路&lt;/b&gt;"><b>图3 单相变压器合闸回路及等值电路</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;表1 不同类型变压器的相关参数比较&lt;/b&gt;"><b>表1 不同类型变压器的相关参数比较</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图4 三相原方涌流仿真&lt;/b&gt;"><b>图4 三相原方涌流仿真</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图5 零模涌流和零序电流仿真&lt;/b&gt;"><b>图5 零模涌流和零序电流仿真</b></a></li>
                                                <li><a href="#148" data-title="图A1几种变压器绕组排布">图A1几种变压器绕组排布</a></li>
                                                <li><a href="#149" data-title="图A2不同类型变压器高低压绕组自漏抗分配示意图">图A2不同类型变压器高低压绕组自漏抗分配示意图</a></li>
                                                <li><a href="#150" data-title="图A3不同空心电感下涌流幅值大小对比图">图A3不同空心电感下涌流幅值大小对比图</a></li>
                                                <li><a href="#151" data-title="图A4不同类型高阻抗变压器实测励磁特性曲线对比">图A4不同类型高阻抗变压器实测励磁特性曲线对比</a></li>
                                                <li><a href="#152" data-title="图A5励磁涌流饱和区域">图A5励磁涌流饱和区域</a></li>
                                                <li><a href="#153" data-title="图A6零序电流衰减示意图">图A6零序电流衰减示意图</a></li>
                                                <li><a href="#154" data-title="图A7变压器空心电感分析">图A7变压器空心电感分析</a></li>
                                                <li><a href="#155" data-title="图A8三相励磁涌流的仿真与录波">图A8三相励磁涌流的仿真与录波</a></li>
                                                <li><a href="#156" data-title="图A9零模涌流及其零序电流的仿真与录波">图A9零模涌流及其零序电流的仿真与录波</a></li>
                                                <li><a href="#157" data-title="表A1三种变压器高低压侧等效漏感">表A1三种变压器高低压侧等效漏感</a></li>
                                                <li><a href="#158" data-title="表A2三种类型变压器空载合闸期间各侧电感分布">表A2三种类型变压器空载合闸期间各侧电感分布</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" HUANG J, LIU M, ZHANG J, et al.Analysis and field test on reactive capability of photovoltaic power plants based on clusters of inverters[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :283-289." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and field test on reactive capability of photovoltaic power plants based on clusters of inverters">
                                        <b>[1]</b>
                                         HUANG J, LIU M, ZHANG J, et al.Analysis and field test on reactive capability of photovoltaic power plants based on clusters of inverters[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :283-289.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :515-523." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD74367DDBAC31EE6A1D5DBC96B2C8AFF0&amp;v=MDU5NjJmQnJMVTA1dHBoeEx1K3hhZz1OajdCYXJTOEhkZkwyL3MzRlpnTURRbE15V2NTbmpvSk9nenJxbUEzQ3JybE04eWZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :515-523.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李晓华, 罗龙波, 谢金泉, 等.高压内置型高阻抗变压器涌流特性对保护的影响[J].电力系统自动化, 2016, 40 (11) :108-114.LI Xiaohua, LUO Longbo, XIE Jinquan, et al.Impact of inrush current characteristics of high-voltage built-in high-impedance transformer on relay[J].Automation of Electric Power Systems, 2016, 40 (11) :108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611016&amp;v=MzI2OTRqbVVycklJU0hUZXJHNEg5Zk5ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李晓华, 罗龙波, 谢金泉, 等.高压内置型高阻抗变压器涌流特性对保护的影响[J].电力系统自动化, 2016, 40 (11) :108-114.LI Xiaohua, LUO Longbo, XIE Jinquan, et al.Impact of inrush current characteristics of high-voltage built-in high-impedance transformer on relay[J].Automation of Electric Power Systems, 2016, 40 (11) :108-114.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 周雨.一种220 kV高阻抗变压器工程设计新方法[D].北京:华北电力大学, 2013.ZHOU Yu.A new engineering design method of 220 kV high-impedance transformer[D].Beijing:North China Electric Power University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013315170.nh&amp;v=MjM5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJVkYyNkhiQzVHOURMcjVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         周雨.一种220 kV高阻抗变压器工程设计新方法[D].北京:华北电力大学, 2013.ZHOU Yu.A new engineering design method of 220 kV high-impedance transformer[D].Beijing:North China Electric Power University, 2013.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 符建牛.220 kV高阻抗变压器不同设计方案的对比[J].变压器, 2017, 54 (2) :1-7.FU Jianniu.Comparison on different design schemes of 220 kV high-impedance transformer[J].Transformer, 2017, 54 (2) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201702001&amp;v=Mjg5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUp6VGFkTEc0SDliTXJZOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         符建牛.220 kV高阻抗变压器不同设计方案的对比[J].变压器, 2017, 54 (2) :1-7.FU Jianniu.Comparison on different design schemes of 220 kV high-impedance transformer[J].Transformer, 2017, 54 (2) :1-7.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李乃军, 常仕家, 董成海.高阻抗变压器的三种设计方案的分析比较[J].变压器, 2016, 53 (6) :12-15.LI Naijun, CHANG Shijia, DONG Chenghai.Analysis and comparison for three design methods of high impedance transformer[J].Transformer, 2016, 53 (6) :12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201606003&amp;v=MDcxMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSnpUYWRMRzRIOWZNcVk5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李乃军, 常仕家, 董成海.高阻抗变压器的三种设计方案的分析比较[J].变压器, 2016, 53 (6) :12-15.LI Naijun, CHANG Shijia, DONG Chenghai.Analysis and comparison for three design methods of high impedance transformer[J].Transformer, 2016, 53 (6) :12-15.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李洪春.220 kV三绕组有载调压高阻抗变压器设计[J].变压器, 2009, 46 (5) :1-7.LI Hongchun.Design of 220 kV on-load-tap-changing high impedance transformer with three windings[J].Transformer, 2009, 46 (5) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ200905002&amp;v=MjY0NjhIdGpNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSnpUYWRMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李洪春.220 kV三绕组有载调压高阻抗变压器设计[J].变压器, 2009, 46 (5) :1-7.LI Hongchun.Design of 220 kV on-load-tap-changing high impedance transformer with three windings[J].Transformer, 2009, 46 (5) :1-7.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李勇, 苏钟焕, 王然丰, 等.高压内置型高阻抗变压器励磁涌流计算分析[J].变压器, 2017, 54 (8) :1-5.LI Yong, SU Zhonghuan, WANG Ranfeng, et al.Calculation and analysis of magnetizing inrush current of high impedance transformer with built-in high voltage winding[J].Transformer, 2017, 54 (8) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201708001&amp;v=MjcyMzdycklKelRhZExHNEg5Yk1wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李勇, 苏钟焕, 王然丰, 等.高压内置型高阻抗变压器励磁涌流计算分析[J].变压器, 2017, 54 (8) :1-5.LI Yong, SU Zhonghuan, WANG Ranfeng, et al.Calculation and analysis of magnetizing inrush current of high impedance transformer with built-in high voltage winding[J].Transformer, 2017, 54 (8) :1-5.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MDUxMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUlTSFRlckc0SDluTnJJOUhZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS 20160420005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705023&amp;v=MDQ1NzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUlTSFRlckc0SDliTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS 20160420005.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WU Wencong, JI Tianyao, LI Mengshi, et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (1) :73-80." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using mathematical morphology to discriminate between internal fault and inrush current of transformers">
                                        <b>[11]</b>
                                         WU Wencong, JI Tianyao, LI Mengshi, et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (1) :73-80.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周念成, 李春艳, 王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报, 2018, 33 (15) :3426-3436.ZHOU Niancheng, LI Chunyan, WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society, 2018, 33 (15) :3426-3436." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815002&amp;v=MTIyOTFzRnlqbVVycklJU3JCZmJHNEg5bk5xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周念成, 李春艳, 王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报, 2018, 33 (15) :3426-3436.ZHOU Niancheng, LI Chunyan, WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society, 2018, 33 (15) :3426-3436.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张亚杰, 刘洪文, 周连发.高阻抗变压器中内置式串联电抗器的仿真研究[J].变压器, 2014, 51 (12) :19-22.ZHANG Yajie, LIU Hongwen, ZHOU Lianfa.Simulation study on built-in series reactor in high impedance transformer[J].Transformer, 2014, 51 (12) :19-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201412007&amp;v=MTQwMjJDVVI3cWZadVpzRnlqbVVycklKelRhZExHNEg5WE5yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张亚杰, 刘洪文, 周连发.高阻抗变压器中内置式串联电抗器的仿真研究[J].变压器, 2014, 51 (12) :19-22.ZHANG Yajie, LIU Hongwen, ZHOU Lianfa.Simulation study on built-in series reactor in high impedance transformer[J].Transformer, 2014, 51 (12) :19-22.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李朋, 郝治国, 张保会, 等.基于有限元法的变压器漏感计算在绕组变形中的应用[J].电力自动化设备, 2007, 27 (7) :49-53.LI Peng, HAO Zhiguo, ZHANG Baohui, et al.Leakage inductance calculation based on finite element method for power transformer and its application to winding deformation analysis[J].Electric Power Automation Equipment, 2007, 27 (7) :49-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200707014&amp;v=MTgwMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUlTSFJmYkc0SHRiTXFJOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李朋, 郝治国, 张保会, 等.基于有限元法的变压器漏感计算在绕组变形中的应用[J].电力自动化设备, 2007, 27 (7) :49-53.LI Peng, HAO Zhiguo, ZHANG Baohui, et al.Leakage inductance calculation based on finite element method for power transformer and its application to winding deformation analysis[J].Electric Power Automation Equipment, 2007, 27 (7) :49-53.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 史世文.大机组继电保护[M].北京:水利电力出版社, 1987.SHI Shiwen.Relay protection for large generator unit[M].Beijing:China Water &amp;amp; Power Press, 1987." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007120000500001&amp;v=MDU0NzBkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3L0xJVnNVVlYyN0diSzZIdEhNcjRwRlpPc1BEUk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         史世文.大机组继电保护[M].北京:水利电力出版社, 1987.SHI Shiwen.Relay protection for large generator unit[M].Beijing:China Water &amp;amp; Power Press, 1987.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 汤蕴璆.电机学[M].北京:机械工业出版社, 2014.TANG Yunqiu.Electrical engineering [M].Beijing:China Mechanical Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111447092000&amp;v=MTI3NDdJcUk5TVp1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNy9MSVZzVVhGcXpHYks1SDlY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         汤蕴璆.电机学[M].北京:机械工业出版社, 2014.TANG Yunqiu.Electrical engineering [M].Beijing:China Mechanical Press, 2014.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 曹馨予, 何东升, 李威.基于变压器Γ形等效电路的参数辨识方法[J].电气自动化, 2017, 39 (3) :96-98.CAO Xinyu, HE Dongsheng, LI Wei.Parameter identification of transformer Γ-equivalent circuit[J].Power System and Automation, 2017, 39 (3) :96-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201703029&amp;v=MzA2OTdCdEdGckNVUjdxZlp1WnNGeWptVXJySUlUelJhckc0SDliTXJJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         曹馨予, 何东升, 李威.基于变压器Γ形等效电路的参数辨识方法[J].电气自动化, 2017, 39 (3) :96-98.CAO Xinyu, HE Dongsheng, LI Wei.Parameter identification of transformer Γ-equivalent circuit[J].Power System and Automation, 2017, 39 (3) :96-98.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张建松.变压器励磁涌流形成机理以及电流互感器仿真模型研究[D].杭州:浙江大学, 2005.ZHANG Jiansong.Formation mechanism of transformer magnetizing inrush current and simulation model of current transformer[D].Hangzhou:Zhejiang University, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005081500.nh&amp;v=MjgxMTR6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySVYxMjdHN093SDlUTXI1RWJQSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张建松.变压器励磁涌流形成机理以及电流互感器仿真模型研究[D].杭州:浙江大学, 2005.ZHANG Jiansong.Formation mechanism of transformer magnetizing inrush current and simulation model of current transformer[D].Hangzhou:Zhejiang University, 2005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" YIN Xianggen, ZHANG Zhe, QI Xuanwei, et al.Modeling and analysis for practical CT based on transient test and parameter identification[J].CSEE Journal of Power and Energy Systems, 2016, 2 (4) :51-57." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis for practical CT based on transient test and parameter identification">
                                        <b>[19]</b>
                                         YIN Xianggen, ZHANG Zhe, QI Xuanwei, et al.Modeling and analysis for practical CT based on transient test and parameter identification[J].CSEE Journal of Power and Energy Systems, 2016, 2 (4) :51-57.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" QI Xuanwei, YIN Xianggen, ZHANG Zhe.Sympathetic inrush current in a transformer and a method for its identification[J].IEEJ Transactions on Electrical &amp;amp; Electronic Engineering, 2016, 11 (4) :442-450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD9292A2FD5360CA5EC7E976CC41051438&amp;v=MDkyMTBPOXJma3hZZWdKREE5SXltTmc3VXAwVDNtUjN4WTBlYmVWUWJtWENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdSt4YWc9TmlmY2FycTZGOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         QI Xuanwei, YIN Xianggen, ZHANG Zhe.Sympathetic inrush current in a transformer and a method for its identification[J].IEEJ Transactions on Electrical &amp;amp; Electronic Engineering, 2016, 11 (4) :442-450.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS 20161014001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708025&amp;v=MTAxODU3cWZadVpzRnlqbVVycklJU0hUZXJHNEg5Yk1wNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS 20161014001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),141-150 DOI:10.7500/AEPS20180705003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高阻抗变压器涌流的特殊性比较分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E6%96%87%E6%96%8C&amp;code=36119699&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹文斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%B9%E9%A1%B9%E6%A0%B9&amp;code=07599170&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尹项根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%82%B2%E5%AD%A6&amp;code=32230109&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王育学</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%93%B2&amp;code=07605176&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张哲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E4%B9%BE&amp;code=36119700&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭乾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E8%BF%9C%E6%9E%97&amp;code=37897142&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘远林</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E5%AE%89%E5%85%A8%E4%B8%8E%E9%AB%98%E6%95%88%E6%B9%96%E5%8C%97%E7%9C%81%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力安全与高效湖北省重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限公司电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近年来高阻抗变压器空投时零序过流保护误动的事故频繁发生, 文中围绕高阻抗变压器涌流的特殊性展开研究。首先明晰了变压器“绕组排布—磁通分布—等值电路参数”的对应关系以及励磁涌流产生机理。根据高压绕组内置型高阻抗变压器、低压绕组串联电抗型高阻抗变压器与普通结构型常规阻抗变压器的结构差异阐释了等值电路中自漏感和空心电感等参数的差异。基于参数差异, 从理论上分析比较了三者涌流的特殊性:相同条件下, 内置型高阻抗变压器的励磁涌流幅值大于串联电抗型高阻抗变压器和普通结构型常规阻抗变压器。考虑三角绕组环流影响后, 串联电抗型高阻抗变压器的原方涌流幅值大于普通结构型常规阻抗变压器;三者涌流衰减均很缓慢, 相对而言内置型高阻抗变压器较另两个略快。仿真结果验证了所得结论的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E9%98%BB%E6%8A%97%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高阻抗变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%BB%95%E7%BB%84%E5%86%85%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压绕组内置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E5%8E%8B%E7%BB%95%E7%BB%84%E4%B8%B2%E8%81%94%E7%94%B5%E6%8A%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低压绕组串联电抗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E5%BF%83%E7%94%B5%E6%84%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空心电感;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B6%8C%E6%B5%81%E7%89%B9%E6%AE%8A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涌流特殊性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *曹文斌 (1992—) , 男, 通信作者, 博士研究生, 主要研究方向:电力系统继电保护与安全自动控制。E-mail:1019097704@qq.com;
                                </span>
                                <span>
                                    尹项根 (1954—) , 男, 教授, 博士生导师, 主要研究方向:电力系统继电保护与安全自动控制。E-mail:xgyin@hust.edu.cn;
                                </span>
                                <span>
                                    王育学 (1988—) , 男, 博士, 主要研究方向:大型发电机组和变压器继电保护。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900600);</span>
                                <span>广东电网有限责任公司科技项目 (GDKJXM20162461);</span>
                    </p>
            </div>
                    <h1><b>Comparative Analysis of Particularity for Inrush Current Generated by High-impedance Transformer</b></h1>
                    <h2>
                    <span>CAO Wenbin</span>
                    <span>YIN Xianggen</span>
                    <span>WANG Yuxue</span>
                    <span>ZHANG Zhe</span>
                    <span>GUO Qian</span>
                    <span>PAN Yuanlin</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>Hubei Electric Power Security and High Efficiency Key Laboratory (Huazhong University of Science and Technology)</span>
                    <span>Electric Power Dispatching and Control Center of Guangdong Power Grid Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In recent years, zero-sequence over-current protections misoperate frequently when the high-impedance transformers are energized. This paper focuses on the particularity of inrush currents of high-impedance transformer. Firstly, the relationship of “winding structure-flux distribution-equivalent circuit parameters” and the mechanism of the magnetizing inrush current are clarified. According to the structural differences among the high-impedance transformer with high-voltage winding built-in (T-Hin) , the high-impedance transformer with inductance connected in series at low-voltage winding (T-Lse) and the traditional impedance transformer with ordinary structure (T-Tra) , the parameter differences such as self-leakage inductance and air-core inductance in the equivalent circuit are explained. According to the parameter differences, the particularity of inrush currents generated by three kinds of transformers is theoretically analyzed and compared. Under the same condition, the inrush current amplitude of T-Hin is greater than that of T-Lse and T-Tra. When considering the influence of the circulation current of delta winding, the primary winding current of T-Lse is larger than that of T-Tra. The three inrush currents decay slowly, the inrush current of T-Hin is slightly faster than the other two relatively. The conclusion is verified by simulation results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-impedance%20power%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-impedance power transformer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20winding%20built-in&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage winding built-in;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inductance%20connected%20in%20series%20at%20low-voltage%20winding&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inductance connected in series at low-voltage winding;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=air-core%20inductance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">air-core inductance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=particularity%20of%20inrush%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">particularity of inrush current;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2016 YFB0900600);</span>
                                <span>Guangdong Power Grid Co. Ltd. (No. GDKJXM20162461);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着电网容量的不断增长<citation id="128" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 短路电流过大的问题日益突出。高阻抗变压器 (简称高抗变) 的高阻抗特性在降低短路电流水平的同时有助于降低损耗, 应用十分广泛<citation id="129" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。一般三绕组高抗变的高中阻抗为标准阻抗 (与普通变压器相同) , 高低阻抗和中低阻抗为高阻抗<citation id="130" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。目前, 有两种比较常用的高抗变, 一种为高压绕组内置型高抗变 (简称内置变) , 另一种为低压绕组串联电抗型高抗变 (简称串抗变) 。内置变是将高压绕组放置于靠近铁芯侧, 从内到外排布为铁芯-高压-中压-调压-低压。串抗变是直接在普通结构变压器 (简称普通变) 的低压三角绕组内部串接电抗器来提高变压器高低阻抗和中低阻抗。内置变因靠改变本身的绕组排布来提高阻抗, 故障率下降, 可靠性略胜一筹。串抗变结构设计简单, 但额外串接的电抗器增大了运维难度, 可靠性不如内置变<citation id="131" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">与普通变相比, 内置变和串抗变的绕组排布结构发生了变化, 可能会影响涌流的幅值和衰减特性。近几年, 因内置变空投引发的母线 (分段) 开关零序过流保护误动事故常有发生<citation id="132" type="reference"><link href="6" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">8</a>]</sup></citation>, 更严重时造成变压器相过流保护和上级线路保护误动, 威胁电网稳定运行。分析事故波形, 内置变的三相涌流严重不平衡, 零模涌流起始值大, 其工频分量 (零序电流) 在整定时间后仍维持较高水平, 零序保护误动。从现场误动事故次数来看, 内置变空投时保护的误动事故远远多于相同铁芯和接线的串抗变和普通变, 串抗变和普通变是否存在误动隐患未曾可知。因此, 迫切需要进一步认识和研究高抗变涌流的特殊性。</p>
                </div>
                <div class="p1">
                    <p id="47">三种变压器的区别仅在于绕组排布结构, 因此需要从结构上对三种变压器进行对比分析, 比较参数的差异。目前, 对于普通变涌流的研究较多<citation id="135" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 高抗变涌流特性的研究较少, 文献<citation id="133" type="reference">[<a class="sup">3</a>]</citation>中采用解析法, 研究了内置变的涌流特点。文献<citation id="134" type="reference">[<a class="sup">8</a>]</citation>对21组合闸失败的内置变涌流试验数据样本进行统计分析, 得出了其具有励磁涌流大、衰减时间常数略小、零模电流含有率高的特点, 而关于内置变、串抗变和普通变在参数特征和涌流特性上的差异, 尚无文献专门从绕组排布角度进行详细的分析和研究。</p>
                </div>
                <div class="p1">
                    <p id="48">本文首先明晰了“绕组排布—磁通分布—等值电路参数”的对应关系。在此基础上根据三种变压器的结构差异, 阐释了其等值电路中参数的差异。根据参数差异比较了三种类型变压器涌流的特殊性。基于PSCAD构建了改进的高抗变仿真模型并确定了仿真模型参数, 仿真复现了内置变误动案例波形并验证了三种变压器涌流特殊性的理论分析。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag">1 变压器结构参数对应关系及涌流机理</h3>
                <div class="p1">
                    <p id="49">对于事故中的YNyd三相五柱式变压器, 其高压绕组空投时, 电流只流过高压绕组和低压三角形绕组, 直接按双绕组变压器分析。对于涉及变压器结构的分析, 较有效的方法为磁场有限元分析<citation id="136" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 但是其要求准确的铁芯绕组尺寸、材质等参数, 获取较为困难。变压器等值电路是变压器磁通分布的一种集中体现, 明晰两者的对应关系后, 可以围绕等值电路开展分析, 更为便捷。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 变压器绕组排布与磁通分布</h4>
                <div class="p1">
                    <p id="51">内置变、串抗变和普通变的差异表现为绕组排布和绕组间空道面积的不同, 会影响磁通的空间分布状态, 几种变压器绕组排布见附录A图A1。为了建立能反映上述变压器差异的等值电路, 有必要明确磁通的交链和分布状态。</p>
                </div>
                <div class="p1">
                    <p id="52">如图1所示, 将流过高压绕组 (绕组1) 电流产生的磁通称为该绕组的“全磁通”。其中交链于低压绕组 (绕组2) 的磁通称为“互磁通”, “互磁通”由两部分组成:经过铁芯部的称为“ (互) 主磁通”, 经过气隙的称为“互漏磁通”。高压绕组产生的不与低压绕组交链的部分, 称为“自漏磁通”。从图中可以看出, 绕组2越靠近铁芯, 空道区域小, 绕组1离铁芯较远, 空道区域大。相同磁密下绕组2能够通过的磁通少于绕组1。因此, 绕组排布结构决定了磁通的大小分布。若某绕组排布位置改变, 对应的磁通分布也将改变。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 绕组的磁通分布" src="Detail/GetImg?filename=images/DLXT201916018_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 绕组的磁通分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Magnetic flux distribution of windings</b></p>

                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>1.2</b> 励磁涌流机理分析</h4>
                <div class="p1">
                    <p id="55">通常分析涌流产生机理及研究影响涌流的因素时会将励磁电感做线性化处理<citation id="137" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 即认为励磁涌流为一个定值。这对认识涌流产生机理以及分析外部因素 (如系统阻抗、合闸角等) 对涌流大小的影响有效, 但对于分析变压器结构因素 (本文所述三种类型) 对涌流大小的影响时会失效。因为变压器结构的差别就是体现在饱和后励磁电感 (空心电感) 的差异。而假设的励磁电感为定值, 是数值很大的不饱和电感, 结构差别带来的饱和电感的大小差异对不饱和电感几乎没有影响。用简单的电感线性化无法分析本文所涉及的变压器结构因素对涌流幅值大小影响的问题。因此本文考虑铁芯饱和励磁特性。</p>
                </div>
                <div class="p1">
                    <p id="56">假设铁芯励磁特性曲线可等效为两段直线<citation id="138" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 如图2所示。进一步考虑线圈匝数后按磁链分析, 经过铁芯的主磁链由两部分构成:铁芯用空气替换 (铁芯完全饱和) 时的磁链 (<i>ψ</i><sub>H</sub>=<i>L</i><sub>H</sub><i>i</i>) 和铁芯磁化 (铁芯未饱和时) 产生的磁链 (<i>ψ</i><sub>F</sub>=<i>μ</i><sub>0</sub><i>WSJ</i>=<i>L</i><sub>F</sub><i>i</i>) 。其中, <i>i</i>为涌流电流;<i>μ</i><sub>0</sub>为磁导率;<i>J</i>为铁芯的磁化强度, 当铁芯完全饱和时<i>J</i>=<i>J</i><sub>Sat</sub>, <i>J</i><sub>Sat</sub>为饱和磁化强度;<i>S</i>为铁芯截面积;<i>W</i>为绕组匝数。铁芯未饱和时, <i>L</i><sub>F</sub>=∞;铁芯饱和时, <i>L</i><sub>F</sub>=0。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 励磁特性曲线" src="Detail/GetImg?filename=images/DLXT201916018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 励磁特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Magnetizing characteristic curve</b></p>

                </div>
                <div class="p1">
                    <p id="58"><i>B</i>&lt;<i>B</i><sub>Sat</sub>时, 磁场强度<i>H</i>很小, <i>H</i>≈0, 磁通密度 (简称磁密) <i>B</i><sub><i>J</i></sub>=<i>μ</i><sub>0</sub><i>J</i>, 称<i>B</i><sub><i>J</i></sub>为“非饱和铁芯磁密”, <i>J</i>∈ (-<i>J</i><sub>Sat</sub>, <i>J</i><sub>Sat</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="59"><i>B</i>≥<i>B</i><sub>Sat</sub>时, 磁化曲线斜率为<i>μ</i><sub>0</sub>, 此时的磁密<i>B</i>=<i>μ</i><sub>0</sub><i>J</i><sub>Sat</sub>+<i>μ</i><sub>0</sub><i>H</i>。因此, 铁芯区域对应的磁链<i>ψ</i><sub>I</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>W</mi><mi>S</mi><mi>J</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>B</mi><mo>&lt;</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>W</mi><mi>S</mi><mi>J</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mi>i</mi><mtext> </mtext><mtext> </mtext><mi>B</mi><mo>≥</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">单相变压器合闸接线和等值电路如图3所示。<i>L</i><sub>K</sub>和<i>L</i><sub>H</sub>为励磁支路上互感性质的电感;系统电压<i>u</i><sub>s</sub>=<i>U</i><sub>s</sub>sin (<i>ωt</i>+<i>α</i>) ;因此令饱和互感<i>M</i><sub>air</sub>=<i>L</i><sub>H</sub>+<i>L</i><sub>K</sub>。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单相变压器合闸回路及等值电路" src="Detail/GetImg?filename=images/DLXT201916018_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单相变压器合闸回路及等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Closing circuit of single-phase transformer and its equivalent circuit</b></p>

                </div>
                <div class="p1">
                    <p id="63">磁通分布与等值电路的参数分别对应。由上可知, 铁芯饱和时L<sub><i>F</i></sub>=0, 则高压绕组自感L<sub>11</sub>=L<sub><i>σ</i></sub>+L<sub><i>K</i></sub>+L<sub><i>H</i></sub>, 又称为高压绕组空心电感, 定义为L<sub><i>air</i></sub>。变压器合闸时电磁方程为:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><mi>i</mi><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>ψ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ψ</mi><mo>=</mo><mi>ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo stretchy="false">) </mo><mi>i</mi><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo stretchy="false">) </mo><mi>i</mi><mo>+</mo><mi>W</mi><mi>S</mi><mi>B</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:r为合闸回路总电阻;ψ为合闸回路总磁链, 包括系统磁链ψ<sub><i>s</i></sub> (ψ<sub><i>s</i></sub>=L<sub><i>s</i></sub>i) 、自漏磁链ψ<sub><i>σ</i></sub> (ψ<sub><i>σ</i></sub>=L<sub><i>σ</i></sub>i) 、互漏磁链ψ<sub><i>K</i></sub> (ψ<sub><i>K</i></sub>=L<sub><i>K</i></sub>i) 及铁芯磁链ψ<sub><i>I</i></sub> (ψ<sub><i>I</i></sub>=WSB<sub><i>I</i></sub>) , B<sub><i>I</i></sub>为铁芯磁密。L<sub><i>K</i></sub>+L<sub><i>H</i></sub>为铁芯极度饱和后的线性微分电感。</p>
                </div>
                <div class="p1">
                    <p id="66">上述公式说明了电感参数和磁链的线性对应关系。绕组通过的磁通越大, 对应的电感参数也越大。因此, 改变绕组排布会改变等值电路中对应电感参数。具体为, 绕组排布越靠近铁芯, 空心电感L<sub><i>air</i></sub>越小;绕组排布越远离铁芯;则L<sub><i>air</i></sub>越大。</p>
                </div>
                <div class="p1">
                    <p id="67">由式 (2) 可解得:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mi>ω</mi></mfrac><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>r</mi><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>i</mi></mrow></mstyle><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:ψ<sub><i>r</i></sub>为铁芯剩磁磁链 (ψ<sub><i>r</i></sub>=WSB<sub><i>r</i></sub>) , B<sub><i>r</i></sub>为剩磁磁密。这里仅研究初始涌流幅值大小, 衰减影响有限, 暂不计回路电阻, 式 (4) 变为式 (5) 。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mi>ω</mi></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">综合式 (1) 和式 (3) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><mo>=</mo><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mi>i</mi><mo>+</mo><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>W</mi><mi>S</mi><mi>J</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">进一步得到:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><mo>=</mo><mfrac><mrow><mi>ψ</mi><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>W</mi><mi>S</mi><mi>J</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">当ψ&lt;μ<sub>0</sub>WSJ<sub><i>Sat</i></sub>, 即B&lt;B<sub><i>Sat</i></sub>时, H=0, i=0。当电流不为0时, 结合式 (5) 和式 (7) , 得到变压器单相励磁涌流表达式为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mrow><mo> (</mo><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>ω</mi><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>W</mi><mi>S</mi><mi>J</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>ω</mi><mi>ψ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">其中, L=L<sub><i>s</i></sub>+L<sub><i>σ</i></sub>+M<sub><i>air</i></sub>, 用磁密表示:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mrow><mo> (</mo><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>B</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>B</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:B<sub><i>s</i></sub>=U<sub><i>s</i></sub>/ (ωWS) 。</p>
                </div>
                <div class="p1">
                    <p id="80">式 (9) 可以看出, 外部条件一致时决定涌流大小的仅仅为分母的L。需要注意的是, 这里的L是铁芯饱和后的值, 比不饱和时的励磁电感小很多。当铁芯进入饱和时, 铁芯电感从一个极大值急剧减小, 数值上与绕组的“自漏电感”和“互漏电感”大致相等, 因此, 涌流幅值对这两者的变化很敏感, 后文将详细分析。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2</b> 高抗变涌流特殊性理论分析</h3>
                <div class="p1">
                    <p id="82">根据前文分析可知, 等值电路参数决定了变压器励磁涌流特性, 这些参数又直接受绕组排布的影响。等值电路的励磁电感随饱和程度的变化而变化, 涌流幅值出现在铁芯深度饱和后, 励磁电感几乎恒定, 采用等值电路来定性分析涌流大小和衰减是有效的, 在此基础上可进一步通过仿真分析。本节首先通过电路结构和原始参数计算得到三种变压器的差异性的参数, 然后基于第1节的“绕组排布—磁通分布—等值电路参数”的对应关系阐释三者参数差异的本质原因。</p>
                </div>
                <div class="p1">
                    <p id="83">选取现场误动变压器 (容量为240 MVA/240 MVA/80 MVA;电压:220 kV/115 kV/10.5 kV) 分析几种类型变压器之间的电气参数差异, 见表1。</p>
                </div>
                <div class="area_img" id="84">
                    <p class="img_tit"><b>表1 不同类型变压器的相关参数比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters comparison of different kinds of transformers</b></p>
                    <p class="img_note"></p>
                    <table id="84" border="1"><tr><td rowspan="2"><br />类型</td><td colspan="5"><br />额定挡位短路阻抗/%</td><td rowspan="2">空载损<br />耗/kW</td><td rowspan="2">空载电<br />流/%</td><td rowspan="2">高压侧空<br />心电抗/%</td></tr><tr><td><br />高-中</td><td colspan="2">高-低</td><td colspan="2">中-低</td></tr><tr><td>内置变</td><td colspan="2">13.65 (14) </td><td colspan="2">36.41 (35) </td><td>20.64 (21) </td><td>96.53</td><td>0.067</td><td>21</td></tr><tr><td><br />串抗变</td><td colspan="2">15.03 (14) </td><td colspan="2">38.83 (35) </td><td>21.29 (21) </td><td>95.00</td><td>0.060</td><td>34</td></tr><tr><td><br />普通变</td><td colspan="2">14.17 (14) </td><td colspan="2">25.12 (24) </td><td>8.47 (8) </td><td>103.40</td><td>0.050</td><td>34</td></tr><tr><td colspan="9"><br />注: 表中括号内为设计值;除空载损耗外, 其余参数为标幺值。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.1</b> 短路阻抗及高低压侧自漏抗分配关系</h4>
                <div class="p1">
                    <p id="86">变压器的短路阻抗实质就是变压器两个绕组之间的漏抗<citation id="139" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 更确切地说是两个绕组各自漏抗之和。对于两绕组变压器, 稳态潮流等计算时励磁支路很大, 漏抗可以忽略, 因此将短路试验得到的短路阻抗平均分配到高低压绕组, 形成T形等值电路;或者将全部的短路阻抗归为副方绕组, 形成Γ形等值电路<citation id="140" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。但是在分析涌流大小时, 因为铁芯饱和, 励磁支路阻抗较小, 两侧自漏抗的大小不能忽略。因此, 需明确短路阻抗在两侧绕组的分配关系, 该分配关系与变压器铁芯、绕组的空间结构相关。</p>
                </div>
                <div class="p1">
                    <p id="87">根据短路试验数据算得变压器各侧漏抗见附录A表A1。三种变压器高压侧自漏抗大致相等, 约等于14%;内置变和串抗变的低压侧自漏抗均为21.5%, 普通变的低压侧自漏抗为9%。高低压绕组自漏磁通空间分配示意图如附录A图A2所示。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2</b> 涌流幅值大小分析</h4>
                <div class="p1">
                    <p id="89">变压器暂态特性分析的难点在于励磁支路电感非线性, 为了便于分析高抗变与普通变涌流特性的差异, 现进行近似处理, 采用变压器励磁特性曲线的两段直线模型, 如图2所示。两段直线模型将变压器的励磁特性曲线分为饱和区与不饱和区, 分界点即为励磁曲线的拐点, 对应的磁通值为<i>φ</i><sub>Sat</sub>。当变压器的磁通大于<i>φ</i><sub>Sat</sub>, 即变压器铁芯饱和时, 此时可用一条直线来近似模拟变压器的励磁曲线。这条直线的斜率即为绕组线圈的空心电感。当变压器产生较大励磁涌流时候, 铁芯达到深度饱和, 可以将铁芯近似为空气, 这时绕组线圈中间全为空气时的电感即为空心电感。空心线圈电感<i>L</i><sub>air</sub>的表达式为<citation id="141" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>π</mtext><mi>W</mi><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>4</mn><mi>d</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>D</i>为绕组直径;<i>d</i>为导线直径。</p>
                </div>
                <div class="p1">
                    <p id="92">考虑到实际绕组线圈绕制的复杂性, 数学关系式可以分析趋势, 不能精确求解。空心电感 (抗) 一般由厂家实验测得并记录在出厂试验报告中。在绕组线圈绕制完成后, 尚未插入铁芯的时候进行测量, 测量方法与测量短路电感方法相同。</p>
                </div>
                <div class="p1">
                    <p id="93">忽略不同类型变压器的导线直径差异, 线圈直径如附录A图A2所示。与普通变和串抗变相比, 内置变的高压绕组直径更小, 其<i>L</i><sub>air</sub>也更小。因为<i>L</i><sub>air</sub>=<i>L</i><sub>σ</sub>+<i>L</i><sub>K</sub>+<i>L</i><sub>H</sub>, 而<i>L</i><sub>σ</sub>几乎不变, <i>L</i><sub>H</sub>只和铁芯大小相关, 也不变, 可见内置变与普通变和串抗变的区别在于互漏感<i>L</i><sub>K</sub>, 其<i>L</i><sub>K</sub>值小于串抗变和普通变。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式 (10) , 三种类型变压器的空心电感大小关系为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mtext>Τ</mtext><mtext>r</mtext><mtext>a</mtext><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mtext>L</mtext><mtext>s</mtext><mtext>e</mtext><mo stretchy="false">) </mo></mrow></msub><mo>&gt;</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false">) </mo></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:下标Tra, Lse, Hin分别表示普通变、串抗变、内置变 (下文同) 。</p>
                </div>
                <div class="p1">
                    <p id="97">显然, 三种类型变压器的互漏感大小关系为:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>Κ</mtext><mo stretchy="false"> (</mo><mtext>Τ</mtext><mtext>r</mtext><mtext>a</mtext><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Κ</mtext><mo stretchy="false"> (</mo><mtext>L</mtext><mtext>s</mtext><mtext>e</mtext><mo stretchy="false">) </mo></mrow></msub><mo>&gt;</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Κ</mtext><mo stretchy="false"> (</mo><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false">) </mo></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">因为内置变的空心电感最小, 其饱和时的励磁特性曲线斜率小, 较为平缓, 由附录A图A3可以得到, 在相同的偏置磁通下, 内置变将产生幅值更大的励磁涌流, 而串抗变和普通变涌流幅值基本相同。</p>
                </div>
                <div class="p1">
                    <p id="100">附录A图A4为厂家实测的内置变与串抗变励磁特性曲线图。在实际中, 励磁特性曲线的试验是在低压绕组进行测试。根据前文分析, 内置变低压绕组在外侧, 空心电感较大;串抗变低压绕组在内侧, 空心电感较小, 故其励磁特性曲线饱和之后的斜率也较小。图A4表明, 空心电感理论分析结果与实际测试结果一致。综上分析, 不同变压器漏感参数及对比关系为:<i>L</i><sub>σ (Tra) </sub>≈<i>L</i><sub>σ (Hin) </sub>≈<i>L</i><sub>σ (Lse) </sub>;<i>L</i><sub>K (Tra) </sub>=<i>L</i><sub>K (Lse) </sub>&gt;<i>L</i><sub>K (Hin) </sub>;<i>L</i><sub>σD (Tra) </sub>&lt;<i>L</i><sub>σD (Hin) </sub>=<i>L</i><sub>σD (Lse) </sub>。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.3</b> 原方涌流大小受副方环流的影响分析</h4>
                <div class="p1">
                    <p id="102">实际上, 上述分析对比的涌流实质上是励磁支路的涌流, 即真正的励磁涌流。当变压器副方绕组是星形接线时, 原方绕组涌流就是励磁涌流。而当副方绕组是三角形接线时, 三角形绕组会产生环流, 该环流同样参与励磁作用。而220 kV变压器三角形绕组环流无法测得, 人们看到的原方绕组涌流并非真实的励磁涌流, 而应为励磁涌流除去三角形绕组环流的部分。因此, 需要考虑环流的影响进一步分析比较三种变压器原方绕组涌流幅值大小。</p>
                </div>
                <div class="p1">
                    <p id="103">根据如图3所示的变压器等值电路, 副方绕组三角形接线时, 励磁支路产生的励磁涌流将有一部分从副方侧分流。串抗变和普通变相比, 串抗变副方侧为高阻抗 (<i>L</i><sub>σD (Lse) </sub>&gt;<i>L</i><sub>σD (Tra) </sub>) 。根据电路理论中的阻抗分流数学关系, 若副方阻抗变大, 流过副方侧的比例将减小, 因此串抗变的原方涌流大于普通变。内置变和串抗变两者的副方阻抗相同 (<i>L</i><sub>σD (Hin) </sub>=<i>L</i><sub>σD (Lse) </sub>) , 分流比例相同, 上文已经分析得知内置变励磁涌流大于串抗变, 因此内置变的原方涌流仍大于串抗变。综合分析, 考虑副方绕组环流影响后, 内置变的原方涌流仍是三者中最大的, 相对大小程度与三者空心电感大小相关;串抗变的原方涌流大于普通变, 相对大小程度与两者副方自漏感大小相关。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.4</b> 涌流衰减分析</h4>
                <div class="p1">
                    <p id="105">观察该容量电压等级的三种变压器涌流录波, 三者衰减都很缓慢, 本文在此认知基础上进一步研究普通变、内置变、串抗变三者涌流衰减相对快慢的问题, 采用衰减时间常数 (<i>τ</i>=<i>L</i><sub>air</sub>/<i>R</i>) 衡量涌流的衰减。涌流过程是非线性暂态过程, 用衰减时间常数分析涌流的整个过程并不准确。但涌流幅值较大时, 励磁特性曲线跨越过拐点进入深度饱和区时几乎是线性的, 如附录A图A5中蓝线框和图2区域1, 分析这一过程是有效的。两个饱和区中的是非饱和区, 励磁电感很大, 相比之下可近似认为不衰减。所以, 用饱和区的衰减时间常数可以间接衡量涌流整体衰减情况。</p>
                </div>
                <div class="p1">
                    <p id="106">空心线圈电阻<i>R</i>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo>=</mo><mfrac><mrow><mn>4</mn><mi>ρ</mi><mtext>π</mtext><mi>W</mi><mi>D</mi></mrow><mrow><mi>d</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>ρ</i>为导线电阻率。</p>
                </div>
                <div class="p1">
                    <p id="109">如果不考虑变压器外部系统参数, 根据式 (10) 和式 (13) 可以得到铁芯极度饱和时的衰减时间常数:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>τ</mi><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub></mrow><mi>R</mi></mfrac><mo>=</mo><mfrac><mrow><mi>μ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>D</mi><mi>d</mi></mrow><mrow><mn>1</mn><mn>6</mn><mi>ρ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">根据式 (14) , 内置变空投绕阻直径<i>D</i>更小, 所以其铁芯深度饱和时衰减时间常数应比普通变和串抗变小, 衰减略快, 而串抗变和普通变空投绕阻直径相同, 衰减速度也相同。文献<citation id="142" type="reference">[<a class="sup">3</a>]</citation>仅根据内置变空载损耗小称其电阻较小, 进而依据<i>τ</i>与电阻成反比的关系推出衰减时间常数变大, 忽略了<i>τ</i>=<i>L</i>/<i>R</i>的分子<i>L</i>变化, 实际上分子在变小且比分母变小的程度更大, 分母变小较为有限, 因此<i>τ</i>整体减小。因此该文根据录波图判断出内置变涌流大且衰减缓慢的说法值得商榷。本文的解释是, 内置变涌流幅值大, 衰减较普通变略快, 衰减到保护整定时间时仍保持较高水平, 因此误动, 示意图如附录A图A6所示。根据文献<citation id="143" type="reference">[<a class="sup">8</a>]</citation>, 厂家提供的220 kV/240 MVA的内置变与普通变的空心电感<i>L</i><sub>air</sub>、电阻<i>R</i>、衰减时间常数<i>τ</i>的平均值分别为:内置变 (0.135 8 H, 0.178 4 Ω, 0.763 5 s) , 普通变 (0.215 9 H, 0.268 5 Ω, 0.812 5 s) 。</p>
                </div>
                <div class="p1">
                    <p id="112">数据表明, 总体上内置变空心电感、电阻明显小于普通变。内置变涌流衰减时间常数比普通变略小。如附录A图A6示, 虽然每个周期都会进入饱和区, 但是随着时间的延长, 进入饱和区的时间越来越短, 慢慢地退出饱和。每个周期内工作区域从图2区域1到区域2最终到区域3。着重分析区域2, 假设在此过程中仍用<i>τ</i>=<i>L</i>/<i>R</i>来分析衰减, 分子<i>L</i>将不再是<i>L</i><sub>air</sub>, 三种变压器此区域中的<i>L</i>将无法严格区分大小, 而分母<i>R</i>的差异一直存在, 将对三者<i>τ</i>的大小产生区分度。倘若此时现场某台内置变因个体差异电阻比上述平均值更小, 其<i>τ</i>将近似或者大于普通变<i>τ</i>平均值, 那么该台内置变的衰减就有可能稍比普通变缓慢。本文并不讨论某个特定内置变的问题, 而是讨论这几种变压器涌流的普遍性特征。而空心电感较小是内置变的绝对特征, 电阻和<i>τ</i>略小是内置变的一般特征。若为了追求某项指标, 导线铜材料、线径选取等不同会产生个别差异, 不是本文深究的内容。</p>
                </div>
                <div class="p1">
                    <p id="113">综合本节分析, 得到了高抗变励磁涌流普遍的特殊性:①内置变的励磁涌流幅值比串抗变和普通变更大, 考虑环流影响后串抗变的原方涌流幅值比普通变大;②总体而言, 内置变的涌流衰减时间常数比串抗变和普通变略小。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>3</b> 高抗变涌流特殊性仿真分析</h3>
                <h4 class="anchor-tag" id="115" name="115"><b>3.1</b> 高抗变仿真建模及参数确定</h4>
                <div class="p1">
                    <p id="116">不同类型的变压器因绕组排布不同其高压侧和低压侧自漏抗有明显差异, 而PSCAD内部计算默认将短路阻抗各取一半作为两侧自漏抗, 不满足实际情况。本文采取一种变换方法, 将模拟励磁支路的饱和电流源放置于高压侧, 同时在系统侧补加变压器高压侧阻抗, 将实际低压侧自漏抗作为短路阻抗输入为模型。变压器空心电感的取值对变压器涌流特性的仿真分析尤为重要。PSCAD仿真模型中的“core inductance”与第2.2节中讨论的空心电感定义有所不同。第2.2节中的空心电感相对于绕组线圈而言, 是将铁芯视为空气后绕组线圈内部所有空气部分的电感, 即<i>L</i><sub>air</sub>=<i>L</i><sub>σ</sub>+<i>L</i><sub>K</sub>+<i>L</i><sub>H</sub>。PSCAD中要输入的“core inductance”是励磁支路互感部分, 即<i>M</i><sub>air</sub>=<i>L</i><sub>K</sub>+<i>L</i><sub>H</sub>。</p>
                </div>
                <div class="p1">
                    <p id="117">如附录A图A7所示运用双折线模型, 变压器的磁链分为两部分:励磁支路空心电感上的磁链和一次侧漏抗上的磁链。所以, 输入仿真模型的“core inductance”为测量得到的空心电感减去高压侧自漏感 (抗) 。若内置变高压侧漏抗0.14 (标幺值) , 那么其“core inductance”即为0.21-0.14=0.07, 其输入变压器模型中的漏抗全部等效为二次侧漏抗0.36-0.14=0.22, 三种变压器参数分配具体数值如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="118">将上述参数分别输入本文改进的变压器仿真模型中, 同时考虑了电流互感器暂态仿真模型<citation id="144" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 保证相同的外部因素下, 三相涌流、零模电流及零序电流的仿真如附录A图A8和图A9所示, 仿真波形和现场录波波形吻合度很好, 本文改进的仿真模型能够适用于研究高抗变涌流特性。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>3.2</b> 高抗变涌流特殊性仿真对比</h4>
                <div class="p1">
                    <p id="120">影响涌流特性的因素除了本文所关心的结构外, 还有剩磁、合闸角、系统阻抗、中性点接地方式等, 而这些因素对涌流特性的影响已有较多文献进行了论述<citation id="145" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。因此, 本文在分析三种变压器涌流特殊性时, 不再考虑这些因素的影响, 假设均相同。相同外部条件下, 三种变压器三相原方涌流以及零模涌流对比情况如图4、图5所示。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三相原方涌流仿真" src="Detail/GetImg?filename=images/DLXT201916018_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三相原方涌流仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation of three-phase inrush currents at primary side</b></p>

                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 零模涌流和零序电流仿真" src="Detail/GetImg?filename=images/DLXT201916018_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 零模涌流和零序电流仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulations of zero-mode inrush current and zero-sequence current</b></p>

                </div>
                <div class="p1">
                    <p id="123">由图4可见, 内置变原方涌流是三者中最大的, 且幅值与串抗变和普通变的差距较大, 可能造成相过流保护误动;串抗变的原方涌流略大于普通变, 差距不明显。从图5中可以发现, 内置变的零模电流及零序电流有效值是最大的, 然后是串抗变和普通变。观察三者的衰减趋势可知, 三者涌流衰减都比较慢, 其中内置变略快, 串抗变和普通变基本一致。仿真结果与理论分析结论相符。内置变零序电流有效值的初始值相对大得多, 即使理论和仿真都得到内置变衰减较串抗变和普通变略快, 但衰减到整定时间时仍维持在较高水平, 导致了零序保护误动。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="125">本文分析了“绕组排布—磁通分布—等值电路参数”的对应关系, 根据普通变、内置变和串抗变的结构差异阐释了其等值电路中自互漏感和空心电感等参数的差异:三者原方绕组自漏感近似相等, 内置变和串抗变副方自漏感相等且大于普通变的, 串抗变和普通变的互漏感相等且大于内置变的。基于参数差异, 从理论上分析比较了三者涌流的特殊性:相同条件下, 内置变的涌流幅值大于串抗变和普通变的。当考虑三角绕组环流影响后, 串抗变的原方涌流幅值大于普通变的;三者涌流衰减均很缓慢, 其中内置变的较另两个略快。仿真结果的对比验证了理论分析的正确性。内置变涌流虽然衰减略快, 但其初始值比普通变的和串抗变的大很多, 衰减较长时间后仍维持在较高水平, 容易造成保护误动。</p>
                </div>
                <div class="p1">
                    <p id="126">对于分析变压器涌流的主要特征, 本文采用基于等值电路的参数分析是一种简单有效的分析方法。为进一步增强本文理论和结论的说服力, 下一步将结合高抗变的动态模拟试验及场路耦合的有限元仿真对本文结论做进一步的分析和论证。</p>
                </div>
                <div class="p1">
                    <p id="127">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag">附录A</h3>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1几种变压器绕组排布" src="Detail/GetImg?filename=images/DLXT201916018_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1几种变压器绕组排布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Winding arrangement of several kinds of transformer</p>

                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同类型变压器高低压绕组自漏抗分配示意图" src="Detail/GetImg?filename=images/DLXT201916018_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同类型变压器高低压绕组自漏抗分配示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Different kinds of transformer high and low voltage winding leakage reactance distribution</p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3不同空心电感下涌流幅值大小对比图" src="Detail/GetImg?filename=images/DLXT201916018_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3不同空心电感下涌流幅值大小对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 A comparison of magnitude of inrush current amplitude under different air-core inductance</p>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4不同类型高阻抗变压器实测励磁特性曲线对比" src="Detail/GetImg?filename=images/DLXT201916018_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4不同类型高阻抗变压器实测励磁特性曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of measured magnetizing characteristic curves</p>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5励磁涌流饱和区域" src="Detail/GetImg?filename=images/DLXT201916018_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5励磁涌流饱和区域  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The saturation region of the magnetizing inrush current</p>

                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6零序电流衰减示意图" src="Detail/GetImg?filename=images/DLXT201916018_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6零序电流衰减示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Zero-sequence current attenuation diagram</p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7变压器空心电感分析" src="Detail/GetImg?filename=images/DLXT201916018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7变压器空心电感分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Transformer air-core reactance analysis</p>

                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8三相励磁涌流的仿真与录波" src="Detail/GetImg?filename=images/DLXT201916018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8三相励磁涌流的仿真与录波  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Simulation and recording of three-phase magnetizing inrush currentComparison for magnetizing inrush between simulation and recorded wave</p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9零模涌流及其零序电流的仿真与录波" src="Detail/GetImg?filename=images/DLXT201916018_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9零模涌流及其零序电流的仿真与录波  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Simulation and recording of zero-mode inrush current and its zero-sequence current</p>

                </div>
                <div class="area_img" id="157">
                                            <p class="img_tit">
                                                表A1三种变压器高低压侧等效漏感
                                                    <br />
                                                Table A1 Equivalent leakage inductance of high and low voltage sides of three kinds of transformers
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1三种变压器高低压侧等效漏感" src="Detail/GetImg?filename=images/DLXT201916018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="158">
                                            <p class="img_tit">
                                                表A2三种类型变压器空载合闸期间各侧电感分布
                                                    <br />
                                                Table A2 Distribution of reactance of each side of three kinds of transformer during no-load closing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2三种类型变压器空载合闸期间各侧电感分布" src="Detail/GetImg?filename=images/DLXT201916018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and field test on reactive capability of photovoltaic power plants based on clusters of inverters">

                                <b>[1]</b> HUANG J, LIU M, ZHANG J, et al.Analysis and field test on reactive capability of photovoltaic power plants based on clusters of inverters[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :283-289.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD74367DDBAC31EE6A1D5DBC96B2C8AFF0&amp;v=MDgxMThsTXlXY1Nuam9KT2d6cnFtQTNDcnJsTTh5ZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdSt4YWc9Tmo3QmFyUzhIZGZMMi9zM0ZaZ01EUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :515-523.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611016&amp;v=MDI5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSVNIVGVyRzRIOWZOcm85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李晓华, 罗龙波, 谢金泉, 等.高压内置型高阻抗变压器涌流特性对保护的影响[J].电力系统自动化, 2016, 40 (11) :108-114.LI Xiaohua, LUO Longbo, XIE Jinquan, et al.Impact of inrush current characteristics of high-voltage built-in high-impedance transformer on relay[J].Automation of Electric Power Systems, 2016, 40 (11) :108-114.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013315170.nh&amp;v=MzAyMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJVkYyNkhiQzVHOURMcjVFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 周雨.一种220 kV高阻抗变压器工程设计新方法[D].北京:华北电力大学, 2013.ZHOU Yu.A new engineering design method of 220 kV high-impedance transformer[D].Beijing:North China Electric Power University, 2013.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201702001&amp;v=MzAzNDBGckNVUjdxZlp1WnNGeWptVXJySUp6VGFkTEc0SDliTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 符建牛.220 kV高阻抗变压器不同设计方案的对比[J].变压器, 2017, 54 (2) :1-7.FU Jianniu.Comparison on different design schemes of 220 kV high-impedance transformer[J].Transformer, 2017, 54 (2) :1-7.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201606003&amp;v=MDYzMTNZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUp6VGFkTEc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李乃军, 常仕家, 董成海.高阻抗变压器的三种设计方案的分析比较[J].变压器, 2016, 53 (6) :12-15.LI Naijun, CHANG Shijia, DONG Chenghai.Analysis and comparison for three design methods of high impedance transformer[J].Transformer, 2016, 53 (6) :12-15.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ200905002&amp;v=MjIzNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUp6VGFkTEc0SHRqTXFvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李洪春.220 kV三绕组有载调压高阻抗变压器设计[J].变压器, 2009, 46 (5) :1-7.LI Hongchun.Design of 220 kV on-load-tap-changing high impedance transformer with three windings[J].Transformer, 2009, 46 (5) :1-7.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201708001&amp;v=MTUwNTZVcnJJSnpUYWRMRzRIOWJNcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李勇, 苏钟焕, 王然丰, 等.高压内置型高阻抗变压器励磁涌流计算分析[J].变压器, 2017, 54 (8) :1-5.LI Yong, SU Zhonghuan, WANG Ranfeng, et al.Calculation and analysis of magnetizing inrush current of high impedance transformer with built-in high voltage winding[J].Transformer, 2017, 54 (8) :1-5.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MTc4ODk5bk5ySTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVycklJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李晓华, 张冬怡, 丁晓兵, 等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua, ZHANG Dongyi, DING Xiaobing, et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems, 2018, 42 (13) :202-207.DOI:10.7500/AEPS20170522009.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705023&amp;v=MDIwODRSN3FmWnVac0Z5am1VcnJJSVNIVGVyRzRIOWJNcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 翁汉琍, 李雪华, 鲁俊生, 等.特高压换流变压器对称性涌流的生成及其对大差保护的影响[J].电力系统自动化, 2017, 41 (5) :153-158.DOI:10.7500/AEPS20160420005.WENG Hanli, LI Xuehua, LU Junsheng, et al.Symmetrical inrush current mechanism of ultra-high voltage converter transformer and its impact on converter connection transformer differential protection[J].Automation of Electric Power Systems, 2017, 41 (5) :153-158.DOI:10.7500/AEPS 20160420005.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using mathematical morphology to discriminate between internal fault and inrush current of transformers">

                                <b>[11]</b> WU Wencong, JI Tianyao, LI Mengshi, et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation, Transmission &amp; Distribution, 2016, 10 (1) :73-80.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815002&amp;v=MTkwNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVycklJU3JCZmJHNEg5bk5xbzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周念成, 李春艳, 王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报, 2018, 33 (15) :3426-3436.ZHOU Niancheng, LI Chunyan, WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society, 2018, 33 (15) :3426-3436.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BYQZ201412007&amp;v=MDM2MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVXJySUp6VGFkTEc0SDlYTnJZOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张亚杰, 刘洪文, 周连发.高阻抗变压器中内置式串联电抗器的仿真研究[J].变压器, 2014, 51 (12) :19-22.ZHANG Yajie, LIU Hongwen, ZHOU Lianfa.Simulation study on built-in series reactor in high impedance transformer[J].Transformer, 2014, 51 (12) :19-22.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200707014&amp;v=MjkyNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSVNIUmZiRzRIdGJNcUk5RVlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李朋, 郝治国, 张保会, 等.基于有限元法的变压器漏感计算在绕组变形中的应用[J].电力自动化设备, 2007, 27 (7) :49-53.LI Peng, HAO Zhiguo, ZHANG Baohui, et al.Leakage inductance calculation based on finite element method for power transformer and its application to winding deformation analysis[J].Electric Power Automation Equipment, 2007, 27 (7) :49-53.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007120000500001&amp;v=MDI4MjZITXI0cEZaT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvTElWc1VWVjI3R2JLNkh0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 史世文.大机组继电保护[M].北京:水利电力出版社, 1987.SHI Shiwen.Relay protection for large generator unit[M].Beijing:China Water &amp; Power Press, 1987.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111447092000&amp;v=MTQyODNJcUk5TVp1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNy9MSVZzVVhGcXpHYks1SDlY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 汤蕴璆.电机学[M].北京:机械工业出版社, 2014.TANG Yunqiu.Electrical engineering [M].Beijing:China Mechanical Press, 2014.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZD201703029&amp;v=MTQ1ODhIOWJNckk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSVR6UmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 曹馨予, 何东升, 李威.基于变压器Γ形等效电路的参数辨识方法[J].电气自动化, 2017, 39 (3) :96-98.CAO Xinyu, HE Dongsheng, LI Wei.Parameter identification of transformer Γ-equivalent circuit[J].Power System and Automation, 2017, 39 (3) :96-98.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005081500.nh&amp;v=MDYzOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJVjEyN0c3T3dIOVRNcjVFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张建松.变压器励磁涌流形成机理以及电流互感器仿真模型研究[D].杭州:浙江大学, 2005.ZHANG Jiansong.Formation mechanism of transformer magnetizing inrush current and simulation model of current transformer[D].Hangzhou:Zhejiang University, 2005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis for practical CT based on transient test and parameter identification">

                                <b>[19]</b> YIN Xianggen, ZHANG Zhe, QI Xuanwei, et al.Modeling and analysis for practical CT based on transient test and parameter identification[J].CSEE Journal of Power and Energy Systems, 2016, 2 (4) :51-57.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD9292A2FD5360CA5EC7E976CC41051438&amp;v=MDgzMjlPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdSt4YWc9TmlmY2FycTZGOU85cmZreFllZ0pEQTlJeW1OZzdVcDBUM21SM3hZMGViZVZRYm1YQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> QI Xuanwei, YIN Xianggen, ZHANG Zhe.Sympathetic inrush current in a transformer and a method for its identification[J].IEEJ Transactions on Electrical &amp; Electronic Engineering, 2016, 11 (4) :442-450.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708025&amp;v=MjM3Mzh0R0ZyQ1VSN3FmWnVac0Z5am1VcnJJSVNIVGVyRzRIOWJNcDQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 丛伟, 王伟旭, 肖静, 等.控制合闸电压幅值的变压器励磁涌流抑制方案[J].电力系统自动化, 2017, 41 (8) :159-165.DOI:10.7500/AEPS20161014001.CONG Wei, WANG Weixu, XIAO Jing, et al.Transformer inrush current restraining scheme based on switching voltage amplitude controlling method[J].Automation of Electric Power Systems, 2017, 41 (8) :159-165.DOI:10.7500/AEPS 20161014001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916018" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916018&amp;v=MDAyMTZxQnRHRnJDVVI3cWZadVpzRnlqbVVyckpJU0hUZXJHNEg5ak5xWTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

