

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136472561818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916019%26RESULT%3d1%26SIGN%3d6bEvdU8jz74bZghH2QvqovGPe9E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916019&amp;v=MjA2MjFyQ1VSN3FmWnVac0Z5am1VNzdKSVNIVGVyRzRIOWpOcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 弧光接地故障数学模型 "><b>1</b> 弧光接地故障数学模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;2&lt;/b&gt; 弧光接地故障特征分析 "><b>2</b> 弧光接地故障特征分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;3&lt;/b&gt; 弧光接地故障特征描述及辨识算法 "><b>3</b> 弧光接地故障特征描述及辨识算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;3.1&lt;/b&gt; 弧光接地故障特征的量化描述方法"><b>3.1</b> 弧光接地故障特征的量化描述方法</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.2&lt;/b&gt; 弧光接地故障综合辨识算法流程"><b>3.2</b> 弧光接地故障综合辨识算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#109" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;4.1&lt;/b&gt; 可靠性分析"><b>4.1</b> 可靠性分析</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;4.2&lt;/b&gt; 安全性分析"><b>4.2</b> 安全性分析</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;4.3&lt;/b&gt; 算法检测窗口长度的选择"><b>4.3</b> 算法检测窗口长度的选择</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 改进Mayr电弧模型&lt;/b&gt;"><b>图1 改进Mayr电弧模型</b></a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;图2&lt;/b&gt; “&lt;b&gt;零休期”的高阻态现象 (&lt;i&gt;R&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;T&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;0.01&lt;/b&gt; Ω) "><b>图2</b> “<b>零休期”的高阻态现象 (<i>R</i></b><sub><b>T</b></sub>=<b>0.01</b> Ω) </a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图3 不稳定和稳定燃弧阶段谐波随机性对比&lt;/b&gt;"><b>图3 不稳定和稳定燃弧阶段谐波随机性对比</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;表1 归一化谐波能量及其随机性指标&lt;/b&gt;"><b>表1 归一化谐波能量及其随机性指标</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图4 波形畸变分析及结果&lt;/b&gt;"><b>图4 波形畸变分析及结果</b></a></li>
                                                <li><a href="#143" data-title="图A1仿真与实测故障波形对比">图A1仿真与实测故障波形对比</a></li>
                                                <li><a href="#145" data-title="图B1随机性指标的统计规律（横坐标无实际含义）">图B1随机性指标的统计规律（横坐标无实际含义）</a></li>
                                                <li><a href="#150" data-title="图C1波形畸变特征描述（弧光高阻故障，R&lt;sub&gt;T&lt;/sub&gt;=1kΩ）">图C1波形畸变特征描述（弧光高阻故障，R<sub>T</sub>=1kΩ）</a></li>
                                                <li><a href="#151" data-title="图C2 &lt;image id=&quot;153&quot; type=&quot;formula&quot; href=&quot;images/DLXT201916019_15300.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;统计结果">图C2 <image id="153" type="formula" href="images/DLXT201916019_15300.jpg" display="inline" placement="inline"><alt></alt></image>统计结果</a></li>
                                                <li><a href="#154" data-title="图C3 coef&lt;sub&gt;amp&lt;/sub&gt;统计结果">图C3 coef<sub>amp</sub>统计结果</a></li>
                                                <li><a href="#161" data-title="图D1弧光接地故障综合辨识方法流程">图D1弧光接地故障综合辨识方法流程</a></li>
                                                <li><a href="#162" data-title="图D2 IEEE-34节点网络结构图">图D2 IEEE-34节点网络结构图</a></li>
                                                <li><a href="#163" data-title="图D3弧光接地故障实测系统网络拓扑">图D3弧光接地故障实测系统网络拓扑</a></li>
                                                <li><a href="#164" data-title="表D1不同仿真故障场景辨识结果">表D1不同仿真故障场景辨识结果</a></li>
                                                <li><a href="#165" data-title="表D2 10kV配电网现场实测故障数据辨识结果">表D2 10kV配电网现场实测故障数据辨识结果</a></li>
                                                <li><a href="#166" data-title="图D4算法辨识结果（零序电流波形畸变分析部分的辨识结果以图形展示，其他部分的结果在各图下方以文字描述）">图D4算法辨识结果（零序电流波形畸变分析部分的辨识结果以图形展示，其他部分的结果在各图下方以文字描述......</a></li>
                                                <li><a href="#167" data-title="表D3 k&lt;sub&gt;window&lt;/sub&gt;取值对算法有效性的影响（只考虑首个检测窗口）">表D3 k<sub>window</sub>取值对算法有效性的影响（只考虑首个检测窗口）</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SOHEILI A, SADEH J.Evidential reasoning-based approach to high impedance fault detection in power distribution systems[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (5) :1325-1336." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evidential reasoning based approach to high impedance fault detection in power distribution systems">
                                        <b>[1]</b>
                                         SOHEILI A, SADEH J.Evidential reasoning-based approach to high impedance fault detection in power distribution systems[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (5) :1325-1336.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 顾荣斌, 蔡旭, 陈海昆, 等.非有效接地电网单相电弧接地故障的建模及仿真[J].电力系统自动化, 2009, 33 (13) :63-67.GU Rongbin, CAI Xu, CHEN Haikun, et al.Modeling and simulating of single-phase arc grounding fault in non-effective earthed networks[J].Automation of Electric Power Systems, 2009, 33 (13) :63-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200913013&amp;v=MzIwMjl1WnNGeWptVTc3SUlTSFRlckc0SHRqTnJJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         顾荣斌, 蔡旭, 陈海昆, 等.非有效接地电网单相电弧接地故障的建模及仿真[J].电力系统自动化, 2009, 33 (13) :63-67.GU Rongbin, CAI Xu, CHEN Haikun, et al.Modeling and simulating of single-phase arc grounding fault in non-effective earthed networks[J].Automation of Electric Power Systems, 2009, 33 (13) :63-67.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" SEDIGHIZADEH M, REZAZADEH A, ELKALASHY N I, et al.Approaches in high impedance fault detection—a chronological review[J].Advances in Electrical &amp;amp; Computer Engineering, 2010, 10 (3) :114-128." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Approaches in High Impedance Fault Detection - A Chronological Review">
                                        <b>[3]</b>
                                         SEDIGHIZADEH M, REZAZADEH A, ELKALASHY N I, et al.Approaches in high impedance fault detection—a chronological review[J].Advances in Electrical &amp;amp; Computer Engineering, 2010, 10 (3) :114-128.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" AUCOIN M, RUSSELL B D.Detection of distribution high impedance faults using burst noise signals near 60 Hz[J].IEEE Transactions on Power Delivery, 1987, 2 (2) :342-348." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of Distribution High Impedance Faults Using Burst Noise Signals near 60 HZ">
                                        <b>[4]</b>
                                         AUCOIN M, RUSSELL B D.Detection of distribution high impedance faults using burst noise signals near 60 Hz[J].IEEE Transactions on Power Delivery, 1987, 2 (2) :342-348.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CHRISTIE R D, ZADEHGOL H, HABIB M M.High impedance fault detection in low voltage networks[J].IEEE Transactions on Power Delivery, 1993, 8 (4) :1829-1836." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection in low voltage networks">
                                        <b>[5]</b>
                                         CHRISTIE R D, ZADEHGOL H, HABIB M M.High impedance fault detection in low voltage networks[J].IEEE Transactions on Power Delivery, 1993, 8 (4) :1829-1836.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘健, 张小庆, 申巍, 等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012.LIU Jian, ZHANG Xiaoqing, SHEN Wei, et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801020&amp;v=MDkzMzR6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFRlckc0SDluTXJvOUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘健, 张小庆, 申巍, 等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012.LIU Jian, ZHANG Xiaoqing, SHEN Wei, et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘琪, 宋国兵.利用时域波形比对的高压直流输电线路电流差动保护[J].电力系统自动化, 2015, 39 (24) :87-95.LIU Qi, SONG Guobing.A current differential protection using time-domain waveform comparison for HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (24) :87-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524013&amp;v=MTE1ODRlckc0SDlUT3E0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘琪, 宋国兵.利用时域波形比对的高压直流输电线路电流差动保护[J].电力系统自动化, 2015, 39 (24) :87-95.LIU Qi, SONG Guobing.A current differential protection using time-domain waveform comparison for HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (24) :87-95.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 董新洲, 毕见广.配电线路暂态行波的分析和接地选线研究[J].中国电机工程学报, 2005, 25 (4) :1-6.DONG Xinzhou, BI Jianguang.Analysis on transient traveling wave and study on fault line selection for distribution lines[J].Proceedings of the CSEE, 2005, 25 (4) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200504000&amp;v=MTc1NTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3N0lQeXJQYmJHNEh0VE1xNDlGWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         董新洲, 毕见广.配电线路暂态行波的分析和接地选线研究[J].中国电机工程学报, 2005, 25 (4) :1-6.DONG Xinzhou, BI Jianguang.Analysis on transient traveling wave and study on fault line selection for distribution lines[J].Proceedings of the CSEE, 2005, 25 (4) :1-6.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG B, GENG J, DONG X.High-impedance fault detection based on nonlinear voltage-current characteristic profile identification[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3783-3791." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-impedance fault detection based on nonlinear voltage-current characteristic profile identification">
                                        <b>[9]</b>
                                         WANG B, GENG J, DONG X.High-impedance fault detection based on nonlinear voltage-current characteristic profile identification[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3783-3791.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 耿建昭, 王宾, 董新洲, 等.中性点有效接地配电网高阻接地故障特征分析及检测[J].电力系统自动化, 2013, 37 (16) :85-91.GENG Jianzhao, WANG Bin, DONG Xinzhou, et al.Analysis and detection of high impedance grounding fault in neutral point effectively grounding distribution network[J].Automation of Electric Power Systems, 2013, 37 (16) :85-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201316015&amp;v=MDc5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFRlckc0SDlMTnFZOUVZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         耿建昭, 王宾, 董新洲, 等.中性点有效接地配电网高阻接地故障特征分析及检测[J].电力系统自动化, 2013, 37 (16) :85-91.GENG Jianzhao, WANG Bin, DONG Xinzhou, et al.Analysis and detection of high impedance grounding fault in neutral point effectively grounding distribution network[J].Automation of Electric Power Systems, 2013, 37 (16) :85-91.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GHADERI A, MOHAMMADPOUR H A, GINN H L, et al.High-impedance fault detection in the distribution network using the time-frequency-based algorithm[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1260-1268." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-Impedance fault detection in the distribution network using the time-frequency-based algorithm">
                                        <b>[11]</b>
                                         GHADERI A, MOHAMMADPOUR H A, GINN H L, et al.High-impedance fault detection in the distribution network using the time-frequency-based algorithm[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1260-1268.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" BAQUI I, ZAMORA I, MAZON J, et al.High impedance fault detection methodology using wavelet transform and artificial neural networks[J].Electric Power Systems Research, 2011, 81 (7) :1325-1333." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485518&amp;v=MjAwMTV4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUYwVWF4ST1OaWZPZmJLN0h0RE9ybzlGWU9NS0NYMA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         BAQUI I, ZAMORA I, MAZON J, et al.High impedance fault detection methodology using wavelet transform and artificial neural networks[J].Electric Power Systems Research, 2011, 81 (7) :1325-1333.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) :44-49.LI Zhenqiu, WANG Shisheng, WU Lina.A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J].Power System Protection and Control, 2014, 42 (17) :44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201417007&amp;v=MjYxMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUx5bmFlYkc0SDlYTnFJOUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) :44-49.LI Zhenqiu, WANG Shisheng, WU Lina.A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J].Power System Protection and Control, 2014, 42 (17) :44-49.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MICHALIK M, LUKOWICZ M, REBIZANT W, et al.New ANN-based algorithms for detecting HIFs in multigrounded MV networks[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :58-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New ANN-Based Algorithms for Detecting HIFs in Multigrounded MV Networks">
                                        <b>[14]</b>
                                         MICHALIK M, LUKOWICZ M, REBIZANT W, et al.New ANN-based algorithms for detecting HIFs in multigrounded MV networks[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :58-66.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王冠南, 段惠明, 熊华强, 等.就地化故障录波系统设计与关键技术[J].电力系统自动化, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005.WANG Guannan, DUAN Huiming, XIONG Huaqiang, et al.Design and key technology of outdoor installation fault recording system [J].Automation of Electric Power Systems, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716008&amp;v=MTkzMDhadVpzRnlqbVU3N0lJU0hUZXJHNEg5Yk5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王冠南, 段惠明, 熊华强, 等.就地化故障录波系统设计与关键技术[J].电力系统自动化, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005.WANG Guannan, DUAN Huiming, XIONG Huaqiang, et al.Design and key technology of outdoor installation fault recording system [J].Automation of Electric Power Systems, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MzE5NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOVhPclk5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816020&amp;v=MTkyMTFOcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 孙月琴, 倪江, 王宾, 等.应用于输电线路单端测距的高阻接地故障电弧模型分析[J].电力系统自动化, 2016, 40 (22) :86-92.SUN Yueqin, NI Jiang, WANG Bin, et al.Transmission line high-impedance fault modeling analysis for single-end fault location[J].Automation of Electric Power Systems, 2016, 40 (22) :86-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622013&amp;v=MjU4OTlHRnJDVVI3cWZadVpzRnlqbVU3N0lJU0hUZXJHNEg5Zk9yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙月琴, 倪江, 王宾, 等.应用于输电线路单端测距的高阻接地故障电弧模型分析[J].电力系统自动化, 2016, 40 (22) :86-92.SUN Yueqin, NI Jiang, WANG Bin, et al.Transmission line high-impedance fault modeling analysis for single-end fault location[J].Automation of Electric Power Systems, 2016, 40 (22) :86-92.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王宾, 耿建昭, 董新洲.基于介质击穿原理的配电线路高阻接地故障精确建模[J].电力系统自动化, 2014, 38 (12) :62-66.WANG Bin, GENG Jianzhao, DONG Xinzhou.High-impedance fault modeling based on solid dielectric electrical breakdown theory[J].Automation of Electric Power Systems, 2014, 38 (12) :62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412012&amp;v=MTc0OTR6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFRlckc0SDlYTnJZOUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王宾, 耿建昭, 董新洲.基于介质击穿原理的配电线路高阻接地故障精确建模[J].电力系统自动化, 2014, 38 (12) :62-66.WANG Bin, GENG Jianzhao, DONG Xinzhou.High-impedance fault modeling based on solid dielectric electrical breakdown theory[J].Automation of Electric Power Systems, 2014, 38 (12) :62-66.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" GAUTAM S, BRAHMA S M.Detection of high impedance fault in power distribution systems using mathematical morphology[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1226-1234." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of high impedance fault in power distribution systems using mathematical morphology">
                                        <b>[20]</b>
                                         GAUTAM S, BRAHMA S M.Detection of high impedance fault in power distribution systems using mathematical morphology[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1226-1234.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" KWON W H, LEE G W, PARK Y M, et al.High impedance fault detection utilizing incremental variance[J].IEEE Power Engineering Review, 1991, 11 (4) :58." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection utilizing incremental varianc">
                                        <b>[21]</b>
                                         KWON W H, LEE G W, PARK Y M, et al.High impedance fault detection utilizing incremental variance[J].IEEE Power Engineering Review, 1991, 11 (4) :58.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" BENNER C L, RUSSELL B D.Practical high-impedance fault detection on distribution feeders[J].IEEE Transactions on Industry Applications, 1997, 33 (3) :635-640." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Practical high-impedance fault detection on distribution feeders">
                                        <b>[22]</b>
                                         BENNER C L, RUSSELL B D.Practical high-impedance fault detection on distribution feeders[J].IEEE Transactions on Industry Applications, 1997, 33 (3) :635-640.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),148-161 DOI:10.7500/AEPS20180912005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于谐波能量和波形畸变的配电网弧光接地故障辨识</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A6%E6%98%8E%E6%9D%B0&amp;code=38490102&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韦明杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%81%92%E6%97%AD&amp;code=08857483&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张恒旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9F%B3%E8%AE%BF&amp;code=36908992&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">石访</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%BC%9F&amp;code=32563798&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87&amp;code=33225130&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E9%99%88&amp;code=28876565&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方陈</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=1515797&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网弧光接地故障会产生严重的弧光过电压并释放大量热能, 从而造成设备损坏, 引发火灾并危害人员生命安全。针对传统电弧模型无法正确描述电弧不稳定燃烧过程中的间歇性燃熄弧和随机波动等问题, 提出了基于随机控制变量的改进Mayr电弧模型;通过对故障特征的分析, 提出归一化谐波能量描述方法, 实现了包括高阻故障在内的不同接地故障情况下谐波含量的一致性描述和整定, 并根据归一化谐波能量在时间尺度上的随机分布特性以及故障波形畸变特征, 实现对弧光接地故障的准确辨识。最后, 结合配电网新型智能测量终端的发展应用, 提出基于三相电压和零序电流录波数据的弧光接地故障综合辨识算法, 并通过PSCAD仿真算例和某10 kV配电网的实测故障试验数据对算法的可靠性和安全性进行验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%A7%E5%85%89%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弧光接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E9%98%BB%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高阻故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BD%92%E4%B8%80%E5%8C%96%E8%B0%90%E6%B3%A2%E8%83%BD%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">归一化谐波能量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%A2%E5%BD%A2%E7%95%B8%E5%8F%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">波形畸变;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    韦明杰 (1995—) , 男, 博士研究生, 主要研究方向:电力系统故障检测与诊断技术。;
                                </span>
                                <span>
                                    张恒旭 (1975—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统同步测量、稳定分析与控制。E-mail:zhanghx@sdu.edu.cn;
                                </span>
                                <span>
                                    *石访 (1982—) , 男, 通信作者, 博士, 讲师, 主要研究方向:电力系统稳定分析与控制、配电网同步相量测量单元技术与应用。E-mail:shifang@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研究发展计划资助项目 (2017YFB0902800);</span>
                                <span>国家电网公司科技项目 (52094017003D);</span>
                    </p>
            </div>
                    <h1><b>Identification of Arcing Grounded Fault in Distribution Network Based on Harmonic Energy and Waveform Distortion</b></h1>
                    <h2>
                    <span>WEI Mingjie</span>
                    <span>ZHANG Hengxu</span>
                    <span>SHI Fang</span>
                    <span>XIE Wei</span>
                    <span>ZHANG Yong</span>
                    <span>FANG Chen</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>State Grid Shanghai Municipal Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Arcing grounded faults (AGFs) happening in the distribution network can produce great arcing over-voltage and release considerable heat, resulting in equipment damages, fire hazards and human injuries. For the problem that traditional arc models cannot accurately describe the intermittence and randomness during the unstable arcing period, an improved Mayr arc model based on the random control variables is proposed. By analyzing the fault features, a description method of normalized harmonic energy is proposed to unify the quantitative description and threshold setting with different types of grounded faults, including the high impedance faults. Moreover, the characteristics of random of distribution in the time domain and the fault waveform distortions for normalized harmonic energy are utilized to realize the detection and distinction of AGFs. An integrated detection algorithm of AGFs is exhibited, according to the recording data of three-phase voltage and zero-sequence current with the prospectively applied phasor measurement units (PMUs) in the distribution network. Finally, the reliability and security of the algorithm are analyzed with simulations in PSCAD and field examinations of a 10 kV distribution network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=arcing%20grounded%20fault%20(AGF)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">arcing grounded fault (AGF) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20impedance%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high impedance fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=normalized%20harmonic%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">normalized harmonic energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=randomness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">randomness;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=waveform%20distortions&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">waveform distortions;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017 YFB0902800);</span>
                                <span>State Grid Corporation of China (No. 5209417003 D);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">弧光接地故障是配电网常见故障类型。当线路坠地或发生树障, 容易产生电弧并形成接地故障, 严重威胁人员生命财产以及设备安全。然而, 目前配电网尚无法做到对弧光接地故障的可靠辨识, 尤其是如弧光高阻故障等特征微弱的故障<citation id="128" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">弧光接地故障起弧时首先经历不稳定燃弧阶段, 持续时间从数周期到数十秒不等, 然后进入稳定燃弧阶段或者熄灭。此外, 由于电弧弧柱的稳定性差, 易受环境干扰, 不稳定和稳定燃弧阶段通常会交替发生。电弧本身的非线性, 以及不稳定燃弧阶段中的随机性波动和间歇性燃熄弧, 使得故障过程会伴随大量谐波<citation id="129" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。早期研究主要是利用谐波<citation id="130" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>实现弧光接地故障尤其是高阻故障的辨识。随着配电网新型测量装置的发展, 利用波形数据进行特征提取的方法被广泛应用于各种故障诊断研究<citation id="131" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>, 从而有助于提高检测准确率以及定位精度。对于弧光接地故障中电弧的非线性所导致的波形畸变, 文献<citation id="132" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>分别提出利用伏安特性和零序电流波形的凹凸性实现对故障波形畸变特征的提取和辨识。由于故障谐波特征的时间分布特性, 诸如小波变换、希尔伯特—黄变换等时频域分析方法<citation id="133" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>也得到广泛应用。针对弧光接地故障特征在不同故障场景下的复杂性以及算法在判据整定上的困难, 人工智能算法如人工神经网络等<citation id="134" type="reference"><link href="24" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">14</a>]</sup></citation>也被尝试用于故障辨识。因部分弧光接地故障特征微弱 (如弧光高阻故障) , 并且在不同的运行状态和故障环境下差异很大, 还要进一步考虑故障和系统正常扰动过程的正确区分 (安全性) , 从而避免误判。因此, 目前对故障特征描述方法的选取以及阈值的设定依然存在困难。</p>
                </div>
                <div class="p1">
                    <p id="49">目前中国的配电自动化主要基于数据采集与监控 (SCADA) 系统, 信号采样和量测精度不高, 且缺乏波形数据的获取和分析手段, 复杂或微弱特征故障的辨识和定位功能有限。随着暂态录波型故障指示器<citation id="135" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、配电网同步相量测量单元 (PMU) (如PMU-Light<citation id="136" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>) 等高分辨率测量设备在配电网的引入, 弧光接地故障尤其是高阻故障的精确辨识将得到有效的信息支撑。</p>
                </div>
                <div class="p1">
                    <p id="50">针对实际电弧存在的不稳定燃弧阶段特征, 本文提出了一种改进的Mayr电弧模型, 并基于谐波能量的随机性和波形畸变特征, 提出了一种弧光接地故障的综合辨识算法。利用仿真故障数据和现场实测数据对算法的有效性进行了验证。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 弧光接地故障数学模型</h3>
                <div class="p1">
                    <p id="52">目前所采用的电弧模型, 如基于热平衡方程的Mayr模型<citation id="139" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>、Cassie模型<citation id="137" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 或采用二极管等电力电子元器件的组合模型<citation id="138" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>等, 只能反映弧光故障的稳定燃弧阶段, 无法描述不稳定燃弧阶段及其间歇性和随机性特征。因此, 本文提出一种基于Mayr模型的改进电弧模型:</p>
                </div>
                <div class="p1">
                    <p id="53"><mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mrow><mi>g</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>g</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mo>=</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mn>0</mn></mrow></msub><mi>R</mi></mrow></mfrac><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<i>g</i><sub>arc</sub>为电弧的等效电导;<i>u</i><sub>f</sub>和<i>i</i><sub>f</sub>分别为电弧电压和电流;<i>τ</i><sub>0</sub>和<i>P</i><sub>Loss0</sub>分别为时间常数和稳定燃弧时的耗散功率。</p>
                </div>
                <div class="p1">
                    <p id="56">改进Mayr电弧模型通过增加随机性系数<i>R</i>来反映不稳定燃弧过程中间歇性燃熄弧发生概率和发生时间的随机性, 以及幅值和波形畸变程度的随机性, 其取值原则如下:</p>
                </div>
                <div class="area_img" id="57">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916019_05700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="59">式中:<i>R</i><sub>sel</sub>为随机的方波脉冲, 每经过一段时间<i>pT</i> (单位为s, <i>T</i>为系统工频周期时间, <i>p</i>∈[0.5, 1], 反映间歇性燃弧和熄弧发生时间的随机性) 以概率<i>q</i><sub>0</sub>和<i>q</i><sub>1</sub> (<i>q</i><sub>0</sub>+<i>q</i><sub>1</sub>=1) 随机取值0或1来切换燃、熄弧状态。<i>R</i><sub>ign</sub>和<i>R</i><sub>ext</sub>分别为燃弧和熄弧功率随机耗散系数, 分别表征电弧在燃弧和熄弧阶段<i>R</i>的取值范围, 即</p>
                </div>
                <div class="area_img" id="60">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916019_06000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="62">式中:<i>P</i><sub>Loss, thr</sub>为反映电弧燃弧状态和熄弧状态的临界耗散功率;<i>k</i><sub>1</sub>至<i>k</i><sub>4</sub>为调整电弧随机性的参数。对于给定的电网拓扑和参数, <i>τ</i><sub>0</sub>, <i>P</i><sub>Loss0</sub>和<i>P</i><sub>Loss, thr</sub> 均需通过仿真确定具体取值。</p>
                </div>
                <div class="p1">
                    <p id="63">在不稳定燃弧阶段, 通过调整<i>k</i><sub>1</sub>至<i>k</i><sub>4</sub>可分别实现电弧在燃弧和熄弧期间故障电压幅值和电流波形畸变的随机波动。首先, <i>k</i><sub>1</sub>至<i>k</i><sub>4</sub>必然满足:<i>k</i><sub>1</sub>≤1, <i>k</i><sub>2</sub>&lt;1, 1&lt;<i>k</i><sub>3</sub>&lt;<i>k</i><sub>4</sub>。通过大量仿真实验并与实测波形对比, 本文给出<i>k</i><sub>1</sub>至<i>k</i><sub>4</sub>的建议取值为:0.8≤<i>k</i><sub>1</sub>≤1, 0.7≤<i>k</i><sub>2</sub>≤0.9, 1.05≤<i>k</i><sub>3</sub>&lt;<i>k</i><sub>4</sub>≤1.1。</p>
                </div>
                <div class="p1">
                    <p id="64">改进Mayr电弧模型见图1, <i>R</i><sub>T</sub>为过渡电阻。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进Mayr电弧模型" src="Detail/GetImg?filename=images/DLXT201916019_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进Mayr电弧模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Improved Mayr arcing model</b></p>

                </div>
                <div class="p1">
                    <p id="66">仿真波形以及与实测波形的对比见附录A图A1, 可见故障的间歇性燃熄弧和随机性波动均能有效体现, 其中故障时间为<i>t</i><sub>f</sub>=<i>t</i><sub>f, unstable</sub>=0.05 s, 稳定燃弧的发生时间为<i>t</i><sub>f, stable</sub>=0.6 s。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>2</b> 弧光接地故障特征分析</h3>
                <div class="p1">
                    <p id="68">发生弧光高阻故障时故障电流非常微弱, 甚至不到1 A, 若采用单一的零序电流进行故障辨识, 故障特征易被噪声和系统不平衡分量淹没;由于弧隙电阻在零序电流“零休期”呈现高阻态 (见图 2) , 故障相电压在该阶段的谐波得到一定程度的放大, 因此相电压可作为特征信号之一, 弥补仅采用零序电流时故障判据可靠性的不足。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 “零休期”的高阻态现象 (RT=0.01 Ω)" src="Detail/GetImg?filename=images/DLXT201916019_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2</b> “<b>零休期”的高阻态现象 (<i>R</i></b><sub><b>T</b></sub>=<b>0.01</b> Ω)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 High impedance state at zero-crossing period (<i>R</i></b><sub><b>T</b></sub>=<b>0.01</b> Ω) </p>

                </div>
                <div class="p1">
                    <p id="70">电弧燃烧引起的非线性使得在弧光接地故障发生后, 信号的谐波含量相对于故障前有不同程度的增加, 但不同故障场景下谐波含量变化的程度差距很大, 算法的阈值难以确定;并且电容器组的投切、电动机启动以及非线性负荷的运行等系统正常扰动事件也会呈现出持续一定时间的谐波含量异变过程, 因而仅通过谐波含量的高低来辨识弧光接地故障既不够可靠, 也容易导致误判。</p>
                </div>
                <div class="p1">
                    <p id="71">相对于系统正常扰动中信号的谐波呈现出的衰减或稳定的特点, 弧光接地故障的谐波含量在不稳定燃弧阶段会表现出更为明显的随机性, 可作为区分弧光接地故障和其他系统扰动的重要特征之一。</p>
                </div>
                <div class="p1">
                    <p id="72">除此之外, 虽然弧光接地故障在不稳定燃弧阶段中谐波含量的随机性较强, 但其在稳定燃弧阶段随机性较弱, 如图3所示 (图3横坐标为故障发生后经历的周期数, 纵坐标为谐波含量, 即2～5次谐波幅值和与基波幅值之比) 。考虑到电弧在故障发生后可能迅速地进入稳定状态, 故障辨识算法在能够检测谐波随机性特征的同时, 还需具有可靠辨识稳定燃弧状态的能力, 此时, 图2所示故障的波形畸变可以作为有效特征进行故障辨识。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不稳定和稳定燃弧阶段谐波随机性对比" src="Detail/GetImg?filename=images/DLXT201916019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不稳定和稳定燃弧阶段谐波随机性对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of harmonic randomness between unstable and stable arcing periods</b></p>

                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>3</b> 弧光接地故障特征描述及辨识算法</h3>
                <h4 class="anchor-tag" id="75" name="75"><b>3.1</b> 弧光接地故障特征的量化描述方法</h4>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1.1</b> 归一化谐波能量描述</h4>
                <div class="p1">
                    <p id="77">传统基于谐波的检测算法<citation id="140" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>中对信号谐波特征的提取是直接采用幅值计算谐波含量, 此类描述方法难以实现对高阻抗接地故障以及系统正常扰动的区分。本文提出归一化谐波能量描述指标:</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916019_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>E</i><sub><i>k</i></sub>和<i>E</i><sup>u</sup><sub><i>k</i></sub>分别为归一化前后故障发生后第<i>k</i>周期的谐波能量;<i>X</i><sup>F</sup><sub><i>k</i></sub> (<i>i</i>) 和<i>X</i><sup>M</sup><sub><i>k</i></sub> (<i>i</i>) 分别为系统正常状态和故障后第<i>k</i>周期<i>i</i>次谐波幅值。</p>
                </div>
                <div class="p1">
                    <p id="81">由于电弧燃烧过程的复杂性以及不同故障环境 (接地介质和接地电阻等) 下不同程度的非线性, <i>E</i><sub><i>k</i></sub>的值在不同故障下差距很大。归一化谐波能量<i>E</i><sup>u</sup><sub><i>k</i></sub>以故障后第1个周期谐波能量<i>E</i><sub>1</sub>为基准统一谐波能量尺度, 既便于整定值的选取, 并且可表征系统正常扰动中谐波迅速大幅度衰减的态势, 有利于后续通过谐波随机性提高故障检测判据的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>3.1.2</b> 随机性描述</h4>
                <div class="p1">
                    <p id="83">量化描述归一化谐波能量的随机性特征如下:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>A</mtext><mtext>Ν</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>3</mn></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>E</mi><msubsup><mrow></mrow><mi>k</mi><mtext>u</mtext></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow><mtext>u</mtext></msubsup><mo stretchy="false">|</mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mn>2</mn></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>E</i><sub>RAND</sub>为谐波能量随机性指标, 反映的是相邻两个周期谐波能量的平均波动情况;<i>k</i><sub>window</sub>为检测窗口包含的周期数。</p>
                </div>
                <div class="p1">
                    <p id="87"><i>E</i><sub>RAND</sub>的计算从<i>k</i>=3开始 (或适当后移) , 躲过前两个周期的差值, 以降低系统正常扰动事件中由于谐波的快速衰减对随机性指标计算的影响, 从而进一步增大故障和正常扰动事件随机性指标的差异。当故障发生后, 若电弧保持一定时间的不稳定燃弧状态, 应有</p>
                </div>
                <div class="p1">
                    <p id="88"><i>E</i><sub>RAND</sub>≥<i>ε</i><sub>RAND</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>ε</i><sub>RAND</sub>为判断<i>E</i><sub>RAND</sub>是否具有故障随机性特征的阈值, 通过大量仿真故障数据、现场实测故障数据以及系统正常扰动数据的分析得到 (数据来源、分析结果以及取值依据见附录B) 。从统计结果上看, 系统正常扰动的随机性指标均在0.1以下, 故障的辨识算法首要应保证不对系统正常扰动发生误判, 即保证安全性, 因此阈值<i>ε</i><sub>RAND</sub>应至少设定在0.1为宜;为了留有一定的安全性裕度, <i>ε</i><sub>RAND</sub>设定在0.2。对于附录B图B1中展示的具有不稳定燃弧过程的故障来说, 部分故障的随机性指标在阈值之下, 因为这些故障的不稳定燃弧过程所带来的波形畸变的不规则波动相对较小, 可通过下述稳定燃弧检测算法实现辨识。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1.3</b> 波形畸变特征描述</h4>
                <div class="p1">
                    <p id="91">对于电弧迅速进入稳定燃弧状态的故障, 采用谐波能量随机性不能实现有效检测。考虑故障波形非线性畸变造成谐波的时间分布差异, 结合离散小波变换对故障信号分解重构来提取稳定燃弧阶段的故障波形畸变特征。经分析, 对波形畸变特征描述突出的频段为1～3 kHz, 并且采样频率越高, 所提取的故障特征将更为精确, 有利于提高故障辨识的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="92">故障试验实测录波采样频率<i>f</i><sub>s</sub>为6.4 kHz, 且目前主流相关设备均达到此采样率要求, 本文以此采样频率为例进行说明。以db4小波为基, 原始信号通过多分辨率分析可以被分解为多个高频尺度频段, 其中d2尺度信号的频段为1.6～3.2 kHz。如附录C图C1 (a) 所示, 在d2信号中, 高频信号在波形畸变期间数值较高。在稳定燃弧阶段, 相电压和零序电流波形一般有两段畸变区间, 以零序电流的“零休期”为例, 对畸变特征量化描述如下:</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow><mi>k</mi></msubsup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>C</mtext><mtext>Ρ</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>C</mtext><mtext>Ρ</mtext><mn>2</mn></mrow></msub></mrow></munder><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>2</mn></mrow><mi>k</mi></msubsup><mo stretchy="false">[</mo><mi>n</mi><mo stretchy="false">]</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>Τ</mi></msub></mrow></munderover><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>2</mn></mrow><mi>k</mi></msubsup><mo stretchy="false">[</mo><mi>n</mi><mo stretchy="false">]</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munder><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>2</mn></mrow><mi>k</mi></msubsup><mo stretchy="false">[</mo><mi>n</mi><mo stretchy="false">]</mo></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>Τ</mi></munder><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>2</mn></mrow><mi>k</mi></msubsup><mo stretchy="false">[</mo><mi>n</mi><mo stretchy="false">]</mo></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>R</i><sup><i>k</i></sup><sub>ZCP</sub>表示d2信号第<i>k</i>周期的“零休期”幅值含量;<i>S</i><sup><i>k</i></sup><sub>d2</sub>[<i>n</i>]为第<i>k</i>周期的d2采样信号幅值的绝对值;<i>T</i><sub>ZCP1</sub>和<i>T</i><sub>ZCP2</sub>分别表示运算范围为周期内第1、第2个“零休期”, <i>T</i><sub>ZCP</sub>=<i>T</i><sub>ZCP1</sub>+<i>T</i><sub>ZCP2</sub>;<i>N</i><sub><i>T</i></sub>为该周期内采样点个数;<i>T</i>表示运算范围为整个周期。</p>
                </div>
                <div class="p1">
                    <p id="96">弧光接地故障非线性畸变区域一般在<i>T</i>/4以内<citation id="141" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。因此, 在每个过零点附近搜索长度为<i>T</i>/4, 且<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>Τ</mi><mo>/</mo><mn>4</mn></mrow></munder><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>2</mn></mrow><mi>k</mi></msubsup><mo stretchy="false">[</mo><mi>n</mi><mo stretchy="false">]</mo></mrow></math></mathml>最大的区间作为该过零点的零休期。若某个周期具有故障的波形畸变特征, 应满足:</p>
                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916019_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>ε</i><sub>R</sub>表示d2信号在“零休期”的畸变程度;<i>ε</i><sub>amp</sub>为辅助判据阈值, 可剔除“零休期”d2信号过于微弱的周期, 避免对系统正常扰动发生误判, 提高检测安全性;<i>c</i><sub>amp</sub>为阈值<i>ε</i><sub>amp</sub>的系数。基于数据统计结果 (见附录C图C2和图C3) , <i>ε</i><sub>R</sub>可取0.8, <i>ε</i><sub>amp</sub>可取5～10, 且当信号连续<i>N</i><sub>stable</sub>个周期满足式 (8) 所述判据, 则认为其具有弧光接地故障的波形畸变特征。一般情况下, 为避免偶然性造成的误判, <i>N</i><sub>stable</sub>可设为3～4个周期。</p>
                </div>
                <div class="p1">
                    <p id="101">如附录C图C1所示, 故障的波形畸变在不稳定燃弧阶段 (0.05～0.35 s, 1～15周期) 较为复杂, 尤其是在发生频繁的间歇性燃熄弧时, 畸变特征难以得到可靠捕捉, <i>R</i><sup><i>k</i></sup><sub>ZCP</sub>在检测窗口内有时难以达到检测判据的要求。因此仅利用波形畸变特征不能可靠辨识处于不稳定燃弧阶段的故障, 与上述谐波能量随机性指标相结合是必要的。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.2</b> 弧光接地故障综合辨识算法流程</h4>
                <div class="p1">
                    <p id="103">配电网PMU、暂态录波型故障指示器等可设定录波启动判据 (如零序电压或电流突变、总谐波失真 (THD) 突变等) , 并上传三相电压、零序电流特征信号波形数据。基于上述特征描述方法提出弧光接地故障综合辨识算法 (流程图见附录D图D1) , 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="104">步骤1:启动录波。当量测信号满足启动判据时, 装置启动录波并上传故障前后三相电压和零序电流信号的采样波形数据。</p>
                </div>
                <div class="p1">
                    <p id="105">步骤2:归一化谐波能量计算。对上传波形进行快速傅里叶变换 (FFT) , 得到相关谐波幅值并采用式 (4) 逐周期计算三相电压和零序电流信号在扰动发生后的谐波能量<i>E</i><sub><i>k</i></sub>。完成整个检测窗口的计算后, 进行归一化处理, 得到各周期归一化谐波能量<i>E</i><sup>u</sup><sub><i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="106">步骤3:随机性分析。采用式 (5) 构建归一化谐波能量在检测窗口内的随机性指标<i>E</i><sub>RAND</sub>, 当三相电压或零序电流中任意信号的指标满足<i>ε</i><sub>RAND</sub>要求, 则随机性分析输出结果为“Y”, 否则为“N”。</p>
                </div>
                <div class="p1">
                    <p id="107">步骤4:波形畸变分析。该步骤与步骤2并行, 首先定位零序电流和相电压的波形畸变区间, 计算d2尺度下各周期在该区间的幅值含量。若电压和电流中任意信号连续<i>N</i><sub>stable</sub>个周期满足式 (8) 的要求, 则波形畸变分析部分输出结果为“Y”, 否则为“N”。</p>
                </div>
                <div class="p1">
                    <p id="108">步骤5:结果判定。根据两部分输出结果进行最终判定。由于不稳定和稳定燃弧阶段可能会交替产生, 通过循环后移检测窗口并重新执行检测流程可以进一步提高对故障辨识的可靠性。</p>
                </div>
                <h3 id="109" name="109" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="110">采用基于PSCAD搭建的IEEE 34节点模型 (见附录D图D2) 的数值仿真数据和某10 kV配电网现场实测数据对算法的可靠性和安全性进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>4.1</b> 可靠性分析</h4>
                <div class="p1">
                    <p id="112">算法可靠性反映的是故障的检测成功率。设系统中性点不接地, 故障 (<i>R</i><sub>T</sub>=1 kΩ, A相) 设置于节点844和842的线路中点, 波形的采样频率为6.4 kHz。改进电弧模型的参数设置为:<i>τ</i><sub>0</sub>=8×10<sup>-4</sup> s, <i>P</i><sub>Loss0</sub>=1×10<sup>4</sup> W, <i>P</i><sub>Loss, thr</sub>=3×10<sup>4</sup> W, <i>k</i><sub>1</sub>=1, <i>k</i><sub>2</sub>=0.7, <i>k</i><sub>3</sub>=1.075, <i>k</i><sub>4</sub>=1.1, <i>p</i>=1, <i>q</i><sub>0</sub>=0.3。检测窗口长度<i>k</i><sub>window</sub>=15。仿真获得的检测窗口内故障相电压和零序电流各周期归一化谐波能量, 及其随机性指标如表1所示, 波形畸变分析结果如图4所示, 其中图4 (a) 和 (b) 分别为故障相电压和零序电流信号波形;</p>
                </div>
                <div class="p1">
                    <p id="113">图4 (c) 至 (f) 分别为两组信号对应于式 (8) 所述的两组判据结果;图4 (g) 和 (h) 为特征信号各周期的判定结果。若一周期在式 (8) 中的两组判据均满足, 则图4 (g) 和 (h) 中该周期结果为1, 否则为0。算法阈值设置为:<i>ε</i><sub>RAND</sub>=0.20, <i>ε</i><sub>R</sub>=0.8, <i>c</i><sub>amp</sub>=8, <i>N</i><sub>stable</sub>=4。</p>
                </div>
                <div class="p1">
                    <p id="114">主要参数及设定阈值不变, 按照附录B所述改变故障发生位置、中性点接地方式以及故障接地过渡电阻大小, 从而获取369组仿真数据, 其综合辨识结果如附录D表D1所示。仿真的弧光接地故障均设置初始不稳定燃弧阶段为0.05～0.35 s, 共15周期。但实际上初始不稳定燃弧阶段往往持续几周期到几秒不等, 因此辨识结果为“YY”和“YN”故障的占比在实际中由于部分故障的初始不稳定燃弧阶段时间较短而会有所降低, 而“NY”的占比有所增加。</p>
                </div>
                <div class="area_img" id="115">
                    <p class="img_tit"><b>表1 归一化谐波能量及其随机性指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Unified harmonic energy and randomness index</b></p>
                    <p class="img_note"></p>
                    <table id="115" border="1"><tr><td><br />周期</td><td><i>E</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>U</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mtext>u</mtext></msubsup></mrow></math></td><td><i>E</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mtext>u</mtext></msubsup></mrow></math></td></tr><tr><td><br />1</td><td>1.000</td><td>1.000</td></tr><tr><td><br />2</td><td>1.939</td><td>1.506</td></tr><tr><td><br />3</td><td>1.200</td><td>0.738</td></tr><tr><td><br />4</td><td>1.199</td><td>0.783</td></tr><tr><td><br />5</td><td>0.734</td><td>0.148</td></tr><tr><td><br />6</td><td>1.844</td><td>1.385</td></tr><tr><td><br />7</td><td>1.987</td><td>0.848</td></tr><tr><td><br />8</td><td>1.617</td><td>0.768</td></tr><tr><td><br />9</td><td>1.192</td><td>0.631</td></tr><tr><td><br />10</td><td>1.474</td><td>0.738</td></tr><tr><td><br />11</td><td>0.807</td><td>0.665</td></tr><tr><td><br />12</td><td>1.854</td><td>0.788</td></tr><tr><td><br />13</td><td>1.613</td><td>0.730</td></tr><tr><td><br />14</td><td>1.316</td><td>0.760</td></tr><tr><td><br />15</td><td>0.742</td><td>0.124</td></tr><tr><td><br /><i>E</i><sub>RAND</sub></td><td>0.489</td><td>0.344</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 波形畸变分析及结果" src="Detail/GetImg?filename=images/DLXT201916019_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 波形畸变分析及结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Analysis and result of waveform distortion</b></p>

                </div>
                <div class="p1">
                    <p id="117">除仿真外, 利用某10 kV真型试验场获取的实测弧光接地故障数据 (以弧光高阻故障为主) 进行算法可靠性的验证。系统的拓扑如附录D图D3所示, PMU采样频率为6.4 kHz。试验共获取35组故障数据, 分别采用了图D3中三种不同中性点接地方式, 并选用不同故障接地介质 (干/湿土地、干/湿水泥、干/湿沙地、草地和沥青路面等) 。35组实测故障辨识结果统计见附录D表D2, 对其中部分故障的具体辨识结果如附录D图D4 (a) 至 (c) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>4.2</b> 安全性分析</h4>
                <div class="p1">
                    <p id="119">辨识算法安全性反映的是算法将故障与系统正常扰动事件正确区分、不发生误判的能力。以中性点不接地系统为例, 在IEEE 34节点系统中的节点834处故障点处投切电容器组 (事件1) 、非类电弧型负荷投切 (事件2) 、类电弧型非线性负荷投切 (事件3) 以及电动机启动 (事件4) 。首个检测窗口的辨识结果见附录D图D4 (d) 至 (f) (事件1与事件2的辨识结果类似, 图中只给出了事件1) 。结果表明, 除了类电弧型非线性负荷, 算法对其他系统正常扰动均能通过一次检测直接区分。</p>
                </div>
                <div class="p1">
                    <p id="120">对于类电弧型非线性负荷 (如电弧炉、弧焊机等) , 由于其扰动特征与弧光故障相似, 目前国内外尚无可靠的能够直接实现区分的检测算法。本文通过附录D图D1流程图所述方法追加召唤波形及循环检测机制, 捕捉故障期间发生较晚的不稳定燃弧阶段特征, 从而一定程度上实现对故障和类电弧负荷的区分。若始终只能得到“NY”的检测结果, 算法仅能给出疑似告警信号, 需要人工排查明确是否故障。目前部分地区已经要求电弧炉等类电弧负荷接入电网前需要进行有源滤波处理, 这一趋势从源头上有助于进一步提高弧光故障检测算法的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>4.3</b> 算法检测窗口长度的选择</h4>
                <div class="p1">
                    <p id="122">从应用角度, 检测窗口<i>k</i><sub>window</sub>增大会增加通信和主站的数据处理压力;从算法角度, <i>k</i><sub>window</sub>越大, 弧光接地故障不稳定燃弧阶段持续时间的不确定性会使得在检测窗口内故障进入稳定燃弧阶段的概率增大, 从而更容易在首个检测窗口中产生“NY”的判定结果, 增加每次故障辨识过程的工作量和检测时长。但<i>k</i><sub>window</sub>过小会使故障和系统正常扰动难以准确区分。因此, <i>k</i><sub>window</sub>的大小主要影响算法对“不稳定燃弧阶段”辨识的可靠性以及整个算法的安全性。结合实测数据和不同中性点接地方式下的不同类型系统正常扰动仿真数据, 对<i>k</i><sub>window</sub>的合理取值进行了测试, 测试结果如附录D表D3所示。表中分别给出<i>k</i><sub>window</sub>取值对实测故障以及仿真扰动事件实现可靠辨识和安全区分的能力。可靠性验证反映的是能够辨识出的故障占总参与验证的故障数之比, 安全性验证反映的是不被误判的扰动事件占总参与验证的扰动事件之比。</p>
                </div>
                <div class="p1">
                    <p id="123">可见<i>k</i><sub>window</sub>在一定范围内 (8～18) 对算法可靠性的影响不大, 随着<i>k</i><sub>window</sub>的降低, 当较短的检测窗口内故障特征恰好较为稳定时, 容易造成随机性指标的失效。由于多数扰动初始阶段的衰减特性也会反映到随机性指标之中, 算法的安全性随<i>k</i><sub>window</sub>减小而明显变差, 正常扰动的随机性指标也相对较高, 因此在保证一定长度的检测窗口的同时, 躲过一小段初始周期也是较优的处理方式。综上, <i>k</i><sub>window</sub>取值为10～18。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="125">本文建立了一种可以描述不稳定燃弧阶段间歇性燃熄弧和随机性波动特征的改进Mayr电弧模型。提出了一种基于同步高采样率波形数据的弧光接地故障综合辨识方法。通过谐波能量的归一化实现了对不同故障场景下故障特征尺度的统一描述, 能够正确区分故障与系统正常扰动事件;结合随机性分析和波形畸变分析, 实现了对具有不同表现特征的弧光接地故障的可靠辨识。通过仿真数据和10 kV配电网实测故障数据验证了算法能够在不同中性点接地方式、不同故障位置、不同接地介质和过渡电阻等场景下具备较高的可靠性和安全性。</p>
                </div>
                <div class="p1">
                    <p id="126">算法适用于信噪比在15 dB以上的系统。从可靠性角度, 对于少数电弧击穿于接地介质内部 (即弱电弧) 的故障, 高频谐波信号微弱, 算法波形畸变分析部分的灵敏度将下降, 有待进一步改进。</p>
                </div>
                <div class="p1">
                    <p id="127">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag">附录A</h3>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1仿真与实测故障波形对比" src="Detail/GetImg?filename=images/DLXT201916019_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1仿真与实测故障波形对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Comparison between simulated and field waveforms</p>

                </div>
                <h3 id="144" name="144" class="anchor-tag">附录B</h3>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1随机性指标的统计规律（横坐标无实际含义）" src="Detail/GetImg?filename=images/DLXT201916019_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1随机性指标的统计规律（横坐标无实际含义）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Statistical principle of the randomness index</p>

                </div>
                <div class="p1">
                    <p id="146">图B1中仿真数据是在PSCAD中搭建IEEE34节点系统（附录D图D2）中仿真生成。通过设置故障接地电阻、系统中性点接地方式和故障发生位置，利用改进电弧模型，在系统中的844-842、812-814和862-838线路的中点分别设置故障（测点分别位于节点834、808和862）；设置中性点接地方式分别为不接地、经10Ω小电阻接地和经消弧线圈接地；分别设置0～2kΩ（间隔为50Ω）的弧光接地故障，共369组仿真故障数据。</p>
                </div>
                <div class="p1">
                    <p id="147">实测数据共35组，通过在某10kV配电网真型实验场中进行实际故障试验获取，系统拓扑如附录D图D3所示。测试以高阻弧光故障为主（选取高阻抗接地介质，包括干/湿土地、干/湿水泥、干/湿沙地、草地和沥青路面等）。图B1给出其中25组，这些故障在初期呈现出不稳定的燃弧状态，符合随机性指标的检测范畴。</p>
                </div>
                <div class="p1">
                    <p id="148">系统正常扰动事件数据108组，同样分别选取三种中性点接地方式，以及分别设置于节点834、808和862三处扰动发生点。扰动类型包括不同容量电容器组投入、切除，不同大小负荷的投入、切除，电动机负荷的启动和切除。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag">附录C</h3>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1波形畸变特征描述（弧光高阻故障，RT=1kΩ）" src="Detail/GetImg?filename=images/DLXT201916019_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1波形畸变特征描述（弧光高阻故障，R<sub>T</sub>=1kΩ）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Description of waveform distortion features</p>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 统计结果" src="Detail/GetImg?filename=images/DLXT201916019_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 <image id="153" type="formula" href="images/DLXT201916019_15300.jpg" display="inline" placement="inline"><alt></alt></image>统计结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Statistical result of <image id="152" type="formula" href="images/DLXT201916019_15200.jpg" display="inline" placement="inline"><alt></alt></image></p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 coefamp统计结果" src="Detail/GetImg?filename=images/DLXT201916019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 coef<sub>amp</sub>统计结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="p1">
                    <p id="155">图C3纵坐标Amp<sup>k</sup>表示为：</p>
                </div>
                <div class="area_img" id="156">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916019_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="157">因此，正文公式（8）中的判据2，即<image id="158" type="formula" href="images/DLXT201916019_15800.jpg" display="inline" placement="inline"><alt></alt></image>可以写成<image id="159" type="formula" href="images/DLXT201916019_15900.jpg" display="inline" placement="inline"><alt></alt></image>。图中反映的是在故障或扰动发生后10个周期内Amp<sup>k</sup>的变化。对于瞬时暂态过程后迅速衰减并保持正弦稳定波形的扰动，当coef<sub>amp</sub>选取10以下，即1/coef<sub>amp</sub>在0.1以上时，可以剔除稳定后的周期，从而达到将这一类扰动和故障进行区分的目的；此外，为了降低对故障的影响，coef<sub>amp</sub>不宜过小，根据统计结果，1/coef<sub>amp</sub>上限可设为0.2，即coef<sub>amp</sub>的下限为5。因此coef<sub>amp</sub>整定为5～10。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag">附录D</h3>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1弧光接地故障综合辨识方法流程" src="Detail/GetImg?filename=images/DLXT201916019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1弧光接地故障综合辨识方法流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Flow of the integrated detection method for AGFs</p>

                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 IEEE-34节点网络结构图" src="Detail/GetImg?filename=images/DLXT201916019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 IEEE-34节点网络结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Structure of IEEE-34-bus network</p>

                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3弧光接地故障实测系统网络拓扑" src="Detail/GetImg?filename=images/DLXT201916019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3弧光接地故障实测系统网络拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">YYFig.D3 Topology of real AGF experiment field</p>

                </div>
                <div class="area_img" id="164">
                                            <p class="img_tit">
                                                表D1不同仿真故障场景辨识结果
                                                    <br />
                                                Table.D1 Detection results of simulated AGFs under different situations
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1不同仿真故障场景辨识结果" src="Detail/GetImg?filename=images/DLXT201916019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="165">
                                            <p class="img_tit">
                                                表D2 10kV配电网现场实测故障数据辨识结果
                                                    <br />
                                                Table.D2 Identification of field AGF data in 10kV power grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 10kV配电网现场实测故障数据辨识结果" src="Detail/GetImg?filename=images/DLXT201916019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4算法辨识结果（零序电流波形畸变分析部分的辨识结果以图形展示，其他部分的结果在各图下方以文字描述）" src="Detail/GetImg?filename=images/DLXT201916019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4算法辨识结果（零序电流波形畸变分析部分的辨识结果以图形展示，其他部分的结果在各图下方以文字描述）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Detection result</p>

                </div>
                <div class="area_img" id="167">
                                            <p class="img_tit">
                                                表D3 k<sub>window</sub>取值对算法有效性的影响（只考虑首个检测窗口）
                                                    <br />
                                                Table.D3 Effect of k<sub>window</sub> on the effectiveness of the algorithm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 kwindow取值对算法有效性的影响（只考虑首个检测窗口）" src="Detail/GetImg?filename=images/DLXT201916019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evidential reasoning based approach to high impedance fault detection in power distribution systems">

                                <b>[1]</b> SOHEILI A, SADEH J.Evidential reasoning-based approach to high impedance fault detection in power distribution systems[J].IET Generation, Transmission &amp; Distribution, 2017, 11 (5) :1325-1336.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200913013&amp;v=MTA2NTdCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFRlckc0SHRqTnJJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 顾荣斌, 蔡旭, 陈海昆, 等.非有效接地电网单相电弧接地故障的建模及仿真[J].电力系统自动化, 2009, 33 (13) :63-67.GU Rongbin, CAI Xu, CHEN Haikun, et al.Modeling and simulating of single-phase arc grounding fault in non-effective earthed networks[J].Automation of Electric Power Systems, 2009, 33 (13) :63-67.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Approaches in High Impedance Fault Detection - A Chronological Review">

                                <b>[3]</b> SEDIGHIZADEH M, REZAZADEH A, ELKALASHY N I, et al.Approaches in high impedance fault detection—a chronological review[J].Advances in Electrical &amp; Computer Engineering, 2010, 10 (3) :114-128.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of Distribution High Impedance Faults Using Burst Noise Signals near 60 HZ">

                                <b>[4]</b> AUCOIN M, RUSSELL B D.Detection of distribution high impedance faults using burst noise signals near 60 Hz[J].IEEE Transactions on Power Delivery, 1987, 2 (2) :342-348.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection in low voltage networks">

                                <b>[5]</b> CHRISTIE R D, ZADEHGOL H, HABIB M M.High impedance fault detection in low voltage networks[J].IEEE Transactions on Power Delivery, 1993, 8 (4) :1829-1836.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801020&amp;v=MDM4NTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOW5Ncm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘健, 张小庆, 申巍, 等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012.LIU Jian, ZHANG Xiaoqing, SHEN Wei, et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems, 2018, 42 (1) :138-143.DOI:10.7500/AEPS20170508012.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524013&amp;v=MDE0ODdmWnVac0Z5am1VNzdJSVNIVGVyRzRIOVRPcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘琪, 宋国兵.利用时域波形比对的高压直流输电线路电流差动保护[J].电力系统自动化, 2015, 39 (24) :87-95.LIU Qi, SONG Guobing.A current differential protection using time-domain waveform comparison for HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (24) :87-95.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200504000&amp;v=MTQyNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJUHlyUGJiRzRIdFRNcTQ5RlpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 董新洲, 毕见广.配电线路暂态行波的分析和接地选线研究[J].中国电机工程学报, 2005, 25 (4) :1-6.DONG Xinzhou, BI Jianguang.Analysis on transient traveling wave and study on fault line selection for distribution lines[J].Proceedings of the CSEE, 2005, 25 (4) :1-6.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-impedance fault detection based on nonlinear voltage-current characteristic profile identification">

                                <b>[9]</b> WANG B, GENG J, DONG X.High-impedance fault detection based on nonlinear voltage-current characteristic profile identification[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3783-3791.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201316015&amp;v=MzIzNTFOcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 耿建昭, 王宾, 董新洲, 等.中性点有效接地配电网高阻接地故障特征分析及检测[J].电力系统自动化, 2013, 37 (16) :85-91.GENG Jianzhao, WANG Bin, DONG Xinzhou, et al.Analysis and detection of high impedance grounding fault in neutral point effectively grounding distribution network[J].Automation of Electric Power Systems, 2013, 37 (16) :85-91.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-Impedance fault detection in the distribution network using the time-frequency-based algorithm">

                                <b>[11]</b> GHADERI A, MOHAMMADPOUR H A, GINN H L, et al.High-impedance fault detection in the distribution network using the time-frequency-based algorithm[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1260-1268.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485518&amp;v=MzEyOTNvOUZZT01LQ1gweG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGMFVheEk9TmlmT2ZiSzdIdERPcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> BAQUI I, ZAMORA I, MAZON J, et al.High impedance fault detection methodology using wavelet transform and artificial neural networks[J].Electric Power Systems Research, 2011, 81 (7) :1325-1333.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201417007&amp;v=MTAzMDZxZlp1WnNGeWptVTc3SUx5bmFlYkc0SDlYTnFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李震球, 王时胜, 吴丽娜.一种谐振接地系统电弧高阻接地故障选线新方法及仿真[J].电力系统保护与控制, 2014, 42 (17) :44-49.LI Zhenqiu, WANG Shisheng, WU Lina.A new method and simulation for arcing high-impedance-grounding fault line selection in resonant grounded system[J].Power System Protection and Control, 2014, 42 (17) :44-49.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New ANN-Based Algorithms for Detecting HIFs in Multigrounded MV Networks">

                                <b>[14]</b> MICHALIK M, LUKOWICZ M, REBIZANT W, et al.New ANN-based algorithms for detecting HIFs in multigrounded MV networks[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :58-66.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716008&amp;v=MTcyOTJxWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3N0lJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王冠南, 段惠明, 熊华强, 等.就地化故障录波系统设计与关键技术[J].电力系统自动化, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005.WANG Guannan, DUAN Huiming, XIONG Huaqiang, et al.Design and key technology of outdoor installation fault recording system [J].Automation of Electric Power Systems, 2017, 41 (16) :53-57.DOI:10.7500/AEPS20170306005.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MDg5NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOVhPclk5RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816020&amp;v=MTk0NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOW5OcVk5SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622013&amp;v=MTAwOTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc3SUlTSFRlckc0SDlmT3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙月琴, 倪江, 王宾, 等.应用于输电线路单端测距的高阻接地故障电弧模型分析[J].电力系统自动化, 2016, 40 (22) :86-92.SUN Yueqin, NI Jiang, WANG Bin, et al.Transmission line high-impedance fault modeling analysis for single-end fault location[J].Automation of Electric Power Systems, 2016, 40 (22) :86-92.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412012&amp;v=MTkyOTh0R0ZyQ1VSN3FmWnVac0Z5am1VNzdJSVNIVGVyRzRIOVhOclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王宾, 耿建昭, 董新洲.基于介质击穿原理的配电线路高阻接地故障精确建模[J].电力系统自动化, 2014, 38 (12) :62-66.WANG Bin, GENG Jianzhao, DONG Xinzhou.High-impedance fault modeling based on solid dielectric electrical breakdown theory[J].Automation of Electric Power Systems, 2014, 38 (12) :62-66.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of high impedance fault in power distribution systems using mathematical morphology">

                                <b>[20]</b> GAUTAM S, BRAHMA S M.Detection of high impedance fault in power distribution systems using mathematical morphology[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1226-1234.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection utilizing incremental varianc">

                                <b>[21]</b> KWON W H, LEE G W, PARK Y M, et al.High impedance fault detection utilizing incremental variance[J].IEEE Power Engineering Review, 1991, 11 (4) :58.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Practical high-impedance fault detection on distribution feeders">

                                <b>[22]</b> BENNER C L, RUSSELL B D.Practical high-impedance fault detection on distribution feeders[J].IEEE Transactions on Industry Applications, 1997, 33 (3) :635-640.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916019&amp;v=MjA2MjFyQ1VSN3FmWnVac0Z5am1VNzdKSVNIVGVyRzRIOWpOcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

