

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136472825881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916020%26RESULT%3d1%26SIGN%3duVPFC3pt1l%252bG%252bF%252fbhxguxLrO0K4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916020&amp;v=MjgxNDFTSFRlckc0SDlqTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 接地极引线测量阻抗特性 "><b>1</b> 接地极引线测量阻抗特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 接地极引线正常运行时测量阻抗"><b>1.1</b> 接地极引线正常运行时测量阻抗</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.2&lt;/b&gt; 接地极引线双回短路时测量阻抗"><b>1.2</b> 接地极引线双回短路时测量阻抗</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;1.3&lt;/b&gt; 接地极引线单回短路时测量阻抗"><b>1.3</b> 接地极引线单回短路时测量阻抗</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;2&lt;/b&gt; 基于注入法的改进接地极引线保护 "><b>2</b> 基于注入法的改进接地极引线保护</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#119" data-title="&lt;b&gt;2.1&lt;/b&gt; 接地极引线单回接地故障保护"><b>2.1</b> 接地极引线单回接地故障保护</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;2.2&lt;/b&gt; 接地极引线双回接地故障保护"><b>2.2</b> 接地极引线双回接地故障保护</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;3 仿真分析&lt;/b&gt; "><b>3 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#153" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真模型"><b>3.1</b> 仿真模型</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真结果与解析结果对比"><b>3.2</b> 仿真结果与解析结果对比</a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;3.3&lt;/b&gt; 接地极引线单回接地故障仿真"><b>3.3</b> 接地极引线单回接地故障仿真</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;3.4&lt;/b&gt; 改进判据与传统判据保护性能对比"><b>3.4</b> 改进判据与传统判据保护性能对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;图1 改进接地极引线保护示意图&lt;/b&gt;"><b>图1 改进接地极引线保护示意图</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图2 接地极引线单回故障时&lt;i&gt;K&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化情况&lt;/b&gt;"><b>图2 接地极引线单回故障时<i>K</i></b><sub><b>1</b></sub><b>的变化情况</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图3 传统与改进保护对比分析&lt;/b&gt;"><b>图3 传统与改进保护对比分析</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图4 改进保护与传统保护性能对比图&lt;/b&gt;"><b>图4 改进保护与传统保护性能对比图</b></a></li>
                                                <li><a href="#196" data-title="图A1基于高频注入信号的接地极引线保护">图A1基于高频注入信号的接地极引线保护</a></li>
                                                <li><a href="#197" data-title="图A2接地极引线双回短路等效示意图">图A2接地极引线双回短路等效示意图</a></li>
                                                <li><a href="#198" data-title="图A3接地极引线单回短路等效回路图">图A3接地极引线单回短路等效回路图</a></li>
                                                <li><a href="#199" data-title="图A4接地极引线单回短路等效回路图">图A4接地极引线单回短路等效回路图</a></li>
                                                <li><a href="#200" data-title="图A5解析结果与仿真结果对比分析图">图A5解析结果与仿真结果对比分析图</a></li>
                                                <li><a href="#201" data-title="图A6后备保护动作性能分析图">图A6后备保护动作性能分析图</a></li>
                                                <li><a href="#203" data-title="表1 接地极引线参数">表1 接地极引线参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=MDg2NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQSVNIVGVyRzRIOW5Nclk5RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HALEEM N M, RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :560-573." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDA43545CBE7D0EEB9113040E5119FBC0F&amp;v=MDg4NTNBbE12UjhTNnp4OVRIK1hxUk0wY01UbU5ycnBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4THUvdzY4PU5qN0Jhc0s4SGRUSXF2dzNFZXg3RA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         HALEEM N M, RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :560-573.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 朱清代, 张纯, 石玉东, 等.直流输电单极故障引发接地极线路击穿的定位方法研究[J].电力系统保护与控制, 2018, 46 (12) :64-70.ZHU Qingdai, ZHANG Chun, SHI Yudong, et al.Research on location method of grounding electrode line fault caused by unipolar fault of HVDC transmission system[J].Power System Protection and Control, 2018, 46 (12) :64-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812009&amp;v=MTc3NTFzRnlqbVU3elBMeW5hZWJHNEg5bk5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         朱清代, 张纯, 石玉东, 等.直流输电单极故障引发接地极线路击穿的定位方法研究[J].电力系统保护与控制, 2018, 46 (12) :64-70.ZHU Qingdai, ZHANG Chun, SHI Yudong, et al.Research on location method of grounding electrode line fault caused by unipolar fault of HVDC transmission system[J].Power System Protection and Control, 2018, 46 (12) :64-70.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MTYwNzc3elBJU0hUZXJHNEg5bk9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" BOLDUC L, GRANGER M, SAINTONGE J, et al.Development of a DC current blocking device for transformer neutrals[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :163-168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of a DC current-blocking device for transformer neutrals">
                                        <b>[5]</b>
                                         BOLDUC L, GRANGER M, SAINTONGE J, et al.Development of a DC current blocking device for transformer neutrals[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :163-168.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 陈仕龙, 张杰, 刘红锐, 等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报, 2016, 31 (2) :171-177.CHEN Shilong, ZHANG Jie, LIU Hongrui, et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society, 2016, 31 (2) :171-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MzE1MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQSVNyQmZiRzRIOWZNclk5SFo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈仕龙, 张杰, 刘红锐, 等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报, 2016, 31 (2) :171-177.CHEN Shilong, ZHANG Jie, LIU Hongrui, et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society, 2016, 31 (2) :171-177.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 朱益华, 郭琦, 黄立滨, 等.同塔双回直流输电系统接地极电流控制策略[J].电力系统自动化, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009.ZHU Yihua, GUO Qi, HUANG Libin, et al.Control strategy of grounding electrode current for double-circuit HVDC transmission lines on the same tower[J].Automation of Electric Power Systems, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818024&amp;v=MDg3MTFOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         朱益华, 郭琦, 黄立滨, 等.同塔双回直流输电系统接地极电流控制策略[J].电力系统自动化, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009.ZHU Yihua, GUO Qi, HUANG Libin, et al.Control strategy of grounding electrode current for double-circuit HVDC transmission lines on the same tower[J].Automation of Electric Power Systems, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 束洪春, 田鑫萃, 张怿宁.接地极线路短路故障快速识别及故障测距研究[J].电网技术, 2015, 39 (12) :3584-3591.SHU Hongchun, TIAN Xincui, ZHANG Yining.Research on short-circuit fault identification and fault location algorithm for HVDC electrode line[J].Power System Technology, 2015, 39 (12) :3584-3591." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512038&amp;v=MjIyODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJVHJCZmJHNEg5VE5yWTlHYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         束洪春, 田鑫萃, 张怿宁.接地极线路短路故障快速识别及故障测距研究[J].电网技术, 2015, 39 (12) :3584-3591.SHU Hongchun, TIAN Xincui, ZHANG Yining.Research on short-circuit fault identification and fault location algorithm for HVDC electrode line[J].Power System Technology, 2015, 39 (12) :3584-3591.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" ZHANG Zheren, XU Zheng, XU Tao.Calculating current and temperature fields of HVDC grounding electrodes[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :300-307." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Calculating current and temperature fields of HVDC grounding electrodes">
                                        <b>[9]</b>
                                         ZHANG Zheren, XU Zheng, XU Tao.Calculating current and temperature fields of HVDC grounding electrodes[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :300-307.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘守豹, 皇甫成, 余世峰, 等.特高压直流接地极线路过电压研究[J].高电压技术, 2018, 44 (7) :2410-2417.LIU Shoubao, HUANGFU Cheng, YU Shifeng, et al.Over voltage research of grounding electrode line of UHVDC[J].High Voltage Engineering, 2018, 44 (7) :2410-2417." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807039&amp;v=MTcxMDZHNEg5bk1xSTlHYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJaW5TWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘守豹, 皇甫成, 余世峰, 等.特高压直流接地极线路过电压研究[J].高电压技术, 2018, 44 (7) :2410-2417.LIU Shoubao, HUANGFU Cheng, YU Shifeng, et al.Over voltage research of grounding electrode line of UHVDC[J].High Voltage Engineering, 2018, 44 (7) :2410-2417.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 程星星, 张怿宁, 王健, 等.高压直流接地极线路故障特性仿真及其故障测距新算法研究[J].电网与清洁能源, 2016, 32 (3) :105-110.CHENG Xingxing, ZHANG Yining, WANG Jian, et al.HVDC grounding electrode line fault simulation and its new fault location algorithm research[J].Power System and Clean Energy, 2016, 32 (3) :105-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603018&amp;v=MDIwMzN5am1VN3pQTmpYTmFyRzRIOWZNckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         程星星, 张怿宁, 王健, 等.高压直流接地极线路故障特性仿真及其故障测距新算法研究[J].电网与清洁能源, 2016, 32 (3) :105-110.CHENG Xingxing, ZHANG Yining, WANG Jian, et al.HVDC grounding electrode line fault simulation and its new fault location algorithm research[J].Power System and Clean Energy, 2016, 32 (3) :105-110.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 蔡永梁, 张楠, 冯鸫, 等.基于行波原理直流输电系统接地极线路故障测距系统设计[J].南方电网技术, 2011, 5 (2) :48-50.CAI Yongliang, ZHANG Nan, FENG Dong, et al.Design of traveling wave based fault location system of HVDC electrode lines[J].Southern Power System Technology, 2011, 5 (2) :48-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201102013&amp;v=MjU3MTZxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBLeXZQZWJHNEg5RE1yWTlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         蔡永梁, 张楠, 冯鸫, 等.基于行波原理直流输电系统接地极线路故障测距系统设计[J].南方电网技术, 2011, 5 (2) :48-50.CAI Yongliang, ZHANG Nan, FENG Dong, et al.Design of traveling wave based fault location system of HVDC electrode lines[J].Southern Power System Technology, 2011, 5 (2) :48-50.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杨光, 朱韬析, 魏丽君, 等.直流输电系统接地极线路故障研究[J].电力系统保护与控制, 2009, 37 (21) :45-49.YANG Guang, ZHU Taoxi, WEI Lijun, et al.Research on the faults of electrode line of HVDC transmission system in monopolar ground return operation[J].Power System Protection and Control, 2009, 37 (21) :45-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200921011&amp;v=MTUyODdmWnVac0Z5am1VN3pQTHluYWViRzRIdGpPcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杨光, 朱韬析, 魏丽君, 等.直流输电系统接地极线路故障研究[J].电力系统保护与控制, 2009, 37 (21) :45-49.YANG Guang, ZHU Taoxi, WEI Lijun, et al.Research on the faults of electrode line of HVDC transmission system in monopolar ground return operation[J].Power System Protection and Control, 2009, 37 (21) :45-49.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘孝辉, 唐有证, 张庆武, 等.特高压直流输电系统接地极引线双端不平衡保护[J].电力系统自动化, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005.LIU Xiaohui, TANG Youzheng, ZHANG Qingwu, et al.Double end unbalance protection of electrode line in ultra-high voltage direct current transmission system[J].Automation of Electric Power Systems, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715021&amp;v=MjQxMjNUZXJHNEg5Yk5xbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘孝辉, 唐有证, 张庆武, 等.特高压直流输电系统接地极引线双端不平衡保护[J].电力系统自动化, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005.LIU Xiaohui, TANG Youzheng, ZHANG Qingwu, et al.Double end unbalance protection of electrode line in ultra-high voltage direct current transmission system[J].Automation of Electric Power Systems, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张怿宁, 郝洪民, 李京, 等.脉冲注入法和单端故障行波法相结合的直流输电系统接地极线路故障测距[J].电力系统保护与控制, 2017, 45 (20) :117-122.ZHANG Yining, HAO Hongmin, LI Jing, et al.Fault location of HVDC grounding electrode lines based on combination of pulse injection method and single-ended fault traveling wave method[J].Power System Protection and Control, 2017, 45 (20) :117-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720017&amp;v=MjkxMTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQTHluYWViRzRIOWJPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张怿宁, 郝洪民, 李京, 等.脉冲注入法和单端故障行波法相结合的直流输电系统接地极线路故障测距[J].电力系统保护与控制, 2017, 45 (20) :117-122.ZHANG Yining, HAO Hongmin, LI Jing, et al.Fault location of HVDC grounding electrode lines based on combination of pulse injection method and single-ended fault traveling wave method[J].Power System Protection and Control, 2017, 45 (20) :117-122.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 成敬周, 徐政.直流输电共用接地极线方式的保护特性[J].电力系统自动化, 2012, 36 (14) :77-82.CHENG Jingzhou, XU Zheng.Protection characteristics of HVDC common grounding electrode lines[J].Automation of Electric Power Systems, 2012, 36 (14) :77-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214016&amp;v=MTA4MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UElTSFRlckc0SDlQTnE0OUVZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         成敬周, 徐政.直流输电共用接地极线方式的保护特性[J].电力系统自动化, 2012, 36 (14) :77-82.CHENG Jingzhou, XU Zheng.Protection characteristics of HVDC common grounding electrode lines[J].Automation of Electric Power Systems, 2012, 36 (14) :77-82.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 曾祥君, 张玺, 阳韬, 等.高压直流输电系统接地极不平衡保护改进措施研究[J].电力系统保护与控制, 2014, 42 (24) :132-137.ZENG Xiangjun, ZHANG Xi, YANG Tao, et al.Improvement of electrodes line unbalance protection for HVDC system[J].Power System Protection and Control, 2014, 42 (24) :132-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201424022&amp;v=MTUwNzVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBMeW5hZWJHNEg5WE9xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         曾祥君, 张玺, 阳韬, 等.高压直流输电系统接地极不平衡保护改进措施研究[J].电力系统保护与控制, 2014, 42 (24) :132-137.ZENG Xiangjun, ZHANG Xi, YANG Tao, et al.Improvement of electrodes line unbalance protection for HVDC system[J].Power System Protection and Control, 2014, 42 (24) :132-137.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ASPLUND G.Electrode line protection:5117323[P].1992-05-26." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electrode line protection">
                                        <b>[18]</b>
                                         ASPLUND G.Electrode line protection:5117323[P].1992-05-26.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" TENG Yufei, LI Xiaopeng, HUANG Qi, et al.A novel high-frequency voltage standing-wave ratio-based grounding electrode line fault supervision in ultra-high voltage DC transmission systems[J].Energies, 2017, 10 (3) :1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel high-frequency voltage standing-w ave ratio-based grounding electrode line fault supervision in ultra-high voltage DC transmission systems">
                                        <b>[19]</b>
                                         TENG Yufei, LI Xiaopeng, HUANG Qi, et al.A novel high-frequency voltage standing-wave ratio-based grounding electrode line fault supervision in ultra-high voltage DC transmission systems[J].Energies, 2017, 10 (3) :1-10.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 滕予非, 王鱼, 焦在滨, 等.特高压直流输电系统接地极引线阻抗监视策略[J].电工技术学报, 2016, 31 (11) :157-164.TENG Yufei, WANG Yu, JIAO Zaibin, et al.Impedance monitoring scheme for ground electrode line of ultra high voltage DC transmission system[J].Transactions of China Electrotechnical Society, 2016, 31 (11) :157-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201611019&amp;v=MjQ1NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJU3JCZmJHNEg5Zk5ybzlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         滕予非, 王鱼, 焦在滨, 等.特高压直流输电系统接地极引线阻抗监视策略[J].电工技术学报, 2016, 31 (11) :157-164.TENG Yufei, WANG Yu, JIAO Zaibin, et al.Impedance monitoring scheme for ground electrode line of ultra high voltage DC transmission system[J].Transactions of China Electrotechnical Society, 2016, 31 (11) :157-164.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 滕予非, 汤涌, 周波, 等.基于高频电压突变量的特高压直流输电系统接地极引线故障监测方法[J].高电压技术, 2016, 42 (1) :72-78.TENG Yufei, TANG Yong, ZHOU Bo, et al.Monitoring scheme for UHVDC ground electrode line fault on the basis of high-frequency voltage variation[J].High Voltage Engineering, 2016, 42 (1) :72-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601010&amp;v=MDY5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UElpblNaTEc0SDlmTXJvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         滕予非, 汤涌, 周波, 等.基于高频电压突变量的特高压直流输电系统接地极引线故障监测方法[J].高电压技术, 2016, 42 (1) :72-78.TENG Yufei, TANG Yong, ZHOU Bo, et al.Monitoring scheme for UHVDC ground electrode line fault on the basis of high-frequency voltage variation[J].High Voltage Engineering, 2016, 42 (1) :72-78.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 薛士敏, 贺家李, 李永丽, 等.输电线路统一行波理论分析[J].电力系统自动化, 2007, 31 (20) :32-35.XUE Shimin, HE Jiali, LI Yongli, et al.Analysis of unified traveling wave theory for transmission lines[J].Automation of Electric Power Systems, 2007, 31 (20) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200720008&amp;v=MDc2NjJDVVI3cWZadVpzRnlqbVU3elBJU0hUZXJHNEh0Yk9yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         薛士敏, 贺家李, 李永丽, 等.输电线路统一行波理论分析[J].电力系统自动化, 2007, 31 (20) :32-35.XUE Shimin, HE Jiali, LI Yongli, et al.Analysis of unified traveling wave theory for transmission lines[J].Automation of Electric Power Systems, 2007, 31 (20) :32-35.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),155-163+174 DOI:10.7500/AEPS20181201005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于注入法的改进特高压直流接地极引线保护方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%B8%96%E9%BE%99&amp;code=41767019&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李世龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BB%95%E4%BA%88%E9%9D%9E&amp;code=28980832&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滕予非</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B0%8F%E9%B9%8F&amp;code=35739321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李小鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%98%8E%E5%BF%A0&amp;code=27464613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘明忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E5%AE%A3%E6%96%87&amp;code=28723545&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁宣文</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%9B%9B%E5%B7%9D%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1694811&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网四川省电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前, 特高压直流输电系统通常采用基于注入法的接地极引线保护。文中分析了传统接地极引线保护方法的特性, 并在此基础上提出了一种改进接地极引线保护方法。改进保护方法包括主保护和后备保护。主保护采用高频测量阻抗横差构造单回线故障保护判据, 仅利用单侧电气量, 不依赖于通信;后备保护利用接地极引线末端电流方向构造保护判据, 对通信的同步性与实时性要求较低。以某实际运行的±800 kV特高压直流系统为例, 利用PSCAD/EMTDC对所提保护方法进行仿真验证。仿真结果表明所提改进保护方法的主保护较传统保护方法可极大缩小保护死区, 在后备保护的配合下可实现全线保护。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E5%9C%B0%E6%9E%81%E5%BC%95%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接地极引线;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%A8%E5%85%A5%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">注入法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E9%A2%91%E6%B5%8B%E9%87%8F%E9%98%BB%E6%8A%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高频测量阻抗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E6%8A%97%E6%A8%AA%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻抗横差;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李世龙 (1989—) , 男, 通信作者, 博士, 工程师, 主要研究方向:电力系统继电保护。E-mail:shilonglee@foxmail.com;
                                </span>
                                <span>
                                    滕予非 (1984—) , 男, 博士, 高级工程师, 主要研究方向:电力系统分析及继电保护。E-mail:yfteng2011@163.com;
                                </span>
                                <span>
                                    李小鹏 (1987—) , 男, 博士, 高级工程师, 主要研究方向:高压直流线路保护。E-mail:lxpbsd@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707019);</span>
                                <span>国家电网公司总部科技项目 (52199918000B);</span>
                    </p>
            </div>
                    <h1><b>An Improved Protection Method of Grounding Electrode Line for UHVDC Based on Injection Method</b></h1>
                    <h2>
                    <span>LI Shilong</span>
                    <span>TENG Yufei</span>
                    <span>LI Xiaopeng</span>
                    <span>LIU Mingzhong</span>
                    <span>DING Xuanwen</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Sichuan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>At present, ultra-high voltage direct current (UHVDC) transmission system usually adopts grounding electrode line protection based on injection method. Based on the analysis of the characteristics of traditional protection methods, an improved grounding electrode line protection method is proposed. The improved protection method includes main protection and backup protection. The main protection uses transverse difference of high frequency measurement impedance to construct the protection criterion for single circuit fault, which only uses electrical quantity of one side and does not depend on communication. The backup protection uses the current direction at the end of grounding electrode line to construct protection criteria, which requires less synchronization and real-time communication. Taking an actual ±800 kV UHVDC system as an example, a simulation model is built using PSCAD/EMTDC to verify the proposed protection method. The simulation results show that the main protection of the improved protection method can greatly reduce the dead zone of protection compared with the traditional protection method, and can achieve full-line protection with the cooperation of backup protection.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current%20(UHVDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current (UHVDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grounding%20electrode%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grounding electrode line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=injection%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">injection method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20frequency%20measurement%20impedance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high frequency measurement impedance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transverse%20differential%20impedance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transverse differential impedance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51707019);</span>
                                <span>State Grid Corporation of China (No. 52199918000 B);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">特高压直流输电具有传输距离远、输送容量大、输电走廊占地面积小、可控性好、不需考虑同步等优点, 逐渐成为区域电网互联和电能远距离输送的主要方式之一<citation id="179" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">接地极是特高压直流输电系统的关键组成部分, 在系统中起到维持中性点电压、提供不平衡电流通道的作用<citation id="184" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。接地极址的选取除需考虑诸如地理、地质和气候条件等因素外, 还需考虑直流偏磁对换流站设备的影响。目前, 某些投运的特高压直流工程接地极引线长度已超过100 km, 接地极短路故障不再是一个小概率事件<citation id="185" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。接地极短路会危及短路点附近的人畜生命, 因此对接地极保护的可靠性提出了更高要求。接地极引线主要采用同杆双回的架设方式, 接地极引线保护已有诸多研究成果。利用接地极双回引线结构特性的电流不平衡保护得到了广泛应用<citation id="186" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。此原理基于两回引线中的不平衡电流:正常运行时两回引线中电流平衡, 单回线故障后此平衡被打破。然而此原理无法判断双回引线同时接地故障。另外, 当特高压直流系统双极平衡运行时, 由于接地极中无电流流过, 保护失效。类比输电线路保护, 有学者提出电流差动保护<citation id="180" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。然而此方案仍然不适用于直流双极平衡运行方式。且差动保护依赖于通信通道, 对测量信号同步性有较高要求。文献<citation id="181" type="reference">[<a class="sup">16</a>]</citation>提出了基于注入法的接地极引线保护原理。此保护方案利用信号注入装置向接地极引线注入高频正弦电流信号, 通过测量接地极引线首端电压电流高频分量得到高频测量阻抗, 进而判断是否发生故障。然而实际运行情况表明当注入频率与引线长度不匹配时, 单回线故障有可能造成保护拒动<citation id="182" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。为解决此问题, 文献<citation id="183" type="reference">[<a class="sup">18</a>]</citation>提出了注入信号优化选择方案, 但其提出的改进方案对滤波装置性能提出较高要求。利用电压突变和电压驻波比等判据构造保护方案, 保护灵敏性得到一定程度提升<citation id="187" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 但保护仍存在拒动可能性。</p>
                </div>
                <div class="p1">
                    <p id="49">本文在现有基于注入法的接地极引线保护基础上, 分析保护死区的产生原因, 并提出基于高频测量阻抗与阻抗横差比判据的改进接地极引线保护方案, 提高了接地极引线双回故障和单回故障时的保护可靠性。需要说明的是, 目前的接地极引线保护主要起到对短路故障识别的作用。当直流输电系统处于双极平衡运行时, 接地极引线短路故障在短时间内不会影响系统的运行。此时直流接地极引线保护的故障识别结果应上报调控人员, 根据实际运行工况采取相应措施, 而非立即闭锁换流阀, 停运直流。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 接地极引线测量阻抗特性</h3>
                <div class="p1">
                    <p id="51">传统基于注入法的接地极引线保护如附录A图A1所示。特高压直流系统的接地极引线采用同杆双回的架设方式<citation id="188" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。为防止高频注入信号侵入直流系统, 在接地极引线两端分别装设截止频率与注入高频信号相同的阻波器, 同时也避免外部电气量对保护可靠性的影响。末端阻波器装设并联电阻以消除高频信号行波在引线末端的反射, 并联电阻阻值与接地极引线的波阻抗相等<citation id="189" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。由于阻波器的制造成本及占地面积与其截止频率呈负相关, 但注入信号频率过高会增加测量装置的成本投入, 考虑到经济型与可靠性的平衡, 目前中国实际直流输电工程中常用的注入信号源为频率13.95 kHz, 有效值为1.5 A的电流源<citation id="190" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。基于注入法的接地极引线保护以高频信号注入处的高频测量阻抗<i>Z</i><sub>m</sub>作为保护判据:</p>
                </div>
                <div class="p1">
                    <p id="52"><mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="54">式中:<i>U</i><sub>m</sub>和<i>I</i><sub>m</sub>分别为高频信号注入点的测量高频电压、电流值。以引线正常运行时的高频测量阻抗为整定值, 可实现接地极引线故障的识别。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 接地极引线正常运行时测量阻抗</h4>
                <div class="p1">
                    <p id="56">目前, 实际工程中常用的注入信号频率为13.95 kHz, 高频信号波长与引线长度处于相同数量级, 需利用分布参数模型对测量阻抗特性进行研究。为便于分析, 本文采用无损均匀传输线路模型<citation id="191" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">单回接地极引线两点之间的电压电流关系可由波过程的微分方程推导得到:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mtd><mtd><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>j</mtext><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mtd><mtd><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mi>ω</mi><msqrt><mrow><mi>L</mi><mi>C</mi></mrow></msqrt></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mi>L</mi><mi>C</mi></mfrac></mrow></msqrt></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>分别为接地极引线任意两点<i>h</i>和<i>k</i>的电压;<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>分别为<i>h</i>和<i>k</i>处电流;<i>l</i>为接地极引线长度;<i>Z</i><sub>c</sub>为波阻抗;<i>γ</i>为传播系数;<i>L</i>和<i>C</i>分别为单位长度电感和电容。</p>
                </div>
                <div class="p1">
                    <p id="68">对于双回架设的接地极引线, 引线末端并联电阻值<i>R</i><sub>p</sub>为波阻抗的二分之一, 有</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="71">引线末端电压<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>R</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>为接地极引线末端电流。</p>
                </div>
                <div class="p1">
                    <p id="77">将式 (2) 和式 (6) 代入式 (1) 可得正常运行时接地极引线首端M处的测量阻抗Z<sub><i>nf</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>sin</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>j</mtext><mfrac><mrow><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo><mo>+</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>l</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>和<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub></mrow></math></mathml>分别为<i>M</i>处测量高频电压和电流。</p>
                </div>
                <div class="p1">
                    <p id="82">正常运行时接地极引线测量阻抗值与末端阻波器并联电阻值相等, 为接地极引线单回波阻抗的一半<citation id="192" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.2</b> 接地极引线双回短路时测量阻抗</h4>
                <div class="p1">
                    <p id="84">接地极引线发生双回短路故障时, 测量阻抗等效回路如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="85">图A2中<i>d</i><sub>1</sub>为故障点到接地极引线首端距离, <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>为故障点电压, <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>分别为故障点两侧电流。金属性接地后故障点电压<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>F</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></math></mathml>为零, 根据式 (1) 和式 (3) 至式 (7) , 双极接地故障测量阻抗<i>Z</i><sub>df</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>F</mi><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mtext>j</mtext><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>tan</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="92"><i>Z</i><sub>df</sub>与系统正常运行时测量阻抗<i>Z</i><sub>nf</sub>之间的差值Δ<i>Z</i>为:</p>
                </div>
                <div class="p1">
                    <p id="93">Δ<i>Z</i>=<i>Z</i><sub>df</sub>-<i>Z</i><sub>nf</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="94">其模值可表示为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ζ</mi><mo stretchy="false">|</mo><mo>=</mo><mo stretchy="false">|</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mn>2</mn><mo stretchy="false">|</mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">由式 (11) 可知, 接地极引线双回故障时|Δ<i>Z</i>|与故障点位置呈周期性变化, 周期为注入信号半波长。正常运行时接地极引线测量阻抗不变, 双回线故障后|Δ<i>Z</i>|最小值为<i>Z</i><sub>c</sub>/2。因此正常运行与双回线接地故障时测量阻抗有明显差别。通过设置合适的整定阈值可实现接地极引线故障的识别, 因此传统基于注入法的接地极引线保护对于接地极双回线故障有较高的可靠性。但当参数不准确或变化时有可能对保护性能造成影响。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>1.3</b> 接地极引线单回短路时测量阻抗</h4>
                <div class="p1">
                    <p id="98">单极短路故障后, 其等值电路模型如附录A图A3所示<citation id="193" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 模型参数计算如下:</p>
                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916020_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">根据附录A图A3所示的等效回路模型, 可得接地极引线单回短路时首端测量阻抗<i>Z</i><sub>sf</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mn>3</mn></mrow></msub></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916020_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">式中:<i>R</i><sub>f</sub>为接地故障过渡电阻。</p>
                </div>
                <div class="p1">
                    <p id="107">此时<i>Z</i><sub>sf</sub>与系统正常运行时测量阻抗<i>Z</i><sub>nf</sub>之间的差值Δ<i>Z</i>为:</p>
                </div>
                <div class="p1">
                    <p id="108">Δ<i>Z</i>=<i>Z</i><sub>sf</sub>-<i>Z</i><sub>nf</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="109">由于难以获得Δ<i>Z</i>的解析式, 通过数值解对其特性进行研究, 以中国某特高压直流系统为例, 其接地极引线参数如附录A表A1所示。引线长度为100 km时, Δ<i>Z</i>与故障位置的关系如附录A图A4所示, |Δ<i>Z</i>|随故障点位置呈周期性变化。可以看出|Δ<i>Z</i>|接近零附近时相对于其他位置曲线变化较为平缓, 因此会导致存在较大的保护死区, 严重影响保护可靠性。</p>
                </div>
                <div class="p1">
                    <p id="110">目前实际工程中广泛使用的接地极引线保护在原理上存在不足, 尤其是发生单回故障后保护有可能无法正确识别, 且因Δ<i>Z</i>的周期性变化, 接地极引线上存在多个保护死区, 极大地影响保护性能<citation id="194" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>2</b> 基于注入法的改进接地极引线保护</h3>
                <div class="p1">
                    <p id="112">针对目前基于注入法的特高压直流系统接地极引线保护在单回接地故障时存在可靠性不足的问题, 本文提出了一种改进保护原理。不同于现有保护利用信号注入点处的测量电压和电流, 改进保护方案利用接地极引线同塔双回架设方式的结构特征, 采集两回引线首端和末端测量电压电流, 通过判断引线结构对称性实现单回线故障的可靠识别。改进保护示意图如图1所示。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进接地极引线保护示意图" src="Detail/GetImg?filename=images/DLXT201916020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进接地极引线保护示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of improved protection for grounding electrode line</b></p>

                </div>
                <div class="p1">
                    <p id="114">如图1所示, 新型保护的高频信号测量点位于接地极引线首端和末端。其中<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>和<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>分别为接地极双回引线首端的高频测量电压、电流;<mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>为接地极双回引线末端的高频测量电流。首端和末端阻波器的参数与实际现场中所使用的一致, 其中<i>C</i><sub>1</sub>=<i>C</i><sub>2</sub>=260 nF, <i>L</i><sub>1</sub>=<i>L</i><sub>2</sub>=0.5 mH, <i>R</i><sub>p</sub>=536 Ω。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.1</b> 接地极引线单回接地故障保护</h4>
                <div class="p1">
                    <p id="120">对于接地极引线单回接地故障, 由于引线结构的非对称性, 两回引线的高频测量阻抗不同, 利用此特性, 本文提出的单回线故障保护判据<i>K</i><sub>1</sub>为:</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916020_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>S</i><sub>1</sub>为整定值;<i>K</i><sub>1</sub>为无量纲比值, 避免了引线参数的测量准确性对保护的影响;<i>Z</i><sub>G1</sub>和<i>Z</i><sub>G2</sub>为两回接地引线高频测量阻抗, 可表示为</p>
                </div>
                <div class="area_img" id="124">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916020_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="126">接地极引线无故障发生时, 双回引线参数相同且结构对称, 两回线测量阻抗相等, <i>K</i><sub>1</sub>为0。发生单回短路故障后, <i>Z</i><sub>G1</sub>和<i>Z</i><sub>G2</sub>不相等, |<i>K</i><sub>1</sub>|大于0。由于<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>与<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>相等, 将式 (16) 代入式 (15) 进一步化简可得:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></mfrac></mrow><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></mfrac></mrow></mfrac></mrow><mo>|</mo></mrow><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&gt;</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">化简之后的接地极引线保护判据所需电气量仅为双回线测量电流, 避免了电压互感器精度对判据判断结果的影响, 提高了接地极引线单回短路故障识别的准确性。</p>
                </div>
                <div class="p1">
                    <p id="131">为避免保护拒动, 除主保护外利用接地极引线末端电流方向构造后备保护判据。如图1所示, 正常运行时, <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>与<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>方向相同, 大小相等;单回引线故障后二者方向相反。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>2.2</b> 接地极引线双回接地故障保护</h4>
                <div class="p1">
                    <p id="135">对于接地极引线双回接地故障, 利用接地极双回引线高频测量阻抗构造保护判据。</p>
                </div>
                <div class="p1">
                    <p id="136">双回线的总电流<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="140">此时接地极引线的等效测量阻抗<i>Z</i><sub>mec</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow></math></mathml>为接地极引线首端母线处电压。</p>
                </div>
                <div class="p1">
                    <p id="145">双回短路故障保护判据可表示为:</p>
                </div>
                <div class="area_img" id="146">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916020_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="148">式中:<i>S</i><sub>2</sub>为整定值。当判据式 (20) 满足时, 可判断接地极引线发生双回接地故障。根据上文分析结果, 有</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">|</mo><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>j</mtext><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>tan</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>2</mn></mfrac></mrow></mfrac></mrow><mo>|</mo></mrow><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mn>1</mn><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>γ</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">可以看出, <i>K</i><sub>2</sub>也为一无量纲的比值, 因此判据不受引线波阻抗影响。无故障发生时, <i>Z</i><sub>mec</sub>与<i>Z</i><sub>nf</sub>相等, <i>K</i><sub>2</sub>模值为0。故障发生后, <i>K</i><sub>2</sub>的模值与故障位置有关, 其最小值为1, 最大值为+∞, 且呈周期性变化, 其周期为注入信号半波长。双极故障后的<i>K</i><sub>2</sub>计算值与正常情况下有明显差异, 通过合理设定整定值<i>S</i><sub>2</sub>可准确识别故障。与传统判据相比, 消除了引线参数变化对保护可靠性的影响, 且有利于简化整定。</p>
                </div>
                <div class="p1">
                    <p id="151">主保护仅利用接地极引线首端测量电流值, 不依赖于通信通道, 故障发生后可快速识别。后备保护仅利用引线末端测量电流方向构成, 电流方向在引线末端处就地判别, 通信通道仅传输末端电流方向的比较结果, 对信号传输实时性要求较低。通信通道可利用现有纵联保护中的构建方式实现, 与现有纵联保护相比, 本文方法所需的通信通道对数据传输的同步性和实时性要求较低, 更容易实现。所提保护方法可适用于任意长度的接地极引线。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>3 仿真分析</b></h3>
                <h4 class="anchor-tag" id="153" name="153"><b>3.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="154">以中国某西南—华东特高压直流输电系统为例, 对所提保护方案进行验证。在PSCAD/EMTDC电磁暂态仿真软件中搭建仿真模型, 其结构如附录A图A1所示。系统接地极引线长度为100.5 km, 仿真研究中接地极引线采用相域频变模型。由第2节的理论分析可知, 改进接地极引线保护方法对高频注入信号的频率无特殊要求。但出于不改变阻波器参数和高频信号注入设备运行参数的考虑, 仍使用与现场一致, 有效值为1.5 A, 频率为13.95 kHz的注入电流源进行仿真研究。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.2</b> 仿真结果与解析结果对比</h4>
                <div class="p1">
                    <p id="156">为验证本文理论分析的可靠性, 以接地极引线双回接地故障为例, 对测量阻抗偏差的解析结果和仿真结果进行对比, 结果如附录A图A5所示。图A5中的实线和虚线分别为接地极引线不同位置发生双回线短路故障后测量阻抗偏差值的仿真值和计算值曲线。其中计算值曲线根据式 (10) 计算得到, 仿真值曲线通过记录不同故障位置故障后的仿真结果得到。兼顾仿真结果精度和仿真数据量, 采用变步长的相邻故障点距离设置方式, 相邻故障位置之间的间距为0.5 ～5 km。由于保护性能主要由测量阻抗偏差曲线的最低点决定, 因此在测量阻抗偏差值较小时, 设置较小的故障间距, 仿真结果更为精确;在测量阻抗偏差值较大时, 设置较大的故障间距, 以反映趋势为主。由图A5可以看出, 仿真值曲线与计算值曲线有较高的吻合度, 但仍然存在一定偏差, 主要由于理论计算中采用的引线模型为均匀无损线路模型, 而仿真中所使用的相域频变模型中计及了损耗和双回引线之间的互感作用, 且仿真中所选取的故障位置不连续, 因此文中推导得到的解析结果可靠。仿真结果中测量阻抗偏差值随故障点位置呈周期性规律, 由图A5可以看出阻抗偏差值变化周期约为注入信号半波长 (注入信号波长为21.5 km) , 与理论分析结论一致。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>3.3</b> 接地极引线单回接地故障仿真</h4>
                <div class="p1">
                    <p id="158">以接地极引线中的一回故障为例, 通过大量仿真可得不同位置发生短路故障后<i>K</i><sub>1</sub>的变化情况, 如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="159">图2 (a) 为<i>K</i><sub>1</sub>随故障位置在复平面上的变化情况。引线某些位置发生单回接地故障后, <i>K</i><sub>1</sub>将靠近原点。图2 (b) 为<i>K</i><sub>1</sub>模值随故障点位置变化情况, |<i>K</i><sub>1</sub>|依然随故障点位置呈周期性变化, 周期为注入信号半波长。可以看出, 若以0.1作为整定值 (红色虚线) , 虽然仍有部分|<i>K</i><sub>1</sub>|位于整定值之下, 但从局部放大图可知满足此条件的范围较小, |<i>K</i><sub>1</sub>|随故障点位置变化显著, 有利于减小保护动作死区。对于判据式 (15) 无法识别的单回线故障, 可利用后备保护, 通过比较接地极引线末端测量电流方向实现故障识别。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 接地极引线单回故障时K1的变化情况" src="Detail/GetImg?filename=images/DLXT201916020_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 接地极引线单回故障时<i>K</i></b><sub><b>1</b></sub><b>的变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Variation of <i>K</i></b><sub><b>1</b></sub><b>when single circuit of grounding electrode line fails</b></p>

                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>3.4</b> 改进判据与传统判据保护性能对比</h4>
                <div class="p1">
                    <p id="162">本文所提接地极引线单回接地短路判据与传统保护判据均随故障点位置呈周期性变化。为比较故障发生后两种保护判据的变化特性, 在距离引线首端50～60 km范围内选取5个故障点, 故障发生后的保护判据变化情况如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="163">图3中的5条曲线分别为距接地极引线首端51.6, 53.6, 55.6, 56.6, 58.6 km处单回线接地短路后的传统保护判据和改进保护判据变化情况, 故障施加于仿真开始后20 ms。图3 (a) 为传统保护判据在故障发生前后的变化情况, 可以看出当故障位于距引线首端55.6 km处时, 传统保护判据测量阻抗偏差量虽然在故障发生后的暂态瞬间有一定变化, 但进入稳态后其值仍接近零, 此时保护无法识别故障, 与图A4中所示一致。当故障发生在距离引线首端56.6 km时, 故障后的判据稳态值虽不为零, 但数值较小, 当整定值较低时故障仍无法被准确识别。图3 (b) 为改进保护判据在故障发生前后的变化情况, 可以看出在上述5个位置发生单回线短路故障后判据均有明显变化, 故障可被准确识别。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 传统与改进保护对比分析" src="Detail/GetImg?filename=images/DLXT201916020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 传统与改进保护对比分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparative analysis of traditional and improved protections</b></p>

                </div>
                <div class="p1">
                    <p id="165">通过上述对接地极引线局部位置故障的分析可知, 改进保护判据对于单回线短路故障识别有更高的灵敏性。为进一步全面分析比较传统保护判据与本文所提主保护判据的性能, 通过标幺化的方法将两种保护判据转化到同一坐标尺度进行比较, 即</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>max</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="168"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><msup><mi>Ζ</mi><mo>′</mo></msup><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ζ</mi></mrow><mrow><mi>max</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ζ</mi><mo stretchy="false">|</mo><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="170">式中:max (|<i>K</i><sub>1</sub>|) 和max (|Δ<i>Z</i>|) 分别为引线不同位置处发生单回接地故障后的|<i>K</i><sub>1</sub>|和|Δ<i>Z</i>|最大值。通过上述变换, <i>K</i><sub>1</sub>′和Δ<i>Z</i>′均为相同尺度的无量纲标幺值, 两种判据性能可直接进行比较。以0.1作为两种判据的整定值, 二者性能对比结果如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="171">图4 (a) 为<i>K</i><sub>1</sub>′和Δ<i>Z</i>′在复平面内的变化情况, 可以看出<i>K</i><sub>1</sub>′在动作圆内的路径较Δ<i>Z</i>′更短。|<i>K</i><sub>1</sub>′|和|Δ<i>Z</i>′|随故障点位置的变化情况如图4 (b) 所示, 可以看出|<i>K</i><sub>1</sub>′|位于整定值以下的范围远远小于|Δ<i>Z</i>′|, 因此在相同整定原则下, 本文所提主保护方案较传统保护方案能显著缩小保护死区范围, 可极大提高接地极引线保护可靠性。</p>
                </div>
                <div class="p1">
                    <p id="172">为进一步验证本文所提的整体保护方法可靠性, 对后备保护性能进行验证。以距离接地极引线首端50 km处发生单回线接地短路故障为例, 由图4可知, 此时本文所提接地极引线主保护无法有效识别故障。后备保护的动作特性如附录A图A6所示。图A6中的测量电流由如图1所示的末端电流互感器测量得到, 其在极坐标下的变化路径如附录A图A6所示。红色圆环和蓝色圆环分别表示接地极引线末端故障回线和非故障回线测量电流的变化轨迹。可以看出, 故障发生前故障回线与非故障回线末端测量电流大小相等, 方向相同;故障发生后, 故障回线和非故障回线末端电流方向接近反向。后备保护将可靠判断接地极引线故障。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 改进保护与传统保护性能对比图" src="Detail/GetImg?filename=images/DLXT201916020_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 改进保护与传统保护性能对比图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Performance comparison diagram between improved protection and traditional protection</b></p>

                </div>
                <div class="p1">
                    <p id="174">上述仿真及分析结果证明了本文所提改进接地极引线保护方法的有效性和可靠性。且与传统保护方案相比在保护可靠性方面有显著提升, 所提方法主保护的死区范围较传统方案得到极大缩短。对于主保护范围外的接地极引线故障, 可由后备保护可靠识别。</p>
                </div>
                <div class="p1">
                    <p id="175">本文所提保护方法不仅适用于特高压接地极引线, 还可应用于所有双回线架设并可配置高频电流注入装置的不同电压等级接地极引线。特高压直流系统和超高压直流系统由于输电容量大, 其接地极引线多为双回线架设, 理论上均可利用本文所提保护方案。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="177">本文提出了一种基于注入法的改进特高压直流输电接地极引线保护。针对接地极引线单回和双回接地故障后的不同特性, 分别使用不同判据进行故障识别, 提高保护可靠性。改进保护方案包括主保护和后备保护, 主保护不依赖于通信;后备保护对信号同步性要求低。仿真结果表明改进保护方案的主保护能大幅缩短传统保护中存在的死区, 在后备保护的配合下可实现对接地极引线的全线保护。对于低电压等级的直流输电系统, 接地极引线有可能未采用双回线架设的形式, 此时本文所提保护方法将不再适用。下一步将对接地极引线故障后的精确测距方法进行研究, 进一步提高保护性能。</p>
                </div>
                <div class="p1">
                    <p id="178">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录A</h3>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1基于高频注入信号的接地极引线保护" src="Detail/GetImg?filename=images/DLXT201916020_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1基于高频注入信号的接地极引线保护  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The proteciton of grounding electrode line based on high frequency injection</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2接地极引线双回短路等效示意图" src="Detail/GetImg?filename=images/DLXT201916020_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2接地极引线双回短路等效示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The circuit of grounding electric line pole-pole fault</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3接地极引线单回短路等效回路图" src="Detail/GetImg?filename=images/DLXT201916020_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3接地极引线单回短路等效回路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The circuit of grounding electric line single pole fault</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4接地极引线单回短路等效回路图" src="Detail/GetImg?filename=images/DLXT201916020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4接地极引线单回短路等效回路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The circuit of grounding electric line single pole fault</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5解析结果与仿真结果对比分析图" src="Detail/GetImg?filename=images/DLXT201916020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5解析结果与仿真结果对比分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The comparison between calculation results and simulation results.</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6后备保护动作性能分析图" src="Detail/GetImg?filename=images/DLXT201916020_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6后备保护动作性能分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The performance of backup protection of the novel scheme</p>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表1 接地极引线参数
                                                    <br />
                                                Table A1 The parameters of grounding electrode line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916020_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916020_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916020_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 接地极引线参数" src="Detail/GetImg?filename=images/DLXT201916020_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=MDc5NzZVN3pQSVNIVGVyRzRIOW5Nclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDA43545CBE7D0EEB9113040E5119FBC0F&amp;v=MTkxNDVkVElxdnczRWV4N0RBbE12UjhTNnp4OVRIK1hxUk0wY01UbU5ycnBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4THUvdzY4PU5qN0Jhc0s4SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> HALEEM N M, RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :560-573.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812009&amp;v=MDUxMDF5bmFlYkc0SDluTnJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 朱清代, 张纯, 石玉东, 等.直流输电单极故障引发接地极线路击穿的定位方法研究[J].电力系统保护与控制, 2018, 46 (12) :64-70.ZHU Qingdai, ZHANG Chun, SHI Yudong, et al.Research on location method of grounding electrode line fault caused by unipolar fault of HVDC transmission system[J].Power System Protection and Control, 2018, 46 (12) :64-70.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MDE2OTJyWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJU0hUZXJHNEg5bk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180502008.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of a DC current-blocking device for transformer neutrals">

                                <b>[5]</b> BOLDUC L, GRANGER M, SAINTONGE J, et al.Development of a DC current blocking device for transformer neutrals[J].IEEE Transactions on Power Delivery, 2005, 20 (1) :163-168.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MjgwNzZVN3pQSVNyQmZiRzRIOWZNclk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈仕龙, 张杰, 刘红锐, 等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报, 2016, 31 (2) :171-177.CHEN Shilong, ZHANG Jie, LIU Hongrui, et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society, 2016, 31 (2) :171-177.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818024&amp;v=MTYwODRlckc0SDluTnA0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 朱益华, 郭琦, 黄立滨, 等.同塔双回直流输电系统接地极电流控制策略[J].电力系统自动化, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009.ZHU Yihua, GUO Qi, HUANG Libin, et al.Control strategy of grounding electrode current for double-circuit HVDC transmission lines on the same tower[J].Automation of Electric Power Systems, 2018, 42 (18) :169-176.DOI:10.7500/AEPS20171207009.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512038&amp;v=MTE1ODhIOVROclk5R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 束洪春, 田鑫萃, 张怿宁.接地极线路短路故障快速识别及故障测距研究[J].电网技术, 2015, 39 (12) :3584-3591.SHU Hongchun, TIAN Xincui, ZHANG Yining.Research on short-circuit fault identification and fault location algorithm for HVDC electrode line[J].Power System Technology, 2015, 39 (12) :3584-3591.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Calculating current and temperature fields of HVDC grounding electrodes">

                                <b>[9]</b> ZHANG Zheren, XU Zheng, XU Tao.Calculating current and temperature fields of HVDC grounding electrodes[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :300-307.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807039&amp;v=MDc1MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQSWluU1pMRzRIOW5NcUk5R2JZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘守豹, 皇甫成, 余世峰, 等.特高压直流接地极线路过电压研究[J].高电压技术, 2018, 44 (7) :2410-2417.LIU Shoubao, HUANGFU Cheng, YU Shifeng, et al.Over voltage research of grounding electrode line of UHVDC[J].High Voltage Engineering, 2018, 44 (7) :2410-2417.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603018&amp;v=MTQwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBOalhOYXJHNEg5Zk1ySTlFYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 程星星, 张怿宁, 王健, 等.高压直流接地极线路故障特性仿真及其故障测距新算法研究[J].电网与清洁能源, 2016, 32 (3) :105-110.CHENG Xingxing, ZHANG Yining, WANG Jian, et al.HVDC grounding electrode line fault simulation and its new fault location algorithm research[J].Power System and Clean Energy, 2016, 32 (3) :105-110.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201102013&amp;v=MDU5NDNQZWJHNEg5RE1yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBLeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 蔡永梁, 张楠, 冯鸫, 等.基于行波原理直流输电系统接地极线路故障测距系统设计[J].南方电网技术, 2011, 5 (2) :48-50.CAI Yongliang, ZHANG Nan, FENG Dong, et al.Design of traveling wave based fault location system of HVDC electrode lines[J].Southern Power System Technology, 2011, 5 (2) :48-50.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200921011&amp;v=Mjg2NzRqbVU3elBMeW5hZWJHNEh0ak9ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杨光, 朱韬析, 魏丽君, 等.直流输电系统接地极线路故障研究[J].电力系统保护与控制, 2009, 37 (21) :45-49.YANG Guang, ZHU Taoxi, WEI Lijun, et al.Research on the faults of electrode line of HVDC transmission system in monopolar ground return operation[J].Power System Protection and Control, 2009, 37 (21) :45-49.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715021&amp;v=MTQ1MjRlckc0SDliTnFvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘孝辉, 唐有证, 张庆武, 等.特高压直流输电系统接地极引线双端不平衡保护[J].电力系统自动化, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005.LIU Xiaohui, TANG Youzheng, ZHANG Qingwu, et al.Double end unbalance protection of electrode line in ultra-high voltage direct current transmission system[J].Automation of Electric Power Systems, 2017, 41 (15) :150-154.DOI:10.7500/AEPS20160806005.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720017&amp;v=MjU3Nzh0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQTHluYWViRzRIOWJPcjQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张怿宁, 郝洪民, 李京, 等.脉冲注入法和单端故障行波法相结合的直流输电系统接地极线路故障测距[J].电力系统保护与控制, 2017, 45 (20) :117-122.ZHANG Yining, HAO Hongmin, LI Jing, et al.Fault location of HVDC grounding electrode lines based on combination of pulse injection method and single-ended fault traveling wave method[J].Power System Protection and Control, 2017, 45 (20) :117-122.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214016&amp;v=MDQxMTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3elBJU0hUZXJHNEg5UE5xNDlFWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 成敬周, 徐政.直流输电共用接地极线方式的保护特性[J].电力系统自动化, 2012, 36 (14) :77-82.CHENG Jingzhou, XU Zheng.Protection characteristics of HVDC common grounding electrode lines[J].Automation of Electric Power Systems, 2012, 36 (14) :77-82.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201424022&amp;v=MzE1MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3pQTHluYWViRzRIOVhPcTQ5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 曾祥君, 张玺, 阳韬, 等.高压直流输电系统接地极不平衡保护改进措施研究[J].电力系统保护与控制, 2014, 42 (24) :132-137.ZENG Xiangjun, ZHANG Xi, YANG Tao, et al.Improvement of electrodes line unbalance protection for HVDC system[J].Power System Protection and Control, 2014, 42 (24) :132-137.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electrode line protection">

                                <b>[18]</b> ASPLUND G.Electrode line protection:5117323[P].1992-05-26.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel high-frequency voltage standing-w ave ratio-based grounding electrode line fault supervision in ultra-high voltage DC transmission systems">

                                <b>[19]</b> TENG Yufei, LI Xiaopeng, HUANG Qi, et al.A novel high-frequency voltage standing-wave ratio-based grounding electrode line fault supervision in ultra-high voltage DC transmission systems[J].Energies, 2017, 10 (3) :1-10.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201611019&amp;v=MTY4MDRmYkc0SDlmTnJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UElTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 滕予非, 王鱼, 焦在滨, 等.特高压直流输电系统接地极引线阻抗监视策略[J].电工技术学报, 2016, 31 (11) :157-164.TENG Yufei, WANG Yu, JIAO Zaibin, et al.Impedance monitoring scheme for ground electrode line of ultra high voltage DC transmission system[J].Transactions of China Electrotechnical Society, 2016, 31 (11) :157-164.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601010&amp;v=MTA2MDl1WnNGeWptVTd6UElpblNaTEc0SDlmTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 滕予非, 汤涌, 周波, 等.基于高频电压突变量的特高压直流输电系统接地极引线故障监测方法[J].高电压技术, 2016, 42 (1) :72-78.TENG Yufei, TANG Yong, ZHOU Bo, et al.Monitoring scheme for UHVDC ground electrode line fault on the basis of high-frequency voltage variation[J].High Voltage Engineering, 2016, 42 (1) :72-78.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200720008&amp;v=MDIyMTh6UElTSFRlckc0SHRiT3I0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 薛士敏, 贺家李, 李永丽, 等.输电线路统一行波理论分析[J].电力系统自动化, 2007, 31 (20) :32-35.XUE Shimin, HE Jiali, LI Yongli, et al.Analysis of unified traveling wave theory for transmission lines[J].Automation of Electric Power Systems, 2007, 31 (20) :32-35.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916020&amp;v=MjgxNDFTSFRlckc0SDlqTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

