

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136473080725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916021%26RESULT%3d1%26SIGN%3dxSyqn9yLoolsNR%252bYBVJOmyLbnns%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916021&amp;v=MTY4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TElTSFRlckc0SDlqTnFZOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 D-S&lt;/b&gt;证据理论信息融合算法 "><b>1 D-S</b>证据理论信息融合算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 基本概率分配函数"><b>1.1</b> 基本概率分配函数</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2&lt;/b&gt; 基本概率分配函数的计算"><b>1.2</b> 基本概率分配函数的计算</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 证据理论信息融合"><b>1.3</b> 证据理论信息融合</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.4&lt;/b&gt; 故障判定规则"><b>1.4</b> 故障判定规则</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2&lt;/b&gt; 同步发电机转子绕组匝间短路实验 "><b>2</b> 同步发电机转子绕组匝间短路实验</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1&lt;/b&gt; 实验发电机"><b>2.1</b> 实验发电机</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 无功功率"><b>2.2</b> 无功功率</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.3&lt;/b&gt; 发电机转子振动"><b>2.3</b> 发电机转子振动</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.4&lt;/b&gt; 发电机定子振动"><b>2.4</b> 发电机定子振动</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;3&lt;/b&gt; 多源信息融合 "><b>3</b> 多源信息融合</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;3.1&lt;/b&gt; 基本概率分配函数的计算"><b>3.1</b> 基本概率分配函数的计算</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.2&lt;/b&gt; 信息融合后的基本概率分配函数"><b>3.2</b> 信息融合后的基本概率分配函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;图1 D-S融合故障诊断过程&lt;/b&gt;"><b>图1 D-S融合故障诊断过程</b></a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;表1 发电机实验电气量&lt;/b&gt;"><b>表1 发电机实验电气量</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图2 同步发电机转子振动频谱图&lt;/b&gt;"><b>图2 同步发电机转子振动频谱图</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图3 无功功率基本概率分配&lt;/b&gt;"><b>图3 无功功率基本概率分配</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 融合后基本概率分配&lt;/b&gt;"><b>图4 融合后基本概率分配</b></a></li>
                                                <li><a href="#126" data-title="图A1隶属度函数图">图A1隶属度函数图</a></li>
                                                <li><a href="#127" data-title="表A1同步发电机主要技术参数">表A1同步发电机主要技术参数</a></li>
                                                <li><a href="#128" data-title="图A2同步发电机匝间短路实验">图A2同步发电机匝间短路实验</a></li>
                                                <li><a href="#129" data-title="图A3励磁磁动势">图A3励磁磁动势</a></li>
                                                <li><a href="#130" data-title="图A4同步发电机转子振动信号">图A4同步发电机转子振动信号</a></li>
                                                <li><a href="#131" data-title="图A5同步发电机定子振动频谱图">图A5同步发电机定子振动频谱图</a></li>
                                                <li><a href="#132" data-title="表A2匝间短路相关系数">表A2匝间短路相关系数</a></li>
                                                <li><a href="#133" data-title="图A6转子振动基本概率分配">图A6转子振动基本概率分配</a></li>
                                                <li><a href="#134" data-title="图A7定子振动基本概率分配">图A7定子振动基本概率分配</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 郝亮亮, 吴俊勇, 陈占锋, 等.转子匝间短路故障对大型汽轮发电机振动的影响机理[J].电力系统自动化, 2014, 38 (4) :25-31.HAO Liangliang, WU Junyong, CHEN Zhanfeng, et al.Mechanism of effects of inter turn short circuits in field windings on large turbo-generator vibration[J].Automation of Electric Power Systems, 2014, 38 (4) :25-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201404005&amp;v=MzEzNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXJHNEg5WE1xNDlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郝亮亮, 吴俊勇, 陈占锋, 等.转子匝间短路故障对大型汽轮发电机振动的影响机理[J].电力系统自动化, 2014, 38 (4) :25-31.HAO Liangliang, WU Junyong, CHEN Zhanfeng, et al.Mechanism of effects of inter turn short circuits in field windings on large turbo-generator vibration[J].Automation of Electric Power Systems, 2014, 38 (4) :25-31.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 贾杰.水轮发电机转子绕组匝间短路故障的研究与识别[D].保定:华北电力大学, 2015.JIA Jie.The research and identify on turbine generator rotor windings short circuit fault[D].Baoding:North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015651481.nh&amp;v=MDI5NDBWRjI2RzdXOUg5WEVycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         贾杰.水轮发电机转子绕组匝间短路故障的研究与识别[D].保定:华北电力大学, 2015.JIA Jie.The research and identify on turbine generator rotor windings short circuit fault[D].Baoding:North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase windings in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708024&amp;v=MDg0NDZxZlp1WnNGeWptVTd2TElTSFRlckc0SDliTXA0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase windings in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李扬, 郝亮亮, 孙宇光, 等.隐极同步发电机转子匝间短路时转子不平衡磁拉力特征分析[J].电力系统自动化, 2016, 40 (3) :81-89.LI Yang, HAO Liangliang, SUN Yuguang, et al.Characteristic analysis of unbalanced magnetic pull caused by non-salient pole synchronous generator rotor inter-turn short circuit fault[J].Automation of Electric Power Systems, 2016, 40 (3) :81-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603013&amp;v=MjQwMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TElTSFRlckc0SDlmTXJJOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李扬, 郝亮亮, 孙宇光, 等.隐极同步发电机转子匝间短路时转子不平衡磁拉力特征分析[J].电力系统自动化, 2016, 40 (3) :81-89.LI Yang, HAO Liangliang, SUN Yuguang, et al.Characteristic analysis of unbalanced magnetic pull caused by non-salient pole synchronous generator rotor inter-turn short circuit fault[J].Automation of Electric Power Systems, 2016, 40 (3) :81-89.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonics characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421012&amp;v=MjY4MzQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMSVNIVGVyRzRIOVhPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonics characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李俊卿, 王罗, 李永刚.水轮发电机励磁绕组匝间短路转子温度场计算[J].华北电力大学学报 (自然科学版) , 2018, 45 (4) :58-66.LI Junqing, WANG Luo, LI Yonggang.Calculation of rotor temperature field for inter-turn short circuit of hydro-generator excitation winding[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (4) :58-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201804008&amp;v=MDU2OTVtVTd2TExTL1BZckc0SDluTXE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李俊卿, 王罗, 李永刚.水轮发电机励磁绕组匝间短路转子温度场计算[J].华北电力大学学报 (自然科学版) , 2018, 45 (4) :58-66.LI Junqing, WANG Luo, LI Yonggang.Calculation of rotor temperature field for inter-turn short circuit of hydro-generator excitation winding[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (4) :58-66.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 颜君凯, 马宏忠, 李凯, 等.基于振动信号的变压器绕组松动故障诊断方法[J].电力系统自动化, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005.YAN Junkai, MA Hongzhong, LI Kai, et al.Vibration signal based diagnosis method for looseness fault of transformer winding[J].Automation of Electric Power Systems, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703019&amp;v=MTA3ODJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXJHNEg5Yk1ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         颜君凯, 马宏忠, 李凯, 等.基于振动信号的变压器绕组松动故障诊断方法[J].电力系统自动化, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005.YAN Junkai, MA Hongzhong, LI Kai, et al.Vibration signal based diagnosis method for looseness fault of transformer winding[J].Automation of Electric Power Systems, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 武玉才, 李永刚.汽轮发电机转子典型问题分析及故障诊断[M].北京:中国电力出版社, 2015.WU Yucai, LI Yonggang.Typical problem analysis and fault diagnosis of turbine generator rotor[M].Beijing:China Electric Power Press, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512387072000&amp;v=MTc1MzFMSUZvWFhGcXpHYmE1SE5MRXFJOUNadXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         武玉才, 李永刚.汽轮发电机转子典型问题分析及故障诊断[M].北京:中国电力出版社, 2015.WU Yucai, LI Yonggang.Typical problem analysis and fault diagnosis of turbine generator rotor[M].Beijing:China Electric Power Press, 2015.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WU Yucai, MA Minghan, LI Yonggang.A new detection coil capable of performing online diagnosis of excitation winding short-circuits in steam-turbine generators[J].IEEE Transactions on Energy Conversion, 2018, 33 (1) :106-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new detection coil capable of performing online diagnosis of excitation winding short-circuits in steam-turbine generators">
                                        <b>[9]</b>
                                         WU Yucai, MA Minghan, LI Yonggang.A new detection coil capable of performing online diagnosis of excitation winding short-circuits in steam-turbine generators[J].IEEE Transactions on Energy Conversion, 2018, 33 (1) :106-115.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王晓琳, 林盈杰, 邓智泉, 等.基于探测线圈的无轴承异步电机气隙磁场测量方法研究[J].中国电机工程学报, 2004, 24 (10) :111-116.WANG Xiaolin, LIN Yingjie, DENG Zhiquan, et al.Research of measuring the airgap flux of bearingless induction motors with search coils[J].Proceedings of the CSEE, 2004, 24 (10) :111-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20041000K&amp;v=MTMzNTR6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TFB5clBiYkc0SHRYTnI0OUZINFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王晓琳, 林盈杰, 邓智泉, 等.基于探测线圈的无轴承异步电机气隙磁场测量方法研究[J].中国电机工程学报, 2004, 24 (10) :111-116.WANG Xiaolin, LIN Yingjie, DENG Zhiquan, et al.Research of measuring the airgap flux of bearingless induction motors with search coils[J].Proceedings of the CSEE, 2004, 24 (10) :111-116.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 郝亮亮, 孙宇光, 邱阿瑞, 等.大型水轮发电机励磁绕组匝间短路的稳态故障特征分析[J].电力系统自动化, 2011, 35 (4) :40-45.HAO Liangliang, SUN Yuguang, QIU Arui, et al.The steady-state fault characteristics of a large hydro-generator with inter-turn short circuit of field windings[J].Automation of Electric Power Systems, 2011, 35 (4) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201104011&amp;v=MDk5MTJxNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXJHNEg5RE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         郝亮亮, 孙宇光, 邱阿瑞, 等.大型水轮发电机励磁绕组匝间短路的稳态故障特征分析[J].电力系统自动化, 2011, 35 (4) :40-45.HAO Liangliang, SUN Yuguang, QIU Arui, et al.The steady-state fault characteristics of a large hydro-generator with inter-turn short circuit of field windings[J].Automation of Electric Power Systems, 2011, 35 (4) :40-45.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 郝亮亮, 吴俊勇, 孙宇光, 等.同步发电机转子匝间短路故障监测方案及其灵敏性分析[J].电力系统自动化, 2013, 37 (12) :120-127.HAO Liangliang, WU Junyong, SUN Yuguang, et al.A monitoring scheme for inter-turn short circuit of field windings in synchronous machines and its sensitivity analysis[J].Automation of Electric Power Systems, 2013, 37 (12) :120-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312022&amp;v=MjA1ODc0SDlMTnJZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郝亮亮, 吴俊勇, 孙宇光, 等.同步发电机转子匝间短路故障监测方案及其灵敏性分析[J].电力系统自动化, 2013, 37 (12) :120-127.HAO Liangliang, WU Junyong, SUN Yuguang, et al.A monitoring scheme for inter-turn short circuit of field windings in synchronous machines and its sensitivity analysis[J].Automation of Electric Power Systems, 2013, 37 (12) :120-127.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     刘石磊.基于D-S证据融合的风力发电机组的故障预测[D].沈阳:沈阳工业大学, 2017.LIU Shilei.Fault prediction of wind turbine based on D-S evidence fusion[D].Shenyang:Shenyang University of Technology, 2017</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李洋.基于贝叶斯网络的电机故障诊断方法研究[D].沈阳:沈阳工业大学, 2012.LI Yang.Research of motor fault diagnosis method based on Bayesian network[D].Shenyang:Shenyang University of Technology, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012321523.nh&amp;v=MTU1MzRqbVU3dkxWRjI2SExDNkg5VE9ySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李洋.基于贝叶斯网络的电机故障诊断方法研究[D].沈阳:沈阳工业大学, 2012.LI Yang.Research of motor fault diagnosis method based on Bayesian network[D].Shenyang:Shenyang University of Technology, 2012.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王沅召.基于D-S证据理论和贝叶斯网络的电机故障诊断研究[D].沈阳:沈阳工业大学, 2014.WANG Yuanzhao.Research of motor fault diagnosis based on D-S evidence theory and Bayesian network[D].Shenyang:Shenyang University of Technology, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014304827.nh&amp;v=MTMxOTBac0Z5am1VN3ZMVkYyNkdyQzRHdG5PcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王沅召.基于D-S证据理论和贝叶斯网络的电机故障诊断研究[D].沈阳:沈阳工业大学, 2014.WANG Yuanzhao.Research of motor fault diagnosis based on D-S evidence theory and Bayesian network[D].Shenyang:Shenyang University of Technology, 2014.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李俊卿, 李忠徽, 仝宗义.基于支持向量机和D-S证据理论的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2018, 45 (5) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in DFIG based on support vector machine &amp;amp; D-S evidence theory[J].Electric Machines &amp;amp; Control Application, 2018, 45 (5) :99-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201805020&amp;v=Mjk5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxQelhUYXJHNEg5bk1xbzlIWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李俊卿, 李忠徽, 仝宗义.基于支持向量机和D-S证据理论的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2018, 45 (5) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in DFIG based on support vector machine &amp;amp; D-S evidence theory[J].Electric Machines &amp;amp; Control Application, 2018, 45 (5) :99-103.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李俊卿, 李忠徽, 仝宗义.基于信息融合的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2017, 44 (8) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in doubly fed induction generator based on information fusion[J].Electric Machines &amp;amp; Control Application, 2017, 44 (8) :99-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201708020&amp;v=Mjk1ODF6WFRhckc0SDliTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李俊卿, 李忠徽, 仝宗义.基于信息融合的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2017, 44 (8) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in doubly fed induction generator based on information fusion[J].Electric Machines &amp;amp; Control Application, 2017, 44 (8) :99-103.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李黎, 张烈平.基于灰色关联和D-S证据理论的感应电机转子故障诊断[J].计算机测量与控制, 2012, 20 (6) :1492-1494.LI Li, ZHANG Lieping.Fault diagnosis of induction motor rotor based on gray correlation and D-S evidence theory[J].Computer Measurement &amp;amp; Control, 2012, 20 (6) :1492-1494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK201206017&amp;v=MjAyOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxMemZJWmJHNEg5UE1xWTlFWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李黎, 张烈平.基于灰色关联和D-S证据理论的感应电机转子故障诊断[J].计算机测量与控制, 2012, 20 (6) :1492-1494.LI Li, ZHANG Lieping.Fault diagnosis of induction motor rotor based on gray correlation and D-S evidence theory[J].Computer Measurement &amp;amp; Control, 2012, 20 (6) :1492-1494.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 卜乐平, 刘开培, 侯新国.采用D-S证据推理的电机转子故障诊断[J].振动、测试与诊断, 2011, 31 (1) :23-26.BU Leping, LIU Kaipei, HOU Xinguo.Rotor fault diagnosis of induction motor using dempster-shafer evidential theory[J].Journal of Vibration, Measurement&amp;amp; Diagnosis, 2011, 31 (1) :23-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCS201101009&amp;v=MDUzNTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMUHluSWZiRzRIOURNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         卜乐平, 刘开培, 侯新国.采用D-S证据推理的电机转子故障诊断[J].振动、测试与诊断, 2011, 31 (1) :23-26.BU Leping, LIU Kaipei, HOU Xinguo.Rotor fault diagnosis of induction motor using dempster-shafer evidential theory[J].Journal of Vibration, Measurement&amp;amp; Diagnosis, 2011, 31 (1) :23-26.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张文胜, 龚涛, 胡锴.基于D-S证据理论的直流电机故障诊断研究[J].中国舰船研究, 2010, 5 (4) :72-74.ZHANG Wensheng, GONG Tao, HU Kai, Fault diagnosis of DC motor based on D-S evidence theory[J].Chinese Journal of Ship Research, 2010, 5 (4) :72-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JCZG201004018&amp;v=MjM5MjJDVVI3cWZadVpzRnlqbVU3dkxMeTdSYWJHNEg5SE1xNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张文胜, 龚涛, 胡锴.基于D-S证据理论的直流电机故障诊断研究[J].中国舰船研究, 2010, 5 (4) :72-74.ZHANG Wensheng, GONG Tao, HU Kai, Fault diagnosis of DC motor based on D-S evidence theory[J].Chinese Journal of Ship Research, 2010, 5 (4) :72-74.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 嵇斗, 王向军.基于D-S证据理论的直流电机故障诊断研究[J].电机与控制应用, 2008, 35 (2) :49-51.JI Dou, WANG Xiangjun.Fault diagnosis of DC machine based on D-S evidence theory[J].Electric Machines &amp;amp; Control Application, 2008, 35 (2) :49-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD200802016&amp;v=MDMwMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TFB6WFRhckc0SHRuTXJZOUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         嵇斗, 王向军.基于D-S证据理论的直流电机故障诊断研究[J].电机与控制应用, 2008, 35 (2) :49-51.JI Dou, WANG Xiangjun.Fault diagnosis of DC machine based on D-S evidence theory[J].Electric Machines &amp;amp; Control Application, 2008, 35 (2) :49-51.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李学军, 李平, 蒋玲莉, 等.基于异类信息特征融合的异步电机故障诊断[J].仪器仪表学报, 2013, 34 (1) :227-233.LI Xuejun, LI Ping, JIANG Lingli, et al.Fault diagnosis method of asynchronous motor based on heterogeneous information feature fusion[J].Chinese Journal of Scientific Instrument, 2013, 34 (1) :227-233." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQXB201301032&amp;v=MTEzMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMUER6VGJMRzRIOUxNcm85R1pvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李学军, 李平, 蒋玲莉, 等.基于异类信息特征融合的异步电机故障诊断[J].仪器仪表学报, 2013, 34 (1) :227-233.LI Xuejun, LI Ping, JIANG Lingli, et al.Fault diagnosis method of asynchronous motor based on heterogeneous information feature fusion[J].Chinese Journal of Scientific Instrument, 2013, 34 (1) :227-233.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" FAN X F, ZUO M J.Fault diagnosis of machines based on D-S evidence theory:Part 1 D-S evidence theory and its improvement[J].Pattern Recognition Letters, 2006, 27 (5) :366-376." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300414913&amp;v=MTU5NDI0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjBVYmhFPU5pZk9mYks3SHRET3JJOUZZT29MQlgwNm9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         FAN X F, ZUO M J.Fault diagnosis of machines based on D-S evidence theory:Part 1 D-S evidence theory and its improvement[J].Pattern Recognition Letters, 2006, 27 (5) :366-376.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 黄志彦, 张柏书, 于开山, 等.D-S证据理论数据融合算法在某系统故障诊断中的应用[J].电光与控制, 2007, 14 (2) :146-149.HUANG Zhiyan, ZHANG Baishu, YU Kaishan, et al.Application of D-S evidence theory data fusion algorithm in fault diagnosis of a certain system[J].Electronics Optics &amp;amp; Control, 2007, 14 (2) :146-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGKQ200702040&amp;v=MDM0NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU3JBZjdHNEh0Yk1yWTlCWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         黄志彦, 张柏书, 于开山, 等.D-S证据理论数据融合算法在某系统故障诊断中的应用[J].电光与控制, 2007, 14 (2) :146-149.HUANG Zhiyan, ZHANG Baishu, YU Kaishan, et al.Application of D-S evidence theory data fusion algorithm in fault diagnosis of a certain system[J].Electronics Optics &amp;amp; Control, 2007, 14 (2) :146-149.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),162-170+191 DOI:10.7500/AEPS20180807001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于多源信息融合的同步发电机转子绕组匝间短路故障识别</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B0%B8%E5%88%9A&amp;code=07505381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李永刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%BD%97&amp;code=38817858&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王罗</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BF%8A%E5%8D%BF&amp;code=07505350&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李俊卿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%98%8E%E6%99%97&amp;code=33405075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马明晗</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室华北电力大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>转子绕组匝间短路是同步发电机中一种较为常见的故障, 随着故障的发展会对发电机的安全运行造成威胁。针对该故障在早期时不易检测的情况, 将多源信息融合理论应用到同步发电机的转子绕组匝间短路故障识别中。根据同步发电机特点及传感器情况, 分析并选择合适的短路故障特征量作为证据体。将发电机中的多组故障特征证据体依据证据理论进行融合, 得到高置信度的故障判定结论。同时进行同步发电机故障实验, 与单特征量作对比验证了多源信息融合在发电机转子绕组匝间故障识别中的有效性。实验结果表明, 该方法减少了单一传感器不确定性的影响, 提高了故障识别准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%9D%E9%97%B4%E7%9F%AD%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">匝间短路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%BA%90%E4%BF%A1%E6%81%AF%E8%9E%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多源信息融合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障识别;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李永刚 (1967—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电机与电器故障诊断、同步发电机控制运行、新能源电力系统。E-mail:lygzxm0@163.com;
                                </span>
                                <span>
                                    *王罗 (1992—) , 男, 通信作者, 博士研究生, 主要研究方向:电机与电器运行分析及故障检测、可再生能源发电。E-mail:wangluo1029@163.com;
                                </span>
                                <span>
                                    李俊卿 (1967—) , 女, 博士, 教授, 主要研究方向:电机及其系统分析、电机状态监测与故障诊断、风力发电运行与控制、新能源发电。E-mail:junqing03@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目 (2017XS115);</span>
                    </p>
            </div>
                    <h1><b>Identification of Inter-turn Short-circuit Fault in Rotor Windings of Synchronous Generator Based on Multi-source Information Fusion</b></h1>
                    <h2>
                    <span>LI Yonggang</span>
                    <span>WANG Luo</span>
                    <span>LI Junqing</span>
                    <span>MA Minghan</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Inter-turn short-circuit in rotor windings is a common fault for synchronous generators. With the development of the fault, it will pose a threat to the safe operation of generators. In view of the fact that the fault is difficult to detect in the early stage, multi-source information fusion is applied to the identification of inter-turn short-circuit fault in rotor windings of synchronous generator rotor windings. According to the characteristics of synchronous generator and sensor condition, this paper analyzes and selects the appropriate feature quantity of short-circuit fault as the evidence body. Based on the evidence theory, the fault characteristics of generator are fused and fault diagnosis conclusion of high confidence is obtained. The synchronous generator fault experiment is carried out and the validity of multi-source information fusion in identification of rotor winding inter-turn fault for generator is verified by comparing with single characteristic quantity. The results show that this method reduces the influence of single sensor uncertainty and improves the accuracy of fault identification.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=synchronous%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">synchronous generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inter-turn%20short-circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inter-turn short-circuit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-source%20information%20fusion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-source information fusion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault identification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Fundamental Research Funds for the Central Universities ( No. 2017 XS115);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">转子绕组匝间短路故障是同步发电机中一种较为常见的故障。大多数同步发电机都发生过转子匝间短路故障<citation id="113" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。近年来, 随着同步发电机的容量逐步增加, 对其工作可靠性的要求也随之增加。当同步发电机转子绕组发生匝间短路时, 会造成发电机励磁电流增大、无功功率减小等不良影响。同时该故障会导致发电机的振动和温度等许多参量发生非线性变化<citation id="114" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。转子匝间短路早期故障严重程度不高, 但若不能尽快地识别并处理转子绕组匝间短路故障, 可能会发展成为更加严重的事故, 并对发电机及整个电网的安全运行产生巨大威胁。因此, 进行同步发电机转子绕组匝间短路故障的早期识别并提高识别准确性十分必要。</p>
                </div>
                <div class="p1">
                    <p id="52">实际中同步发电机转子绕组匝间短路故障的识别主要采用开口变压器和交流阻抗损耗试验的方法<citation id="115" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。这些方法需要发电机停机之后方可进行, 属于离线检测, 其工作量较大, 无法满足对发电机的实时监测。目前很多学者提出了一些针对该故障的在线诊断方法, 例如探测线圈法<citation id="116" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。该方法通过在电机内部安装小型线圈, 分析磁极短路匝转过探测线圈时的磁通量的变化, 进而诊断故障。该方法诊断精度较好, 但实际应用中向发电机内部添加额外设备比较复杂, 存在一定的困难。有些学者提出了多回路分析法<citation id="117" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 该方法按同步发电机各回路的连接情况推导电阻、电感矩阵等, 并计算参数得到相关波形, 进而判断故障的存在。该方法诊断精度较好, 但多回路步长的选择会影响计算时间, 也会影响最终结果准确性。</p>
                </div>
                <div class="p1">
                    <p id="53">多源信息融合方法本身具有较高稳定性, 以及较为宽阔的故障覆盖范围和较高的故障识别分辨率, 目前已经在电机故障诊断上进行了一定的应用。文献<citation id="118" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>提出了基于D-S理论和贝叶斯网络理论的双馈风力异步电机相关故障的信息融合理论, 提高了故障诊断精度。文献<citation id="119" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>提出了基于支持向量机和D-S证据理论的双馈风力发电机定子匝间短路故障诊断方法。文献<citation id="120" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>采用灰色关联和D-S证据理论对感应电机转子断条等故障诊断进行了研究。文献<citation id="121" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>利用D-S证据理论的信息融合方法对直流电机故障诊断进行了研究。通过分析发现目前多源信息融合方法多在风力发电机、感应电机故障诊断上应用, 在大型同步发电机故障诊断上的应用较少。针对该情况以及考虑同步发电机匝间短路识别的必要性, 利用多源信息融合方法提高同步发电机匝间短路的识别率。采集同步发电机中较易获得的无功功率、转子振动和定子振动等信号, 并分析这些特征量作为D-S证据理论证据体的合理性。最后利用D-S组合规则进行融合和判定, 得到较高置信度的结论。通过实验同步发电机上测得的多种信号, 验证了多源信息融合方法在同步发电机绕组匝间短路上应用的有效性。通过与单故障特征量的故障识别率对比表明, 基于多源信息融合方法减少了目前单一传感器或特征量识别所造成的不确定性影响, 提高了对匝间短路故障的识别准确度。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 D-S</b>证据理论信息融合算法</h3>
                <div class="p1">
                    <p id="55">D-S证据理论是融合不确定信息的主要手段。对于同步发电机的故障, 某一特定故障发生会产生许多特征, 每个特征下该故障存在一定的发生可能性。D-S证据理论是利用故障发生产生的特征确定故障原因, 以匝间短路故障为例的融合过程如图1所示。该理论通过计算不同传感器所得特征的基本概率分配 (basic probability assignment, BPA) 函数, 并运用D-S证据理论合成规则, 使对故障诊断的结论更加合理, 置信度更高。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 D-S融合故障诊断过程" src="Detail/GetImg?filename=images/DLXT201916021_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 D-S融合故障诊断过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagnosis process of D-S fusion fault</b></p>

                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 基本概率分配函数</h4>
                <div class="p1">
                    <p id="58">给定一个有限空间即识别框架<i>Θ</i>, 包含本身和空集等有限个子集, 记为2<sup><i>Θ</i></sup>, 基本事件记为<i>A</i><sub>1</sub>, <i>A</i><sub>2</sub>, …, <i>A</i><sub><i>n</i></sub>, 对应发电机中不同的故障模式。基本概率分配函数<i>m</i>是2<sup><i>Θ</i></sup>到[0, 1]的映射, 且满足以下条件:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>m</mi><mo stretchy="false"> (</mo><mo>∅</mo><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>m</mi></mstyle><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Θ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:∅为空集;<i>m</i> (<i>A</i><sub><i>i</i></sub>) 称为<i>A</i><sub><i>i</i></sub>的基本概率分配函数值, 当<i>m</i> (<i>A</i><sub><i>i</i></sub>) ≠0时, 称<i>A</i><sub><i>i</i></sub>为基本概率分配函数上的焦元, 例如同步发电机绕组匝间短路状态记为<i>A</i><sub>1</sub>, 正常状态记为<i>A</i><sub>2</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2</b> 基本概率分配函数的计算</h4>
                <div class="p1">
                    <p id="62">概率函数的分配是表示对目标假设发生概率的推理。本文采用引入目标类型的算法<citation id="122" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 定义</p>
                </div>
                <div class="p1">
                    <p id="63">如下:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>W</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>-</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>≥</mo><mn>2</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mi>j</mi></msub><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>α</i><sub><i>j</i></sub>为传感器<i>j</i>的最大相关系数;<i>β</i><sub><i>j</i></sub>为传感器<i>j</i>的相关分配值;<i>R</i><sub><i>j</i></sub>为传感器<i>j</i>的可靠性系数;<i>N</i><sub>c</sub>为目标模式数目;<i>N</i>为传感器数目;<i>W</i><sub><i>j</i></sub>为传感器<i>j</i>环境加权系数, 值域为[0, 1];<i>C</i><sub><i>j</i></sub> (<i>A</i><sub><i>i</i></sub>) 为传感器<i>j</i>对目标模式<i>A</i><sub><i>i</i></sub>的相关系数, 一般可用表达物理意义相同的隶属度函数代替<citation id="123" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 其表达式如下。</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>μ</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>&lt;</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>x</mi><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>a</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>x</mi></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mi>a</mi><msub><mrow></mrow><mn>4</mn></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>≥</mo><mi>a</mi><msub><mrow></mrow><mn>4</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">该函数为梯形函数, 其含义描述见附录A图A1。当<i>x</i>大于等于<i>a</i><sub>2</sub>且小于<i>a</i><sub>3</sub>时, <i>μ</i> (<i>x</i>) =1, 这意味着证据足够充分;当<i>x</i>大于等于<i>a</i><sub>1</sub>且小于<i>a</i><sub>2</sub>或者大于等于<i>a</i><sub>3</sub>且小于<i>a</i><sub>4</sub>时, 0&lt;<i>μ</i> (<i>x</i>) &lt;1, 这意味着证据部分充分;当<i>x</i>小于<i>a</i><sub>1</sub>或者大于等于<i>a</i><sub>4</sub>时, 意味着证据不充分。<i>a</i><sub>1</sub>至<i>a</i><sub>4</sub>的具体数值根据发电机正常或故障情况下的某特征量变化范围来确定, 多次测量并分析相关特征量的范围以提高<i>a</i><sub>1</sub>至<i>a</i><sub>4</sub>数值的准确度。</p>
                </div>
                <div class="p1">
                    <p id="68">根据以上参数, 传感器<i>j</i>对目标模式<i>A</i><sub><i>i</i></sub>的基本概率分配函数<i>m</i><sub><i>j</i></sub> (<i>A</i><sub><i>i</i></sub>) 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ν</mi><mi>Κ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>R</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>W</mi><msub><mrow></mrow><mi>j</mi></msub><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>K</i>为修正系数。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 证据理论信息融合</h4>
                <div class="p1">
                    <p id="72">多源证据可以按照式 (8) 进行融合。假设同步发电机两种特征量证据在同一框架下的基本概率分配函数为<i>m</i><sub>1</sub>和<i>m</i><sub>2</sub>, 其所对应的焦元分别为<i>A</i>和<i>B</i>。通过<i>A</i>和<i>B</i>的相关证据体可以计算一个新假设<i>θ</i>的置信水平。</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916021_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>A</mi><mstyle displaystyle="true"><mo>∩</mo><mi>B</mi></mstyle><mo>=</mo><mo>∅</mo><mo>;</mo><mo>∀</mo><mi>A</mi><mo>, </mo><mi>B</mi><mo>⊆</mo><mi>Θ</mi></mrow></munder><mi>m</mi></mstyle><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>A</mi><mo stretchy="false">) </mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>B</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>k</i>为两个证据的冲突因子, 应用D-S理论时需保证<i>k</i>&lt;1, 即匝间短路故障特征间不能相互排斥。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.4</b> 故障判定规则</h4>
                <div class="p1">
                    <p id="78">采用D-S理论对故障信息进行融合, 当获得特征证据的基本概率分配函数值后, 对其进行故障判定应满足以下规则。</p>
                </div>
                <div class="p1">
                    <p id="79">1) 故障判定的目标类型和其他类型的基本概率分配函数之差需要大于一个阈值, 如规定必须大于0.03。</p>
                </div>
                <div class="p1">
                    <p id="80">2) 不确定性的基本概率分配函数必须小于一个阈值, 如规定必须小于0.3。</p>
                </div>
                <div class="p1">
                    <p id="81">3) 故障判定的目标类型基本概率分配函数必须大于不确定性的基本概率分配函数, 即判断匝间短路的概率分配大于不确定的概率。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2</b> 同步发电机转子绕组匝间短路实验</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1</b> 实验发电机</h4>
                <div class="p1">
                    <p id="84">采用一对隐极同步发电机机组做励磁绕组匝间短路实验。该同步发电机主要技术参数见附录A表A1。该实验同步发电机为特制的机组, 电机的定子与转子绕组引出线上连接有特定百分比的抽头, 通过抽头的组合, 可以使同步发电机发生不同匝数的匝间短路故障。为了验证信息融合的精确性, 设定的短路匝数百分比为3%, 为该实验同步发电机可设置的最小短路比。此故障比例相较于该同步发电机总匝数较小。</p>
                </div>
                <div class="p1">
                    <p id="85">同步发电机实验场景见附录A图A2, 该同步发电机组由原动机和同步发电机组成。其中发电机转子水平方向装有灵敏度为30 mV/ (mm·s<sup>-1</sup>) 的速度传感器, 发电机定子垂直方向振动装有速度传感器。使同步发电机带载并网运行, 并改变发电机转子绕组抽头, 使发电机分别工作在励磁绕组正常状态与短路状态情况下, 采集发电机相关电气量参数。并通过速度传感器采集转子和定子振动信号, 其中各传感器的采样频率为5 kHz。考虑到同步发电机转子匝间短路特征情况<citation id="124" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 选择无功功率、转子振动和定子振动作为信息融合的证据体。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 无功功率</h4>
                <div class="p1">
                    <p id="87">发电机励磁绕组正常时, 其励磁磁动势为对称的阶梯波, 见附录A图A3。转子发生匝间短路后, 短路匝的励磁电流为零, 所以, 磁动势相比绕组正常时减小。假设2号槽发生匝间短路故障, 发电机短路磁极的励磁磁动势相比正常极要低, 其中<i>F</i><sub><i>f</i></sub>为短路后的磁动势, <i>F</i><sub><i>f</i></sub>′为假设绕组正常时的磁动势。励磁磁动势的减少会相应引起发出的无功功率减小。同时转子绕组短路后, 转子电阻变小, 励磁电流增加。综上, 同步发电机发生匝间短路时, 转子电流有增加的趋势而无功功率有减小的趋势, 通过此特征可以对故障的情况进行初步判断。分别记录发电机正常和匝间短路故障情况下的有功、无功功率等电气量数据, 如表1所示。</p>
                </div>
                <div class="area_img" id="88">
                    <p class="img_tit"><b>表1 发电机实验电气量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Electrical values of generator experiment</b></p>
                    <p class="img_note"></p>
                    <table id="88" border="1"><tr><td><br />工况</td><td>有功功<br />率/kW</td><td>无功功<br />率/kvar</td><td>励磁<br />电流/A</td><td>定子<br />电压/V</td><td>定子<br />电流/A</td></tr><tr><td><br />绕组正常</td><td>3.48</td><td>2.11</td><td>2.85</td><td>390</td><td>6.18</td></tr><tr><td><br />匝间短路</td><td>3.49</td><td>1.87</td><td>2.85</td><td>390</td><td>6.09</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="89">由表1可知, 同步发电机处于并网带载运行状态下, 转子正常时无功功率为2.11 kvar。当发生转子绕组匝间短路故障后, 无功功率下降到1.87 kvar。发电机励磁电流由于短路比例较小变化特征不明显。当同步发电机工作在一个特定的运行状态时, 匝间短路的发生会引起无功功率的下降, 因此该特征可以作为证据理论的一个证据体。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.3</b> 发电机转子振动</h4>
                <div class="p1">
                    <p id="91">转子线圈发生匝间短路后, 电流流经短路点, 被短路绕组的损耗减少, 温度降低。这将导致转子磁极温度变化不均匀, 进而使磁极发生不正常热性变, 导致转子振动的加剧。</p>
                </div>
                <div class="p1">
                    <p id="92">采集同步发电机不同情况下的转子振动信号见附录A图A4。如图A4可知, 发电机转子的振动情况较为复杂同时含有较多的噪声。当匝间短路比例较小时, 振动变化不明显, 不能直接将转子振动信号应用于D-S证据理论。因此, 需要先对振动信号进行预处理并提取有效数据。</p>
                </div>
                <div class="p1">
                    <p id="93">对转子振动原始信号进行傅里叶分解, 其频谱图如图2所示。由图2可知, 当发生匝间短路故障后大部分频率的振动增加, 如基频为50 Hz的尖峰。为了更加准确地判定故障的存在, 选取变化最为明显的频率振动, 其中转子200 Hz的振动信号变化相对明显。正常时转子振动速度为1.071 mm/s。当发生匝间短路后, 200 Hz的振动速度减小为0.48 mm/s。对转子振动信号进行分析, 提取相关特征量可以实现匝间短路故障的初步判定。该频率的振动可以用于证据理论。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 同步发电机转子振动频谱图" src="Detail/GetImg?filename=images/DLXT201916021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 同步发电机转子振动频谱图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Rotor for vibration spectrogram of synchronous generator</b></p>

                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.4</b> 发电机定子振动</h4>
                <div class="p1">
                    <p id="96">对于同步发电机的定子振动, 作用于定子内圆表面单位面积的径向电磁力的影响较为明显, 定子振动情况与该电磁力有关。转子线圈发生匝间短路后, 励磁电流增加, 励磁电动势减少, 会影响电磁力的分布, 进而影响同步发电机的定子振动。</p>
                </div>
                <div class="p1">
                    <p id="97">与转子情况相同, 定子振动含有较多的噪声。对定子振动原始信号进行处理, 其频谱图见附录A图A5。由图A5可知, 发生转子匝间短路后, 定子的三倍频 (150 Hz) 振动变化相对较大, 振动速度由正常时的0.62 mm/s变为故障时的0.46 mm/s。因此, 该频率的定子振动可以用于证据理论。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>3</b> 多源信息融合</h3>
                <h4 class="anchor-tag" id="99" name="99"><b>3.1</b> 基本概率分配函数的计算</h4>
                <div class="p1">
                    <p id="100">每一种故障特征证据体反映故障情况都有三种结果, 即匝间短路、正常和不确定。对于一种证据体只需计算两种确定结果。根据D-S证据理论, 首先应确定某一证据体传感器的隶属度函数。以无功功率为例进行分析计算。根据实验情况, 发电机在此工作状态下可以认为当无功功率大于2.05 kvar时发电机正常, 即<i>a</i><sub>4</sub>=2.05。当无功功率小于1.95 kvar时发电机发生转子绕组匝间短路故障, 即<i>a</i><sub>3</sub>=1.95。因此, 由式 (6) 可知无功功率对发电机故障和正常时的相关系数为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>μ</mi><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>μ</mi><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>C</i><sub>1</sub> (<i>A</i><sub>1</sub>) 为无功功率对匝间故障时的相关系数, <i>C</i><sub>1</sub> (<i>A</i><sub>2</sub>) 为无功功率对绕组正常时的相关系数。同理, 计算转子200 Hz振动和定子150 Hz振动的相关系数, 结果见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="103">由于证据体传感器本身可靠性的不同和测量情况的差异, 需要确定各传感器加权系数, 使加权后的值在统计意义下更加接近证据体的真实值。根据实验同步发电机上不同证据体传感器采集数据的稳定准确情况, 给定传感器环境系数<i>W</i><sub>1</sub>=0.9, <i>W</i><sub>2</sub>=0.85, <i>W</i><sub>3</sub>=0.85, <i>K</i>=0.4。将实验所得的三组特征量参数以及相关数据代入式 (7) 计算得到每一种证据体出现故障近似变化时的基本概率分配, 见图3、附录A图A6和图A7。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 无功功率基本概率分配" src="Detail/GetImg?filename=images/DLXT201916021_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 无功功率基本概率分配</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Basic probability assignment of reactive power</b></p>

                </div>
                <div class="p1">
                    <p id="105">根据图3可知, 对于单一故障证据体无功功率的置信概率为0.802 8, 但是其不确定的概率为0.197 2, 不确定性的概率较高, 在实际发电机中该故障置信概率无法准确判定转子发生匝间短路故障。附录A图A6中的转子振动对故障的判定小于0.8, 且存在正常的判定, 实际中较难识别故障。图A7的定子振动对匝间短路判断的不确定程度较前两者更高, 更难对故障存在做出判断。因此, 单一证据体判定转子绕组匝间短路故障存在较高不确定性。对于单一证据体, 在实际工程中难以准确识别匝间短路故障的存在。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2</b> 信息融合后的基本概率分配函数</h4>
                <div class="p1">
                    <p id="107">根据式 (8) 将3.1节中的三个故障特征证据体进行D-S证据合成, 其合成结果的基本概率分配如图4所示。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 融合后基本概率分配" src="Detail/GetImg?filename=images/DLXT201916021_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 融合后基本概率分配</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Basic probability assignment after fusion</b></p>

                </div>
                <div class="p1">
                    <p id="109">由图4可知, 根据无功功率、转子振动和定子振动进行融合后的故障基本概率分配升高到0.981 6, 不确定的概率下降到0.011 8, 不确定程度低。多源信息融合后的结果对匝间短路故障判定的概率更高, 不确定的概率大幅下降。本实验设置的匝间短路比例较小, 该融合结果仍有较高的置信度。当匝间短路程度更大时, 特征量的变化也会更加明显, 融合后的结果也可保持较高的故障识别率以及低不确定性。一般情况下, 匝间短路特征证据融合后的故障概率分配阈值高于0.96且不确定阈值低于0.02时可认为同步发电机发生匝间短路故障。在同步发电机中该匝间短路发生概率可以较为准确地判断故障的存在。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="111">同步发电机转子绕组匝间短路故障是一种较难检测的早期故障。采用同步发电机单一故障特征量难以判断故障的发生。本文通过引入D-S证据理论, 进行多源故障证据之间的信息融合, 提高故障识别准确性。分析了发电机上的无功功率、转子振动和定子振动信号作为证据体的合理性。将三个故障特征证据体进行融合可以得到高可信度的识别结论。通过发电机实验验证了多源信息融合方法在同步发电机转子绕组匝间短路识别上的有效性。该方法降低了单一故障传感器和特征量的不确定性, 将同步发电机转子绕组匝间短路故障的识别准确度大幅提高。在今后的研究中, 将分析更多匝间短路故障特征量之间的融合, 根据同步发电机工况进一步提高并完善现有算法理论。</p>
                </div>
                <div class="p1">
                    <p id="112">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">附录A</h4>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1隶属度函数图" src="Detail/GetImg?filename=images/DLXT201916021_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1隶属度函数图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Membership function graph</p>

                </div>
                <div class="area_img" id="127">
                                            <p class="img_tit">
                                                表A1同步发电机主要技术参数
                                                    <br />
                                                Tab.A1 Main technical data of synchronous generator
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916021_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1同步发电机主要技术参数" src="Detail/GetImg?filename=images/DLXT201916021_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2同步发电机匝间短路实验" src="Detail/GetImg?filename=images/DLXT201916021_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2同步发电机匝间短路实验  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Synchronous generator inter-turn short circuit experiment</p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3励磁磁动势" src="Detail/GetImg?filename=images/DLXT201916021_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3励磁磁动势  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Excitation magnetomotive force</p>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4同步发电机转子振动信号" src="Detail/GetImg?filename=images/DLXT201916021_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4同步发电机转子振动信号  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Synchronous generator rotor vibration signal</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5同步发电机定子振动频谱图" src="Detail/GetImg?filename=images/DLXT201916021_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5同步发电机定子振动频谱图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Synchronous generator stator vibration spectrogram</p>

                </div>
                <div class="area_img" id="132">
                                            <p class="img_tit">
                                                表A2匝间短路相关系数
                                                    <br />
                                                Tab.A2 Inter-turn short circuit correlation coefficient
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916021_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2匝间短路相关系数" src="Detail/GetImg?filename=images/DLXT201916021_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6转子振动基本概率分配" src="Detail/GetImg?filename=images/DLXT201916021_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6转子振动基本概率分配  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Basic probability assignment for the rotor vibration</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916021_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7定子振动基本概率分配" src="Detail/GetImg?filename=images/DLXT201916021_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7定子振动基本概率分配  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916021_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Basic probability assignment for the stator vibration</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201404005&amp;v=MTMwMDRSN3FmWnVac0Z5am1VN3ZMSVNIVGVyRzRIOVhNcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郝亮亮, 吴俊勇, 陈占锋, 等.转子匝间短路故障对大型汽轮发电机振动的影响机理[J].电力系统自动化, 2014, 38 (4) :25-31.HAO Liangliang, WU Junyong, CHEN Zhanfeng, et al.Mechanism of effects of inter turn short circuits in field windings on large turbo-generator vibration[J].Automation of Electric Power Systems, 2014, 38 (4) :25-31.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015651481.nh&amp;v=MjQ3MTVtVTd2TFZGMjZHN1c5SDlYRXJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 贾杰.水轮发电机转子绕组匝间短路故障的研究与识别[D].保定:华北电力大学, 2015.JIA Jie.The research and identify on turbine generator rotor windings short circuit fault[D].Baoding:North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708024&amp;v=MTUwMTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXJHNEg5Yk1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase windings in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603013&amp;v=MDMxMjZHNEg5Zk1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李扬, 郝亮亮, 孙宇光, 等.隐极同步发电机转子匝间短路时转子不平衡磁拉力特征分析[J].电力系统自动化, 2016, 40 (3) :81-89.LI Yang, HAO Liangliang, SUN Yuguang, et al.Characteristic analysis of unbalanced magnetic pull caused by non-salient pole synchronous generator rotor inter-turn short circuit fault[J].Automation of Electric Power Systems, 2016, 40 (3) :81-89.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421012&amp;v=MDY2NzQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMSVNIVGVyRzRIOVhPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonics characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201804008&amp;v=MTY5ODIvUFlyRzRIOW5NcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMTFM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李俊卿, 王罗, 李永刚.水轮发电机励磁绕组匝间短路转子温度场计算[J].华北电力大学学报 (自然科学版) , 2018, 45 (4) :58-66.LI Junqing, WANG Luo, LI Yonggang.Calculation of rotor temperature field for inter-turn short circuit of hydro-generator excitation winding[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (4) :58-66.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703019&amp;v=MDE5NjdmWnVac0Z5am1VN3ZMSVNIVGVyRzRIOWJNckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 颜君凯, 马宏忠, 李凯, 等.基于振动信号的变压器绕组松动故障诊断方法[J].电力系统自动化, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005.YAN Junkai, MA Hongzhong, LI Kai, et al.Vibration signal based diagnosis method for looseness fault of transformer winding[J].Automation of Electric Power Systems, 2017, 41 (3) :122-128.DOI:10.7500/AEPS20160417005.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512387072000&amp;v=MDg3NDM5ZmJ2bktyaWZaZVp2RnlublU3L0xJRm9YWEZxekdiYTVITkxFcUk5Q1p1c1BEQk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 武玉才, 李永刚.汽轮发电机转子典型问题分析及故障诊断[M].北京:中国电力出版社, 2015.WU Yucai, LI Yonggang.Typical problem analysis and fault diagnosis of turbine generator rotor[M].Beijing:China Electric Power Press, 2015.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new detection coil capable of performing online diagnosis of excitation winding short-circuits in steam-turbine generators">

                                <b>[9]</b> WU Yucai, MA Minghan, LI Yonggang.A new detection coil capable of performing online diagnosis of excitation winding short-circuits in steam-turbine generators[J].IEEE Transactions on Energy Conversion, 2018, 33 (1) :106-115.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20041000K&amp;v=MjU3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMUHlyUGJiRzRIdFhOcjQ5Rkg0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王晓琳, 林盈杰, 邓智泉, 等.基于探测线圈的无轴承异步电机气隙磁场测量方法研究[J].中国电机工程学报, 2004, 24 (10) :111-116.WANG Xiaolin, LIN Yingjie, DENG Zhiquan, et al.Research of measuring the airgap flux of bearingless induction motors with search coils[J].Proceedings of the CSEE, 2004, 24 (10) :111-116.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201104011&amp;v=MTM1OTlHRnJDVVI3cWZadVpzRnlqbVU3dkxJU0hUZXJHNEg5RE1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 郝亮亮, 孙宇光, 邱阿瑞, 等.大型水轮发电机励磁绕组匝间短路的稳态故障特征分析[J].电力系统自动化, 2011, 35 (4) :40-45.HAO Liangliang, SUN Yuguang, QIU Arui, et al.The steady-state fault characteristics of a large hydro-generator with inter-turn short circuit of field windings[J].Automation of Electric Power Systems, 2011, 35 (4) :40-45.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312022&amp;v=MjIzMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TElTSFRlckc0SDlMTnJZOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郝亮亮, 吴俊勇, 孙宇光, 等.同步发电机转子匝间短路故障监测方案及其灵敏性分析[J].电力系统自动化, 2013, 37 (12) :120-127.HAO Liangliang, WU Junyong, SUN Yuguang, et al.A monitoring scheme for inter-turn short circuit of field windings in synchronous machines and its sensitivity analysis[J].Automation of Electric Power Systems, 2013, 37 (12) :120-127.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 刘石磊.基于D-S证据融合的风力发电机组的故障预测[D].沈阳:沈阳工业大学, 2017.LIU Shilei.Fault prediction of wind turbine based on D-S evidence fusion[D].Shenyang:Shenyang University of Technology, 2017
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012321523.nh&amp;v=MjU1NzNKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TFZGMjZITEM2SDlUT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李洋.基于贝叶斯网络的电机故障诊断方法研究[D].沈阳:沈阳工业大学, 2012.LI Yang.Research of motor fault diagnosis method based on Bayesian network[D].Shenyang:Shenyang University of Technology, 2012.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014304827.nh&amp;v=MDUzNzlHRnJDVVI3cWZadVpzRnlqbVU3dkxWRjI2R3JDNEd0bk9xSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王沅召.基于D-S证据理论和贝叶斯网络的电机故障诊断研究[D].沈阳:沈阳工业大学, 2014.WANG Yuanzhao.Research of motor fault diagnosis based on D-S evidence theory and Bayesian network[D].Shenyang:Shenyang University of Technology, 2014.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201805020&amp;v=MTEyNzRqbVU3dkxQelhUYXJHNEg5bk1xbzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李俊卿, 李忠徽, 仝宗义.基于支持向量机和D-S证据理论的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2018, 45 (5) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in DFIG based on support vector machine &amp; D-S evidence theory[J].Electric Machines &amp; Control Application, 2018, 45 (5) :99-103.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201708020&amp;v=MDY1MzFzRnlqbVU3dkxQelhUYXJHNEg5Yk1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李俊卿, 李忠徽, 仝宗义.基于信息融合的双馈风机定子匝间短路故障诊断[J].电机与控制应用, 2017, 44 (8) :99-103.LI Junqing, LI Zhonghui, TONG Zongyi.Fault diagnosis of stator inter-turn short-circuit in doubly fed induction generator based on information fusion[J].Electric Machines &amp; Control Application, 2017, 44 (8) :99-103.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK201206017&amp;v=MjU2OTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMTHpmSVpiRzRIOVBNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李黎, 张烈平.基于灰色关联和D-S证据理论的感应电机转子故障诊断[J].计算机测量与控制, 2012, 20 (6) :1492-1494.LI Li, ZHANG Lieping.Fault diagnosis of induction motor rotor based on gray correlation and D-S evidence theory[J].Computer Measurement &amp; Control, 2012, 20 (6) :1492-1494.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCS201101009&amp;v=MDIzNDc0SDlETXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TFB5bklmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 卜乐平, 刘开培, 侯新国.采用D-S证据推理的电机转子故障诊断[J].振动、测试与诊断, 2011, 31 (1) :23-26.BU Leping, LIU Kaipei, HOU Xinguo.Rotor fault diagnosis of induction motor using dempster-shafer evidential theory[J].Journal of Vibration, Measurement&amp; Diagnosis, 2011, 31 (1) :23-26.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JCZG201004018&amp;v=MDMzNTJGeWptVTd2TEx5N1JhYkc0SDlITXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张文胜, 龚涛, 胡锴.基于D-S证据理论的直流电机故障诊断研究[J].中国舰船研究, 2010, 5 (4) :72-74.ZHANG Wensheng, GONG Tao, HU Kai, Fault diagnosis of DC motor based on D-S evidence theory[J].Chinese Journal of Ship Research, 2010, 5 (4) :72-74.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD200802016&amp;v=MjUzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VN3ZMUHpYVGFyRzRIdG5Nclk5RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 嵇斗, 王向军.基于D-S证据理论的直流电机故障诊断研究[J].电机与控制应用, 2008, 35 (2) :49-51.JI Dou, WANG Xiangjun.Fault diagnosis of DC machine based on D-S evidence theory[J].Electric Machines &amp; Control Application, 2008, 35 (2) :49-51.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQXB201301032&amp;v=MjEwNDU3cWZadVpzRnlqbVU3dkxQRHpUYkxHNEg5TE1ybzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李学军, 李平, 蒋玲莉, 等.基于异类信息特征融合的异步电机故障诊断[J].仪器仪表学报, 2013, 34 (1) :227-233.LI Xuejun, LI Ping, JIANG Lingli, et al.Fault diagnosis method of asynchronous motor based on heterogeneous information feature fusion[J].Chinese Journal of Scientific Instrument, 2013, 34 (1) :227-233.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300414913&amp;v=MTIyOTRubFVyM0lJRjBVYmhFPU5pZk9mYks3SHRET3JJOUZZT29MQlgwNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> FAN X F, ZUO M J.Fault diagnosis of machines based on D-S evidence theory:Part 1 D-S evidence theory and its improvement[J].Pattern Recognition Letters, 2006, 27 (5) :366-376.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGKQ200702040&amp;v=MjI5NTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVU3dkxJU3JBZjdHNEh0Yk1yWTlCWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 黄志彦, 张柏书, 于开山, 等.D-S证据理论数据融合算法在某系统故障诊断中的应用[J].电光与控制, 2007, 14 (2) :146-149.HUANG Zhiyan, ZHANG Baishu, YU Kaishan, et al.Application of D-S evidence theory data fusion algorithm in fault diagnosis of a certain system[J].Electronics Optics &amp; Control, 2007, 14 (2) :146-149.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916021" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916021&amp;v=MTY4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVTd2TElTSFRlckc0SDlqTnFZOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

