

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136473282443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916022%26RESULT%3d1%26SIGN%3d6ypmh6vwMtj2OrU4%252fJCfSIsvdaI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916022&amp;v=MDQ2OTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5ak5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 Markov-Middleton&lt;/b&gt;脉冲噪声模型 "><b>1 Markov-Middleton</b>脉冲噪声模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2 Markov-Middleton&lt;/b&gt;噪声发生器设计 "><b>2 Markov-Middleton</b>噪声发生器设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;2.1 Markov-Middleton&lt;/b&gt;模型的理论分析"><b>2.1 Markov-Middleton</b>模型的理论分析</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2 Markov-Middleton&lt;/b&gt;模型的工程实现"><b>2.2 Markov-Middleton</b>模型的工程实现</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;3 FPGA&lt;/b&gt;输出噪声性能评估 "><b>3 FPGA</b>输出噪声性能评估</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;4&lt;/b&gt; 通信影响率测试分析 "><b>4</b> 通信影响率测试分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;图1 Markov-Middleton脉冲噪声实现系统流程图&lt;/b&gt;"><b>图1 Markov-Middleton脉冲噪声实现系统流程图</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图2 Markov-Middleton脉冲噪声生成系统的System Generator设计&lt;/b&gt;"><b>图2 Markov-Middleton脉冲噪声生成系统的System Generator设计</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图3 PicoScope接收噪声波形&lt;/b&gt;"><b>图3 PicoScope接收噪声波形</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图4 实测噪声样本&lt;/b&gt;"><b>图4 实测噪声样本</b></a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;图5 Middleton Class A噪声样本&lt;/b&gt;"><b>图5 Middleton Class A噪声样本</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图6 FPGA输出噪声样本&lt;/b&gt;"><b>图6 FPGA输出噪声样本</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;表1 噪声样本的概率分布&lt;/b&gt;"><b>表1 噪声样本的概率分布</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图7 电力线载波通信信道系统的System Generator设计&lt;/b&gt;"><b>图7 电力线载波通信信道系统的System Generator设计</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;表2 不同脉冲比下的抄表成功率&lt;/b&gt;"><b>表2 不同脉冲比下的抄表成功率</b></a></li>
                                                <li><a href="#134" data-title="图A1噪声生成系统实物图">图A1噪声生成系统实物图</a></li>
                                                <li><a href="#135" data-title="图A2电力线信道拓扑结构">图A2电力线信道拓扑结构</a></li>
                                                <li><a href="#136" data-title="图A3用电信息采集系统">图A3用电信息采集系统</a></li>
                                                <li><a href="#137" data-title="图A4 Markov-Middleton高斯/脉冲比率为0.70/0.30">图A4 Markov-Middleton高斯/脉冲比率为0.70/0.30</a></li>
                                                <li><a href="#138" data-title="图A5 Markov-Middleton高斯/脉冲比率为0.90/0.10">图A5 Markov-Middleton高斯/脉冲比率为0.90/0.10</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" GALLI S, SCAGLIONE A, WANG Zhifang.For the grid and through the grid:the role of power line communications in the smart grid[J].Proceedings of the IEEE, 2011, 99 (6) :998-1027." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=For the Grid and Through the Grid: The Role of Power Line Communications in the Smart Grid">
                                        <b>[1]</b>
                                         GALLI S, SCAGLIONE A, WANG Zhifang.For the grid and through the grid:the role of power line communications in the smart grid[J].Proceedings of the IEEE, 2011, 99 (6) :998-1027.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" GALLI S, LYS T.Next generation narrowband (under 500 kHz) power line communications (PLC) standards[J].China Communications, 2015, 12 (3) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGTO201503003&amp;v=MDcyMDhIOVRNckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTC9MUHlyZlliRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         GALLI S, LYS T.Next generation narrowband (under 500 kHz) power line communications (PLC) standards[J].China Communications, 2015, 12 (3) :1-8.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" BAIG S, ASIF H M, UMER T, et al.High data rate discrete wavelet transform-based PLC-VLC design for 5G communication systems[J].IEEE Access, 2018, 6:52490-52499." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High data rate discrete wavelet transform-based PLC-VLC design for 5G communication systems">
                                        <b>[3]</b>
                                         BAIG S, ASIF H M, UMER T, et al.High data rate discrete wavelet transform-based PLC-VLC design for 5G communication systems[J].IEEE Access, 2018, 6:52490-52499.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 李松浓, 胡晓锐, 郑可, 等.低压电力线载波通信信道衰减特性测量与分析[J].电力系统保护与控制, 2018, 46 (4) :99-106.LI Songnong, HU Xiaorui, ZHENG Ke, et al.Measurement and research on attenuation characteristics of low voltage power line communication channel[J].Power System Protection and Control, 2018, 46 (4) :99-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804014&amp;v=MjQ5NjJuYWViRzRIOW5NcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTC9MTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李松浓, 胡晓锐, 郑可, 等.低压电力线载波通信信道衰减特性测量与分析[J].电力系统保护与控制, 2018, 46 (4) :99-106.LI Songnong, HU Xiaorui, ZHENG Ke, et al.Measurement and research on attenuation characteristics of low voltage power line communication channel[J].Power System Protection and Control, 2018, 46 (4) :99-106.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 胡正伟, 谢荣圆, 谢志远.面向多服务质量参数约束的电力线通信路由搜索算法[J].电力系统自动化, 2016, 40 (20) :147-153.HU Zhengwei, XIE Rongyuan, XIE Zhiyuan.Routing search algorithm oriented to constraints on multiple QoS parameters for power line communication[J].Automation of Electric Power Systems, 2016, 40 (20) :147-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620022&amp;v=MDQ0MTZxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5Zk9yNDlIWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         胡正伟, 谢荣圆, 谢志远.面向多服务质量参数约束的电力线通信路由搜索算法[J].电力系统自动化, 2016, 40 (20) :147-153.HU Zhengwei, XIE Rongyuan, XIE Zhiyuan.Routing search algorithm oriented to constraints on multiple QoS parameters for power line communication[J].Automation of Electric Power Systems, 2016, 40 (20) :147-153.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" RABIE K M, ADEBISI B, GACANIN H A, et al.Performance evaluation of multi-hop relaying over non-Gaussian PLC channels[J].Journal of Communications and Networks, 2017, 19 (5) :531-538." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance evaluation of multi-hop relaying over non-Gaussian PLC channels">
                                        <b>[6]</b>
                                         RABIE K M, ADEBISI B, GACANIN H A, et al.Performance evaluation of multi-hop relaying over non-Gaussian PLC channels[J].Journal of Communications and Networks, 2017, 19 (5) :531-538.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 郭以贺, 霍然, 刘欣, 等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001.GUO Yihe, HUO Ran, LIU Xin, et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902021&amp;v=MTg5NjZHNEg5ak1yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭以贺, 霍然, 刘欣, 等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001.GUO Yihe, HUO Ran, LIU Xin, et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 赵洪山, 张伟韬.基于BLT方程的中压电力线载波通信信道建模[J].电力系统自动化, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004.ZHAO Hongshan, ZHANG Weitao.BLT equation based channel modeling for medium-voltage power line carrier communication[J].Automation of Electric Power Systems, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817020&amp;v=MTI1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5bk5xSTlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵洪山, 张伟韬.基于BLT方程的中压电力线载波通信信道建模[J].电力系统自动化, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004.ZHAO Hongshan, ZHANG Weitao.BLT equation based channel modeling for medium-voltage power line carrier communication[J].Automation of Electric Power Systems, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 王东, 王艳, 焦彦军, 等.基于局部反射理论的中压配电网电力线通信信道建模法[J].电力系统自动化, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009.WANG Dong, WANG Yan, JIAO Yanjun, et al.Channel modeling method of power line communication for medium voltage distribution network based on partial reflection theory[J].Automation of Electric Power Systems, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702028&amp;v=MTkwNjNVUjdxZlp1WnNGeWptVUwvTElTSFRlckc0SDliTXJZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王东, 王艳, 焦彦军, 等.基于局部反射理论的中压配电网电力线通信信道建模法[J].电力系统自动化, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009.WANG Dong, WANG Yan, JIAO Yanjun, et al.Channel modeling method of power line communication for medium voltage distribution network based on partial reflection theory[J].Automation of Electric Power Systems, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 崔莹, 刘晓胜, 徐殿国.低压电力线通信网络性能的博弈分析及优化[J].电力系统自动化, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005.CUI Ying, LIU Xiaosheng, XU Dianguo.Game analysis and optimization of communication network performance for low voltage power line[J].Automation of Electric Power Systems, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811017&amp;v=MTkwMzVFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5bk5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         崔莹, 刘晓胜, 徐殿国.低压电力线通信网络性能的博弈分析及优化[J].电力系统自动化, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005.CUI Ying, LIU Xiaosheng, XU Dianguo.Game analysis and optimization of communication network performance for low voltage power line[J].Automation of Electric Power Systems, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 张慧, 卢文冰, 赵雄文, 等.基于最小二乘支持向量机和小波神经网络的电力线通信信道噪声建模研究[J].电工技术学报, 2018, 33 (16) :3879-3888.ZHANG Hui, LU Wenbing, ZHAO Xiongwen, et al.Noise modeling for power line communication channel using the LS-SVM and wavelet neural networks[J].Transactions of China Electrotechnical Society, 2018, 33 (16) :3879-3888." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201816021&amp;v=MDAyNzdCdEdGckNVUjdxZlp1WnNGeWptVUwvTElTckJmYkc0SDluTnFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张慧, 卢文冰, 赵雄文, 等.基于最小二乘支持向量机和小波神经网络的电力线通信信道噪声建模研究[J].电工技术学报, 2018, 33 (16) :3879-3888.ZHANG Hui, LU Wenbing, ZHAO Xiongwen, et al.Noise modeling for power line communication channel using the LS-SVM and wavelet neural networks[J].Transactions of China Electrotechnical Society, 2018, 33 (16) :3879-3888.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 应展烽, 吴军基, 郭昊坤, 等.含周期性脉冲噪声的低压电力线噪声建模研究[J].电力自动化设备, 2013, 33 (9) :58-63.YING Zhanfeng, WU Junji, GUO Haokun, et al.Modeling of low-voltage power line noise containing periodic pulses[J].Electric Power Automation Equipment, 2013, 33 (9) :58-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201309012&amp;v=MTA4NTgvTElTSFJmYkc0SDlMTXBvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         应展烽, 吴军基, 郭昊坤, 等.含周期性脉冲噪声的低压电力线噪声建模研究[J].电力自动化设备, 2013, 33 (9) :58-63.YING Zhanfeng, WU Junji, GUO Haokun, et al.Modeling of low-voltage power line noise containing periodic pulses[J].Electric Power Automation Equipment, 2013, 33 (9) :58-63.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 李平, 赵志辉, 张振仁.低压电力线信道中脉冲噪声的建模及仿真[J].继电器, 2007, 35 (5) :58-62.LI Ping, ZHAO Zhihui, ZHANG Zhenren.Modeling and simulation of the impulse noise in low voltage power line communication channel[J].Relay, 2007, 35 (5) :58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200705014&amp;v=MTMyNjViRzRIdGJNcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTC9MTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李平, 赵志辉, 张振仁.低压电力线信道中脉冲噪声的建模及仿真[J].继电器, 2007, 35 (5) :58-62.LI Ping, ZHAO Zhihui, ZHANG Zhenren.Modeling and simulation of the impulse noise in low voltage power line communication channel[J].Relay, 2007, 35 (5) :58-62.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" MAHMOOD A, CHITRE M.Optimal and near-optimal detection in bursty impulsive noise[J].IEEE Journal of Oceanic Engineering, 2016, 42 (3) :1-15." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal and near-optimal detection in bursty impulsive noise">
                                        <b>[14]</b>
                                         MAHMOOD A, CHITRE M.Optimal and near-optimal detection in bursty impulsive noise[J].IEEE Journal of Oceanic Engineering, 2016, 42 (3) :1-15.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" BANELLI P.Bayesian estimation of a Gaussian source in Middleton’s Class-A impulsive noise[J].IEEE Signal Processing Letters, 2013, 20 (10) :956-959." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bayesian estimation of a Gaussian source in Middleton&amp;#39;&amp;#39;s class-A impulsive noise">
                                        <b>[15]</b>
                                         BANELLI P.Bayesian estimation of a Gaussian source in Middleton’s Class-A impulsive noise[J].IEEE Signal Processing Letters, 2013, 20 (10) :956-959.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" SAVOIA R, VERDE F.Performance analysis of distributed space-time block coding schemes in Middleton Class-A noise[J].IEEE Transactions on Vehicular Technology, 2013, 62 (6) :2579-2595." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance analysis of distributed space-time block coding schemes in Middleton class A noise">
                                        <b>[16]</b>
                                         SAVOIA R, VERDE F.Performance analysis of distributed space-time block coding schemes in Middleton Class-A noise[J].IEEE Transactions on Vehicular Technology, 2013, 62 (6) :2579-2595.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" NDO G, LABEAU F, KASSOUF M.A Markov-Middleton model for bursty impulsive noise:modeling and receiver design[J].IEEE Transactions on Power Delivery, 2013, 28 (4) :2317-2325." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Markov-Middleton model for bursty impulsive noise:modeling and receiver design">
                                        <b>[17]</b>
                                         NDO G, LABEAU F, KASSOUF M.A Markov-Middleton model for bursty impulsive noise:modeling and receiver design[J].IEEE Transactions on Power Delivery, 2013, 28 (4) :2317-2325.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 王毅, 田富公, 侯兴哲, 等.基于System Generator的宽带电力线脉冲噪声实现方法[J].电力系统自动化, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007.WANG Yi, TIAN Fugong, HOU Xingzhe, et al.Implementation method of impulsive noise for broadband power line communication based on System Generator[J].Automation of Electric Power Systems, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712034&amp;v=MzIxNTBac0Z5am1VTC9MSVNIVGVyRzRIOWJOclk5R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王毅, 田富公, 侯兴哲, 等.基于System Generator的宽带电力线脉冲噪声实现方法[J].电力系统自动化, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007.WANG Yi, TIAN Fugong, HOU Xingzhe, et al.Implementation method of impulsive noise for broadband power line communication based on System Generator[J].Automation of Electric Power Systems, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" GHAZEL A, BOUTILLON E, DANGER J L, et al.Design and performance analysis of a high speed AWGN communication channel emulator[C]// IEEE Pacific Rim Conference on Communications, Computers and Signal Processing, August 26-28 , 2001, Victoria, Canada:374-377." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and performance analysis of a high speed AWGN communication channel emulator">
                                        <b>[19]</b>
                                         GHAZEL A, BOUTILLON E, DANGER J L, et al.Design and performance analysis of a high speed AWGN communication channel emulator[C]// IEEE Pacific Rim Conference on Communications, Computers and Signal Processing, August 26-28 , 2001, Victoria, Canada:374-377.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" ZIADE F, KOKALJ M, OUAMEUR M, et al.Improvement of LISN measurement accuracy based on calculable adapters[J].IEEE Transactions on Instrumentation and Measurement, 2016, 65 (2) :365-377." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improvement of LISN measurement accuracy based on calculable adapters">
                                        <b>[20]</b>
                                         ZIADE F, KOKALJ M, OUAMEUR M, et al.Improvement of LISN measurement accuracy based on calculable adapters[J].IEEE Transactions on Instrumentation and Measurement, 2016, 65 (2) :365-377.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" MATHUR A, BHATNAGAR M R, PANIGRAHI B K.Performance evaluation of PLC under the combined effect of background and impulsive noises[J].IEEE Communications Letters, 2015, 19 (7) :1117-1120." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance Evaluation of PLC under the Combined Effect of Background and Impulsive Noises">
                                        <b>[21]</b>
                                         MATHUR A, BHATNAGAR M R, PANIGRAHI B K.Performance evaluation of PLC under the combined effect of background and impulsive noises[J].IEEE Communications Letters, 2015, 19 (7) :1117-1120.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 邓蓉, 谭周文, 肖郭璇, 等.基于压缩感知的电力线脉冲噪声抑制[J].电工技术学报, 2018, 33 (23) :5555-5563.DENG Rong, TAN Zhouwen, XIAO Guoxuan, et al.Impulse noise suppression in power line communication based on compressed sensing[J].Transactions of China Electrotechnical Society, 2018, 33 (23) :5555-5563." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201823017&amp;v=MTk0MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUwvTElTckJmYkc0SDluT3JJOUVZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         邓蓉, 谭周文, 肖郭璇, 等.基于压缩感知的电力线脉冲噪声抑制[J].电工技术学报, 2018, 33 (23) :5555-5563.DENG Rong, TAN Zhouwen, XIAO Guoxuan, et al.Impulse noise suppression in power line communication based on compressed sensing[J].Transactions of China Electrotechnical Society, 2018, 33 (23) :5555-5563.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 呙涛, 胡国荣.基于稀疏贝叶斯学习的MIMO电力线脉冲噪声消除[J].电力系统自动化, 2014, 38 (14) :95-100.GUO Tao, HU Guorong.Impulsive noise mitigation on MIMO power line based on sparse Bayesian learning[J].Automation of Electric Power Systems, 2014, 38 (14) :95-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414015&amp;v=MDE2MDU3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5WE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         呙涛, 胡国荣.基于稀疏贝叶斯学习的MIMO电力线脉冲噪声消除[J].电力系统自动化, 2014, 38 (14) :95-100.GUO Tao, HU Guorong.Impulsive noise mitigation on MIMO power line based on sparse Bayesian learning[J].Automation of Electric Power Systems, 2014, 38 (14) :95-100.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 陈艳波, 马进, 文一宇.一种电力系统量测噪声自适应抗差状态估计方法[J].电力系统自动化, 2015, 39 (8) :66-73.CHEN Yanbo, MA Jin, WEN Yiyu.An adaptive robust state estimation approach for measurement noise[J].Automation of Electric Power Systems, 2015, 39 (8) :66-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508011&amp;v=MTI0MDZxZlp1WnNGeWptVUwvTElTSFRlckc0SDlUTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈艳波, 马进, 文一宇.一种电力系统量测噪声自适应抗差状态估计方法[J].电力系统自动化, 2015, 39 (8) :66-73.CHEN Yanbo, MA Jin, WEN Yiyu.An adaptive robust state estimation approach for measurement noise[J].Automation of Electric Power Systems, 2015, 39 (8) :66-73.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),168-176 DOI:10.7500/AEPS20181023004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm"><b>Markov-Middleton</b>脉冲噪声模型的硬件实现方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">王毅</a>
                                <a href="javascript:;">胡学涛</a>
                                <a href="javascript:;">侯兴哲</a>
                                <a href="javascript:;">叶君</a>
                                <a href="javascript:;">郑可</a>
                                <a href="javascript:;">李松浓</a>
                </h2>
                    <h2>

                    <span>重庆邮电大学通信与信息工程学院</span>
                    <span>国网重庆市电力公司电力科学研究院</span>
                    <span>国网重庆市电力公司博士后科研工作站</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>影响宽带电力线载波通信的关键因素之一是随机突发的脉冲噪声。目前的噪声研究大多停留在理论建模上, 缺乏标准化的电力线噪声硬件实现方法。文中深入研究Markov-Middleton脉冲噪声模型, 分析产生Markov性质的脉冲序列原理, 利用System Generator和Xilinx Vivado联合仿真工具, 设计出具有随机突发特性的电力线噪声生成系统, 并完成该系统的硬件实现。通过对比现场可编程门阵列 (FPGA) 输出、Middleton Class A模型仿真与实测电力线噪声的统计特性, 证明了该硬件实现方法能够生成具有随机突发性和时间相关性的脉冲噪声。通过搭建实验室环境下的电力线载波通信系统, 测试不同参数下噪声对通信成功率的影响程度, 对比其他的硬件实现方法, 验证了所提方法的工程应用价值。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%BD%E5%B8%A6%E7%94%B5%E5%8A%9B%E7%BA%BF%E8%BD%BD%E6%B3%A2%E9%80%9A%E4%BF%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宽带电力线载波通信;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Markov-Middleton&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Markov-Middleton;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=System%20Generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">System Generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Xilinx%20Vivado&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Xilinx Vivado;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%B0%E5%9C%BA%E5%8F%AF%E7%BC%96%E7%A8%8B%E9%97%A8%E9%98%B5%E5%88%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">现场可编程门阵列;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王毅 (1981—) , 男, 通信作者, 博士, 副教授, 主要研究方向:宽带电力线载波通信、智能电网用电信息采集系统。E-mail:wangyi81@cqupt.edu.cn;
                                </span>
                                <span>
                                    胡学涛 (1994—) , 男, 硕士研究生, 主要研究方向:宽带电力线载波通信。E-mail:1163060557@qq.com;
                                </span>
                                <span>
                                    侯兴哲 (1965—) , 男, 教授级高级工程师, 主要研究方向:电能计量与电力通信技术。E-mail:cqhhxz@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>重庆市自然科学基金资助项目 (cstc2016jcyjA0214);</span>
                    </p>
            </div>
                    <h1><b>Hardware Implementation Method of Markov-Middleton Impulsive Noise Model</b></h1>
                    <h2>
                    <span>WANG Yi</span>
                    <span>HU Xuetao</span>
                    <span>HOU Xingzhe</span>
                    <span>YE Jun</span>
                    <span>ZHENG Ke</span>
                    <span>LI Songnong</span>
            </h2>
                    <h2>
                    <span>School of Communication and Information Engineering, Chongqing University of Posts and Telecommunication</span>
                    <span>Electric Power Research Institute of State Grid Chongqing Electric Power Company</span>
                    <span>Postdoctoral Workstation of State Grid Chongqing Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The random burst impulsive noise is the key factor affecting the broadband power line carrier communication. Most of the existing noise research is stuck in theoretical modeling, and there is a lack of standardized hardware implementation methods of power line noise. This paper studies the Markov-Middleton impulsive noise model and analyzes the principle of generation of Markov pulse sequences. Combined with System Generator and Xilinx Vivado tools, a power line noise generating system with random burst characteristics is designed, and the hardware implementation of the system is completed. By comparing the statistical characteristics of filed-programmable gate array (FPGA) output, simulation of Middleton Class A model and measured power line noise, it is proved that the hardware implementation method can generate impulsive noise with random burst characteristic and time correlation. According to the establishment of power line carrier communication system in the laboratory environment, the effect of noise on the communication success rate with different parameters is tested. Compared with other hardware implementation methods, the engineering application value of the proposed method is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=broadband%20power%20line%20carrier%20communication&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">broadband power line carrier communication;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Markov-Middleton&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Markov-Middleton;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=System%20Generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">System Generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Xilinx%20Vivado&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Xilinx Vivado;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=field-programmable%20gate%20array%20(FPGA)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">field-programmable gate array (FPGA) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Chongqing Natural Science Foundation of China (No. cstc2016 jcyjA0214);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="51" name="51" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="52">电力线载波通信技术<citation id="117" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>是一种利用广泛存在的电力线进行通信的新兴技术, 日益受到大家的关注。对于电力线载波通信技术的研究, 主要从三个方面展开, 分别是信号衰减特性、阻抗特性和噪声特性<citation id="118" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。其中噪声干扰是影响电力线载波通信成功率的最主要因素之一。电力线载波通信中的噪声远比其他专用通信线路中的噪声复杂, 研究发现电力线噪声可分为五类噪声:有色背景噪声、窄带噪声、与工频异步的周期脉冲噪声、与工频同步的周期脉冲噪声和异步脉冲噪声。大多数文献将前三者归为背景噪声, 后两者称为脉冲噪声。脉冲噪声是影响通信质量的主要原因<citation id="119" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。针对脉冲噪声的相关特性, 研究人员提出了许多模型来构造此类噪声, 其中最为经典的模型就是Middleton Class A模型<citation id="120" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。Middleton Class A脉冲噪声模型的时域模型通过三个参数描述:脉冲幅度、脉冲宽度、脉冲到达时间间隔。三个参数的概率分布曲线全部来源于对实际电力线噪声的测量, 通过对测量数据进行统计分析得出这三个参数, 并以此构造出概率密度函数 (probability density function, PDF) , 从而对脉冲噪声序列进行建模。但Middleton Class A脉冲噪声模型忽略了噪声的时间相关性, 将噪声样本序列视为独立同分布序列, 因此模型仿真结果与实测电力线噪声有较大的出入, 无法满足工程上对电力线噪声模型的要求。</p>
                </div>
                <div class="p1">
                    <p id="53">在传统Class A模型基础上, 文献<citation id="121" type="reference">[<a class="sup">17</a>]</citation>提出了一个新的脉冲噪声模型, Markov-Middleton脉冲噪声模型。该模型不仅保留了Middleton Class A模型简易性和权威性的优点, 并且在噪声样本时间相关性上也有较好的表现, 能更好地表现出电力线载波通信中随机噪声的随机突发特性。然而目前对Markov-Middleton模型的研究仅仅停留在理论和仿真上, 并没有对其在工程上的应用做进一步深入探讨。基于这一问题, 本文设计提出了一种噪声硬件实现方法, 利用System Generator和Xilinx Vivado仿真工具, 将Markov-Middleton脉冲噪声模型在现场可编程门阵列 (FPGA) 平台上转换成硬件实现, 并通过搭建实际电力线载波通信系统, 测试并分析了生成噪声对实际电力线载波通信的影响程度, 通过对比文献<citation id="122" type="reference">[<a class="sup">17</a>]</citation>提出的硬件实现方法, 验证了本文所提方法的工程应用价值。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 Markov-Middleton</b>脉冲噪声模型</h3>
                <div class="p1">
                    <p id="55">Markov-Middleton脉冲噪声模型是在传统的Class A模型基础之上, 通过增加一个噪声样本转移概率<i>x</i>, 以此改善原模型的缺点, 表现出噪声样本的时间相关性。</p>
                </div>
                <div class="p1">
                    <p id="56">Markov-Middleton模型的概率密度函数如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>A</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>0</mn></mrow><mn>1</mn></munderover><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>´</mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>m</mi></msub><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac></mrow></mstyle><mi>exp</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mi>n</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mrow><mi>exp</mi><mo stretchy="false"> (</mo><mo>-</mo><mi>A</mi><mo stretchy="false">) </mo><mi>A</mi><msup><mrow></mrow><mi>m</mi></msup></mrow><mrow><mi>m</mi><mo>!</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>0</mn></mrow><mn>1</mn></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>σ</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup><mo>=</mo><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup><mfrac><mrow><mfrac><mi>m</mi><mi>A</mi></mfrac><mo>+</mo><mi>Γ</mi></mrow><mrow><mn>1</mn><mo>+</mo><mi>Γ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">在电力线载波通信信道中, 式 (1) 是Markov-Middleton脉冲噪声模型的概率密度参数, 其中<i>n</i><sub><i>k</i></sub>为脉冲噪声样本, <i>m</i>表示噪声序列的状态值, <i>σ</i><sub><i>m</i></sub>为<i>m</i>状态的噪声标准差;式 (2) 则表示的是<i>m</i>状态发生的概率, 用<i>p</i><sub><i>m</i></sub>表示;式 (3) 中<i>p</i><sub><i>m</i></sub>′表示从瞬时转移状态到<i>m</i>状态的转移概率;式 (4) 中<i>σ</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>表示<i>m</i>状态的噪声方差;<i>σ</i><sup>2</sup>为总噪声方差。</p>
                </div>
                <div class="p1">
                    <p id="60">式 (4) 还包含了传统Class A模型的三大参数<i>A</i>, <i>Γ</i>, <i>σ<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml></i><citation id="123" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 其中<i>A</i>为冲激指数, 其大小决定了噪声的脉冲性, <i>Γ</i>为高斯脉冲功率比。此外模型增加了一个与<i>A</i>, <i>Γ</i>, <i>σ</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>相互独立的参数<i>x</i>, 根据<i>x</i>和<i>p</i><sub><i>m</i></sub>′, 可以得到一个Markov状态转移矩阵:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ρ</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>x</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub><mo>´</mo></mtd><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub><mo>´</mo></mtd><mtd><mi>x</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<b><i>P</i></b>为脉冲噪声的状态转移概率分布矩阵;<i>p</i><sub>0</sub>′为状态0出现的概率;<i>p</i><sub>1</sub>′为状态1出现的概率;<i>x</i>表示的是状态转移概率, 可以通过实测的噪声样本计算得到, 其计算公式如式 (6) 所示<citation id="124" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mn>1</mn><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>Ι</mtext></msub><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub><mo>´</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></math></mathml>为平均脉冲宽度。</p>
                </div>
                <div class="p1">
                    <p id="68">根据概率分布矩阵, 噪声进行状态序列的逐个生成, 通过反复迭代得到一个具有时间相关性的状态序列, 对于每一个状态<i>m</i>, 一个均值为0、方差为<i>σ</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>的高斯噪声样本被生成, 最终组成了Markov-Middleton脉冲噪声序列。</p>
                </div>
                <div class="p1">
                    <p id="70">相比于传统的Middleton Class A模型, Markov-Middleton脉冲噪声模型不仅保留了它的随机突发性, 还体现出了电力线噪声的时间相关性。所谓随机突发, 即在整体统计概率分布上保持一致, 但在单个的状态生成上是完全随机的, 而时间相关则是说当前状态值不仅取决于当前概率分布, 还与前一状态值息息相关。</p>
                </div>
                <div class="p1">
                    <p id="71">文献<citation id="125" type="reference">[<a class="sup">17</a>]</citation>亦表明Markov-Middleton脉冲噪声模型是一个能更好地体现出电力线噪声相关特性的模型, 因此本文将其作为硬件实现的对象, 有效改善现有方法对模拟电力线噪声的不足, 得到更符合现实环境的电力线噪声。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2 Markov-Middleton</b>噪声发生器设计</h3>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1 Markov-Middleton</b>模型的理论分析</h4>
                <div class="p1">
                    <p id="74">根据Markov-Middleton脉冲噪声的理论模型, 设计出如图1所示的系统生成方案流程图。该系统主要由三部分组成, 分别为Markov序列生成模块、加权因子模块和高斯噪声发生器模块。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 Markov-Middleton脉冲噪声实现系统流程图" src="Detail/GetImg?filename=images/DLXT201916022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 Markov-Middleton脉冲噪声实现系统流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of realization system of Markov-Middleton impulsive noise</b></p>

                </div>
                <div class="p1">
                    <p id="76">传统Middleton Class A模型序列发生器仅仅是一个泊松序列生成器<citation id="126" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 每个序列样本的发生概率符合整体噪声序列的统计分布概率, 但相邻样本之间是互相独立的, 这就造成了模型的输出序列相互独立, 从而无法体现电力线噪声的时间相关性。而本文设计的序列生成方法通过一个预设的初始状态分布得到初始状态, 利用概率转移矩阵, 得到下一个转移状态, 循环此过程, 生成一组具有时间相关性的序列<i>m</i>, 依据这一序列生成的脉冲噪声样本也具有类似特性, 在时间上一一相关, 如此也就克服了传统Class A模型相互独立的缺点, 生成更为符合实际的电力线噪声。</p>
                </div>
                <div class="p1">
                    <p id="77">图1中第2个模块是Markov-Middleton噪声模型的加权因子<i>σ</i><sub><i>m</i></sub>, 这一因子决定了Markov-Middleton脉冲噪声的特性。根据式 (4) , 该模块通过一系列加法器、乘法器、延迟单元、常数单元、平方等模块连接而成。</p>
                </div>
                <div class="p1">
                    <p id="78">第3个模块高斯噪声发生器采用Box-Muller算法和中心极限定理相结合的方法<citation id="127" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 生成高斯白噪声。</p>
                </div>
                <div class="p1">
                    <p id="79">整个脉冲噪声生成系统是通过加权因子乘以高斯噪声, 以得到不同方差的高斯噪声, 并以此作为模型的脉冲噪声样本输出。Markov-Middleton脉冲噪声序列可以用式 (7) 表示。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mi>σ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>G</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>I</i> (<i>i</i>) 为脉冲噪声采样序列;<i>G</i> (<i>i</i>) 为高斯白噪声采样序列;<i>i</i>∈{0, 1, …, ∞}, 表示序列样本排序数。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2 Markov-Middleton</b>模型的工程实现</h4>
                <div class="p1">
                    <p id="83">Markov-Middleton模型的实现采用了Xilinx公司第六代Spartan系列XC6SLX100芯片来完成, 主要分为两个步骤:①在System Generator中进行噪声生成系统的设计;②通过Xilinx Vivado软件工具完成噪声生成系统的硬件FPGA实现。</p>
                </div>
                <div class="p1">
                    <p id="84">在步骤①中, System Generator噪声系统设计主要分为三个部分:Markov序列发生器、加权因子和高斯白噪声生成器。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">1) Markov序列发生器的设计主要包含了初始状态生成及状态转移过程。</h4>
                <div class="p1">
                    <p id="86">初始状态生成是通过线性反馈移位寄存器 (LFSR) 模块产生[0, 1]之间均匀分布的随机数, 再与常数0.5进行对比, 若前者大于后者, 输出为1, 否则输出为0, 如此即得到状态分布为[0.5, 0.5]的初始状态;接着进行序列的状态转移, 将得到的初始状态通过Mux模块输出至串行模块Concat的高地址, 常数0作为低地址, 通过串行输出取出ROM块对应的概率, 与LSFR输出的随机数进行对比, 若后者大于前者, 则输出1, 反之输出为0, 此时得到的即为依据初始状态值及状态转移矩阵得到的第二状态, 将第二状态值输出至串行模块Concat的高位, 根据状态转移矩阵得到第三状态。通过循环上述过程, 不断地迭代即可得到整个状态序列, 由于每个状态的生成是基于前一个状态和状态转移矩阵的综合作用, 因此设计得到的状态序列具有明显的时间相关性。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">2) 加权因子的实现。</h4>
                <div class="p1">
                    <p id="88">本文根据式 (4) 和图1中加权因子部分构建出加权因子模块图。首先, 用Markov序列发生器产生的序列值经格式转换后乘以常数1/<i>A</i>, 然后用加法器Add模块与式 (4) 中的<i>Γ</i>相加得到<i>m</i>/<i>A</i>+<i>Γ</i>的运算。接下来以同样的方法乘以1/ (1+<i>Γ</i>) , 接着用乘法器与总噪声方差<i>σ</i><sup>2</sup>相乘得到脉冲噪声方差, 最后进行开根号运算, 至此输出的就是每个脉冲状态的加权因子 。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">3) 高斯噪声发生器的实现。</h4>
                <div class="p1">
                    <p id="90">文献<citation id="128" type="reference">[<a class="sup">18</a>]</citation>采用System Generator中提供的White Gaussian Noise Generator模块生成高斯白噪声, 通过设置模块的初试种子得到标准的高斯白噪声。</p>
                </div>
                <div class="p1">
                    <p id="91">整体系统设计如图2所示。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Markov-Middleton脉冲噪声生成系统的System Generator设计" src="Detail/GetImg?filename=images/DLXT201916022_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Markov-Middleton脉冲噪声生成系统的System Generator设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 System Generator design of Markov-Middleton impulsive noise generation system</b></p>

                </div>
                <div class="p1">
                    <p id="93">设计完成后利用Xilinx Vivado软件工具, 经过IP catalog生成、内核嵌入、端口配置、模拟、综合、实现等过程, 将设计的噪声生成系统转换成bit流, 通过JTAG串口下载到FPGA板上, 然后通过预设输出端口, 经由FPGA自带的时钟驱动, 生成脉冲噪声序列, 完成噪声生成系统的硬件实现, 并通过PicoScope接收并分析生成的噪声波形。附录A图A1为噪声生成系统实物接线图, 图3为PicosScope接收到的一段噪声波形。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 PicoScope接收噪声波形" src="Detail/GetImg?filename=images/DLXT201916022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 PicoScope接收噪声波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Received noise waveform of PicoScope</b></p>

                </div>
                <div class="p1">
                    <p id="95">利用PicoScope将接收到的噪声波形转换成.mat数据形式, 通过MATLAB打开并进行统计分析, 对比实测噪声序列、Class A脉冲噪声序列, 对生成的噪声进行性能评估。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>3 FPGA</b>输出噪声性能评估</h3>
                <div class="p1">
                    <p id="97">图4中实测噪声样本是利用线路阻抗稳定网络 (LISN) 屏蔽大量外部噪声干扰, 实测多台笔记本电脑共同工作下产生的噪声波形, 以模拟最典型的实验室场景下的噪声情况<citation id="129" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>;图5是对实测噪声序列统计分析后, 进行Middleton Class A模型建模的波形。图6是将PicoScope得到的噪声波形转换成.mat格式, 在MATLAB中打开得到的波形。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 实测噪声样本" src="Detail/GetImg?filename=images/DLXT201916022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 实测噪声样本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Measured noise sample</b></p>

                </div>
                <div class="p1">
                    <p id="99">对比图4、图5和图6的时域波形可以发现, 图4中实测脉冲噪声有明显的随机突发性和时间相关性, 噪声多以脉冲群形式出现, 呈聚合状;而图5的Class A脉冲样本呈现出明显的独立同分布特性, 相对均匀地分布于整个时间域上。两者在时域波形结构上呈现出较大的差异, 而图6中FPGA输出的脉冲噪声序列与实测噪声样本近似, 脉冲部分有明显的群聚性。</p>
                </div>
                <div class="area_img" id="100">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 Middleton Class A噪声样本" src="Detail/GetImg?filename=images/DLXT201916022_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 Middleton Class A噪声样本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Noise sample of Middleton Class A</b></p>

                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 FPGA输出噪声样本" src="Detail/GetImg?filename=images/DLXT201916022_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 FPGA输出噪声样本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Output noise sample of FPGA</b></p>

                </div>
                <div class="p1">
                    <p id="102">影响电力线载波通信最主要的噪声是连续突发的脉冲噪声<citation id="130" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 其中噪声的时间相关性起着决定性的作用, 因为时间相关性, 导致电力线噪声多以连续突发的形式出现, 极大影响了电力线载波通信性能。对比多段FPGA噪声输出、实测噪声和Middleton Class A脉冲噪声样本, 结果见表1。</p>
                </div>
                <div class="area_img" id="103">
                    <p class="img_tit"><b>表1 噪声样本的概率分布</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Probability distribution of noise samples</b></p>
                    <p class="img_note"></p>
                    <table id="103" border="1"><tr><td rowspan="2"><br />噪声<br />状态</td><td colspan="6"><br />概率</td></tr><tr><td><br />实测<br />噪声</td><td>Middleton <br />Class A</td><td>FPGA<br />输出1</td><td>FPGA<br />输出2</td><td>FPGA<br />输出3</td><td>FPGA<br />输出4</td></tr><tr><td>0</td><td>0.946 8</td><td>0.946 8</td><td>0.946 8</td><td>0.946 7</td><td>0.946 7</td><td>0.946 9</td></tr><tr><td><br />1</td><td>0.053 2</td><td>0.053 2</td><td>0.053 2</td><td>0.053 3</td><td>0.053 3</td><td>0.053 1</td></tr><tr><td><br />11</td><td>0.047 9</td><td>0.003 6</td><td>0.023 0</td><td>0.023 5</td><td>0.023 5</td><td>0.023 4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="104">由表1可以发现, 在保证噪声样本的0 (无脉冲) 、1 (有脉冲) 发生概率相似的基础下, FPGA输出的脉冲噪声序列的连续脉冲概率 (11出现概率) 要明显高于传统的Middleton Class A模型, 低于实测脉冲噪声, 并且后续实验证明, 随着噪声样本高斯脉冲比的减小, FPGA输出的噪声序列的连续脉冲概率会越来越接近于实测噪声序列。</p>
                </div>
                <div class="p1">
                    <p id="105">综合以上, 本文提出的方法能有效改善传统Class A模型的缺点, 在表现电力线噪声的随机突发和时间相关性上具有明显的优势, 相比于文献<citation id="131" type="reference">[<a class="sup">17</a>]</citation>, 是一个更为合适的噪声硬件实现方法。在此之外, 通过实际通信过程, 验证本文提出方法的工程应用价值。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>4</b> 通信影响率测试分析</h3>
                <div class="p1">
                    <p id="107">将上述的Markov-Middleton脉冲噪声生成系统叠加在一个典型的三分支多径电力线信道上, 作为电力线噪声干扰, 模拟整个电力线载波通信信道环境。信道拓扑结构如附录A图A2所示, 整体模块设计如图7所示。通过Vivado将其转换成bit流文件, 利用串口下载到FPGA板上, 通过FPGA板实现一个叠加Markov-Middleton脉冲噪声的三分支多径电力线载波通信信道。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 电力线载波通信信道系统的System Generator设计" src="Detail/GetImg?filename=images/DLXT201916022_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 电力线载波通信信道系统的System Generator设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 System Generator design of channel system for power line carrier communication</b></p>

                </div>
                <div class="p1">
                    <p id="109">为了测试这个信道的通信性能, 本文设计了一个实验室场景下的用电信息采集系统, 如附录A图A3所示。系统主要由电表、FPGA板、adda子板和集中器组成。电表发送用电信息;集中器负责采集用电信息并发送抄表指令;FPGA板用来模拟电力线信道环境, 包括信道以及Markov-Middleton脉冲噪声干扰;adda子板负责信号的输入输出, 保证信息采集系统的正常通信。</p>
                </div>
                <div class="p1">
                    <p id="110">完成用电信息采集系统的搭建后, 在PC端的抄表程序上配置好环境, 加载电表, 开始抄读过程。为了保证脉冲噪声能切实影响到抄表信号, 保持Markov-Middleton脉冲噪声的幅值在400 mV左右, 根据式 (5) , 保持<i>x</i>=0.895不变, 通过改变高斯噪声与脉冲噪声的比率<i>p</i><sub>0</sub>′/<i>p</i><sub>1</sub>′, 改变其状态转移矩阵, 最终改变整个模型的输出噪声, 如附录A图A4、图A5所示, 随着比率的逐步增大, 输出噪声的脉冲部分逐渐稀疏, 对通信的干扰能力也在逐渐下降, 通过对比文献<citation id="132" type="reference">[<a class="sup">17</a>]</citation>所提方法的抄表成功率变化, 本文提出的硬件实现模型无疑是一个更好的选择。</p>
                </div>
                <div class="p1">
                    <p id="111">从表2结果可以看出, 本文提出Markov-Middleton脉冲噪声模型的实现方法, 相比于传统Middleton Class A脉冲噪声, 更符合实际的电力线信道, 其在不同高斯与脉冲比率下的噪声输出对电力线载波通信的影响程度有明显的相关性, 对电力线载波通信性能的影响是渐变式, 而非突变式。随着比率的增加, 模型输出对电力线载波通信的干扰强度呈梯度下降, 这也更符合实际电力线噪声对通信的影响程度。因此, 在研究电力线载波通信特性、电力线产品性能测试以及相关工程应用上, 本文提出的方法相对于已有的方法, 具有一定的参考价值和应用价值。</p>
                </div>
                <div class="area_img" id="112">
                    <p class="img_tit"><b>表2 不同脉冲比下的抄表成功率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Success rates of meter reading with different impulse ratios</b></p>
                    <p class="img_note"></p>
                    <table id="112" border="1"><tr><td><br />高斯/脉冲噪声比</td><td>Markov-Middleton<br />抄表率/%</td><td>Middleton Class A<br />抄表率/%</td></tr><tr><td><br />0.70/0.30</td><td>0</td><td>0</td></tr><tr><td><br />0.76/0.24</td><td>7.35</td><td>0</td></tr><tr><td><br />0.77/0.23</td><td>21.65</td><td>0</td></tr><tr><td><br />0.78/0.22</td><td>73.53</td><td>0</td></tr><tr><td><br />0.79/0.21</td><td>87.61</td><td>0</td></tr><tr><td><br />0.80/0.20</td><td>95.41</td><td>0</td></tr><tr><td><br />0.90/0.10</td><td>100.00</td><td>0</td></tr><tr><td><br />0.99/0.01</td><td>100.00</td><td>100</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="114">电力线载波通信中的脉冲噪声是影响其通信质量的主要因素之一。目前对脉冲噪声的研究大多停留在理论建模上, 在实际的工程应用上很少有相关的实现方法。本文提出的Markov-Middleton脉冲噪声模型的硬件实现方法, 通过System Generator和Xilinx联合仿真的方式, 在FPGA中成功实现了该噪声模型。通过统计特性的对比, 得到了可以体现出脉冲噪声时间相关特性的脉冲序列硬件实现方法。随后设计并搭建了实验室环境下的电力线载波通信系统, 通过抄表成功率直观变化, 对比验证了本文提出方法的工程应用价值, 为进一步的电力线载波通信理论研究以及电力线载波产品的性能测试提供了平台。</p>
                </div>
                <div class="p1">
                    <p id="115">值得注意的是, 实际电力线噪声并非仅是有脉冲、无脉冲两种状态, 而是在噪声幅度上仍有相关变化的关系, 本文并没有对这方面进行细致研究, 将在后续研究中进一步完善。</p>
                </div>
                <div class="p1">
                    <p id="116">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag">附录A</h3>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1噪声生成系统实物图" src="Detail/GetImg?filename=images/DLXT201916022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1噪声生成系统实物图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Noise generation system physical diagram</p>

                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电力线信道拓扑结构" src="Detail/GetImg?filename=images/DLXT201916022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电力线信道拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power line channel topology</p>

                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3用电信息采集系统" src="Detail/GetImg?filename=images/DLXT201916022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3用电信息采集系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Electric information acquisition system</p>

                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 Markov-Middleton高斯/脉冲比率为0.70/0.30" src="Detail/GetImg?filename=images/DLXT201916022_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 Markov-Middleton高斯/脉冲比率为0.70/0.30  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Markov-Middleton Gaussian/Impulse is 0.70/0.30</p>

                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916022_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 Markov-Middleton高斯/脉冲比率为0.90/0.10" src="Detail/GetImg?filename=images/DLXT201916022_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 Markov-Middleton高斯/脉冲比率为0.90/0.10  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916022_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Markov-Middleton Gaussian/Impulse is 0.90/0.10</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=For the Grid and Through the Grid: The Role of Power Line Communications in the Smart Grid">

                                <b>[1]</b> GALLI S, SCAGLIONE A, WANG Zhifang.For the grid and through the grid:the role of power line communications in the smart grid[J].Proceedings of the IEEE, 2011, 99 (6) :998-1027.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGTO201503003&amp;v=MDI2MzZVTC9MUHlyZlliRzRIOVRNckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> GALLI S, LYS T.Next generation narrowband (under 500 kHz) power line communications (PLC) standards[J].China Communications, 2015, 12 (3) :1-8.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High data rate discrete wavelet transform-based PLC-VLC design for 5G communication systems">

                                <b>[3]</b> BAIG S, ASIF H M, UMER T, et al.High data rate discrete wavelet transform-based PLC-VLC design for 5G communication systems[J].IEEE Access, 2018, 6:52490-52499.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804014&amp;v=MDEwMjBMeW5hZWJHNEg5bk1xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李松浓, 胡晓锐, 郑可, 等.低压电力线载波通信信道衰减特性测量与分析[J].电力系统保护与控制, 2018, 46 (4) :99-106.LI Songnong, HU Xiaorui, ZHENG Ke, et al.Measurement and research on attenuation characteristics of low voltage power line communication channel[J].Power System Protection and Control, 2018, 46 (4) :99-106.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620022&amp;v=MDQwOTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUwvTElTSFRlckc0SDlmT3I0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 胡正伟, 谢荣圆, 谢志远.面向多服务质量参数约束的电力线通信路由搜索算法[J].电力系统自动化, 2016, 40 (20) :147-153.HU Zhengwei, XIE Rongyuan, XIE Zhiyuan.Routing search algorithm oriented to constraints on multiple QoS parameters for power line communication[J].Automation of Electric Power Systems, 2016, 40 (20) :147-153.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance evaluation of multi-hop relaying over non-Gaussian PLC channels">

                                <b>[6]</b> RABIE K M, ADEBISI B, GACANIN H A, et al.Performance evaluation of multi-hop relaying over non-Gaussian PLC channels[J].Journal of Communications and Networks, 2017, 19 (5) :531-538.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902021&amp;v=MDUyOTBqTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUwvTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭以贺, 霍然, 刘欣, 等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001.GUO Yihe, HUO Ran, LIU Xin, et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems, 2019, 43 (2) :156-161.DOI:10.7500/AEPS20180608001.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817020&amp;v=MDQyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5bk5xSTlIWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵洪山, 张伟韬.基于BLT方程的中压电力线载波通信信道建模[J].电力系统自动化, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004.ZHAO Hongshan, ZHANG Weitao.BLT equation based channel modeling for medium-voltage power line carrier communication[J].Automation of Electric Power Systems, 2018, 42 (17) :155-161.DOI:10.7500/AEPS20180331004.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702028&amp;v=MTI3MTFzRnlqbVVML0xJU0hUZXJHNEg5Yk1yWTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王东, 王艳, 焦彦军, 等.基于局部反射理论的中压配电网电力线通信信道建模法[J].电力系统自动化, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009.WANG Dong, WANG Yan, JIAO Yanjun, et al.Channel modeling method of power line communication for medium voltage distribution network based on partial reflection theory[J].Automation of Electric Power Systems, 2017, 41 (2) :178-183.DOI:10.7500/AEPS20160229009.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811017&amp;v=MTM1OTlHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5bk5ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 崔莹, 刘晓胜, 徐殿国.低压电力线通信网络性能的博弈分析及优化[J].电力系统自动化, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005.CUI Ying, LIU Xiaosheng, XU Dianguo.Game analysis and optimization of communication network performance for low voltage power line[J].Automation of Electric Power Systems, 2018, 42 (11) :122-128.DOI:10.7500/AEPS20170807005.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201816021&amp;v=MTgyMjZxZlp1WnNGeWptVUwvTElTckJmYkc0SDluTnFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张慧, 卢文冰, 赵雄文, 等.基于最小二乘支持向量机和小波神经网络的电力线通信信道噪声建模研究[J].电工技术学报, 2018, 33 (16) :3879-3888.ZHANG Hui, LU Wenbing, ZHAO Xiongwen, et al.Noise modeling for power line communication channel using the LS-SVM and wavelet neural networks[J].Transactions of China Electrotechnical Society, 2018, 33 (16) :3879-3888.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201309012&amp;v=MDM3NjdmWnVac0Z5am1VTC9MSVNIUmZiRzRIOUxNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 应展烽, 吴军基, 郭昊坤, 等.含周期性脉冲噪声的低压电力线噪声建模研究[J].电力自动化设备, 2013, 33 (9) :58-63.YING Zhanfeng, WU Junji, GUO Haokun, et al.Modeling of low-voltage power line noise containing periodic pulses[J].Electric Power Automation Equipment, 2013, 33 (9) :58-63.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200705014&amp;v=MDEzNzFzRnlqbVVML0xMeW5hZWJHNEh0Yk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李平, 赵志辉, 张振仁.低压电力线信道中脉冲噪声的建模及仿真[J].继电器, 2007, 35 (5) :58-62.LI Ping, ZHAO Zhihui, ZHANG Zhenren.Modeling and simulation of the impulse noise in low voltage power line communication channel[J].Relay, 2007, 35 (5) :58-62.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal and near-optimal detection in bursty impulsive noise">

                                <b>[14]</b> MAHMOOD A, CHITRE M.Optimal and near-optimal detection in bursty impulsive noise[J].IEEE Journal of Oceanic Engineering, 2016, 42 (3) :1-15.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bayesian estimation of a Gaussian source in Middleton&amp;#39;&amp;#39;s class-A impulsive noise">

                                <b>[15]</b> BANELLI P.Bayesian estimation of a Gaussian source in Middleton’s Class-A impulsive noise[J].IEEE Signal Processing Letters, 2013, 20 (10) :956-959.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance analysis of distributed space-time block coding schemes in Middleton class A noise">

                                <b>[16]</b> SAVOIA R, VERDE F.Performance analysis of distributed space-time block coding schemes in Middleton Class-A noise[J].IEEE Transactions on Vehicular Technology, 2013, 62 (6) :2579-2595.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Markov-Middleton model for bursty impulsive noise:modeling and receiver design">

                                <b>[17]</b> NDO G, LABEAU F, KASSOUF M.A Markov-Middleton model for bursty impulsive noise:modeling and receiver design[J].IEEE Transactions on Power Delivery, 2013, 28 (4) :2317-2325.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712034&amp;v=MDk4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTC9MSVNIVGVyRzRIOWJOclk5R1lJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王毅, 田富公, 侯兴哲, 等.基于System Generator的宽带电力线脉冲噪声实现方法[J].电力系统自动化, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007.WANG Yi, TIAN Fugong, HOU Xingzhe, et al.Implementation method of impulsive noise for broadband power line communication based on System Generator[J].Automation of Electric Power Systems, 2017, 41 (12) :218-223.DOI:10.7500/AEPS20160929007.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and performance analysis of a high speed AWGN communication channel emulator">

                                <b>[19]</b> GHAZEL A, BOUTILLON E, DANGER J L, et al.Design and performance analysis of a high speed AWGN communication channel emulator[C]// IEEE Pacific Rim Conference on Communications, Computers and Signal Processing, August 26-28 , 2001, Victoria, Canada:374-377.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improvement of LISN measurement accuracy based on calculable adapters">

                                <b>[20]</b> ZIADE F, KOKALJ M, OUAMEUR M, et al.Improvement of LISN measurement accuracy based on calculable adapters[J].IEEE Transactions on Instrumentation and Measurement, 2016, 65 (2) :365-377.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance Evaluation of PLC under the Combined Effect of Background and Impulsive Noises">

                                <b>[21]</b> MATHUR A, BHATNAGAR M R, PANIGRAHI B K.Performance evaluation of PLC under the combined effect of background and impulsive noises[J].IEEE Communications Letters, 2015, 19 (7) :1117-1120.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201823017&amp;v=MTE3MDViRzRIOW5Pckk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTC9MSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 邓蓉, 谭周文, 肖郭璇, 等.基于压缩感知的电力线脉冲噪声抑制[J].电工技术学报, 2018, 33 (23) :5555-5563.DENG Rong, TAN Zhouwen, XIAO Guoxuan, et al.Impulse noise suppression in power line communication based on compressed sensing[J].Transactions of China Electrotechnical Society, 2018, 33 (23) :5555-5563.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414015&amp;v=MTA4MTJxNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 呙涛, 胡国荣.基于稀疏贝叶斯学习的MIMO电力线脉冲噪声消除[J].电力系统自动化, 2014, 38 (14) :95-100.GUO Tao, HU Guorong.Impulsive noise mitigation on MIMO power line based on sparse Bayesian learning[J].Automation of Electric Power Systems, 2014, 38 (14) :95-100.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508011&amp;v=MTgzNjFTSFRlckc0SDlUTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUwvTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈艳波, 马进, 文一宇.一种电力系统量测噪声自适应抗差状态估计方法[J].电力系统自动化, 2015, 39 (8) :66-73.CHEN Yanbo, MA Jin, WEN Yiyu.An adaptive robust state estimation approach for measurement noise[J].Automation of Electric Power Systems, 2015, 39 (8) :66-73.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916022" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916022&amp;v=MDQ2OTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVML0xJU0hUZXJHNEg5ak5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

