

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136467764006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916003%26RESULT%3d1%26SIGN%3dHqg67UoKzlUuGbiDreispTpzkE4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916003&amp;v=MjI1NTJGeWpsVWI3SklTSFRlckc0SDlqTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1 ADN&lt;/b&gt;滚动连续实时优化调度策略 "><b>1 ADN</b>滚动连续实时优化调度策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2&lt;/b&gt; 实时优化调度模型 "><b>2</b> 实时优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2 ADN&lt;/b&gt;安全运行的时序动态约束"><b>2.2 ADN</b>安全运行的时序动态约束</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.3&lt;/b&gt; 其他约束"><b>2.3</b> 其他约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解方法 "><b>3</b> 模型求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于半不变量法的随机潮流计算"><b>3.1</b> 基于半不变量法的随机潮流计算</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.2&lt;/b&gt; 模型求解流程"><b>3.2</b> 模型求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;4 算例结果与分析&lt;/b&gt; "><b>4 算例结果与分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#134" data-title="&lt;b&gt;4.1&lt;/b&gt; 滚动连续实时优化调度结果"><b>4.1</b> 滚动连续实时优化调度结果</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;4.2&lt;/b&gt; 不同调度策略比较"><b>4.2</b> 不同调度策略比较</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;4.3&lt;/b&gt; 不同算法的比较"><b>4.3</b> 不同算法的比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 滚动连续实时优化调度策略示意图&lt;/b&gt;"><b>图1 滚动连续实时优化调度策略示意图</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图2 任意一次实时调度的流程图&lt;/b&gt;"><b>图2 任意一次实时调度的流程图</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图3 各单元实际有功出力&lt;/b&gt;"><b>图3 各单元实际有功出力</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图4 光储荷电状态曲线&lt;/b&gt;"><b>图4 光储荷电状态曲线</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;表1 不同调度策略的仿真结果&lt;/b&gt;"><b>表1 不同调度策略的仿真结果</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图5 不同算法的收敛特性曲线&lt;/b&gt;"><b>图5 不同算法的收敛特性曲线</b></a></li>
                                                <li><a href="#171" data-title="图A1改进IEEE 33节点配电系统网络结构">图A1改进IEEE 33节点配电系统网络结构</a></li>
                                                <li><a href="#172" data-title="表A1改进IEEE 33节点配电系统的分布式电源配置参数">表A1改进IEEE 33节点配电系统的分布式电源配置参数</a></li>
                                                <li><a href="#173" data-title="表A2与上级电网购售电的分时电价表">表A2与上级电网购售电的分时电价表</a></li>
                                                <li><a href="#174" data-title="图A2 IEEE 33节点系统总负荷与风光出力实时曲线">图A2 IEEE 33节点系统总负荷与风光出力实时曲线</a></li>
                                                <li><a href="#175" data-title="图A3大容量风机有功无功出力">图A3大容量风机有功无功出力</a></li>
                                                <li><a href="#176" data-title="图A4大容量光伏实际有功无功出力">图A4大容量光伏实际有功无功出力</a></li>
                                                <li><a href="#177" data-title="图A5可削减负荷实际削减量">图A5可削减负荷实际削减量</a></li>
                                                <li><a href="#178" data-title="图A6各单元实际无功出力">图A6各单元实际无功出力</a></li>
                                                <li><a href="#181" data-title="图B1改进IEEE 69节点配电系统网络结构">图B1改进IEEE 69节点配电系统网络结构</a></li>
                                                <li><a href="#182" data-title="表B1改进IEEE 69节点配电系统的分布式电源配置参数">表B1改进IEEE 69节点配电系统的分布式电源配置参数</a></li>
                                                <li><a href="#183" data-title="表B2与上级电网购售电的分时电价表">表B2与上级电网购售电的分时电价表</a></li>
                                                <li><a href="#184" data-title="图B2 IEEE 69节点系统总负荷与风光出力实时曲线">图B2 IEEE 69节点系统总负荷与风光出力实时曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘洪, 徐正阳, 葛少云, 等.考虑储能调节的主动配电网有功-无功协调运行与电压控制[J].电力系统自动化, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007.LIU Hong, XU Zhengyang, GE Shaoyun, et al.Coordinated operation of active-reactive power and voltage control for active distribution network considering regulation of energy storage[J].Automation of Electric Power Systems, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911007&amp;v=MjcwNDBGckNVUjdxZlp1WnNGeWpsVWI3SklTSFRlckc0SDlqTnJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘洪, 徐正阳, 葛少云, 等.考虑储能调节的主动配电网有功-无功协调运行与电压控制[J].电力系统自动化, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007.LIU Hong, XU Zhengyang, GE Shaoyun, et al.Coordinated operation of active-reactive power and voltage control for active distribution network considering regulation of energy storage[J].Automation of Electric Power Systems, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SAMUELSSON O, REPO S, JESSLER R, et al.Active distribution network—demonstration project ADINE[C]// Innovative Smart Grid Technologies Conference, October 11-13, 2010, Gothenberg, Sweden:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active distribution network-demonstration project ADINE">
                                        <b>[2]</b>
                                         SAMUELSSON O, REPO S, JESSLER R, et al.Active distribution network—demonstration project ADINE[C]// Innovative Smart Grid Technologies Conference, October 11-13, 2010, Gothenberg, Sweden:1-8.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 黄伟, 葛良军, 华亮亮, 等.基于概率潮流的主动配电网日前-实时两级优化调度[J].电力系统自动化, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001.HUANG Wei, GE Liangjun, HUA Liangliang, et al.Day-ahead and real-time optimal scheduling for active distribution network based on probabilistic power flow[J].Automation of Electric Power Systems, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812007&amp;v=MTcyNjl1WnNGeWpsVWI3SklTSFRlckc0SDluTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         黄伟, 葛良军, 华亮亮, 等.基于概率潮流的主动配电网日前-实时两级优化调度[J].电力系统自动化, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001.HUANG Wei, GE Liangjun, HUA Liangliang, et al.Day-ahead and real-time optimal scheduling for active distribution network based on probabilistic power flow[J].Automation of Electric Power Systems, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 马鑫, 郭瑞鹏, 王蕾, 等.基于二阶锥规划的交直流主动配电网日前调度模型[J].电力系统自动化, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008.MA Xin, GUO Ruipeng, WANG Lei, et al.Day-ahead scheduling model for AC/DC active distribution network based on second-order cone programming[J].Automation of Electric Power Systems, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822020&amp;v=MDYzNjVyRzRIOW5Pclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马鑫, 郭瑞鹏, 王蕾, 等.基于二阶锥规划的交直流主动配电网日前调度模型[J].电力系统自动化, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008.MA Xin, GUO Ruipeng, WANG Lei, et al.Day-ahead scheduling model for AC/DC active distribution network based on second-order cone programming[J].Automation of Electric Power Systems, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" PILO F, PISANO G, SOMA G G.Digital model of a distribution management system for the optimal operation of active distribution systems[C]// CIRED Seminar 2008:Smart Grids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Digital model of a distribution management system for the optimal operation of active distribution systems">
                                        <b>[5]</b>
                                         PILO F, PISANO G, SOMA G G.Digital model of a distribution management system for the optimal operation of active distribution systems[C]// CIRED Seminar 2008:Smart Grids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-5.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MDEzNzdiN0pJU0hUZXJHNEg5bk5yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616009&amp;v=MzEwNTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI3SklTSFRlckc0SDlmTnFZOUZiWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MTI4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI3SklTSFRlckc0SDlmTnA0OUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" HAIFENG Q, WEI G, YINLIANG X, et al.Multi-time-scale rolling optimal dispatch for AC/DC hybrid microgrids with day-ahead distributionally robust scheduling[J/OL].IEEE Transactions on Sustainable Energy[2018-09-03].https://ieeexplore.ieee.org/document/8454320." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-time-scale rolling optimal dispatch for AC/DC hybrid microgrids with day-ahead distributionally robust scheduling">
                                        <b>[9]</b>
                                         HAIFENG Q, WEI G, YINLIANG X, et al.Multi-time-scale rolling optimal dispatch for AC/DC hybrid microgrids with day-ahead distributionally robust scheduling[J/OL].IEEE Transactions on Sustainable Energy[2018-09-03].https://ieeexplore.ieee.org/document/8454320.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" PALMA-BEHNKE R, BENAVIDES C, LANAS F, et al.A microgrid energy management system based on the rolling horizon strategy[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :996-1006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Microgrid Energy Management System Based on the Rolling Horizon Strategy">
                                        <b>[10]</b>
                                         PALMA-BEHNKE R, BENAVIDES C, LANAS F, et al.A microgrid energy management system based on the rolling horizon strategy[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :996-1006.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 吴昊, 许跃进, 殷德聪, 等.计及气象因素的分布式电源在配电网的优化配置[J].浙江电力, 2015, 34 (12) :1-6.WU Hao, XU Yuejin, YIN Decong, et al.Optimized allocation of distributed generation based on meteorological factors in power distribution networks[J].Zhejiang Electric Power, 2015, 34 (12) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201512007&amp;v=MTgzMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKUHlmUFlyRzRIOVROclk5Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         吴昊, 许跃进, 殷德聪, 等.计及气象因素的分布式电源在配电网的优化配置[J].浙江电力, 2015, 34 (12) :1-6.WU Hao, XU Yuejin, YIN Decong, et al.Optimized allocation of distributed generation based on meteorological factors in power distribution networks[J].Zhejiang Electric Power, 2015, 34 (12) :1-6.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 廖秋萍, 吕林, 刘友波, 等.考虑重构的含可再生能源配电网电压控制模型与算法[J].电力系统自动化, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003.LIAO Qiuping, LYU Lin, LIU Youbo, et al.Reconfiguration based model and algorithm of voltage regulating for distribution network with renewable energy[J].Automation of Electric Power Systems, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718005&amp;v=MDQxMzVsVWI3SklTSFRlckc0SDliTnA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         廖秋萍, 吕林, 刘友波, 等.考虑重构的含可再生能源配电网电压控制模型与算法[J].电力系统自动化, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003.LIAO Qiuping, LYU Lin, LIU Youbo, et al.Reconfiguration based model and algorithm of voltage regulating for distribution network with renewable energy[J].Automation of Electric Power Systems, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" OZTURK U A, MAZUMDAR M, NORMAN B A.A solution to the stochastic unit commitment problem using chance constrained programming[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1589-1598." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A solution to the stochastic unit commitment problem using chance constrained programming">
                                        <b>[13]</b>
                                         OZTURK U A, MAZUMDAR M, NORMAN B A.A solution to the stochastic unit commitment problem using chance constrained programming[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1589-1598.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" BU S Q, DU W, WANG H F, et al.Probabilistic analysis of small-signal stability of large-scale power systems as affected by penetration of wind generation[J].IEEE Transactions on Power Systems, 2012, 27 (2) :762-770." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic analysis of small-signal stability of large-scale power systems as affected by penetration of wind generation">
                                        <b>[14]</b>
                                         BU S Q, DU W, WANG H F, et al.Probabilistic analysis of small-signal stability of large-scale power systems as affected by penetration of wind generation[J].IEEE Transactions on Power Systems, 2012, 27 (2) :762-770.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" FAN, MIAO, VITTAL, et al.Probabilistic power flow analysis with generation dispatch including photovoltaic resources[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1797-1805." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic power flow analysis with generation dispatch including photovoltaic resources">
                                        <b>[15]</b>
                                         FAN, MIAO, VITTAL, et al.Probabilistic power flow analysis with generation dispatch including photovoltaic resources[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1797-1805.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 石飞, 杨胜春, 冯树海, 等.适用于超大规模电网的在线概率潮流算法[J].电力系统自动化, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003.SHI Fei, YANG Shengchun, FENG Shuhai, et al.Online probabilistic power flow algorithm for super-large-scale power grid[J].Automation of Electric Power Systems, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821011&amp;v=MDAzMzZxQnRHRnJDVVI3cWZadVpzRnlqbFViN0pJU0hUZXJHNEg5bk9ybzlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         石飞, 杨胜春, 冯树海, 等.适用于超大规模电网的在线概率潮流算法[J].电力系统自动化, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003.SHI Fei, YANG Shengchun, FENG Shuhai, et al.Online probabilistic power flow algorithm for super-large-scale power grid[J].Automation of Electric Power Systems, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈春, 汪沨, 刘蓓, 等.基于基本环矩阵与改进和声搜索算法的配电网重构[J].电力系统自动化, 2014, 38 (6) :55-60.CHEN Chun, WANG Feng, LIU Bei, et al.Network reconfiguration based on basic ring matrix and improved harmony search algorithm[J].Automation of Electric Power Systems, 2014, 38 (6) :55-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406011&amp;v=MjI4NjJIVGVyRzRIOVhNcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈春, 汪沨, 刘蓓, 等.基于基本环矩阵与改进和声搜索算法的配电网重构[J].电力系统自动化, 2014, 38 (6) :55-60.CHEN Chun, WANG Feng, LIU Bei, et al.Network reconfiguration based on basic ring matrix and improved harmony search algorithm[J].Automation of Electric Power Systems, 2014, 38 (6) :55-60.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" WEI W, WU G, YANG M, et al.Short-term forecasting for wind speed based on wavelet decomposition and LMBP neural network[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:1126-1131." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term forecasting for wind speed based on wavelet decomposition and LMBP neural network">
                                        <b>[18]</b>
                                         WEI W, WU G, YANG M, et al.Short-term forecasting for wind speed based on wavelet decomposition and LMBP neural network[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:1126-1131.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈昌松, 段善旭, 殷进军.基于神经网络的光伏阵列发电预测模型的设计[J].电工技术学报, 2009, 24 (9) :153-158.CHEN Changsong, DUAN Shanxu, YIN Jinjun.Design of photovoltaic array power forecasting model based on neutral network[J].Transactions of China Electrotechnical Society, 2009, 24 (9) :153-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200909028&amp;v=Mjc0MTZVYjdKSVNyQmZiRzRIdGpNcG85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈昌松, 段善旭, 殷进军.基于神经网络的光伏阵列发电预测模型的设计[J].电工技术学报, 2009, 24 (9) :153-158.CHEN Changsong, DUAN Shanxu, YIN Jinjun.Design of photovoltaic array power forecasting model based on neutral network[J].Transactions of China Electrotechnical Society, 2009, 24 (9) :153-158.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 吴云, 雷建文, 鲍丽山, 等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004.WU Yun, LEI Jianwen, BAO Lishan, et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820010&amp;v=MjE0Njl1WnNGeWpsVWI3SklTSFRlckc0SDluT3I0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         吴云, 雷建文, 鲍丽山, 等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004.WU Yun, LEI Jianwen, BAO Lishan, et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 孟晓丽, 高君, 盛万兴, 等.含分布式电源的配电网日前两阶段优化调度模型[J].电网技术, 2015, 39 (5) :1294-1300.MENG Xiaoli, GAO Jun, SHENG Wanxing, et al.A day-ahead two-stage optimal scheduling model for distribution network containing distributed generations[J].Power System Technology, 2015, 39 (5) :1294-1300." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505019&amp;v=MTU1NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVRyQmZiRzRIOVRNcW85RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         孟晓丽, 高君, 盛万兴, 等.含分布式电源的配电网日前两阶段优化调度模型[J].电网技术, 2015, 39 (5) :1294-1300.MENG Xiaoli, GAO Jun, SHENG Wanxing, et al.A day-ahead two-stage optimal scheduling model for distribution network containing distributed generations[J].Power System Technology, 2015, 39 (5) :1294-1300.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 庄慧敏, 肖建.主动配电网的两阶段优化调度模型[J].西南交通大学学报, 2015, 50 (5) :928-934.ZHUANG Huimin, XIAO Jian.Two-stage optimal schedule model for active distribution network[J].Journal of Southwest Jiaotong University, 2015, 50 (5) :928-934." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT201505024&amp;v=MjQzNDNVUjdxZlp1WnNGeWpsVWI3SlBTUEJlckc0SDlUTXFvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         庄慧敏, 肖建.主动配电网的两阶段优化调度模型[J].西南交通大学学报, 2015, 50 (5) :928-934.ZHUANG Huimin, XIAO Jian.Two-stage optimal schedule model for active distribution network[J].Journal of Southwest Jiaotong University, 2015, 50 (5) :928-934.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),17-29 DOI:10.7500/AEPS20190128006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于时序动态约束的主动配电网滚动优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%8C%AF%E5%9D%A4&amp;code=40326075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李振坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B4%94%E9%9D%99&amp;code=42446988&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">崔静</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B7%AF%E7%BE%A4&amp;code=42446989&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">路群</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%B1%B3%E9%98%B3&amp;code=41168508&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">米阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E5%90%91%E6%95%AC&amp;code=41168506&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏向敬</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为有效应对主动配电网 (ADN) 中间歇性能源和负荷等不确定性因素给ADN优化调度带来的挑战, 提出了基于时序动态约束的ADN滚动连续实时优化调度方法。以恒定调度周期24 h的经济性最优为优化目标, 建立了统筹考虑各类有功和无功功率等控制资源的综合实时优化调度模型。所提的滚动优化调度方法基于优化时刻的实时采集数据和后续23 h的预测数据, 采用和声搜索算法求解所建调度模型, 连续实时确定每个时刻ADN的最优运行方案。在建模过程中考虑到风光荷预测的不准确性随时间的增长而增大的特性, 提出了时序动态约束的概念, 即愈往后其安全约束愈加宽松, 以此扩大解空间范围, 进一步提高了调度方案的经济水平。最后, 对改进的IEEE 33节点算例和IEEE 69节点算例的调度仿真分析, 验证了所提方法和模型的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BB%9A%E5%8A%A8%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滚动优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E5%BA%8F%E5%8A%A8%E6%80%81%E7%BA%A6%E6%9D%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时序动态约束;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李振坤 (1982—) , 男, 通信作者, 博士, 副教授, 主要研究方向:配电网规划及运行控制、分布式电源并网及微电网、主动配电网技术等。E-mail:lzk021@163.com;
                                </span>
                                <span>
                                    崔静 (1994—) , 女, 硕士研究生, 主要研究方向:主动配电网优化运行与微电网技术。E-mail:cuijing121212@163.com;
                                </span>
                                <span>
                                    路群 (1993—) , 男, 硕士研究生, 主要研究方向:配电网优化运行及态势感知技术。E-mail:luqun302a@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51407113);</span>
                                <span>上海绿色能源并网工程技术研究中心资助项目 (13DZ2251900);</span>
                    </p>
            </div>
                    <h1><b>Rolling Optimal Scheduling of Active Distribution Network Based on Sequential Dynamic Constraints</b></h1>
                    <h2>
                    <span>LI Zhenkun</span>
                    <span>CUI Jing</span>
                    <span>LU Qun</span>
                    <span>MI Yang</span>
                    <span>SU Xiangjing</span>
            </h2>
                    <h2>
                    <span>School of Electric Power Engineering, Shanghai University of Electric Power</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to effectively deal with the challenges to ADN optimal scheduling brought by uncertain factors such as intermittent energy and load in active distribution network (ADN) , a rolling continuous real-time optimal scheduling method for ADN based on temporal dynamic constraints is proposed. Taking the optimal economic with a constant scheduling period of 24 h as the optimization objective, a comprehensive real-time optimal scheduling model considering all kinds of active and reactive power resources is established. The proposed scheduling method of rolling optimization is based on the real-time data collected at the optimization time and the prediction data of the subsequent 23 h, the harmonic search algorithm is used to solve the developed scheduling model, and the optimal operation scheme of ADN at each time is continuously determined in real-time. In the modeling process, considering that the uncertainties of prediction of wind, solar resource and load increase with the increase of time, this paper puts forward the concept of time-series dynamic constraint, that is, its security constraint becomes looser and looser in the future, so as to expand the solution space and further improve the economic level of the scheduling scheme. Finally, the scheduling simulation analysis of the improved IEEE 33-node and IEEE 69-node examples verifies the feasibility and effectiveness of the proposed method and model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network%20(ADN)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network (ADN) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time scheduling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rolling%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rolling optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stochastic%20power%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stochastic power flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=temporal%20dynamic%20constraints&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">temporal dynamic constraints;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51407113);</span>
                                <span>Shanghai Engineering Research Center of Green Energy Grid-Connected Technology (No. 13 DZ2251900);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">为有效应对配电网中分布式电源 (distributed generator, DG) 渗透率不断提高可能出现的功率倒送、电压越限等安全性问题, 主动配电网 (active distribution network, ADN) 技术应运而生<citation id="154" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。ADN借助于先进的通信、信息以及电力电子技术, 采用主动管理的方式处理大规模DG并网问题, 通过自主协调控制DG、储能系统 (energy storage system, ESS) 和柔性负荷等可调度单元, 保证安全经济运行的前提下最大化利用DG<citation id="153" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">ADN的优化调度是ADN对DG实施主动管理并实现网络安全经济运行的核心技术和重要手段<citation id="160" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。目前ADN的优化运行主要通过日前优化调度和日内实时修正的方法来实现, 文献<citation id="155" type="reference">[<a class="sup">6</a>]</citation>基于电量电价弹性建立ADN日前—实时两阶段经济优化调度模型;文献<citation id="156" type="reference">[<a class="sup">7</a>]</citation>提出一种随电动汽车充电进程滚动修正日前调度方案的动态调度方法;文献<citation id="157" type="reference">[<a class="sup">8</a>]</citation>基于模型预测控制提出一种微电网协调调度方法, 在日内将有限时间窗内的滚动调度方案代替日前单断面调度方案;文献<citation id="158" type="reference">[<a class="sup">9</a>]</citation>基于预测的源—荷偏差提出了日前—日内多时间尺度滚动优化的交直流混合微电网调度模型;文献<citation id="159" type="reference">[<a class="sup">10</a>]</citation>将滚动优化理念应用于一种基于可再生微电网的新型能源管理系统, 及时更新可再生能源的预测数据来降低运行成本。上述文献的主要做法为在日前调度方案的基础上进行日内实时的小幅修正得到实际调度方案, 但实际运行中可能存在较大的预测误差或突发情况, 导致理想的最优调度方案与日前调度方案偏差较大, 以致无法修正得到, 严重时甚至可能出现安全运行问题;另外大部分文献在实时修正过程中虽然关注了当前及后续时段的情况, 但仅考虑了后续较短时段, 即只在有限时域内优化, 当对含有在整个调度周期内具有强耦合性的ESS等可控资源的微电网或ADN进行优化时, 调度方案全局性会较弱;且由于微电网规模较小, 针对微电网的滚动优化侧重考虑有功平衡, 对无功补偿电源参与的无功优化调度考虑较少, 而且随着DG渗透率的不断提高, DG不再单纯通过微电网接入ADN, 单独分散式并网的DG越来越多, 此时, 调度对象不再是一局部的微电网, 而是包含DG、ESS、无功补偿电源等控制资源的区域配电网, 需针对网络进行复杂的随机潮流计算, 优化调度相比较微电网而言更加复杂。</p>
                </div>
                <div class="p1">
                    <p id="49">为解决上述问题, 本文提出了ADN滚动连续实时优化调度策略, 基于优化时刻的实时采集数据和后续23 h的预测数据进行整体有功无功优化调度, 每小时滚动连续的确定每个时刻ADN的最优运行方案, 并采用时序动态约束作为安全性约束条件, 用以寻找不影响ADN安全运行的更优经济方案。最后采用和声算法求解该调度模型, 并根据具体算例验证本文所提调度策略的有效性。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1 ADN</b>滚动连续实时优化调度策略</h3>
                <div class="p1">
                    <p id="51">为及时有效应对配电网实时运行中可能存在的突发情况, 本文提出一种以“固定调度周期, 时序递进”为原则的ADN滚动连续实时优化调度策略, 对含有多种调度单元的ADN进行实时调度, 其中各调度单元的模型说明详见第2节。为叙述方便, 本文假设需要进行实时调度的时间区间为一个调度日, 而实时调度的调度间隔通常为15～60 min (1 h) , 由于本文旨在验证所提调度方法的可行性, 而实时调度间隔不影响所提调度方法的可行性, 为简化分析, 本文的调度间隔取1 h, 即每隔1 h执行一次调度寻优。图1所示为滚动连续实时优化调度策略示意图。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 滚动连续实时优化调度策略示意图" src="Detail/GetImg?filename=images/DLXT201916003_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 滚动连续实时优化调度策略示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of rolling continuous real-time optimal scheduling strategy</b></p>

                </div>
                <div class="p1">
                    <p id="53">上述策略的具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="54">步骤1:首先确定ADN内各调度单元在第1个时段的调度方案。在第1个时段以<i>T</i> (本文取24 h) 作为固定调度周期进行整体优化调度寻优, 即根据第1个时段的实时采集数据和第1个时段后面23 h的风光荷预测数据, 采用第2节所建立的实时优化调度模型和第3节的模型求解方法获取全局最优的总调度方案, 但仅执行第1个时段的调度方案, 并记录各调度单元在调度方案执行前后的状态变化, 为下一时段的实时调度提供数据参考。</p>
                </div>
                <div class="p1">
                    <p id="55">步骤2:依照时序不断滚动连续确定各调度单元在第2～24个时段的调度方案。第1个时段结束后, 在第2个时段确定该时段的调度方案。此时实时采集数据及时更新为第2个时段的风光荷数据, 风光荷预测数据更新为第2个时段后面23 h的风光荷数据, 然后仍以<i>T</i>为调度周期, 基于相邻上一时段结束后各调度单元的状态按步骤1中所述方法重新获取全局最优的总调度方案, 但仅执行第2个时段的调度方案, 并记录各调度单元在调度方案执行前后的状态变化, 为第3个时段的实时调度提供数据参考。等待第2个时段结束后, 再次更新实时采集数据和风光荷预测数据, 滚动连续进行第3个时段的实时调度。之后按照相同的方法依照时序递进原则对后面时段滚动连续调度, 直至完成第24个时段调度方案的确定。</p>
                </div>
                <div class="p1">
                    <p id="56">上述策略旨在通过在每一个实时优化时段采用及时更新的实测数据与后续时段的预测数据来直接制定调度方案, 以减小不准确的风光荷预测数据对调度方案的影响, 提升调度方案的合理性, 最终得到保证配电网安全经济运行的最优实时调度方案。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2</b> 实时优化调度模型</h3>
                <div class="p1">
                    <p id="58">为了通过上述滚动连续实时优化调度策略得到兼顾经济性和安全性的实时调度方案, 本文计及DG、ESS、无功补偿电源和柔性负荷等调度单元, 以ADN整个调度周期经济性最优为目标函数, 建立了有功无功综合实时优化调度模型, 并将节点电压约束与支路功率约束柔性化, 采用本文提出的时序动态约束来表示。</p>
                </div>
                <div class="p1">
                    <p id="59">需要说明的是, 本文所考虑的DG分为可控DG和间歇性DG两种, 可控DG以微型燃气轮机 (micro turbines, MT) 为例进行分析, 间歇性DG主要为风机 (wind turbine, WT) 和光伏 (photovoltaic, PV) , 其中大容量WT和PV由于安装了测控与通信装置, 可以接受电网的调控, 参与有功和无功出力调度, 而小容量WT和PV不可调控, 且因容量较小, 本文假设其仅以当前运行环境下的最大允许出力向ADN售电, 不参与有功无功出力调度, 其中小容量WT和PV在当前运行环境下的最大允许出力可由配电网运行时的风速、光照强度和温度, 结合WT和PV的出力计算数学模型<citation id="161" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>计算得到。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="61">本文每一次调度的调度周期取为24 h, 1 h为一个调度时段, 共24个。以调度周期总运行成本最小为目标函数, 如式 (1) 所示:</p>
                </div>
                <div class="p1">
                    <p id="62">min <i>F</i>=<i>C</i><sub>DG</sub>+<i>C</i><sub>G</sub>+<i>C</i><sub>LOSS</sub>+<i>C</i><sub>DSR</sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>F</i>为整个调度周期ADN的总调度费用;<i>C</i><sub>DG</sub>, <i>C</i><sub>G</sub>, <i>C</i><sub>LOSS</sub>, <i>C</i><sub>DSR</sub>分别为DG调度费用、向上级电网净购电费用、ADN的损耗费用和需求侧响应成本。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64">1) DG调度费用</h4>
                <div class="p1">
                    <p id="65">DG调度费用包括WT调度费用<i>C</i><sub>W</sub>、PV调度费用<i>C</i><sub>P</sub>和MT调度费用<i>C</i><sub>M</sub>, 各部分费用的具体计算公式如式 (3) 至式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="66"><i>C</i><sub>DG</sub>=<i>C</i><sub>W</sub>+<i>C</i><sub>P</sub>+<i>C</i><sub>M</sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>α</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Ρ</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>A</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext><mo>, </mo><mi>g</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>α</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Ρ</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>A</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mtext>Μ</mtext></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:Δ<i>t</i>为时段长度, Δ<i>t</i>=1 h;<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>分别为WT的大容量和小容量机组数量;<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>分别为PV的大容量和小容量机组数量;<i>α</i><sub>WC</sub>, <i>α</i><sub>WP</sub>和<i>α</i><sub>PC</sub>, <i>α</i><sub>PP</sub>分别为WT与PV政府补贴和削减出力惩罚;<i>α</i><sub>M</sub>和<i>η</i><sub>M</sub>分别为MT的燃料价格和发电效率;<i>P</i><sub>WB, <i>i</i>, <i>t</i></sub>和<i>P</i><sub>PB, <i>k</i>, <i>t</i></sub>分别为第<i>t</i> (<i>t</i>=1, 2, …, <i>T</i>) 时段第<i>i</i> (<i>i</i>=1, 2, …, <i>N</i><sub>1</sub>) 台大容量WT和第<i>k</i> (<i>k</i>=1, 2, …, <i>M</i><sub>1</sub>) 台大容量PV的实际有功出力, <i>P</i><sub>WA, <i>i</i>, <i>t</i></sub>和<i>P</i><sub>PA, <i>k</i>, <i>t</i></sub>分别为其对应的最大允许有功出力;<i>P</i><sub>WS, <i>j</i>, <i>t</i></sub>和<i>P</i><sub>PS, <i>g</i>, <i>t</i></sub>分别为第<i>t</i>时段第<i>j</i> (<i>j</i>=1, 2, …, <i>N</i><sub>2</sub>) 台小容量WT和第<i>g</i> (<i>g</i>=1, 2, …, <i>M</i><sub>2</sub>) 台小容量PV的最大允许有功出力, 但因小容量机组不参与削减出力处理, <i>P</i><sub>WS, <i>j</i>, <i>t</i></sub>和<i>P</i><sub>PS, <i>g</i>, <i>t</i></sub>为实际有功出力;<i>P</i><sub>M, <i>t</i></sub>为<i>t</i>时刻MT的有功出力。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">2) 向上级电网净购电费用</h4>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916003_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>P</i><sub>G, <i>t</i></sub>为<i>t</i>时段与上级电网间交互的有功功率;<i>λ</i><sub>G, <i>t</i></sub>和<i>μ</i><sub>G, <i>t</i></sub>分别为<i>t</i>时段ADN向上级电网购售电时的购电电价和售电电价。当<i>P</i><sub>G, <i>t</i></sub>为正时, 表示向上级电网购电, 采用<i>λ</i><sub>G, <i>t</i></sub>计算购电费用;当<i>P</i><sub>G, <i>t</i></sub>为负时, 表示向上级电网售电, 采用<i>μ</i><sub>G, <i>t</i></sub>计算售电收益 (费用为负) 。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">3) ADN的损耗费用</h4>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>D</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>P</i><sub>EC, <i>i</i>, <i>t</i></sub>和<i>P</i><sub>ED, <i>i</i>, <i>t</i></sub>分别为<i>t</i>时段第<i>i</i>台ESS的充电、放电功率, 当ESS为充电状态时, <i>P</i><sub>ED, <i>i</i>, <i>t</i></sub>为0, 当ESS为放电状态时, <i>P</i><sub>EC, <i>i</i>, <i>t</i></sub>为0;<i>γ</i><sub>C, <i>i</i></sub>和<i>γ</i><sub>D, <i>i</i></sub>分别为第<i>i</i>台ESS的充电效率与放电效率;<i>P</i><sub>gridloss, <i>t</i></sub>为<i>t</i>时段ADN的总有功网损;<i>α</i><sub>loss, <i>t</i></sub>为<i>t</i>时段损耗费用;<i>L</i>为ESS的总数。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">4) 需求侧响应成本</h4>
                <div class="p1">
                    <p id="80">ADN的需求侧存在大量可直接控制的柔性负荷, 在调度时可通过负荷削减等需求侧响应手段与DG和ESS等资源协同优化网络运行。本文的需求侧响应成本<i>C</i><sub>DSR</sub>主要由对柔性负荷削减时的补偿所产生。</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext></mrow></msub></mrow></munderover><mi>α</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>N</i><sub>CUT</sub>为ADN中的可削减负荷总数;<i>α</i><sub>CUT, <i>t</i></sub>为<i>t</i>时段负荷削减的补偿电价, 本文取<i>α</i><sub>CUT, <i>t</i></sub>=<i>λ</i><sub>G, <i>t</i></sub>;<i>P</i><sub>CUT, <i>i</i>, <i>t</i></sub>为<i>t</i>时段第<i>i</i>个负荷的削减量。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2 ADN</b>安全运行的时序动态约束</h4>
                <div class="p1">
                    <p id="85">风光荷功率的随机性使其预测数据具有预测时间尺度越长, 预测精度越低的特点, 而预测精度越低, 基于风光荷预测数据得到的节点电压和支路功率 (配电网期望状态) 与实际运行中的节点电压和支路功率 (配电网实际状态) 偏差可能会越大, 甚至会导致安全性问题。因此, 仅根据配电网期望状态验证并筛选调度方案具有局限性, 难以完全真实地反映实际情况, 为避免由此引起的调度方案过于保守 (如调度费用太高) , 本文基于机会约束规划 (chance constrained programming, CCP) <citation id="162" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>提出了节点电压和支路功率的时序动态约束作为ADN的安全性约束条件, 对于以预测数据为基础参与调度的时段, 允许该时段的调度方案在一定程度上不满足约束条件, 但应使约束条件成立的概率不小于某一置信水平, 且该时段距离实时优化时段越远, 其置信水平越低, 即愈往后其安全约束愈加宽松。具体表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="86"><i>P</i>{<i>U</i><sub>min</sub>≤<i>U</i><sub><i>i</i>, <i>t</i></sub>≤<i>U</i><sub>max</sub>}≥1-<i>δ</i> (<i>t</i>-1)      (9) </p>
                </div>
                <div class="p1">
                    <p id="87"><i>P</i>{<i>S</i><sub><i>ij</i>, <i>t</i></sub>≤<i>S</i><sub><i>ij</i>, max</sub>}≥1-<i>ε</i> (<i>t</i>-1)      (10) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i>{·}表示事件成立的概率;<i>U</i><sub><i>i</i>, <i>t</i></sub>为节点<i>i</i> (<i>i</i>=1, 2, …) 在<i>t</i>时段的电压;<i>U</i><sub>max</sub>和<i>U</i><sub>min</sub>分别为其上下限;<i>S</i><sub><i>ij</i>, <i>t</i></sub>为<i>t</i>时段节点<i>i</i>与节点<i>j</i>之间的支路功率;<i>S</i><sub><i>ij</i>, max</sub>为该支路功率上限;<i>δ</i>和<i>ε</i>分别为节点电压置信水平和支路功率置信水平的调节步长。</p>
                </div>
                <div class="p1">
                    <p id="89">式中的<i>δ</i>和<i>ε</i>通常与当地配电网安全运行要求、调度决策人员的调度经验和偏好有关, 本文<i>δ</i>和<i>ε</i>均取0.01。本文认为实时优化时段 (即<i>t</i>=1时) 采用的是实时采集数据, 节点电压和支路功率应完全满足上下限约束, 而后续时段采用的是预测数据, 节点电压和支路功率允许分别以大于等于1-<i>δ</i> (<i>t</i>-1) 和1-<i>ε</i> (<i>t</i>-1) 的概率满足上下限约束, 式 (9) 和式 (10) 体现了这一思想。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.3</b> 其他约束</h4>
                <h4 class="anchor-tag" id="91" name="91">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext><mo>, </mo><mi>g</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><sub>E, <i>i</i>, <i>t</i></sub>为<i>t</i>时刻第<i>i</i>台ESS的有功出力;<i>P</i><sub>load, <i>t</i></sub>和<i>Q</i><sub>load, <i>t</i></sub>分别为<i>t</i>时段内ADN总有功负荷与总无功负荷;<i>Q</i><sub>M, <i>t</i></sub>为<i>t</i>时刻MT的无功出力;<i>Q</i><sub>G, <i>t</i></sub>为<i>t</i>时刻ADN与上级电网间交互的无功功率;<i>Q</i><sub>WB, <i>i</i>, <i>t</i></sub>和<i>Q</i><sub>PB, <i>k</i>, <i>t</i></sub>分别为<i>t</i>时段第<i>i</i>台大容量WT和第<i>k</i>台大容量PV的无功出力;<i>Q</i><sub>RC, <i>t</i></sub>为<i>t</i>时段无功补偿电源的无功出力。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">2) 可控机组约束</h4>
                <div class="p1">
                    <p id="96"><i>P</i><sub>M, min</sub>≤<i>P</i><sub>M, <i>t</i></sub>≤<i>P</i><sub>M, max</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="97"><i>P</i><sub>M, <i>t</i>+1</sub>-<i>P</i><sub>M, <i>t</i></sub>≤<i>K</i><sub>M, u</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="98"><i>P</i><sub>M, <i>t</i></sub>-<i>P</i><sub>M, <i>t</i>+1</sub>≤<i>K</i><sub>M, d</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="99"><i>P</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Q</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>≤<i>S</i><sup>2</sup><sub>M</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>P</i><sub>M, max</sub>和<i>P</i><sub>M, min</sub>分别为MT的有功出力上下限;<i>K</i><sub>M, u</sub>和<i>K</i><sub>M, d</sub>分别为MT的爬坡速率上下限;<i>S</i><sub>M</sub>为MT的装机容量。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">3) ESS约束</h4>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>γ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>t</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>γ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105"><i>P</i><sub>E, <i>i</i>, min</sub>≤<i>P</i><sub>E, <i>i</i>, <i>t</i></sub>≤<i>P</i><sub>E, <i>i</i>, max</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="106"><i>E</i><sub>SOC, <i>i</i>, min</sub>≤<i>E</i><sub>SOC, <i>i</i>, <i>t</i></sub>≤<i>E</i><sub>SOC, <i>i</i>, max</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>E</i><sub>SOC, <i>i</i>, <i>t</i></sub>为<i>t</i>时刻第<i>i</i>台ESS的荷电状态, <i>E</i><sub>SOC, <i>i</i>, max</sub>和<i>E</i><sub>SOC, <i>i</i>, min</sub>分别为其上下限;<i>P</i><sub>E, <i>i</i>, max</sub>和<i>P</i><sub>E, <i>i</i>, min</sub>分别为第<i>i</i>台ESS的有功出力上下限。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">4) 无功补偿电源约束</h4>
                <div class="p1">
                    <p id="109"><i>Q</i><sub>RC, <i>t</i>, min</sub>≤<i>Q</i><sub>RC, <i>t</i></sub>≤<i>Q</i><sub>RC, <i>t</i>, max</sub>      (20) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>Q</i><sub>RC, <i>t</i>, max</sub>和<i>Q</i><sub>RC, <i>t</i>, min</sub>分别为无功补偿电源的出力上下限。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">5) 与上级电网间交互功率约束</h4>
                <div class="p1">
                    <p id="112">0≤<i>P</i><sub>G, <i>t</i></sub>≤<i>P</i><sub>G, max</sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="113">0≤<i>Q</i><sub>G, <i>t</i></sub>≤<i>Q</i><sub>G, max</sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>P</i><sub>G, max</sub>和<i>Q</i><sub>G, max</sub>分别为与上级电网间交互有功和无功功率上限。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">6) 大容量间歇性DG约束</h4>
                <div class="p1">
                    <p id="116"><i>P</i><sub>WB, <i>i</i>, min</sub>≤<i>P</i><sub>WB, <i>i</i>, <i>t</i></sub>≤<i>P</i><sub>WB, <i>i</i>, max</sub>       (23) </p>
                </div>
                <div class="p1">
                    <p id="117"><i>P</i><sub>PB, <i>k</i>, min</sub>≤<i>P</i><sub>PB, <i>k</i>, <i>t</i></sub>≤<i>P</i><sub>PB, <i>k</i>, max</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="118">cos <i>φ</i><sub>WB, <i>i</i>, min</sub>≤cos <i>φ</i><sub>WB, <i>i</i>, <i>t</i></sub>≤cos <i>φ</i><sub>WB, <i>i</i>, max</sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="119">cos <i>φ</i><sub>PB, <i>k</i>, min</sub>≤cos <i>φ</i><sub>PB, <i>k</i>, <i>t</i></sub>≤cos <i>φ</i><sub>PB, <i>k</i>, max</sub>      (26) </p>
                </div>
                <div class="p1">
                    <p id="120"><i>P</i><sub>WB, <i>i</i>, <i>t</i></sub>≤<i>P</i><sub>WA, <i>i</i>, <i>t</i></sub>      (27) </p>
                </div>
                <div class="p1">
                    <p id="121"><i>P</i><sub>PB, <i>k</i>, <i>t</i></sub>≤<i>P</i><sub>PA, <i>k</i>, <i>t</i></sub>      (28) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><sub>WB, <i>i</i>, max</sub>和<i>P</i><sub>WB, <i>i</i>, min</sub>分别为大容量WT有功出力上下限;<i>P</i><sub>PB, <i>k</i>, max</sub>和<i>P</i><sub>PB, <i>k</i>, min</sub>分别为大容量PV有功出力上下限;cos <i>φ</i><sub>WB, <i>i</i>, <i>t</i></sub>和cos <i>φ</i><sub>PB, <i>k</i>, <i>t</i></sub>分别为<i>t</i>时段第<i>i</i>台WT和第<i>k</i>台PV的功率因数;cos <i>φ</i><sub>WB, <i>i</i>, max</sub>和cos <i>φ</i><sub>WB, <i>i</i>, min</sub>分别为WT功率因数上下限;cos <i>φ</i><sub>PB, <i>k</i>, max</sub>和cos <i>φ</i><sub>PB, <i>k</i>, min</sub>分别为PV功率因数上下限。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">7) 需求侧响应约束</h4>
                <div class="p1">
                    <p id="124"><i>P</i><sub>CUT, <i>i</i>, <i>t</i></sub>≤<i>P</i><sub>CUT, <i>i</i>, <i>t</i>, max</sub>      (29) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><sub>CUT, <i>i</i>, <i>t</i>, max</sub>为<i>t</i>时段第<i>i</i>个负荷的最大可削减量。</p>
                </div>
                <h3 id="126" name="126" class="anchor-tag"><b>3</b> 模型求解方法</h3>
                <h4 class="anchor-tag" id="127" name="127"><b>3.1</b> 基于半不变量法的随机潮流计算</h4>
                <div class="p1">
                    <p id="128">传统的确定性潮流计算难以适用于第2节所建立含有随机变量的调度模型。鉴于基于半不变量的随机潮流计算可以高效全面地分析随机变量对ADN运行的影响, 且其计算精度与风光荷功率的预测误差有关, 风光荷功率的预测误差越小, 计算精度越高<citation id="164" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 而实时调度中, 风光荷功率的预测误差较小, 因此本文采用以半不变量为基础的随机潮流计算对模型中的时序动态约束条件进行检测<citation id="163" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:求解节点电压与支路功率的概率分布, 进而对式 (9) 和式 (10) 中的电压越限概率与支路功率越限概率求解, 判断其是否满足时序动态约束条件。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.2</b> 模型求解流程</h4>
                <div class="p1">
                    <p id="130">本文所建立的优化调度模型是一个多变量多约束非线性混合整数优化问题。作为一种兼顾全局和局部搜索的新兴智能优化算法, 和声搜索 (harmony search, HS) 算法<citation id="165" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>可以较好地适应非线性混合整数优化问题的高维度特性并易于寻找最优解;同时其和声编码、生成和更新的方式不仅能够简洁表示并处理含有多个变量和多个约束的复杂模型, 还可以保持可行解的多样性。另外, 相对于遗传算法 (genetic algorithm, GA) 等传统智能优化算法, HS算法还具有原理简单、可调参数少、求解速度快且稳定性好的特点, 故本文采用HS算法求解第2节所建调度模型, 任意一次实时调度的具体流程见图2。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 任意一次实时调度的流程图" src="Detail/GetImg?filename=images/DLXT201916003_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 任意一次实时调度的流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of any real-time schedule</b></p>

                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>4 算例结果与分析</b></h3>
                <div class="p1">
                    <p id="133">本文采用改进的IEEE 33节点配电系统来验证所提模型的有效性, 算例说明及参数详见附录A。根据华中某地的典型日实时采集数据, 形成了如附录A图A2所示的IEEE 33节点系统的总负荷与风光出力实时曲线, 其中, 每一次实时调度所需的风光荷预测数据由人工神经网络方法得到<citation id="166" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。实时调度的时间区间取为上午08:00至次日上午08:00。与上级电网购售电的分时电价表见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>4.1</b> 滚动连续实时优化调度结果</h4>
                <div class="p1">
                    <p id="135">根据本文所提的ADN滚动连续实时调度策略与实时优化调度模型, 每隔1 h进行一次实时调度, 每一次实时调度的周期为24 h, 共执行24次实时调度, 最终确定24个时段的实时调度方案, 各个调度单元在每个时段的实际调度方案如图3和附录A图A3至图A6所示。限于篇幅, 本文以9～11时段和18～24时段为例进行分析说明。</p>
                </div>
                <div class="p1">
                    <p id="136">在上午9～11时段:由图3可知, 上级电网出力较少, ESS尤其是风储一直进行充电, 由附录A图A3、图A4和图A6可得, 风光适当削减了其有功出力并与静止同步补偿器 (STATCOM) 、MT共同吸收无功功率。这是因为虽然这段时间负荷开始增加且保持较高需求, 但此时风光最大允许出力均较高, 使得负荷净需求较低, 从而导致系统整体电压抬高, 存在电压越上限的风险, 为保证ADN的安全运行, 调度方案需尽可能地消纳风光出力并通过优化无功潮流来平衡电压。图3中MT在这段时间出力是因为当向上级电网购电电价处于平时或峰时阶段时, 同等电量下MT调度费用低于向上级电网购电费用, 此时出力可以提高运行经济性。由附录A图A5可知, 此时负荷削减量为零是因为负荷削减会产生额外的需求侧响应成本, 故实时调度仅在负荷高峰期18～24时段进行了少量必要的负荷削减。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各单元实际有功出力" src="Detail/GetImg?filename=images/DLXT201916003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各单元实际有功出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Actual active power output of each unit</b></p>

                </div>
                <div class="p1">
                    <p id="138">在晚间18～24时段:由图3可知, MT和上级电网出力均较多, ESS一直保持放电状态, 由附录A图A3、图A4和图A6可得风光未进行有功出力削减, 但与STATCOM、MT共同发出了无功功率, 由附录A图A5可知, 柔性负荷进行了削减。这是因为该时段的电价为峰时电价且系统负荷处于高峰期, WT一直保持较高出力, 但PV出力下降很快, 甚至在20时段降至0, 随着时间的推移, 越来越难以满足负荷高峰期的负荷需求, 这将会降低系统的电压水平, 实时调度方案应尽量避免这种情况发生的同时保证运行经济性。</p>
                </div>
                <div class="p1">
                    <p id="139">以节点17接入的ESS (光储系统) 为例, 对其24 h实时调度方案中的前6次荷电状态进行分析, 其荷电状态曲线如图4所示。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 光储荷电状态曲线" src="Detail/GetImg?filename=images/DLXT201916003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 光储荷电状态曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 State of charge curves of PV energy storage</b></p>

                </div>
                <div class="p1">
                    <p id="141">通过对图4的分析可以看出, 该滚动连续实时优化调度策略每小时通过实时更新的数据, 不断滚动连续优化新的调度时刻下的调度方案, 使每小时制定的实时优化方案更符合当前时刻运行工况。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>4.2</b> 不同调度策略比较</h4>
                <div class="p1">
                    <p id="143">为进一步验证本文所提调度策略的有效性和适用性, 采用3种调度策略对改进的IEEE 33节点配电系统和IEEE 69节点配电系统以总调度费用最小为目标进行调度, 其中改进的IEEE 69节点算例说明及参数详见附录B, 3种调度策略分别为:策略1——基于风光荷日前预测数据的日前优化调度策略<citation id="167" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>;策略2——在日前调度方案的基础上, 根据风光荷日内预测数据进行实时修正的日前—日内滚动优化调度策略<citation id="168" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>;策略3——本文所提出的连续性实时优化调度策略。上述3种策略的调度结果如表1所示。</p>
                </div>
                <div class="area_img" id="144">
                    <p class="img_tit"><b>表1 不同调度策略的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation results of different scheduling strategies</b></p>
                    <p class="img_note"></p>
                    <table id="144" border="1"><tr><td><br />算例</td><td>调度<br />策略</td><td>总调度<br />费用/元</td><td>电压越限时段</td><td>支路越<br />限时段</td></tr><tr><td rowspan="3"><br /> IEEE 33<br />节点</td><td><br />1</td><td>32 513</td><td>09:00—10:00<br />16:00—17:00<br />20:00—22:00</td><td>无</td></tr><tr><td><br /> 2</td><td>30 841</td><td>无</td><td>无</td></tr><tr><td><br /> 3</td><td>29 944</td><td>无</td><td>无</td></tr><tr><td rowspan="3"><br /> IEEE 69<br />节点</td><td><br />1</td><td>35 736</td><td>12:00—14:00<br />20:00—23:00</td><td>无</td></tr><tr><td><br /> 2</td><td>32 955</td><td>无</td><td>无</td></tr><tr><td><br /> 3</td><td>31 217</td><td>无</td><td>无</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="145">首先比较分析表1中应用于IEEE 33节点算例的策略1、策略2和策略3结果可知:策略1的总成本最高, 为32 513元, 且实际运行时分别在09:00—10:00, 16:00—17:00, 20:00—22:00时段节点电压发生越限, 这是因为策略1未进行实时调度, 其方案是仅根据可信度较低的日前风光荷预测数据得到的, 相对于日内预测而言, 存在较大预测误差, 导致该方案与实际运行情况所需要的调度方案偏差较大。相较于策略1, 策略2在日前调度方案的基础上根据更为精确的日内预测数据进行了小幅度实时修正, 使得总调度费用降低了5.14%并避免了节点电压越限问题的发生, 而策略3的总调度费用又比策略2降低了2.91%, 其中在运行费用和损耗费用上分别减少了848元和49元, 由此可见, 策略3不仅能防止电压发生越限, 其经济性还明显优于策略2, 这是因为策略3是采用连续实时更新的数据直接进行滚动实时调度, 不会受不准确的日前预测数据的影响, 制定的调度方案更符合实时运行条件。比较分析应用于IEEE 69节点算例的3个策略结果也可发现:策略3的总调度费用最低, 为31 217元, 分别比策略1和2降低了12.65%和5.27%, 且避免了在12:00—14:00和20:00—23:00时段发生电压越限。综上表明, 本文所提策略不仅适用于简单的IEEE 33节点系统, 也对更为复杂的配电系统有效, 且实时优化效果更好。另外需要说明的是, 由于两个算例中的线路最大传输容量均较大, 应用3种调度策略对其进行调度时均未发生支路越限情况。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>4.3</b> 不同算法的比较</h4>
                <div class="p1">
                    <p id="147">为证明HS算法的优越性, 分别采用HS算法、GA和粒子群优化 (particle swarm optimization, PSO) 算法来求解在改进的IEEE 69节点配电系统中的ADN滚动连续调度问题。各算法的收敛特性曲线如图5所示。由曲线可知:与GA和PSO算法相比, HS算法收敛前的曲线更为光滑, 表明HS算法具有更稳定的收敛特性;且HS算法在迭代115次 (耗时234.55 s) 时就已寻得最优总调度费用39 500元, 而GA和PSO算法分别经过172次迭代 (耗时278.59 s) 和188次迭代 (耗时281.39 s) , 曲线才趋于平缓, 且找到的最优总调度费用均劣于HS算法所得, 可见HS算法具有更好的全局收敛能力和更优质的全局最优解, 并且求解耗时更短, 鉴于实时调度的调度间隔通常为15～60 min, 这表明HS算法足以满足实时调度在调度时间上的需求。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同算法的收敛特性曲线" src="Detail/GetImg?filename=images/DLXT201916003_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同算法的收敛特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Convergence curves of different algorithms</b></p>

                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="150">鉴于风光荷数据日前预测的不准确性会影响配电网的安全经济运行, 本文提出了不以日前调度方案为基础的ADN滚动连续实时优化调度策略, 同时, 在计及DG、ESS和柔性负荷的有功无功调度模型中提出的时序动态约束, 用以保证系统安全性满足一定要求的情况下, 扩大经济性解的求解范围。最后通过算例验证了所提调度策略的有效性和适用性, 所提调度策略可以统筹协调DG和ESS等各调度单元参与ADN滚动连续调度, 根据负荷净需求的实时及后续情况确定各调单元调度优先级及兼顾安全性与经济性的全局调度方案, 为ADN实时优化调度问题提供了一种新的科学的研究思路。与日前调度策略以及日前—日内滚动优化调度策略相比, 滚动连续实时优化调度策略可显著降低ADN总调度费用, 并能保证ADN运行安全性, 证明了所提调度策略的优越性。</p>
                </div>
                <div class="p1">
                    <p id="151">随着以电动汽车为主的移动式储能兴起, 将会使ADN的运行变得更加难以实时调控, 但也给ADN的运行状态控制带来的新的资源。接下来将进一步尝试将本文所提的滚动连续实时优化调度策略应用于计及电动汽车及其管理的ADN, 为ADN调度水平的进一步发展提供技术支撑。</p>
                </div>
                <div class="p1">
                    <p id="152">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="170">改进的IEEE 33节点配电系统的网络结构如图A1所示，其总负荷为3.715 MW+j2.3 Mvar, 8-30节点的负荷参与需求侧响应，其可削减负荷比例为8%。接入的分布式电源包括WT、PV、与MT，其中，不同容量的WT由节点3, 4, 32接入，不同容量的PV由节点9, 10, 17接入，MT由节点20接入。ESS配置在节点17与节点32, STATCOM作为无功补偿电源由节点11接入。上述设备的具体参数参见表A1。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1改进IEEE 33节点配电系统网络结构" src="Detail/GetImg?filename=images/DLXT201916003_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1改进IEEE 33节点配电系统网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Improvement of IEEE 33 node distribution system network structure</p>

                </div>
                <div class="area_img" id="172">
                                            <p class="img_tit">
                                                表A1改进IEEE 33节点配电系统的分布式电源配置参数
                                                    <br />
                                                Table A1 Configuration parameters of distributed generation in improved IEEE 33 node distribution system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916003_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1改进IEEE 33节点配电系统的分布式电源配置参数" src="Detail/GetImg?filename=images/DLXT201916003_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="173">
                                            <p class="img_tit">
                                                表A2与上级电网购售电的分时电价表
                                                    <br />
                                                Table A2 Time-sharing electricity price table for purchasing and selling electricity with superior power grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916003_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2与上级电网购售电的分时电价表" src="Detail/GetImg?filename=images/DLXT201916003_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 IEEE 33节点系统总负荷与风光出力实时曲线" src="Detail/GetImg?filename=images/DLXT201916003_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 IEEE 33节点系统总负荷与风光出力实时曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Real-time curve of total load and wind-solar output of the IEEE33 node system</p>

                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3大容量风机有功无功出力" src="Detail/GetImg?filename=images/DLXT201916003_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3大容量风机有功无功出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Active and reactive outputs of large capacity wind turbines</p>

                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4大容量光伏实际有功无功出力" src="Detail/GetImg?filename=images/DLXT201916003_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4大容量光伏实际有功无功出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Actual active and reactive power output of large capacity photovoltaic</p>

                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5可削减负荷实际削减量" src="Detail/GetImg?filename=images/DLXT201916003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5可削减负荷实际削减量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Actual reduction of reduced load</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6各单元实际无功出力" src="Detail/GetImg?filename=images/DLXT201916003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6各单元实际无功出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Actual reactive power output of each unit</p>

                </div>
                <h3 id="179" name="179" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="180">改进的IEEE69节点配电系统的网络结构如图A2所示，其总负荷为3.802 MW+j2.694 Mvar, 2-16节点和41-53节点的负荷参与需求侧响应，其可削减负荷比例为8%。接入的分布式电源包括WT、PV、与MT，其中，不同容量的WT由节点46, 47, 65接入，不同容量的PV由节点8, 9, 26, 37接入，MT由节点53接入。ESS配置在节点26、37与节点65, STATCOM作为无功补偿电源由节点13接入，上述设备的具体参数参见表A2。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1改进IEEE 69节点配电系统网络结构" src="Detail/GetImg?filename=images/DLXT201916003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1改进IEEE 69节点配电系统网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Improvement of IEEE 69 node distribution system network structure</p>

                </div>
                <div class="area_img" id="182">
                                            <p class="img_tit">
                                                表B1改进IEEE 69节点配电系统的分布式电源配置参数
                                                    <br />
                                                Table B1 Configuration parameters of distributed generation in improved IEEE 69 node distribution system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1改进IEEE 69节点配电系统的分布式电源配置参数" src="Detail/GetImg?filename=images/DLXT201916003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表B2与上级电网购售电的分时电价表
                                                    <br />
                                                Table B2 Time-sharing electricity price table for purchasing and selling electricity with superior power grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2与上级电网购售电的分时电价表" src="Detail/GetImg?filename=images/DLXT201916003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 IEEE 69节点系统总负荷与风光出力实时曲线" src="Detail/GetImg?filename=images/DLXT201916003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 IEEE 69节点系统总负荷与风光出力实时曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Real-time curve of total load and wind-solar output of the IEEE 69 node system</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911007&amp;v=MTk0NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVNIVGVyRzRIOWpOcm85Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘洪, 徐正阳, 葛少云, 等.考虑储能调节的主动配电网有功-无功协调运行与电压控制[J].电力系统自动化, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007.LIU Hong, XU Zhengyang, GE Shaoyun, et al.Coordinated operation of active-reactive power and voltage control for active distribution network considering regulation of energy storage[J].Automation of Electric Power Systems, 2019, 43 (11) :51-58.DOI:10.7500/AEPS20180313007.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active distribution network-demonstration project ADINE">

                                <b>[2]</b> SAMUELSSON O, REPO S, JESSLER R, et al.Active distribution network—demonstration project ADINE[C]// Innovative Smart Grid Technologies Conference, October 11-13, 2010, Gothenberg, Sweden:1-8.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812007&amp;v=MDIwODdmWnVac0Z5amxVYjdKSVNIVGVyRzRIOW5Oclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 黄伟, 葛良军, 华亮亮, 等.基于概率潮流的主动配电网日前-实时两级优化调度[J].电力系统自动化, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001.HUANG Wei, GE Liangjun, HUA Liangliang, et al.Day-ahead and real-time optimal scheduling for active distribution network based on probabilistic power flow[J].Automation of Electric Power Systems, 2018, 42 (12) :51-57.DOI:10.7500/AEPS20170913001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822020&amp;v=MDM5Njc0SDluT3JZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI3SklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马鑫, 郭瑞鹏, 王蕾, 等.基于二阶锥规划的交直流主动配电网日前调度模型[J].电力系统自动化, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008.MA Xin, GUO Ruipeng, WANG Lei, et al.Day-ahead scheduling model for AC/DC active distribution network based on second-order cone programming[J].Automation of Electric Power Systems, 2018, 42 (22) :144-153.DOI:10.7500/AEPS20180212008.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Digital model of a distribution management system for the optimal operation of active distribution systems">

                                <b>[5]</b> PILO F, PISANO G, SOMA G G.Digital model of a distribution management system for the optimal operation of active distribution systems[C]// CIRED Seminar 2008:Smart Grids for Distribution, June 23-24, 2008, Frankfurt, Germany:1-5.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MTQ1MDhadVpzRnlqbFViN0pJU0hUZXJHNEg5bk5yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616009&amp;v=MjcwNjJIVGVyRzRIOWZOcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MjEwNzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVNIVGVyRzRIOWZOcDQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-time-scale rolling optimal dispatch for AC/DC hybrid microgrids with day-ahead distributionally robust scheduling">

                                <b>[9]</b> HAIFENG Q, WEI G, YINLIANG X, et al.Multi-time-scale rolling optimal dispatch for AC/DC hybrid microgrids with day-ahead distributionally robust scheduling[J/OL].IEEE Transactions on Sustainable Energy[2018-09-03].https://ieeexplore.ieee.org/document/8454320.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Microgrid Energy Management System Based on the Rolling Horizon Strategy">

                                <b>[10]</b> PALMA-BEHNKE R, BENAVIDES C, LANAS F, et al.A microgrid energy management system based on the rolling horizon strategy[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :996-1006.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201512007&amp;v=MjQ4MjNVUjdxZlp1WnNGeWpsVWI3SlB5ZlBZckc0SDlUTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 吴昊, 许跃进, 殷德聪, 等.计及气象因素的分布式电源在配电网的优化配置[J].浙江电力, 2015, 34 (12) :1-6.WU Hao, XU Yuejin, YIN Decong, et al.Optimized allocation of distributed generation based on meteorological factors in power distribution networks[J].Zhejiang Electric Power, 2015, 34 (12) :1-6.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718005&amp;v=MjY3NTZVYjdKSVNIVGVyRzRIOWJOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 廖秋萍, 吕林, 刘友波, 等.考虑重构的含可再生能源配电网电压控制模型与算法[J].电力系统自动化, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003.LIAO Qiuping, LYU Lin, LIU Youbo, et al.Reconfiguration based model and algorithm of voltage regulating for distribution network with renewable energy[J].Automation of Electric Power Systems, 2017, 41 (18) :32-39.DOI:10.7500/AEPS20170119003.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A solution to the stochastic unit commitment problem using chance constrained programming">

                                <b>[13]</b> OZTURK U A, MAZUMDAR M, NORMAN B A.A solution to the stochastic unit commitment problem using chance constrained programming[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1589-1598.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic analysis of small-signal stability of large-scale power systems as affected by penetration of wind generation">

                                <b>[14]</b> BU S Q, DU W, WANG H F, et al.Probabilistic analysis of small-signal stability of large-scale power systems as affected by penetration of wind generation[J].IEEE Transactions on Power Systems, 2012, 27 (2) :762-770.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic power flow analysis with generation dispatch including photovoltaic resources">

                                <b>[15]</b> FAN, MIAO, VITTAL, et al.Probabilistic power flow analysis with generation dispatch including photovoltaic resources[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1797-1805.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821011&amp;v=MjA2NTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYjdKSVNIVGVyRzRIOW5Pcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 石飞, 杨胜春, 冯树海, 等.适用于超大规模电网的在线概率潮流算法[J].电力系统自动化, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003.SHI Fei, YANG Shengchun, FENG Shuhai, et al.Online probabilistic power flow algorithm for super-large-scale power grid[J].Automation of Electric Power Systems, 2018, 42 (21) :84-92.DOI:10.7500/AEPS20171016003.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406011&amp;v=MDQxMzdiN0pJU0hUZXJHNEg5WE1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈春, 汪沨, 刘蓓, 等.基于基本环矩阵与改进和声搜索算法的配电网重构[J].电力系统自动化, 2014, 38 (6) :55-60.CHEN Chun, WANG Feng, LIU Bei, et al.Network reconfiguration based on basic ring matrix and improved harmony search algorithm[J].Automation of Electric Power Systems, 2014, 38 (6) :55-60.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term forecasting for wind speed based on wavelet decomposition and LMBP neural network">

                                <b>[18]</b> WEI W, WU G, YANG M, et al.Short-term forecasting for wind speed based on wavelet decomposition and LMBP neural network[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:1126-1131.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200909028&amp;v=MTk1ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFViN0pJU3JCZmJHNEh0ak1wbzlIYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈昌松, 段善旭, 殷进军.基于神经网络的光伏阵列发电预测模型的设计[J].电工技术学报, 2009, 24 (9) :153-158.CHEN Changsong, DUAN Shanxu, YIN Jinjun.Design of photovoltaic array power forecasting model based on neutral network[J].Transactions of China Electrotechnical Society, 2009, 24 (9) :153-158.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820010&amp;v=MTYxNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI3SklTSFRlckc0SDluT3I0OUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 吴云, 雷建文, 鲍丽山, 等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004.WU Yun, LEI Jianwen, BAO Lishan, et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems, 2018, 42 (20) :67-74.DOI:10.7500/AEPS20180125004.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505019&amp;v=MjY3NTZVYjdKSVRyQmZiRzRIOVRNcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 孟晓丽, 高君, 盛万兴, 等.含分布式电源的配电网日前两阶段优化调度模型[J].电网技术, 2015, 39 (5) :1294-1300.MENG Xiaoli, GAO Jun, SHENG Wanxing, et al.A day-ahead two-stage optimal scheduling model for distribution network containing distributed generations[J].Power System Technology, 2015, 39 (5) :1294-1300.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT201505024&amp;v=MTYzNTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFViN0pQU1BCZXJHNEg5VE1xbzlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 庄慧敏, 肖建.主动配电网的两阶段优化调度模型[J].西南交通大学学报, 2015, 50 (5) :928-934.ZHUANG Huimin, XIAO Jian.Two-stage optimal schedule model for active distribution network[J].Journal of Southwest Jiaotong University, 2015, 50 (5) :928-934.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916003" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916003&amp;v=MjI1NTJGeWpsVWI3SklTSFRlckc0SDlqTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

