

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136473652912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916023%26RESULT%3d1%26SIGN%3dekdGHgzdtgkDWfzxClMG15LGmSY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916023&amp;v=MDU3MzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXJHNEg5ak5xWTlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;1&lt;/b&gt; 调频市场机制设计的关键问题 "><b>1</b> 调频市场机制设计的关键问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 调频市场建设的目的"><b>1.1</b> 调频市场建设的目的</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 调频市场与电能量市场的协调运行"><b>1.2</b> 调频市场与电能量市场的协调运行</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.3&lt;/b&gt; 以市场化方式选取调频机组并按贡献付费"><b>1.3</b> 以市场化方式选取调频机组并按贡献付费</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2&lt;/b&gt; 调频市场交易的组织实施 "><b>2</b> 调频市场交易的组织实施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;2.1&lt;/b&gt; 交易组织时序"><b>2.1</b> 交易组织时序</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;2.2&lt;/b&gt; 市场准入"><b>2.2</b> 市场准入</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;2.3&lt;/b&gt; 市场需求计算"><b>2.3</b> 市场需求计算</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.4&lt;/b&gt; 开市前信息发布"><b>2.4</b> 开市前信息发布</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;2.5&lt;/b&gt; 市场申报"><b>2.5</b> 市场申报</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.6&lt;/b&gt; 调频性能指标"><b>2.6</b> 调频性能指标</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.7&lt;/b&gt; 计算排序价格"><b>2.7</b> 计算排序价格</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.8&lt;/b&gt; 调频机组选取"><b>2.8</b> 调频机组选取</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.9&lt;/b&gt; 确定边际价格"><b>2.9</b> 确定边际价格</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.10&lt;/b&gt; 交易结果审核"><b>2.10</b> 交易结果审核</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.11&lt;/b&gt; 交易结果发布"><b>2.11</b> 交易结果发布</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.12&lt;/b&gt; 交易结果执行"><b>2.12</b> 交易结果执行</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;2.13&lt;/b&gt; 市场清算"><b>2.13</b> 市场清算</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;2.14&lt;/b&gt; 费用分摊"><b>2.14</b> 费用分摊</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.15&lt;/b&gt; 调频交易指数计算与发布"><b>2.15</b> 调频交易指数计算与发布</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3&lt;/b&gt; 调频市场运营实践分析 "><b>3</b> 调频市场运营实践分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;3.1&lt;/b&gt; 调频市场需求"><b>3.1</b> 调频市场需求</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.2&lt;/b&gt; 发电企业参与情况"><b>3.2</b> 发电企业参与情况</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;3.3&lt;/b&gt; 调频市场供需形势"><b>3.3</b> 调频市场供需形势</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.4&lt;/b&gt; 调频市场出清价格"><b>3.4</b> 调频市场出清价格</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;3.5&lt;/b&gt; 机组报价分布情况"><b>3.5</b> 机组报价分布情况</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;3.6&lt;/b&gt; 调频服务供应成本"><b>3.6</b> 调频服务供应成本</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.7&lt;/b&gt; 调频机组性能指标"><b>3.7</b> 调频机组性能指标</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.8&lt;/b&gt; 发电企业收益情况"><b>3.8</b> 发电企业收益情况</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;4&lt;/b&gt; 调频市场运营效益分析 "><b>4</b> 调频市场运营效益分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;5&lt;/b&gt; 调频市场深化发展完善建议 "><b>5</b> 调频市场深化发展完善建议</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;图1 调频市场需求曲线&lt;/b&gt;"><b>图1 调频市场需求曲线</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图2 调频市场出清价格&lt;/b&gt;"><b>图2 调频市场出清价格</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图3 机组报价分布情况&lt;/b&gt;"><b>图3 机组报价分布情况</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图4 调频市场每日供应成本&lt;/b&gt;"><b>图4 调频市场每日供应成本</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图5 中标调频机组每日性能指标平均值&lt;/b&gt;"><b>图5 中标调频机组每日性能指标平均值</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家电网有限公司.国家电网在建在运的特高压工程[EB/OL].[2018-07-18].http://www.sgcc.com.cn/.State Grid Corporation of China.UHV project under operation and construction of State Grid of China[EB/OL].[2018-07-18].http://www.sgcc.com.cn/.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 张宁, 周天睿, 段长刚, 等.大规模风电场接入对电力系统调峰的影响[J].电网技术, 2010, 34 (1) :152-158.ZHANG Ning, ZHOU Tianrui, DUAN Changgang.et al.Impact of large-scale wind farm connecting with power grid on peak load regulation demand[J].Power System Technology, 2010, 34 (1) :152-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201001030&amp;v=MzAxODc0SDlITXJvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张宁, 周天睿, 段长刚, 等.大规模风电场接入对电力系统调峰的影响[J].电网技术, 2010, 34 (1) :152-158.ZHANG Ning, ZHOU Tianrui, DUAN Changgang.et al.Impact of large-scale wind farm connecting with power grid on peak load regulation demand[J].Power System Technology, 2010, 34 (1) :152-158.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     中共中央国务院.关于进一步深化电力体制改革的若干意见[EB/OL].[2015-03-31].http://news.ncepu.edu.cn/xxyd/llxx/52826.htm.The State Council of the PRC.Some opinions on further deepening the reform of electric power system[EB/OL].[2015-03-31].http://news.ncepu.edu.cn/xxyd/llxx/52826.htm.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家能源局.关于同意启动山西电力辅助服务市场试点实施工作的复函[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgtwj/201709/t20170929_337721.shtml.National Energy Administration.A reply to the agreement to start the pilot implementation of Shanxi electric power auxiliary service market[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbg twj/201709/t20170929_337721.shtml.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" PJM.Building a reliable energy future[EB/OL].[2018-07-18].http://www.pjm.com/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Building a reliable energy future">
                                        <b>[5]</b>
                                         PJM.Building a reliable energy future[EB/OL].[2018-07-18].http://www.pjm.com/.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS 20170406002.CHEN Dapeng, JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=MjU3NTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUlTSFRlckc0SDliTnA0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS 20170406002.CHEN Dapeng, JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2018, 42 (12) :1-10.DOI:10.7500/AEPS 20170821004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MDQyMDRlckc0SDluTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2018, 42 (12) :1-10.DOI:10.7500/AEPS 20170821004.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MDE2MDNVUjdxZlp1WnNGeWptVUxyQUlTSFRlckc0SDluTnJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 董力, 高赐威, 喻洁, 等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化, 2018, 42 (14) :61-66.DOI:10.7500/AEPS20170909001.DONG Li, GAO Ciwei, YU Jie, et al.Frequency regulation reserve market mechanism considering decomposition of medium and long-term electricity contract[J].Automation of Electric Power Systems, 2018, 42 (14) :61-66.DOI:10.7500/AEPS 20170909001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814009&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGVyRzRIOW5OcTQ5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         董力, 高赐威, 喻洁, 等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化, 2018, 42 (14) :61-66.DOI:10.7500/AEPS20170909001.DONG Li, GAO Ciwei, YU Jie, et al.Frequency regulation reserve market mechanism considering decomposition of medium and long-term electricity contract[J].Automation of Electric Power Systems, 2018, 42 (14) :61-66.DOI:10.7500/AEPS 20170909001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 仇进, 吴继平, 滕贤亮, 等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010.QIU Jin, WU Jiping, TENG Xianliang, et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to auxiliary service marketization[J].Automation of Electric Power Systems, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808003&amp;v=MTUwNzBuTXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         仇进, 吴继平, 滕贤亮, 等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010.QIU Jin, WU Jiping, TENG Xianliang, et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to auxiliary service marketization[J].Automation of Electric Power Systems, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MDU3MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUlTSFRlckc0SDlYTnE0OUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDQ3ODFyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGVyRzRIOW5NcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     山西省人民政府办公厅.关于转发山西能监办山西省电力辅助服务市场化建设试点方案的通知[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgtwj/201709/t20170929_337721.shtml.General Office of Shanxi Provincial People’s Government.A notice of the pilot program of Shanxi electric power auxiliary service market[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgt wj/201709/t20170929_337721.shtml.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     山西能源监管办.关于印发《山西电力调频辅助服务市场运营细则》的通知[EB/OL].[2017-06-07].http://www.china-nengyuan.com/news/109558.html.Shanxi Energy Commission Administration.A notice of the operation rule of Shanxi power regulation market[EB/OL].[2017-06-07].http://www.china-nengyuan.com/news/1095 58.html.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 崔达, 史沛然, 陈启鑫, 等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化, 2016, 40 (13) :5-12.CUI Da, SHI Peiran, CHEN Qixin, et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems, 2016, 40 (13) :5-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613002&amp;v=MTE2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXJHNEg5Zk5ySTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         崔达, 史沛然, 陈启鑫, 等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化, 2016, 40 (13) :5-12.CUI Da, SHI Peiran, CHEN Qixin, et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems, 2016, 40 (13) :5-12.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MTQ0NjVyRzRIOVhOckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     国家能源局综合司.关于征求《可再生能源电力配额及考核办法 (征求意见稿) 意见的函》[EB/OL].[2018-03-23].http://zfxxgk.nea.gov.cn/auto87/201803/t20180323_3131.htm.General Office of National Energy Administration.A letter of consultation of renewable quota and assessment methods[EB/OL].[2018-03-23].http://zfxxgk.nea.gov.cn/auto87/201803/t20180323_3131.htm.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),175-182 DOI:10.7500/AEPS20180818001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">山西电力调频市场机制设计与运营实践</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B0%B8%E5%A5%87&amp;code=42446997&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘永奇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B9%E9%B9%8F&amp;code=36700240&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邹鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%87%95%E4%BA%89%E4%B8%8A&amp;code=42446998&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">燕争上</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B8%A3%E9%95%9D&amp;code=13164374&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鸣镝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%85%B4%E6%B3%89&amp;code=11654386&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵兴泉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%90%AF%E9%91%AB&amp;code=21885057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈启鑫</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0565197&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>长期以来, “两个细则”在激励发电企业设备改造、增加调频辅助服务供给、提高调频辅助服务质量等方面起到了显著作用, 但也存在补偿与考核机制有待完善、市场化价格机制尚未形成、辅助服务资源配置效率有待提高等问题。为以市场化方式进一步激励发电机组提升调节能力, 研究建立山西电力调频市场及相应机制。山西电力调频市场机制设计, 以调频服务供应成本最小化为目标, 综合考虑机组报价和调频性能两方面因素确定调频机组, 并按其实际调频贡献和调频效果支付补偿费用。山西电力调频市场的运行结果表明, 市场竞争机制能够激励机组提高调节性能、优化调频资源配置、提升电网总体调频效率、引导新兴技术和产业发展。文中在介绍山西电力调频市场机制设计与运营实践的基础上, 总结提炼调频市场的运营效益, 并提出下一阶段调频市场深化发展完善的建议。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E9%A2%91%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调频市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E5%88%B6%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机制设计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%80%A7%E8%83%BD%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">性能指标;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%B9%E9%99%85%E5%87%BA%E6%B8%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">边际出清;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%90%A5%E5%AE%9E%E8%B7%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运营实践;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘永奇 (1965—) , 男, 硕士, 教授级高级工程师, 主要研究方向:电力系统自动化、大电网安全调度运行、新能源并网消纳、电力市场。E-mail:liuyongqi1965@163.com;
                                </span>
                                <span>
                                    *邹鹏 (1988—) , 男, 通信作者, 博士, 高级工程师, 主要研究方向:电力市场、电力系统调度优化运行。E-mail:zoupeng19880308@163.com;
                                </span>
                                <span>
                                    燕争上 (1964—) , 男, 高级工程师, 主要研究方向:大电网安全调度运行、供电企业生产经营。E-mail:yanzhengshang@sx.sgcc.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-18</p>

            </div>
                    <h1><b>Mechanism Design and Operation Practice of Shanxi Power Frequency Regulation Market in China</b></h1>
                    <h2>
                    <span>LIU Yongqi</span>
                    <span>ZOU Peng</span>
                    <span>YAN Zhengshang</span>
                    <span>LI Mingdi</span>
                    <span>ZHAO Xingquan</span>
                    <span>CHEN Qixin</span>
            </h2>
                    <h2>
                    <span>State Grid Shanxi Electric Power Company</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For a long time, the “two rules” has plays an important role in encouraging the power plants to upgrade the equipment, raising the supply of power regulation services, enhancing the quality of power regulation services. However, there are some problems of the existing rules, such as mechanisms of compensation and evaluation, which should be completed, the market pricing rule has not been established, the efficiency of the regulation service allocation needs to be improved. In order to encourage the generator units to improve their ability for regulation by market-oriented way, the regulation service market and the corresponding mechanism in Shanxi are studied. The mechanism design of the Shanxi regulation market is to minimize the total regulation service provision cost considering both the bidding price and regulation performance to select the units to provide regulation service. Afterwards, the regulation units are paid considering their actual regulation mileage and effects. The operation results of Shanxi regulation market show that the market mechanism can encourage the units to improve their performance, optimize the regulation resource allocation, enhance the overall regulation efficiency of Shanxi power system, guide the novel technique and industry development. This paper introduces the mechanism design and operational practice, summarizes the operational benefits, and the deepening development and improvement suggestions in the future are proposed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regulation%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regulation market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mechanism%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mechanism design;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=performance%20index&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">performance index;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=marginal%20clearing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">marginal clearing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operational%20practice&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operational practice;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-18</p>
                            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">当前, 晋电外送“两交一直” (蒙西—晋北—天津南特高压交流、榆横—晋中—潍坊特高压交流、晋北—江苏特高压直流) 建成投运<citation id="172" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 山西电网迈入特高压交直流混联的大电网时代, 网架结构日益复杂, 外送输电能力达到34.50 GW, 要求发电机组具备更加平稳和快速的有功、无功调节能力。同时, 省内风电、光伏等新能源快速发展, 集中式装机容量已达14.587 GW, 占直调装机容量的比例超过20%;2018年2月11日, 新能源最大发电出力达到10.115 GW, 占当时山西电网统配用电负荷的45.4%;2017年11月10日, 风电出力全天波动超过6.3 GW, 当日共安排12台三十万千瓦级机组启停调峰才实现全额消纳。可见, 新能源大规模并网带来的随机性、波动性和不确定性, 对系统调频、调峰等辅助服务的供应质量和充裕程度提出更高要求<citation id="173" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。仍然依靠“两个细则”的传统管理方式已难以适应新形势下的电力发展要求<citation id="174" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="38">为此, <citation id="176" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" />山西于2017</citation>年初向国家能源局申请成为全国4个电力辅助服务市场化试点省份之一。2017年9月, 国家能源局批复同意山西启动电力辅助服务市场试点实施工作<citation id="175" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="39">2017年10月24日, 山西电力辅助服务市场启动试运行, 开展调频交易与风火深度调峰交易, 依据发电企业的报价确定辅助服务提供主体, 暂不按市场价格进行结算。2018年1月1日, 山西电力调频市场启动正式运行, 并按市场出清价格进行结算, 风火深度调峰市场继续试运行。</p>
                </div>
                <div class="p1">
                    <p id="40">山西电力调频市场是全国首个正式运营的调频市场, 在借鉴国外电力市场运营实践<citation id="177" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>和国内调频市场理论研究成果的基础上<citation id="178" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 以调频服务供应总成本最小为目标, 综合考虑市场报价和调频性能两方面因素, 确定各发电企业的排序价格, 并按照排序价格由低到高依次选取调频机组, 直至满足调频市场需求, 形成了独具创新的调频报价排序优化机制和结算机制。</p>
                </div>
                <div class="p1">
                    <p id="41">山西电力调频市场的特色包括以下4个方面。</p>
                </div>
                <div class="p1">
                    <p id="42">1) 在省内电能量现货市场尚未建立的情况下, 探索设计出率先独立开展调频辅助服务交易的市场化机制。调频服务主要用于维护系统频率稳定, 与系统实时运行和电网安全可靠紧密相关。从国外电力市场发展路径来看, 均是在电能量现货市场建立的基础上, 开展调频服务交易, 尚未有独立开展或先于现货市场而开展的先例。为此, 本文研究提出调频市场与能量市场的协调机制, 保障调频市场的顺利开展。</p>
                </div>
                <div class="p1">
                    <p id="43">2) 结合国内电网运行实际, 采用调节速率、调节精度与响应时间作为机组调频服务的评价指标。</p>
                </div>
                <div class="p1">
                    <p id="44">3) 借鉴金融市场和证券市场实践经验, 提出山西电力调频市场交易指数计算方法与发布机制, 反映市场交易的总体走势, 进一步提高市场运营的透明度。</p>
                </div>
                <div class="p1">
                    <p id="45">4) 为火电企业和电储能装置联合调频提供了新的盈利模式, 有力地促进了新技术的发展和应用, 提高了电网调节性能和效率。</p>
                </div>
                <div class="p1">
                    <p id="46">调频市场正式运行半年以来, 在保障系统平衡能力、优化调频资源配置、提高机组调节性能、吸引广大市场主体参与等方面起到了积极的促进作用。本文重点介绍山西电力调频市场机制设计的核心思路, 对市场运营实践情况和运营效益进行总结分析, 并提出下一步完善调频市场交易机制的建议。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>1</b> 调频市场机制设计的关键问题</h3>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 调频市场建设的目的</h4>
                <div class="p1">
                    <p id="49">长期以来, 山西电网“两个细则”实施过程中, 调频服务补偿费用的占比最高, 约为总补偿费用的70%～80%。因此, 调频服务补偿机制的变革对火电厂利益调节的影响更大, 优先建设调频市场能够吸引市场主体的关注与重视、培育参与主体的市场竞争意识, 为下一步开展电力现货市场建设奠定基础。同时, 调频市场建设可基于现有“两个细则”的框架, 以最小的改动实现市场化机制的变革;基于机组调频容量报价与机组调频性能的综合指标, 作为安排与调用调频资源的依据, 从而进一步优化调频资源配置、合理补偿机组提供调频服务的运行成本, 并确保改革与现状之间的有序衔接, 尽量减小改革成本、避免利益的过度调节。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 调频市场与电能量市场的协调运行</h4>
                <div class="p1">
                    <p id="51">目前, 山西仅开展以年度、月度为周期的中长期电量交易, 尚未启动省内电力现货市场。因此, 调频市场与能量市场的协调主要体现在以下三个方面。</p>
                </div>
                <div class="p1">
                    <p id="52">1) 在机组组合方面, 考虑电力平衡、风光消纳等因素, 主要依据各发电企业中长期电量指标的多少安排机组开停。次日安排开机的机组, 可参与调频市场交易。</p>
                </div>
                <div class="p1">
                    <p id="53">2) 在机会成本方面, 由于机组在提供调频服务时, 不会影响其电量指标的完成和发电收益, 因此独立开展调频交易时, 可不考虑机组提供调频服务的机会成本问题, 仅考虑机组调节成本即可。</p>
                </div>
                <div class="p1">
                    <p id="54">3) 交易频度问题, 由于未开展分时电力交易, 调频市场可一次性确定次日全天的调频需求和调频机组序列, 无需进一步将交易频度细化到1 h或15 min。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.3</b> 以市场化方式选取调频机组并按贡献付费</h4>
                <div class="p1">
                    <p id="56">“两个细则”的补偿机制下, 由于选取调频机组的标准不确定、补偿价格单一等问题, 发电机组很难有积极性去改造设备, 提高调节能力。为此, 在调频市场机制设计时, 就应将发电机组的报价和调节性能指标同时作为调频机组的选取依据, 既能反映机组提供调频服务的补偿意愿, 又能参考机组提供调频服务的能力优劣, 这样就可以将发电企业的积极性调动起来。</p>
                </div>
                <div class="p1">
                    <p id="57">在具体规则设计时, 发电机组的历史调频性能指标越高, 在市场出清过程中的排序就应越靠前, 有利于调节性能好、调节速率快的机组在市场出清排序中获得优势。同时, 在结算付费时, 响应能力强、调节速率快、跟踪性能好的调频机组, 对于系统频率调节的贡献更大, 应当获得更多的补偿。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2</b> 调频市场交易的组织实施</h3>
                <div class="p1">
                    <p id="59">调度机构负责电力调频市场的组织和运营。按照规则要求, 计算调频市场需求, 依据发电企业报价及其历史调频性能指标等, 以调频服务供应成本最小化为目标, 进行市场集中出清计算, 得到各发电企业的中标结果、市场排序价格、市场出清结算价格等<citation id="179" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。具体设计如下。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1</b> 交易组织时序</h4>
                <div class="p1">
                    <p id="61">电力调频市场每日组织一次, 如遇节假日一次性组织多日交易。为配合山西外送现货及跨省调峰交易开展, 调频市场于日前09:00开市, 09:30前完成市场申报, 11:00前完成市场出清与信息发布。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.2</b> 市场准入</h4>
                <div class="p1">
                    <p id="63">初期, 只允许燃煤火电企业参与调频市场竞争。电储能装置可通过与火电机组联合运行的方式提供调频服务。待技术条件具备后, 逐步将风电、光伏等新能源企业, 以及独立电储能装置纳入市场主体。</p>
                </div>
                <div class="p1">
                    <p id="64">省调火电机组参与调频市场交易需同时具备两个条件:①次日安排开机, 处于在线运行状态;②最近一天提供调频服务的性能指标需大于1。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.3</b> 市场需求计算</h4>
                <div class="p1">
                    <p id="66">目前, 山西电网投入区域控制误差 (ACE) 调频的机组要求在最小技术出力与额定容量之间进行出力调整。在这种控制模式下, 次日系统可调容量需求, 按照全天直调发电需求最大值的15%和新能源分钟级波动的1%来确定。其中, 直调发电需求曲线等于次日系统配用电负荷预测曲线 (考虑新能源发电的波动性) 与外送电计划曲线之和。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.4</b> 开市前信息发布</h4>
                <div class="p1">
                    <p id="68">开市前, 调度机构向市场发布以下两类信息。</p>
                </div>
                <div class="p1">
                    <p id="69">第一类是每日更新信息, 包括两个方面:次日可参与调频市场交易的火电机组信息;次日系统配用电负荷预测曲线, 山西电网外送电计划曲线, 调频市场需求曲线。每日更新信息是市场主体参与交易、确定报价策略的重要依据。</p>
                </div>
                <div class="p1">
                    <p id="70">第二类是常规信息, 包括调频市场价格申报范围, 申报开始、截止时间, 调频市场交易流程与时序等。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.5</b> 市场申报</h4>
                <div class="p1">
                    <p id="72">试运行前, “两个细则”规定调频服务补偿标准为15元/MW, 即发电机组出力调整为1 MW, 可获得15元的补偿。试运行期间, 市场报价范围拓展为12～20元/MW。考虑到长期以来, 山西调频服务补偿标准较高, 发电企业分摊压力较大。因此, 参考国内其他省份调频服务补偿标准, 正式运行起, 市场报价范围调整为5～10元/MW。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.6</b> 调频性能指标</h4>
                <div class="p1">
                    <p id="74">目前, 华北地区“两个细则”要求按日计算机组调频性能指标, 与山西电力调频市场按日组织的时序相吻合。因此, 调频性能指标的具体计算方法仍沿用“两个细则”规定, 等于调节速率、调节精度与响应时间三个分项指标的乘积<citation id="180" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="75">火电机组的历史性能指标, 选取最近一天提供调频服务的性能指标, 作为该机组排序价格的计算依据。当某机组的历史性能指标低于1时, 不允许参与市场交易。该机组可提出进行ACE调频性能测试, 试验合格后, 可再次进入调频市场交易。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.7</b> 计算排序价格</h4>
                <div class="p1">
                    <p id="77">发电企业的原始报价除以其调整后的历史性能指标, 得到其排序价格。</p>
                </div>
                <div class="p1">
                    <p id="78">发电机组的调频性能指标原始值在0～8之间, 为计算排序价格, 需对性能指标进行标幺化处理, 调整后的性能指标在0.5～1之间。调整计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≥</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>s</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>5</mn><mo>+</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>s</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>&lt;</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>s</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>λ</i> (<i>K</i><sub>p, <i>i</i></sub>) 为发电机组<i>i</i>经调整后的历史调频性能指标;<i>K</i><sub>p, <i>i</i></sub>为发电机组<i>i</i>的原始调频性能指标;<i>K</i><sub>p, min</sub>为调频市场准入的技术门槛, 暂定<i>K</i><sub>p, min</sub>=1;<i>K</i><sub>p, sat</sub>为调整上限值, 考虑大多数火电机组的原始调频性能指标在1～4之间, 暂定<i>K</i><sub>p, sat</sub>=4。</p>
                </div>
                <div class="p1">
                    <p id="81">排序价格计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>B</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>B</i><sub><i>i</i></sub>为发电机组<i>i</i>的排序价格:<i>B</i><sub>R, <i>i</i></sub>为发电机组<i>i</i>的原始报价。</p>
                </div>
                <div class="p1">
                    <p id="84">排序价格的引入, 使得调频机组的选取同时考虑报价和性能两方面因素, 有利于实现电网运行经济性与安全性的协调统一。</p>
                </div>
                <div class="p1">
                    <p id="85">发电机组的历史调频性能指标越高, 调整后的指标也越接近于1, 原始报价放大的倍数也越小, 相同报价时排序价格就越低, 在市场出清过程中的排序就越靠前。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.8</b> 调频机组选取</h4>
                <div class="p1">
                    <p id="87">按照各发电机组的排序价格由低到高依次确定中标机组, 直至满足调频市场需求。当机组排序价格相同时, 优先选取调节容量大、调频性能好的发电机组。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.9</b> 确定边际价格</h4>
                <div class="p1">
                    <p id="89">确定市场边际机组, 确定方法为:对于发电机组i<sub><i>M</i></sub>, 若P<sub><i>R</i>, i</sub>为发电机组i可提供的调频容量, 当式 (3) 成立时, 可确定发电机组i<sub><i>M</i></sub>为调频市场的边际机组, 即最后一台满足调频市场需求的发电机组。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>i</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>-</mo><mn>1</mn></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>i</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≥</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:1≤i≤i<sub><i>M</i></sub>为调频市场中标机组;P<sub><i>R</i>, <i>dem</i></sub>为运行日调频市场需求。</p>
                </div>
                <div class="p1">
                    <p id="92">边际机组的原始报价作为次日调频市场的出清边际价格, 所有提供调频服务的发电机组均按边际统一价格进行结算。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.10</b> 交易结果审核</h4>
                <div class="p1">
                    <p id="94">调频市场出清计算完成后, 调度机构基于系统对市场出清结果进行自动审核, 审核内容包括:①调频市场总供给是否满足总需求容量;②发电机组中标情况, 是否按照排序价格次序依次选取;③调频市场出清价格是否在市场限价范围之间, 是否与边际机组的申报价格相同;④是否满足电网安全约束要求, 不满足时, 按排序价格依次调用后续机组提供调频服务;⑤其他需要审核的内容。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.11</b> 交易结果发布</h4>
                <div class="p1">
                    <p id="96">市场出清结果审核无误后, 调度机构通过“山西电力辅助服务市场运营管理系统”向市场公布交易结果, 内容包括:①参与调频市场的发电机组的排序价格;②调频市场边际排序价格;③参与调频市场的发电机组的中标结果;④调频市场出清边际结算价格。</p>
                </div>
                <div class="p1">
                    <p id="97">各发电企业按规定权限获取交易结果信息为:①和③属于私有信息, 只有发电企业自身可以获知;②和④属于公开信息, 发电企业均可以获知。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.12</b> 交易结果执行</h4>
                <div class="p1">
                    <p id="99">考虑统配用电负荷和外送计划变化的平稳性, 中标的调频机组序列将在次日凌晨04:00执行。完整执行周期为24 h, 即运行日04:00至下一个运行日04:00。</p>
                </div>
                <div class="p1">
                    <p id="100">调频机组序列切换后, 将投入自动调节模式, 按照AGC指令提供调频服务。</p>
                </div>
                <div class="p1">
                    <p id="101">执行阶段, 如遇调频机组跳闸、辅机故障等原因无法继续提供调频服务时, 按照机组历史性能指标由高到低的次序在未中标机组中依次调用, 以满足系统调频需求, 并按其报价进行单独结算。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.13</b> 市场清算</h4>
                <div class="p1">
                    <p id="103">下一个运行日04:00后, 即执行周期结束后, 调度机构依据各调频机组的实际调频贡献和调频效果, 计算各调频机组的收益, 计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>λ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>R</i><sub><i>i</i></sub>为调频机组<i>i</i>的调频收益;<i>D</i><sub>R, <i>i</i></sub>为调频机组<i>i</i>的执行日实际调节深度, 即调频里程;<i>K</i><sub>Ap, <i>i</i></sub>为调频机组<i>i</i>的执行日实际调频性能指标;<i>λ</i>为调频市场边际结算价格。</p>
                </div>
                <div class="p1">
                    <p id="106">式 (4) 中, 调节深度指标旨在反映调频机组每日的综合调节量, 计算方法沿用“两个细则”规定, 是描述调频机组实际贡献的重要指标。</p>
                </div>
                <div class="p1">
                    <p id="107">调频收益计算公式表明, 响应能力强、调节速率快、跟踪性能好的调频机组, “走过的里程”更长、调节效果更好, 对于系统频率调节的贡献更大, 应当获得更多的补偿。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.14</b> 费用分摊</h4>
                <div class="p1">
                    <p id="109">调频市场日清月结, 所需的补偿费用, 按照各发电企业当月实际的上网电费比例进行分摊。分摊主体包括火电企业、风电、光伏等新能源企业。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.15</b> 调频交易指数计算与发布</h4>
                <div class="p1">
                    <p id="111">为完善市场信息发布体系, 进一步提高市场运营的透明度, 树立国内电力市场化改革的标杆, 研究提出山西电力调频市场交易指数计算方法与发布机制。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">1) 指数计算</h4>
                <div class="p1">
                    <p id="113">山西电力调频市场交易指数, 旨在反映调频市场交易的活跃程度。选取市场需求、出清价格、机组性能指标三个关键因素, 计算得到交易指数, 即</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>d</mtext><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext><mtext>m</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mi>λ</mi></msub><mfrac><mrow><mover accent="true"><mi>Κ</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mn>1</mn><mspace width="0.25em" /><mn>0</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>R</i><sub>Index</sub>为调频市场交易指数;<i>P</i><sub><i>λ</i></sub>为运行日调频市场统一边际出清价格;<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Κ</mi><mo>¯</mo></mover></math></mathml><sub>p</sub>为调频市场中所有中标机组性能指标的平均值。</p>
                </div>
                <div class="p1">
                    <p id="117">调频市场需求越大、出清价格越高、中标机组性能指标越好, 调频市场交易指数也越大, 反映出调频市场交易的活跃程度越高, 调频市场的交易额也越大。</p>
                </div>
                <div class="p1">
                    <p id="118">以2018年1月1日为例 (下文分析均基于2018年数据) , 调频市场需求为4 946.13 MW, 市场出清价格为10元/MW, 中标机组调频性能指标的平均值为2.79, 则当日调频市场交易指数为137.99。</p>
                </div>
                <div class="p1">
                    <p id="119">按式 (5) 计算可知, 1月份调频市场交易指数在68.08～153.81之间变化, 可有效反映出每日调频市场交易活跃程度和交易额的变化情况, 有利于监管部门掌握调频市场运行情况、辅助电厂报价决策、吸引各类主体参与, 进一步增加市场运行的透明度。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">2) 发布机制</h4>
                <div class="p1">
                    <p id="121">调频市场交易指数于每个工作日的上午11:00向市场和公众发布, 如遇节假日可根据交易开展情况一次性发布多日指数。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3</b> 调频市场运营实践分析</h3>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1</b> 调频市场需求</h4>
                <div class="p1">
                    <p id="124">1至6月份, 调频市场需求平均值为4 482 MW, 上下波动范围在1 376 MW之间;最大值为5 175 MW, 发生在2月1日;最小值为3 800 MW, 发生在5月30日。调频市场需求变化曲线如图1所示。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916023_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 调频市场需求曲线" src="Detail/GetImg?filename=images/DLXT201916023_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 调频市场需求曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916023_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Demand curve of regulation market</b></p>

                </div>
                <div class="p1">
                    <p id="126">1月份, 冬季供热期间, 省内统配用电负荷与外送需求较大, 调频市场需求维持在5 000 MW左右;2月份, 由于春节期间省内负荷与外送计划降低, 调频市场需求逐渐减小, 市场需求平均值下降为4 379 MW;3至5月份, 省内负荷与外送需求先升后降, 各月调频市场需求基本稳定, 平均值为4 506, 4 380, 4 145 MW。6月份, 省内负荷逐渐回升, 外送电力上涨, 调频市场需求平均值增加至4 438 MW。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2</b> 发电企业参与情况</h4>
                <div class="p1">
                    <p id="128">1至6月份, 次日开机且历史调频性能指标大于1的机组, 即有资格参与调频市场的机组平均有49台。其中, 提交调频报价、参与市场竞争的机组平均有31台, 市场参与率为63.3%, 参与积极性较高。</p>
                </div>
                <div class="p1">
                    <p id="129">随着供热期的逐步结束, 火电机组的调节能力和参与意愿逐步增强, 6月份平均市场参与率达到72.4%, 市场活力进一步提升。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>3.3</b> 调频市场供需形势</h4>
                <div class="p1">
                    <p id="131">1至6月份, 每日中标机组数在17～36台之间变化, 平均值为23台, 约占当日系统开机总数的22.5%, 占日均报价机组数的75%。</p>
                </div>
                <div class="p1">
                    <p id="132">1至3月份, 由于供热期间调频市场需求较大、机组调节能力下降, 使得调频市场供需形势略紧张、呈现弱平衡状态。4月份起, 调频市场需求逐渐降低、非供热机组占比逐渐提高, 调频市场供需形势逐步宽松, 供需比由一季度的1.04增加至6月份的1.68, 市场竞争程度不断加强。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.4</b> 调频市场出清价格</h4>
                <div class="p1">
                    <p id="134">1至6月份, 调频市场出清价格平均值为6.03元/MW, 其变化趋势如图2所示。一季度, 由于调频市场供需形势略紧张, 市场平均价格较高, 约为7.07元/MW。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 调频市场出清价格" src="Detail/GetImg?filename=images/DLXT201916023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 调频市场出清价格</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Clearing prices of regulation market</b></p>

                </div>
                <div class="p1">
                    <p id="136">供热期结束后, 调频市场供需紧张形势得到较大缓解, 4至6月份市场价格降低至5元/MW, 市场价格的变化在一定程度上反映出市场供需形势的变化情况, 起到了价格风向标的作用。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.5</b> 机组报价分布情况</h4>
                <div class="p1">
                    <p id="138">1至6月份, 平均有89.5%的机组报价为5～6元/MW, 2.17%的机组报价为6～7元/MW, 2.55%的机组报价为7～8元/MW, 3.1%的机组报价为8～9元/MW, 2.68%的机组报价为9～10元/MW, 如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="139">从变化趋势上看, 1月上旬, 平均有24%的机组报价为9～10元/MW。反映出1月初期, 调频市场供需形势略紧张, 并且调频市场报价范围由12～20元/MW刚调整至5～10元/MW时, 发电企业对于调频市场的价格预期仍比较高, 期望市场价格贴近申报上限, 从而获得较多调频收益。</p>
                </div>
                <div class="p1">
                    <p id="140">经过近半个月的正式运行后, 约82.7%的机组选择报价为5～6元/MW, 竞争策略由争取较高收益转变为以中标为主的稳妥策略。2月份起, 超过90%的机组报价为5～6元/MW, 发电企业通过申报较低价格而确保优先中标的策略更加明显。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916023_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 机组报价分布情况" src="Detail/GetImg?filename=images/DLXT201916023_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 机组报价分布情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916023_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Distribution of bidding prices for units</b></p>

                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.6</b> 调频服务供应成本</h4>
                <div class="p1">
                    <p id="143">1至6月份, 调频市场总供应成本, 即所需补偿发电企业提供调频服务的总费用为1.32亿元, 月均补偿费用为2 204万元, 如图4所示。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916023_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 调频市场每日供应成本" src="Detail/GetImg?filename=images/DLXT201916023_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 调频市场每日供应成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916023_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Daily supply costs of regulation market</b></p>

                </div>
                <div class="p1">
                    <p id="145">1至2月份, 调频市场需求较大、所需补偿费用也较高;3月份起, 调频市场需求降低, 呈现供大于求的局面, 市场价格和所需的补偿费用双双降低;4至6月份月均补偿费用为1 926万元, 相比1月份的3 308万元降低41.8%, 起到了通过市场竞争反映供需形势、降低调频服务供应成本、提高电网整体调频效率的目标。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.7</b> 调频机组性能指标</h4>
                <div class="p1">
                    <p id="147">1至6月份, 每日所有中标机组的调频性能指标平均值呈稳步上升的趋势, 如图5所示。反映出通过调频市场运营, 能够引导机组改善性能, 提高调节能力, 进而提升系统运行的灵活性、稳定性和新能源消纳能力。</p>
                </div>
                <div class="p1">
                    <p id="148">5至6月份, 中标机组调频性能指标平均值为3.33, 较一季度中标机组性能指标平均值2.78提升了19.8%。</p>
                </div>
                <div class="p1">
                    <p id="149">6月份, 提供调频服务的机组共有40台, 其中日均调频性能指标在3以上的机组有16台, 占比为40%, 反映出火电机组整体调频性能较好。其中, 某0.33 GW机组和9 MW电储能提供调频服务, 调节性能指标最好, 日均调频性能指标在5左右。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 中标调频机组每日性能指标平均值" src="Detail/GetImg?filename=images/DLXT201916023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 中标调频机组每日性能指标平均值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Average value of daily performance indices of selected regulation units</b></p>

                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.8</b> 发电企业收益情况</h4>
                <div class="p1">
                    <p id="152">由于机组调频收益等于当日实际调节深度 (调频里程) 、实际性能指标、市场价格三者的乘积, 因此性能指标好、调频里程长的机组获得收益较多。</p>
                </div>
                <div class="p1">
                    <p id="153">6月份, 中标机组日均调频收益为2.62万元。其中, 调频收益最高的某火电机组日均收益达到6.55万元, 日均调节深度为3 342 MW, 日均性能指标为3.84, 全月收益为124万元。</p>
                </div>
                <div class="p1">
                    <p id="154">总体来看, 调频性能好的机组收益也较高, 两者之间呈正相关关系。调频市场运行能够激励发电企业改善机组调节性能, 多调频多赚钱。</p>
                </div>
                <div class="p1">
                    <p id="155">目前, 山西电网内共有3家电厂配置为9 MW的电储能, 采取与火电机组联合运行的方式参与调频市场, 对于机组调频性能指标有较大提升, 调频收益处于市场前列。未来, 山西电网还将试点两批次共8家电厂配置电储能装置, 参与调频市场。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>4</b> 调频市场运营效益分析</h3>
                <div class="p1">
                    <p id="157">山西电力调频市场运营效益分析如下。</p>
                </div>
                <div class="p1">
                    <p id="158">1) 提升系统平衡保障能力, 网间潮流调节控制水平跃居华北区域第一。调频市场正式运行后, 山西电网的调节能力和调节水平稳步提升, 联络线潮流波动值逐月缩小。2018年上半年, 山西电网的网间潮流控制水平始终位于华北区域前列, 二季度更是跃居首位, 有效提升了系统平衡保障能力和电网管理水平。</p>
                </div>
                <div class="p1">
                    <p id="159">2) 提高电网整体调频效率, 降低调频服务供应成本。正式运行以来, 由于市场供需形势逐步缓和, 以及市场竞争程度不断增加, 使得调频市场所需的补偿费用、即调频服务供应成本逐月降低。二季度调频市场月均补偿费用为1 926万元, 相比1月份的3 307.8万元降低了42%, 反映出通过市场化竞争进一步实现优化调频资源配置的市场建设目标。</p>
                </div>
                <div class="p1">
                    <p id="160">3) 提高机组调节性能, 提升电网安全稳定运行能力。5至6月份, 中标机组的平均调频性能指标较一季度提升接近20%, 反映出调频市场运行能够引导发电企业主动开展技术改造, 提升机组调节能力, 进而提高电网整体的灵活运行水平和安全稳定运行能力。</p>
                </div>
                <div class="p1">
                    <p id="161">4) 山西于全国率先启动调频市场正式运行与结算, 为调度运营市场化业务积累经验。山西是全国首个开展电力调频交易的省份。山西电力调频市场设计借鉴国外电力市场运营实践, 创新性地综合考虑机组报价和调节性能作为选取依据, 实现系统运行经济性与安全性的有机统一。</p>
                </div>
                <div class="p1">
                    <p id="162">5) 为常规火电机组提供新的盈利模式, 吸引电储能等新技术广泛参与。受省内新能源快速发展和保障性消纳政策影响, 常规火电机组发电空间受限, 逐步由发电功能向调频、调峰功能转变, 提供辅助服务成为重要的收益方式。调频市场的建立, 有效引导火电企业积极改造设备, 通过采取机组与电储能装置联合调频的方式, 进一步增加调频市场收益, 不断激励新技术与新模式的创新发展。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>5</b> 调频市场深化发展完善建议</h3>
                <div class="p1">
                    <p id="164">电力市场化建设是一个不断发展、不断完善的动态过程。结合山西电力调频市场半年来的运行实践, 提出以下完善建议。</p>
                </div>
                <div class="p1">
                    <p id="165">首先, 完善市场价格机制, 进一步调动发电企业参与的积极性。4至6月份, 调频市场价格基本维持在申报下限5元/MW左右, 虽然在一定程度上反映出市场供需形势的变化情况, 但是长期来看会降低发电企业提供调频服务的积极性。因此, 建议放宽目前5～10元/MW的市场申报范围, 进一步反映发电企业的真实意愿。另外, 可以采取按中标机组报价平均值确定市场统一结算价格, 或是按中标机组报价付费 (pay as bid) 的方式, 以给予调频性能指标好的机组申报较高价格, 进而影响或决定市场结算价格的机会, 提升发电企业交易的策略性和参与度。</p>
                </div>
                <div class="p1">
                    <p id="166">其次, 引入更多类型的市场主体, 提高市场交易的竞争度与活跃度。目前, 山西电力调频市场仅有火电机组或火电机组与电储能的联合体参与市场, 市场主体构成较为单一, 竞争同质化问题逐步显现。因此, 建议引入风电、光伏等新能源机组, 独立电储能装置等提供调频服务, 进一步丰富市场交易主体, 为弃风、弃光时的新能源企业拓展盈利渠道<citation id="181" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 鼓励飞轮储能等新技术应用发展。</p>
                </div>
                <div class="p1">
                    <p id="167">再次, 完善机组发电控制模式, 有效衔接调频市场与现货市场。山西是国家确定的8个现货市场试点建设省份之一, 要求2018年底具备现货市场试运行条件。目前, 发电机组投入调频模式后, 会接收AGC指令在最小出力与最大出力之间进行往复调节, 以平衡系统频率偏差, 不再跟随15 min的发电计划指令。这种控制模式无法适应调频、现货市场联合运行的需要。因此, 当现货市场运行后, 为合理区分发电机组提供的不同交易品种与服务, 需将机组发电控制模式调整为“基值+带宽”的控制模式, “基值”反映机组现货交易结果, “带宽”反映机组调频容量, 进一步深化发电资源的优化配置与利用, 有效协调现货市场与调频市场运行<citation id="182" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="168">最后, 完善费用分摊办法, 真正建立用户侧参与的辅助服务分担共享新机制。长期以来, 辅助服务补偿费用实行由发电企业分摊的机制。发电侧竞争始终处于零和博弈状态, 既影响发电企业在调频市场中竞价意愿的表达, 也未引入用户侧参与, 未实现源—网—荷互动, 使得用户侧无法感受到保障系统安全稳定供电所付出的成本。2018年3月, 国家能源局发布《可再生能源电力配额及考核办法 (征求意见稿) 》, 用户侧未完成配额指标的, 需购买绿色替代证书, 形成的费用可用于补充辅助服务市场资金池, 以实现发用电两侧双向互动的市场交易机制<citation id="183" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="170">山西电力调频市场作为国内首个正式运营的调频市场, 是贯彻落实新一轮电力体制改革要求的重要探索, 在电力辅助服务市场化建设方面进行了有益的实践。</p>
                </div>
                <div class="p1">
                    <p id="171">总结起来, 山西电力调频市场建设与运营的宝贵经验, 就是充分认识到电力市场化建设是一个不断调整、不断完善的动态过程。在市场设计阶段, 没有执意追求理论上的最优与完美, 而是以市场化起步作为首要目标, 充分协调各方诉求;在市场运营阶段, 充分包容存在的问题, 坚定市场化改革方向, 通过不断调整交易规则, 发挥市场竞争机制作用。目前, 在调频市场建设与运营方面, 共发布了一项市场方案、一项运营规则、三项修订文件、一项管理规定, 有力地保障了调频市场的有序运行, 后续还将在市场发展的过程中不断完善。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家电网有限公司.国家电网在建在运的特高压工程[EB/OL].[2018-07-18].http://www.sgcc.com.cn/.State Grid Corporation of China.UHV project under operation and construction of State Grid of China[EB/OL].[2018-07-18].http://www.sgcc.com.cn/.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201001030&amp;v=MDg4MjFUckJmYkc0SDlITXJvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVUxyQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张宁, 周天睿, 段长刚, 等.大规模风电场接入对电力系统调峰的影响[J].电网技术, 2010, 34 (1) :152-158.ZHANG Ning, ZHOU Tianrui, DUAN Changgang.et al.Impact of large-scale wind farm connecting with power grid on peak load regulation demand[J].Power System Technology, 2010, 34 (1) :152-158.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 中共中央国务院.关于进一步深化电力体制改革的若干意见[EB/OL].[2015-03-31].http://news.ncepu.edu.cn/xxyd/llxx/52826.htm.The State Council of the PRC.Some opinions on further deepening the reform of electric power system[EB/OL].[2015-03-31].http://news.ncepu.edu.cn/xxyd/llxx/52826.htm.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家能源局.关于同意启动山西电力辅助服务市场试点实施工作的复函[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgtwj/201709/t20170929_337721.shtml.National Energy Administration.A reply to the agreement to start the pilot implementation of Shanxi electric power auxiliary service market[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbg twj/201709/t20170929_337721.shtml.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Building a reliable energy future">

                                <b>[5]</b> PJM.Building a reliable energy future[EB/OL].[2018-07-18].http://www.pjm.com/.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=MTExMzlHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXJHNEg5Yk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈达鹏, 荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化, 2017, 41 (18) :1-9.DOI:10.7500/AEPS 20170406002.CHEN Dapeng, JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2017, 41 (18) :1-9.DOI:10.7500/AEPS20170406002.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MTgxMjZHNEg5bk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 陈中飞, 荆朝霞, 陈达鹏, 等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化, 2018, 42 (12) :1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei, JING Zhaoxia, CHEN Dapeng, et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems, 2018, 42 (12) :1-10.DOI:10.7500/AEPS 20170821004.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=Mjg2NzBac0Z5am1VTHJBSVNIVGVyRzRIOW5Ockk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 马恒瑞, 王波, 高文忠, 等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.MA Hengrui, WANG Bo, GAO Wenzhong, et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems, 2018, 42 (13) :127-135.DOI:10.7500/AEPS20170912001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814009&amp;v=MjY2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGVyRzRIOW5OcTQ5RmJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 董力, 高赐威, 喻洁, 等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化, 2018, 42 (14) :61-66.DOI:10.7500/AEPS20170909001.DONG Li, GAO Ciwei, YU Jie, et al.Frequency regulation reserve market mechanism considering decomposition of medium and long-term electricity contract[J].Automation of Electric Power Systems, 2018, 42 (14) :61-66.DOI:10.7500/AEPS 20170909001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808003&amp;v=MTQyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGVyRzRIOW5NcDQ5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 仇进, 吴继平, 滕贤亮, 等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010.QIU Jin, WU Jiping, TENG Xianliang, et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to auxiliary service marketization[J].Automation of Electric Power Systems, 2018, 42 (8) :16-21.DOI:10.7500/AEPS20170508010.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MTEyOTVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXJHNEg5WE5xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MTc2NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGVyRzRIOW5NcG85RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 山西省人民政府办公厅.关于转发山西能监办山西省电力辅助服务市场化建设试点方案的通知[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgtwj/201709/t20170929_337721.shtml.General Office of Shanxi Provincial People’s Government.A notice of the pilot program of Shanxi electric power auxiliary service market[EB/OL].[2017-09-29].http://www.shanxi.gov.cn/zw/zfcbw/zfgb/2017nzfgb_17000/201718d18q_/szfbgt wj/201709/t20170929_337721.shtml.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 山西能源监管办.关于印发《山西电力调频辅助服务市场运营细则》的通知[EB/OL].[2017-06-07].http://www.china-nengyuan.com/news/109558.html.Shanxi Energy Commission Administration.A notice of the operation rule of Shanxi power regulation market[EB/OL].[2017-06-07].http://www.china-nengyuan.com/news/1095 58.html.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613002&amp;v=Mjk1MTBac0Z5am1VTHJBSVNIVGVyRzRIOWZOckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 崔达, 史沛然, 陈启鑫, 等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化, 2016, 40 (13) :5-12.CUI Da, SHI Peiran, CHEN Qixin, et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems, 2016, 40 (13) :5-12.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MTA5MjVyRzRIOVhOckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VTHJBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 国家能源局综合司.关于征求《可再生能源电力配额及考核办法 (征求意见稿) 意见的函》[EB/OL].[2018-03-23].http://zfxxgk.nea.gov.cn/auto87/201803/t20180323_3131.htm.General Office of National Energy Administration.A letter of consultation of renewable quota and assessment methods[EB/OL].[2018-03-23].http://zfxxgk.nea.gov.cn/auto87/201803/t20180323_3131.htm.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916023" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916023&amp;v=MDU3MzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVVMckFJU0hUZXJHNEg5ak5xWTlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

