

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136473858068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916024%26RESULT%3d1%26SIGN%3dlYK9K11RN%252b%252bVxLUD0%252bvkPm0FCss%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916024&amp;v=MTEyNjl1WnNGeWptVWI3QUlTSFRlckc0SDlqTnFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;1&lt;/b&gt; 国内电网柔性直流接入场景及技术需求 "><b>1</b> 国内电网柔性直流接入场景及技术需求</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="1) 孤岛供电">1) 孤岛供电</a></li>
                                                <li><a href="#78" data-title="2) 新能源并网及海上风电送出">2) 新能源并网及海上风电送出</a></li>
                                                <li><a href="#83" data-title="3) 弱受端电网">3) 弱受端电网</a></li>
                                                <li><a href="#85" data-title="4) 城市输电网">4) 城市输电网</a></li>
                                                <li><a href="#89" data-title="5) 联网工程">5) 联网工程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;2 匹配不同场景需求的柔性直流应用型式选择方法&lt;/b&gt; "><b>2 匹配不同场景需求的柔性直流应用型式选择方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1&lt;/b&gt; 送受电方向分析"><b>2.1</b> 送受电方向分析</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;2.2&lt;/b&gt; 待连接分区特性分析及逆变器类型选择"><b>2.2</b> 待连接分区特性分析及逆变器类型选择</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.3&lt;/b&gt; 容量和电压等级选择"><b>2.3</b> 容量和电压等级选择</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;2.4&lt;/b&gt; 网架拓扑结构和线路选择"><b>2.4</b> 网架拓扑结构和线路选择</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;2.5&lt;/b&gt; 电气计算和技术经济分析"><b>2.5</b> 电气计算和技术经济分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;3&lt;/b&gt; 应用柔性直流时需关注的新问题 "><b>3</b> 应用柔性直流时需关注的新问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;3.1&lt;/b&gt; 交流系统故障时柔性直流对短路电流的影响"><b>3.1</b> 交流系统故障时柔性直流对短路电流的影响</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;3.2 柔性直流连接有源弱交流系统时交流系统最小强度&lt;/b&gt;"><b>3.2 柔性直流连接有源弱交流系统时交流系统最小强度</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;3.3&lt;/b&gt; 架空线条件下直流故障快速隔离"><b>3.3</b> 架空线条件下直流故障快速隔离</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.4&lt;/b&gt; 柔性直流紧凑化设计"><b>3.4</b> 柔性直流紧凑化设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;图1 直流互联方案选择流程&lt;/b&gt;"><b>图1 直流互联方案选择流程</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;表1 柔性直流电压等级序列与容量和距离的关系&lt;/b&gt;"><b>表1 柔性直流电压等级序列与容量和距离的关系</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;表2 柔性直流串联和并联拓扑结构特性比较&lt;/b&gt;"><b>表2 柔性直流串联和并联拓扑结构特性比较</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;表3 城市电网应用场景下的短路电流对比&lt;/b&gt;"><b>表3 城市电网应用场景下的短路电流对比</b></a></li>
                                                <li><a href="#181" data-title="图A1简化的柔性直流输电结构图">图A1简化的柔性直流输电结构图</a></li>
                                                <li><a href="#182" data-title="图A2传输功率与最大短路比关系">图A2传输功率与最大短路比关系</a></li>
                                                <li><a href="#183" data-title="表A1不同应用场景下需重点关注的系统稳定问题">表A1不同应用场景下需重点关注的系统稳定问题</a></li>
                                                <li><a href="#184" data-title="表A2匹配不同场景需求的柔性直流应用型式">表A2匹配不同场景需求的柔性直流应用型式</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010.TANG Guangfu.HVDC technology based on voltage source converter[M].Beijing:China Electric Power Press, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508389530001&amp;v=MTUyOTdGcXpHYmE0RnRMRXBvcEdaT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvTElsNFZY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010.TANG Guangfu.HVDC technology based on voltage source converter[M].Beijing:China Electric Power Press, 2010.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 杨晓峰, 郑琼林, 薛尧, 等.模块化多电平换流器的拓扑和工业应用综述[J].电网技术, 2016, 40 (1) :1-10.YANG Xiaofeng, ZHENG Qionglin, XUE Yao, et al.Overview of topology and industrial application of modular multilevel converters[J].Power System Technology, 2016, 40 (1) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601004&amp;v=Mjc2MTBmTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         杨晓峰, 郑琼林, 薛尧, 等.模块化多电平换流器的拓扑和工业应用综述[J].电网技术, 2016, 40 (1) :1-10.YANG Xiaofeng, ZHENG Qionglin, XUE Yao, et al.Overview of topology and industrial application of modular multilevel converters[J].Power System Technology, 2016, 40 (1) :1-10.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 薛英林.适用于大容量架空线输电的C-MMC型柔性直流技术研究[D].杭州:浙江大学, 2014.XUE Yinglin.On C-MMC based HVDC technology for bulk power overhead line transmission[D].Hangzhou:Zhejiang University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015578272.nh&amp;v=MTA3MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pWRjI2RzdhL0Z0UExyWkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         薛英林.适用于大容量架空线输电的C-MMC型柔性直流技术研究[D].杭州:浙江大学, 2014.XUE Yinglin.On C-MMC based HVDC technology for bulk power overhead line transmission[D].Hangzhou:Zhejiang University, 2014.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LI S, WANG X, YAO Z, et al.Circulating current suppressing strategy for MMC-HVDC based on nonideal proportional resonant controllers under unbalanced grid conditions[J].IEEE Transactions on Power Electronics, 2015, 30 (1) :387-397." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Circulating Current Suppressing Strategy forMMC-HVDC Based on Nonideal Proportional Resonant Controllers UnderUnbalanced Grid Conditions">
                                        <b>[4]</b>
                                         LI S, WANG X, YAO Z, et al.Circulating current suppressing strategy for MMC-HVDC based on nonideal proportional resonant controllers under unbalanced grid conditions[J].IEEE Transactions on Power Electronics, 2015, 30 (1) :387-397.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ZHANG L, NEE H P, HARNEFORS L.Analysis of stability limitations of a VSC-HVDC link using power-synchronization control[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1326-1337." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Stability Limitations of a VSC-HVDC Link Using Power-Synchronization Control">
                                        <b>[5]</b>
                                         ZHANG L, NEE H P, HARNEFORS L.Analysis of stability limitations of a VSC-HVDC link using power-synchronization control[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1326-1337.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 唐庚, 徐政, 薛英林.LCC-MMC混合高压直流输电系统[J].电工技术学报, 2013, 28 (10) :301-310.TANG Geng, XU Zheng, XUE Yinglin.A LCC-MMC hybrid HVDC transmission system[J].Transactions of China Electrotechnical Society, 2013, 28 (10) :301-310." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201310036&amp;v=MDAxMjJyQmZiRzRIOUxOcjQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         唐庚, 徐政, 薛英林.LCC-MMC混合高压直流输电系统[J].电工技术学报, 2013, 28 (10) :301-310.TANG Geng, XU Zheng, XUE Yinglin.A LCC-MMC hybrid HVDC transmission system[J].Transactions of China Electrotechnical Society, 2013, 28 (10) :301-310.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张文亮, 汤涌, 曾南超.多端高压直流输电技术及应用前景[J].电网技术, 2010, 34 (9) :1-6.ZHANG Wenliang, TANG Yong, ZENG Nanchao.Multi-terminal HVDC transmission technologies and its application prospects in China[J].Power System Technology, 2010, 34 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009002&amp;v=MDYyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJVHJCZmJHNEg5SE1wbzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张文亮, 汤涌, 曾南超.多端高压直流输电技术及应用前景[J].电网技术, 2010, 34 (9) :1-6.ZHANG Wenliang, TANG Yong, ZENG Nanchao.Multi-terminal HVDC transmission technologies and its application prospects in China[J].Power System Technology, 2010, 34 (9) :1-6.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 马为民, 吴方劼, 杨一鸣, 等.柔性直流输电技术的现状及应用前景分析[J].高电压技术, 2014, 40 (8) :2429-2439.MA Weimin, WU Fangjie, YANG Yiming, et al.Flexible HVDC transmission technology’s today and tomorrow[J].High Voltage Engineering, 2014, 40 (8) :2429-2439." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408025&amp;v=MjE0MjZHNEg5WE1wNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJaW5TWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         马为民, 吴方劼, 杨一鸣, 等.柔性直流输电技术的现状及应用前景分析[J].高电压技术, 2014, 40 (8) :2429-2439.MA Weimin, WU Fangjie, YANG Yiming, et al.Flexible HVDC transmission technology’s today and tomorrow[J].High Voltage Engineering, 2014, 40 (8) :2429-2439.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王一振, 赵彪, 袁志昌, 等.柔性直流技术在能源互联网中的应用探讨[J].中国电机工程学报, 2015, 35 (14) :3551-3560.WANG Yizhen, ZHAO Biao, YUAN Zhichang, et al.Study of the application of VSC-based DC technology in energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3551-3560." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514010&amp;v=MjEzOTdCdEdGckNVUjdxZlp1WnNGeWptVWIvSlB5clBiYkc0SDlUTnE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王一振, 赵彪, 袁志昌, 等.柔性直流技术在能源互联网中的应用探讨[J].中国电机工程学报, 2015, 35 (14) :3551-3560.WANG Yizhen, ZHAO Biao, YUAN Zhichang, et al.Study of the application of VSC-based DC technology in energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3551-3560.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 梁海峰.柔性直流输电系统控制策略研究及其实验系统的实现[D].保定:华北电力大学, 2009.LIANG Haifeng.Research on control strategy of VSC-HVDC and implementation of its experiment system[D].Baoding:North China Electric Power University, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009169743.nh&amp;v=MTk4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSlYxMjdGN0srRjliSXJKRWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         梁海峰.柔性直流输电系统控制策略研究及其实验系统的实现[D].保定:华北电力大学, 2009.LIANG Haifeng.Research on control strategy of VSC-HVDC and implementation of its experiment system[D].Baoding:North China Electric Power University, 2009.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 邱大强.柔性直流输配电系统控制策略研究[D].成都:西南交通大学, 2012.QIU Daqiang.The control strategies research for flexible DC transmission and distribution system[D].Chengdu:Southwest Jiaotong University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013106883.nh&amp;v=MDE3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pWRjI2SGJLNEdObkVySkViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邱大强.柔性直流输配电系统控制策略研究[D].成都:西南交通大学, 2012.QIU Daqiang.The control strategies research for flexible DC transmission and distribution system[D].Chengdu:Southwest Jiaotong University, 2012.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 于汀, 蒲天骄, 刘广一, 等.基于柔性直流分区互联的受端城市电网无功电压控制策略[J].高电压技术, 2017, 43 (7) :2140-2145.YU Ting, PU Tianjiao, LIU Guangyi, et al.Reactive power and voltage control strategy of receiving-end urban power grid with flexible DC interconnected between partitions[J].High Voltage Engineering, 2017, 43 (7) :2140-2145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707006&amp;v=MjYzMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSWluU1pMRzRIOWJNcUk5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         于汀, 蒲天骄, 刘广一, 等.基于柔性直流分区互联的受端城市电网无功电压控制策略[J].高电压技术, 2017, 43 (7) :2140-2145.YU Ting, PU Tianjiao, LIU Guangyi, et al.Reactive power and voltage control strategy of receiving-end urban power grid with flexible DC interconnected between partitions[J].High Voltage Engineering, 2017, 43 (7) :2140-2145.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李胜.柔性直流技术在城市电网中应用研究[D].北京:华北电力大学, 2009.LI Sheng.Application research of VSC DC in urban power grid[D].Beijing:North China Electric Power University, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009106138.nh&amp;v=MjQyMzgvSlYxMjdGN0s0R05EUHA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李胜.柔性直流技术在城市电网中应用研究[D].北京:华北电力大学, 2009.LI Sheng.Application research of VSC DC in urban power grid[D].Beijing:North China Electric Power University, 2009.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 朱承治, 吴海斌, 赵文强, 等.适用于离岸岛屿的多直流协同控制策略[J].电力建设, 2018, 39 (2) :76-84.ZHU Chengzhi, WU Haibin, ZHAO Wenqiang, et al.Collaborative control strategy of multi-DC system for offshore islands[J].Electric Power Construction, 2018, 39 (2) :76-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201802011&amp;v=MTY4MDNCZmJHNEg5bk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         朱承治, 吴海斌, 赵文强, 等.适用于离岸岛屿的多直流协同控制策略[J].电力建设, 2018, 39 (2) :76-84.ZHU Chengzhi, WU Haibin, ZHAO Wenqiang, et al.Collaborative control strategy of multi-DC system for offshore islands[J].Electric Power Construction, 2018, 39 (2) :76-84.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 凌卫家, 孙维真, 张静, 等.舟山多端柔性直流输电示范工程典型运行方式分析[J].电网技术, 2016, 40 (6) :1751-1758.LING Weijia, SUN Weizhen, ZHANG Jing, et al.Analysis of typical operating modes of Zhoushan multi-terminal VSC-HVDC pilot project[J].Power System Technology, 2016, 40 (6) :1751-1758." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606024&amp;v=MTc1MTBac0Z5am1VYi9KSVRyQmZiRzRIOWZNcVk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         凌卫家, 孙维真, 张静, 等.舟山多端柔性直流输电示范工程典型运行方式分析[J].电网技术, 2016, 40 (6) :1751-1758.LING Weijia, SUN Weizhen, ZHANG Jing, et al.Analysis of typical operating modes of Zhoushan multi-terminal VSC-HVDC pilot project[J].Power System Technology, 2016, 40 (6) :1751-1758.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610001&amp;v=MjIwNTR6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklpblNaTEc0SDlmTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 许冬.混合多端直流输电运行特性研究[D].北京:华北电力大学, 2017.XU Dong.Research on hybrid multi-terminal HVDC operation characteristics[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017210837.nh&amp;v=MTUzNTdiL0pWRjI2R2JHNUh0blBxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         许冬.混合多端直流输电运行特性研究[D].北京:华北电力大学, 2017.XU Dong.Research on hybrid multi-terminal HVDC operation characteristics[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MTU3ODBJU0hUZXJHNEg5bk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3140-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3140-3146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610030&amp;v=MjA5NTJyNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJVHJCZmJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3140-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3140-3146.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 马洲俊, 王勇, 吴峻恒, 等.适应城市电网的多端柔性直流输电可行性分析及仿真研究[J].全球能源互联网, 2019, 2 (1) :91-98.MA Zhoujun, WANG Yong, WU Junheng, et al.Feasibility analysis and simulation of multi-terminal flexible HVDC transmission system for urban power grid[J].Journal of Global Energy Interconnection, 2019, 2 (1) :91-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201901013&amp;v=MjkxMDc0SDlqTXJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSk5DUFNlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         马洲俊, 王勇, 吴峻恒, 等.适应城市电网的多端柔性直流输电可行性分析及仿真研究[J].全球能源互联网, 2019, 2 (1) :91-98.MA Zhoujun, WANG Yong, WU Junheng, et al.Feasibility analysis and simulation of multi-terminal flexible HVDC transmission system for urban power grid[J].Journal of Global Energy Interconnection, 2019, 2 (1) :91-98.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristics of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS199701004&amp;v=MTc2NTNvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklUckJmYkt4RjliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristics of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 林伟芳, 汤涌, 卜广全.多馈入交直流系统短路比的定义和应用[J].中国电机工程学报, 2008, 28 (31) :1-8.LIN Weifang, TANG Yong, BU Guangquan.Definition and application of short circuit ratio for multi-infeed AC/DC power systems[J].Proceedings of the CSEE, 2008, 28 (31) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200831000&amp;v=MDY2OTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pQeXJQYmJHNEh0blBybzlGWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         林伟芳, 汤涌, 卜广全.多馈入交直流系统短路比的定义和应用[J].中国电机工程学报, 2008, 28 (31) :1-8.LIN Weifang, TANG Yong, BU Guangquan.Definition and application of short circuit ratio for multi-infeed AC/DC power systems[J].Proceedings of the CSEE, 2008, 28 (31) :1-8.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘振亚, 舒印彪, 张文亮, 等.直流输电系统电压等级序列研究[J].中国电机工程学报, 2008, 28 (10) :1-8.LIU Zhenya, SHU Yinbiao, ZHANG Wenliang, et al.Study on voltage class series for HVDC transmission system[J].Proceedings of the CSEE, 2008, 28 (10) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200810001&amp;v=MTQxNzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSlB5clBiYkc0SHRuTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘振亚, 舒印彪, 张文亮, 等.直流输电系统电压等级序列研究[J].中国电机工程学报, 2008, 28 (10) :1-8.LIU Zhenya, SHU Yinbiao, ZHANG Wenliang, et al.Study on voltage class series for HVDC transmission system[J].Proceedings of the CSEE, 2008, 28 (10) :1-8.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 曾丹, 姚建国, 杨胜春, 等.柔性直流输电不同电压等级的经济性比较[J].电力系统自动化, 2011, 35 (20) :98-102.ZENG Dan, YAO Jianguo, YANG Shengchun, et al.Economic comparison of VSC-HVDC with different voltage levels[J].Automation of Electric Power Systems, 2011, 35 (20) :98-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120020&amp;v=MTEzMjRSN3FmWnVac0Z5am1VYi9KSVNIVGVyRzRIOURPcjQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         曾丹, 姚建国, 杨胜春, 等.柔性直流输电不同电压等级的经济性比较[J].电力系统自动化, 2011, 35 (20) :98-102.ZENG Dan, YAO Jianguo, YANG Shengchun, et al.Economic comparison of VSC-HVDC with different voltage levels[J].Automation of Electric Power Systems, 2011, 35 (20) :98-102.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 董红, 施春华.柔性直流输电损耗分析[J].广东电力, 2013, 26 (10) :36-40.DONG Hong, SHI Chunhua.Analysis on flexible direct current power transmission loss[J].Guangdong Electric Power, 2013, 26 (10) :36-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201310009&amp;v=MTYxODBGckNVUjdxZlp1WnNGeWptVWIvSklpblBZckc0SDlMTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         董红, 施春华.柔性直流输电损耗分析[J].广东电力, 2013, 26 (10) :36-40.DONG Hong, SHI Chunhua.Analysis on flexible direct current power transmission loss[J].Guangdong Electric Power, 2013, 26 (10) :36-40.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 卜广全, 李英彪, 王姗姗, 等.MMC对交流系统三相短路故障短路电流影响的机理研究[J].中国电机工程学报, 2017, 37 (21) :6303-6312.BU Guangquan, LI Yingbiao, WANG Shanshan, et al.Analysis of the short-circuit current of MMC-HVDC[J].Proceedings of the CSEE, 2017, 37 (21) :6303-6312." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721018&amp;v=Mjc2NzFPcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         卜广全, 李英彪, 王姗姗, 等.MMC对交流系统三相短路故障短路电流影响的机理研究[J].中国电机工程学报, 2017, 37 (21) :6303-6312.BU Guangquan, LI Yingbiao, WANG Shanshan, et al.Analysis of the short-circuit current of MMC-HVDC[J].Proceedings of the CSEE, 2017, 37 (21) :6303-6312.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 王铁柱, 万磊, 卜广全, 等.逆变侧交流系统三相短路时直流系统提供短路电流的机理和计算方法研究[J].电网技术, 2016, 40 (5) :1313-1319.WANG Tiezhu, WAN Lei, BU Guangquan, et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology, 2016, 40 (5) :1313-1319." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605005&amp;v=MTc1OTJxbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJVHJCZmJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         王铁柱, 万磊, 卜广全, 等.逆变侧交流系统三相短路时直流系统提供短路电流的机理和计算方法研究[J].电网技术, 2016, 40 (5) :1313-1319.WANG Tiezhu, WAN Lei, BU Guangquan, et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology, 2016, 40 (5) :1313-1319.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 王铁柱, 万磊, 张彦涛, 等.交流侧单相短路时直流系统提供短路电流的特性分析[J].电网技术, 2016, 40 (7) :1970-1977.WANG Tiezhu, WAN Lei, ZHANG Yantao, et al.A study of characteristic of short-circuit current contributed by DC systems with single-phase short-circuit fault on AC side[J].Power System Technology, 2016, 40 (7) :1970-1977." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607007&amp;v=MTA5ODNCZmJHNEg5Zk1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         王铁柱, 万磊, 张彦涛, 等.交流侧单相短路时直流系统提供短路电流的特性分析[J].电网技术, 2016, 40 (7) :1970-1977.WANG Tiezhu, WAN Lei, ZHANG Yantao, et al.A study of characteristic of short-circuit current contributed by DC systems with single-phase short-circuit fault on AC side[J].Power System Technology, 2016, 40 (7) :1970-1977.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 易杨, 沈豫, 林章岁.柔性直流输电系统贡献交流短路电流的特性分析及计算方法[J].高电压技术, 2018, 44 (7) :2150-2158.YI Yang, SHEN Yu, LIN Zhangsui.Characteristics and analysis methods of AC short-circuit current contributed by VSC-HVDC[J].High Voltage Engineering, 2018, 44 (7) :2150-2158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807007&amp;v=MTU5NjJuU1pMRzRIOW5NcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         易杨, 沈豫, 林章岁.柔性直流输电系统贡献交流短路电流的特性分析及计算方法[J].高电压技术, 2018, 44 (7) :2150-2158.YI Yang, SHEN Yu, LIN Zhangsui.Characteristics and analysis methods of AC short-circuit current contributed by VSC-HVDC[J].High Voltage Engineering, 2018, 44 (7) :2150-2158.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=MTIxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJVHJCZmJHNEg5VE1xWTlIWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al.A research review of protection technology for DC distribution system[J].Proceedings of the CSEE, 2014, 34 (19) :3114-3122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419010&amp;v=MDg2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSlB5clBiYkc0SDlYTnBvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al.A research review of protection technology for DC distribution system[J].Proceedings of the CSEE, 2014, 34 (19) :3114-3122.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 汤广福, 庞辉, 贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报, 2016, 36 (7) :1760-1771.TANG Guangfu, PANG Hui, HE Zhiyuan.R&amp;amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE, 2016, 36 (7) :1760-1771." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607002&amp;v=MjU1NTRqbVViL0pQeXJQYmJHNEg5Zk1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         汤广福, 庞辉, 贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报, 2016, 36 (7) :1760-1771.TANG Guangfu, PANG Hui, HE Zhiyuan.R&amp;amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE, 2016, 36 (7) :1760-1771.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 李靖, 李植鹏, 赵东元, 等.统一潮流控制器的紧凑型换流器设计研究[J].电力电子技术, 2018, 52 (12) :14-17.LI Jing, LI Zhipeng, ZHAO Dongyuan, et al.Design and research of compact converter for unified power flow controller[J].Power Electronics, 2018, 52 (12) :14-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201812005&amp;v=MjI1NTZVYi9KSVNIUGRMRzRIOW5Oclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         李靖, 李植鹏, 赵东元, 等.统一潮流控制器的紧凑型换流器设计研究[J].电力电子技术, 2018, 52 (12) :14-17.LI Jing, LI Zhipeng, ZHAO Dongyuan, et al.Design and research of compact converter for unified power flow controller[J].Power Electronics, 2018, 52 (12) :14-17.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),183-193 DOI:10.7500/AEPS20181018008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">匹配不同场景需求的柔性直流应用型式选择</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E6%99%93%E9%AA%8F&amp;code=37920249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐晓骏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E6%B0%91%E6%99%93&amp;code=07504185&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩民晓</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9C%8D%E5%90%AF%E8%BF%AA&amp;code=37907555&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">霍启迪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%99%93%E4%BC%9F&amp;code=39332937&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余晓伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%B2%A9&amp;code=32461422&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢岩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%87%8C%E7%85%A6&amp;code=39036603&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">凌煦</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E5%8D%8E%E4%B8%AD%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司华中分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>柔性直流输电技术近年来在国际和国内电网得到广泛发展和应用, 新型技术层出不穷。在总结国内外柔性直流输电的典型工程及技术应用现状的基础上, 梳理了国内电网柔性直流接入场景和技术需求, 结合不同型式柔性直流的性能特点, 提出了匹配不同场景需求的柔性直流应用型式选择方法;结合电网实际, 指出了应用柔性直流输电技术时需关注的新问题。为电网规划阶段合理选择柔性直流应用场景, 以及该场景下柔性直流合理应用型式选择提供了有效的解决方案。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%94%E7%94%A8%E5%9E%8B%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应用型式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%8E%E5%B8%82%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">城市电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%B7%E4%B8%8A%E9%A3%8E%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">海上风电;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    唐晓骏 (1979—) , 男, 硕士, 教授级高级工程师, 主要研究方向:电力系统分析。E-mail:tangxj@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    韩民晓 (1963—) , 男, 教授, 主要研究方向:柔性化供电技术。E-mail:hanminxiao@263.net;
                                </span>
                                <span>
                                    *霍启迪 (1991—) , 男, 通信作者, 硕士, 主要研究方向:电力系统分析。E-mail:huoqidi@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-18</p>

            </div>
                    <h1><b>Selection of VSC-HVDC Application Type Matching Requirements of Different Scenarios</b></h1>
                    <h2>
                    <span>TANG Xiaojun</span>
                    <span>HAN Minxiao</span>
                    <span>HUO Qidi</span>
                    <span>YU Xiaowei</span>
                    <span>XIE Yan</span>
                    <span>LING Xu</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Key Laboratory of Power Grid Safety and Energy Conservation (China Electric Power Research Institute)</span>
                    <span>Central China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Voltage-source-converter based high-voltage direct current (VSC-HVDC) transmission technology has been widely developed and applied in the world and China's power grid in recent years, and new technologies emerge in endlessly. On the basis of summarizing the typical engineering and technical application status of VSC-HVDC at home and abroad, this paper combs the VSC-HVDC access scenarios and technical requirements of China's power grid, combines the performance characteristics of different types of VSC-HVDC, and puts forward the method for selecting application type matching different scenario requirements. Combined with the actual power grid, the new problems that need to be paid attention to are pointed out when applying VSC-HVDC technology. An effective solution is provided for the rational selection of VSC-HVDC application scenarios in the planning stage of the power grid and the selection of reasonable application type of VSC-HVDC.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage-source-converter%20based%20high-voltage%20direct%20current%20(VSC-HVDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage-source-converter based high-voltage direct current (VSC-HVDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=application%20type&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">application type;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=urban%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">urban power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=offshore%20wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">offshore wind power;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-18</p>
                            </div>


        <!--brief start-->
                        <h3 id="68" name="68" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="69">柔性直流输电技术具有控制灵活、易于组网等独特的技术优势, 能够解决目前交直流输电技术面临的诸多技术问题, 近年来在国内外电网建设中得到了广泛应用<citation id="161" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。早期的柔性直流输电采用门极可关断晶闸管 (GTO) 器件串联的两电平或三电平换流器技术, 存在谐波含量高、开关损耗大、电压等级难以提升等缺陷<citation id="162" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 主要用于较小功率传输或一些特殊应用场合 (如海上平台供电或电机变频驱动等) 。模块化多电平换流器 (modular multilevel converter, MMC) 具有低成本、低损耗的显著优势<citation id="163" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 随着对输电容量和电压等级需求的不断提升, MMC已成为在建和规划中的柔性直流输电工程的主流技术。近年来, 融合电网换相换流器 (LCC) 和电压源换流器 (VSC) 技术, 组网结构方式灵活的混合直流输电技术逐渐从理论走向实际工程应用<citation id="164" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">学术界对柔性直流的拓扑结构、控制方法、控制保护等方面进行了大量研究, 对柔性直流应用于新能源外送、海上石油平台、电网互联等方面开展了大量工作<citation id="165" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。已有研究重点在特定场景下分析柔性直流的相关性能和控制需求, 对不同场景下柔性直流应用型式的匹配选择研究尚有不足。中国电网覆盖范围广、应用场景复杂, 如何在电网规划阶段合理选择柔性直流应用场景及匹配的柔性直流合理应用型式非常复杂, 目前缺乏科学的方法和手段。现有柔性直流工程应用过程中暴露出一些新问题也亟待完善。</p>
                </div>
                <div class="p1">
                    <p id="71">本文首先总结分析了国内电网柔性直流接入场景, 分析了各种场景下电网运行控制技术需求;结合不同型式柔性直流的性能特点, 提出了匹配不同场景需求的柔性直流应用型式选择方法;重点针对弱受端电网、联网工程、城市电网分区互联等典型场景, 指出了应用柔性直流输电技术时需关注的新问题, 为不同型式柔性直流合理应用于国内电网提供了技术支持。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>1</b> 国内电网柔性直流接入场景及技术需求</h3>
                <div class="p1">
                    <p id="73">中国国土幅员辽阔、地理特征多变, 加之新能源、特高压交直流电网快速发展, 发输变配场景十分复杂, 部分情况下采用常规输变电技术存在诸多困难。结合经济发展和建设实际, 国内电网柔性直流接入典型场景主要包括孤岛供电、新能源并网及海上风电送出、弱受端电网、城市输电网及联网工程等。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">1) 孤岛供电</h4>
                <div class="p1">
                    <p id="75">孤岛供电包括海岛/海上平台供电、边远地区孤网供电等场景。孤岛电网受地理条件限制, 难以与大电网互联, 具有负荷小、电源弱、有功波动大、电压波动明显等特点, 供电可靠性、安全性、稳定性难以保证。</p>
                </div>
                <div class="p1">
                    <p id="76">中国沿海大量海岛亟待优质稳定的电力供应, 柔性直流是较好的解决方案。以舟山地区嵊泗电网为例, 2002—2011年由芦嵊直流跨海供电, 在投入2台调相机条件下供电可靠性仍较差。2011年新建110 kV输电线路与舟山电网形成交直流混联, 仍面临风功率波动导致的电压波动明显、供电可靠性差等问题。2014年依托舟山五端柔直工程形成同时含交流、常规直流、多端柔性直流及风电场的复杂弱系统, 在柔性直流主导控制作用下电网运行稳定性显著提高<citation id="166" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="77">中国还有大量陆上边远地区供电场景, 如西藏昌都电网、内蒙阿拉善电网即为典型小型孤立电网。昌都地区水能、太阳能资源丰富, 化石能源缺乏, 枯期严重缺电, 丰期过剩电能无法外送。常规交流联网方案需新建超过1 000 km的500 kV线路及变电站, 并配套多条220 kV线路及变电站, 存在电气距离长、输电能力低、充电功率大、电压无功难以控制、变压器空冲易引起系统振荡损坏设备等问题。孤立弱电网短路比不满足要求, 无法采用常规直流联网。柔性直流联网方案可充分发挥其功率方向控制灵活、无最低输送功率限制、提供灵活无功电压支撑等优点, 提高孤立电网供电可靠性和运行稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">2) 新能源并网及海上风电送出</h4>
                <div class="p1">
                    <p id="79">不同于欧洲发达国家风电分散接入特点, 中国风能资源主要集中在“三北”及东南沿海, 大容量集中并网且远离负荷中心、汇集网架薄弱、稳定送出压力大。</p>
                </div>
                <div class="p1">
                    <p id="80">常规直流输电方案存在从交流系统大量吸收无功功率、易发生换相失败、无功补偿容量大、连接弱交流系统时稳定运行能力不足等问题。通常需要在送端配置火电机组形成“风火打捆”外送, 如天中直流送端配套5 280 MW火电机组。建设中的青海—河南特高压直流计划将海南地区风电、光伏、光热和东部水电打捆实现100%清洁能源外送, 受网架薄弱、常规电源调节能力不足等约束, 交流系统故障易导致送端电网失稳, 影响直流稳定运行。柔性直流外送方案可利用其灵活控制能力平抑有功功率和无功电压波动, 提升交直流系统稳定送出能力。后继还将开发青海海西地区光伏、光热资源, 其网架和常规电源支撑条件更为薄弱, 设想中的西北电网风电、光伏、抽蓄、火电联合并网, 以及西北、西南更广大范围内的风电、光伏、水电等直流组网方案, 均依赖于柔性直流的灵活组网能力和控制特性<citation id="167" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">此外, 风电场汇集目前主要依赖交流系统, 存在稳定极限低、输送能力不足、功率波动大、电压无功难以控制、过电压易损坏设备等问题, 可采用交流汇集柔性直流送出或者多端柔性直流汇集集中外送型式。如张北四端环形柔性直流电网可实现大规模风电、光伏、抽蓄等多种能源灵活互动。蒙西阿拉善、巴彦淖尔、鄂尔多斯地区规划风电、光伏共4 000 MW, 若采用柔性直流连接各清洁能源基地, 可实现发电出力特性互补, 再汇集至上海庙—山东特高压直流外送, 有效改善送端电网安全稳定特性。上述集中、分散式新能源外送场景在中国西北、东北、张北等地区均存在。</p>
                </div>
                <div class="p1">
                    <p id="82">近年来, 国内海上风电并网规模不断扩大, 上海、江苏、浙江、广东等沿海地区均规划有数百万至上千万千瓦海上风电。与陆上风电相比, 海上风电场址与大陆电网的电气距离更远且有越来越远的发展趋势, 其面临的稳定送出问题更为突出。海上风电大规模外送时, 如何协调交流、柔性直流、常规直流以及优化各种网络拓扑结构, 实现送电能力和稳定水平的提升是亟待解决的问题。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">3) 弱受端电网</h4>
                <div class="p1">
                    <p id="84">弱交流系统往往位于电网末端、山区或经济不发达地区, 其特征一般表现为短路阻抗过大和转动惯量过小, 如经长距离高压输电线与主网相连的地区电网、含少数发电机外受电比例较大的地区电网等。传统交流联网方案往往存在电压跌落难以控制、过电压和绝缘配合困难、输电通道稳定限额低等问题;采用常规直流则存在受端电网短路比不满足要求、易产生换相失败、交直流系统无法稳定运行等问题。如西藏阿里地区, 与主网距离370 km左右, 最大负荷仅40 MW。即使采用500 kV/220 kV交流联网方案, 也难以解决无功电压控制困难、故障后电压难以恢复、安控减载比例高、输电通道利用率低等问题, 且经济性较差。常规直流联网方案则受端电网短路比过低, 影响直流稳定运行。柔性直流联网方案可以在满足阿里电网有功需求的同时改善其电压无功控制能力, 提高供电质量。中国四川、西藏、内蒙、渝东南地区220 kV局部电网正常或检修方式均存在类似场景。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">4) 城市输电网</h4>
                <div class="p1">
                    <p id="86">北京、上海形成以围绕城市的500 kV双环网为骨干的220 kV分区运行的城市电网, 苏州、郑州等重点城市电网也逐步向该方向发展。该网架结构在满足城市安全供电需求的同时存在如下问题:①以抑制短路电流超标为目标的电磁环网解环措施会降低分区安全运行水平及供电可靠性;②中心城区因环保压力大关停常规发电机组, 电网稳定水平和电压无功控制能力降低。基于柔性直流的城市电网220 kV分区互联模式可以在有效控制短路电流的基础上, 最大限度地满足各分区的供电需求和紧急功率支援需求。</p>
                </div>
                <div class="p1">
                    <p id="87">北京电网拟在昌城与城顺朝分区间建设600 MVA柔性直流工程<citation id="169" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 替代现有的2回220 kV热备联络线, 对分区供电能力、可靠性、静态安全性、母线电压水平等均有改善。文献<citation id="168" type="reference">[<a class="sup">20</a>]</citation>提出依托南京城市电网的多端柔性直流输电构想, 以解决城市核心区负荷快速增长和输电通道输送能力提升缓慢之间的矛盾。上海、郑州等城市电网也有发展类似技术的实际需求。</p>
                </div>
                <div class="p1">
                    <p id="88">柔性直流在城市配电网中的应用也是研究热点。珠海唐家湾直流配电示范工程为典型的多层级直流配电网络工程。江苏、广东电网也正在苏州和东莞建立直流配用电示范系统。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">5) 联网工程</h4>
                <div class="p1">
                    <p id="90">传统交流同步互联模式存在联络断面薄弱、短路电流难以控制、低频振荡弱阻尼等问题, 在电网互联发展到一定水平后已难以采用。大区电网间采用常规直流联网是目前国内的主要模式, 在满足大规模远距离电力传输需求的同时, 存在交流系统故障导致多回直流同时/相继换相失败、大功率瞬时缺失/过剩导致的薄弱断面功率冲击、送受端故障经直流系统传递至对端电网导致故障影响扩大化等问题。</p>
                </div>
                <div class="p1">
                    <p id="91">目前云南电网通过多回常规直流和一回柔性直流与南方主网异步运行, 消除了原有交直流并列运行的风险。川渝 (西南) 电网与华中电网通过4回500 kV线路交流联网, 川电外送三大直流换相失败或闭锁短时功率冲击易导致特高压长南线、渝鄂断面失步, 川藏联网易导致大区电网弱阻尼低频/超低频振荡, 建设中的渝鄂柔性直流背靠背工程将实现川渝 (西南) 电网与华中电网异步互联, 解决上述问题。依据规划, 未来广东电网将通过柔性直流或其他方式实现东西部异步运行, 以降低多直流馈入受端电网的稳定风险。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>2 匹配不同场景需求的柔性直流应用型式选择方法</b></h3>
                <div class="p1">
                    <p id="93">柔性直流目前已发展出两端、多端和直流组网等应用型式, 以及单一VSC型和LCC/VSC混合型等结构。针对国内柔性直流应用典型场景, 结合不同型式柔性直流性能特点, 本文从送受电方向分析、待连接分区特性分析及逆变器类型选择、容量和电压等级选择、网架拓扑结构和线路选择、电气计算和技术经济分析5个方面, 建立了匹配不同场景需求的柔性直流应用型式选择方法, 并结合国内电网柔性直流接入场景提出了初步推荐方案。具体流程如图1所示。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916024_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流互联方案选择流程" src="Detail/GetImg?filename=images/DLXT201916024_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流互联方案选择流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916024_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of selection for DC interconnection scheme</b></p>

                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1</b> 送受电方向分析</h4>
                <div class="p1">
                    <p id="96">首先分析各待联分区间的送受电方向关系, 据此形成柔性直流应用型式选择初步设想。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">1) 待连接分区的数量可作为逆变器的初选数量。</h4>
                <div class="p1">
                    <p id="98">如待连接分区为两个, 则优先考虑两端型式;若待连接地区电网为多个, 则考虑多端或直流组网型式。若多个待连接分区电气距离较近, 可考虑合并为一个待连接分区, 以降低逆变器数量, 节约工程投资。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">2) 分区数量确定后, 评估分区间送受电方向是否持续稳定。</h4>
                <div class="p1">
                    <p id="100">若分区间送受电方向明确, 基本不发生变化, 则送受端分区可优先选择LCC, 以降低造价。若分区间送受电方向不明确, 存在灵活正反送需求, 则送受端分区优先选择VSC。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2</b> 待连接分区特性分析及逆变器类型选择</h4>
                <div class="p1">
                    <p id="102">对待连接分区进行短路电流和短路比计算, 评估其电网强度和安全稳定水平。已有研究表明, 常规直流正常运行需保证所连接系统满足一定短路比 (SCR) 要求<citation id="170" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 若系统强度满足临界SCR, 可优先选择LCC;若待连接分区电网强度不足、SCR偏低, 或者为无源系统, 电压无功支撑能力不足, 需直流提供额外的电压无功支持, 则优先选择VSC。</p>
                </div>
                <div class="p1">
                    <p id="103">需要说明的是, 短路电流大小代表的电网结构强度与电压无功支撑能力的大小并无必然联系。如城市电网, 因为高压环网的支撑作用, 即使在电源空心化条件下, 220 kV分区电网依然能达到较高的短路电流水平;但受制于常规电源退出的影响, 220 kV分区电网电压无功调节能力显著恶化, 迫切需要VSC提供动态电压无功调节能力。如渝鄂联网工程, 两侧500 kV电网短路电流水平较高, 特别是三峡近区装机密集, 短路电流水平已逼近开关额定遮断容量。仅从电网强度角度考虑, 采用LCC直流背靠背型式也能满足联网要求;但某些运行方式下母线电压偏高, 即使三峡机组进相仍难以抑制, 需要增加电压无功调节能力, 选择VSC有助于解决该问题。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.3</b> 容量和电压等级选择</h4>
                <div class="p1">
                    <p id="105">与交流输电不同, 直流系统通常是单独设计建设的, 其电压等级序列尚缺乏国际公认的权威定义。文献<citation id="171" type="reference">[<a class="sup">23</a>]</citation>依据国内直流系统建设实际和未来需求, 结合器件研发制造能力, 推荐了LCC直流的电压等级序列。文献<citation id="172" type="reference">[<a class="sup">24</a>]</citation>在此基础上采用年费用分析法对比了±1 000, ±800, ±660, ±500 kV电压等级直流的单位到网容量经济指标和经济输电距离。上述工作为制定国内直流输电电压等级序列标准提供了重要参考。</p>
                </div>
                <div class="p1">
                    <p id="106">与LCC直流相比, VSC直流的设计、制造、运维等经验尚有很大不足, 同样缺乏权威公认的电压等级序列。文献<citation id="173" type="reference">[<a class="sup">25</a>]</citation>指出电压等级不同主要影响线路损耗, 无论采用LCC或VSC, 在相同的电压电流时其输电线路的结构、损耗一致, 采用不同的换流器技术主要仅影响换流器造价。因此, LCC直流的电压等级序列同样适用于VSC直流。与LCC直流相比, VSC直流可应用的场景和匹配的交流系统电压等级更为广泛, 结合国内外已有工程情况和LCC直流电压等级序列, 建立VSC直流电压等级序列与容量和距离的关系 (暂未涉及应用于配电网的VSC直流电压等级序列) 如表1所示。</p>
                </div>
                <div class="area_img" id="107">
                    <p class="img_tit"><b>表1 柔性直流电压等级序列与容量和距离的关系</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Relationship between VSC-HVDC voltage level and capacity/distance</b></p>
                    <p class="img_note"></p>
                    <table id="107" border="1"><tr><td><br />电压等级/kV</td><td>传输容量/MW</td><td>传输距离/km</td></tr><tr><td><br /> ±160</td><td>300</td><td>&lt;300</td></tr><tr><td><br /> ±200/±250</td><td>500</td><td>&lt;500</td></tr><tr><td><br /> ±320±/350</td><td>500～1 000</td><td>&lt;500</td></tr><tr><td><br /> ±400/±420</td><td>1 000～1 500</td><td>500～1 000</td></tr><tr><td><br /> ±500</td><td>1 500～3 000</td><td>1 000～1 500</td></tr><tr><td><br /> ±800</td><td>4 000～8 000</td><td>2 000～2 500</td></tr><tr><td><br /> ±1 100</td><td>12 000</td><td>&gt;2 500</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="108">在直流电压序列具体选择时, 首先要依据传输容量和距离需求, 参考表1提出初步的直流电压等级, 并考虑与送受端交直流电网电压等级匹配衔接;然后, 对不同电压等级序列方案进行损耗和技术经济分析;最后得出合适的直流电压等级推荐值。</p>
                </div>
                <div class="p1">
                    <p id="109">一般来说, 孤岛供电、分散式新能源/海上风电并网、弱受端电网场景下, 邻近交流系统通常为110 kV/220 kV电压等级, 城市输电网场景下, 邻近交流系统通常为220 kV电压等级, 单个分区送受电容量需求通常在数十至数百兆瓦, 直流仅需实现局部电网互联即可, 输电距离在数十至数百公里范围。直流电压序列选择±160, ±200/±250, ±320/±350 kV即可满足要求。如南澳三端柔性直流额定电压为±160 kV, 额定功率为50～200 MW, 连接在110 kV交流电网;舟山五端柔性直流额定电压为±200 kV, 额定功率为100～400 MW, 连接在220 kV/110 kV交流电网;厦门柔性直流额定电压为±320 kV, 额定功率为1 000 MW, 连接在220 kV交流电网。</p>
                </div>
                <div class="p1">
                    <p id="110">集中式新能源/海上风电并网、联网工程通常输电功率需求较大, 往往在数千兆瓦, 需要实现上千公里跨区送电, 输电距离远, 直流电压序列可选择±400/±420, ±500, ±800 kV等较高水平, 型式上可依据送受端电网强度和技术需求, 采用LCC和VSC逆变器灵活组合。如渝鄂直流背靠背工程额定电压为±420 kV, 单换流单元额定容量为1 250 MW, 连接在500 kV交流电网;张北四端直流电网额定电压为±500 kV, 单换流器额定容量为1 500 MW, 连接在500 kV交流电网;乌东德直流额定电压为±800 kV, 额定容量为5 000 MW, 连接在500 kV交流电网。更高电压等级的VSC直流输电关键技术和装备还处于研发阶段, 以更好地满足远距离大规模可再生能源的高效并网需求。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.4</b> 网架拓扑结构和线路选择</h4>
                <div class="p1">
                    <p id="112">与传统的多端直流输电系统类似, 柔性直流也可以采用串联和并联等拓扑结构, 两种拓扑结构的特性对比如表2所示。与串联结构相比, 并联结构在有功损耗、调节范围、故障恢复能力、系统绝缘配合、扩建灵活性、经济性等各方面均有一定优势, 目前已运行的多端柔性直流均采用并联拓扑结构。在这两种基本拓扑结构基础上, 结合实际需求, 衍生出辐射状、环状、分层级联、混合型等复杂拓扑结构。</p>
                </div>
                <div class="area_img" id="113">
                    <p class="img_tit"><b>表2 柔性直流串联和并联拓扑结构特性比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Characteristic comparison of series and parallel topologies of VSC-HVDC</b></p>
                    <p class="img_note"></p>
                    <table id="113" border="1"><tr><td><br />对比内容</td><td>并联</td><td>串联</td></tr><tr><td><br /> 有功损耗</td><td>小</td><td>大</td></tr><tr><td><br /> 调节范围</td><td>大</td><td>小</td></tr><tr><td><br /> 故障恢复能力</td><td>快</td><td>慢</td></tr><tr><td><br /> 系统绝缘配合</td><td>容易</td><td>复杂</td></tr><tr><td><br /> 扩建灵活性</td><td>灵活</td><td>复杂</td></tr><tr><td><br /> 经济性</td><td>高</td><td>低</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="114">直流电网是多端直流的未来发展方向。与多端直流相比, 直流电网网架结构存在冗余, 可通过断路器选择性切除故障元件, 开断任一故障元件后仍能维持系统正常运行, 更为灵活可靠。</p>
                </div>
                <div class="p1">
                    <p id="115">网架拓扑结构的选择, 需要紧密结合应用场景的实际送受电和联网需求, 评估不同拓扑结构下电网运行的可靠性和经济性, 推荐运行稳定、经济高效的拓扑方案。辐射状、分层级联结构更适用于孤岛供电、分散式新能源/海上风电并网、弱受端等对送/供电可靠性要求不太高的场景。环状、混合型结构具有更高的冗余、灵活性和抗扰动能力, 更适用于城市输电网、联网工程等对供电可靠性要求较高的场景。</p>
                </div>
                <div class="p1">
                    <p id="116">输电距离较近、受地理条件限制较大的场景, 可利用电缆故障概率较低的优势, 降低直流侧短路故障的影响, 如海上孤岛供电、海上风电并网、城市输电网等。但在集中式新能源/海上风电并网、联网工程等远距离大容量输电场景下, 架空线是必然的选择。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.5</b> 电气计算和技术经济分析</h4>
                <div class="p1">
                    <p id="118">在前述边界确定后, 可以建立对应的柔性直流模型, 并嵌入目标电网形成支撑电气计算的机电暂态基本数据, 开展如下工作。</p>
                </div>
                <div class="p1">
                    <p id="119">1) 结合实际情况, 建立含柔性直流的电网各种可能的运行方式。</p>
                </div>
                <div class="p1">
                    <p id="120">2) 进行潮流和损耗计算, 评估不同柔性直流并网方案下电网潮流分布是否合理、电压是否灵活可控;评估柔性直流不同稳态控制策略下的损耗特性, 包括换流器损耗和线路损耗, 结合交流系统损耗分析, 评估不同柔性直流并网方案的整体损耗, 初步推荐潮流分布合理、整体损耗较小的方案。</p>
                </div>
                <div class="p1">
                    <p id="121">3) 对各方案进行短路电流分析, 对于原有交流网架薄弱、短路电流水平较低的电网, 可忽略此计算;但对于原有交流网架较为坚强、短路电流水平临近开关额定遮断容量的电网, 应开展短路电流计算并计及VSC直流的影响。与LCC直流不同, 当附近交流系统故障时, VSC直流存在向短路点贡献短路电流分量的可能性, 且受到其容量、控制策略、电流限幅器定值、短路点远近等诸多条件影响<citation id="174" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="122">4) 对各方案进行安全稳定计算, 主要评估新能源出力波动、交流系统<i>N</i>-1、直流系统单极闭锁故障下电网的安全稳定能力, 如发现不满足<i>N</i>-1原则, 则应修正方案直至满足为止。目前, <i>N</i>-2严重故障也正逐步纳入规划电网评估分析的要求, 主要评估三永<i>N</i>-2故障、直流双极闭锁故障下电网的稳定能力和控制措施需求。不用应用场景下, 需关注的系统稳定问题有所不同, 具体见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="123">最后对满足上述电气计算要求的方案进行技术经济评估, 主要从提高供电能力、降低损耗等方面评估方案的经济效益, 通过动静态投资额、投资回收期等指标对方案进行成本分析, 最终推荐合理匹配场景需求的柔性直流应用型式方案。</p>
                </div>
                <div class="p1">
                    <p id="124">基于上述流程结合长期电网实践经验, 整理推荐不同场景下柔性直流应用型式如附录A表A2所示, 具体选择时还应结合场景具体需求开展详细评估。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>3</b> 应用柔性直流时需关注的新问题</h3>
                <div class="p1">
                    <p id="126">结合目前柔性直流在实际电网应用中的研究经验, 有如下新问题需要引起关注。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.1</b> 交流系统故障时柔性直流对短路电流的影响</h4>
                <div class="p1">
                    <p id="128">通常认为, 交流系统故障时LCC直流发生换相失败, 不向交流系统馈入短路电流;以此类推, 柔性直流也不向交流系统注入短路电流<citation id="175" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。在交流系统短路电流水平不高时, 柔性直流是否向交流系统注入和注入多少短路电流问题未引起重视;随着短路电流水平不断提高, 该问题已逐步引起重视。</p>
                </div>
                <div class="p1">
                    <p id="129">初步研究表明, 交流系统发生短路故障时, 交流侧电压迅速降低, 故障期间柔性直流电容器电压值不会跌为零, 换流器持续换相并向短路点提供电流。交流故障类型、柔性直流控制方式及参数、柔性直流输送功率、短路点位置、输出电流限幅等因素对柔性直流注入交流侧短路电流大小均有影响。以北京电网为例, 利用1 000 MW柔性直流互联海昌和昌城分区, 分别在220 kV清河—知春、东升—昆玉联络线近区进行三相短路分析, 交流互联、断开联络线、柔性直流互联3种网架下的短路电流分析结果如表3所示。可见交流系统故障时, 柔性直流将提供一定容量的短路电流注入。厦门柔性直流近区短路故障录波也验证了该情况<citation id="176" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="130">
                    <p class="img_tit"><b>表3 城市电网应用场景下的短路电流对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Short-circuit current comparison in application scenario of urban power grid</b></p>
                    <p class="img_note"></p>
                    <table id="130" border="1"><tr><td rowspan="2"><br />网架</td><td colspan="2"><br />短路电流/kA</td></tr><tr><td><br /> 送端</td><td>受端</td></tr><tr><td><br /> 交流互联</td><td>38.37</td><td>32.78</td></tr><tr><td><br /> 断开联络线</td><td>27.70</td><td>23.53</td></tr><tr><td><br /> 柔性直流互联</td><td>29.94</td><td>25.75</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="131">具体工程中, 柔性直流向交流系统馈入短路电流情况还需要结合设备实际进一步研究。例如:某柔性直流工程为确保近区交流系统故障时柔性直流设备自身安全, 设置了旁路保护;当近区交流系统发生短路、电压低于阈值时, 优先将柔性直流设备从电网退出, 故障清除后或退出延时满足要求后再将柔性直流重新自动投入。依据此动作逻辑, 当交流系统短路时, 柔性直流处于退出状态, 与交流系统无电气联系, 自然无短路电流注入问题。但该控制逻辑引起的新问题是, 交流系统短路时恰恰最需要柔性直流提供无功支撑以提高最低电压水平, 避免电压失稳;此控制逻辑下柔性直流无法发挥其电压无功支撑能力, 只能在交流故障清除、柔性直流重新投入后, 在母线电压恢复过程中提供无功支撑。未来随着柔性直流技术发展, 需要在短路电流注入和电压无功支撑能力方面综合考虑。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.2 柔性直流连接有源弱交流系统时交流系统最小强度</b></h4>
                <div class="p1">
                    <p id="133">通常认为柔性直流既然可以连接无源弱交流系统, 其连接有源交流系统也无问题。电网实际仿真研究表明, 柔性直流连接有源弱交流系统时, 当交流系统强度低于某一阈值时可能影响柔性直流和弱交流系统的稳定运行。电磁暂态初步分析表明, 当受端交流系统SCR小于1.4时, 柔性直流系统无法稳定运行。以渝鄂柔性直流工程场景简化的交流系统为例, 考虑线路输送功率不超过其静态功角稳定极限, 分析柔性直流接入弱交流系统稳定运行所需要的最小SCR值。</p>
                </div>
                <div class="p1">
                    <p id="134">附录A图A1所示柔性直流输电系统中, <i>V</i><sub>t</sub>和<i>V</i><sub>s</sub>分别为公共连接点 (PCC) 和交流系统电压幅值, <i>θ</i>为<i>V</i><sub>t</sub>超前<i>V</i><sub>s</sub>的角度, <i>Z</i><sub>s</sub>为交流系统等效阻抗, <i>X</i><sub>s</sub>为交流系统等效电抗。若不考虑交流等效电阻影响 (即<i>Z</i><sub>s</sub>=j<i>X</i><sub>s</sub>, 阻抗角ϕ=90°) , 交流系统与PCC间传输的有功功率<i>P</i>为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>V</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="137">根据SCR的定义可以得到:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>P</i><sub>dc</sub>为柔性直流传输功率;<i>S</i><sub>ac</sub>为交流系统容量。</p>
                </div>
                <div class="p1">
                    <p id="141">联立式 (1) 和式 (2) , 并以柔性直流额定传输功率<i>P</i><sub>dc</sub>为基准值, 可得</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac><mi>λ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>R</mtext></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="144">在不考虑交流系统等效电阻的情况下, 假设系统处于额定运行点, 即<i>V</i><sub>t</sub>与<i>V</i><sub>s</sub>均为1 (标幺值) , 此时最大传输功率为:</p>
                </div>
                <div class="p1">
                    <p id="145"><i>P</i><sub>max</sub>=<i>λ</i><sub>SCR</sub>sin <i>θ</i><sub>max</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>θ</i><sub>max</sub>为<i>θ</i>的最大值。</p>
                </div>
                <div class="p1">
                    <p id="147">考虑线路输送功率不超过其静态功角稳定极限, <i>θ</i>的取值范围为[0, 45°], 此时传输额定有功功率所需的最小SCR值为1.4。不同强度有源弱系统可承载的柔性直流最大传输功率<i>P</i><sub>max</sub>如附录A图A2所示。可以看出, 随着交流系统SCR的降低, 其可承载的柔性直流最大传输功率逐步降低。在不考虑交流系统等效电阻的情况下, 要使VSC处于额定运行状态, 交流系统强度SCR应不低于1.4。</p>
                </div>
                <div class="p1">
                    <p id="148">学术界对该问题也开展了研究, 初步认为不稳定的主要诱因包括柔性直流和弱电网中旋转元件的控制基准选择、柔性直流的控制逻辑缺陷等, 开展了基于锁相环的柔性直流控制逻辑优化<citation id="177" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>等研究。整体来看, 对于该问题的研究尚需结合电网实际进一步推进, 从交流、直流系统两方面入手解决。</p>
                </div>
                <div class="p1">
                    <p id="149">此外, 随着LCC/VSC混合型柔性直流技术的发展和工程应用, 现有LCC直流多馈入受端电网的逆变侧VSC改造需求已提上日程, 如VSC改造站点综合优选、多VSC逆变站协调配合等。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.3</b> 架空线条件下直流故障快速隔离</h4>
                <div class="p1">
                    <p id="151">柔性直流传输通道选择有架空线和电缆两种技术路线。电缆技术不占用输电廊道、故障概率较低, 在传输距离较近、用地紧张、地理条件制约的海岛供电、海上风电并网、城市电网分区互联等场景得到应用。架空线技术可以提升电压等级和系统容量, 有效减少线路投资、节省造价, 是未来高压大容量长距离柔性直流传输通道的主要形式。</p>
                </div>
                <div class="p1">
                    <p id="152">架空线故障率相对较高, 需要研发快速隔离直流故障相关技术。直流故障隔离首先可以利用换流器自身的故障清除能力, 通过控制方式改变或直接闭锁换流器, 达到避免换流器内部电容模块持续放电、隔离交流短路电流馈入冲击的效果。其次可以通过研发高压大容量直流断路器, 通过直流断路器在故障后的快速动作, 实现故障元件的快速、选择性隔离<citation id="178" type="reference"><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>。从保障柔性直流输电系统结构完整性和输电可靠性角度而言, 配置直流断路器方案的优势更加明显。建设中的张北柔性直流电网即采用架空线输电配合直流断路器方案, 乌东德混合直流也将采用架空线输电方案。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.4</b> 柔性直流紧凑化设计</h4>
                <div class="p1">
                    <p id="154">柔性直流是解决饱和负荷和电源“空心化”形势下, 城市电网安全供电的较好选择。但城市电网用地紧张的现实严重影响了工程实施, 北京220 kV供电分区柔性直流互联工程因该问题导致进度大大滞后。因此, 紧凑化设计是亟待突破的难题。以统一潮流控制器 (UPFC) 技术为例, 同样是接入220 kV交流电网, 南京西环网UPFC工程串联侧120 MVA, 并联侧60 MVA, 面积12 000 m<sup>2</sup>;上海蕴藻浜UPFC工程串联侧100 MVA, 并联侧100 MVA, 采用紧凑化设计, 占地面积压缩至2 610 m<sup>2</sup>, 更适合城市电网应用场景。借鉴此技术实现柔性直流紧凑化设计, 是将其应用于城市电网场景的重要技术瓶颈。此外, 紧凑化设计中还需要考虑相关电磁影响/兼容、控制保护优化协调等问题<citation id="179" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="156">国内电网发输变配场景十分复杂, 部分情况下采用常规输变电技术存在诸多困难。柔性直流具有有功无功解耦控制、运行方式灵活可控、无须交流系统提供换相电压支撑、可向弱交流系统或无源系统供电等优势, 且能够升级改造已有常规直流工程构成混合直流结构, 是解决上述问题的较好选择。</p>
                </div>
                <div class="p1">
                    <p id="157">结合经济发展和电网建设实际情况, 国内柔性直流接入典型场景主要包括孤岛供电、新能源并网及海上风电送出、弱受端电网、城市输电网及联网工程等。从送受电方向分析、待连接分区特性分析及逆变器类型选择、容量和电压等级选择、网架拓扑结构和线路选择、电气计算和技术经济分析5个方面, 建立了匹配不同场景需求的柔性直流应用型式选择方法, 针对各典型场景推荐了初步的柔性直流应用型式。</p>
                </div>
                <div class="p1">
                    <p id="158">结合实际电网应用研究经验, 指出下述新问题需引起关注:交流系统故障时柔性直流对交流系统短路电流的影响, 柔性直流连接有源弱交流系统时的交流系统最小强度, 架空线条件下的直流故障快速隔离, 柔性直流紧凑化设计等。</p>
                </div>
                <div class="p1">
                    <p id="159">研究成果为电网规划阶段合理选择柔性直流应用场景, 以及该场景下柔性直流合理应用型式的选择提供了有效的解决方案。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag">附录A</h3>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1简化的柔性直流输电结构图" src="Detail/GetImg?filename=images/DLXT201916024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1简化的柔性直流输电结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Simplified VSC-HVDC transmission structure diagram</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2传输功率与最大短路比关系" src="Detail/GetImg?filename=images/DLXT201916024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2传输功率与最大短路比关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916024_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Relationship between the transmission power and maximum SCR</p>

                </div>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表A1不同应用场景下需重点关注的系统稳定问题
                                                    <br />
                                                Table A1 System stability in different application scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同应用场景下需重点关注的系统稳定问题" src="Detail/GetImg?filename=images/DLXT201916024_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表A2匹配不同场景需求的柔性直流应用型式
                                                    <br />
                                                Table A2 VSC-HVDC applications matching different scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2匹配不同场景需求的柔性直流应用型式" src="Detail/GetImg?filename=images/DLXT201916024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508389530001&amp;v=MzE0NTFTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3L0xJbDRWWEZxekdiYTRGdExFcG9wR1pPc1BEUk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010.TANG Guangfu.HVDC technology based on voltage source converter[M].Beijing:China Electric Power Press, 2010.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601004&amp;v=MTcwMTdCdEdGckNVUjdxZlp1WnNGeWptVWIvSklUckJmYkc0SDlmTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 杨晓峰, 郑琼林, 薛尧, 等.模块化多电平换流器的拓扑和工业应用综述[J].电网技术, 2016, 40 (1) :1-10.YANG Xiaofeng, ZHENG Qionglin, XUE Yao, et al.Overview of topology and industrial application of modular multilevel converters[J].Power System Technology, 2016, 40 (1) :1-10.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015578272.nh&amp;v=MDQwOTFMclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KVkYyNkc3YS9GdFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 薛英林.适用于大容量架空线输电的C-MMC型柔性直流技术研究[D].杭州:浙江大学, 2014.XUE Yinglin.On C-MMC based HVDC technology for bulk power overhead line transmission[D].Hangzhou:Zhejiang University, 2014.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Circulating Current Suppressing Strategy forMMC-HVDC Based on Nonideal Proportional Resonant Controllers UnderUnbalanced Grid Conditions">

                                <b>[4]</b> LI S, WANG X, YAO Z, et al.Circulating current suppressing strategy for MMC-HVDC based on nonideal proportional resonant controllers under unbalanced grid conditions[J].IEEE Transactions on Power Electronics, 2015, 30 (1) :387-397.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Stability Limitations of a VSC-HVDC Link Using Power-Synchronization Control">

                                <b>[5]</b> ZHANG L, NEE H P, HARNEFORS L.Analysis of stability limitations of a VSC-HVDC link using power-synchronization control[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1326-1337.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201310036&amp;v=MjQyMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVNyQmZiRzRIOUxOcjQ5R1lvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 唐庚, 徐政, 薛英林.LCC-MMC混合高压直流输电系统[J].电工技术学报, 2013, 28 (10) :301-310.TANG Geng, XU Zheng, XUE Yinglin.A LCC-MMC hybrid HVDC transmission system[J].Transactions of China Electrotechnical Society, 2013, 28 (10) :301-310.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009002&amp;v=MDg0MTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVRyQmZiRzRIOUhNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张文亮, 汤涌, 曾南超.多端高压直流输电技术及应用前景[J].电网技术, 2010, 34 (9) :1-6.ZHANG Wenliang, TANG Yong, ZENG Nanchao.Multi-terminal HVDC transmission technologies and its application prospects in China[J].Power System Technology, 2010, 34 (9) :1-6.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408025&amp;v=MDU0ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklpblNaTEc0SDlYTXA0OUhZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 马为民, 吴方劼, 杨一鸣, 等.柔性直流输电技术的现状及应用前景分析[J].高电压技术, 2014, 40 (8) :2429-2439.MA Weimin, WU Fangjie, YANG Yiming, et al.Flexible HVDC transmission technology’s today and tomorrow[J].High Voltage Engineering, 2014, 40 (8) :2429-2439.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514010&amp;v=Mjk3ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KUHlyUGJiRzRIOVROcTQ5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王一振, 赵彪, 袁志昌, 等.柔性直流技术在能源互联网中的应用探讨[J].中国电机工程学报, 2015, 35 (14) :3551-3560.WANG Yizhen, ZHAO Biao, YUAN Zhichang, et al.Study of the application of VSC-based DC technology in energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3551-3560.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009169743.nh&amp;v=MDUzMzlKVjEyN0Y3SytGOWJJckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 梁海峰.柔性直流输电系统控制策略研究及其实验系统的实现[D].保定:华北电力大学, 2009.LIANG Haifeng.Research on control strategy of VSC-HVDC and implementation of its experiment system[D].Baoding:North China Electric Power University, 2009.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013106883.nh&amp;v=MjUwODRIYks0R05uRXJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSlZGMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邱大强.柔性直流输配电系统控制策略研究[D].成都:西南交通大学, 2012.QIU Daqiang.The control strategies research for flexible DC transmission and distribution system[D].Chengdu:Southwest Jiaotong University, 2012.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707006&amp;v=MzE2MDhadVpzRnlqbVViL0pJaW5TWkxHNEg5Yk1xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 于汀, 蒲天骄, 刘广一, 等.基于柔性直流分区互联的受端城市电网无功电压控制策略[J].高电压技术, 2017, 43 (7) :2140-2145.YU Ting, PU Tianjiao, LIU Guangyi, et al.Reactive power and voltage control strategy of receiving-end urban power grid with flexible DC interconnected between partitions[J].High Voltage Engineering, 2017, 43 (7) :2140-2145.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009106138.nh&amp;v=MTgwMTJwNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pWMTI3RjdLNEdORFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李胜.柔性直流技术在城市电网中应用研究[D].北京:华北电力大学, 2009.LI Sheng.Application research of VSC DC in urban power grid[D].Beijing:North China Electric Power University, 2009.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201802011&amp;v=MDQ1NzBuTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklTSEJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 朱承治, 吴海斌, 赵文强, 等.适用于离岸岛屿的多直流协同控制策略[J].电力建设, 2018, 39 (2) :76-84.ZHU Chengzhi, WU Haibin, ZHAO Wenqiang, et al.Collaborative control strategy of multi-DC system for offshore islands[J].Electric Power Construction, 2018, 39 (2) :76-84.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606024&amp;v=MDUxOTdCdEdGckNVUjdxZlp1WnNGeWptVWIvSklUckJmYkc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 凌卫家, 孙维真, 张静, 等.舟山多端柔性直流输电示范工程典型运行方式分析[J].电网技术, 2016, 40 (6) :1751-1758.LING Weijia, SUN Weizhen, ZHANG Jing, et al.Analysis of typical operating modes of Zhoushan multi-terminal VSC-HVDC pilot project[J].Power System Technology, 2016, 40 (6) :1751-1758.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610001&amp;v=MjUwNTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pJaW5TWkxHNEg5Zk5yNDlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017210837.nh&amp;v=MTIxMzFQcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KVkYyNkdiRzVIdG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 许冬.混合多端直流输电运行特性研究[D].北京:华北电力大学, 2017.XU Dong.Research on hybrid multi-terminal HVDC operation characteristics[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MTc3NTdiL0pJU0hUZXJHNEg5bk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610030&amp;v=MjU2NTh0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVRyQmZiRzRIOWZOcjQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3140-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3140-3146.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201901013&amp;v=MDQwODNTZWJHNEg5ak1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pOQ1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 马洲俊, 王勇, 吴峻恒, 等.适应城市电网的多端柔性直流输电可行性分析及仿真研究[J].全球能源互联网, 2019, 2 (1) :91-98.MA Zhoujun, WANG Yong, WU Junheng, et al.Feasibility analysis and simulation of multi-terminal flexible HVDC transmission system for urban power grid[J].Journal of Global Energy Interconnection, 2019, 2 (1) :91-98.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS199701004&amp;v=MTMyNjBJVHJCZmJLeEY5Yk1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristics of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200831000&amp;v=MjEzNTN5am1VYi9KUHlyUGJiRzRIdG5Qcm85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 林伟芳, 汤涌, 卜广全.多馈入交直流系统短路比的定义和应用[J].中国电机工程学报, 2008, 28 (31) :1-8.LIN Weifang, TANG Yong, BU Guangquan.Definition and application of short circuit ratio for multi-infeed AC/DC power systems[J].Proceedings of the CSEE, 2008, 28 (31) :1-8.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200810001&amp;v=MDQ3NDF5clBiYkc0SHRuTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘振亚, 舒印彪, 张文亮, 等.直流输电系统电压等级序列研究[J].中国电机工程学报, 2008, 28 (10) :1-8.LIU Zhenya, SHU Yinbiao, ZHANG Wenliang, et al.Study on voltage class series for HVDC transmission system[J].Proceedings of the CSEE, 2008, 28 (10) :1-8.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120020&amp;v=MzIwMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklTSFRlckc0SDlET3I0OUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 曾丹, 姚建国, 杨胜春, 等.柔性直流输电不同电压等级的经济性比较[J].电力系统自动化, 2011, 35 (20) :98-102.ZENG Dan, YAO Jianguo, YANG Shengchun, et al.Economic comparison of VSC-HVDC with different voltage levels[J].Automation of Electric Power Systems, 2011, 35 (20) :98-102.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201310009&amp;v=MDAyNTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWIvSklpblBZckc0SDlMTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 董红, 施春华.柔性直流输电损耗分析[J].广东电力, 2013, 26 (10) :36-40.DONG Hong, SHI Chunhua.Analysis on flexible direct current power transmission loss[J].Guangdong Electric Power, 2013, 26 (10) :36-40.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721018&amp;v=MTQ4MDBGckNVUjdxZlp1WnNGeWptVWIvSlB5clBiYkc0SDliT3JvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 卜广全, 李英彪, 王姗姗, 等.MMC对交流系统三相短路故障短路电流影响的机理研究[J].中国电机工程学报, 2017, 37 (21) :6303-6312.BU Guangquan, LI Yingbiao, WANG Shanshan, et al.Analysis of the short-circuit current of MMC-HVDC[J].Proceedings of the CSEE, 2017, 37 (21) :6303-6312.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605005&amp;v=MjEzODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVRyQmZiRzRIOWZNcW85RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 王铁柱, 万磊, 卜广全, 等.逆变侧交流系统三相短路时直流系统提供短路电流的机理和计算方法研究[J].电网技术, 2016, 40 (5) :1313-1319.WANG Tiezhu, WAN Lei, BU Guangquan, et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology, 2016, 40 (5) :1313-1319.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607007&amp;v=MTcwMzgvSklUckJmYkc0SDlmTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 王铁柱, 万磊, 张彦涛, 等.交流侧单相短路时直流系统提供短路电流的特性分析[J].电网技术, 2016, 40 (7) :1970-1977.WANG Tiezhu, WAN Lei, ZHANG Yantao, et al.A study of characteristic of short-circuit current contributed by DC systems with single-phase short-circuit fault on AC side[J].Power System Technology, 2016, 40 (7) :1970-1977.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807007&amp;v=MjYzMzVtVWIvSklpblNaTEc0SDluTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 易杨, 沈豫, 林章岁.柔性直流输电系统贡献交流短路电流的特性分析及计算方法[J].高电压技术, 2018, 44 (7) :2150-2158.YI Yang, SHEN Yu, LIN Zhangsui.Characteristics and analysis methods of AC short-circuit current contributed by VSC-HVDC[J].High Voltage Engineering, 2018, 44 (7) :2150-2158.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=Mjk2OTgvSklUckJmYkc0SDlUTXFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419010&amp;v=MTMyNTJGeWptVWIvSlB5clBiYkc0SDlYTnBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 薛士敏, 陈超超, 金毅, 等.直流配电系统保护技术研究综述[J].中国电机工程学报, 2014, 34 (19) :3114-3122.XUE Shimin, CHEN Chaochao, JIN Yi, et al.A research review of protection technology for DC distribution system[J].Proceedings of the CSEE, 2014, 34 (19) :3114-3122.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607002&amp;v=MzI0MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVViL0pQeXJQYmJHNEg5Zk1xSTlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 汤广福, 庞辉, 贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报, 2016, 36 (7) :1760-1771.TANG Guangfu, PANG Hui, HE Zhiyuan.R&amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE, 2016, 36 (7) :1760-1771.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201812005&amp;v=MDAwOTh0R0ZyQ1VSN3FmWnVac0Z5am1VYi9KSVNIUGRMRzRIOW5Oclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 李靖, 李植鹏, 赵东元, 等.统一潮流控制器的紧凑型换流器设计研究[J].电力电子技术, 2018, 52 (12) :14-17.LI Jing, LI Zhipeng, ZHAO Dongyuan, et al.Design and research of compact converter for unified power flow controller[J].Power Electronics, 2018, 52 (12) :14-17.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916024" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916024&amp;v=MTEyNjl1WnNGeWptVWI3QUlTSFRlckc0SDlqTnFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

