

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136467981193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916004%26RESULT%3d1%26SIGN%3d5TNtdxkJgNbbRB7OL00JrrSUDQ8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916004&amp;v=Mjk0MTFOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnpMSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 含多智能楼宇的微网系统模型 "><b>1</b> 含多智能楼宇的微网系统模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2&lt;/b&gt; 多时间尺度预测调度模型 "><b>2</b> 多时间尺度预测调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1&lt;/b&gt; 多时间尺度预测调度框架"><b>2.1</b> 多时间尺度预测调度框架</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2&lt;/b&gt; 调度阶段Ⅰ:日前经济调度"><b>2.2</b> 调度阶段Ⅰ:日前经济调度</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.3&lt;/b&gt; 调度阶段Ⅱ:日内滚动修正"><b>2.3</b> 调度阶段Ⅱ:日内滚动修正</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="3 算例分析 ">3 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例数据"><b>3.1</b> 算例数据</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 算例分析"><b>3.2</b> 算例分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#198" data-title="A1楼宇能耗预测模型">A1楼宇能耗预测模型</a></li>
                                                <li><a href="#216" data-title="A2微网分布式供用能单元建模">A2微网分布式供用能单元建模</a></li>
                                                <li><a href="#233" data-title="A3调度阶段Ⅰ数学模型">A3调度阶段Ⅰ数学模型</a></li>
                                                <li><a href="#264" data-title="A4多时间尺度模型预测调度方法流程">A4多时间尺度模型预测调度方法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#284" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#294" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 含多智能楼宇的微网系统示意图&lt;/b&gt;"><b>图1 含多智能楼宇的微网系统示意图</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;图2 微网系统多时间尺度优化调度框架&lt;/b&gt;"><b>图2 微网系统多时间尺度优化调度框架</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图3 微网可控DG日前调度方案&lt;/b&gt;"><b>图3 微网可控DG日前调度方案</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图4 微网联络线功率跟踪效果对比&lt;/b&gt;"><b>图4 微网联络线功率跟踪效果对比</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图5 楼宇3日内修正制冷方案及虚拟储能日内修正方案&lt;/b&gt;"><b>图5 楼宇3日内修正制冷方案及虚拟储能日内修正方案</b></a></li>
                                                <li><a href="#285" data-title="图B1室外温度、光照强度以及购电价格日前预测值">图B1室外温度、光照强度以及购电价格日前预测值</a></li>
                                                <li><a href="#286" data-title="1 02 0Po图B2各智能楼宇电负荷及室内得热量日前预测值">1 02 0Po图B2各智能楼宇电负荷及室内得热量日前预测值</a></li>
                                                <li><a href="#287" data-title="图B3微网系统新能源发电日前预测值">图B3微网系统新能源发电日前预测值</a></li>
                                                <li><a href="#288" data-title="图B4楼宇日前制冷调度方案">图B4楼宇日前制冷调度方案</a></li>
                                                <li><a href="#288" data-title="图B4楼宇日前制冷调度方案">图B4楼宇日前制冷调度方案</a></li>
                                                <li><a href="#289" data-title="图B5虚拟储能系统日前调度结果">图B5虚拟储能系统日前调度结果</a></li>
                                                <li><a href="#290" data-title="图B6可控DG、蓄电池日内优化结果以及蓄电池跟踪效果">图B6可控DG、蓄电池日内优化结果以及蓄电池跟踪效果</a></li>
                                                <li><a href="#291" data-title="图B7虚拟储能系统日内修正结果">图B7虚拟储能系统日内修正结果</a></li>
                                                <li><a href="#292" data-title="图B8楼宇日内制冷调度方案">图B8楼宇日内制冷调度方案</a></li>
                                                <li><a href="#293" data-title="图B9微网日内运行成本">图B9微网日内运行成本</a></li>
                                                <li><a href="#296" data-title="表C1日内短期预测数据不确定等级">表C1日内短期预测数据不确定等级</a></li>
                                                <li><a href="#298" data-title="表C2楼宇建筑热参数">表C2楼宇建筑热参数</a></li>
                                                <li><a href="#299" data-title="表C3微网系统可控DG技术参数">表C3微网系统可控DG技术参数</a></li>
                                                <li><a href="#300" data-title="表C4微网系统DG经济参数">表C4微网系统DG经济参数</a></li>
                                                <li><a href="#301" data-title="表C5蓄电池和电制冷机运行参数">表C5蓄电池和电制冷机运行参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 住房和城乡建设部科技发展促进中心.中国建筑节能发展报告:建筑节能运行管理 (2016年) [M].北京:中国建筑工业出版社, 2016.Promotion Center of Development of Science and Technology in the Ministry of Housing and Rural-Urban Construction.Report on development of building energy efficiency in China:operational management of building energy efficiency (2016) [M].Beijing:China Building Industry Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787112191994000&amp;v=MjE0NzhFOWZidm5LcmlmWmVadkZ5bm5VNy9JSWwwWFhGcXpHYks1SE5ERnJvWk1ZT3NQREJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         住房和城乡建设部科技发展促进中心.中国建筑节能发展报告:建筑节能运行管理 (2016年) [M].北京:中国建筑工业出版社, 2016.Promotion Center of Development of Science and Technology in the Ministry of Housing and Rural-Urban Construction.Report on development of building energy efficiency in China:operational management of building energy efficiency (2016) [M].Beijing:China Building Industry Press, 2016.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201822008&amp;v=MjkxOTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJ6TFB5clBiYkc0SDluT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" JIN X, MU Y, JIA H, et al.Optimal day-ahead scheduling of integrated urban energy systems[J].Applied Energy, 2016, 180:1-13." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal day-ahead scheduling of integrated urban energy systems">
                                        <b>[3]</b>
                                         JIN X, MU Y, JIA H, et al.Optimal day-ahead scheduling of integrated urban energy systems[J].Applied Energy, 2016, 180:1-13.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LIU N, CHEN Q, LIU J, et al.A heuristic operation strategy for commercial building micro-grids containing EVs and PV system[J].IEEE Transactions on Industrial Electronics, 2014, 62 (4) :2560-2570." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Heuristic Operation Strategy for Commercial Building Micro-grids Containing EVs and PV System">
                                        <b>[4]</b>
                                         LIU N, CHEN Q, LIU J, et al.A heuristic operation strategy for commercial building micro-grids containing EVs and PV system[J].IEEE Transactions on Industrial Electronics, 2014, 62 (4) :2560-2570.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" DOUNIS A I, CARAISCOS C.Advanced control systems engineering for energy and comfort management in a building environment—a review[J].Renewable &amp;amp; Sustainable Energy Reviews, 2009, 13 (6) :1246-1261." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707920&amp;v=Mjc4NDVIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRXYVJFPU5pZk9mYks3SHRETnJJOUZZK3NJQlg0NW9CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         DOUNIS A I, CARAISCOS C.Advanced control systems engineering for energy and comfort management in a building environment—a review[J].Renewable &amp;amp; Sustainable Energy Reviews, 2009, 13 (6) :1246-1261.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LU Y, WANG S, SUN Y, et al.Optimal scheduling of buildings with energy generation and thermal energy storage under dynamic electricity pricing using mixed-integer nonlinear programming[J].Applied Energy, 2015, 147:49-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203089&amp;v=Mjk0NjF1c01ESFF3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0V2FSRT1OaWZPZmJLOUg5UE9xWTlGWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         LU Y, WANG S, SUN Y, et al.Optimal scheduling of buildings with energy generation and thermal energy storage under dynamic electricity pricing using mixed-integer nonlinear programming[J].Applied Energy, 2015, 147:49-58.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WANG Z, WANG L, DOUNIS A I, et al.Integration of plug-in hybrid electric vehicles into energy and comfort management for smart building[J].Energy &amp;amp; Buildings, 2012, 47:260-266." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488439&amp;v=MjMyNDdJSUY0V2FSRT1OaWZPZmJLN0h0RE9ybzlGWU9NSENIOHdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         WANG Z, WANG L, DOUNIS A I, et al.Integration of plug-in hybrid electric vehicles into energy and comfort management for smart building[J].Energy &amp;amp; Buildings, 2012, 47:260-266.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ZHANG D, SHAH N, PAPAGEORGIOU L G.Efficient energy consumption and operation management in a smart building with microgrid[J].Energy Conversion &amp;amp; Management, 2013, 74:209-222." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100111501&amp;v=MjI4MDBDWHc0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0V2FSRT1OaWZPZmJLN0h0bk1ybzlGWmVvTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         ZHANG D, SHAH N, PAPAGEORGIOU L G.Efficient energy consumption and operation management in a smart building with microgrid[J].Energy Conversion &amp;amp; Management, 2013, 74:209-222.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" VAN R J, LEEMPUT N, GETH F, et al.Electric vehicle charging in an office building microgrid with distributed energy resources[J].IEEE Transactions on Sustainable Energy, 2014, 5 (4) :1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicle charging in an office building microgridw ith distributed energy resources">
                                        <b>[9]</b>
                                         VAN R J, LEEMPUT N, GETH F, et al.Electric vehicle charging in an office building microgrid with distributed energy resources[J].IEEE Transactions on Sustainable Energy, 2014, 5 (4) :1-8.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-590.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-590." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MDM1MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFViekxQeXJQYmJHNEg5Yk1yWTlIWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-590.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-590.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     JIN X, MU Y, JIA H, et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy, 2016, 194:386-398.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815012&amp;v=MTI5Njk5bk5xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFViekxQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MTg1NDRlckc0SDluTnJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJ6TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjA4MjNUZXJHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFViekxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GUO Y, WU J, LONG C.Agent-based multi-time-scale plug load energy management in commercial building[C]// 10th IEEE International Conference on Control and Automation, June 12-14, 2013, Hangzhou, China:1884-1889." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Agent-based multi-time-scale plug load energy management in commercial building">
                                        <b>[15]</b>
                                         GUO Y, WU J, LONG C.Agent-based multi-time-scale plug load energy management in commercial building[C]// 10th IEEE International Conference on Control and Automation, June 12-14, 2013, Hangzhou, China:1884-1889.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" JIN X, WU J, MU Y, et al.Hierarchical microgrid energy management in an office building[J].Applied Energy, 2017, 208:480-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6ED22B81515286E4D0F2542BD3D39851&amp;v=MDM3MzdyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4TGk5dzZzPU5pZk9mYlhOYXRQTzNZZEVZZW9LRG5RL3VoSm42a2wvVFh2ZzNtWTJEYkdkVGIrZUNPTnZGU2lXVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         JIN X, WU J, MU Y, et al.Hierarchical microgrid energy management in an office building[J].Applied Energy, 2017, 208:480-494.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MjczNjBJU0hUZXJHNEg5Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFViekw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514022&amp;v=MDE1NTZVYnpMUHlyUGJiRzRIOVROcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHANG Y, LIU B, ZHANG T, et al.An intelligent control strategy of battery energy storage system for microgrid energy management under forecast uncertainties[J].International Journal of Electrochemical Science, 2014, 9 (8) :4190-4204." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An intelligent control strategy of battery energy storage system for microgrid energy management under forecast uncertainties">
                                        <b>[19]</b>
                                         ZHANG Y, LIU B, ZHANG T, et al.An intelligent control strategy of battery energy storage system for microgrid energy management under forecast uncertainties[J].International Journal of Electrochemical Science, 2014, 9 (8) :4190-4204.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MUI K W.Energy policy for integrating the building environmental performance model of an air conditioned building in a subtropical climate[J].Energy Conversion &amp;amp; Management, 2006, 47 (15/16) :2059-2069." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201518523&amp;v=MDgxNDRGaW5sVXIzSUlGNFdhUkU9TmlmT2ZiSzdIdERPclk5RVllb0hDWDQ2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MUI K W.Energy policy for integrating the building environmental performance model of an air conditioned building in a subtropical climate[J].Energy Conversion &amp;amp; Management, 2006, 47 (15/16) :2059-2069.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" WU X, WANG X, QU C.A hierarchical framework for generation scheduling of microgrids[J].IEEE Transactions on Power Delivery, 2014, 29 (6) :2448-2457." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hierarchical framework for generation scheduling of microgrids">
                                        <b>[21]</b>
                                         WU X, WANG X, QU C.A hierarchical framework for generation scheduling of microgrids[J].IEEE Transactions on Power Delivery, 2014, 29 (6) :2448-2457.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LI P, XU D, ZHOU Z, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">
                                        <b>[22]</b>
                                         LI P, XU D, ZHOU Z, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" JABBARI-SABET R, MOGHADDAS-TAFRESHI S M, MIRHOSEINI S S.Microgrid operation and management using probabilistic reconfiguration and unit commitment[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 75:328-336." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6B40B169CB35F53EEDAC0851EF7DDF29&amp;v=MjQxMzJuazRPU0hmbnJXZERmc2JnTTdpV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTl3NnM9TmlmT2ZiWEtHdEcrcm9sTUY1a01DUW84ekdObQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         JABBARI-SABET R, MOGHADDAS-TAFRESHI S M, MIRHOSEINI S S.Microgrid operation and management using probabilistic reconfiguration and unit commitment[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 75:328-336.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ALHARBI W, RAAHEMIFAR K.Probabilistic coordination of microgrid energy resources operation considering uncertainties[J].Electric Power Systems Research, 2015, 128 (4) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721443&amp;v=MjIyMzhmT2ZiSzlIOVBPcVk5Rlkra09DSGc2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0V2FSRT1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         ALHARBI W, RAAHEMIFAR K.Probabilistic coordination of microgrid energy resources operation considering uncertainties[J].Electric Power Systems Research, 2015, 128 (4) :1-10.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BASU K A.Microgrids:planning of fuel energy management by strategic deployment of CHP-based DERs—an evolutionary algorithm approach[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2013, 44 (1) :326-336." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155812&amp;v=MDMxNjhlcnFRVE1ud1plWnRGaW5sVXIzSUlGNFdhUkU9TmlmT2ZiSzhIdERNcVk5RlplNEtCSDA3b0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         BASU K A.Microgrids:planning of fuel energy management by strategic deployment of CHP-based DERs—an evolutionary algorithm approach[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2013, 44 (1) :326-336.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘向杰, 孔小兵.电力工业复杂系统模型预测控制——现状与发展[J].中国电机工程学报, 2013, 33 (5) :79-85.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :79-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305013&amp;v=MDcyNTdiekxQeXJQYmJHNEg5TE1xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘向杰, 孔小兵.电力工业复杂系统模型预测控制——现状与发展[J].中国电机工程学报, 2013, 33 (5) :79-85.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :79-85.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" CHEN C, WANG J, HEO Y, et al.MPC-based appliance scheduling for residential building energy management controller[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1401-1410." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MPC-based appliance scheduling for residential building energy management controller">
                                        <b>[27]</b>
                                         CHEN C, WANG J, HEO Y, et al.MPC-based appliance scheduling for residential building energy management controller[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1401-1410.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),25-43 DOI:10.7500/AEPS20180629016            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">集成智能楼宇的微网系统多时间尺度模型预测调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9D%B3%E5%B0%8F%E9%BE%99&amp;code=31133043&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">靳小龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%99%93%E4%B8%B9&amp;code=08919864&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余晓丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%A7%91&amp;code=22119957&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%99%B6&amp;code=21110065&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐晶</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对含多智能楼宇的微网系统, 提出一种基于模型预测的多时间尺度调度方法。首先, 为有效利用建筑围护结构蓄热特性所带来的灵活性, 构建了虚拟储能系统数学模型, 并将其集成到智能楼宇微网多时间尺度调度方法中。随后, 提出了基于模型预测的日内滚动修正方法, 通过每个控制时域内的滚动优化, 实现日内微网系统运行方案的精确修正。最后, 以夏季制冷场景为例, 利用含智能楼宇的微网系统验证了所提方法的有效性。结果表明, 该方法可在保证楼宇室内温度舒适度的前提下, 在日前经济优化调度阶段降低运行成本;在日内滚动修正阶段平抑由日前预测误差导致的微网联络线功率波动。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E6%A5%BC%E5%AE%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能楼宇;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%BD%91%20(%E5%BE%AE%E7%94%B5%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微网 (微电网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    靳小龙 (1990—) , 男, 博士研究生, 主要研究方向:集成智能楼宇的综合能源系统能量管理及运行规划。E-mail:xljin@tju.edu.cn;
                                </span>
                                <span>
                                    *穆云飞 (1984—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统安全性与稳定性、综合能源集成与应用及电动汽车并网规划与运行控制。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                                <span>
                                    贾宏杰 (1973—) , 男, 博士, 教授, 主要研究方向:综合能源系统及智能电网领域的建模、优化、分析及控制。E-mail:hjjia@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金委员会-国家电网公司智能电网联合基金资助项目 (U1766210);</span>
                                <span>国家自然科学基金资助项目 (51625702);</span>
                                <span>国家电网公司科技项目 (SGTJJY00GHJS1800123);</span>
                    </p>
            </div>
                    <h1><b>Model Predictive Control Based Multiple-time-scheduling Method for Microgrid System with Smart Buildings Integrated</b></h1>
                    <h2>
                    <span>JIN Xiaolong</span>
                    <span>MU Yunfei</span>
                    <span>JIA Hongjie</span>
                    <span>YU Xiaodan</span>
                    <span>XU Ke</span>
                    <span>XU Jing</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Smart Grid of Ministry of Education, Tianjin University</span>
                    <span>State Grid Tianjin Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A model predictive control based multiple time scale scheduling method is proposed for the microgrid system with smart buildings integrated. Firstly, the mathematical model of virtual energy storage system is developed to effectively use the flexibility of buildings due to their thermal dynamics of the envelope. The virtual energy storage system is optimized in the multiple time scale scheduling method for microgrid with smart buildings integrated. Then, a model predictive control based intraday rolling adjustment method is proposed. By using the rolling optimization in each control horizon, the operational schedules of the microgrid system can be adjusted accurately. Finally, taking refrigeration scenario in summer as an example, the effectiveness of the proposed method is verified by using the microgrid with smart buildings integrated. The results demonstrate that on the premise of guaranteeing comfort level of indoor temperature in the building, the proposed method can reduce the operating cost at the day-ahead economic optimization and dispatch stage and smooth the tie-line power fluctuations caused by day-ahead prediction error at the intra-day rolling adjustment stage.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20building&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart building;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple-time-scale%20optimal%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple-time-scale optimal scheduling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China-State Grid Joint Fund for Smart Grid (No.U1766210);</span>
                                <span>National Natural Science Foundation of China (No.51625702);</span>
                                <span>State Grid Corporation of China (No.SGTJJY00GHJS1800123);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">根据中国住房和城乡建设部科技发展促进中心发布的《中国建筑节能发展报告:建筑节能运行管理 (2016年) 》, 中国建筑能耗总量占中国能源消费总量的27%以上<citation id="172" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 且随着中国产业结构的不断调整和城市化进程的不断加快, 该比例仍会持续增长<citation id="173" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。因此, 充分挖掘并有效利用楼宇建筑巨大的节能减排潜力对中国能源绿色可持续发展具有重大意义<citation id="174" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">随着分布式能源在楼宇侧的广泛接入, 传统的楼宇用能系统转变为以楼宇为主体的微网系统<citation id="175" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 开展其优化调度和能量管理, 可有效促进分布式新能源在用户侧的安全消纳<citation id="176" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。文献<citation id="178" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>从日前优化调度的角度对楼宇微网进行能量管理。其中文献<citation id="179" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>为有效利用建筑围护结构蓄热特性所带来的灵活性, 构建了虚拟储能系统的数学模型, 通过对虚拟储能系统进行充放电优化调度来降低楼宇微网运行成本。文献<citation id="177" type="reference">[<a class="sup">12</a>]</citation>在文献<citation id="180" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>的基础上考虑到预测数据的不确定性, 采用模型预测控制 (model predictive control, MPC) 方法对楼宇微网进行优化调度。然而上述单一日前调度方法和单一时间尺度建模方法, 并不能完全反映新能源发电和负荷预测的误差对楼宇微网优化运行的影响。</p>
                </div>
                <div class="p1">
                    <p id="59">多时间尺度的优化调度通过细分时间尺度, 逐步削减可再生能源和负荷不确定性对优化调度的影响, 可有效解决上述问题<citation id="183" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。文献<citation id="181" type="reference">[<a class="sup">15</a>]</citation>提出了基于多代理方法的商业楼宇多时间尺度能量管理方法。文献<citation id="182" type="reference">[<a class="sup">16</a>]</citation>针对办公智能楼宇, 提出了多时间尺度的双层能量管理方法, 分别在日前和日内阶段对智能楼宇可控分布式电源 (distributed generator, DG) 及可控负荷进行调度。上述研究中日内实时调度采用的开环优化方法是基于单断面的最优潮流来求解楼宇微网的日内运行方案, 并一次性下发所有优化指令, 难以提前感知未来一段时间其状态变化, 所得优化方案鲁棒性较差。</p>
                </div>
                <div class="p1">
                    <p id="60">与传统的开环优化方法<citation id="185" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>不同, MPC方法采用滚动优化和反馈校正, 可有效避免开环优化方法下的调度对预测依赖性强、受环境因素影响大的问题<citation id="184" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。为此, 本文在上述多时间尺度优化调度方法的基础上, 在日内修正阶段引入了MPC方法进行滚动修正;同时, 本文的楼宇微网多时间尺度优化调度模型中考虑了对虚拟储能系统的优化调度, 从而可进一步利用楼宇用能的灵活性。</p>
                </div>
                <div class="p1">
                    <p id="61">此外, 本文研究对象包含微网和各个智能楼宇等多个主体, 其中微网由微网能量管理系统 (microgrid energy management system, MEMS) 管理, 智能楼宇由各自的智能楼宇能量管理系统 (building energy management system, BEMS) 管理。由于微网和智能楼宇分属不同的主体, 在实际工程中, 各自的供用能设备也需在各自能量管理平台下进行优化调度, 信息传递和互动也需在各自能量管理平台的协调管理下进行, 因此传统的优化调度框架<citation id="186" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>不适用于本文的含多主体的楼宇微网场景。为此, 本文针对含多主体的楼宇微网这一新的研究对象, 设计了上层MEMS和下层BEMS灵活互动的双层调度框架, 通过MEMS和各BEMS间信息的传递和互动, 实现各个主体分属的供用能设备的优化调度, 最终实现整个楼宇微网的优化运行。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 含多智能楼宇的微网系统模型</h3>
                <div class="p1">
                    <p id="63">含多智能楼宇的微网示意图如图1所示, 包括多个智能楼宇、微网可控DG、储能系统以及通信链路。其中, 每个智能楼宇系统包括制冷设备、常规用电设备以及屋顶光伏系统。各单元功能介绍如下。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含多智能楼宇的微网系统示意图" src="Detail/GetImg?filename=images/DLXT201916004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含多智能楼宇的微网系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of microgrid system with multiple smart buildings integrated</b></p>

                </div>
                <div class="p1">
                    <p id="65">BEMS:每个智能楼宇的BEMS根据设定的预测时域和控制时域, 在每个控制时域通过通信链路从气象站获取预测时域内的光照强度及室外温度的预测数据。同时BEMS通过智能楼宇设置的传感器获取当前智能楼宇室内温度、不可控负荷、屋顶光伏的运行数据及运行信息。经过仿真预测及数据预处理, 通过通信链路将计算结果上传到MEMS。</p>
                </div>
                <div class="p1">
                    <p id="66">MEMS:收集各个BEMS上传的预测结果, 根据预先设定的调度目标以及电价信息进行优化计算, 随后将优化计算后的用电曲线下发到各个BEMS, 每个智能楼宇则执行相应指令。</p>
                </div>
                <div class="p1">
                    <p id="67">为了高效执行多时间尺度优化调度算法, 本文设计了MEMS和BEMS互动的双层调度框架。</p>
                </div>
                <div class="p1">
                    <p id="68">上层调度:MEMS根据预测信息、微网系统及智能楼宇的运行信息以及不同调度阶段的目标函数, 得到当前调度时段内各个智能楼宇的制冷负荷以及各个可控DG的调度指令, 并下发到各个智能楼宇BEMS及DG的控制中心, 执行相关调度计划。</p>
                </div>
                <div class="p1">
                    <p id="69">下层管理:各个BEMS一方面接收MEMS下发的调度指令, 并对楼宇制冷机做调控;另一方面采集智能楼宇用户的舒适度需求以及制冷机的运行约束, 并将相关信息上传至MEMS。各个可控DG控制器一方面接收MEMS下发的调度指令对DG进行调控, 另一方面将各个DG的运行参数及相关约束上传至MEMS。</p>
                </div>
                <div class="p1">
                    <p id="70">楼宇能耗预测模型和微网分布式供用能单元模型见附录A。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2</b> 多时间尺度预测调度模型</h3>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1</b> 多时间尺度预测调度框架</h4>
                <h4 class="anchor-tag" id="73" name="73">1) 日前经济调度</h4>
                <div class="p1">
                    <p id="74">如图2所示, 楼宇微网日前经济调度阶段, 是在前一日预测未来一日各调度时段内各智能楼宇电负荷功率、室外温度、光照强度以及新能源发电的数据, 以微网运行成本最低为目标, 综合考虑各个智能楼宇用户室内温度舒适度约束、微网可控DG技术特性以及日前市场电价等信息, 得到第二天<i>n</i><sub>1</sub>个调度时间段内微网系统的优化调度方案。本文日前调度时段选择为1 h, 调度周期为24 h, 因此共有<i>n</i><sub>1</sub>=24个调度时段。图中:<i>T</i><sub>1</sub>表示日间调度时间尺度 (15 min) ;<i>T</i><sub>2</sub>表示日前调度时间尺度 (1 h) 。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 微网系统多时间尺度优化调度框架" src="Detail/GetImg?filename=images/DLXT201916004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 微网系统多时间尺度优化调度框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Framework of multi-time scale optimal scheduling for microgrid system</b></p>

                </div>
                <h4 class="anchor-tag" id="76" name="76">2) 日内滚动修正</h4>
                <div class="p1">
                    <p id="77">为了消除日前调度偏差, 本文增加日内滚动修正环节。日内实时调度阶段, 微网在日前优化经济调度的基础上, 基于短期功率预测信息, 用有限时域内的滚动优化代替传统的单断面开环优化, 可更好地感知未来一段时间内微网系统的状态变化情况, 进而提前对各可控DG和可控负荷的出力和用能计划做优化调整。</p>
                </div>
                <div class="p1">
                    <p id="78">如图2所示, 日内修正阶段将当日24 h的调度时间轴分成<i>n</i><sub>2</sub>个调度时间段, 每个调度时段为15 min, 调度周期为24 h, 因此共有<i>n</i><sub>2</sub>=96个调度时段。滚动修正过程选取的预测时域为<i>N</i><sub>p</sub>个时间段, 控制时域为<i>N</i><sub>c</sub>个时间段, 且<i>N</i><sub>p</sub>≥<i>N</i><sub>c</sub>。日内修正是在当日运行阶段的每个调度时段, 基于从当前调度时段开始向后<i>N</i><sub>p</sub>个时间段的预测信息, 生成当前调度时段开始向后<i>N</i><sub>c</sub>个时间段的修正指令, 并应用<i>N</i><sub>c</sub>个时间段内修正指令序列的第一个指令至当前调度时段。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2</b> 调度阶段Ⅰ:日前经济调度</h4>
                <div class="p1">
                    <p id="80">日前调度阶段的调度目标是在保证楼宇用户温度舒适度的前提下, 降低楼宇微网的运行成本, 其数学模型见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.3</b> 调度阶段Ⅱ:日内滚动修正</h4>
                <div class="p1">
                    <p id="82">基于MPC的滚动修正方法主要步骤为:在当前时刻<i>t</i>′, MEMS和各个BEMS分别基于微网当前状态<b><i>x</i></b> (<i>t</i>′) 和各个楼宇当前室内温度<i>T</i><sub>in</sub> (<i>t</i>′) , 采用预测时域<i>t</i>′～<i>t</i>′+<i>N</i><sub>p</sub>-1内的短期预测信息, 预测微网及楼宇室内温度未来的状态;接下来, MEMS保持可控DG启停状态和储能充放电状态与日前调度阶段的相关状态一致, 在满足功率平衡及各种约束的前提下, 以微网联络线功率与日前计划值之间的误差最小为目标, 优化求取当前时刻对应的控制时域<i>t</i>′～<i>t</i>′+<i>N</i><sub>c</sub>-1内的微网系统所有可控DG、储能系统以及智能楼宇用电负荷的修正计划序列。然后, 将控制指令序列的第一个值应用于各个BEMS及各个DG控制器中。同时, 在<i>t</i>′+1时刻更新微网系统状态为<b><i>x</i></b> (<i>t</i>′+1) 和楼宇室内温度<i>T</i><sub>in</sub> (<i>t</i>′+1) , 并重复执行上述步骤。接下来介绍其数学模型。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.3.1</b> 预测模型</h4>
                <h4 class="anchor-tag" id="84" name="84">1) 微网预测模型</h4>
                <div class="p1">
                    <p id="85">微网的状态空间预测模型如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">u</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">r</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>y</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">D</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<b><i>x</i></b> (<i>t</i>′) 为微网的状态变量向量, 由当前时刻<i>t</i>′微网系统与配电网联络线交换功率<i>P</i><sub>grid</sub> (<i>t</i>′) 、可控DG出力<b><i>P</i></b><sub>DG</sub> (<i>t</i>′) 、储能充放电功率<i>P</i><sub>bt</sub> (<i>t</i>′) 、储能系统荷电状态 (SOC) <i>S</i> (<i>t</i>′) 以及智能楼宇制冷机消耗功率<b><i>P</i></b><sub>EC</sub> (<i>t</i>′) 所构成, 其表达式见式 (2) ;<b><i>u</i></b> (<i>t</i>′) 为微网的控制变量向量, 由可控DG出力增量Δ<b><i>P</i></b><sub>DG</sub> (<i>t</i>′) 、储能出力增量Δ<i>P</i><sub>bt</sub> (<i>t</i>′) 以及智能楼宇制冷机消耗电功率增量Δ<b><i>P</i></b><sub>EC</sub> (<i>t</i>′) 所构成, 其表达式见式 (3) ;<b><i>r</i></b> (<i>t</i>′) 为微网的扰动输入向量, 由光伏及风机系统出力短期预测功率增量Δ<i>P</i><sub>PV</sub> (<i>t</i>′) 和Δ<i>P</i><sub>WT</sub> (<i>t</i>′) 、智能楼宇用电功率短期预测功率增量Δ<b><i>P</i></b><sub>el</sub> (<i>t</i>′) 所构成, 其表达式见式 (4) ;<i>y</i> (<i>t</i>′) 为微网的输出变量, 由微网系统联络线交换功率所构成, 其表达式见式 (5) ;<b><i>A</i></b>, <b><i>B</i></b>, <b><i>C</i></b>, <b><i>D</i></b>为状态空间矩阵, 其表达式如式 (6) 至式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="88"><b><i>x</i></b> (<i>t</i>′) =</p>
                </div>
                <div class="p1">
                    <p id="89">[<i>P</i><sub>grid</sub> (<i>t</i>′) , <b><i>P</i></b><sub>DG</sub> (<i>t</i>′) , <i>P</i><sub>bt</sub> (<i>t</i>′) , <i>S</i> (<i>t</i>′) , <b><i>P</i></b><sub>EC</sub> (<i>t</i>′) ]<sup>T</sup>      (2) </p>
                </div>
                <div class="p1">
                    <p id="90"><b><i>u</i></b> (<i>t</i>′) =[Δ<b><i>P</i></b><sub>DG</sub> (<i>t</i>′) Δ<i>P</i><sub>bt</sub> (<i>t</i>′) Δ<b><i>P</i></b><sub>EC</sub> (<i>t</i>′) ]<sup>T</sup>      (3) </p>
                </div>
                <div class="p1">
                    <p id="91"><b><i>r</i></b> (<i>t</i>′) =[Δ<i>P</i><sub>PV</sub> (<i>t</i>′) Δ<i>P</i><sub>WT</sub> (<i>t</i>′) Δ<b><i>P</i></b><sub>el</sub> (<i>t</i>′) ]<sup>T</sup>      (4) </p>
                </div>
                <div class="p1">
                    <p id="92"><i>y</i> (<i>t</i>′) =<i>P</i><sub>grid</sub> (<i>t</i>′)      (5) </p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:<b><i>E</i></b><sub><i>n</i></sub>和<b><i>E</i></b><sub><i>m</i></sub>为单位矩阵, <i>n</i>和<i>m</i>分别为微网系统中可控DG的数量和智能楼宇的数量;<i>δ</i>为蓄电池自放电率;<i>φ</i>为蓄电池的SOC递推系数, 其表达式如式 (7) 所示。</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>η</i><sub>ch</sub>和<i>η</i><sub>dis</sub>分别为充、放电系数;<i>C</i><sub>bt</sub>为电池容量;Δ<i>t</i>为时间间隔。</p>
                </div>
                <div class="p1">
                    <p id="105">根据式 (1) 可知, 基于光伏系统和负荷在<i>N</i><sub>p</sub>个时间段内的短期预测信息, 通过对该状态空间预测模型反复迭代, 可以预测得到<i>N</i><sub>p</sub>个时间段内微网系统与配电网联络线交换功率以及各个智能楼宇制冷机消耗电功率。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 楼宇室内温度预测模型</h4>
                <div class="p1">
                    <p id="107">基于附录A介绍的楼宇能耗预测模型, 可得到单体楼宇室内温度变化量的递推公式, 如式 (11) 所示。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mtext>Δ</mtext><mi>t</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>g</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>ρ</mi><mi>C</mi><mi>V</mi></mrow></mfrac><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow><mo>*</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow><mo>*</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>g</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别为计及智能楼宇输入变量短期预测增量信息<i>λ</i> (<i>t</i>′) 的建筑外墙与室外传递的热量、建筑外窗与室外传递的热量、室内得热量、太阳热辐射通过外墙传递的热量和太阳辐射通过外窗传递的热量;<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>为计及智能楼宇制冷机消耗电功率增量Δ<b><i>P</i></b><sub>EC</sub> (<i>t</i>′) 的制冷功率输出;<i>ρ</i>为空气密度;<i>C</i>为空气比热容;<i>V</i>为室内空气容量。</p>
                </div>
                <div class="p1">
                    <p id="112">智能楼宇输入变量短期预测预测增量信息<i>λ</i> (<i>t</i>′) 如式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">λ</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>, </mo><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>, </mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>分别为楼宇室内得热量、室外温度以及光照辐射强度的短期预测增量。</p>
                </div>
                <div class="p1">
                    <p id="116">根据式 (11) 和式 (12) 可知, 基于智能楼宇短期预测信息<i>λ</i> (<i>t</i>′) 及<i>N</i><sub>p</sub>个时间段内智能楼宇制冷机消耗电功率预测信息 (由式 (1) 的微网状态空间预测模型滚动求解得到) , 可以在<i>N</i><sub>p</sub>个时间段内对室内温度进行滚动求解和预测。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.3.2</b> 滚动优化模型</h4>
                <div class="p1">
                    <p id="118">为了消除微网的日内实际运行计划与日前调度计划的偏差, 日内滚动优化的目标为在每个控制时域内降低微网联络线功率值与日前计划值的偏差。此外, 为了确保储能系统在日内调度中发挥“削峰填谷”作用, 且减少频繁充放电次数, 延长蓄电池使用寿命, 在日内滚动优化目标函数中增加了蓄电池充放电功率增量的惩罚项, 从而使得日内蓄电池的SOC跟踪日前计划值。</p>
                </div>
                <div class="p1">
                    <p id="119">基于2.3.1小节介绍的微网预测模型及一个预测时域<i>N</i><sub>p</sub>内的短期预测信息, 可得到微网在当前控制时域<i>N</i><sub>c</sub>内的输出变量<b><i>Y</i></b>, 也即当前控制时域内其联络线功率值, 其表达如式 (13) 所示。基于2.2节介绍的微网日前调度模型, 可得到其在当前控制时域<i>N</i><sub>c</sub>内的日前跟踪目标向量<b><i>F</i></b><sub>day</sub>, 也即微网联络线功率的日前计划值, 其表达如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Y</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>k</mi><mo stretchy="false">|</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>k</mi><mo stretchy="false">|</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>k</mi><mo stretchy="false">|</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>k</mi><mo stretchy="false">|</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<b><i>P</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为微网系统与配电网联络线交换功率基准值。</p>
                </div>
                <div class="p1">
                    <p id="123">随后可得到滚动优化的目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Y</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><msup><mi>t</mi><mo>′</mo></msup></mrow><mrow><msup><mi>t</mi><mo>′</mo></msup><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>t</mi></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow><mrow><mtext>p</mtext><mtext>u</mtext></mrow></msubsup><mo stretchy="false"> (</mo><msup><mi>τ</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>C</i><sup>pu</sup><sub>bt</sub> (<i>τ</i>′) 为时刻<i>τ</i>′对应的蓄电池充放电功率增量的惩罚值, 其表达如下</p>
                </div>
                <div class="p1">
                    <p id="127"><i>C</i><sup>pu</sup><sub>bt</sub> (<i>τ</i>′) =<i>θ</i><sub>bt</sub>Δ<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml> (<i>τ</i>′) Δ<i>t</i>      (16) </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>θ</i><sub>bt</sub>为惩罚项对应的惩罚因子;Δ表示对应变量的增量。</p>
                </div>
                <div class="p1">
                    <p id="130">日内滚动优化的约束条件与附录A式 (A8) 至式 (A23) 相同, 不再赘述。基于滚动优化模型, MEMS可以求解得到微网在每个调度时刻<i>t</i>′对应的控制时域内的修正控制序列<b><i>u</i></b> (<i>t</i>′) , 随后将优化结果的第一个值加在微网上, 在<i>t</i>′+1时刻, 基于新的短期预测信息重复上述整个优化过程。本文在MATLAB下调用CPLEX对上述多时间尺度优化调度问题进行求解。日内的滚动优化计算是在线进行的, 且每15 min执行一次。</p>
                </div>
                <div class="p1">
                    <p id="131">本文所提多时间尺度MPC调度方法具体流程见附录A。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag">3 算例分析</h3>
                <h4 class="anchor-tag" id="132" name="132"><b>3.1</b> 算例数据</h4>
                <div class="p1">
                    <p id="133">算例选取中国北方夏季某一典型日, 太阳辐射强度、室外温度及购电价格的日前预测数据见附录B图B1。各智能楼宇电负荷及室内得热量的日前预测值见附录B图B2。楼宇微网系统风机和光伏系统出力的日前预测数据见附录B图B3。日前预测数据引用自文献<citation id="187" type="reference">[<a class="sup">11</a>]</citation>。风电、光伏、负荷及室外温度的日内短期功率预测方法不是本文的研究重点, 本文假设其短期预测功率由日前预测功率分别叠加随机预测误差进行模拟<citation id="188" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 具体表达如式 (17) 所示。</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">式中:<i>E</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>E</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>E</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>E</i><sup>max</sup><sub>t</sub>分别为输入变量的短期预测不确定阈值, 其具体数值见附录C表C1<citation id="189" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>;<i>R</i> (<i>t</i>) 为服从均匀分布<i>U</i> (-1, 1) 的随机数;<i>P</i><sub>WT</sub> (<i>t</i>) , <i>P</i><sub>PV</sub> (<i>t</i>) , <i>P</i><sub>el</sub> (<i>t</i>) , <i>T</i><sub>out</sub> (<i>t</i>) 分别为<i>t</i>时刻风机出力日前预测值、光伏出力日前预测值、楼宇微网电负荷日前预测值、室外温度日前预测值;<i>P</i><sub>WT</sub> (<i>t</i>′) , <i>P</i><sub>PV</sub> (<i>t</i>′) , <i>P</i><sub>el</sub> (<i>t</i>′) , <i>T</i><sub>out</sub> (<i>t</i>′) 分别为对应的日内短期预测值。</p>
                </div>
                <div class="p1">
                    <p id="140">本文研究的微网系统含4种不同类型的楼宇, 其中楼宇1为住宅型楼宇, 制冷时间为00:00—09:00和18:00—23:00;楼宇2为办公型楼宇, 制冷时间为08:00—20:00;楼宇3为公寓大楼, 制冷时间为全天;楼宇4为商业楼宇, 制冷时间为10:00—22:00。楼宇的围护结构热参数见附录C表C2<citation id="190" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。在制冷时间内, 室内温度设定点为22.5 ℃<citation id="191" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 舒适度范围设置为20～25 ℃。空气密度<i>ρ</i>和空气比热容<i>C</i>分别取1.2 kg/m<sup>3</sup>和1 000 J/ (kg·℃) 。微网系统中可控DG的技术参数和经济参数分别见附录C表C3和表C4。蓄电池及制冷机的运行参数见表C5。柴油发电机的煤耗系数设定为:<i>a</i>=44美元/ (h·MW<sup>2</sup>) , <i>b</i>=65.34美元/ (h·MW) , <i>c</i>=1.182 5美元/h。天然气的购买价格设定为42.5美元/ (MW·h) 。附录C表C3至表C5数据引用自文献<citation id="192" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 算例分析</h4>
                <h4 class="anchor-tag" id="142" name="142"><b>3.2.1</b> 日前经济调度</h4>
                <div class="p1">
                    <p id="143">微网可控DG及蓄电池的日前优化调度结果如图3所示。从中可以看出, 当电价较高时 (11:00—12:00以及14:00—18:00) , 微网购电成本较高, 蓄电池也以最大功率放电, 此时柴油发电机和燃料电池均以额定输出功率发电。当电价较低时 (01:00—10:00以及19:00—23:00) , 微网购电成本较低, 可控DG停机;此外, 风机、光伏及电网购电功率在满足微网负荷需求的前提下对蓄电池进行充电, 以降低微网运行成本。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 微网可控DG日前调度方案" src="Detail/GetImg?filename=images/DLXT201916004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 微网可控DG日前调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Day-ahead dispatching schemes of controllable DGs for microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="145">然而, 在08:00—09:00时段, 由于电网购电功率限制, 在不考虑虚拟储能调度的场景下, 微网需要调度可控DG来补充功率缺额。由于燃料电池相比于柴油机运行燃料成本更低, 因此, 该场景下微网调度燃料电池补充功率缺额, 如图3 (a) 所示。考虑虚拟储能调度场景下, 楼宇制冷负荷在室内温度舒适度范围内进行了调整, 使得电制冷机功率消耗降低, 因此08:00—09:00时段没有功率缺额, 微网不需要调度可控DG (如图3 (b) 所示) , 从而降低了微网运行成本。</p>
                </div>
                <div class="p1">
                    <p id="146">微网中各楼宇日前制冷调度结果如附录B图B4所示。在不考虑虚拟储能调度的制冷时间内, 室内温度保持在温度设定点22.5 ℃。在考虑储能调度的制冷时间内, 室内温度在20～25 ℃范围内调整, 楼宇制冷负荷进行相应调整, 从而对虚拟储能进行优化调度。不考虑虚拟储能调度的微网日运行成本为327.93美元, 考虑虚拟储能调度的运行成本为298.88美元, 相比不引入虚拟储能的调度运行成本下降了8.86%。虚拟储能系统的日前调度结果如附录B图B5所示。虚拟储能充放电特性以及与电价的关系分析详见文献<citation id="193" type="reference">[<a class="sup">10</a>]</citation>, 本文不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>3.2.2</b> 日内滚动修正</h4>
                <div class="p1">
                    <p id="148">日内修正阶段滚动优化每15 min启动一次。本文设定<i>N</i><sub>p</sub>=<i>N</i><sub>c</sub>=16进行日内滚动优化, 即预测时域和控制时域设定为4 h, 也即日内修正阶段共滚动优化96次。预测时域和控制时域的选择依据参见文献<citation id="194" type="reference">[<a class="sup">12</a>,<a class="sup">26</a>,<a class="sup">27</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="149">为了验证本文所提方法对于平抑微网联络线功率波动的效果, 分别基于DA-P策略 (day-ahead programming strategy) <citation id="195" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>、基于传统单断面开环优化策略以及基于MPC的日内滚动优化策略, 设定如下3种对比场景。</p>
                </div>
                <div class="p1">
                    <p id="150">场景1 (DA-P策略) :由预测数据误差导致的微网联络线功率差额全部由外部电网平抑, 而不对微网可控DG、蓄电池及虚拟储能系统进行优化调度。</p>
                </div>
                <div class="p1">
                    <p id="151">场景2 (传统单断面开环优化策略) :根据日前调度计划, 基于传统的单断面开环优化策略求解微网可控DG、蓄电池以及虚拟储能系统的日内修正方案, 并一次性下发所有优化指令对微网日前计划进行日内修正。</p>
                </div>
                <div class="p1">
                    <p id="152">场景3 (MPC滚动优化策略) :根据日前调度计划, 基于MPC优化策略求解微网可控DG、蓄电池以及虚拟储能系统的日内修正方案, 以有限时段的反复滚动优化代替一次离线全时段优化, 实现对微网日前计划进行日内滚动修正。</p>
                </div>
                <div class="p1">
                    <p id="153">3种场景下的微网联络线功率对比如图4 (a) 所示。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 微网联络线功率跟踪效果对比" src="Detail/GetImg?filename=images/DLXT201916004_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 微网联络线功率跟踪效果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Tracking effect comparison of tie-line power for microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="155">从图4 (a) 中可见, 场景1采用DA-P策略, 微网联络线功率在日前计划值附近波动较大, 难以有效跟踪日前计划值。场景2和场景3通过在日内运行阶段对可控DG、蓄电池以及虚拟储能系统的出力进行优化调整, 可显著降低微网联络线功率波动, 联络线功率跟踪效果较好。然而, 对比场景2和场景3的结果得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="156">1) 在微网联络线功率平稳时段 (如06:00—09:00) , 场景2和场景3的联络线跟踪效果相差不大。</p>
                </div>
                <div class="p1">
                    <p id="157">2) 在微网联络线功率波动较大的时段 (如图4 (a) 圈出时段10:00—12:00) , 由于场景3采用MPC方法, 可以更好地前瞻未来一段时间的调度需求, 因此可提前对可控DG、蓄电池以及虚拟储能系统的出力进行调整;而场景2采用单断面开环优化方法, 难以提前对控制变量做调整, 从而导致因DG爬坡限制、蓄电池容量限制以及虚拟储能系统舒适度限制导致的出力调整不及时的问题, 需要较长时间才能跟踪日前计划值。</p>
                </div>
                <div class="p1">
                    <p id="158">场景3采用滚动优化调整后得到的可控DG及蓄电池的日内优化调度结果如附录B图B6 (a) 所示。从中可见, 微网可控DG及蓄电池在保证启停计划及充放电计划不变的基础上对各自的出力进行了修正, 从而响应微网联络线跟踪日前计划值的调度需求。不同蓄电池日内充放电惩罚因子<i>θ</i><sub>bt</sub>下的SOC跟踪效果如图B6 (b) 所示。从中可见, 取值较大的惩罚因子对应的SOC跟踪效果较好, 反之亦然。</p>
                </div>
                <div class="p1">
                    <p id="159">为了进一步验证虚拟储能系统优化调度对于平抑微网联络线功率波动的效果, 增加对比场景4:根据日前调度计划, 基于MPC优化策略求解微网可控DG及蓄电池的日内修正方案, 而不对虚拟储能系统做调度调整。新增场景4与场景3、场景1的微网联络线功率对比如图4 (b) 所示, 对比结果如下。</p>
                </div>
                <div class="p1">
                    <p id="160">1) 由于场景4在日内滚动修正阶段不对虚拟储能系统做调度, 因此微网联络线功率跟踪效果没有场景3好。但在微网可控DG开机时段 (如10:00—19:00) , 由于场景4对微网可控DG及蓄电池的出力做日内滚动修正, 可在一定程度上降低微网联络线功率波动, 因此联络线功率跟踪效果好于场景1。</p>
                </div>
                <div class="p1">
                    <p id="161">2) 在微网可控DG关机时段 (如图4 (b) 红色方框时段09:00—10:00) , 由于微网系统可调度DG单元减少且场景4不对虚拟储能系统做调度, 从而导致微网可调度能力下降, 使得联络线跟踪效果较差, 与场景1的DA-P策略的联络线跟踪效果相差无几。</p>
                </div>
                <div class="p1">
                    <p id="162">场景3采用滚动优化调整后得到的各个虚拟储能系统的日内优化调度结果如图5 (a) 及附录B图B7所示。从中可见, 日内滚动修正阶段在底层管理中, 各个BEMS基于日前调度计划中生成的各个楼宇室内温度调度指令及日内短期预测数据, 根据附录A介绍的虚拟储能系统数学模型计算得到虚拟储能系统在日内运行阶段不参与日内修正的制冷需求 (见图5 (a) 中的黄色实线) , 并传递给上层MEMS。在上层调度中, MEMS通过求解日内修正最优调度模型得到虚拟储能参与日内修正的楼宇制冷需求 (见图5 (a) 中的蓝色实线) ;随后基于底层各个BEMS上传的虚拟储能系统不参与日内修正的制冷需求, 根据附录A式 (A2) 得到虚拟储能系统充放电功率日内修正指令, 如图5 (a) 中绿色柱状图所示。从图中可以看出, 引入虚拟储能到日内修正后, 楼宇的制冷需求负荷以无虚拟储能时制冷需求负荷曲线为基准上下波动。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 楼宇3日内修正制冷方案及虚拟储能日内修正方案" src="Detail/GetImg?filename=images/DLXT201916004_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 楼宇3日内修正制冷方案及虚拟储能日内修正方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Revised schemes of intra-day cooling and virtual energy storage system for building 3</b></p>

                </div>
                <div class="p1">
                    <p id="164">微网中各楼宇日内修正的制冷方案如图5 (b) 、图5 (c) 以及附录B图B8所示。通过比较图5 (b) 和图5 (c) 发现, 引入虚拟储能到日内修正后, 楼宇的室内温度和制冷机的功率消耗跟日前计划值相比出现明显变化, 而不引入虚拟储能到日内修正的方案对应的室内温度与日前的室内温度计划值保持一致。因此, BEMS通过室内温度调整可调整虚拟储能系统的充放电功率, 从而在日内修正阶段中实现平抑微网联络线功率波动的目标。</p>
                </div>
                <div class="p1">
                    <p id="165">对比场景下微网的运行成本如附录B图B9所示。从中可见, 由于微网从配电网的购电成本是影响其运行成本的主要因素, 因此图B9中各对比场景下的运行成本曲线与对应的联络线功率曲线趋势一致。通过图B9成本曲线的对比进一步说明场景3采用MPC方法对微网联络线功率的平滑效果更好。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="167">本文针对楼宇微网系统提出了一种基于MPC的多时间尺度调度方法。同时, 本文的多时间尺度优化调度模型中考虑了对虚拟储能系统的优化调度, 从而可进一步利用楼宇用能的灵活性。所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="168">1) 楼宇微网日前优化调度模型中考虑了对虚拟储能系统的充放电进行优化调度, 从而充分利用楼宇用能的灵活性, 在一定程度上降低了微网的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="169">2) 楼宇微网日内滚动优化调度模型中考虑了对虚拟储能系统的充放电进行滚动优化, 可有效平抑由日前预测误差导致的联络线功率波动。</p>
                </div>
                <div class="p1">
                    <p id="170">3) 日内滚动优化采用MPC方法, 可提前对可控DG、蓄电池以及虚拟储能系统的出力进行调整, 避免传统单断面开环优化方法因DG爬坡限制、蓄电池容量限制以及虚拟储能系统舒适度限制导致的出力调整不及时的问题, 所形成的调度方法鲁棒性更好, 更适用于预测不确定环境下的微网优化调度。</p>
                </div>
                <div class="p1">
                    <p id="171">本文研究的智能楼宇假定为公共楼宇, 然而非公共楼宇由于投资商及用能主体均不一致, 其调度目标也应有所区分。如何采用分布式能量管理方法对非公共楼宇进行能量管理, 需进一步研究。此外, 本文模型未考虑微网的电力网络潮流约束及其他相关运行约束, 将在未来研究中改进。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="198" name="198">A1楼宇能耗预测模型</h4>
                <div class="p1">
                    <p id="200">在夏季制冷场景下，考虑到楼宇建筑的蓄热特性，其可建模为与室外进行热量交换的虚拟储能单元。虚拟储能系统模型通过对楼宇建筑围护结构的蓄热特性和热动态过程进行建模，得到电制冷机制冷功率与室内温度及室外环境的数学关系；随后，为充分利用楼宇建筑围护结构这一天然的“蓄热设备”，将虚拟储能系统模型集成在微网多时间尺度优化调度中，通过对虚拟储能充放电过程进行管理以及对与其关联的电制冷机进行优化调度，降低楼宇微网的运行成本。基于楼宇热平衡方程可得到楼宇室内温度、制冷需求以及室外温度的定量数学关系，如式 (A1) 所示：</p>
                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="202">式中：r为空气密度；C为空气比热容；V为室内空气容量；T<sub>in</sub>为室内温度；<image id="203" type="formula" href="images/DLXT201916004_20300.jpg" display="inline" placement="inline"><alt></alt></image>表示建筑外墙与室外传递的热量) ，为所有外墙传递热量之和；<image id="204" type="formula" href="images/DLXT201916004_20400.jpg" display="inline" placement="inline"><alt></alt></image>表示建筑外窗与室外传递的热量；<image id="205" type="formula" href="images/DLXT201916004_20500.jpg" display="inline" placement="inline"><alt></alt></image>为室内得热量，指某一时刻由室内热源进入房间的热量总和，其主要来源包括室内照明、人员、设备散热，可通过预测或者量测得到；<image id="206" type="formula" href="images/DLXT201916004_20600.jpg" display="inline" placement="inline"><alt></alt></image>为太阳热辐射通过外墙传递的热量，根据ISO 13790，为太阳辐射通过所有外墙传递热量之和；<image id="207" type="formula" href="images/DLXT201916004_20700.jpg" display="inline" placement="inline"><alt></alt></image>为太阳辐射通过外窗传递的热量；<image id="208" type="formula" href="images/DLXT201916004_20800.jpg" display="inline" placement="inline"><alt></alt></image>为制冷设备的制冷功率。<image id="209" type="formula" href="images/DLXT201916004_20900.jpg" display="inline" placement="inline"><alt></alt></image>的计算方法见文献[10]-[12]，本文不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="210">随后，基于楼宇蓄热特性，构建其虚拟储能系统模型。为了保证楼宇用户的舒适度，虚拟储能模型需要考虑室内温度设定点的范围，其基本思路是楼宇的制冷需求可在用户舒适度范围内进行一定调整。为此，在电价较低的时候可以增加制冷量 (即制冷机可提前开启或者增加其电功率消耗) ，将多余的冷能存储在楼宇内部，相当于虚拟储能系统增加了用电，微网对虚拟储能系统充电，反之亦然。据此可得到虚拟储能系统的充放电功率，如式 (A2) 所示。</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">式中：<image id="213" type="formula" href="images/DLXT201916004_21300.jpg" display="inline" placement="inline"><alt></alt></image>为虚拟储能系统的充放电功率，放电为正，充电为负；<image id="214" type="formula" href="images/DLXT201916004_21400.jpg" display="inline" placement="inline"><alt></alt></image>为不调节室内温度的楼宇制冷电功率需求；<image id="215" type="formula" href="images/DLXT201916004_21500.jpg" display="inline" placement="inline"><alt></alt></image>为考虑在温度舒适度范围内调节室内温度的楼宇制冷电功率需求。式 (A1) 和式 (A2) 共同构成了虚拟储能系统数学模型。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216">A2微网分布式供用能单元建模</h4>
                <h4 class="anchor-tag" id="217" name="217">柴油发电单元</h4>
                <div class="p1">
                    <p id="218">柴油机的燃料成本由机组特性参数和输出功率决定，如式 (A3) 所示：</p>
                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220">式中：f (·) 为可控机组的燃料成本函数；P<sub>DE, t</sub>为柴油发电机的功率输出；a、b、c为柴油发电机的燃料成本系数；t为调度时刻。</p>
                </div>
                <h4 class="anchor-tag" id="221" name="221">燃料电池</h4>
                <div class="p1">
                    <p id="222">燃料电池燃料成本由输出功率和效率参数η<sub>FC</sub>决定，如式 (A4) 所示：</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">式中：P<sub>FC, t</sub>为燃料电池的功率输出；η<sub>FC</sub>为燃料电池的效率；C<sub>gas</sub>为天然气价格；P<sub>gas, t</sub>为燃料电池消耗的燃气功率； (35) t为调度时段。</p>
                </div>
                <h4 class="anchor-tag" id="225" name="225">电制冷机</h4>
                <div class="p1">
                    <p id="226">图1所示智能楼宇，其制冷需求由电制冷机消耗电能来满足。本文算例中楼宇微网采用的制冷设备为压缩式电制冷机 (以下简称电制冷机) ，其制冷功率如式 (A5) 所示：</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">式中：Q<sub>EC, t</sub>为电制冷机的制冷功率输出；P<sub>EC, t</sub>为电制冷机消耗的电功率；COP<sub>EC</sub>为电制冷机的能效比。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229">蓄电池</h4>
                <div class="p1">
                    <p id="230">荷电状态 (State of Charge, SOC) 为蓄电池剩余电量占额定容量的比值，表示蓄电池的荷电状态。蓄电池t时刻的SOC值SOC<sub>t</sub>如式 (A6) 所示：</p>
                </div>
                <div class="area_img" id="231">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="232">式中：P<sub>bt, t</sub>为蓄电池的充放电功率，放电为正，充电为负；CAP<sub>bt</sub>为蓄电池的额定容量；η<sub>ch</sub>，η<sub>dis</sub>为蓄电池的充放电效率；δ为蓄电池的自放电率。</p>
                </div>
                <h4 class="anchor-tag" id="233" name="233">A3调度阶段Ⅰ数学模型</h4>
                <h4 class="anchor-tag" id="234" name="234">目标函数</h4>
                <div class="p1">
                    <p id="235">楼宇微网日前调度阶段的目标是在保证用户温度舒适度的基础上，最小化运行成本，其目标函数如式 (A7) 所示：</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="237">式中：第一项为微网系统从配电网购电的成本。P<sub>grid, t</sub>为微网与配电网交换的电功率，购电为正，售电为负；C<sub>ph, t</sub>和C<sub>se, t</sub>分别为微网从配电网购电的价格和向配电网售电的价格。第二项为微网中可控DG的燃料成本、维护成本以及启动成本。ρ<sub>DG, i</sub>表示DG<sub>i</sub>的使用维护成本；ρ<sub>su, i</sub>表示DG<sub>i</sub>的启动成本 ($) ；<sub>DG, i, t</sub>U表示i台可控DG在t时间段的启动状态（“1”表示启动，“0”表示不启动）。第三项为微网中储能系统、光伏系统、风机系统以及制冷系统的使用维护成本。P<sub>PV, t</sub>、P<sub>WT, t</sub>、P<sub>EC, n, t</sub>和P<sub>DG, i, t</sub>分别为t时刻光伏出力、风机出力、制冷机消耗电功率和可控DG i的出力。ρ<sub>PV</sub>、ρ<sub>WT</sub>、ρ<sub>bt</sub>和ρ<sub>EC</sub>分别代表光伏、风机、蓄电池和电制冷机单位功率的使用维护成本。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238">约束条件</h4>
                <div class="p1">
                    <p id="239">约束条件由微网系统运行约束和楼宇运行约束两部分组成，其中微网运行约束包括：</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241">式中：<image id="242" type="formula" href="images/DLXT201916004_24200.jpg" display="inline" placement="inline"><alt></alt></image>为微网与配电网交换的电功率的上下限。</p>
                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="245">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="246">其中，<image id="247" type="formula" href="images/DLXT201916004_24700.jpg" display="inline" placement="inline"><alt></alt></image>分别表示i台可控DG在t时间段的运行状态（“1”表示开启状态，“0”表示关闭状态）和关断状态（“1”表示关闭，“0”表示不关闭）。<image id="248" type="formula" href="images/DLXT201916004_24800.jpg" display="inline" placement="inline"><alt></alt></image>是可控DG i的出力上下限；R<sub>u, i</sub>和R<sub>d, i</sub>表示可控DG i的爬坡率和下调率；S<sub>u, i</sub>和S<sub>d, i</sub>表示可控DG i的开机爬坡率和关机下调率。</p>
                </div>
                <div class="p1">
                    <p id="249">同时，可控DG也受最小开机时间和最小关机时间的约束：</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="251">式中：<image id="252" type="formula" href="images/DLXT201916004_25200.jpg" display="inline" placement="inline"><alt></alt></image>为可控DG i的最小开机时间和最小关机时间。</p>
                </div>
                <div class="area_img" id="254">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="255">式中：<image id="256" type="formula" href="images/DLXT201916004_25600.jpg" display="inline" placement="inline"><alt></alt></image>为蓄电池充放电功率的上下限制；<image id="257" type="formula" href="images/DLXT201916004_25700.jpg" display="inline" placement="inline"><alt></alt></image>为蓄电池荷电值得上下限；E<sub>bt, t</sub>为蓄电池t时刻储存的电量值。</p>
                </div>
                <div class="p1">
                    <p id="258">各个楼宇运行约束约束包括：</p>
                </div>
                <div class="area_img" id="259">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="260">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="261">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916004_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="262">式中：T<sub>in, t</sub>为t时刻室内温度；<image id="263" type="formula" href="images/DLXT201916004_26300.jpg" display="inline" placement="inline"><alt></alt></image>为室内温度的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="264" name="264">A4多时间尺度模型预测调度方法流程</h4>
                <div class="p1">
                    <p id="265">本文所提多时间尺度模型预测调度方法流程如下：</p>
                </div>
                <div class="p1">
                    <p id="266">1) 系统初始化：根据微网系统及智能楼宇用户的需求设定各阶段微网的优化目标及调度时间尺度，设日前调度中优化目标为微网系统运行成本最小，设日内修正阶段优化目标为追踪日前调度的微网联络线功率。</p>
                </div>
                <div class="p1">
                    <p id="267">2) 日前经济调度：基于日前小时级别的预测数据，以微网系统运行成本最低为目标，得到日前n<sub>1</sub>个时间段内的日前调度计划。</p>
                </div>
                <div class="p1">
                    <p id="268">3) 更新系统状态：根据日内短期预测信息 (楼宇负荷、可再生能源出力、室外环境及室内热源得热量) ，更新系统状态。</p>
                </div>
                <div class="p1">
                    <p id="269">4) 日内滚动修正：基于日内短期的预测信息，通过对各个智能楼宇制冷负荷及微网可控DG进行滚动优化调度，从而修正日内实际运行计划与日前调度计划存在的偏差。</p>
                </div>
                <div class="p1">
                    <p id="270">在上层调度中，主要任务是：</p>
                </div>
                <div class="p1">
                    <p id="271">在每个调度时刻<image id="273" type="formula" href="images/DLXT201916004_27300.jpg" display="inline" placement="inline"><alt></alt></image>，MEMS基于微网系统预测模型、预测时域<image id="272" type="formula" href="images/DLXT201916004_27200.jpg" display="inline" placement="inline"><alt></alt></image>内的短期预测信息以及当前控制时域<image id="274" type="formula" href="images/DLXT201916004_27400.jpg" display="inline" placement="inline"><alt></alt></image>内的日前联络线功率设定值，以式 (15) 为滚动优化目标，得到当前控制时域<image id="275" type="formula" href="images/DLXT201916004_27500.jpg" display="inline" placement="inline"><alt></alt></image>内各个智能楼宇的制冷负荷以及各个可控DG出力的修正控制序列。并下发当前时间段[t～t+1]的修正计划到各个智能楼宇BEMS及各个DG的控制中心。</p>
                </div>
                <div class="p1">
                    <p id="276">在底层管理中，主要任务是：</p>
                </div>
                <div class="p1">
                    <p id="277">在每个调度时刻<image id="278" type="formula" href="images/DLXT201916004_27800.jpg" display="inline" placement="inline"><alt></alt></image>，各个BEMS一方面接收MEMS下发的当前时间段<image id="279" type="formula" href="images/DLXT201916004_27900.jpg" display="inline" placement="inline"><alt></alt></image>的智能楼宇制冷负荷修正指令，并对楼宇制冷机做修正调控；另一方面采集在预测时域<image id="280" type="formula" href="images/DLXT201916004_28000.jpg" display="inline" placement="inline"><alt></alt></image>内智能楼宇用户的舒适度需求、制冷机的运行约束及相关短期预测信息，并将相关信息及各制冷机的日前调度方案上传至MEMS，供MEMS计算使用。</p>
                </div>
                <div class="p1">
                    <p id="281">各个可控DG控制器，一方面接收MEMS下发的当前时间段<image id="282" type="formula" href="images/DLXT201916004_28200.jpg" display="inline" placement="inline"><alt></alt></image>的可控DG出力修正指令，并对DG进行修正调控；另一方面将预测时域<image id="283" type="formula" href="images/DLXT201916004_28300.jpg" display="inline" placement="inline"><alt></alt></image>内各个DG的运行参数、相关约束以及日前机组组合方案上传至MEMS，供MEMS计算使用。</p>
                </div>
                <h3 id="284" name="284" class="anchor-tag">附录B</h3>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1室外温度、光照强度以及购电价格日前预测值" src="Detail/GetImg?filename=images/DLXT201916004_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1室外温度、光照强度以及购电价格日前预测值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Day-ahead forecasting values of the outdoor temperature, solar radiation and electricity purchasing prices</p>

                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="1 02 0Po图B2各智能楼宇电负荷及室内得热量日前预测值" src="Detail/GetImg?filename=images/DLXT201916004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">1 02 0Po图B2各智能楼宇电负荷及室内得热量日前预测值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Day-ahead forecasting values of the electric loads and internal heat gains of the buildings</p>

                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3微网系统新能源发电日前预测值" src="Detail/GetImg?filename=images/DLXT201916004_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3微网系统新能源发电日前预测值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Day-ahead forecasting values of the renewable generations of the Microgrid</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4楼宇日前制冷调度方案" src="Detail/GetImg?filename=images/DLXT201916004_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4楼宇日前制冷调度方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Day-ahead cooling schedules of the buildings/discharging p ower</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4楼宇日前制冷调度方案" src="Detail/GetImg?filename=images/DLXT201916004_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4楼宇日前制冷调度方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Day-ahead cooling schedules of the buildings/discharging p ower</p>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5虚拟储能系统日前调度结果" src="Detail/GetImg?filename=images/DLXT201916004_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5虚拟储能系统日前调度结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Day-ahead schedules of Virtual Energy Storage Systems</p>

                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6可控DG、蓄电池日内优化结果以及蓄电池跟踪效果" src="Detail/GetImg?filename=images/DLXT201916004_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6可控DG、蓄电池日内优化结果以及蓄电池跟踪效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Intra-hour schedules of the controllable DGs and battery, SOC tracking results with different penalty factors</p>

                </div>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7虚拟储能系统日内修正结果" src="Detail/GetImg?filename=images/DLXT201916004_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7虚拟储能系统日内修正结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Intra-hour schedules of Virtual Energy Storage Systems</p>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8楼宇日内制冷调度方案" src="Detail/GetImg?filename=images/DLXT201916004_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8楼宇日内制冷调度方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Intra-hour cooling schedules of the buildings</p>

                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B9微网日内运行成本" src="Detail/GetImg?filename=images/DLXT201916004_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B9微网日内运行成本  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B9 Operating cost of the Microgrid at the intra-hour stage</p>

                </div>
                <h3 id="294" name="294" class="anchor-tag">附录C</h3>
                <div class="area_img" id="296">
                                            <p class="img_tit">
                                                表C1日内短期预测数据不确定等级
                                                    <br />
                                                Table C1 Forecast uncertainty levels of the forecasting data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1日内短期预测数据不确定等级" src="Detail/GetImg?filename=images/DLXT201916004_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表C2楼宇建筑热参数
                                                    <br />
                                                Table C2 Thermal parameters of the four buildings
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2楼宇建筑热参数" src="Detail/GetImg?filename=images/DLXT201916004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="299">
                                            <p class="img_tit">
                                                表C3微网系统可控DG技术参数
                                                    <br />
                                                Table C3 Technical parameters of the dispatchable DGs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3微网系统可控DG技术参数" src="Detail/GetImg?filename=images/DLXT201916004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="300">
                                            <p class="img_tit">
                                                表C4微网系统DG经济参数
                                                    <br />
                                                Table C4 Economic parameters of the DGs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4微网系统DG经济参数" src="Detail/GetImg?filename=images/DLXT201916004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="301">
                                            <p class="img_tit">
                                                表C5蓄电池和电制冷机运行参数
                                                    <br />
                                                Table C5 Parameters of the battery and electric chiller
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5蓄电池和电制冷机运行参数" src="Detail/GetImg?filename=images/DLXT201916004_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916004_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916004_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916004_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5蓄电池和电制冷机运行参数" src="Detail/GetImg?filename=images/DLXT201916004_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787112191994000&amp;v=Mjg1ODAzeEU5ZmJ2bktyaWZaZVp2RnlublU3L0lJbDBYWEZxekdiSzVITkRGcm9aTVlPc1BEQk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 住房和城乡建设部科技发展促进中心.中国建筑节能发展报告:建筑节能运行管理 (2016年) [M].北京:中国建筑工业出版社, 2016.Promotion Center of Development of Science and Technology in the Ministry of Housing and Rural-Urban Construction.Report on development of building energy efficiency in China:operational management of building energy efficiency (2016) [M].Beijing:China Building Industry Press, 2016.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201822008&amp;v=MjgxNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnpMUHlyUGJiRzRIOW5Pclk5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈厚合, 李泽宁, 靳小龙, 等.集成智能楼宇的主动配电网建模及优化方法[J].中国电机工程学报, 2018, 38 (22) :6550-6562.CHEN Houhe, LI Zening, JIN Xiaolong, et al.Modeling and optimization of active distribution network with integrated smart buildings[J].Proceedings of the CSEE, 2018, 38 (22) :6550-6562.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal day-ahead scheduling of integrated urban energy systems">

                                <b>[3]</b> JIN X, MU Y, JIA H, et al.Optimal day-ahead scheduling of integrated urban energy systems[J].Applied Energy, 2016, 180:1-13.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Heuristic Operation Strategy for Commercial Building Micro-grids Containing EVs and PV System">

                                <b>[4]</b> LIU N, CHEN Q, LIU J, et al.A heuristic operation strategy for commercial building micro-grids containing EVs and PV system[J].IEEE Transactions on Industrial Electronics, 2014, 62 (4) :2560-2570.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300707920&amp;v=MTc0NTBxUVRNbndaZVp0RmlubFVyM0lJRjRXYVJFPU5pZk9mYks3SHRETnJJOUZZK3NJQlg0NW9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> DOUNIS A I, CARAISCOS C.Advanced control systems engineering for energy and comfort management in a building environment—a review[J].Renewable &amp; Sustainable Energy Reviews, 2009, 13 (6) :1246-1261.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203089&amp;v=MjQzODJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0V2FSRT1OaWZPZmJLOUg5UE9xWTlGWnVzTURIUXdvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> LU Y, WANG S, SUN Y, et al.Optimal scheduling of buildings with energy generation and thermal energy storage under dynamic electricity pricing using mixed-integer nonlinear programming[J].Applied Energy, 2015, 147:49-58.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488439&amp;v=MTY3NDFvOUZZT01IQ0g4d29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNFdhUkU9TmlmT2ZiSzdIdERPcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> WANG Z, WANG L, DOUNIS A I, et al.Integration of plug-in hybrid electric vehicles into energy and comfort management for smart building[J].Energy &amp; Buildings, 2012, 47:260-266.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100111501&amp;v=MDc2MTFXYVJFPU5pZk9mYks3SHRuTXJvOUZaZW9PQ1h3NG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> ZHANG D, SHAH N, PAPAGEORGIOU L G.Efficient energy consumption and operation management in a smart building with microgrid[J].Energy Conversion &amp; Management, 2013, 74:209-222.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicle charging in an office building microgridw ith distributed energy resources">

                                <b>[9]</b> VAN R J, LEEMPUT N, GETH F, et al.Electric vehicle charging in an office building microgrid with distributed energy resources[J].IEEE Transactions on Sustainable Energy, 2014, 5 (4) :1-8.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MjcwMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnpMUHlyUGJiRzRIOWJNclk5SFlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-590.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-590.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 JIN X, MU Y, JIA H, et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy, 2016, 194:386-398.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815012&amp;v=MjY2MjRSN3FmWnVac0Z5amxVYnpMUHlyUGJiRzRIOW5OcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张风晓, 靳小龙, 穆云飞, 等.融合虚拟储能系统的楼宇微网模型预测调控方法[J].中国电机工程学报, 2018, 38 (15) :4420-4428.ZHANG Fengxiao, JIN Xiaolong, MU Yunfei, et al.Model predictive scheduling method for a building microgrid considering virtual storage system[J].Proceedings of the CSEE, 2018, 38 (15) :4420-4428.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MzExMjU3cWZadVpzRnlqbFViekxJU0hUZXJHNEg5bk5yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MTc5MzBac0Z5amxVYnpMSVNIVGVyRzRIOW5Nclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Agent-based multi-time-scale plug load energy management in commercial building">

                                <b>[15]</b> GUO Y, WU J, LONG C.Agent-based multi-time-scale plug load energy management in commercial building[C]// 10th IEEE International Conference on Control and Automation, June 12-14, 2013, Hangzhou, China:1884-1889.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6ED22B81515286E4D0F2542BD3D39851&amp;v=MDk1MzVKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeExpOXc2cz1OaWZPZmJYTmF0UE8zWWRFWWVvS0RuUS91aEpuNmtsL1RYdmczbVkyRGJHZFRiK2VDT052RlNpV1dyNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> JIN X, WU J, MU Y, et al.Hierarchical microgrid energy management in an office building[J].Applied Energy, 2017, 208:480-494.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MDg1MzM0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJ6TElTSFRlckc0SDlmTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514022&amp;v=MjcwNDFyQ1VSN3FmWnVac0Z5amxVYnpMUHlyUGJiRzRIOVROcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张彦, 张涛, 刘亚杰, 等.基于模型预测控制的家庭能源局域网最优能量管理研究[J].中国电机工程学报, 2015, 35 (14) :3656-3666.ZHANG Yan, ZHANG Tao, LIU Yajie, et al.Optimal energy management of a residential local energy network based on model predictive control[J].Proceedings of the CSEE, 2015, 35 (14) :3656-3666.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An intelligent control strategy of battery energy storage system for microgrid energy management under forecast uncertainties">

                                <b>[19]</b> ZHANG Y, LIU B, ZHANG T, et al.An intelligent control strategy of battery energy storage system for microgrid energy management under forecast uncertainties[J].International Journal of Electrochemical Science, 2014, 9 (8) :4190-4204.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201518523&amp;v=MzIyNjVIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRXYVJFPU5pZk9mYks3SHRET3JZOUVZZW9IQ1g0Nm9CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MUI K W.Energy policy for integrating the building environmental performance model of an air conditioned building in a subtropical climate[J].Energy Conversion &amp; Management, 2006, 47 (15/16) :2059-2069.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hierarchical framework for generation scheduling of microgrids">

                                <b>[21]</b> WU X, WANG X, QU C.A hierarchical framework for generation scheduling of microgrids[J].IEEE Transactions on Power Delivery, 2014, 29 (6) :2448-2457.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">

                                <b>[22]</b> LI P, XU D, ZHOU Z, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6B40B169CB35F53EEDAC0851EF7DDF29&amp;v=MjA1MDh4TGk5dzZzPU5pZk9mYlhLR3RHK3JvbE1GNWtNQ1FvOHpHTm1uazRPU0hmbnJXZERmc2JnTTdpV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> JABBARI-SABET R, MOGHADDAS-TAFRESHI S M, MIRHOSEINI S S.Microgrid operation and management using probabilistic reconfiguration and unit commitment[J].International Journal of Electrical Power &amp; Energy Systems, 2016, 75:328-336.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721443&amp;v=MjYyMjNRVE1ud1plWnRGaW5sVXIzSUlGNFdhUkU9TmlmT2ZiSzlIOVBPcVk5Rlkra09DSGc2b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> ALHARBI W, RAAHEMIFAR K.Probabilistic coordination of microgrid energy resources operation considering uncertainties[J].Electric Power Systems Research, 2015, 128 (4) :1-10.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155812&amp;v=MDM3MTJlcnFRVE1ud1plWnRGaW5sVXIzSUlGNFdhUkU9TmlmT2ZiSzhIdERNcVk5RlplNEtCSDA3b0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> BASU K A.Microgrids:planning of fuel energy management by strategic deployment of CHP-based DERs—an evolutionary algorithm approach[J].International Journal of Electrical Power &amp; Energy Systems, 2013, 44 (1) :326-336.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305013&amp;v=MjUzNzRqbFViekxQeXJQYmJHNEg5TE1xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘向杰, 孔小兵.电力工业复杂系统模型预测控制——现状与发展[J].中国电机工程学报, 2013, 33 (5) :79-85.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :79-85.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MPC-based appliance scheduling for residential building energy management controller">

                                <b>[27]</b> CHEN C, WANG J, HEO Y, et al.MPC-based appliance scheduling for residential building energy management controller[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1401-1410.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916004" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916004&amp;v=Mjk0MTFOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnpMSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

