

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136468171037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916005%26RESULT%3d1%26SIGN%3dYWRas6tqkXZIbLJPN3a4RO89ESA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916005&amp;v=MTU4MzhySUlTSFRlckc0SDlqTnFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1&lt;/b&gt; 能源互联微电网多能互补概念与框架 "><b>1</b> 能源互联微电网多能互补概念与框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2 能源互联微电网多能互补优化运行方法&lt;/b&gt; "><b>2 能源互联微电网多能互补优化运行方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1&lt;/b&gt; 优化运行上层模型"><b>2.1</b> 优化运行上层模型</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.2&lt;/b&gt; 优化运行下层模型"><b>2.2</b> 优化运行下层模型</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;2.3&lt;/b&gt; 二层规划决策综合模型"><b>2.3</b> 二层规划决策综合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;3&lt;/b&gt; 改进帝国竞争算法与模型求解流程 "><b>3</b> 改进帝国竞争算法与模型求解流程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例设置"><b>4.1</b> 算例设置</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;4.2&lt;/b&gt; 运行结果分析"><b>4.2</b> 运行结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#251" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#253" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#255" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#257" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 能源互联微电网基本组成模块及各能源子网之间的能量流动关系&lt;/b&gt;"><b>图1 能源互联微电网基本组成模块及各能源子网之间的能量流动关系</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图2 二层规划综合模型原理架构图&lt;/b&gt;"><b>图2 二层规划综合模型原理架构图</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图3 能源互联微电网电能子网能量优化调度计划&lt;/b&gt;"><b>图3 能源互联微电网电能子网能量优化调度计划</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图4 能源互联微电网热能子网能量优化调度计划&lt;/b&gt;"><b>图4 能源互联微电网热能子网能量优化调度计划</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图5 能源互联微电网气能子网能量优化调度计划&lt;/b&gt;"><b>图5 能源互联微电网气能子网能量优化调度计划</b></a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;表1 冬季典型日和夏季典型日中能源互联微电网及各能源子网及系统日运行成本&lt;/b&gt;"><b>表1 冬季典型日和夏季典型日中能源互联微电网及各能源子网及系统日运行成本</b></a></li>
                                                <li><a href="#223" data-title="&lt;b&gt;表2 算法性能对比&lt;/b&gt;"><b>表2 算法性能对比</b></a></li>
                                                <li><a href="#252" data-title="表A1能源子网之间的能量转换关系">表A1能源子网之间的能量转换关系</a></li>
                                                <li><a href="#254" data-title="图B1能源互联微电网夏季典型日和冬季典型日下负荷水平和风电光伏出力曲线">图B1能源互联微电网夏季典型日和冬季典型日下负荷水平和风电光伏出力曲线</a></li>
                                                <li><a href="#256" data-title="图C1交通子网分时电价曲线和实时电价曲线对比">图C1交通子网分时电价曲线和实时电价曲线对比</a></li>
                                                <li><a href="#258" data-title="图D1交通子网实时电价机制前后充电桩负荷曲线对比">图D1交通子网实时电价机制前后充电桩负荷曲线对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015, 35 (14) :3511-3521.PU Tianjiao, LIU Kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues [J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514006&amp;v=MjQwNzVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklQeXJQYmJHNEg5VE5xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015, 35 (14) :3511-3521.PU Tianjiao, LIU Kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues [J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration application[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MjcyMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJSVNIVGVyRzRIOVRNcG85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration application[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MzA3NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MDMxMDhadVpzRnlqbFVicklJU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416003&amp;v=MjI1NTN5amxVYnJJSVNIVGVyRzRIOVhOcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MjMyMjc0SDlmTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨方, 白翠粉, 张义斌.能源互联网的价值与实现架构研究[J].中国电机工程学报, 2015, 35 (14) :3495-3502.YANG Fang, BAI Cuifen, ZHANG Yibin.Research on the value and implementation framework of energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3495-3502." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514004&amp;v=MjU0MTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklQeXJQYmJHNEg5VE5xNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨方, 白翠粉, 张义斌.能源互联网的价值与实现架构研究[J].中国电机工程学报, 2015, 35 (14) :3495-3502.YANG Fang, BAI Cuifen, ZHANG Yibin.Research on the value and implementation framework of energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3495-3502.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514003&amp;v=MDMyMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklQeXJQYmJHNEg5VE5xNDlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601025&amp;v=MTExNDBGckNVUjdxZlp1WnNGeWpsVWJySUlUckJmYkc0SDlmTXJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 曾鸣, 韩旭, 李冉, 等.能源互联微网系统供需双侧多能协同优化策略及其求解算法[J].电网技术, 2017, 41 (2) :409-417.ZENG Ming, HAN Xu, LI Ran, et al.Multi-energy synergistic optimization strategy of micro energy internet with supply and demand sides considered and its algorithm utilized[J].Power System Technology, 2017, 41 (2) :409-417." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702010&amp;v=MDUwOTVsVWJySUlUckJmYkc0SDliTXJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         曾鸣, 韩旭, 李冉, 等.能源互联微网系统供需双侧多能协同优化策略及其求解算法[J].电网技术, 2017, 41 (2) :409-417.ZENG Ming, HAN Xu, LI Ran, et al.Multi-energy synergistic optimization strategy of micro energy internet with supply and demand sides considered and its algorithm utilized[J].Power System Technology, 2017, 41 (2) :409-417.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵娜, 李翔宇, 朱永强, 等.能源互联微网需求侧气电协同优化策略[J].电力建设, 2017, 38 (12) :60-67.ZHAO Na, LI Xiangyu, ZHU Yongqiang, et al.Gas and electric collaborative optimization strategy for demand side of micro energy internet[J].Electric Power Construction, 2017, 38 (12) :60-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712010&amp;v=MDI0ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0hCZmJHNEg5Yk5yWTlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵娜, 李翔宇, 朱永强, 等.能源互联微网需求侧气电协同优化策略[J].电力建设, 2017, 38 (12) :60-67.ZHAO Na, LI Xiangyu, ZHU Yongqiang, et al.Gas and electric collaborative optimization strategy for demand side of micro energy internet[J].Electric Power Construction, 2017, 38 (12) :60-67.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813009&amp;v=MjQyMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0hUZXJHNEg5bk5ySTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MTMyMDBJU0hUZXJHNEg5bk5ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVickk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 吴聪, 唐巍, 白牧可, 等.基于二层规划的用户侧能源互联网规划[J].电工技术学报, 2017, 32 (21) :122-131.WU Cong, TANG Wei, BAI Muke, et al.Optimal planning of energy internet near user side based on bi-level programming[J].Transactions of China Electrotechnical Society, 2017, 32 (21) :122-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201721014&amp;v=MDU3ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUlTckJmYkc0SDliT3JvOUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         吴聪, 唐巍, 白牧可, 等.基于二层规划的用户侧能源互联网规划[J].电工技术学报, 2017, 32 (21) :122-131.WU Cong, TANG Wei, BAI Muke, et al.Optimal planning of energy internet near user side based on bi-level programming[J].Transactions of China Electrotechnical Society, 2017, 32 (21) :122-131.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706014&amp;v=MjkwNDBJU0hSZmJHNEg5Yk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVickk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power Systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MDU5NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJSVNIVGVyRzRIOW5Ockk5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power Systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 张儒峰, 姜涛, 李国庆, 等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报, 2018, 38 (19) :5668-5678.ZHANG Rufeng, JIANG Tao, LI Guoqing, et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation [J].Proceedings of the CSEE, 2018, 38 (19) :5668-5678." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819006&amp;v=MzE2OTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySVB5clBiYkc0SDluTnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张儒峰, 姜涛, 李国庆, 等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报, 2018, 38 (19) :5668-5678.ZHANG Rufeng, JIANG Tao, LI Guoqing, et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation [J].Proceedings of the CSEE, 2018, 38 (19) :5668-5678.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[18]</b>
                                         HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDgwOTZVYnJJSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MDEzMzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJUHlyUGJiRzRIOVROcTQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" WU Qiong, REN Hongbo, GAO Weijun, et al.Modeling and optimization of distributed energy supply network with power and hot water interchanges[J].Applied Thermal Engineering, 2016, 94 (94) :635-643." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES861F7C224C83672F3B84C2852F09BD7B&amp;v=MjExMjBGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTl4YWc9TmlmT2ZidStINmZMM0kxSFlKZ0hEM28reldBUW1EZDVPMzNxcVJCRGVidm1NYjN0Q09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         WU Qiong, REN Hongbo, GAO Weijun, et al.Modeling and optimization of distributed energy supply network with power and hot water interchanges[J].Applied Thermal Engineering, 2016, 94 (94) :635-643.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MjM3ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklQeXJQYmJHNEg5VE9yWTlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 张璐, 唐巍, 丛鹏伟, 等.基于机会约束规划和二层规划的配电网广义电源优化配置[J].电力系统自动化, 2014, 38 (5) :50-58.ZHANG Lu, TANG Wei, CONG Pengwei, et al.Optimal configuration of generalized power sources in distribution network based on chance constrained programming and bi-level programming[J].Automation of Electric Power Systems, 2014, 38 (5) :50-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201405009&amp;v=MjQ5OTdCdEdGckNVUjdxZlp1WnNGeWpsVWJySUlTSFRlckc0SDlYTXFvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         张璐, 唐巍, 丛鹏伟, 等.基于机会约束规划和二层规划的配电网广义电源优化配置[J].电力系统自动化, 2014, 38 (5) :50-58.ZHANG Lu, TANG Wei, CONG Pengwei, et al.Optimal configuration of generalized power sources in distribution network based on chance constrained programming and bi-level programming[J].Automation of Electric Power Systems, 2014, 38 (5) :50-58.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 江知瀚, 陈金富.计及不确定性和多投资主体需求指标的分布式电源优化配置方法研究[J].中国电机工程学报, 2013, 33 (31) :34-42.JIANG Zhihan, CHEN Jinfu.Optimal distributed generator allocation method considering uncertainties and requirements of different investment entities[J].Proceedings of the CSEE, 2013, 33 (31) :34-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331004&amp;v=MTQyMTN5amxVYnJJUHlyUGJiRzRIOUxQcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         江知瀚, 陈金富.计及不确定性和多投资主体需求指标的分布式电源优化配置方法研究[J].中国电机工程学报, 2013, 33 (31) :34-42.JIANG Zhihan, CHEN Jinfu.Optimal distributed generator allocation method considering uncertainties and requirements of different investment entities[J].Proceedings of the CSEE, 2013, 33 (31) :34-42.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 李鹏, 徐伟娜, 周泽远, 等.基于改进万有引力搜索算法的微网优化运行[J].中国电机工程学报, 2014, 34 (19) :3073-3079.LI Peng, XU Weina, ZHOU Zeyuan, et al.Optimal operation of microgrid based on improved gravitational search algorithm[J].Proceedings of the CSEE, 2014, 34 (19) :3073-3079." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419005&amp;v=MjI5OTNvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySVB5clBiYkc0SDlYTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         李鹏, 徐伟娜, 周泽远, 等.基于改进万有引力搜索算法的微网优化运行[J].中国电机工程学报, 2014, 34 (19) :3073-3079.LI Peng, XU Weina, ZHOU Zeyuan, et al.Optimal operation of microgrid based on improved gravitational search algorithm[J].Proceedings of the CSEE, 2014, 34 (19) :3073-3079.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-112.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain planning and application[M].Beijing:Tsinghua University Press, 2003:79-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302069409999&amp;v=MjIxNjZNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvSUlsc1VWVjI3R2JDNEhOSEtwb3RGYmVJR0JS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-112.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain planning and application[M].Beijing:Tsinghua University Press, 2003:79-112.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 张金环, 安海霞, 王永春.基于改进小生境帝国竞争算法的多目标电力系统无功优化[J].华北电力大学学报 (自然科学版) , 2014, 41 (4) :41-47.ZHANG Jinhuan, AN Haixia, WANG Yongchun.Multi-objective reactive power optimization based on improved empire competition algorithm[J].Journal of North China Electric Power University (Natural Science Edition) , 2014, 41 (4) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201404007&amp;v=MDE3ODdmWnVac0Z5amxVYnJJTFMvUFlyRzRIOVhNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张金环, 安海霞, 王永春.基于改进小生境帝国竞争算法的多目标电力系统无功优化[J].华北电力大学学报 (自然科学版) , 2014, 41 (4) :41-47.ZHANG Jinhuan, AN Haixia, WANG Yongchun.Multi-objective reactive power optimization based on improved empire competition algorithm[J].Journal of North China Electric Power University (Natural Science Edition) , 2014, 41 (4) :41-47.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 翟云峰, 易国伟, 王亦, 等.基于改进帝国竞争算法的微网动态经济调度[J].电力科学与工程, 2015, 31 (5) :34-41.ZHAI Yunfeng, YI Guowei, WANG Yi, et al.Dynamic economic dispatch in microgrid based on improved empire competition algorithm[J].Electric Power Science and Engineering, 2015, 31 (5) :34-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201505007&amp;v=MTk2MTJGeWpsVWJySUlTSGFiTEc0SDlUTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         翟云峰, 易国伟, 王亦, 等.基于改进帝国竞争算法的微网动态经济调度[J].电力科学与工程, 2015, 31 (5) :34-41.ZHAI Yunfeng, YI Guowei, WANG Yi, et al.Dynamic economic dispatch in microgrid based on improved empire competition algorithm[J].Electric Power Science and Engineering, 2015, 31 (5) :34-41.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" TIZHOOSH H R.Opposition-based learning:a new scheme for machine intelligence[C]// International Conference on Computational Intelligence for Modelling, Control and Automation and International Conference on Intelligent Agents, Web Technologies and Internet Commerce (CIMCA-IAWTIC’06) , May 22, 2006, Vienna, Austria:695-701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Opposition-based learning:a new scheme for machine intelligence">
                                        <b>[29]</b>
                                         TIZHOOSH H R.Opposition-based learning:a new scheme for machine intelligence[C]// International Conference on Computational Intelligence for Modelling, Control and Automation and International Conference on Intelligent Agents, Web Technologies and Internet Commerce (CIMCA-IAWTIC’06) , May 22, 2006, Vienna, Austria:695-701.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" MOHAMED F A, KOIVO H N.System modelling and online optimal management of microgrid using mesh adaptive direct search[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2010, 32 (5) :398-407." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008034&amp;v=MjIxNDNRVE1ud1plWnRGaW5sVXIzSUlGNFdieEk9TmlmT2ZiSzdIdEROcVk5RlpPc0hESDg5b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         MOHAMED F A, KOIVO H N.System modelling and online optimal management of microgrid using mesh adaptive direct search[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2010, 32 (5) :398-407.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),34-45 DOI:10.7500/AEPS20181220006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于二层规划的能源互联微电网能量优化调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E5%A4%A9%E7%A5%A5&amp;code=33633534&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马天祥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E4%BC%AF%E5%B2%A9&amp;code=28223332&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾伯岩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%BA%E8%BF%9C&amp;code=21048147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张智远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E8%82%96&amp;code=34433531&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程肖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B2%88%E5%AE%8F%E4%BA%AE&amp;code=42446990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈宏亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8C%83%E4%BC%9F&amp;code=38871300&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">范伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0292044&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河北省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1003128&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河北省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E5%8C%97%E7%9C%81%E9%80%81%E5%8F%98%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0001361&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河北省送变电有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E4%BF%9D%E5%AE%9A%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0480696&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河北省电力有限公司保定供电分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对能源互联微电网能量优化调度问题, 采用二层规划理论进行建模。以能量枢纽转化矩阵为上层决策变量, 以系统综合运行成本最小为目标函数, 构建上层模型;以电能子网、热能子网、气能子网以及交通子网的优化运行计划为下层决策者, 以能源子网运行经济性指标为目标, 计及各能源子网运行的必要约束, 构建下层模型。分析得到模型的广义Nash均衡和Stackelberg-Nash均衡, 采用反向学习机制改进帝国竞争算法, 并采用改进的帝国竞争算法对所建立的模型设计求解流程。最后, 算例分析表明, 所建立的模型适用于多能互补协调的能源互联微电网能量优化调度问题, 能充分发挥系统运行的经济性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联微电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E5%B1%82%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二层规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E6%9E%A2%E7%BA%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量枢纽;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89Nash%E5%9D%87%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义Nash均衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%9D%E5%9B%BD%E7%AB%9E%E4%BA%89%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">帝国竞争算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *马天祥 (1986—) , 男, 通信作者, 硕士, 高级工程师, 主要研究方向:配电系统运行与控制、能源互联微电网关键技术。E-mail:matianxiang1986@126.com;
                                </span>
                                <span>
                                    贾伯岩 (1978—) , 男, 硕士, 正高级工程师, 主要研究方向:输配电系统运行分析与管理、输配电线路关键技术。;
                                </span>
                                <span>
                                    张智远 (1977—) , 男, 硕士, 主要研究方向:配电网运行分析与管理、配电自动化技术。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51277056);</span>
                                <span>国家电网公司总部科技项目 (kj2018-063);</span>
                    </p>
            </div>
                    <h1><b>Energy Optimal Dispatching Method of Micro-energy Internet Based on Bi-level Programming</b></h1>
                    <h2>
                    <span>MA Tianxiang</span>
                    <span>JIA Boyan</span>
                    <span>ZHANG Zhiyuan</span>
                    <span>CHENG Xiao</span>
                    <span>SHEN Hongliang</span>
                    <span>FAN Wei</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Hebei Electric Power Supply Co.Ltd.</span>
                    <span>State Grid Hebei Electric Power Supply Co.Ltd.</span>
                    <span>Hebei Power Transmission & Transformation Facilities Company</span>
                    <span>Baoding Power Supply Branch of State Grid Hebei Electric Power Supply Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the energy optimal dispatching problem of micro-energy internet, the bi-level programming theory is used to build the model. Taking the transformation matrix of energy hub as the upper decision variable while the minimum comprehensive operation cost as the objective function, the upper model is constructed. Taking the optimal operation plan of electric energy sub-grid, heat energy sub-grid, gas energy sub-grid and traffic sub-grid as the lower decision-makers, while taking the economic indices of energy sub-networks as goals, the lower model is constructed with necessary constraints of energy sub-network operation. The generalized Nash equilibrium and Stackelberg-Nash equilibrium of the model are obtained. The imperial competition algorithm is improved by using the reverse learning mechanism, and the solving process is designed by using the improved imperial competition algorithm. Finally, an example shows that the model is applicable to the energy optimal dispatching of micro-energy internet considering multi-energy complementary and coordination, and can fully utilize the economy of system operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=micro-energy%20internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">micro-energy internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20optimal%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy optimal dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generalized%20Nash%20equilibrium&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generalized Nash equilibrium;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=imperial%20competition%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">imperial competition algorithm;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51277056);</span>
                                <span>tate Grid Corporation of China (No. kj2018-063);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">能源互联网更加强调多种能源形式间的综合互补利用, 但相较于其他能源形式, 电能具有瞬发、瞬供特性, 所以未来能源互联网必然将是以电能为主体形式、以智能电网为主要载体的能源生态系统<citation id="229" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。微电网系统作为能源互联网的重要能量自治单元, 既包含多类型的能源输入, 满足用户多元化的用能需求, 又可促进系统内部供需匹配, 增强电网安全性<citation id="230" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。作为能源互联网的重要形式和组成模块, 能源互联微电网是一个更广泛的分布式互联系统。</p>
                </div>
                <div class="p1">
                    <p id="64">目前已有较多文献对能源互联网或者能源互联微电网进行综合论述。文献<citation id="231" type="reference">[<a class="sup">6</a>]</citation>分析了国内外能源互联网项目的实践经验, 并提出中国发展能源互联网的政策建议。文献<citation id="237" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>从价值角度探讨能源互联网的基本概念, 提出能源互联网的技术内涵和技术特征。在此基础上, 目前已有一些文献针对能源互联系统的具体模型进行了研究, 比如文献<citation id="232" type="reference">[<a class="sup">9</a>]</citation>设计了北京海淀北部地区建设能源互联网的可行多能源协同建设方案;文献<citation id="233" type="reference">[<a class="sup">10</a>]</citation>构建了能源互联微电网系统供需双侧多能协同优化策略模型, 但没有计及气网和交通网。文献<citation id="234" type="reference">[<a class="sup">11</a>]</citation>构建了一种适用于能源互联微电网气电网络规划的协同优化策略模型。文献<citation id="235" type="reference">[<a class="sup">12</a>]</citation>提出了区域电力—热力系统日前经济最优调度策略并研究对风电消纳的影响;文献<citation id="236" type="reference">[<a class="sup">13</a>]</citation>提出了基于模型预测控制的多时间尺度优化调度策略, 使机组有功出力和气源产气控制过程更为平滑。</p>
                </div>
                <div class="p1">
                    <p id="65">能源互联微电网作为包含多决策主体的规划系统, 适合采用二层规划理论建模, 同时不同决策主体之间存在博弈。目前, 一些文献已将二层规划理论以及博弈论应用在综合能源系统建模中, 比如文献<citation id="238" type="reference">[<a class="sup">14</a>]</citation>针对能源系统规划中对多个供能区域的协调互济及多能流联合调度考虑不足的现状, 研究了基于二层规划的用户侧能源互联网规划方法, 文献<citation id="239" type="reference">[<a class="sup">15</a>]</citation>提出一种考虑热网—电网综合潮流的用户侧综合能源系统的规划方法。文献<citation id="240" type="reference">[<a class="sup">16</a>]</citation>建立了基于冷热电联供 (combined cooling, heating and power, CCHP) 的多园区非合作博弈优化模型, 并分析了模型的Nash均衡。文献<citation id="241" type="reference">[<a class="sup">17</a>]</citation>提出一种考虑电转气合理利用弃风并考虑天然气系统优化运行的电力—天然气综合能源系统双层优化调度模型。随着电力市场改革的发展, 能源互联微电网同时作为业务流高度耦合的系统, 可能包含多个决策主体, 比如需要供气公司和供热公司的运营参与, 而能源互联微电网本身也需要作为一个运营商进行多能互补协调, 各个决策主体在能源互联运营商制定多能互补协调的基础上进一步制定各自子系统的运行计划, 这样的情形适合采用二层规划进行建模。</p>
                </div>
                <div class="p1">
                    <p id="66">本文采用二层规划理论建立能源互联微电网能量优化调度模型, 该模型考虑了能源转化矩阵以及各能源子网运行方案作为控制变量, 并通过控制变量的分层实现了能源互联微电网系统和各个能源子网之间的多能互补协调建模。最后, 采用反向学习机制改进基本帝国竞争算法, 采用改进帝国竞争算法对所提出的模型进行求解。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1</b> 能源互联微电网多能互补概念与框架</h3>
                <div class="p1">
                    <p id="68">能源互联微电网是指以电力系统为中心, 借助信息化设备, 横向实现电、气、热、可再生能源等“多源互补”, 纵向实现“源网荷储”各环节高度协调的区域性能量平衡系统<citation id="242" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 其基本组成模块及各能源子网之间能量流动关系如图1所示。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 能源互联微电网基本组成模块及各能源子网之间的能量流动关系" src="Detail/GetImg?filename=images/DLXT201916005_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 能源互联微电网基本组成模块及各能源子网之间的能量流动关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic component modules and energy flow relationship between energy sub-grids in micro-energy internet</b></p>

                </div>
                <div class="p1">
                    <p id="70">从图1中可以看出, 能源互联微电网由电能子网、热能子网、气能子网以及交通子网等一些模块组成, 每个模块的运行既密切联系又具有一定的独立性, 系统中设备都依据其运行特性划分到能源子网中。其中电能子网包括的设备有公共耦合点 (point of common coupling, PCC) 、储能电池 (storage battery, SB) 、分布式光伏 (photovoltaic, PV) 和分布式风力发电机 (wind turbine, WT) ;热能子网设备包括相变蓄能装置、背压式CCHP机组和双效吸收式机组;气能子网的并网设备有甲烷式反应机组 (用于电转气和气转电) 、储气罐和燃料电池 (fuel cell, FC) ;交通子网的设备包括电动汽车充电桩。各个能源子网之间的能量转化关系见附录A表A1。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2 能源互联微电网多能互补优化运行方法</b></h3>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1</b> 优化运行上层模型</h4>
                <div class="p1">
                    <p id="73">上层决策者为能源互联微电网能量优化管理中心, 其决策变量为系统能量枢纽转化矩阵。上层决策者的目标是综合运行成本最小, 该成本受到下层模型的目标函数影响, 还包括能量枢纽转化的损耗。这体现了多种形式能源的“横向突破”与“纵向突破”, 与能源路由器的信息交互则体现了能量流和信息流的深度融合<citation id="244" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。能源互联微电网作为能量枢纽, 需要通过制定能量枢纽的输入输出关系来制定运行的总体方针, 对不同形式能源进行协调互补, 这体现了横向突破;各个能源子网打破了生产、传输、存储、消费等各个环节的壁垒, 进一步优化了能量配置, 这体现了纵向突破。因此, 上层决策者的目标函数并不是由自身决策变量直接决定的, 而是通过自身决策变量影响下层模型的决策从而间接决定自己的目标函数<citation id="243" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="74">能源互联微电网第<i>t</i>个调度时段能量枢纽形式的能量转化方程如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>g</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>g</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>g</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>g</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>L</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>L</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>L</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:下标e, h, g, t分别表示电能子网、热能子网、气能子网和交通子网;<i>c</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 为<i>t</i>时段的能源耦合因子, 表示<i>t</i>时段能源网<i>j</i>输出能源中转化并输入能源网<i>i</i>的比例, 其中<i>i</i>, <i>j</i>∈<i>E</i>={e, h, g, t} (下同) , <i>E</i>为能源互联微电网的能源子网集合;<i>P</i><sub><i>i</i></sub> (<i>t</i>) 为<i>t</i>时段能源网<i>i</i>的输入功率;<i>L</i><sub><i>i</i></sub> (<i>t</i>) 为<i>t</i>时段能源网<i>i</i>的负荷功率。</p>
                </div>
                <div class="p1">
                    <p id="77">将式 (1) 写成矩阵方程的形式, 有</p>
                </div>
                <div class="p1">
                    <p id="78"><b><i>C</i></b> (<i>t</i>) <b><i>P</i></b> (<i>t</i>) =<b><i>L</i></b> (<i>t</i>)      (2) </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<b><i>C</i></b> (<i>t</i>) 为<i>t</i>时段能源互联微电网的能量耦合矩阵;<b><i>P</i></b> (<i>t</i>) 为<i>t</i>时段的能源输入向量;<b><i>L</i></b> (<i>t</i>) 为<i>t</i>时段的能源负荷向量。</p>
                </div>
                <div class="p1">
                    <p id="80">上层决策者需要计及能源转化的效率。对于<i>c</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) , 可以将其分解为如式 (3) 所示的形式:</p>
                </div>
                <div class="p1">
                    <p id="81"><i>c</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) =<i>v</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) <i>η</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>)  <i>i</i>, <i>j</i>∈<i>E</i>      (3) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>v</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 为<i>t</i>时段分配因子, 表示<i>t</i>时段能源网<i>j</i>输入能源中用于转化成能源<i>i</i>的比例;<i>η</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 为<i>t</i>时段效率因子, 表示能源<i>j</i>转化成能源<i>i</i>的效率。在已知<i>η</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 的情况下, 上层决策者的决策变量也可以看做<i>v</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) , 而实际上<i>η</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 也会根据能源互联微电网运行条件随着时间不断变化。因此, 在不影响模型本质的前提下本文将上层决策变量选取为<i>v</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) , 即能源分配矩阵<b><i>V</i></b> (<i>t</i>) , 同时计及<i>η</i><sub><i>i</i>, <i>j</i></sub> (<i>t</i>) 受到下层模型决策的影响。</p>
                </div>
                <div class="p1">
                    <p id="83">上层模型中能源互联微电网一天运行总成本如式 (4) 所示, 其中等号右侧第一项为各个能源子网的一天总运行成本, 第二项为能源互联微电网作为能量枢纽进行能源转化产生的损耗成本。</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>E</mi></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>E</mi><mo>, </mo><mi>i</mi><mo>≠</mo><mi>j</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>E</mi></mrow></munder><mtext>Δ</mtext></mstyle></mrow></mstyle></mrow></mstyle><mi>t</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>T</i>为一天调度时段数;Δ<i>t</i>为调度时段长;<i>C</i><sub><i>i</i></sub> (<i>t</i>) 为能源网<i>i</i>在<i>t</i>时段的运行成本, 由下层模型决策者制定的运行计划决定;<i>q</i><sub><i>j</i></sub> (<i>t</i>) 为能源<i>j</i>在<i>t</i>时段的单位功率边际成本, 该成本受到下层模型控制变量的影响, 由上层模型间接决定, 具体表达式如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mo stretchy="false">{</mo><mtext>e</mtext><mo>, </mo><mtext>t</mtext><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>a</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>=</mo><mtext>h</mtext></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>=</mo><mtext>g</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>p</i><sub>grid</sub> (<i>t</i>) 为<i>t</i>时段外网分时电价水平;<i>C</i><sub>NG</sub>为天然气的单价;<i>Q</i><sub>LHV</sub>为天然气的低位热值;<i>P</i><sub>he</sub> (<i>t</i>) 为CCHP机组在第<i>t</i>个时段内的制热功率, <i>η</i><sub>he</sub> (<i>t</i>) 为CCHP机组在第<i>t</i>个时段内的制热 (冷) 效率;<i>a</i><sub>MT</sub>为CCHP机组的余热系数。</p>
                </div>
                <div class="p1">
                    <p id="88">本文能源互联微电网将CCHP机组划分为热能子网设备, 作为热 (冷) 源主要承担着气转热的作用, 同时利用余热进行发电, 因此, CCHP机组运行在以热定电的模式。可以看出<i>q</i><sub><i>j</i></sub> (<i>t</i>) 也受到下层模型制定的决策的影响。</p>
                </div>
                <div class="p1">
                    <p id="89">上层模型需要满足的约束条件如式 (6) 所示, 包含分配因子平衡约束、各能源子网功率平衡约束以及能源耦合因子约束。</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">式中:ϕ<sub>e</sub>为CCHP机组的余热发电系数;<i>c</i><sub>e, h</sub> (<i>t</i>) 为<i>t</i>时段热转电能源耦合因子。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2</b> 优化运行下层模型</h4>
                <div class="p1">
                    <p id="94">下层决策者的控制变量为电能子网、热能子网、气能子网和交通子网的优化运行计划, 该计划基于上层决策者制定的能量枢纽转化方程来制定。目标是各能源子网的运行成本最小。该成本需要反馈给上层决策者。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2.1</b> 电能子网优化运行子模块</h4>
                <div class="p1">
                    <p id="96">电能子网运行子模块的目标函数为电能子网的一天综合运行成本<i>C</i><sub>e</sub>, 该成本计算如式 (7) 所示。在电能子网中能源输入<i>P</i><sub>e</sub> (<i>t</i>) 即电能子网向外网的购电功率<i>P</i><sub>grid</sub> (<i>t</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>g</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>F</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>t</mi><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>t</mi><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>β</mi><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>P</i><sub>e, h</sub> (<i>t</i>) , <i>P</i><sub>e, g</sub> (<i>t</i>) 和<i>P</i><sub>e, t</sub> (<i>t</i>) 分别为<i>t</i>时段供暖电负荷功率、电转气功率和电动汽车充电桩功率;<i>F</i>为政府对分布式光伏发电的补贴价格;<i>P</i><sub>WT</sub> (<i>t</i>) 为<i>t</i>时段风电出力功率;<i>P</i><sub>PV</sub> (<i>t</i>) 为<i>t</i>时段光伏出力功率;<i>P</i><sub>SB</sub> (<i>t</i>) 为<i>t</i>时段储能充放电功率, 大于零时为放电;<i>u</i><sub>ch</sub> (<i>t</i>) 和<i>u</i><sub>dis</sub> (<i>t</i>) 分别为<i>t</i>时段储能的充、放电状态, 当<i>t</i>时段储能处于充电状态时<i>u</i><sub>ch</sub> (<i>t</i>) =1且<i>u</i><sub>dis</sub> (<i>t</i>) =0, 处于放电状态时<i>u</i><sub>ch</sub> (<i>t</i>) =0且<i>u</i><sub>dis</sub> (<i>t</i>) =1;<i>k</i><sub>ch</sub>为充电时的储能寿命损耗成本系数;<i>k</i><sub>dis</sub>为放电时的储能寿命损耗成本系数;<i>β</i>为中断补偿系数;<i>p</i> (<i>t</i>) 为<i>t</i>时段外网分时电价水平;<i>P</i><sub>cut</sub> (<i>t</i>) 为<i>t</i>时段的负荷中断容量;<i>q</i><sub>grid</sub> (<i>t</i>) 为<i>t</i>时段外网分时电价;<i>k</i><sub>WT</sub>和<i>k</i><sub>PV</sub>分别为分布式风电和光伏的运维成本系数。</p>
                </div>
                <div class="p1">
                    <p id="99"><i>k</i><sub>ch</sub>和<i>k</i><sub>dis</sub>的表达式分别如式 (8) 和式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow></mfrac><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub></mrow><mrow><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow></mfrac><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>N</i> (<i>x</i>) 为最大循环次数, 由充放电深度<i>x</i>决定, 具体计算参考文献<citation id="245" type="reference">[<a class="sup">24</a>]</citation>;<i>C</i><sub>init</sub>为储能初始固定投资成本;<i>E</i><sub>SB, start</sub>为储能初始荷电状态;<i>E</i><sub>SB, end</sub>为储能终止荷电状态;<i>E</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为储能最高允许电量;<i>c</i><sub>ch</sub>和<i>c</i><sub>dis</sub>分别为充、放电影响因子。</p>
                </div>
                <div class="p1">
                    <p id="106">电能子网决策者运行需要满足的约束条件包括式 (10) 所示的电能子网功率平衡约束、式 (11) 所示的能源子网能量转化约束和式 (12) 所示的电能子网基本运行约束。</p>
                </div>
                <div class="p1">
                    <p id="107"><i>P</i><sub>e</sub> (<i>t</i>) +<i>P</i><sub>WT</sub> (<i>t</i>) +<i>P</i><sub>PV</sub> (<i>t</i>) +<i>P</i><sub>SB</sub> (<i>t</i>) +<i>P</i><sub>cut</sub> (<i>t</i>) =</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><sub>L</sub> (<i>t</i>) +<i>P</i><sub>e, h</sub> (<i>t</i>) +<i>P</i><sub>e, g</sub> (<i>t</i>) +<i>P</i><sub>e, t</sub> (<i>t</i>) +<i>P</i><sub>loss</sub> (<i>t</i>) -</p>
                </div>
                <div class="p1">
                    <p id="109"><i>P</i><sub>h, e</sub> (<i>t</i>) -<i>P</i><sub>g, e</sub> (<i>t</i>) -<i>P</i><sub>t, e</sub> (<i>t</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>P</i><sub>h, e</sub> (<i>t</i>) , <i>P</i><sub>g, e</sub> (<i>t</i>) 和<i>P</i><sub>t, e</sub> (<i>t</i>) 分别为<i>t</i>时段CCHP机组发电功率、燃料电池发电功率和电动汽车放电功率;<i>P</i><sub>loss</sub> (<i>t</i>) 为<i>t</i>时段电能子网网损功率, 其计算方式参考文献<citation id="246" type="reference">[<a class="sup">25</a>]</citation>;<i>P</i><sub>L</sub> (<i>t</i>) 为<i>t</i>时段电负荷功率。</p>
                </div>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="113">式中:<i>c</i><sub>e, h</sub> (<i>t</i>) , <i>c</i><sub>e, g</sub> (<i>t</i>) 和<i>c</i><sub>e, t</sub> (<i>t</i>) 分别为<i>t</i>时段电转热、电转气和电转交通的能源耦合因子, 由上层决策者制定。</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mtext>Δ</mtext><mi>t</mi><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>t</mi><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>S</i><sub>SB</sub> (<i>t</i>) 和<i>S</i><sub>SB</sub> (<i>t</i>+1) 分别为<i>t</i>和<i>t</i>+1时段末SB剩余电量;<i>η</i><sub>dis</sub>为SB放电效率;<i>η</i><sub>ch</sub>为SB充电效率;<i>S</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为SB剩余电量最小值和最大值;<i>D</i><sub>SB</sub>为SB自放电系数;<i>Q</i><sub>SB</sub>为SB容量;<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为SB出力最小值和最大值;<i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为与外网交换功率最小值和最大值;<i>P</i><sup>max</sup><sub>cut</sub>为微电网与用户签订的可中断负荷容量。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>2.2.2</b> 热能子网优化运行子模块</h4>
                <div class="p1">
                    <p id="123">作为热能子网的设备, 为了优先满足系统热负荷需求, CCHP机组运行在以热 (冷) 定电模式, 事实上, 本文热电需求比较大, 以热定电模式经济性较好。决策者的控制变量为外网供热功率、CCHP机组制热 (冷) 功率以及相变储热装置充放热功率。目标函数为热能子网综合运行成本减去效益最小, 如式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mspace width="0.25em" /><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>θ</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext><mo>, </mo><mi>θ</mi></mrow></msub><mspace width="0.25em" /><mi>c</mi><msub><mrow></mrow><mi>θ</mi></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><sub>MT</sub> (<i>t</i>) 为<i>t</i>时段CCHP机组制热功率;<i>η</i><sub>MT</sub> (<i>t</i>) 为<i>t</i>时段CCHP机组制热效率;<i>P</i><sub>H</sub> (<i>t</i>) 为<i>t</i>时段外网供热功率;<i>p</i><sub>h</sub>为外网供热单价;<i>θ</i>为污染物类别, 共<i>N</i>种污染物;<i>λ</i><sub>MT, <i>θ</i></sub>为CCHP机组第<i>θ</i>种污染物的排放系数;<i>c</i><sub><i>θ</i></sub>为第<i>θ</i>种污染物的单位排放量治理费用。</p>
                </div>
                <div class="p1">
                    <p id="126">热能子网运行需要满足的约束条件有热能功率平衡约束、冷能功率平衡约束、热能子网能量输入约束、热能外网供热约束以及蓄能装置运行约束, 如式 (14) 所示。</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="129">式中:<i>C</i><sub>he</sub>和<i>C</i><sub>co</sub>分别为双效吸收式机组的制热系数和制冷系数;<i>L</i><sub>he</sub> (<i>t</i>) 和<i>L</i><sub>co</sub> (<i>t</i>) 分别为<i>t</i>时段热能子网的热负荷和冷负荷功率;<i>Q</i><sub>x</sub> (<i>t</i>) 为<i>t</i>时段蓄能装置存入的热量 (冷量) , 大于零时表示存储, 小于零时表示释放;<i>X</i> (<i>t</i>) 为<i>t</i>时段蓄能装置的剩余热量 (冷量) ;<i>X</i> (<i>t</i>-1) 为<i>t</i>-1时段蓄能装置的剩余热量 (冷量) ;<i>λ</i><sub>x</sub>为蓄能装置剩余热量 (冷量) 的自损失系数;<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Η</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和P<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Η</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为热能外网最低供热功率和最高供热功率;当蓄能装置运行在制热模式则满足式 (14) 第一个式子, 当蓄能装置运行在制冷模式则满足式 (14) 第二个式子。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.2.3</b> 气能子网优化运行子模块</h4>
                <div class="p1">
                    <p id="133">气能子网子模块能够通过电转气和气转电功能实现系统的削峰填谷。气能子网决策者的控制变量为气源点输入 (输出) 气量、燃料电池燃气功率和储气罐充放气量。目标函数为气能子网综合运行成本最小, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>θ</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>C</mtext><mo>, </mo><mi>θ</mi></mrow></msub><mspace width="0.25em" /><mi>c</mi><msub><mrow></mrow><mi>θ</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>C</i><sub>g</sub>为气能子网运行综合成本;<i>Q</i><sub>in</sub> (<i>t</i>) 为<i>t</i>时段气源点进气量;<i>λ</i><sub>FC, <i>θ</i></sub>为燃料电池第<i>θ</i>种污染物的排放系数;<i>P</i><sub>FC</sub> (<i>t</i>) 为<i>t</i>时段燃料电池发电功率。</p>
                </div>
                <div class="p1">
                    <p id="137">气能子网运行子模块需要满足的约束条件包括气体平衡约束、储气罐运行约束以及气能子网能源转化约束, 如式 (16) 所示。</p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="140">式中:<i>G</i><sub>s</sub> (<i>t</i>) 为<i>t</i>时段储气罐气体释放量;<i>G</i><sub>e, s</sub> (<i>t</i>) 为<i>t</i>时段电转气产生的气体量;<i>L</i><sub>g</sub> (<i>t</i>) 为<i>t</i>时段天然气供暖负荷;<i>Q</i><sub>s</sub> (<i>t</i>) 和<i>Q</i><sub>s</sub> (<i>t</i>-1) 分别为<i>t</i>时段和<i>t</i>-1时段储气罐气体剩余量;<i>Q</i><sup>min</sup><sub>s</sub>和<i>Q</i><sup>max</sup><sub>s</sub>分别为储气罐气体剩余量最小值和最大值;<i>G</i><sup>min</sup><sub>s</sub>和<i>G</i><sup>max</sup><sub>s</sub>分别为储气罐气体释放量最小值和最大值;<i>c</i><sub>e, g</sub> (<i>t</i>) 为<i>t</i>时段气转电能源耦合因子, <i>c</i><sub>g, e</sub> (<i>t</i>) 为<i>t</i>时段电转气能源耦合因子, 由上层决策者决定。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.2.4</b> 交通子网优化子模块</h4>
                <div class="p1">
                    <p id="142">交通子网包括电动汽车充电桩, 在原有外网分时电价的基础上实行实时电价机制, 通过制定合理的实时电价来最小化电动汽车充电负荷的峰谷差。交通子网作为独立的利益主体运营, 一方面能够制定自身的决策变量, 另一方面所制定的决策也受到了上层决策者的影响。</p>
                </div>
                <div class="p1">
                    <p id="143">采用电价弹性系数<i>e</i><sub>st</sub>近似刻画<i>s</i>时段电动汽车充电负荷对<i>t</i>时段电价变化的响应。定义需求弹性矩阵<b><i>E</i></b>, 如式 (17) 所示, 矩阵中元素表达式如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="144"><b><i>E</i></b>= (<i>e</i><sub>st</sub>) <sub><i>T</i>×<i>T</i></sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow><mrow><mfrac><mrow><mtext>Δ</mtext><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>P</i><sub><i>t</i></sub> (<i>s</i>) 为<i>s</i>时段原有充电负荷功率;Δ<i>P</i><sub><i>t</i></sub> (<i>s</i>) 为充电负荷对实时电价的响应变化功率;Δ<i>p</i> (<i>t</i>) 为电价调整量。需求弹性矩阵的对角元素为自弹性系数且都为负, 其余元素为互弹性系数且都为正。</p>
                </div>
                <div class="p1">
                    <p id="148">制定实时电价之后, 一天各时段交通子网负荷变化水平如式 (19) 所示, 交通子网负荷在实时电价下的响应负荷<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>如式 (20) 所示。</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>e</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mtext>Δ</mtext><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="154">交通子网的目标函数为充电负荷峰谷差Δ<i>L</i>最小, 如式 (21) 所示。</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mtext>Δ</mtext><mi>L</mi><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="157">式中:<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>分别为实时电价机制下电动汽车充电负荷的最大值和最小值。</p>
                </div>
                <div class="p1">
                    <p id="160">交通子网运行模块需要满足的约束条件包括实时电价制定约束, 如式 (22) 所示。</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>≤</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="163">式 (22) 表示在实时电价机制下, 电动汽车用户的平均购电价格不能高于原有分时电价机制下的, 从而保证用户的利益。在这种情况下, 交通子网需要向上层决策者反馈的综合运行成本如式 (23) 所示。</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>p</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (23) </p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>2.3</b> 二层规划决策综合模型</h4>
                <div class="p1">
                    <p id="167">在所建立的二层规划模型中, 不同形式能源的转化计划作为整个优化运行模型的关键控制变量, 有着主导地位, 能源子网的运行计划制定需要以能量转化计划为基础, 这样的规划模型也体现了一种分步分层的决策特性, 适合采用二层规划进行建模。综上所述, 依据二层规划模型的建模原理<citation id="247" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 可以得到二层规划模型原理架构如图2所示。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 二层规划综合模型原理架构图" src="Detail/GetImg?filename=images/DLXT201916005_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 二层规划综合模型原理架构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Principle framework of bi-level programming comprehensive model</b></p>

                </div>
                <div class="p1">
                    <p id="169">能源互联微电网能量优化调度二层规划综合模型如式 (24) —式 (28) 所示, 其中<b><i>u</i></b><sub>e</sub>, <b><i>u</i></b><sub>h</sub>, <b><i>u</i></b><sub>g</sub>, <b><i>u</i></b><sub>t</sub>是式 (25) —式 (28) 所示规划的解。</p>
                </div>
                <div class="area_img" id="170">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="172">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="174">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="176">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">事实上, 针对每一个上层决策变量<b><i>V</i></b>, 下层模型的广义Nash均衡解定义为 (<b><i>u</i></b><sup>*</sup><sub>e</sub>, <b><i>u</i></b><sup>*</sup><sub>h</sub>, <b><i>u</i></b><sup>*</sup><sub>g</sub>, <b><i>u</i></b><sup>*</sup><sub>t</sub>) ∈<b><i>U</i></b>, 使得式 (29) 对于任意的 (<b><i>u</i></b><sub>e</sub>, <b><i>u</i></b><sub>h</sub>, <b><i>u</i></b><sub>g</sub>, <b><i>u</i></b><sub>t</sub>) ∈<b><i>U</i></b>成立, 其中<b><i>U</i></b>为控制变量可行域。</p>
                </div>
                <div class="area_img" id="181">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916005_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="183">根据博弈论, 针对上层模型的一个可行决策变量<b><i>V</i></b><sup>*</sup>, (<b><i>u</i></b><sup>*</sup><sub>e</sub>, <b><i>u</i></b><sup>*</sup><sub>h</sub>, <b><i>u</i></b><sup>*</sup><sub>g</sub>, <b><i>u</i></b><sup>*</sup><sub>t</sub>) 为对应于<b><i>V</i></b><sup>*</sup>的一个广义Nash均衡解, 则把 (<b><i>V</i></b><sup>*</sup>, <b><i>u</i></b><sup>*</sup><sub>e</sub>, <b><i>u</i></b><sup>*</sup><sub>h</sub>, <b><i>u</i></b><sup>*</sup><sub>g</sub>, <b><i>u</i></b><sup>*</sup><sub>t</sub>) 定义为Stackelberg-Nash均衡解, 当且仅当 (<b><i>V</i></b><sup>*</sup>, <b><i>u</i></b><sup>*</sup><sub>e</sub>, <b><i>u</i></b><sup>*</sup><sub>h</sub>, <b><i>u</i></b><sup>*</sup><sub>g</sub>, <b><i>u</i></b><sup>*</sup><sub>t</sub>) 对于任意的<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和其对应的广义Nash均衡解<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow></math></mathml>有式 (30) 成立。</p>
                </div>
                <div class="p1">
                    <p id="186"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>, </mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo>, </mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mtext>h</mtext><mo>*</mo></msubsup><mo>, </mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>, </mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mtext>t</mtext><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (30) </p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>3</b> 改进帝国竞争算法与模型求解流程</h3>
                <div class="p1">
                    <p id="189">本文对所建立模型采用改进帝国竞争算法 (improved imperial competition algorithm, IICA) 进行求解<citation id="249" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。基本帝国竞争算法 (imperial competition algorithm, ICA) 的寻优性能受到初始国家群体的影响较大, 而ICA算法的初始国家群体设置又是完全随机的, 这可能导致算法寻优能力不佳。因此, 有必要改善初始国家种群的设置, 这可以通过采用群体反向学习机制 (opposition-based learning, OL) 来实现<citation id="248" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 反向学习机制可以很好地提升智能算法中初始种群设置的合理性, 结合殖民地变革过程有效避免算法陷入局部最优解。采用IICA算法可以得到上层模型的求解流程如下。</p>
                </div>
                <div class="p1">
                    <p id="190">步骤:1初始化国家种群, 设置模型基本参数, 最大迭代次数, Stackelberg-Nash均衡解的收敛精度<i>δ</i>。</p>
                </div>
                <div class="p1">
                    <p id="191">步骤2:采用群体反向学习机制更新初始化国家种群。若国家<i>C</i><sub><i>n</i></sub>的变量<i>x</i><sub><i>n</i>, <i>i</i></sub>在[<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>]范围内取值, 则<i>C</i><sub><i>n</i></sub>的反向粒子<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></math></mathml>为<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>。计算所有正向粒子和反向粒子的国家势力, 排序取前<i>D</i>个国家作为新的寻优种群。</p>
                </div>
                <div class="p1">
                    <p id="194">步骤3:针对每个寻优国家, 调用下层模型以<b><i>V</i></b>为依据计算相对应的广义Nash均衡。</p>
                </div>
                <div class="p1">
                    <p id="195">步骤4:以上层目标函数为依据计算每个国家的势力。选取部分国家作为帝国, 将其他国家作为殖民地分配给帝国。</p>
                </div>
                <div class="p1">
                    <p id="196">步骤5:根据ICA的殖民地同化更新每个帝国和殖民地的位置, 并引入殖民地变革率<i>r</i>来使得每个殖民地有该概率在每一维上随机改变一定的位置。</p>
                </div>
                <div class="p1">
                    <p id="197">步骤6:进行殖民地竞争, 重新分配帝国势力范围。若当前达到最大迭代次数, 则输出最优帝国作为最优解, 否则判定算法收敛条件即式 (31) 是否成立, 如果成立, 则输出最优帝国作为Stackelberg-Nash均衡解, 否则回到步骤3。</p>
                </div>
                <div class="p1">
                    <p id="198"><i>f</i><sub>up</sub> (<b><i>V</i></b><sup> (<i>k</i>) </sup>, <b><i>u</i></b><sup> (<i>k</i>) </sup><sub>e</sub>, <b><i>u</i></b><sup> (<i>k</i>) </sup><sub>h</sub>, <b><i>u</i></b><sup> (<i>k</i>) </sup><sub>g</sub>, <b><i>u</i></b><sup> (<i>k</i>) </sup><sub>t</sub>) -</p>
                </div>
                <div class="p1">
                    <p id="199"><i>f</i><sub>up</sub> (<b><i>V</i></b><sup> (<i>k</i>+1) </sup>, <b><i>u</i></b><sup> (<i>k</i>+1) </sup><sub>e</sub>, <b><i>u</i></b><sup> (<i>k</i>+1) </sup><sub>h</sub>, <b><i>u</i></b><sup> (<i>k</i>+1) </sup><sub>g</sub>, <b><i>u</i></b><sup> (<i>k</i>+1) </sup><sub>t</sub>) ≤<i>δ</i>      (31) </p>
                </div>
                <div class="p1">
                    <p id="200">式中:上标<i>k</i>表示迭代次数。</p>
                </div>
                <div class="p1">
                    <p id="201">下层模型中针对每个能源子网的求解流程如下。</p>
                </div>
                <div class="p1">
                    <p id="202">步骤1:计及上层模型给定的<b><i>V</i></b>初始化国家种群, 设置模型基本参数、最大迭代次数、广义Nash均衡解的收敛精度<i>ε</i>, 并采用群体反向学习机制更新初始化国家种群。</p>
                </div>
                <div class="p1">
                    <p id="203">步骤2:根据各能源子网目标函数计算每个国家的势力。选取部分国家作为帝国, 将其他国家作为殖民地分配给帝国。</p>
                </div>
                <div class="p1">
                    <p id="204">步骤3:根据ICA的殖民地同化更新每个帝国和殖民地的位置。</p>
                </div>
                <div class="p1">
                    <p id="205">步骤4:进行殖民地竞争, 重新分配帝国势力范围。若当前达到最大迭代次数, 则输出最优帝国作为最优解, 否则判定算法收敛条件即式 (32) 是否成立, 如果成立, 则输出最优帝国作为广义Nash均衡解反馈给上层模型, 否则回到步骤3。</p>
                </div>
                <div class="p1">
                    <p id="206" class="code-formula">
                        <mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>ε</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mtext>e</mtext><mo>, </mo><mtext>h</mtext><mo>, </mo><mtext>g</mtext><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>L</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>L</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>ε</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mtext>t</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="208" name="208"><b>4.1</b> 算例设置</h4>
                <div class="p1">
                    <p id="209">本文算例依据北京某地能源互联微电网示范工程进行仿真分析。该园区级系统作为一个能量枢纽能够实现多种能源形式的耦合。系统网架结构如图1所示。夏季典型日和冬季典型日系统的冬季电负荷、冬季热负荷、夏季电负荷、夏季冷负荷、风力发电出力以及光伏发电出力见附录B图B1。天然气单价<i>C</i><sub>NG</sub>为2.06元/m<sup>3</sup>;分布式光伏发电的补贴价格<i>F</i>取0.42元/ (kW·h) , 负荷中断补偿系数<i>β</i>为3, SB放电效率<i>η</i><sub>dis</sub>和SB充电效率<i>η</i><sub>ch</sub>均为0.88;储能自放电系数<i>D</i><sub>SB</sub>为0.1, 储能容量<i>Q</i><sub>SB</sub>为1 000 kW·h;环境折算成本系数参考文献<citation id="250" type="reference">[<a class="sup">30</a>]</citation>, 蓄能装置剩余热量 (冷量) 的自损失系数<i>λ</i><sub>x</sub>为0.1;储气罐容量<i>Q</i><sup>max</sup><sub>s</sub>为400 m<sup>3</sup>;改进帝国竞争算法中, 初始国家数设为100, 初始帝国数设为10, 最大迭代次数为150, <i>D</i>取为100。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>4.2</b> 运行结果分析</h4>
                <div class="p1">
                    <p id="211">以冬季运行工况为例运行模型, 得到各个能源子网的能量优化调度计划。其中, 电能子网、热能子网、气能子网制定的运行计划分别如图3、图4和图5所示。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 能源互联微电网电能子网能量优化调度计划" src="Detail/GetImg?filename=images/DLXT201916005_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 能源互联微电网电能子网能量优化调度计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Energy optimized scheduling plan of electric energy sub-grid in micro-energy internet</b></p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 能源互联微电网热能子网能量优化调度计划" src="Detail/GetImg?filename=images/DLXT201916005_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 能源互联微电网热能子网能量优化调度计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Energy optimized scheduling plan of heat energy sub-grid in micro-energy internet</b></p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 能源互联微电网气能子网能量优化调度计划" src="Detail/GetImg?filename=images/DLXT201916005_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 能源互联微电网气能子网能量优化调度计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Energy optimized scheduling plan of gas energy sub-grid in micro-energy internet</b></p>

                </div>
                <div class="p1">
                    <p id="215">从图3中可以看出, 在一天中的01:00—06:00时段, 外网分时电价水平较低, 系统的电负荷水平较低, 储能处于充电状态, 充分利用廉价的外网电能提升储能剩余电量水平。在07:00—12:00时段, 微电网迎来了第一个用电高峰, 为了满足系统功率平衡, 微电网一方面充分增大向外网购电功率, 另一方面安排储能充分放电。这些时段外网分时电价水平较高, 因此采用储能放电的方式尽可能替代向外网购电功率具有较好的经济效益。而在一天中间的13:00—16:00时段, 分布式光伏出力达到一天最高水平, 负荷水平进入了低谷, 此时外网分时电价水平仍然较高, 这种情况下, 微电网重新开始了储能的充电过程, 降低向外网购电功率。在一天末的18:00—22:00时段, 系统迎来了第二次用电高峰, 系统充分向外网购电, 储能充分放电以保证供用电平衡。甚至在负荷最高峰的21:00, 系统还进行了可中断负荷管理以保障微电网的供电可靠性。在整个运行过程中, 电能子网充分利用了储能进行了削峰填谷和分布式新能源消纳, 提升了系统的效益。</p>
                </div>
                <div class="p1">
                    <p id="216">图4中热负荷功率是指在计及热能较慢的反应特性、温度、舒适度要求等因素下, 要维持室内温度的情况下, 热能子网需要向负荷提供的热功率。可以看出, 在一天的01:00—09:00时段, 热负荷水平较低, 因此系统安排蓄能装置进行充分储热。在一天的10:00—20:00时段, 热负荷水平较高, 系统比较依赖于外网供热, 同时蓄能装置充分放热以满足热负荷需求。在最后的21:00—24:00时段, 热负荷水平下降, 蓄能装置重新开始蓄热, 为第二天的放热做好准备。热负荷水平尽管也存在峰谷差, 不过相对于电负荷曲线较为平稳。</p>
                </div>
                <div class="p1">
                    <p id="217">从图5中可以看出, 在01:00—08:00时段外网分时电价水平较低, 上层决策者的决策是利用电能子网的廉价电能向气能子网进行转化。此时甲烷式反应机组运行在电转气状态, 储气罐充气以便为后续时段的放气做准备。而在外网分时电价水平较低的11:00—16:00时段以及19:00—22:00时段, 储气罐运行在放气状态, 同时气能子网向外网的购气量较大, 这一方面是供燃料电池进行发电, 另一方面也是供给热能子网以应对热负荷高峰。</p>
                </div>
                <div class="p1">
                    <p id="218">交通子网的实时电价和分时电价曲线的对比见附录C图C1, 分时电价机制下充电桩负荷曲线和实时电价机制下充电桩负荷曲线对比见附录D图D1。通过实施实时电价机制, 电动汽车充电桩的负荷曲线得到改善, 其负荷峰谷差得到了缓解。事实上, 交通子网的电动汽车充电桩负荷曲线峰谷差从原来的122.44 kW降到了71.36 kW。而且, 实时电价机制的实施也保证了用户的利益, 用户平均充电费用从原来的0.604 9元/ (kW·h) 下降到了0.586 1元/ (kW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="219">以同样的模型运行夏季工况下的模型, 得到两种情况下上层决策者和下层各子决策者的运行数据对比如表1所示。</p>
                </div>
                <div class="area_img" id="220">
                    <p class="img_tit"><b>表1 冬季典型日和夏季典型日中能源互联微电网及各能源子网及系统日运行成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Daily operation cost of micro-energy internet and each energy sub-grid on a typical day in summer and winter</b></p>
                    <p class="img_note"></p>
                    <table id="220" border="1"><tr><td rowspan="2"><br />类型</td><td colspan="2"><br />运行成本/元</td></tr><tr><td><br /> 冬季运行工况</td><td>夏季运行工况</td></tr><tr><td><br /> 电能</td><td>4 836.54</td><td>5 414.48</td></tr><tr><td><br /> 热能</td><td>2 897.16</td><td>2 564.32</td></tr><tr><td><br /> 气能</td><td>3 248.75</td><td>3 429.28</td></tr><tr><td><br /> 交通</td><td>564.34</td><td>592.87</td></tr><tr><td><br /> 能源转化损耗</td><td>364.15</td><td>268.45</td></tr><tr><td><br /> 能源互联微电网</td><td>11 910.94</td><td>12 269.40</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="221">为了比较本文能源互联微电网的运行优势, 针对同样负荷水平的系统, 采用传统的微电网形式, 系统只有电能这一种供能形式, 运行模型得到传统微电网冬季运行成本为14 674.29元, 夏季运行成本为15 694.24元, 采用能源互联微电网的形式分别能够在夏季和冬季降低18.83%和21.82%的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="222">为了验证本文提出IICA对模型求解的有效性, 本文先后采用基本粒子群算法、ICA以及本文的IICA对同样的模型进行求解, 得到如表2所示的各个算法的性能对比。</p>
                </div>
                <div class="area_img" id="223">
                    <p class="img_tit"><b>表2 算法性能对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Performance contrast of algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="223" border="1"><tr><td><br />算法</td><td>夏季求解<br />成本/元</td><td>夏季求解<br />时间/s</td><td>冬季求解<br />成本/元</td><td>冬季求解<br />时间/s</td></tr><tr><td><br /> 粒子群算法</td><td>12 706.12</td><td>27.54</td><td>12 506.26</td><td>27.49</td></tr><tr><td><br /> ICA</td><td>12 427.85</td><td>23.36</td><td>12 142.30</td><td>23.18</td></tr><tr><td><br /> IICA</td><td>12 269.40</td><td>21.64</td><td>11 910.94</td><td>21.73</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="224">从表2中可以看出, 相比于普通粒子群算法, ICA的求解性能更优, 但本文通过反向学习机制改进后的IICA在寻优能力和求解时间上均优于ICA。</p>
                </div>
                <h3 id="225" name="225" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="226">本文采用二层规划理论建立能源互联微电网能量优化调度模型。以能量枢纽转化矩阵为上层决策变量, 以各能源子网的优化运行计划为下层决策变量。所建立的模型适用于能源互联微电网多能互补协调下的运行方案制定。采用二层规划模型进行建模适用于能源互联微电网优化运行中多决策主体分层分步决策的特征。仿真算例表明, 针对同样的负荷需求, 能源互联微电网相比于传统微电网分别能够在夏季和冬季典型日下降低18.83%和21.82%的系统综合运行成本。分析所建立二层规划模型的广义Nash均衡和Stackelberg-Nash均衡作为模型求解流程设计的基础。采用反向学习机制改进基本ICA得到IICA, 并采用IICA对所建立的模型设计求解流程。仿真结果表明, 改进后的IICA在寻优能力和求解时间上均优于ICA。</p>
                </div>
                <div class="p1">
                    <p id="227">在进一步的研究中, 可以考虑系统运行的不确定性对调度计划制定的影响;同时可以考虑对能源互联微电网引入需求侧管理技术以进一步提升系统经济性;此外, 寻求模型更加高效的求解算法也是重要的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="228">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="251" name="251" class="anchor-tag">附录A</h3>
                <div class="area_img" id="252">
                                            <p class="img_tit">
                                                表A1能源子网之间的能量转换关系
                                                    <br />
                                                Table A1 Energy conversion relations between energy sub grids
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1能源子网之间的能量转换关系" src="Detail/GetImg?filename=images/DLXT201916005_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="253" name="253" class="anchor-tag">附录B</h3>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1能源互联微电网夏季典型日和冬季典型日下负荷水平和风电光伏出力曲线" src="Detail/GetImg?filename=images/DLXT201916005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1能源互联微电网夏季典型日和冬季典型日下负荷水平和风电光伏出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Wind, photovoltaic power output and load level curve of micro energy internet in summer typical day and winter typical day</p>

                </div>
                <h3 id="255" name="255" class="anchor-tag">附录C</h3>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1交通子网分时电价曲线和实时电价曲线对比" src="Detail/GetImg?filename=images/DLXT201916005_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1交通子网分时电价曲线和实时电价曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Comparison of The TOU price and spot price of traffic subnet</p>

                </div>
                <h3 id="257" name="257" class="anchor-tag">附录D</h3>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916005_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1交通子网实时电价机制前后充电桩负荷曲线对比" src="Detail/GetImg?filename=images/DLXT201916005_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1交通子网实时电价机制前后充电桩负荷曲线对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916005_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 load level curve of EV charging pile before and after implementation of spot price</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514006&amp;v=MTkxODhadVpzRnlqbFVicklQeXJQYmJHNEg5VE5xNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015, 35 (14) :3511-3521.PU Tianjiao, LIU Kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues [J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MDQwNzRqbFVicklJU0hUZXJHNEg5VE1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration application[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDQwODhIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MTY2ODFTSFRlckc0SDlmTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416003&amp;v=MzI1MDNVUjdxZlp1WnNGeWpsVWJySUlTSFRlckc0SDlYTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MjQ4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJSVRyQmZiRzRIOWZNcm85SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514004&amp;v=MzA5NTlJUHlyUGJiRzRIOVROcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨方, 白翠粉, 张义斌.能源互联网的价值与实现架构研究[J].中国电机工程学报, 2015, 35 (14) :3495-3502.YANG Fang, BAI Cuifen, ZHANG Yibin.Research on the value and implementation framework of energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3495-3502.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514003&amp;v=MDA5OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJUHlyUGJiRzRIOVROcTQ5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601025&amp;v=MDEwODRmYkc0SDlmTXJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702010&amp;v=MDU3MTFNclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJSVRyQmZiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 曾鸣, 韩旭, 李冉, 等.能源互联微网系统供需双侧多能协同优化策略及其求解算法[J].电网技术, 2017, 41 (2) :409-417.ZENG Ming, HAN Xu, LI Ran, et al.Multi-energy synergistic optimization strategy of micro energy internet with supply and demand sides considered and its algorithm utilized[J].Power System Technology, 2017, 41 (2) :409-417.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712010&amp;v=MDA2NTlJSVNIQmZiRzRIOWJOclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵娜, 李翔宇, 朱永强, 等.能源互联微网需求侧气电协同优化策略[J].电力建设, 2017, 38 (12) :60-67.ZHAO Na, LI Xiangyu, ZHU Yongqiang, et al.Gas and electric collaborative optimization strategy for demand side of micro energy internet[J].Electric Power Construction, 2017, 38 (12) :60-67.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813009&amp;v=MDA2MzlHRnJDVVI3cWZadVpzRnlqbFVicklJU0hUZXJHNEg5bk5ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :59-67.DOI:10.7500/AEPS20171129003.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=Mjg2NzZVYnJJSVNIVGVyRzRIOW5Ockk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-42.DOI:10.7500/AEPS20170823002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201721014&amp;v=Mjc5ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU3JCZmJHNEg5Yk9ybzlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 吴聪, 唐巍, 白牧可, 等.基于二层规划的用户侧能源互联网规划[J].电工技术学报, 2017, 32 (21) :122-131.WU Cong, TANG Wei, BAI Muke, et al.Optimal planning of energy internet near user side based on bi-level programming[J].Transactions of China Electrotechnical Society, 2017, 32 (21) :122-131.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706014&amp;v=MTUwNjNSZmJHNEg5Yk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MzIwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0hUZXJHNEg5bk5ySTlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power Systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819006&amp;v=MDA4OTN5amxVYnJJUHlyUGJiRzRIOW5OcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张儒峰, 姜涛, 李国庆, 等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报, 2018, 38 (19) :5668-5678.ZHANG Rufeng, JIANG Tao, LI Guoqing, et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation [J].Proceedings of the CSEE, 2018, 38 (19) :5668-5678.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[18]</b> HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjM4MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklJU0hUZXJHNEg5VE1xSTlHWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MTk2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySVB5clBiYkc0SDlUTnE0OUhaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES861F7C224C83672F3B84C2852F09BD7B&amp;v=MDAzNzhmTDNJMUhZSmdIRDNvK3pXQVFtRGQ1TzMzcXFSQkRlYnZtTWIzdENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTl4YWc9TmlmT2ZidStINg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> WU Qiong, REN Hongbo, GAO Weijun, et al.Modeling and optimization of distributed energy supply network with power and hot water interchanges[J].Applied Thermal Engineering, 2016, 94 (94) :635-643.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MTA1NjNQYmJHNEg5VE9yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVicklQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201405009&amp;v=MTE2NDRlckc0SDlYTXFvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 张璐, 唐巍, 丛鹏伟, 等.基于机会约束规划和二层规划的配电网广义电源优化配置[J].电力系统自动化, 2014, 38 (5) :50-58.ZHANG Lu, TANG Wei, CONG Pengwei, et al.Optimal configuration of generalized power sources in distribution network based on chance constrained programming and bi-level programming[J].Automation of Electric Power Systems, 2014, 38 (5) :50-58.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331004&amp;v=MDI4MjViRzRIOUxQcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVYnJJUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 江知瀚, 陈金富.计及不确定性和多投资主体需求指标的分布式电源优化配置方法研究[J].中国电机工程学报, 2013, 33 (31) :34-42.JIANG Zhihan, CHEN Jinfu.Optimal distributed generator allocation method considering uncertainties and requirements of different investment entities[J].Proceedings of the CSEE, 2013, 33 (31) :34-42.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419005&amp;v=MjM3ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySVB5clBiYkc0SDlYTnBvOUZZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 李鹏, 徐伟娜, 周泽远, 等.基于改进万有引力搜索算法的微网优化运行[J].中国电机工程学报, 2014, 34 (19) :3073-3079.LI Peng, XU Weina, ZHOU Zeyuan, et al.Optimal operation of microgrid based on improved gravitational search algorithm[J].Proceedings of the CSEE, 2014, 34 (19) :3073-3079.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302069409999&amp;v=Mjc2ODZFOWZidm5LcmlmWmVadkZ5bm5VNy9JSWxzVVZWMjdHYkM0SE5IS3BvdEZiZUlHQlJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-112.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain planning and application[M].Beijing:Tsinghua University Press, 2003:79-112.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201404007&amp;v=MDg4MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWJySUxTL1BZckc0SDlYTXE0OUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张金环, 安海霞, 王永春.基于改进小生境帝国竞争算法的多目标电力系统无功优化[J].华北电力大学学报 (自然科学版) , 2014, 41 (4) :41-47.ZHANG Jinhuan, AN Haixia, WANG Yongchun.Multi-objective reactive power optimization based on improved empire competition algorithm[J].Journal of North China Electric Power University (Natural Science Edition) , 2014, 41 (4) :41-47.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201505007&amp;v=MTUxMTJGeWpsVWJySUlTSGFiTEc0SDlUTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 翟云峰, 易国伟, 王亦, 等.基于改进帝国竞争算法的微网动态经济调度[J].电力科学与工程, 2015, 31 (5) :34-41.ZHAI Yunfeng, YI Guowei, WANG Yi, et al.Dynamic economic dispatch in microgrid based on improved empire competition algorithm[J].Electric Power Science and Engineering, 2015, 31 (5) :34-41.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Opposition-based learning:a new scheme for machine intelligence">

                                <b>[29]</b> TIZHOOSH H R.Opposition-based learning:a new scheme for machine intelligence[C]// International Conference on Computational Intelligence for Modelling, Control and Automation and International Conference on Intelligent Agents, Web Technologies and Internet Commerce (CIMCA-IAWTIC’06) , May 22, 2006, Vienna, Austria:695-701.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008034&amp;v=MTgxMjBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0V2J4ST1OaWZPZmJLN0h0RE5xWTlGWk9zSERIODlvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> MOHAMED F A, KOIVO H N.System modelling and online optimal management of microgrid using mesh adaptive direct search[J].International Journal of Electrical Power &amp; Energy Systems, 2010, 32 (5) :398-407.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916005" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916005&amp;v=MTU4MzhySUlTSFRlckc0SDlqTnFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

