

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136468754475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916006%26RESULT%3d1%26SIGN%3d6kCmTBWry1nrLGtKhGIrCBE0Do4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916006&amp;v=Mjk2NDZHNEg5ak5xWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyM0FJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 碳交易机制及电动汽车碳配额的引入&lt;/b&gt; "><b>1 碳交易机制及电动汽车碳配额的引入</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2&lt;/b&gt; 计及电动汽车碳交易的调度模型 "><b>2</b> 计及电动汽车碳交易的调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#153" data-title="&lt;b&gt;4.1&lt;/b&gt; 基础数据"><b>4.1</b> 基础数据</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.2&lt;/b&gt; 考虑碳配额的优化调度结果"><b>4.2</b> 考虑碳配额的优化调度结果</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;4.3&lt;/b&gt; 碳配额价格对调度的影响"><b>4.3</b> 碳配额价格对调度的影响</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;4.4&lt;/b&gt; 风电装机容量对调度的影响"><b>4.4</b> 风电装机容量对调度的影响</a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;4.5&lt;/b&gt; 可调度的电动汽车数量对调度的影响"><b>4.5</b> 可调度的电动汽车数量对调度的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#163" data-title="&lt;b&gt;图1 不同场景下的调度曲线对比&lt;/b&gt;"><b>图1 不同场景下的调度曲线对比</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表1 场景1和2的调度结果&lt;/b&gt;"><b>表1 场景1和2的调度结果</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图2 不同碳配额价格下的电动汽车充电负荷&lt;/b&gt;"><b>图2 不同碳配额价格下的电动汽车充电负荷</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图3 不同风电装机容量的调度结果&lt;/b&gt;"><b>图3 不同风电装机容量的调度结果</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;图4 不同可调度电动汽车数量的调度结果&lt;/b&gt;"><b>图4 不同可调度电动汽车数量的调度结果</b></a></li>
                                                <li><a href="#216" data-title="图A1风电出力预测曲线">图A1风电出力预测曲线</a></li>
                                                <li><a href="#217" data-title="图A2用户常规负荷曲线">图A2用户常规负荷曲线</a></li>
                                                <li><a href="#218" data-title="图A3电动汽车无序充电时负荷曲线">图A3电动汽车无序充电时负荷曲线</a></li>
                                                <li><a href="#219" data-title="表A1火电机组参数">表A1火电机组参数</a></li>
                                                <li><a href="#220" data-title="表A2相关参数">表A2相关参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 卢志刚, 姜春光, 李学平, 等.清洁能源与电动汽车充电站协调投资的低碳效益分析[J].电工技术学报, 2016, 31 (19) :163-170.LU Zhigang, JIANG Chunguang, LI Xueping, et al.Low-carbon benefit analysis on coordinating investment for clean energy and electric vehicle charging stations[J].Transactions of China Electrotechnical Society, 2016, 31 (19) :163-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201619017&amp;v=MzA2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU3JCZmJHNEg5Zk5wbzlFWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         卢志刚, 姜春光, 李学平, 等.清洁能源与电动汽车充电站协调投资的低碳效益分析[J].电工技术学报, 2016, 31 (19) :163-170.LU Zhigang, JIANG Chunguang, LI Xueping, et al.Low-carbon benefit analysis on coordinating investment for clean energy and electric vehicle charging stations[J].Transactions of China Electrotechnical Society, 2016, 31 (19) :163-170.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈启鑫, 周天睿, 康重庆, 等.节能发电调度的低碳化效益评估模型及其应用[J].电力系统自动化, 2009, 33 (16) :24-29.CHEN Qixin, ZHOU Tianrui, KANG Chongqing, et al.An assessment model of low-carbon effect and its application to energy saving based generation dispatching[J].Automation of Electric Power Systems, 2009, 33 (16) :24-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200916007&amp;v=Mjg4ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU0hUZXJHNEh0ak5xWTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈启鑫, 周天睿, 康重庆, 等.节能发电调度的低碳化效益评估模型及其应用[J].电力系统自动化, 2009, 33 (16) :24-29.CHEN Qixin, ZHOU Tianrui, KANG Chongqing, et al.An assessment model of low-carbon effect and its application to energy saving based generation dispatching[J].Automation of Electric Power Systems, 2009, 33 (16) :24-29.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" YAMASHITA D, NIIMURA T.Optimal strategy to support the development of charging infrastructure for electric vehicles towards low carbon emissions[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal strategy to support the development of charging infrastructure for electric vehicles towards low carbon emissions">
                                        <b>[3]</b>
                                         YAMASHITA D, NIIMURA T.Optimal strategy to support the development of charging infrastructure for electric vehicles towards low carbon emissions[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-7.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204002&amp;v=MjMyMjk5UE1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 于大洋, 宋曙光, 张波, 等.区域电网电动汽车充电与风电协同调度的分析[J].电力系统自动化, 2011, 35 (14) :25-29.YU Dayang, SONG Shuguang, ZHANG Bo, et al.Synergistic dispatch of PEVs charging and wind power in Chinese regional power grids[J].Automation of Electric Power Systems, 2011, 35 (14) :25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114004&amp;v=MTI4MTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU0hUZXJHNEg5RE5xNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         于大洋, 宋曙光, 张波, 等.区域电网电动汽车充电与风电协同调度的分析[J].电力系统自动化, 2011, 35 (14) :25-29.YU Dayang, SONG Shuguang, ZHANG Bo, et al.Synergistic dispatch of PEVs charging and wind power in Chinese regional power grids[J].Automation of Electric Power Systems, 2011, 35 (14) :25-29.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HU W, SU C, CHEN Z, et al.Optimal operation of plug-in electric vehicles in power systems with high wind power penetrations[J].IEEE Transactions on Sustainable Energy, 2013, 4 (3) :577-585." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal operation of plug-in electric vehicles in power systems with high wind power penetrations">
                                        <b>[6]</b>
                                         HU W, SU C, CHEN Z, et al.Optimal operation of plug-in electric vehicles in power systems with high wind power penetrations[J].IEEE Transactions on Sustainable Energy, 2013, 4 (3) :577-585.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=Mjc2MDVyRzRIOWJOcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (6) :44-50.DOI:10.7500/AEPS 20160523001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MTcwMzFzRnlqbFZyckpJU0hUZXJHNEg5Yk1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (6) :44-50.DOI:10.7500/AEPS 20160523001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-92.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedule ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-92.DOI:10.7500/AEPS 20160323006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702014&amp;v=MTA0MzN5amxWcnJKSVNIVGVyRzRIOWJNclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-92.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedule ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-92.DOI:10.7500/AEPS 20160323006.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SORTOMME E, EL-SHARKAWI M A.Optimal scheduling of vehicle-to-grid energy and ancillary services[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :351-359." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Scheduling of Vehicle-to-Grid Energy and Ancillary Services">
                                        <b>[10]</b>
                                         SORTOMME E, EL-SHARKAWI M A.Optimal scheduling of vehicle-to-grid energy and ancillary services[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :351-359.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 项顶, 胡泽春, 宋永华, 等.通过电动汽车与电网互动减少弃风的商业模式与日前优化调度策略[J].中国电机工程学报, 2015, 35 (24) :6293-6303.XIANG Ding, HU Zechun, SONG Yonghua, et al.Business model and day-ahead dispatch strategy to reduce wind power curtailment through vehicle-to-grid[J].Proceedings of the CSEE, 2015, 35 (24) :6293-6303." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524004&amp;v=MDUwNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKUHlyUGJiRzRIOVRPcTQ5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         项顶, 胡泽春, 宋永华, 等.通过电动汽车与电网互动减少弃风的商业模式与日前优化调度策略[J].中国电机工程学报, 2015, 35 (24) :6293-6303.XIANG Ding, HU Zechun, SONG Yonghua, et al.Business model and day-ahead dispatch strategy to reduce wind power curtailment through vehicle-to-grid[J].Proceedings of the CSEE, 2015, 35 (24) :6293-6303.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 于大洋, 黄海丽, 雷鸣, 等.电动汽车充电与风电协同调度的碳减排效益分析[J].电力系统自动化, 2014, 38 (20) :40-45.YU Dayang, HUANG Haili, LEI Ming, et al.CO&lt;sub&gt;2&lt;/sub&gt; reduction benefit by coordinated dispatch of electric vehicle charging and wind power[J].Automation of Electric Power Systems, 2014, 38 (20) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201210004&amp;v=MDkwMzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU0hUZXJHNEg5UE5yNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         于大洋, 黄海丽, 雷鸣, 等.电动汽车充电与风电协同调度的碳减排效益分析[J].电力系统自动化, 2014, 38 (20) :40-45.YU Dayang, HUANG Haili, LEI Ming, et al.CO&lt;sub&gt;2&lt;/sub&gt; reduction benefit by coordinated dispatch of electric vehicle charging and wind power[J].Automation of Electric Power Systems, 2014, 38 (20) :40-45.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈俐, 彭道鑫, 张翔宇, 等.计及碳排放权交易与需求响应的风电并网调度优化模型[J].华北电力大学学报, 2016, 43 (1) :104-110.CHEN Li, PENG Daoxin, ZHANG Xiangyu, et al.Scheduling optimization model of wind farm integrated system with demand response and carbon emission trading[J].Journal of North China Electric Power University, 2016, 43 (1) :104-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201601018&amp;v=MTc2ODdmWnVac0Z5amxWcnJKTFMvUFlyRzRIOWZNcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈俐, 彭道鑫, 张翔宇, 等.计及碳排放权交易与需求响应的风电并网调度优化模型[J].华北电力大学学报, 2016, 43 (1) :104-110.CHEN Li, PENG Daoxin, ZHANG Xiangyu, et al.Scheduling optimization model of wind farm integrated system with demand response and carbon emission trading[J].Journal of North China Electric Power University, 2016, 43 (1) :104-110.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘祚宇, 齐峰, 文福拴, 等.含电动汽车虚拟电厂参与碳交易时的经济与环境调度[J].电力建设, 2017, 38 (9) :45-52.LIU Zuoyu, QI Feng, WEN Fushuan, et al.Economic and environmental dispatching in electric vehicles embedded virtual power plants with participation in carbon trading[J].Electric Power Construction, 2017, 38 (9) :45-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201709010&amp;v=MjY3NjViRzRIOWJNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVNIQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘祚宇, 齐峰, 文福拴, 等.含电动汽车虚拟电厂参与碳交易时的经济与环境调度[J].电力建设, 2017, 38 (9) :45-52.LIU Zuoyu, QI Feng, WEN Fushuan, et al.Economic and environmental dispatching in electric vehicles embedded virtual power plants with participation in carbon trading[J].Electric Power Construction, 2017, 38 (9) :45-52.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 魏大钧, 张承慧, 孙波.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术, 2014, 38 (11) :2972-2977.WEI Dajun, ZHANG Chenghui, SUN Bo, et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology, 2014, 38 (11) :2972-2977." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411006&amp;v=MTQxMzdCdEdGckNVUjdxZlp1WnNGeWpsVnJySklUckJmYkc0SDlYTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         魏大钧, 张承慧, 孙波.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术, 2014, 38 (11) :2972-2977.WEI Dajun, ZHANG Chenghui, SUN Bo, et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology, 2014, 38 (11) :2972-2977.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 高亚静, 王辰, 吕孟扩, 等.计及车主满意度的电动汽车最优峰谷分时电价模型[J].电力自动化设备, 2014, 34 (2) :8-12.GAO Yajing, WANG Chen, L&#220; Mengkuo, et al.Optimal time-of-use price model considering satisfaction degree of electric vehicle owners[J].Electric Power Automation Equipment, 2014, 34 (2) :8-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402002&amp;v=MjU4NTVsVnJySklTSFJmYkc0SDlYTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         高亚静, 王辰, 吕孟扩, 等.计及车主满意度的电动汽车最优峰谷分时电价模型[J].电力自动化设备, 2014, 34 (2) :8-12.GAO Yajing, WANG Chen, L&#220; Mengkuo, et al.Optimal time-of-use price model considering satisfaction degree of electric vehicle owners[J].Electric Power Automation Equipment, 2014, 34 (2) :8-12.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-15.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MzI2MzZWcnJKSVNIVGVyRzRIOWZOcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-15.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-15.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张晓辉, 闫柯柯, 卢志刚, 等.基于碳交易的含风电系统低碳经济调度[J].电网技术, 2013, 37 (10) :2697-2704.ZHANG Xiaohui, YAN Keke, LU Zhigang, et al.Carbon trading based low-carbon economic dispatching for power grid integrated with wind power system[J].Power System Technology, 2013, 37 (10) :2697-2704." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310003&amp;v=MTI1NDk5TE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张晓辉, 闫柯柯, 卢志刚, 等.基于碳交易的含风电系统低碳经济调度[J].电网技术, 2013, 37 (10) :2697-2704.ZHANG Xiaohui, YAN Keke, LU Zhigang, et al.Carbon trading based low-carbon economic dispatching for power grid integrated with wind power system[J].Power System Technology, 2013, 37 (10) :2697-2704.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417017&amp;v=MDUxNDhadVpzRnlqbFZyckpJU0hUZXJHNEg5WE5xSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张程飞, 袁越, 张新松, 等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术, 2014, 38 (8) :2114-2120.ZHANG Chengfei, YUAN Yue, ZHANG Xinsong, et al.Day-ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology, 2014, 38 (8) :2114-2120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408015&amp;v=MjE0MjJyQmZiRzRIOVhNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张程飞, 袁越, 张新松, 等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术, 2014, 38 (8) :2114-2120.ZHANG Chengfei, YUAN Yue, ZHANG Xinsong, et al.Day-ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology, 2014, 38 (8) :2114-2120.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 赵俊华, 文福拴, 薛禹胜, 等.计及电动汽车和风电出力不确定性的随机经济调度[J].电力系统自动化, 2010, 34 (20) :22-29.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Power system stochastic economic dispatch considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2010, 34 (20) :22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201020006&amp;v=MTA5MTdyckpJU0hUZXJHNEg5SE9yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         赵俊华, 文福拴, 薛禹胜, 等.计及电动汽车和风电出力不确定性的随机经济调度[J].电力系统自动化, 2010, 34 (20) :22-29.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Power system stochastic economic dispatch considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2010, 34 (20) :22-29.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 裴胜玉, 周永权.基于Pareto最优解集的多目标粒子群优化算法[J].计算机工程与科学, 2010, 32 (11) :85-88.PEI Shengyu, ZHOU Yongquan.A multi-objective particle swarm algorithm based on the Pareto optimization solution set[J].Computer Engineering and Science, 2010, 32 (11) :85-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJK201011022&amp;v=MTMzNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKTHo3QlpiRzRIOUhOcm85SFpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         裴胜玉, 周永权.基于Pareto最优解集的多目标粒子群优化算法[J].计算机工程与科学, 2010, 32 (11) :85-88.PEI Shengyu, ZHOU Yongquan.A multi-objective particle swarm algorithm based on the Pareto optimization solution set[J].Computer Engineering and Science, 2010, 32 (11) :85-88.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" TING T O, RAO M V C, LOO C K.A novel approach for unit commitment problem via an effective hybrid particle swarm optimization[J].IEEE Transactions on Power Systems, 2006, 21 (1) :411-418." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel approach for unit commitment problem via an effective hybrid particle swarm optimization">
                                        <b>[23]</b>
                                         TING T O, RAO M V C, LOO C K.A novel approach for unit commitment problem via an effective hybrid particle swarm optimization[J].IEEE Transactions on Power Systems, 2006, 21 (1) :411-418.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     国家发展和改革委员会应对气候变化司.2015中国区域电网基准线排放因子[R/OL].[2017-03-06].http://www.tanpaifang.com/download/China%20’s%20regional%20power%20grid%20baseline%20emissions%20factor%202015.pdf.Climate Change Division of National Development and Reform Commission.China regional grid baseline emission factor of 2015[R/OL].[2017-03-06].http://www.tanpaifang.com/download/China%20&#39;s%20regional%20power%20grid%20baseline%20emissions%20factor%202015.pdf.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),44-53 DOI:10.7500/AEPS20180914002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑电动汽车碳配额的电力系统调度分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%AD&amp;code=06607284&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E8%88%86&amp;code=32738026&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆舆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%A2%E5%BC%BA&amp;code=34723115&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邢强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%BD%A9&amp;code=29112128&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈轩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%B7%E9%92%8A%E8%8E%B9&amp;code=40470251&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷钊莹</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省智能电网技术与装备重点实验室东南大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司检修分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>定义了电动汽车碳配额和碳收益的计算方法, 以电动汽车减排量作为其获得的碳配额, 可以出售获得利益。以火电利益最大和电动汽车充电成本最低为目标, 建立了考虑电动汽车参与碳交易市场的调度模型, 并使用多目标粒子群算法对模型进行求解。结果验证了当电动汽车拥有碳配额参与调度, 在降低用户成本的同时, 电动汽车的碳减排性能能够得到充分的发挥。最后, 分析了碳配额价格、风电装机容量以及可调度的电动汽车数量对电动汽车参与调度的影响, 发现清洁能源和电动汽车需要同步发展, 是电动汽车绿色特性体现的重要基础。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A2%B3%E9%85%8D%E9%A2%9D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">碳配额;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A2%B3%E4%BA%A4%E6%98%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">碳交易;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈中 (1975—) , 男, 博士生导师, 研究员, 主要研究方向:电力系统稳定与控制。E-mail:chenzhong_seu@163.com;
                                </span>
                                <span>
                                    *陆舆 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:电动汽车充电协同调度。E-mail:runnnningfish@163.com;
                                </span>
                                <span>
                                    邢强 (1992—) , 男, 博士研究生, 主要研究方向:电动汽车与电网和交通网互动。E-mail:tmac132180@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0101803);</span>
                                <span>国家电网公司科技项目 (SGTYHT/17-JS-199);</span>
                    </p>
            </div>
                    <h1><b>Dispatch Analysis of Power System Considering Carbon Quota for Electric Vehicle</b></h1>
                    <h2>
                    <span>CHEN Zhong</span>
                    <span>LU Yu</span>
                    <span>XING Qiang</span>
                    <span>CHEN Xuan</span>
                    <span>LENG Zhaoying</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Jiangsu Provincial Key Laboratory of Smart Grid Technology and Equipment, Southeast University</span>
                    <span>Maintenance Company of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper defines a calculation method of carbon quotas and revenues for electric vehicles (EVs) . The EV emission reductions can be sold as its carbon quotas to obtain profits. A dispatching model considering EVs participating in carbon trading market is established to get the maximum profit of thermal power and the minimum charging cost of EVs. The model is calculated by multi-objective particle swarm optimization algorithm. The results demonstrate that the emission reduction performance of EVs can be fully utilized and the costs of users can be reduced when EVs have carbon quotas to participate in the dispatch. Finally, the impacts of carbon quota price, wind power installed capacity and the number of dispatchable EVs on the participation of EVs in the dispatch are analyzed. It is found that the clean energy and EVs need to develop at the same time, which is an important basis for the green characteristics of EVs.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle%20(EV)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle (EV) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carbon%20quota&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carbon quota;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carbon%20trading&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carbon trading;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=collaborative%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">collaborative dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016 YFB0101803);</span>
                                <span>State Grid Corporation of China (No.SGTYHT/17-JS-199);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">气候变暖是人类面临的挑战之一, 清洁能源和电动汽车的引入能够在减少CO<sub>2</sub>排放的同时节省化石能源<citation id="196" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。但大量清洁能源以及电动汽车并网会给电网带来巨大的压力, 需要进行合理的优化调度<citation id="197" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。文献<citation id="193" type="reference">[<a class="sup">7</a>]</citation>对相似电动汽车进行分类, 提出了大规模电动汽车参与实时调度的优化模型。文献<citation id="194" type="reference">[<a class="sup">8</a>]</citation>考虑风电不确定性, 利用鲁棒优化提出了电动汽车的调度模型, 在消纳风电的同时减少电厂的日运行成本。文献<citation id="195" type="reference">[<a class="sup">9</a>]</citation>提出了可调度能力概念, 综合电动汽车电池损耗程度、用户信用度等建立了电动汽车可调度能力的模型, 并根据电动汽车可调度能力结果评估提出了电动汽车优先调度方法, 为电动汽车参与电网的互动提供了一种思路。</p>
                </div>
                <div class="p1">
                    <p id="52">目前对电动汽车调度的研究主要从传统调度层面开展, 主要利用电动汽车来削峰填谷、提高经济效益<citation id="203" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。而电动汽车的绿色特性如何体现, 如何加入优化调度中, 成为本文的研究切入点。电动汽车运行中的碳排放主要取决于电动汽车充电的一次能源结构, 在充电过程中尽可能地使用清洁能源能够提升电动汽车低碳效益<citation id="198" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。文献<citation id="199" type="reference">[<a class="sup">13</a>]</citation>介绍了碳交易机制, 提出了含有碳交易的经济调度策略, 当引入碳交易机制时, 能够降低系统的整体碳排放水平。文献<citation id="200" type="reference">[<a class="sup">14</a>]</citation>分析系统中用电动汽车代替燃油汽车时, 碳交易机制对减排的作用将会更明显。但目前的碳交易机制集中于燃煤机组, 没有研究电动汽车如何参与到碳交易机制中。如何提高电动汽车参与度, 让其更好地与清洁能源相协同提高经济和环境效益, 现阶段国内外已经开展了很多研究。文献<citation id="201" type="reference">[<a class="sup">15</a>]</citation>提出分时电价策略, 通过不同时段充电电价的差异, 来调动电动汽车用户参与协同调度。电动汽车用户为了降低自身充电成本, 会选择充电电价较低的时段充电, 以此来改善电网的峰谷差。文献<citation id="202" type="reference">[<a class="sup">16</a>]</citation>提出了改进的分时电价模型, 同时兼顾了电网以及电动汽车车主的利益。分时电价制度提高了用户参与调度的积极性, 由于分时电价制度没能考虑电动汽车碳交易因素, 不能进一步引导电动汽车积极参与碳交易, 降低电动汽车的碳排放水平。</p>
                </div>
                <div class="p1">
                    <p id="53">本文在引入碳交易和分时电价的基础上, 提出了一种计及电动汽车碳配额的经济环境调度模型。机制中为了进一步提高电动汽车参与碳减排的积极性, 让其充分参与到碳交易市场的交易中来, 考虑电动汽车拥有碳排放配额, 并可以将碳排放配额在碳交易市场中交易获取利益。在调度时, 考虑电动汽车用户的利益同时兼顾火电, 以电动汽车用户充电成本最低和火电利益最大为目标建立调度模型, 并通过实例对模型进行验证。结果表明, 在碳交易机制和分时电价制度的基础上, 计及电动汽车碳配额时, 能有效提高电动汽车减排量, 同时降低电动汽车用户充电成本, 提高其参与调度的积极性。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 碳交易机制及电动汽车碳配额的引入</b></h3>
                <div class="p1">
                    <p id="55">碳交易机制是为了实现节能减排而发展的市场化措施, 是一种通过合法的碳排放权分配并允许排放权的买卖, 以实现碳排放量减少的交易机制。在碳交易机制中, 预先给参与交易的主体分配碳排放配额<citation id="204" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。目前在国内, 针对碳排放配额初始分配, 多数研究认为免费分配初始碳排放权是中国现阶段的最优选择。免费分配一般有两种方法:历史法和基准线法。</p>
                </div>
                <div class="p1">
                    <p id="56">针对火电机组, 本文采用基于发电量的基准线法来确定火电机组的碳配额<citation id="205" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">火电机组<i>i</i>在<i>t</i>时刻获得的碳配额如下:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ε</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>P</i><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时刻火电机组<i>i</i>的有功出力;<i>M</i><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时刻火电机组<i>i</i>的碳排放配额;<i>ε</i>为碳排放配额分配系数。</p>
                </div>
                <div class="p1">
                    <p id="60">当火电机组实际碳排放量大于它所获得的配额时, 需要购买超额的碳排放权。相反, 当排放量小于所获得的配额时, 可以在交易市场出售这部分配额来获得利润。由此, <i>t</i>时刻火电机组<i>i</i>的碳交易成本可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>c</mtext></msubsup><mo>=</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>C</i><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>为<i>t</i>时刻机组<i>i</i>的碳交易成本, <i>C</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>为正时, 代表需要支出额外的钱去购买排放权, 为负时代表出售排放权的收益;<i>E</i><sub>th</sub>为火电单位电量碳排放因子;<i>q</i><sub>th</sub>为碳交易配额的价格。</p>
                </div>
                <div class="p1">
                    <p id="65">针对电动汽车, 为了鼓励电动汽车的发展, 同时让电动汽车充分发挥其减排效益, 电动汽车需要参与到碳交易市场中来。考虑将行驶相同距离的电动汽车比燃油汽车节省的碳排放量作为电动汽车的碳排放配额, 可以在电力市场上出售获得收益。本文提出电动汽车碳配额机制, 主要有以下几点考虑。</p>
                </div>
                <div class="p1">
                    <p id="66">1) 碳配额的引入, 获得免费碳配额并参与交易, 是激励电动汽车发展的经济手段之一。相比于传统的电动汽车补贴, 可以使电动汽车真正行驶起来, 并参与电网调度, 发挥其综合性系统性的减排作用。</p>
                </div>
                <div class="p1">
                    <p id="67">2) 燃油汽车行驶1 km的碳排放量约为0.197 kg, 电动汽车行驶100 km的耗电量在15 kW·h左右, 若电动汽车主要采用火电充电, 机组的碳排放强度大约为0.96 kg/ (kW·h) <citation id="206" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 可以得到其碳排放量大约为0.144 kg/km, 相比燃油汽车减排量不多。采用火电充电时, 电动汽车的碳减排性能不能得到充分的发挥。因此本文在碳配额中引入清洁能源, 鼓励电动汽车尽可能使用清洁能源充电。</p>
                </div>
                <div class="p1">
                    <p id="68">3) 清洁能源并网后, 不能明确电动汽车充电来源中清洁能源和火电的占比。若假定电动汽车充电来源均为清洁能源以说明低碳性, 缺乏合理性。本文假设常规负荷和电动汽车均会消纳清洁能源, 基于每个时段某区域内清洁能源和火电上网电量的占比来表征负荷的电量来源, 从宏观角度把控电动汽车碳配额。</p>
                </div>
                <div class="p1">
                    <p id="69">4) 假设电动汽车用户所获得的碳配额由代理商集体在交易市场上出售获得利益, 因此在模型中以整体代替个体参与交易, 以偏宏观为主。</p>
                </div>
                <div class="p1">
                    <p id="70">因此定义某区域内电动汽车在<i>t</i>时段获得的碳排放额如下, 其中式 (3) 等号右边第一项表示燃油汽车行驶与电动汽车调度后总充电量可行驶里程数相同里程的碳排放量, 第二项表示电动汽车<i>t</i>时刻充电量所带来的碳排放量。</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:Δ<i>t</i>为单位考察时段;<i>M</i><sub>ev, <i>t</i></sub>为<i>t</i>时刻电动汽车所拥有的碳排放配额;<i>P</i><sub>ev, <i>t</i></sub>为<i>t</i>时刻电动汽车的充电负荷;<i>L</i><sub>ev</sub>为单位电量电动汽车可以行使的里程数;<i>E</i><sub>gas</sub>为燃油汽车行驶1 km时的碳排放量;<i>P</i><sub>clear, <i>t</i></sub>为<i>t</i>时刻清洁能源的有功出力;<i>P</i><sub>th, <i>t</i></sub>为<i>t</i>时刻火电总出力;<i>G</i>为火电机组总台数。本文计算<i>t</i>时刻火电总出力在总出力中的占比来作为电动汽车<i>t</i>时刻充电电量中火电电量的占比, 以此来计算电动汽车充电的碳排放量。</p>
                </div>
                <div class="p1">
                    <p id="73">由式 (3) 可得, <i>t</i>时刻电动汽车可以出售碳配额获得的收益为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>q</i><sub>ev</sub>为电动汽车碳配额的售价。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2</b> 计及电动汽车碳交易的调度模型</h3>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="78">本文参与调度的主体为电动汽车和火电用户, 调度的目标函数考虑双方利益的最大化。以1 h为单位时段, 将考察时段定为24 h, 用<i>N</i>表示。电动汽车方面, 为了让电动汽车用户能够积极参与调度, 以降低电动汽车用户充电成本为目标, 由于电动汽车在满足充电需求的基础上可能会增加充电量来获取碳配额收益, 因此本文目标函数设定为电动汽车单位充电成本最低:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>Q</i><sub>e</sub>为考察时段内电动汽车充电总成本;<i>P</i><sub>e</sub>为考察时段内电动汽车充电的总电量。</p>
                </div>
                <div class="p1">
                    <p id="81"><i>Q</i><sub>e</sub>可分为两部分:一部分为电动汽车自身充电的成本;另一部分为电动汽车出售碳配额后获得的收益。充电成本减去碳配额收益后为电动汽车充电的总成本, 其表达式如式 (7) 所示。<i>P</i><sub>e</sub>如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>Q</i><sub>ev, <i>t</i></sub>为电动汽车在<i>t</i>时刻充电的单位电量价格。</p>
                </div>
                <div class="p1">
                    <p id="84">火电方面, 以火电售电收益最大化为目标:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>c</mtext></msubsup><mo stretchy="false">) </mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>u</i><sub><i>i</i>, <i>t</i></sub>表示机组<i>i</i>在<i>t</i>时刻的启停状态, 为0时表示机组停机, 为1时表示机组处于运行状态;<i>Q</i><sub><i>t</i></sub>为火电在<i>t</i>时段的上网价格;<i>C</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻火电机组<i>i</i>的发电成本, 如式 (10) 所示<citation id="207" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>Q</i><sub>coal</sub>为单位标准煤的价格;<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>为火电机组<i>i</i>的煤耗系数。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2.1</b> 系统有功平衡约束</h4>
                <div class="p1">
                    <p id="92">系统要满足有功出力与负荷的平衡, 约束如下:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><sub>l, <i>t</i></sub>为<i>t</i>时刻系统的常规负荷。</p>
                </div>
                <div class="p1">
                    <p id="95">系统备用需求约束为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻清洁能源出力的最大值;<i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>台火电机组出力的上限;<i>R</i><sub><i>t</i></sub>为<i>t</i>时刻的备用需求。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2.2</b> 电动汽车约束</h4>
                <div class="p1">
                    <p id="101">每个时段的电动汽车充电负荷要小于该时段可调度的电动汽车充电负荷, 约束如下:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>N</i><sub>ch, <i>t</i></sub>为<i>t</i>时刻正在充电的电动汽车数量;<i>P</i><sub>ch</sub>为每辆电动汽车的最大充电功率。</p>
                </div>
                <div class="p1">
                    <p id="104">为了保证电池寿命、防止深度充电, 每个时段每辆电动汽车电量应该小于其电池容量上限。由于本文考虑的是一个区域内整体的电动汽车参与到调度中, 电动汽车数量较多, 因此采取宏观上平均化出力, 对其整体的电量进行约束如下:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>r</mi><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>N</i><sub>ev</sub>为电动汽车总数量;<i>S</i><sub>max</sub>为单辆电动汽车电池储存容量的上限;<i>S</i><sub><i>t</i></sub>为<i>t</i>时刻全体电动汽车电池的剩余电量;考虑到充电安全, 本文增加状态系数<i>r</i>, <i>r</i>取0.9, 以此保证充电电量不超过容量的90%。</p>
                </div>
                <div class="p1">
                    <p id="107">此外, 考察时段内电动汽车充电电量的总额应该要满足考察时段内电动汽车充电电量需求, 其约束如下:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>≥</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>P</i><sub>n</sub>为电动汽车自由充电时的充电需求总和。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2.3</b> 火电机组约束</h4>
                <div class="p1">
                    <p id="111">每台火电机组出力不能超过其出力上限, 也不能低于其最低出力, 约束如下:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>台火电机组出力的下限。</p>
                </div>
                <div class="p1">
                    <p id="115">火电机组出力的上升或下降速率有其极限值, 约束如下:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>U</mtext></msubsup><mtext>Δ</mtext><mi>t</mi><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mtext>Δ</mtext><mi>t</mi><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>R</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup></mrow></math></mathml>为火电机组<i>i</i>的最大滑坡率;<i>R</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>U</mtext></msubsup></mrow></math></mathml>为火电机组<i>i</i>的最大爬坡率。</p>
                </div>
                <div class="p1">
                    <p id="120">机组启停约束为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>T</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>-1时段机组<i>i</i>的运行和停机时间;<i>M</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>M</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>的最短运行时间和最短停机时间<citation id="208" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.2.4</b> 清洁能源出力约束</h4>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>3</b> 模型求解</h3>
                <div class="p1">
                    <p id="130">本文采用多目标粒子群算法进行求解。粒子群算法模拟鸟集群飞行觅食的行为, 通过鸟之间的集体协作使群体达到目的, 具有独特的搜索机理、出色的收敛能力以及方便的计算机实现功能。多目标粒子群算法是基于粒子群算法的改进。在算法中加入非支配关系排序、粒子拥挤距离计算以及锦标赛选择算法, 最终获取粒子的Pareto前沿<citation id="209" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。由于模型的初始化变量较多, 本文在多目标粒子群算法的基础上, 加入拉丁超立方抽样, 增加种群的丰富性, 防止最终目标进入局部收敛。模型的求解流程如下。</p>
                </div>
                <div class="p1">
                    <p id="131">步骤1:拉丁超立方抽样初始化粒子, 即每个时段的电动汽车充电负荷、清洁能源出力以及火电机组出力, 本文设定粒子个数为100。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤2:求解各粒子对应的火电收益以及电动汽车充电成本。</p>
                </div>
                <div class="p1">
                    <p id="133">步骤3:根据火电收益和电动汽车充电成本的支配关系对粒子进行前沿分级排序。</p>
                </div>
                <div class="p1">
                    <p id="134">步骤4:计算每一序级粒子的拥挤度距离。</p>
                </div>
                <div class="p1">
                    <p id="135">步骤5:根据粒子的前沿等级和拥挤距离, 使用锦标赛选择法选取种群的个体最优和全局最优。</p>
                </div>
                <div class="p1">
                    <p id="136">步骤6:计算粒子的速度, 按照下式更新粒子。</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>ω</mi><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><mo stretchy="false"> (</mo><mi>g</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>V</i><sub><i>i</i>, <i>j</i></sub>为粒子的速度;<i>x</i><sub><i>i</i>, <i>j</i></sub>代表粒子当前位置;<i>p</i><sub>best, <i>i</i>, <i>j</i></sub>和<i>g</i><sub>best, <i>i</i>, <i>j</i></sub>分别为粒子的个体最佳和全局最佳位置;<i>R</i>代表0～1之间的随机数;<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>为学习因子, 本文均取2;<i>ω</i>为惯性权值, 本文取初始值0.9, 随着迭代次数的增加递减至0.4。</p>
                </div>
                <div class="p1">
                    <p id="139">步骤7:重复步骤2至步骤6, 直至满足迭代条件。</p>
                </div>
                <div class="p1">
                    <p id="140">由多目标粒子群算法可以求得目标函数的Pareto前沿。使用模糊求解算法从Pareto前沿中选出最优粒子作为模型的解。文中所得最优前沿中粒子的数量为<i>n</i>=100, 则优化问题的目标特征矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">F</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>f</i><sub><i>xy</i></sub>为粒子<i>y</i>对应目标函数<i>x</i>的值, 其中<i>x</i>取1时对应火电收益, <i>x</i>取2时对应电动汽车充电单位电量成本。</p>
                </div>
                <div class="p1">
                    <p id="143">对目标函数特征矩阵做归一化, 得到矩阵<b><i>H</i></b>:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>h</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>max</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>1</mn></mrow></msub><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>2</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow></msub></mrow><mrow><mi>max</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>1</mn></mrow></msub><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>2</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>1</mn></mrow></msub><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mn>2</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>n</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>h</i><sub><i>xy</i></sub>为第<i>y</i>个粒子对应第<i>x</i>个目标函数值的归一化处理值。</p>
                </div>
                <div class="p1">
                    <p id="147">本文对火电利益和电动汽车单位充电成本进行均衡考虑, 二者重要性一致, 因此设立权系数转换矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">S</mi><mo>=</mo><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">则Pareto前沿中粒子的满意度指标为:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><mo>=</mo><mi mathvariant="bold-italic">S</mi><mi mathvariant="bold-italic">Η</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151"><b><i>D</i></b>中最大粒子值即为多目标问题的最优解, 即该模型下每个时段最优电动汽车充电负荷、清洁能源出力以及火电机组出力。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4 算例分析</b></h3>
                <h4 class="anchor-tag" id="153" name="153"><b>4.1</b> 基础数据</h4>
                <div class="p1">
                    <p id="154">本文清洁能源主要考虑风电, 若引入光伏、水电, 其计算方法同样适用。通过某风电场和10台火电机组对模型进行验证, 假设该地区风电装机容量为200 MW, 50 000辆电动汽车均可参与调度。火电机组相关数据参考文献<citation id="210" type="reference">[<a class="sup">23</a>]</citation>, 具体参数见附录A表A1。附录A表A2列出了以下相关参数, 其中火电机组单位电量碳排放因子可参考文献<citation id="211" type="reference">[<a class="sup">20</a>]</citation>, 碳排放配额分配系数参考国家公布的“区域电网基准线排放因子”<citation id="212" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 电动汽车相关参数直接选取文献<citation id="213" type="reference">[<a class="sup">5</a>]</citation>中的有关参数, 电价制度参考江苏火电上网电价和居民峰谷电价, 碳配额价格取0.25元/kg<citation id="214" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 单位煤价格取标准价格800元/t, <i>R</i><sub><i>t</i></sub>取负荷的10%, 燃油汽车行驶单位里程碳排放取排量1.6 L的燃油汽车碳排放量, 假设电动汽车消耗1 kW·h电量可行驶5 km。</p>
                </div>
                <div class="p1">
                    <p id="155">风电出力预测曲线和用户典型常规负荷曲线分别见附录A图A1和图A2。考虑电动汽车自主充电时, 其开始充电时刻、初始荷电状态 (SOC) 、目标SOC均满足正态分布, 电动汽车采用恒功率充电, 使用蒙特卡洛仿真产生电动汽车无序充电场景, 其充电负荷曲线见附录A图A3。根据电动汽车无序充电时的充电负荷曲线, 可以求得电动汽车的充电需求<i>P</i><sub>n</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2</b> 考虑碳配额的优化调度结果</h4>
                <div class="p1">
                    <p id="157">考虑下列两个场景:场景1为目标函数中不考虑电动汽车碳减排效益的经济调度;场景2为目标函数中考虑电动汽车碳配额的经济环境调度。</p>
                </div>
                <div class="p1">
                    <p id="158">定义等效负荷<i>P</i><sub>e</sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">使用改进多目标粒子群算法对模型进行求解后, 得到两个场景下的等效负荷曲线、风电出力以及电动汽车充电负荷曲线如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="161">在目标函数不考虑电动汽车减排效益时, 由于分时电价的引导, 电动汽车集中在电价较低的时段充电, 在风电出力较多但电价较高的时段15～21, 电动汽车充电负荷较低, 而在风电出力较低的时段22～24增加了电动汽车充电负荷, 导致等效负荷形成了新的高峰, 拉大了峰谷差, 增加了火电调度压力。</p>
                </div>
                <div class="p1">
                    <p id="162">在目标函数考虑电动汽车碳配额的收益时, 等效负荷曲线较为平整, 电动汽车不仅仅选择在电价较低时段充电, 也会在风电相对出力较多的时段增多充电, 集中体现在时段12～19, 与场景1形成了鲜明的对比。在碳交易和碳配额机制的引导下, 电动汽车充电负荷的分布更为平均。电动汽车充电获取的碳配额与风电有直接联系, 在优化后电动汽车充电更多与风电协同, 也导致风电出力曲线发生了一定变化。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同场景下的调度曲线对比" src="Detail/GetImg?filename=images/DLXT201916006_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同场景下的调度曲线对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comparison of scheduling curves in different scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="164">为了衡量调度模式的差异, 除目标函数外, 本文另选取了4个指标对调度结果进行评价和比较。4个指标分别为:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>D</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>E</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>J</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>D</i><sub>th</sub>, <i>K</i><sub>ev</sub>, <i>J</i><sub>ev</sub>, <i>U</i><sub>wt</sub>分别为火电机组总碳排放量、电动汽车充电的单位电量成本、电动汽车的减排量 (即碳配额总量) 和风电利用率;<i>P</i><sub>w, <i>t</i></sub>和<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段的风电出力及其最大值。</p>
                </div>
                <div class="p1">
                    <p id="168">用<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow><mtext>r</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>来表示火电收益以及电动汽车用户减去碳配额收益后的单位电量成本。得到的结果如表1所示。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表1 场景1和2的调度结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Scheduling results of scenarios 1 and 2</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td>场景</td><td><i>D</i><sub>th</sub>/<br />t</td><td><i>P</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow><mtext>r</mtext></msubsup></mrow></math>/<br />万元</td><td><i>U</i><sub>wt</sub>/<br />%</td><td><i>K</i><sub>ev</sub>/ (元·<br /> (kW·h) <sup>-1</sup>) </td><td><i>P</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mtext>c</mtext></msubsup></mrow></math>/ (元·<br /> (kW·h) <sup>-1</sup>) </td><td><i>J</i><sub>ev</sub>/t</td></tr><tr><td>1</td><td>526.18</td><td>51.28</td><td>56.7</td><td>0.310</td><td>0.244</td><td>218</td></tr><tr><td><br />2</td><td>511.35</td><td>51.13</td><td>59.1</td><td>0.321</td><td>0.237</td><td>316</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="172">经济效益方面, 对比场景1和场景2, 在调度时考虑了电动汽车参与碳交易时, 基本维持了火电机组的利润。电动汽车方面, 虽然场景2中的电动汽车自身充电成本略有提高, 但是由于电动汽车的减排量提升, 其获得的碳配额收益远高于场景1, 所以其最终的充电总成本降低, 即单位电量成本降低。此外, 由于电动汽车会选择在风电出力多的情况下充电来达到减排获得碳配额收益的目的, 提高了风电的利用率, 由数据可以看出, 风电利用率提高了4.3%, 提高了风电侧的利益。环境效益方面, 在赋予电动汽车碳配额考虑电动汽车参与碳交易后, 电动汽车的减排量大幅增加, 提升了45%。考虑电动汽车参与碳交易后, 在节能减排方面具有明显的优势。</p>
                </div>
                <div class="p1">
                    <p id="173">由此可见, 随着电动汽车碳配额的引入, 电动汽车会倾向于选择风电占比较多的时段进行充电, 降低了火电在电动汽车充电电量中的占比, 提高了电动汽车的减排效益, 在减排量得到大幅提升的同时也降低了电动汽车充电成本, 增加了用户参与调度的积极性。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>4.3</b> 碳配额价格对调度的影响</h4>
                <div class="p1">
                    <p id="175">本文对价格机制对调度的影响做了相关探讨, 将碳配额价格提高20%, 调整为0.3元/kg, 得到调度后电动汽车充电负荷与基础碳价时的对比如图2所示。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同碳配额价格下的电动汽车充电负荷" src="Detail/GetImg?filename=images/DLXT201916006_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同碳配额价格下的电动汽车充电负荷</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Charging load of electric vehicles with different carbon quota prices</b></p>

                </div>
                <div class="p1">
                    <p id="177">碳配额价格提升后, 在时段1, 2, 4, 15～22等, 由于风电出力相对较多, 相比碳价为0.25元/kg时, 电动汽车在该时段充电能获得更大收益, 所以充电负荷有明显增加。相反在时段3等, 参照附录A图A1, 风电预测的最大出力较少, 由于碳配额的引入以及碳价的提高, 电动汽车会尽量选择在碳配额收益大的时段充电, 所以该时段充电负荷有所下降。</p>
                </div>
                <div class="p1">
                    <p id="178">碳配额价格提升后, 电动汽车减排量达到373.3 t, 充电成本为0.204元/ (kW·h) , 风电利用率为73.7%。对比相关指标, 电动汽车碳减排量相比碳价为0.25元/kg时提升了18.1%, 充电成本也因为碳交易可以获得更多收入而降低了13.9%, 同时风电利用率提高了8.1%。可以发现碳价的提升有助于电动汽车的碳配额发挥更大效益, 政策制定者可以适当放开碳交易价格, 使其发挥更好的作用。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>4.4</b> 风电装机容量对调度的影响</h4>
                <div class="p1">
                    <p id="180">由于新能源容量和发电量在电动汽车充电的经济环境调度中起着重要的作用, 下面分析风电容量对于电动汽车充电调度的影响。</p>
                </div>
                <div class="p1">
                    <p id="181">不同风电装机容量对电动汽车单位电量成本、碳减排效益以及风电利用率的影响如图3所示。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同风电装机容量的调度结果" src="Detail/GetImg?filename=images/DLXT201916006_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同风电装机容量的调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Scheduling results for different installed capacities of wind power</b></p>

                </div>
                <div class="p1">
                    <p id="183">由图3可以看出, 增大风电装机容量后, 电动汽车充电过程可以利用的风电增多, 碳减排量将大幅提升, 随之充电成本也能进一步降低。可见引入碳配额后, 风电容量的提升有助于电动汽车更积极地参与碳交易, 发挥其减排性。但由于电动汽车充电需求有限, 当风电装机容量过大时, 电动汽车消纳风电能力趋于饱和, 充电成本会趋于下限, 风电的利用率也会得不到保障。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>4.5</b> 可调度的电动汽车数量对调度的影响</h4>
                <div class="p1">
                    <p id="185">在对电动汽车的调度中, 能够响应电网调度的电动汽车数量对调度结果的优劣有着重要影响, 图4为改变可调度电动汽车数量后, 调度关键指标的变化情况。</p>
                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同可调度电动汽车数量的调度结果" src="Detail/GetImg?filename=images/DLXT201916006_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同可调度电动汽车数量的调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Scheduling results for different numbers of dispatchable electric vehicles</b></p>

                </div>
                <div class="p1">
                    <p id="187">由图4可以看出, 参与碳交易市场的电动汽车数量增多时, 碳减排效益也会随之提升。但是碳配额的获取和风电容量的占比有关, 由于风电容量一定, 电动汽车可以获取的碳配额收益存在上限, 所以当可调度的电动汽车数量超过4万辆且进一步增加时, 单位充电成本反而提高。结果和4.4节有相通之处, 因此, 清洁能源和电动汽车需要同步发展以充分发挥两者的效益。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="189">1) 当赋予电动汽车碳配额, 电动汽车参与到碳交易市场中后, 一方面能进一步降低电动汽车的充电成本, 提高用户充电的积极性, 另一方面, 碳配额的引入能让电动汽车主动参与新能源的消纳, 充分发挥电动汽车的低碳优势。</p>
                </div>
                <div class="p1">
                    <p id="190">2) 新能源的利用率与电动汽车的碳减排效益息息相关, 并且都有边际点。因此, 在一定区域内, 清洁能源和电动汽车的同步发展是需要考虑的重要问题, 不可偏颇。</p>
                </div>
                <div class="p1">
                    <p id="191">3) 本文直接设定了参与调度的电动汽车数量, 并且都是从宏观角度处理电动汽车。关于电动汽车对调度的响应度模型, 如何处理微观电动汽车与宏观不同步问题, 本文没有深入分析, 需要在今后的工作中进一步探讨。</p>
                </div>
                <div class="p1">
                    <p id="192">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag">附录A</h3>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电出力预测曲线" src="Detail/GetImg?filename=images/DLXT201916006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电出力预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Prediction output curve of wind power</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2用户常规负荷曲线" src="Detail/GetImg?filename=images/DLXT201916006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2用户常规负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Routine load curve of users</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3电动汽车无序充电时负荷曲线" src="Detail/GetImg?filename=images/DLXT201916006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3电动汽车无序充电时负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Load curve of electric vehicle during disordered charging</p>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A1火电机组参数
                                                    <br />
                                                Table A1 Thermal power unit parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1火电机组参数" src="Detail/GetImg?filename=images/DLXT201916006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A2相关参数
                                                    <br />
                                                Table A2 Related parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2相关参数" src="Detail/GetImg?filename=images/DLXT201916006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201619017&amp;v=MTU4OTRqbFZyckpJU3JCZmJHNEg5Zk5wbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 卢志刚, 姜春光, 李学平, 等.清洁能源与电动汽车充电站协调投资的低碳效益分析[J].电工技术学报, 2016, 31 (19) :163-170.LU Zhigang, JIANG Chunguang, LI Xueping, et al.Low-carbon benefit analysis on coordinating investment for clean energy and electric vehicle charging stations[J].Transactions of China Electrotechnical Society, 2016, 31 (19) :163-170.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200916007&amp;v=MzA2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVNIVGVyRzRIdGpOcVk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈启鑫, 周天睿, 康重庆, 等.节能发电调度的低碳化效益评估模型及其应用[J].电力系统自动化, 2009, 33 (16) :24-29.CHEN Qixin, ZHOU Tianrui, KANG Chongqing, et al.An assessment model of low-carbon effect and its application to energy saving based generation dispatching[J].Automation of Electric Power Systems, 2009, 33 (16) :24-29.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal strategy to support the development of charging infrastructure for electric vehicles towards low carbon emissions">

                                <b>[3]</b> YAMASHITA D, NIIMURA T.Optimal strategy to support the development of charging infrastructure for electric vehicles towards low carbon emissions[C]// IEEE Power &amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-7.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204002&amp;v=MDg5NzdCdEdGckNVUjdxZlp1WnNGeWpsVnJySlB5clBiYkc0SDlQTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114004&amp;v=MTQ5MjZxZlp1WnNGeWpsVnJySklTSFRlckc0SDlETnE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 于大洋, 宋曙光, 张波, 等.区域电网电动汽车充电与风电协同调度的分析[J].电力系统自动化, 2011, 35 (14) :25-29.YU Dayang, SONG Shuguang, ZHANG Bo, et al.Synergistic dispatch of PEVs charging and wind power in Chinese regional power grids[J].Automation of Electric Power Systems, 2011, 35 (14) :25-29.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal operation of plug-in electric vehicles in power systems with high wind power penetrations">

                                <b>[6]</b> HU W, SU C, CHEN Z, et al.Optimal operation of plug-in electric vehicles in power systems with high wind power penetrations[J].IEEE Transactions on Sustainable Energy, 2013, 4 (3) :577-585.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=MDA2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU0hUZXJHNEg5Yk5xWTlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MTM2MzQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVNIVGVyRzRIOWJNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孙国强, 袁智, 耿天翔, 等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化, 2017, 41 (6) :44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang, YUAN Zhi, GENG Tianxiang, et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (6) :44-50.DOI:10.7500/AEPS 20160523001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702014&amp;v=MDYzMDBJU0hUZXJHNEg5Yk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZycko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-92.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedule ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-92.DOI:10.7500/AEPS 20160323006.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Scheduling of Vehicle-to-Grid Energy and Ancillary Services">

                                <b>[10]</b> SORTOMME E, EL-SHARKAWI M A.Optimal scheduling of vehicle-to-grid energy and ancillary services[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :351-359.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524004&amp;v=MjUyNjF5clBiYkc0SDlUT3E0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 项顶, 胡泽春, 宋永华, 等.通过电动汽车与电网互动减少弃风的商业模式与日前优化调度策略[J].中国电机工程学报, 2015, 35 (24) :6293-6303.XIANG Ding, HU Zechun, SONG Yonghua, et al.Business model and day-ahead dispatch strategy to reduce wind power curtailment through vehicle-to-grid[J].Proceedings of the CSEE, 2015, 35 (24) :6293-6303.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201210004&amp;v=MTQyODFTSFRlckc0SDlQTnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 于大洋, 黄海丽, 雷鸣, 等.电动汽车充电与风电协同调度的碳减排效益分析[J].电力系统自动化, 2014, 38 (20) :40-45.YU Dayang, HUANG Haili, LEI Ming, et al.CO<sub>2</sub> reduction benefit by coordinated dispatch of electric vehicle charging and wind power[J].Automation of Electric Power Systems, 2014, 38 (20) :40-45.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201601018&amp;v=MTIxNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySkxTL1BZckc0SDlmTXJvOUViSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈俐, 彭道鑫, 张翔宇, 等.计及碳排放权交易与需求响应的风电并网调度优化模型[J].华北电力大学学报, 2016, 43 (1) :104-110.CHEN Li, PENG Daoxin, ZHANG Xiangyu, et al.Scheduling optimization model of wind farm integrated system with demand response and carbon emission trading[J].Journal of North China Electric Power University, 2016, 43 (1) :104-110.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201709010&amp;v=Mjg4MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySklTSEJmYkc0SDliTXBvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘祚宇, 齐峰, 文福拴, 等.含电动汽车虚拟电厂参与碳交易时的经济与环境调度[J].电力建设, 2017, 38 (9) :45-52.LIU Zuoyu, QI Feng, WEN Fushuan, et al.Economic and environmental dispatching in electric vehicles embedded virtual power plants with participation in carbon trading[J].Electric Power Construction, 2017, 38 (9) :45-52.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411006&amp;v=MTk3NDZHNEg5WE5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 魏大钧, 张承慧, 孙波.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术, 2014, 38 (11) :2972-2977.WEI Dajun, ZHANG Chenghui, SUN Bo, et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology, 2014, 38 (11) :2972-2977.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402002&amp;v=MjAwNzZxQnRHRnJDVVI3cWZadVpzRnlqbFZyckpJU0hSZmJHNEg5WE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 高亚静, 王辰, 吕孟扩, 等.计及车主满意度的电动汽车最优峰谷分时电价模型[J].电力自动化设备, 2014, 34 (2) :8-12.GAO Yajing, WANG Chen, LÜ Mengkuo, et al.Optimal time-of-use price model considering satisfaction degree of electric vehicle owners[J].Electric Power Automation Equipment, 2014, 34 (2) :8-12.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MjUwMzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWcnJKSVNIVGVyRzRIOWZOcW85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-15.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-15.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310003&amp;v=MDM2MTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySklUckJmYkc0SDlMTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张晓辉, 闫柯柯, 卢志刚, 等.基于碳交易的含风电系统低碳经济调度[J].电网技术, 2013, 37 (10) :2697-2704.ZHANG Xiaohui, YAN Keke, LU Zhigang, et al.Carbon trading based low-carbon economic dispatching for power grid integrated with wind power system[J].Power System Technology, 2013, 37 (10) :2697-2704.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417017&amp;v=MDQzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySklTSFRlckc0SDlYTnFJOUVZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408015&amp;v=MzIxNTdyckpJVHJCZmJHNEg5WE1wNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张程飞, 袁越, 张新松, 等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术, 2014, 38 (8) :2114-2120.ZHANG Chengfei, YUAN Yue, ZHANG Xinsong, et al.Day-ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology, 2014, 38 (8) :2114-2120.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201020006&amp;v=MjgyNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVnJySklTSFRlckc0SDlIT3I0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 赵俊华, 文福拴, 薛禹胜, 等.计及电动汽车和风电出力不确定性的随机经济调度[J].电力系统自动化, 2010, 34 (20) :22-29.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Power system stochastic economic dispatch considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2010, 34 (20) :22-29.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJK201011022&amp;v=Mjk4NjU3cWZadVpzRnlqbFZyckpMejdCWmJHNEg5SE5ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 裴胜玉, 周永权.基于Pareto最优解集的多目标粒子群优化算法[J].计算机工程与科学, 2010, 32 (11) :85-88.PEI Shengyu, ZHOU Yongquan.A multi-objective particle swarm algorithm based on the Pareto optimization solution set[J].Computer Engineering and Science, 2010, 32 (11) :85-88.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel approach for unit commitment problem via an effective hybrid particle swarm optimization">

                                <b>[23]</b> TING T O, RAO M V C, LOO C K.A novel approach for unit commitment problem via an effective hybrid particle swarm optimization[J].IEEE Transactions on Power Systems, 2006, 21 (1) :411-418.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 国家发展和改革委员会应对气候变化司.2015中国区域电网基准线排放因子[R/OL].[2017-03-06].http://www.tanpaifang.com/download/China%20’s%20regional%20power%20grid%20baseline%20emissions%20factor%202015.pdf.Climate Change Division of National Development and Reform Commission.China regional grid baseline emission factor of 2015[R/OL].[2017-03-06].http://www.tanpaifang.com/download/China%20's%20regional%20power%20grid%20baseline%20emissions%20factor%202015.pdf.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916006" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916006&amp;v=Mjk2NDZHNEg5ak5xWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZyM0FJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

