

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136468958225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916007%26RESULT%3d1%26SIGN%3dRwDFBBKc%252bTdcoSxyS5LatDrKcZk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916007&amp;v=MTY5NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWNzdKSVNIVGVyRzRIOWpOcVk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#37" data-title="&lt;b&gt;1 风火打捆直流孤岛系统的短路比&lt;/b&gt; "><b>1 风火打捆直流孤岛系统的短路比</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#38" data-title="&lt;b&gt;1.1&lt;/b&gt; 理论分析"><b>1.1</b> 理论分析</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;1.2&lt;/b&gt; 仿真验证"><b>1.2</b> 仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;2&lt;/b&gt; 临界稳定短路比的仿真分析 "><b>2</b> 临界稳定短路比的仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;3&lt;/b&gt; 极限风电渗透率的简易计算法 "><b>3</b> 极限风电渗透率的简易计算法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;图1 风火打捆直流孤岛送出系统短路计算等值模型&lt;/b&gt;"><b>图1 风火打捆直流孤岛送出系统短路计算等值模型</b></a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;表1 不同风电渗透率时火电和风电的平均计算电抗&lt;/b&gt;"><b>表1 不同风电渗透率时火电和风电的平均计算电抗</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图2 短路比理论计算值和仿真计算值对比图&lt;/b&gt;"><b>图2 短路比理论计算值和仿真计算值对比图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;表2 各种组合情况下系统稳定仿真结果&lt;/b&gt;"><b>表2 各种组合情况下系统稳定仿真结果</b></a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;表3 不同本地负荷比例&lt;i&gt;k&lt;/i&gt;时送端系统临界风电比例&lt;/b&gt;"><b>表3 不同本地负荷比例<i>k</i>时送端系统临界风电比例</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 临界稳定短路比理论计算值和仿真计算值拟合曲线&lt;/b&gt;"><b>图3 临界稳定短路比理论计算值和仿真计算值拟合曲线</b></a></li>
                                                <li><a href="#133" data-title="图A1能源基地风火打捆孤岛直流外送系统地理接线图">图A1能源基地风火打捆孤岛直流外送系统地理接线图</a></li>
                                                <li><a href="#134" data-title="图A2本地负荷15%单相短路时换流母线处电压波动情况">图A2本地负荷15%单相短路时换流母线处电压波动情况</a></li>
                                                <li><a href="#135" data-title="图A3本地负荷45%三相短路时换流母线处电压波动情况">图A3本地负荷45%三相短路时换流母线处电压波动情况</a></li>
                                                <li><a href="#136" data-title="表A1不同的本地负荷比例和不同风电渗透率的短路比的理论计算值">表A1不同的本地负荷比例和不同风电渗透率的短路比的理论计算值</a></li>
                                                <li><a href="#137" data-title="表A2不同的本地负荷比例和不同风电渗透率的短路比仿真计算数值">表A2不同的本地负荷比例和不同风电渗透率的短路比仿真计算数值</a></li>
                                                <li><a href="#138" data-title="表A3不同本地负荷比例情况下的稳定短路比">表A3不同本地负荷比例情况下的稳定短路比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="185">


                                    <a id="bibliography_1" title="马英浩, 谢开贵, 杨贺钧, 等.基于LCC的风火电打捆发电系统多阶段优化规划模型[J].电力系统自动化, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007.MA Yinghao, XIE Kaigui, YANG Hejun, et al.LCC based multi-period optimal planning model of bundled wind-thermal generation system[J].Automation of Electric Power Systems, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721011&amp;v=MTgzMDk5Yk9ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        马英浩, 谢开贵, 杨贺钧, 等.基于LCC的风火电打捆发电系统多阶段优化规划模型[J].电力系统自动化, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007.MA Yinghao, XIE Kaigui, YANG Hejun, et al.LCC based multi-period optimal planning model of bundled wind-thermal generation system[J].Automation of Electric Power Systems, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_2" title="温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DCgrid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MDYwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SlB5clBiYkc0SDlQTnJJOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DCgrid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12.
                                    </a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_3" title="舒印彪.中国直流输电的现状及展望[J].高电压技术, 2005, 30 (11) :1-2.SHU Yinbiao.Present status and prospect of HVDCtransmission in China[J].High Voltage Engineering, 2005, 30 (11) :1-2." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200411000&amp;v=MDMyNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SklpblNaTEc0SHRYTnJvOUZaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        舒印彪.中国直流输电的现状及展望[J].高电压技术, 2005, 30 (11) :1-2.SHU Yinbiao.Present status and prospect of HVDCtransmission in China[J].High Voltage Engineering, 2005, 30 (11) :1-2.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_4" title="郭小江, 郭剑波, 王成山.考虑直流输电系统外特性影响的多直流馈入短路比实用计算方法[J].中国电机工程学报, 2015, 35 (9) :2143-2151.GUO Xiaojiang, GUO Jianbo, WANG Chengshan.Practical calculation method for multi-infeed short circuit ratio influenced by characteristics of external characteristics of DC system[J].Proceedings of the CSEE, 2015, 35 (9) :2143-2151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509006&amp;v=MTE3NTc3N0pQeXJQYmJHNEg5VE1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        郭小江, 郭剑波, 王成山.考虑直流输电系统外特性影响的多直流馈入短路比实用计算方法[J].中国电机工程学报, 2015, 35 (9) :2143-2151.GUO Xiaojiang, GUO Jianbo, WANG Chengshan.Practical calculation method for multi-infeed short circuit ratio influenced by characteristics of external characteristics of DC system[J].Proceedings of the CSEE, 2015, 35 (9) :2143-2151.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_5" title="洪潮, 饶宏.多馈入直流系统的量化分析指标及其应用[J].南方电网技术, 2008, 2 (4) :37-41.HONG Chao, RAO Hong.The index parameters for analyzing multi-infeed HVDC systems and their applications[J].Southern Power System Technology, 2008, 2 (4) :37-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW200804013&amp;v=MzAzMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3Skt5dlBlYkc0SHRuTXE0OUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        洪潮, 饶宏.多馈入直流系统的量化分析指标及其应用[J].南方电网技术, 2008, 2 (4) :37-41.HONG Chao, RAO Hong.The index parameters for analyzing multi-infeed HVDC systems and their applications[J].Southern Power System Technology, 2008, 2 (4) :37-41.
                                    </a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                    王鹏飞, 张英敏, 李兴源, 等.基于无功有效短路比的交直流交互影响分析[J].电力系统保护与控制, 2012, 40 (6) :74-78.WANG Pengfei, ZHANG Yingmin, LI Xingyuan, et al.Interaction analysis of AC/DC systems based on multi-infeed effective short circuit ratio[J].Power System Protection and Control, 2012, 40 (6) :74-78.</a>
                                </li>
                                <li id="197">


                                    <a id="bibliography_7" title="金小明, 周保荣, 管霖, 等.多馈入直流交互影响强度的评估指标[J].电力系统自动化, 2009, 33 (15) :98-102.JIN Xiaoming, ZHOU Baorong, GUAN Lin, et al.HVDC-interaction-strength index for the multi-infeed-HVDC power system[J].Automation of Electric Power Systems, 2009, 33 (15) :98-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915022&amp;v=MTk1NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWNzdKSVNIVGVyRzRIdGpOcW85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        金小明, 周保荣, 管霖, 等.多馈入直流交互影响强度的评估指标[J].电力系统自动化, 2009, 33 (15) :98-102.JIN Xiaoming, ZHOU Baorong, GUAN Lin, et al.HVDC-interaction-strength index for the multi-infeed-HVDC power system[J].Automation of Electric Power Systems, 2009, 33 (15) :98-102.
                                    </a>
                                </li>
                                <li id="199">


                                    <a id="bibliography_8" title="王康, 刘崇茹, 韩民晓, 等.兼顾稳定性与经济性的交直流系统直流落点选择方法[J].电力系统自动化, 2011, 35 (24) :73-78.WANG Kang, LIU Chongru, HAN Minxiao, et al.A method of selecting DC links termination at AC locations considering stability and economy at once[J].Automation of Electric Power Systems, 2011, 35 (24) :73-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124016&amp;v=MjQ1MjJDVVI3cWZadVpzRnlqbFY3N0pJU0hUZXJHNEg5RE9xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        王康, 刘崇茹, 韩民晓, 等.兼顾稳定性与经济性的交直流系统直流落点选择方法[J].电力系统自动化, 2011, 35 (24) :73-78.WANG Kang, LIU Chongru, HAN Minxiao, et al.A method of selecting DC links termination at AC locations considering stability and economy at once[J].Automation of Electric Power Systems, 2011, 35 (24) :73-78.
                                    </a>
                                </li>
                                <li id="201">


                                    <a id="bibliography_9" title="王鹏飞, 张英敏, 李兴源, 等.基于无功有效短路比的交直流交互影响分析[J].电力系统保护与控制, 2012, 40 (6) :74-78.WANG Pengfei, ZHANG Yingmin, LI Xingyuan, et al.Interaction analysis of AC/DC systems based on multi-infeed effective short circuit ratio[J].Power System Protection and Control, 2012, 40 (6) :74-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201206017&amp;v=MTQ2MzVsVjc3Skx5bmFlYkc0SDlQTXFZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王鹏飞, 张英敏, 李兴源, 等.基于无功有效短路比的交直流交互影响分析[J].电力系统保护与控制, 2012, 40 (6) :74-78.WANG Pengfei, ZHANG Yingmin, LI Xingyuan, et al.Interaction analysis of AC/DC systems based on multi-infeed effective short circuit ratio[J].Power System Protection and Control, 2012, 40 (6) :74-78.
                                    </a>
                                </li>
                                <li id="203">


                                    <a id="bibliography_10" title="李欣蔚, 刘崇茹, 韩玉蓉, 等.送端系统对交直流系统输送功率极限的影响[J].电力系统自动化, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001.LI Xinwei, LIU Chongru, HAN Yurong, et al.Effect of sending-end system on maximum transmission power of AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717015&amp;v=MTQ1MjBJU0hUZXJHNEg5Yk5xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        李欣蔚, 刘崇茹, 韩玉蓉, 等.送端系统对交直流系统输送功率极限的影响[J].电力系统自动化, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001.LI Xinwei, LIU Chongru, HAN Yurong, et al.Effect of sending-end system on maximum transmission power of AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001.
                                    </a>
                                </li>
                                <li id="205">


                                    <a id="bibliography_11" title="郭小江, 郭强, 马世英, 等.直流孤岛送电系统的系统接入技术要求研究[J].中国电机工程学报, 2012, 32 (34) :42-49.GUO Xiaojiang, GUO Qiang, MA Shiying, et al.Research on system interconnection requirements of DC island sending systems[J].Proceedings of the CSEE, 2012, 32 (34) :42-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201234007&amp;v=MDE1MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SlB5clBiYkc0SDlQUHE0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        郭小江, 郭强, 马世英, 等.直流孤岛送电系统的系统接入技术要求研究[J].中国电机工程学报, 2012, 32 (34) :42-49.GUO Xiaojiang, GUO Qiang, MA Shiying, et al.Research on system interconnection requirements of DC island sending systems[J].Proceedings of the CSEE, 2012, 32 (34) :42-49.
                                    </a>
                                </li>
                                <li id="207">


                                    <a id="bibliography_12" title="王伟胜, 冯双磊, 张义斌.风电场最大装机容量和电网短路容量的关系[J].国际电力, 2005, 9 (2) :31-34.WANG Weisheng, FENG Shuanglei, ZHANG Yibin.The relationship between wind farm maximum capacity and shortcircuit capacity of the power grid[J].International Electric Power for China, 2005, 9 (2) :31-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJDL200502013&amp;v=MTE3MTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SklpZlBZckc0SHRUTXJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        王伟胜, 冯双磊, 张义斌.风电场最大装机容量和电网短路容量的关系[J].国际电力, 2005, 9 (2) :31-34.WANG Weisheng, FENG Shuanglei, ZHANG Yibin.The relationship between wind farm maximum capacity and shortcircuit capacity of the power grid[J].International Electric Power for China, 2005, 9 (2) :31-34.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_13" title="邢鲁华, 陈青, 吴长静, 等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术, 2013, 37 (4) :1121-1127.XING Luhua, CHEN Qing, WU Changjing, et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology, 2013, 37 (4) :1121-1127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304036&amp;v=MjgyMDk5TE1xNDlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0pJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        邢鲁华, 陈青, 吴长静, 等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术, 2013, 37 (4) :1121-1127.XING Luhua, CHEN Qing, WU Changjing, et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology, 2013, 37 (4) :1121-1127.
                                    </a>
                                </li>
                                <li id="211">


                                    <a id="bibliography_14" title="翟佳俊, 张步涵, 谢光龙, 等.基于撬棒保护的双馈风电机组三相对称短路电流特性[J].电力系统自动化, 2013, 37 (3) :18-23.ZHAI Jiajun, ZHANG Buhan, XIE Guanglong, et al.Threephase symmetrical short-circuit current characteristics analysis of wind turbine driven DFIG with crowbar protection[J].Automation of Electric Power Systems, 2013, 37 (3) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201303005&amp;v=MDQ2MTZWNzdKSVNIVGVyRzRIOUxNckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        翟佳俊, 张步涵, 谢光龙, 等.基于撬棒保护的双馈风电机组三相对称短路电流特性[J].电力系统自动化, 2013, 37 (3) :18-23.ZHAI Jiajun, ZHANG Buhan, XIE Guanglong, et al.Threephase symmetrical short-circuit current characteristics analysis of wind turbine driven DFIG with crowbar protection[J].Automation of Electric Power Systems, 2013, 37 (3) :18-23.
                                    </a>
                                </li>
                                <li id="213">


                                    <a id="bibliography_15" title="辛焕海, 董炜, 袁小明, 等.电力电子多馈入电力系统的广义短路比[J].中国电机工程学报, 2016, 36 (22) :6013-6027XIN Huanhai, DONG Wei, YUAN Xiaoming, et al.Generalized short circuit ratio for multi power electronic based devices infeed to power systems[J].Proceedings of the CSEE, 2016, 36 (22) :6013-6027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622001&amp;v=MDQzNzg3SlB5clBiYkc0SDlmT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        辛焕海, 董炜, 袁小明, 等.电力电子多馈入电力系统的广义短路比[J].中国电机工程学报, 2016, 36 (22) :6013-6027XIN Huanhai, DONG Wei, YUAN Xiaoming, et al.Generalized short circuit ratio for multi power electronic based devices infeed to power systems[J].Proceedings of the CSEE, 2016, 36 (22) :6013-6027.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),52-60 DOI:10.7500/AEPS20180511002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">风火打捆直流外送系统中极限风电渗透率的计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B5%B7%E6%B3%A2&amp;code=11482717&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张海波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%90%B3%E9%9B%85&amp;code=42446991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张琳雅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%8B%E7%BB%B4%E5%8B%87&amp;code=29021559&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒋维勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室华北电力大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%85%AC%E5%8F%B8&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力公司检修公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%8C%97%E4%BA%AC%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0291440&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网北京经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为在规划时有效评估风火打捆高压直流外送系统的电压稳定性并确定满足电压稳定要求的风电渗透率上限, 推导了计及能源基地风火电占比以及本地负荷占比影响的风火打捆直流外送系统的短路比指标。首先, 利用PSCAD/EMTDC软件搭建了风火打捆直流孤岛外送系统的电磁暂态仿真模型, 通过设置换流母线短路故障, 验证了风火孤岛直流外送系统短路比计算公式的正确性。然后, 分别设置不同的本地负荷比例、风电渗透率、故障类型以及故障发生位置等情况进行仿真, 确定了故障扰动情况下风火孤岛直流外送系统电压失稳所对应的临界短路比。最后, 总结提出了适用于远景规划的计算风火打捆孤岛直流外送系统的极限风电渗透率的简易实用的方法。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%81%AB%E6%89%93%E6%8D%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风火打捆;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%AD%E8%B7%AF%E6%AF%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">短路比;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%AD%A4%E5%B2%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流孤岛;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%AC%E5%9C%B0%E8%B4%9F%E8%8D%B7%E6%AF%94%E4%BE%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">本地负荷比例;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B8%97%E9%80%8F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电渗透率;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张海波 (1975—) , 男, 通信作者, 博士, 教授, 主要研究方向:电力系统调度自动化、电力系统仿真分析与控制。E-mail:zhb@ncepu.edu.cn;
                                </span>
                                <span>
                                    张琳雅 (1992—) , 女, 硕士研究生, 主要研究方向:风火打捆直流外送系统规划。E-mail:jiangxiaoyume@163.com;
                                </span>
                                <span>
                                    蒋维勇 (1979—) , 男, 博士, 高级工程师, 主要研究方向:高压直流输电系统设计、交直流系统安全稳定分析。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777069);</span>
                                <span>国家电网公司科技项目 (5230HQ16000A);</span>
                    </p>
            </div>
                    <h1><b>Calculation Method for Maximum Penetration Ratio of Wind Power in Wind-thermal-bundled HVDC Sending System</b></h1>
                    <h2>
                    <span>ZHANG Haibo</span>
                    <span>ZHANG Linya</span>
                    <span>JIANG Weiyong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources, North China Electric Power University</span>
                    <span>State Grid Tianjin Maintenance Company</span>
                    <span>State Grid Economic and Technological Research Institute Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to effectively evaluate the voltage stability of the wind-thermal-bundled high voltage direct current (HVDC) sending system and determine the upper limit of penetration ratio of wind power that satisfies voltage stability, the short-circuit ratio index of wind-thermal-bundled HVDC sending system is deduced, and the influence of ratios of wind/thermal power and ratios of local load are taken into account. Firstly, the electromagnetic transient simulated model of wind-thermal-bundled HVDC sending system is established by PSCAD/EMTDC. The correctness of the short-circuit ratio formula is verified by setting short-circuit fault of the commutating bus. Then, the simulations are carried out by setting different local load ratios, wind power permeabilities, fault types and fault locations, and the critical short-circuit ratio of wind-thermal-bundled HVDC sending system that meets voltage stability is determined. In the end, a simple and practical method for calculating the maximum penetration ratio of wind power for wind-thermal-bundled island DC sending system which is applicable to long-term planning is summarized.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind-thermal-bundled&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind-thermal-bundled;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=short-circuit%20ratio&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">short-circuit ratio;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20island&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current island;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ratios%20of%20local%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ratios of local load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20permeability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power permeability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777069);</span>
                                <span>State Grid Corporation of China (No.5230 HQ16000 A);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">中国规划中的千万千瓦级风电基地多分布在西北地区, 且多以风火打捆直流外送的方式送至东部负荷中心, 由于西北电网网架薄弱, 还存在着新能源基地风火孤岛直流外送的可能。在规划中如何有效评估能源基地风火电的极限配置比例一直是一个难题<citation id="215" type="reference"><link href="185" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="34">在理论研究和工程应用中, 通常采用短路比指标来刻画交流、直流系统之间的相对强度<citation id="221" type="reference"><link href="187" rel="bibliography" /><link href="189" rel="bibliography" /><link href="191" rel="bibliography" /><link href="193" rel="bibliography" /><link href="195" rel="bibliography" /><link href="197" rel="bibliography" /><link href="199" rel="bibliography" /><link href="201" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 也作为衡量系统电压稳定性的指标。关于此问题, 国内外学者进行了多方面的研究。如通过考虑交直流系统不同运行及无功补偿方式, 提出了多馈入运行短路比和有效短路比指标<citation id="222" type="reference"><link href="191" rel="bibliography" /><link href="193" rel="bibliography" /><link href="195" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>;从暂态电压支撑角度, 探索解决多馈入短路比物理意义不明确的问题<citation id="216" type="reference"><link href="197" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>;文献<citation id="217" type="reference">[<a class="sup">9</a>]</citation>在多馈入直流量化指标基础上, 考虑换流站无功消耗, 定义了无功有效短路比, 并给出利用其判断系统强弱的标准。以上文献大多都是研究直流受端系统, 而用短路比来衡量送端系统电压稳定性水平的研究较少, 其中文献<citation id="218" type="reference">[<a class="sup">10</a>]</citation>通过考虑电流调制裕度和短路比的关系, 给出了能够保证一定功率提升裕度的送端最小短路比;文献<citation id="219" type="reference">[<a class="sup">11</a>]</citation>中系统性地研究了直流孤岛系统接入对短路比的技术要求, 分别考虑了直流送电规模、送端工频过电压、送端系统电压波动等三种情况, 用理论分析方法确定了规划分析中直流送端孤岛系统需满足的最小短路比应为2.6。但该文模型中只考虑了纯火电孤岛直流外送的情况, 也未涉及风电的极限渗透率。关于风电极限配置容量方面, 文献<citation id="220" type="reference">[<a class="sup">12</a>]</citation>中解释了电网短路容量与风电场最大装机容量的关系。</p>
                </div>
                <div class="p1">
                    <p id="35">现有短路比的定义中大多没有考虑风电对短路比的影响, 当系统中发生短路故障时, 风电机组所提供的短路电流和短路容量不同于火电机组。文献<citation id="223" type="reference">[<a class="sup">13</a>]</citation>提出了含双馈风机系统发生对称短路时的短路电流实用计算方法, 并给出一种计算风机短路电流的等效网络;文献<citation id="224" type="reference">[<a class="sup">14</a>]</citation>分析了装设撬棒保护电路的双馈风机机端三相短路的短路电流特性, 推导了其额定工况下定、转子短路电流的近似求解公式, 给出了一种等效阻抗电压源模型。因文献<citation id="225" type="reference">[<a class="sup">14</a>]</citation>中风电短路电流的计算较为复杂, 本文采用了文献<citation id="226" type="reference">[<a class="sup">13</a>]</citation>中风电机组短路电流实用计算方法。</p>
                </div>
                <div class="p1">
                    <p id="36">在对大型的新能源基地风火打捆直流外送系统进行远景规划时, 由于缺少精确的仿真数据, 往往无法通过常规的仿真分析手段计算出满足系统稳定要求的风电极限配置比例。本文针对此实际需求, 推导了风火打捆直流外送系统短路比计算公式, 并据此提出一种可在规划中确定能源基地风电极限渗透率的简单实用的计算方法。</p>
                </div>
                <h3 id="37" name="37" class="anchor-tag"><b>1 风火打捆直流孤岛系统的短路比</b></h3>
                <h4 class="anchor-tag" id="38" name="38"><b>1.1</b> 理论分析</h4>
                <div class="p1">
                    <p id="39">由交直流系统短路比的定义, 考虑风电短路容量的新能源基地风火打捆直流孤岛外送系统的短路比可定义为<citation id="227" type="reference"><link href="191" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="40"><mathml id="41"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>w</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="42">式中:<i>S</i><sub>AC</sub>为换流母线处短路时的系统短路容量;<i>S</i><sub>ACs</sub>为所有火电机组提供的短路容量;<i>S</i><sub>ACw</sub>为所有风电机组提供的短路容量;<i>P</i><sub>dN</sub>为直流额定传输功率。</p>
                </div>
                <div class="p1">
                    <p id="43">新能源基地风火打捆直流孤岛外送系统的短路计算等值模型如图1所示。</p>
                </div>
                <div class="area_img" id="44">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_044.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风火打捆直流孤岛送出系统短路计算等值模型" src="Detail/GetImg?filename=images/DLXT201916007_044.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风火打捆直流孤岛送出系统短路计算等值模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_044.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent model of short-circuit calculation for wind-thermal-bundled DC island sending system</b></p>

                </div>
                <div class="p1">
                    <p id="45">图1中:<i>X</i><sub>s (1) </sub>至<i>X</i><sub>s (<i>n</i>) </sub>为由各火电机组到换流母线短路点折算至其自身容量基准下的转移计算电抗标幺值;<i>X</i><sub>w (1) </sub>至<i>X</i><sub>w (<i>m</i>) </sub>为各风电机组相对于换流母线短路点的折算至自身容量基准下的转移计算电抗标幺值。</p>
                </div>
                <div class="p1">
                    <p id="46">对于风火打捆直流外送系统, 火电机组大多配建于直流送端近区, 而对于同属于一个风电基地的不同风电场, 虽然地理位置上距离直流换流母线未必完全相等, 但线路距离上的差异不会很大, 又由于风电机组自身的短路等效电抗相对较大, 由于风电场距离差异所带来的影响对风电机组转移电抗的数值不会有太大影响, 因此, 为分析方便, 这里做如下假设。</p>
                </div>
                <div class="p1">
                    <p id="47">1) 假定<i>n</i>台火电机组与短路点之间的转移电抗彼此间近似相等, <i>m</i>台风电机组与短路点之间的转移电抗彼此间近似相等, 即有</p>
                </div>
                <div class="area_img" id="48">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916007_04800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="50">2) 假定各台风电机组容量均相同, 额定容量为<i>S</i><sub>WN</sub>;各台火电同步机组容量相同, 额定容量为<i>S</i><sub>SN</sub>。</p>
                </div>
                <div class="p1">
                    <p id="51">设系统的基准容量为<i>S</i><sub>B</sub>, 归算至系统基准容量下的火电和风电机组转移电抗为:</p>
                </div>
                <div class="p1">
                    <p id="52"><mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>s</mtext><mo>*</mo></msubsup><mo>=</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="54"><mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>w</mtext><mo>*</mo></msubsup><mo>=</mo><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="56">将风火打捆直流孤岛外送系统运行中的实际电源总出力记为<i>S</i>, 其中风电实际出力的渗透率占比为<i>r</i>, 火电占比则为1-<i>r</i>。由于火电出力留有备用, 未必都在满发状态, 风电出力也和风速有关, 存在不满发的情况, 因此, 实际运行中的火电和风电机组台数可由下式确定:</p>
                </div>
                <div class="p1">
                    <p id="57"><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>r</mi><mo stretchy="false">) </mo><mi>S</mi></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ν</mtext></mrow></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>r</mi><mi>S</mi></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>分别为火电机组和风电机组的额定容量与实际机组平均出力的比值, 称为平均容量修正系数, 由于火电机组实际出力占额定容量的比值一般为50%～100%, 因此<i>c</i><sub>1</sub>的取值范围为1～2, 而<i>c</i><sub>2</sub>可取为风电最大同时率的倒数。</p>
                </div>
                <div class="p1">
                    <p id="62">将图1中各机组按类型进行归并, 风电和火电各归并为一台等值机后的等值转移电抗为:</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>S</mtext><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>s</mtext><mo>*</mo></msubsup></mrow><mi>n</mi></mfrac><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>r</mi><mo stretchy="false">) </mo><mi>S</mi></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>W</mtext><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>w</mtext><mo>*</mo></msubsup></mrow><mi>m</mi></mfrac><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>r</mi><mi>S</mi></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="67">火电和风电机组<citation id="228" type="reference"><link href="209" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>所提供的短路容量标幺值分别为:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>s</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext></mrow><mo>*</mo></msubsup><mo>˝</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>S</mtext><mo>*</mo></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>r</mi><mo stretchy="false">) </mo><mi>S</mi></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>w</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>W</mtext></mrow><mo>*</mo></msubsup><mo>˝</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>W</mtext><mo>*</mo></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>S</mi><mi>r</mi></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="72">若将风火打捆直流孤岛外送系统实际运行的本地负荷记为<i>L</i> (有功功率) , 占运行中的实际电源总出力<i>S</i> (视在功率) 的总有功部分比例记为<i>k</i>, 则</p>
                </div>
                <div class="p1">
                    <p id="73"><i>L</i>=<i>k</i>[ (cos <i>φ</i><sub>s</sub>) (1-<i>r</i>) <i>S</i>+ (cos <i>φ</i><sub>w</sub>) <i>rS</i>]      (11) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:cos <i>φ</i><sub>s</sub>为火电机组的平均功率因数, 一般可取值为0.85～0.95;cos <i>φ</i><sub>w</sub>为风电机组的平均功率因数, 一般可取值为0.95～1;<i>k</i>为送端本地负荷占总出力的比例。</p>
                </div>
                <div class="p1">
                    <p id="75">考虑直流满送的情况, 直流系统输送容量<i>P</i><sub>dN</sub>可看做<i>S</i>的总有功分量与送端本地负荷<i>L</i>的差值, 即</p>
                </div>
                <div class="p1">
                    <p id="76"><i>P</i><sub>dN</sub>=[ (cos <i>φ</i><sub>s</sub>) (1-<i>r</i>) <i>S</i>+<i>r</i> (cos <i>φ</i><sub>w</sub>) <i>S</i>]-<i>L</i>=</p>
                </div>
                <div class="p1">
                    <p id="77"> (1-<i>k</i>) [ (cos <i>φ</i><sub>s</sub>) (1-<i>r</i>) +<i>r</i> (cos <i>φ</i><sub>w</sub>) ]<i>S</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="78">直流系统额定传输容量在基准容量为<i>S</i><sub>B</sub>的标幺值表达式为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>Ν</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>r</mi><mo stretchy="false">) </mo><mo>+</mo><mi>r</mi><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mi>S</mi></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="81">分别将式 (9) 、式 (10) 和式 (13) 代入短路比的定义式 (1) 中, 可以得到:</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>r</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><mo stretchy="false">) </mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">[</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>r</mi><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="84">由式 (14) 可以看出, 风火孤岛直流外送系统的短路比<i>η</i><sub>SCR</sub>与风电、火电机组的短路计算电抗<i>X</i><sub>w</sub>和<i>X</i><sub>s</sub>, 功率因数cos <i>φ</i><sub>w</sub>和cos <i>φ</i><sub>s</sub>, 风电、火电机组容量与实际出力的比值<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>, 送端系统的风电容量占比<i>r</i>以及送端本地负荷占总出力的比例<i>k</i>有关。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>1.2</b> 仿真验证</h4>
                <div class="p1">
                    <p id="86">以哈密—郑州直流2013年冬小基础运行方式数据为基础, 在PSCAD/EMTDC中搭建了风火打捆孤岛直流外送系统的电磁暂态仿真模型, 其所对应的地理接线图如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="87">分别在风电渗透率为15%, 25%, 35%, 45%和55%时, 对交流侧送端系统进行网络化简, 通过多次星形—三角形变换后, 求得对应每台火电机组和风电机组且归算到各自机组额定容量下的平均计算电抗, 如表1所示。</p>
                </div>
                <div class="area_img" id="88">
                    <p class="img_tit"><b>表1 不同风电渗透率时火电和风电的平均计算电抗</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Average calculated reactance of thermal power and wind power with different penetration ratios of wind power</b></p>
                    <p class="img_note"></p>
                    <table id="88" border="1"><tr><td><br />风电比例/%</td><td><i>X</i><sub>s</sub></td><td><i>X</i><sub>w</sub></td></tr><tr><td><br />15</td><td>0.617</td><td>4.01</td></tr><tr><td><br />25</td><td>0.575</td><td>4.13</td></tr><tr><td><br />35</td><td>0.683</td><td>4.34</td></tr><tr><td><br />45</td><td>0.755</td><td>4.56</td></tr><tr><td><br />55</td><td>0.771</td><td>4.73</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="89">将表1中的计算电抗代入式 (14) , 本地负荷比例分别取值为0%, 15%, 25%, 35%, 45%和55%, 风电机组功率因数cos <i>φ</i><sub>w</sub>取值为0.95、火电机组功率因数cos <i>φ</i><sub>s</sub>取值为0.9、<i>c</i><sub>1</sub>取值为1.75, 为仿真分析方便, 风电最大同时率暂按0.57计算, <i>c</i><sub>2</sub>也取值为1.75, 这样, 仿真时设置风电机组的容量占比就与实际出力的风电渗透率在数值上相同。由上述取值可以得到不同本地负荷比例和不同风电渗透率情况下短路比的理论计算值, 如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="90">在风火打捆孤岛直流外送系统电磁暂态模型中, 保持送端系统风火总发电量不变, 取本地负荷比例分别为0%, 15%, 25%, 35%, 45%, 55%, 取风电渗透率分别为15%, 25%, 35%, 45%, 55%时, 在换流母线处设置三相短路故障进行仿真, 测得不同情况下的短路电流, 可得到不同本地负荷比例和不同风电渗透率时的短路比的仿真计算值如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="91">将附录A表A1与表A2中给出的短路比的理论计算值和仿真计算值的数据在三维空间上进行对比, 如图2所示。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 短路比理论计算值和仿真计算值对比图" src="Detail/GetImg?filename=images/DLXT201916007_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 短路比理论计算值和仿真计算值对比图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison diagram of theoretical calculation and simulation calculation values for short-circuit ratio</b></p>

                </div>
                <div class="p1">
                    <p id="93">由图2可见, 不同的本地负荷比例和不同风电渗透率时短路比的理论计算值与仿真计算值在中部区域大致相同, 而在风电渗透率较低时误差稍大, 这或与风电出力较小时理论计算的风电机组短路电抗参数取值与仿真值之间存在一定误差有关, 幸而极限风电比例往往都大于15%, 因此式 (14) 仍可以用于极限风电比例的确定。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>2</b> 临界稳定短路比的仿真分析</h3>
                <div class="p1">
                    <p id="95">文献<citation id="229" type="reference">[<a class="sup">15</a>]</citation>从交直流系统小干扰稳定的机理出发, 推导了单馈入系统短路比与小干扰稳定性特征方程的显示关系式, 从理论上揭示了短路比可反映所接入交流系统的相对强度。如同特征值一样, 短路比可用来衡量交直流系统受到故障等大的扰动后能否保持电压稳定的强弱程度, 以表征系统达到的一种临界运行点, 本文通过时域仿真的方法来确定这种临界状态, 并用对应此种状态时的临界短路比来记录它, 以便确定对应此种情况时的极限风电渗透率。</p>
                </div>
                <div class="p1">
                    <p id="96">保持送端系统风火总出力不变, 取本地负荷比例分别为0%, 15%, 25%, 35%, 45%, 55%以及风电渗透率分别为15%, 25%, 35%, 45%, 55%的各种组合情况, 在送端系统中设置不同的故障类型和不同的故障位置;仿真总时长为50 s, 故障持续时间为0.02 s。</p>
                </div>
                <div class="p1">
                    <p id="97">在不同本地负荷比例和不同风电渗透率的各种组合情况下, 分别在换流母线附近和较远处设置单相短路故障和三相短路故障, 表2给出了故障后在各种组合情况下系统稳定与否的仿真结果。表2中, S表示稳定, U表示失稳。</p>
                </div>
                <div class="area_img" id="98">
                    <p class="img_tit"><b>表2 各种组合情况下系统稳定仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Simulation results of system stability with various combinations</b></p>
                    <p class="img_note"></p>
                    <table id="98" border="1"><tr><td rowspan="2"><br />本地负荷<br />比例/%</td><td rowspan="2">故障类型</td><td colspan="5"><br />风电比例/%</td></tr><tr><td><br />15</td><td>25</td><td>35</td><td>45</td><td>55</td></tr><tr><td rowspan="2"><br />0</td><td><br />单相短路</td><td>S</td><td>S</td><td>U</td><td>U</td><td>U</td></tr><tr><td><br />三相短路</td><td>S</td><td>S</td><td>U</td><td>U</td><td>U</td></tr><tr><td rowspan="2"><br /> 15</td><td><br />单相短路</td><td>S</td><td>S</td><td>U</td><td>U</td><td>U</td></tr><tr><td><br /> 三相短路</td><td>S</td><td>S</td><td>U</td><td>U</td><td>U</td></tr><tr><td rowspan="2"><br /> 25</td><td><br />单相短路</td><td>S</td><td>S</td><td>S</td><td>U</td><td>U</td></tr><tr><td><br /> 三相短路</td><td>S</td><td>S</td><td>S</td><td>U</td><td>U</td></tr><tr><td rowspan="2"><br /> 35</td><td><br />单相短路</td><td>S</td><td>S</td><td>S</td><td>U</td><td>U</td></tr><tr><td><br /> 三相短路</td><td>S</td><td>S</td><td>S</td><td>U</td><td>U</td></tr><tr><td rowspan="2"><br /> 45</td><td><br />单相短路</td><td>S</td><td>S</td><td>S</td><td>S</td><td>U</td></tr><tr><td><br /> 三相短路</td><td>S</td><td>S</td><td>S</td><td>S</td><td>U</td></tr><tr><td rowspan="2"><br /> 55</td><td><br />单相短路</td><td>S</td><td>S</td><td>S</td><td>S</td><td>U</td></tr><tr><td><br /> 三相短路</td><td>S</td><td>S</td><td>S</td><td>S</td><td>U</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="99">从表2中可见, 对应不同本地负荷比例时的极限风电渗透率区间分别为25%～35%, 25%～35%, 35%～45%, 35%～45%, 45%～55%, 45%～55%。分别对各个失稳风电比例区间段进行细化仿真, 进而得到其各自的临界稳定风电渗透率, 如表3所示。其中, 本地负荷比例分别为15%和45%时发生单相和三相短路故障的仿真图列于附录A图A2和图A3中。</p>
                </div>
                <div class="area_img" id="100">
                    <p class="img_tit"><b>表3 不同本地负荷比例<i>k</i>时送端系统临界风电比例</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Critical wind power ratio of sending-end system with different local load ratio <i>k</i></b></p>
                    <p class="img_note"></p>
                    <table id="100" border="1"><tr><td><br />本地负荷<br />比例<i>k</i>/%</td><td>临界风电<br />渗透率<i>r</i>/%</td><td>本地负荷<br />比例<i>k</i>/%</td><td>临界风电<br />渗透率<i>r</i>/%</td></tr><tr><td><br />0</td><td>30</td><td>35</td><td>42</td></tr><tr><td><br />15</td><td>34</td><td>45</td><td>45</td></tr><tr><td><br />25</td><td>38</td><td>55</td><td>52</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="101">由式 (14) 和表3对应的各个仿真案例可以得到不同本地负荷比例时对应不同极限风电渗透率下的临界稳定短路比的理论计算值和仿真计算值, 如附录A表A3所示。</p>
                </div>
                <div class="p1">
                    <p id="102">由附录A表A3可以看出, 在不同负荷比例下的临界稳定短路比各不相等, 相同负荷比例下的理论计算值和仿真计算值也存在微小差别, 但两者都近似满足直线<i>η</i><sub>SCR</sub>=<i>ak</i>+<i>b</i>的分布规律, 其中<i>k</i>为本地负荷比例, <i>η</i><sub>SCR</sub>为临界稳定短路比, 对两者进行直线拟合, 如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="103">由图3可以看出, 两条拟合直线较为相近, 而拟合得到的理论计算值和仿真计算值的直线方程分别如式 (15) 和式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="104"><i>η</i><sup>t</sup><sub>SCR</sub>=0.601 6<i>k</i>+2.556 2      (15) </p>
                </div>
                <div class="p1">
                    <p id="105"><i>η</i><sup>s</sup><sub>SCR</sub>=0.461 0<i>k</i>+2.588 9      (16) </p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 临界稳定短路比理论计算值和仿真计算值拟合曲线" src="Detail/GetImg?filename=images/DLXT201916007_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 临界稳定短路比理论计算值和仿真计算值拟合曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Fitting curves of theoretical calculation values and simulation calculation values for critical stability short-circuit ratio</b></p>

                </div>
                <div class="p1">
                    <p id="107">由式 (16) 可以看出, 本文通过仿真分析得到的临界稳定短路比是和本地负荷比例<i>k</i>有关的函数, 并与之近似呈线性关系。与文献<citation id="230" type="reference">[<a class="sup">11</a>]</citation>由理论推导给出的临界短路比数值2.6相比也较为接近。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>3</b> 极限风电渗透率的简易计算法</h3>
                <div class="p1">
                    <p id="109">将式 (16) 代入短路比计算式 (14) 中, 可以得到临界风电渗透率的计算式, 具体如式 (17) 所示。</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>r</mi><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>6</mn><mn>1</mn><mi>k</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>2</mn><mo>.</mo><mn>1</mn><mn>2</mn><mn>7</mn><mspace width="0.25em" /><mn>9</mn><mi>k</mi><mo>-</mo></mrow><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>6</mn><mn>1</mn><mi>k</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>2</mn><mo>.</mo><mn>1</mn><mn>2</mn><mn>7</mn><mspace width="0.25em" /><mn>9</mn><mi>k</mi><mo>-</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mrow><mn>2</mn><mo>.</mo><mn>5</mn><mn>8</mn><mn>8</mn><mspace width="0.25em" /><mn>9</mn><mo stretchy="false">) </mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mn>2</mn><mo>.</mo><mn>5</mn><mn>8</mn><mn>8</mn><mspace width="0.25em" /><mn>9</mn><mo stretchy="false">) </mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">对于规划中的风火打捆孤岛直流外送系统, 若已知风电机组平均计算电抗<i>X</i><sub>w</sub>、火电机组平均计算电抗<i>X</i><sub>s</sub>和送端系统本地负荷比例<i>k</i>, 即可根据式 (17) 求得该本地负荷比例下的临界风电渗透率<i>r</i>, 若规划的风电渗透率高于此临界值时, 则可能出现系统故障后的电压失稳问题。式 (17) 提供了一种无须通过大量仿真分析而直接计算对应不同本地负荷比例情况下临界失稳风电渗透率的实用化估算方法。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="113">本文给出了一种考虑风电短路容量的风火孤岛直流外送系统短路比指标, 同时计及了能源基地风火电占比以及本地负荷占比的影响。进而由仿真得到的临界短路比, 推导出了一种在规划时计算风火打捆直流外送系统的风电极限渗透率的简易实用的计算方法。</p>
                </div>
                <div class="p1">
                    <p id="114">本文方法不需要精确的系统仿真参数, 也不需要经过大量的仿真计算, 仅通过简单公式计算即可估算出新能源基地直流外送的风电渗透率上限, 但必须指出, 本文给出的风电极限渗透率计算方法是在一些假定条件下推导得到的, 且仅适用于直流外送情况, 而且风电和火电平均容量修正系数的取值也会影响最终的计算结果, 因此, 本文方法更适用于远景规划。</p>
                </div>
                <div class="p1">
                    <p id="115">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag">附录A</h3>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1能源基地风火打捆孤岛直流外送系统地理接线图" src="Detail/GetImg?filename=images/DLXT201916007_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1能源基地风火打捆孤岛直流外送系统地理接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Geographical wiring diagram of the wind-thermal-bundled HVDC island sending system in energy base</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2本地负荷15%单相短路时换流母线处电压波动情况" src="Detail/GetImg?filename=images/DLXT201916007_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2本地负荷15%单相短路时换流母线处电压波动情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Voltage fluctuation at commutation bus when single-phase short circuit occurs at local load 15%</p>

                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3本地负荷45%三相短路时换流母线处电压波动情况" src="Detail/GetImg?filename=images/DLXT201916007_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3本地负荷45%三相短路时换流母线处电压波动情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Voltage fluctuation at commutation bus when three-phase short circuit occurs at local load 45%</p>

                </div>
                <div class="area_img" id="136">
                                            <p class="img_tit">
                                                表A1不同的本地负荷比例和不同风电渗透率的短路比的理论计算值
                                                    <br />
                                                Table A1 The theoretical calculation values of short circuit ratio under different local load ratios and different wind power permeability
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916007_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同的本地负荷比例和不同风电渗透率的短路比的理论计算值" src="Detail/GetImg?filename=images/DLXT201916007_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="137">
                                            <p class="img_tit">
                                                表A2不同的本地负荷比例和不同风电渗透率的短路比仿真计算数值
                                                    <br />
                                                Table A2 The simulation calculation value of short circuit ratio under different local load ratios and different wind power permeability
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916007_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同的本地负荷比例和不同风电渗透率的短路比仿真计算数值" src="Detail/GetImg?filename=images/DLXT201916007_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="138">
                                            <p class="img_tit">
                                                表A3不同本地负荷比例情况下的稳定短路比
                                                    <br />
                                                Table A3 The Minimum short circuit ratio under different local load ratio
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916007_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916007_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916007_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3不同本地负荷比例情况下的稳定短路比" src="Detail/GetImg?filename=images/DLXT201916007_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="185">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721011&amp;v=MTgwMDJIVGVyRzRIOWJPcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWNzdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>马英浩, 谢开贵, 杨贺钧, 等.基于LCC的风火电打捆发电系统多阶段优化规划模型[J].电力系统自动化, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007.MA Yinghao, XIE Kaigui, YANG Hejun, et al.LCC based multi-period optimal planning model of bundled wind-thermal generation system[J].Automation of Electric Power Systems, 2017, 41 (21) :70-78.DOI:10.7500/AEPS20161207007.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MzA5MzR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SlB5clBiYkc0SDlQTnJJOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DCgrid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200411000&amp;v=MjgyNzVGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0pJaW5TWkxHNEh0WE5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>舒印彪.中国直流输电的现状及展望[J].高电压技术, 2005, 30 (11) :1-2.SHU Yinbiao.Present status and prospect of HVDCtransmission in China[J].High Voltage Engineering, 2005, 30 (11) :1-2.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509006&amp;v=MDY5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0pQeXJQYmJHNEg5VE1wbzlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>郭小江, 郭剑波, 王成山.考虑直流输电系统外特性影响的多直流馈入短路比实用计算方法[J].中国电机工程学报, 2015, 35 (9) :2143-2151.GUO Xiaojiang, GUO Jianbo, WANG Chengshan.Practical calculation method for multi-infeed short circuit ratio influenced by characteristics of external characteristics of DC system[J].Proceedings of the CSEE, 2015, 35 (9) :2143-2151.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW200804013&amp;v=MDM1ODRSN3FmWnVac0Z5amxWNzdKS3l2UGViRzRIdG5NcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>洪潮, 饶宏.多馈入直流系统的量化分析指标及其应用[J].南方电网技术, 2008, 2 (4) :37-41.HONG Chao, RAO Hong.The index parameters for analyzing multi-infeed HVDC systems and their applications[J].Southern Power System Technology, 2008, 2 (4) :37-41.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                王鹏飞, 张英敏, 李兴源, 等.基于无功有效短路比的交直流交互影响分析[J].电力系统保护与控制, 2012, 40 (6) :74-78.WANG Pengfei, ZHANG Yingmin, LI Xingyuan, et al.Interaction analysis of AC/DC systems based on multi-infeed effective short circuit ratio[J].Power System Protection and Control, 2012, 40 (6) :74-78.
                            </a>
                        </p>
                        <p id="197">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915022&amp;v=MTAwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SklTSFRlckc0SHRqTnFvOUhab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>金小明, 周保荣, 管霖, 等.多馈入直流交互影响强度的评估指标[J].电力系统自动化, 2009, 33 (15) :98-102.JIN Xiaoming, ZHOU Baorong, GUAN Lin, et al.HVDC-interaction-strength index for the multi-infeed-HVDC power system[J].Automation of Electric Power Systems, 2009, 33 (15) :98-102.
                            </a>
                        </p>
                        <p id="199">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124016&amp;v=MTIyOTc3N0pJU0hUZXJHNEg5RE9xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>王康, 刘崇茹, 韩民晓, 等.兼顾稳定性与经济性的交直流系统直流落点选择方法[J].电力系统自动化, 2011, 35 (24) :73-78.WANG Kang, LIU Chongru, HAN Minxiao, et al.A method of selecting DC links termination at AC locations considering stability and economy at once[J].Automation of Electric Power Systems, 2011, 35 (24) :73-78.
                            </a>
                        </p>
                        <p id="201">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201206017&amp;v=MjI1MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3N0pMeW5hZWJHNEg5UE1xWTlFWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王鹏飞, 张英敏, 李兴源, 等.基于无功有效短路比的交直流交互影响分析[J].电力系统保护与控制, 2012, 40 (6) :74-78.WANG Pengfei, ZHANG Yingmin, LI Xingyuan, et al.Interaction analysis of AC/DC systems based on multi-infeed effective short circuit ratio[J].Power System Protection and Control, 2012, 40 (6) :74-78.
                            </a>
                        </p>
                        <p id="203">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717015&amp;v=MDY1NDc0SDliTnFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>李欣蔚, 刘崇茹, 韩玉蓉, 等.送端系统对交直流系统输送功率极限的影响[J].电力系统自动化, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001.LI Xinwei, LIU Chongru, HAN Yurong, et al.Effect of sending-end system on maximum transmission power of AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (17) :101-105.DOI:10.7500/AEPS20161216001.
                            </a>
                        </p>
                        <p id="205">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201234007&amp;v=MjY2MTdCdEdGckNVUjdxZlp1WnNGeWpsVjc3SlB5clBiYkc0SDlQUHE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>郭小江, 郭强, 马世英, 等.直流孤岛送电系统的系统接入技术要求研究[J].中国电机工程学报, 2012, 32 (34) :42-49.GUO Xiaojiang, GUO Qiang, MA Shiying, et al.Research on system interconnection requirements of DC island sending systems[J].Proceedings of the CSEE, 2012, 32 (34) :42-49.
                            </a>
                        </p>
                        <p id="207">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJDL200502013&amp;v=MTc2MjRSN3FmWnVac0Z5amxWNzdKSWlmUFlyRzRIdFRNclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>王伟胜, 冯双磊, 张义斌.风电场最大装机容量和电网短路容量的关系[J].国际电力, 2005, 9 (2) :31-34.WANG Weisheng, FENG Shuanglei, ZHANG Yibin.The relationship between wind farm maximum capacity and shortcircuit capacity of the power grid[J].International Electric Power for China, 2005, 9 (2) :31-34.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304036&amp;v=MDQzNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SklUckJmYkc0SDlMTXE0OUdZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>邢鲁华, 陈青, 吴长静, 等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术, 2013, 37 (4) :1121-1127.XING Luhua, CHEN Qing, WU Changjing, et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology, 2013, 37 (4) :1121-1127.
                            </a>
                        </p>
                        <p id="211">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201303005&amp;v=MDUwMjBGckNVUjdxZlp1WnNGeWpsVjc3SklTSFRlckc0SDlMTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>翟佳俊, 张步涵, 谢光龙, 等.基于撬棒保护的双馈风电机组三相对称短路电流特性[J].电力系统自动化, 2013, 37 (3) :18-23.ZHAI Jiajun, ZHANG Buhan, XIE Guanglong, et al.Threephase symmetrical short-circuit current characteristics analysis of wind turbine driven DFIG with crowbar protection[J].Automation of Electric Power Systems, 2013, 37 (3) :18-23.
                            </a>
                        </p>
                        <p id="213">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622001&amp;v=MjY5MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjc3SlB5clBiYkc0SDlmT3JZOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>辛焕海, 董炜, 袁小明, 等.电力电子多馈入电力系统的广义短路比[J].中国电机工程学报, 2016, 36 (22) :6013-6027XIN Huanhai, DONG Wei, YUAN Xiaoming, et al.Generalized short circuit ratio for multi power electronic based devices infeed to power systems[J].Proceedings of the CSEE, 2016, 36 (22) :6013-6027.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916007" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916007&amp;v=MTY5NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWNzdKSVNIVGVyRzRIOWpOcVk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

