

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136469165725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916008%26RESULT%3d1%26SIGN%3dlnFo9nW9Kj4F%252fZj%252bsmJ9NN60bAo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916008&amp;v=MjA0NjhIOWpOcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#270" data-title="1 考虑风电接入的输电网扩展规划模型 ">1 考虑风电接入的输电网扩展规划模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1&lt;/b&gt; 目标函数"><b>1.1</b> 目标函数</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.2&lt;/b&gt; 约束条件"><b>1.2</b> 约束条件</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;1.3&lt;/b&gt; 模型转化"><b>1.3</b> 模型转化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;2&lt;/b&gt; 基于极限场景的两阶段输电网鲁棒规划 "><b>2</b> 基于极限场景的两阶段输电网鲁棒规划</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于&lt;b&gt;Benders&lt;/b&gt;分解的两阶段输电网规划"><b>3.1</b> 基于<b>Benders</b>分解的两阶段输电网规划</a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;3.2&lt;/b&gt; 算法流程"><b>3.2</b> 算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="4 算例分析 ">4 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#213" data-title="&lt;b&gt;4.1 Garver 6&lt;/b&gt;系统"><b>4.1 Garver 6</b>系统</a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;4.2 IEEE RTS 79&lt;/b&gt;系统"><b>4.2 IEEE RTS 79</b>系统</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#248" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#160" data-title="&lt;b&gt;图1 场景取值空间示意图&lt;/b&gt;"><b>图1 场景取值空间示意图</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;表1 Garver 6系统下输电网鲁棒规划法与传统规划法结果对比&lt;/b&gt;"><b>表1 Garver 6系统下输电网鲁棒规划法与传统规划法结果对比</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;表2 不同风电偏移度的规划结果&lt;/b&gt;"><b>表2 不同风电偏移度的规划结果</b></a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;图2 Garver 6系统下不同风电渗透率下的极限偏移度&lt;/b&gt;"><b>图2 Garver 6系统下不同风电渗透率下的极限偏移度</b></a></li>
                                                <li><a href="#238" data-title="&lt;b&gt;表3 IEEE RTS 79系统下输电网鲁棒规划法与传统规划法结果对比&lt;/b&gt;"><b>表3 IEEE RTS 79系统下输电网鲁棒规划法与传统规划法结果对比</b></a></li>
                                                <li><a href="#242" data-title="&lt;b&gt;图3 IEEE RTS 79系统下不同风电渗透率下的极限偏移度&lt;/b&gt;"><b>图3 IEEE RTS 79系统下不同风电渗透率下的极限偏移度</b></a></li>
                                                <li><a href="#246" data-title="&lt;b&gt;表4 输电网低排放规划法与传统规划法的结果对比&lt;/b&gt;"><b>表4 输电网低排放规划法与传统规划法的结果对比</b></a></li>
                                                <li><a href="#273" data-title="图A1典型Garver-6节点系统接线图">图A1典型Garver-6节点系统接线图</a></li>
                                                <li><a href="#274" data-title="表A1污染物排放系数">表A1污染物排放系数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" Global Wind Energy Council.Global wind energy outlook 2016[EB/OL].[2019-04-22].http://www.gwec.net/publications/global-wind-energy-outlook/gl." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global wind energy outlook 2016">
                                        <b>[1]</b>
                                         Global Wind Energy Council.Global wind energy outlook 2016[EB/OL].[2019-04-22].http://www.gwec.net/publications/global-wind-energy-outlook/gl.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R].北京:国家发展和改革委员会能源研究所, 2015.Energy Research Institute of National Development and Reform Commission.China 2050 high renewable energy penetration scenario and road map study[R].Beijing:Energy Research Institute of National Development and Reform Commission, 2015.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy generation[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjU5NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy generation[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=MjY4ODNUZXJHNEg5Yk1wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3ekpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MjE5OTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3ekpJU0hUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LOPEZ J A, PONNAMBALAM K, QUINTANA V H.Generation and transmission expansion under risk using stochastic programming[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1369-1378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generation and transmission expansion under risk using stochastic programming">
                                        <b>[6]</b>
                                         LOPEZ J A, PONNAMBALAM K, QUINTANA V H.Generation and transmission expansion under risk using stochastic programming[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1369-1378.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张衡, 程浩忠, 曾平良, 等.考虑经济性与安全性的发输电联合优化规划[J].电力系统自动化, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006.ZHANG Heng, CHENG Haozhong, ZENG Pingliang, et al.Generation and transmission expansion planning considering economy and safety[J].Automation of Electric Power Systems, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721010&amp;v=MDc0OTFzRnlqbFY3ekpJU0hUZXJHNEg5Yk9ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张衡, 程浩忠, 曾平良, 等.考虑经济性与安全性的发输电联合优化规划[J].电力系统自动化, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006.ZHANG Heng, CHENG Haozhong, ZENG Pingliang, et al.Generation and transmission expansion planning considering economy and safety[J].Automation of Electric Power Systems, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 黄裕春, 杨甲甲, 文福拴, 等.计及接纳间歇性电源能力的输电系统规划方法[J].电力系统自动化, 2013, 37 (4) :28-34.HUANG Yuchun, YANG Jiajia, WEN Fushuan, et al.Transmission system planning considering capability of accommodating intermittent generation sources[J].Automation of Electric Power Systems, 2013, 37 (4) :28-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304006&amp;v=MzE3NDhIOUxNcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         黄裕春, 杨甲甲, 文福拴, 等.计及接纳间歇性电源能力的输电系统规划方法[J].电力系统自动化, 2013, 37 (4) :28-34.HUANG Yuchun, YANG Jiajia, WEN Fushuan, et al.Transmission system planning considering capability of accommodating intermittent generation sources[J].Automation of Electric Power Systems, 2013, 37 (4) :28-34.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623010&amp;v=MjU3MzFzRnlqbFY3ekpJU0hUZXJHNEg5Zk9ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" AKBARI T, RAHIMIKIAN A, KAZEMI A.A multi-stage stochastic transmission expansion planning method[J].Energy Conversion&amp;amp;Management, 2011, 52 (8/9) :2844-2853." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201516498&amp;v=Mjk0ODVycVFUTW53WmVadEZpbmxVcjNJSUY0UWFSTT1OaWZPZmJLN0h0RE9yWTlFWWVvSkNIVXhvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         AKBARI T, RAHIMIKIAN A, KAZEMI A.A multi-stage stochastic transmission expansion planning method[J].Energy Conversion&amp;amp;Management, 2011, 52 (8/9) :2844-2853.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302030073999&amp;v=MTExMTNidm5LcmlmWmVadkZ5bm5VNy9JSkYwVlZWMjdHYkM0SE5IUHI0OUNaK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" TOME S J.A fuzzy approach to power system planning and power transactions in a competitive environment[C]// IEEE Proceedings of the 35th Conference on Decision and Control, December 13, 1996, Kobe, Japan." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fuzzy approach to power system planning and power transactions in a competitive environment">
                                        <b>[12]</b>
                                         TOME S J.A fuzzy approach to power system planning and power transactions in a competitive environment[C]// IEEE Proceedings of the 35th Conference on Decision and Control, December 13, 1996, Kobe, Japan.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张焰, 陈章潮.电网规划中的模糊潮流计算[J].电力系统自动化, 1998, 22 (3) :20-22.ZHANG Yan, CHEN Zhangchao.The calculation of fuzzy load flow in electric power planning[J].Automation of Electric Power Systems, 1998, 22 (3) :20-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT803.005&amp;v=MjQ1Njg3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHVGeXptVWc9PUlTSFRlcnU0SGMvTXI0b3FZZXNNRFE0eHp4WVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张焰, 陈章潮.电网规划中的模糊潮流计算[J].电力系统自动化, 1998, 22 (3) :20-22.ZHANG Yan, CHEN Zhangchao.The calculation of fuzzy load flow in electric power planning[J].Automation of Electric Power Systems, 1998, 22 (3) :20-22.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 武鹏, 程浩忠, 邢洁, 等.基于可信性理论的输电网规划[J].电力系统自动化, 2009, 33 (12) :22-26.WU Peng, CHENG Haozhong, XING Jie, et al.Transmission network expansion planning based on credibility theory[J].Automation of Electric Power Systems, 2009, 33 (12) :22-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912007&amp;v=MTk2MzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3ekpJU0hUZXJHNEh0ak5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         武鹏, 程浩忠, 邢洁, 等.基于可信性理论的输电网规划[J].电力系统自动化, 2009, 33 (12) :22-26.WU Peng, CHENG Haozhong, XING Jie, et al.Transmission network expansion planning based on credibility theory[J].Automation of Electric Power Systems, 2009, 33 (12) :22-26.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 范刘洋, 汪可友, 李国杰, 等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007.FAN Liuyang, WANG Keyou, LI Guojie, et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818013&amp;v=MTY1NzFOcDQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         范刘洋, 汪可友, 李国杰, 等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007.FAN Liuyang, WANG Keyou, LI Guojie, et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MjcwNDdmWnVac0Z5amxWN3pKSVNIVGVyRzRIOUxOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 蒋宇, 陈星莺, 余昆, 等.考虑风电功率预测不确定性的日前发电计划鲁棒优化方法[J].电力系统自动化, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002.JIANG Yu, CHEN Xingying, YU Kun, et al.Robust optimization method for day-ahead generation scheduling considering prediction uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819008&amp;v=MDEyMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SklTSFRlckc0SDluTnBvOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         蒋宇, 陈星莺, 余昆, 等.考虑风电功率预测不确定性的日前发电计划鲁棒优化方法[J].电力系统自动化, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002.JIANG Yu, CHEN Xingying, YU Kun, et al.Robust optimization method for day-ahead generation scheduling considering prediction uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" JIANG Ruiwei, WANG Jianhui, GUAN Yongpei.Robust unit commitment with wind power and pumped storage hydro[J].IEEE Transactions on Power Systems, 2012, 27 (2) :800-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment with wind power and pumped storage hydro">
                                        <b>[18]</b>
                                         JIANG Ruiwei, WANG Jianhui, GUAN Yongpei.Robust unit commitment with wind power and pumped storage hydro[J].IEEE Transactions on Power Systems, 2012, 27 (2) :800-810.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张倩文, 王秀丽, 杨廷天, 等.含风电场电力系统的鲁棒优化调度[J].电网技术, 2017, 41 (5) :1451-1463.ZHANG Qianwen, WANG Xiuli, YANG Tingtian, et al.A robust dispatch method for power grid with wind farms[J].Power System Technology, 2017, 41 (5) :1451-1463." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705014&amp;v=MTcxMzlHRnJDVVI3cWZadVpzRnlqbFY3ekpJVHJCZmJHNEg5Yk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张倩文, 王秀丽, 杨廷天, 等.含风电场电力系统的鲁棒优化调度[J].电网技术, 2017, 41 (5) :1451-1463.ZHANG Qianwen, WANG Xiuli, YANG Tingtian, et al.A robust dispatch method for power grid with wind farms[J].Power System Technology, 2017, 41 (5) :1451-1463.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈建华, 吴文传, 张伯明, 等.安全性与经济性协调的鲁棒区间风电调度方法[J].中国电机工程学报, 2014, 34 (7) :1033-1040.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A robust interval wind power dispatch method considering the tradeoff between security and economy[J].Proceedings of the CSEE, 2014, 34 (7) :1033-1040." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407005&amp;v=MDk3OTNJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SlB5clBiYkc0SDlYTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈建华, 吴文传, 张伯明, 等.安全性与经济性协调的鲁棒区间风电调度方法[J].中国电机工程学报, 2014, 34 (7) :1033-1040.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A robust interval wind power dispatch method considering the tradeoff between security and economy[J].Proceedings of the CSEE, 2014, 34 (7) :1033-1040.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust day-ahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904006&amp;v=MzIxMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOWpNcTQ5RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust day-ahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" JABR R A.Robust transmission network expansion planning with uncertain renewable generation and loads[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4558-4567." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust transmission network expansion planning with uncertain renewable generation and loads">
                                        <b>[22]</b>
                                         JABR R A.Robust transmission network expansion planning with uncertain renewable generation and loads[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4558-4567.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" CHEN Bokan, WANG Lizhi.Robust transmission planning under uncertain generation investment and retirement[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5144-5152." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust transmission planning under uncertain generation investment and retirement">
                                        <b>[23]</b>
                                         CHEN Bokan, WANG Lizhi.Robust transmission planning under uncertain generation investment and retirement[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5144-5152.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">
                                        <b>[24]</b>
                                         CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BENDERS J.Partitioning procedures for solving mixed variables programming problems[J].Numerische Mathematik, 1962, 4 (1) :238-252." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002468140&amp;v=MDkyNThIN1I3cWRaK1p1RmlybFU3L01JMTg9Tmo3QmFyTzRIdEhPcTRsTlplOFBZM2s1ekJkaDRqOTlTWHFScnhveGNN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         BENDERS J.Partitioning procedures for solving mixed variables programming problems[J].Numerische Mathematik, 1962, 4 (1) :238-252.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" SUN Mingyang, CREMER J, STRBAC G.A novel data-driven scenario generation framework for transmission expansion planning with high renewable energy penetration[J].Applied Energy, 2018, 228:546-555." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES892A20075A36CC31F2AB279831002108&amp;v=MjMzMjVPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTd3Nms9TmlmT2ZidXhIS0RPcjQ5Q1lab01DZzlLekJkbDZFNFBTbmpycEJFMGViS1dSTHFYQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         SUN Mingyang, CREMER J, STRBAC G.A novel data-driven scenario generation framework for transmission expansion planning with high renewable energy penetration[J].Applied Energy, 2018, 228:546-555.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" GARVER L L.Transmission network estimation using linear programming[J].IEEE Transactions on Power Apparatus &amp;amp; Systems, 1970, 89 (7) :1688-1697." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission Network Estimation Using Linear Programming">
                                        <b>[27]</b>
                                         GARVER L L.Transmission network estimation using linear programming[J].IEEE Transactions on Power Apparatus &amp;amp; Systems, 1970, 89 (7) :1688-1697.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" GRIGG C, WONG P, ALBRECHT P, et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems, 2002, 14 (3) :1010-1020." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The IEEE Reliability Test System-1996. A report prepared by the Reliability Test System Task Force of the Application of Probability Methods Subcommittee">
                                        <b>[28]</b>
                                         GRIGG C, WONG P, ALBRECHT P, et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems, 2002, 14 (3) :1010-1020.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),58-68 DOI:10.7500/AEPS20180609004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑风电极限场景的输电网鲁棒扩展规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E5%AD%90%E9%B9%8F&amp;code=33358057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁子鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%9A%93%E5%8B%87&amp;code=11503486&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈皓勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E6%99%93%E4%B8%9C&amp;code=33285457&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑晓东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%93%E5%A8%9F&amp;code=36211270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晓娟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%80%9D%E6%95%8F&amp;code=28119622&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈思敏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着风电并网渗透率的快速增长, 系统的随机性和波动性显著增强。针对大规模风电并网给输电网规划带来的影响, 文中以线路投资成本与运行成本之和最小为优化目标, 构建了考虑风电接入的输电网扩展规划模型, 并引入辅助松弛变量将模型转化为线性混合整数规划问题。在此基础上, 提出了风电极限场景的物理概念, 并构建了基于风电极限场景的两阶段输电网鲁棒规划方法, 第一阶段为在线路投资扩展约束下决策输电线路的投建状态, 以保证第二阶段的运行调节变量可以适应风电的随机波动。针对鲁棒规划模型的特点, 采用基于Benders分解的两阶段算法进行求解以获得最优鲁棒规划方案。最后, 通过Garver 6系统与IEEE RTS 79系统进行算例分析, 验证了所提模型的有效性与可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E7%94%B5%E7%BD%91%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输电网规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E6%8E%92%E6%94%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低排放;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9E%81%E9%99%90%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">极限场景;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E6%88%90%E6%9C%AC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险成本;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    梁子鹏 (1992—) , 男, 硕士研究生, 主要研究方向:电力系统输电网规划与经济调度。E-mail:liangzipeng.ye@163.com;
                                </span>
                                <span>
                                    *陈皓勇 (1975—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力系统规划、经济调度与运行控制、可再生能源发电与综合消纳技术等。E-mail:eehychen@scut.edu.cn;
                                </span>
                                <span>
                                    郑晓东 (1993—) , 男, 博士研究生, 主要研究方向:电力系统鲁棒优化理论。E-mail:z.xiaodong@mail.scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900100);</span>
                    </p>
            </div>
                    <h1><b>Robust Expansion Planning of Transmission Network Considering Extreme Scenario of Wind Power</b></h1>
                    <h2>
                    <span>LIANG Zipeng</span>
                    <span>CHEN Haoyong</span>
                    <span>ZHENG Xiaodong</span>
                    <span>WANG Xiaojuan</span>
                    <span>CHEN Simin</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the rapid increase of permeability for wind power integration, the randomness and volatility of power systems are significantly aggravated. To address the impact of large-scale wind power integration on transmission network planning, an expansion planning model of transmission network considering the connection of wind power is established, which minimizes the summation of investment cost and operation cost. The model can be reformulated as a mixed integer linear programming with auxiliary relaxation variables. Furthermore, the physical concept of extreme scenario of wind power is proposed, and then the two-stage robust transmission network planning method based on the extreme scenario of wind power is developed. The prospective transmission lines are decided in the first stage with investment expansion constraint to ensure that the random fluctuation of wind power can be captured in the operation through various adjustment of the second stage. Being in line with the characteristics of robust planning model, a two-stage algorithm based on Benders decomposition is deployed to derive a optimal robust planning scheme. Finally, extensive numerical studies on the Garver 6-bus and IEEE RTS 79 systems are presented, which demonstrates the effectiveness and practicability of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20network%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission network planning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low%20emission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low emission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extreme%20scenario&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extreme scenario;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20cost&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk cost;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016 YFB0900100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">随着能源供应紧缺、环境污染等问题日益突出, 风电以其技术成熟、资源丰富等特性而得到快速的发展<citation id="253" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。然而, 由于风电机组出力固有的随机性和波动性, 给传统确定性的输电网规划带来了极大的挑战<citation id="254" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 因此研究考虑高渗透率风电不确定性的输电网规划具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="60">目前, 处理输电网规划不确定性因素的研究主要集中在随机规划技术与模糊优化技术。文献<citation id="256" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>构建了考虑可再生能源不确定性的输电网随机规划模型以尽可能消纳可再生能源。文献<citation id="255" type="reference">[<a class="sup">9</a>]</citation>以多场景的方式刻画不确定因素, 建立了考虑多场景的低碳电网规划模型。文献<citation id="257" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>所构建的输电网随机优化模型具有较为完善的数理统计理论基础, 但为了保证计算的准确可靠, 需要考虑海量场景, 计算量极大, 且不确定因素的概率分布也往往难以准确获取。与之相比, 模糊优化技术<citation id="258" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>所需实测数据较少, 且不确定因素的变化范围易于获取。文献<citation id="259" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分别以三角形和梯形隶属度函数构建了在给定可信度指标下的输电网规划模型。然而, 模糊规划的结果很大程度上依赖于模糊隶属度函数的选取, 而隶属度函数主要由规划决策者依据个人经验确定, 因此规划方案往往存在较强的主观性。</p>
                </div>
                <div class="p1">
                    <p id="61">近年来, 鲁棒优化以其计算效率高、无需不确定因素的精确概率分布等优点而受到日益关注<citation id="262" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。目前, 关于鲁棒优化的研究主要集中在发电计划、调度决策方面<citation id="263" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 较少直接以输电网规划作为主体展开研究。文献<citation id="260" type="reference">[<a class="sup">22</a>]</citation>提出了计及负荷需求和新能源出力不确定的输电网鲁棒规划方法;文献<citation id="261" type="reference">[<a class="sup">23</a>]</citation>提出一种计及发电电源投资不确定的输电网鲁棒规划模型。文献<citation id="264" type="reference">[<a class="sup">22</a>,<a class="sup">23</a>]</citation>构建的min-max-min三层鲁棒优化模型可以有效地应对最严重的风电波动场景, 但由于其单纯地针对发生概率较低的最严重场景进行优化, 因而规划结果往往极具保守性。且由于模型中间层存在不确定集变量, 使得对偶转化过程产生具有强非凸性的双线性项, 导致模型求解的收敛性较差, 限制了其进一步的工程应用。</p>
                </div>
                <div class="p1">
                    <p id="62">针对以上问题, 本文以线路投资成本与运行成本之和最小为目标, 建立了考虑风电接入的输电网扩展规划模型。在此基础上, 本文提出了风电极限场景的物理概念, 并通过线性规划理论证明了极限场景对风电出力取值空间误差场景的完全鲁棒性。进一步地, 本文构建了基于风电极限场景的两阶段输电网鲁棒规划方法, 该方法使得所得的规划策略在预测场景下最优, 同时保证在极限场景下仍然鲁棒安全。最后, 采用基于Benders分解的两阶段算法求解所建模型, 并验证了本文所提模型的有效性与可行性。</p>
                </div>
                <h3 id="270" name="270" class="anchor-tag">1 考虑风电接入的输电网扩展规划模型</h3>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="64">本文首先建立了考虑风电接入的输电网扩展规划模型, 其目标是在满足系统未来风电接入与负荷需求的前提下, 通过合理地扩展输电线路, 以尽可能地消纳风电, 并使规划方案的总成本最低。在本文中, 输电网规划的总成本包括输电线路投资成本和运行成本, 投资成本包括待选线路的投资费用及相应线路的运行维护管理费用。运行成本包括发电机组发电费用、发电污染排放物的处理费用以及输电系统的风险成本。输电网扩展规划的目标函数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="65">min <i>C</i>=<i>C</i><sub>Inv</sub>+<i>σ</i> (<i>C</i><sub>Gen</sub>+<i>C</i><sub>Env</sub>+<i>C</i><sub>Ris</sub>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>C</i><sub>Inv</sub>为规划线路的投资费用;<i>C</i><sub>Gen</sub>为发电机组的发电费用;<i>C</i><sub>Env</sub>为发电污染排放物的处理费用;<i>C</i><sub>Ris</sub>为输电系统的弃风和切负荷风险成本;<i>σ</i>为等年值运行成本与等年值投资成本之间的等效因子。</p>
                </div>
                <div class="p1">
                    <p id="67">规划线路的投资成本包括待选新建线路的投资费用和规划期内的线路维护管理费用, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>+</mo></msubsup></mrow></munder><mi>ζ</mi></mstyle><mi>c</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mtext>L</mtext></msubsup><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></munder><mi>c</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mtext>Μ</mtext></msubsup><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>Ω</i>为输电网络线路走廊的集合;<i>K</i><sub><i>ij</i></sub>和<i>K</i><sup>+</sup><sub><i>ij</i></sub>分别为 (<i>i</i>, <i>j</i>) 走廊通道可存线路和待选线路的集合;<i>c</i><sup>L</sup><sub><i>ij</i>, <i>k</i></sub>为节点<i>i</i>, <i>j</i>间第<i>k</i>回线路的投资费用;<i>c</i><sup>M</sup><sub><i>ij</i>, <i>k</i></sub>为节点<i>i</i>, <i>j</i>间第<i>k</i>回线路的维护管理费用;<i>I</i><sub><i>ij</i>, <i>k</i></sub>为节点<i>i</i>, <i>j</i>间第<i>k</i>回线路投建决策的布尔变量, 若<i>I</i><sub><i>ij</i>, <i>k</i></sub>=1, 则输电线路投建, 否则输电线路不投建;<i>ζ</i>为线路资金回收系数, 可表示为</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><mo>=</mo><mfrac><mrow><mi>z</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>z</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>Y</mi></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>z</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>Y</mi></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>Y</i>为新建线路的运行寿命年数, 即线路回收周期;<i>z</i>为资金折现率。</p>
                </div>
                <div class="p1">
                    <p id="73">发电机组的发电费用及发电污染排放物的处理费用可表示为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow><mtext>G</mtext></msubsup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow><mtext>G</mtext></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>λ</mi><mo>∈</mo><mi>D</mi></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mi>λ</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>δ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi><mo>, </mo><mi>λ</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>N</i>为输电网节点的集合;<i>G</i><sub><i>i</i></sub>为与节点<i>i</i>连接的发电机组的集合;<i>a</i><sub><i>i</i>, <i>g</i></sub>, <i>b</i><sub><i>i</i>, <i>g</i></sub>, <i>c</i><sub><i>i</i>, <i>g</i></sub>为与节点<i>i</i>连接的发电机组<i>g</i>的成本耗量特性系数;<i>P</i><sup>G</sup><sub><i>i</i>, <i>g</i></sub>为节点<i>i</i>连接的发电机组<i>g</i>的发电功率;<i>D</i>为污染排放物集合, 机组发电的主要污染排放物为CO, CO<sub>2</sub>, SO<sub>2</sub>, NO<sub><i>x</i></sub>, 取<i>D</i>={CO, CO<sub>2</sub>, SO<sub>2</sub>, NO<sub><i>x</i></sub>};<i>C</i><sub><i>λ</i></sub>为第<i>λ</i>种污染物的单位处理费用;<i>δ</i><sub><i>i</i>, <i>g</i>, <i>λ</i></sub>为节点<i>i</i>连接的发电机组<i>g</i>单位输出功率所对应的第<i>λ</i>种污染物的排放量。</p>
                </div>
                <div class="p1">
                    <p id="78">需要注意的是, 本文采用发电功率的二次函数表示机组的发电成本, 但可以通过文献<citation id="265" type="reference">[<a class="sup">24</a>]</citation>的逐段线性化方法将其转化为线性形式。</p>
                </div>
                <div class="p1">
                    <p id="79">本文中的系统风险成本主要包括弃风风险成本和切负荷风险成本, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mtext>W</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>W</mtext></msubsup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>c</i><sup>D</sup><sub><i>i</i></sub>和<i>c</i><sup>W</sup><sub><i>i</i></sub>分别为节点<i>i</i>的切负荷惩罚成本系数和弃风惩罚成本系数;<i>R</i><sup>D</sup><sub><i>i</i></sub>和<i>R</i><sup>W</sup><sub><i>i</i></sub>分别为节点<i>i</i>的切负荷量和弃风量。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="84">第一阶段为输电网架的线路投资扩展约束, 第二阶段为给定输电线路决策状态下的运行约束。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>1.2.1</b> 投资决策约束</h4>
                <div class="p1">
                    <p id="86">输电线路投资扩展的主要决策约束如下。</p>
                </div>
                <div class="p1">
                    <p id="87">1) 在实际线路建设中, 电网的输电线路投资费用具有一定的预算限制, 满足建设总预算约束, 即</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>+</mo></msubsup></mrow></munder><mi>c</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mtext>L</mtext></msubsup><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>为电网建设输电线路的总预算。</p>
                </div>
                <div class="p1">
                    <p id="92">2) 对于端点相同的输电线路, 满足序列建设回路约束, 如式 (8) 和式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="93"><i>I</i><sub><i>ij</i>, <i>k</i></sub>≤<i>I</i><sub><i>ij</i>, <i>k</i>-1</sub><i>k</i>∈<i>K</i><sub><i>ij</i></sub>;∀ (<i>i</i>, <i>j</i>) ∈<i>Ω</i>      (8) </p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<i>k</i>∈<i>K</i><sub><i>ij</i></sub>＼<i>K</i><sup>+</sup><sub><i>ij</i></sub>表示<i>K</i><sub><i>ij</i></sub>不包含<i>K</i><sup>+</sup><sub><i>ij</i></sub>的集合。</p>
                </div>
                <div class="p1">
                    <p id="97">式 (8) 表明, 若第<i>k</i>回线路不投建时, 第<i>k</i>+1至<i>K</i><sub><i>ij</i></sub>回线路均不投建, 仅当第<i>k</i>回线路投建时, 第<i>k</i>+1回线路才有可能投建。</p>
                </div>
                <div class="p1">
                    <p id="98">3) 由于每条线路走廊通道所允许的建设线路条数是有限的, 需满足走廊通道线路数量约束为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></munder><mi>Ι</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>≤</mo><mi>n</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>n</i><sub><i>ij</i>, min</sub>和<i>n</i><sub><i>ij</i>, max</sub>分别为 (<i>i</i>, <i>j</i>) 走廊通道所允许建设线路的最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2.2</b> 运行约束</h4>
                <div class="p1">
                    <p id="102">输电系统的运行状态主要约束如下。</p>
                </div>
                <div class="p1">
                    <p id="103">1) 对于网架已存在的输电线路, 满足已建线路的潮流方程约束为:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>f</i><sub><i>ij</i>, <i>k</i></sub>=<i>b</i><sub><i>ij</i>, <i>k</i></sub> (<i>θ</i><sub><i>i</i></sub>-<i>θ</i><sub><i>j</i></sub>)  (<i>i</i>, <i>j</i>) ∈<i>Ω</i>, <i>k</i>∈<i>K</i><sub><i>ij</i></sub>＼<i>K</i><sup>+</sup><sub><i>ij</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>b</i><sub><i>ij</i>, <i>k</i></sub>为节点<i>i</i>, <i>j</i>间第<i>k</i>回线路的电纳;<i>θ</i><sub><i>i</i></sub>和<i>θ</i><sub><i>j</i></sub>分别为节点<i>i</i>, <i>j</i>的电压相角。</p>
                </div>
                <div class="p1">
                    <p id="106">2) 对于输电网架中的待选线路, 若线路投建, 则满足潮流约束, 若线路不投建, 则该线路潮流传输为零, 满足待选线路的潮流方程约束, 即</p>
                </div>
                <div class="p1">
                    <p id="107"><i>f</i><sub><i>ij</i>, <i>k</i></sub>=<i>I</i><sub><i>ij</i>, <i>k</i></sub><i>b</i><sub><i>ij</i>, <i>k</i></sub> (<i>θ</i><sub><i>i</i></sub>-<i>θ</i><sub><i>j</i></sub>)  (<i>i</i>, <i>j</i>) ∈<i>Ω</i>, <i>k</i>∈<i>K</i><sup>+</sup><sub><i>ij</i></sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="108">3) 已建线路的潮流容量约束为:</p>
                </div>
                <div class="p1">
                    <p id="109">-<i>F</i><sub><i>ij</i>, max</sub>≤<i>f</i><sub><i>ij</i>, <i>k</i></sub>≤<i>F</i><sub><i>ij</i>, max</sub></p>
                </div>
                <div class="p1">
                    <p id="110">∀ (<i>i</i>, <i>j</i>) ∈<i>Ω</i>, <i>k</i>∈<i>K</i><sub><i>ij</i></sub>＼<i>K</i><sup>+</sup><sub><i>ij</i></sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>F</i><sub><i>ij</i>, max</sub>为线路 (<i>i</i>, <i>j</i>) 的最大有功传输功率。</p>
                </div>
                <div class="p1">
                    <p id="112">4) 待选线路的潮流容量约束为:</p>
                </div>
                <div class="p1">
                    <p id="113">-<i>F</i><sub><i>ij</i>, max</sub><i>I</i><sub><i>ij</i>, <i>k</i></sub>≤<i>f</i><sub><i>ij</i>, <i>k</i></sub>≤<i>F</i><sub><i>ij</i>, max</sub><i>I</i><sub><i>ij</i>, <i>k</i></sub></p>
                </div>
                <div class="p1">
                    <p id="114">∀ (<i>i</i>, <i>j</i>) ∈<i>Ω</i>, <i>k</i>∈<i>K</i><sup>+</sup><sub><i>ij</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="115">若待选线路投建, 则其传输功率不能超过线路潮流容量限值;若待选线路不投建, 则传输功率被限定为零。</p>
                </div>
                <div class="p1">
                    <p id="116">5) 节点电压相角约束为:</p>
                </div>
                <div class="p1">
                    <p id="117"><i>θ</i><sub>min</sub>≤<i>θ</i><sub><i>i</i></sub>≤<i>θ</i><sub>max</sub><i>i</i>∈<i>N</i>       (15) </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>θ</i><sub>min</sub>和<i>θ</i><sub>max</sub>分别为节点电压相角的最小值和最大值。</p>
                </div>
                <div class="p1">
                    <p id="119">6) 节点功率平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi></mrow><mtext>G</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>W</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></munder><mi>f</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>d</mi></mrow><mtext>D</mtext></msubsup><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></munder><mi>f</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>P</i><sup>W</sup><sub><i>i</i>, <i>w</i></sub>为与节点<i>i</i>连接的风电机组<i>w</i>的输出功率;<i>W</i><sub><i>i</i></sub>和<i>D</i><sub><i>i</i></sub>分别为与节点<i>i</i>连接的风电机组和负荷集合;<i>Ω</i><sub>sen</sub> (<i>i</i>) 和<i>Ω</i><sub>rec</sub> (<i>i</i>) 分别为以节点<i>i</i>为功率送端和接收端的线路集合;<i>P</i><sup>D</sup><sub><i>i</i>, <i>d</i></sub>为与节点<i>i</i>连接的负荷<i>d</i>的需求功率。</p>
                </div>
                <div class="p1">
                    <p id="122">7) 发电机组出力上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>P</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi><mo>, </mo><mi>min</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>≤<i>P</i><sup>G</sup><sub><i>i</i>, <i>g</i></sub>≤<i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi><mo>, </mo><mi>max</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml><i>g</i>∈<i>G</i><sub><i>i</i></sub>       (17) </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>P</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi><mo>, </mo><mi>min</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>g</mi><mo>, </mo><mi>max</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>分别为发电机组<i>g</i>输出功率的最小值和最大值。</p>
                </div>
                <div class="p1">
                    <p id="129">8) 在某些情况下, 适当地切负荷有利于系统安全经济运行, 但电网公司具有社会服务属性, 不仅只考虑经济因素, 还需尽可能地满足社会用电需求而尽量少地切负荷, 满足节点切负荷约束为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mo>≤</mo><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mtext>D</mtext></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>d</mi></mrow><mtext>D</mtext></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>r</i><sup>D</sup><sub><i>i</i></sub>为节点<i>i</i>所允许的切负荷比例最大值。</p>
                </div>
                <div class="p1">
                    <p id="133">9) 为促进风电可再生能源的消纳, 满足节点弃风约束为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>W</mtext></msubsup><mo>≤</mo><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mtext>W</mtext></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mtext>W</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>r</i><sup>W</sup><sub><i>i</i></sub>为节点<i>i</i>所允许的弃风比例最大值。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>1.3</b> 模型转化</h4>
                <div class="p1">
                    <p id="138">由于第<i>k</i>回线路投建决策的布尔变量<i>I</i><sub><i>ij</i>, <i>k</i></sub>与节点电压相角<i>θ</i><sub><i>i</i></sub>和<i>θ</i><sub><i>j</i></sub>均为决策变量, 因此待选线路潮流模型式 (12) 为非线性方程。令<i>p</i><sub><i>ij</i>, <i>k</i></sub>=<i>b</i><sub><i>ij</i>, <i>k</i></sub> (<i>θ</i><sub><i>i</i></sub>-<i>θ</i><sub><i>j</i></sub>) , 则<i>f</i><sub><i>ij</i>, <i>k</i></sub>=<i>I</i><sub><i>ij</i>, <i>k</i></sub><i>p</i><sub><i>ij</i>, <i>k</i></sub>。为了将模型化为线性规划问题, 本文引入辅助松弛变量<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>, </mo></mrow></mrow></math></mathml>则非线性潮流方程约束式 (12) 可以松弛化为:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>-</mo><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="142">-<i>F</i><sub><i>ij</i>, max</sub><i>I</i><sub><i>ij</i>, <i>k</i></sub>≤<i>f</i><sub><i>ij</i>, <i>k</i></sub>≤<i>F</i><sub><i>ij</i>, max</sub><i>I</i><sub><i>ij</i>, <i>k</i></sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="145"><i>I</i><sub><i>ij</i>, <i>k</i></sub>∈{0, 1}      (23) </p>
                </div>
                <div class="p1">
                    <p id="146">若第<i>k</i>回线路 (<i>i</i>, <i>j</i>) 被投建, 即<i>I</i><sub><i>ij</i>, <i>k</i></sub>=1, 由式 (22) 可得<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>, 约束式 (20) —式 (23) 等价为已建线路潮流方程约束;若第<i>k</i>回线路 (<i>i</i>, <i>j</i>) 没有被投建, 即<i>I</i><sub><i>ij</i>, <i>k</i></sub>=0, 由式 (21) 可得<i>f</i><sub><i>ij</i>, <i>k</i></sub>=0, 即线路传输功率被限定为零。因此, 原非线性潮流模型可以通过引入辅助松弛变量<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub></mrow></math></mathml>松弛等价为式 (20) —式 (23) 的线性混合整数问题。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>2</b> 基于极限场景的两阶段输电网鲁棒规划</h3>
                <div class="p1">
                    <p id="150">通过式 (20) —式 (23) , 考虑风电接入的输电网扩展规划模型可松弛转化为线性混合整数规划模型式 (1) —式 (11) 、式 (13) —式 (23) , 该模型的矩阵形式可表示为:</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">式中:<b><i>x</i></b>为输电网规划线路投建状态的决策变量;<b><i>y</i></b>为输电网规划的系统运行变量, 包括发电机组出力、电压相角等;<i>χ</i>为风电的出力参数;<i>H</i> (·) 为输电线路的投资约束;<i>h</i> (·) 和<i>q</i> (·) 分别为系统运行模拟约束, 包括功率平衡约束、线路容量约束、发电机组出力约束、电压相角约束等, 风电的随机出力主要体现在运行约束中。<i>H</i> (·) , <i>h</i> (·) , <i>q</i> (·) 均为线性函数。需要注意的是, 虽然功率平衡约束为等式约束, 但可以通过等式松弛的方法等价转换为不等式约束形式, 在此不再展开阐述。</p>
                </div>
                <div class="p1">
                    <p id="154">在给定不确定因素的所有可能实现情况下, 鲁棒方法力求寻找最优策略, 使得模型均满足在不确定集合所有取值下的系统安全约束。本文构建输电网鲁棒规划的目的在于, 规划决策方案<b><i>x</i></b>对于任意的风电出力参数场景<i>χ</i>, 均可以通过系统运行变量<b><i>y</i></b>的调整, 使得运行约束<i>h</i> (·) 和<i>q</i> (·) 得以满足, 并且使得优化目标最小化, 则可取<i>χ</i>的所有可能出力作为误差场景约束, 因此输电网鲁棒规划模型可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Η</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>χ</i><sub><i>i</i></sub>为第<i>i</i>个风电随机出力的误差场景;<b><i>y</i></b><sub><i>i</i></sub>为适应风电误差场景<i>χ</i><sub><i>i</i></sub>所对应的运行变量;<i>χ</i><sub>0</sub>和<b><i>y</i></b><sub>0</sub>分别为风电出力的预测场景及其所对应的运行变量;<i>m</i>为误差场景数量。</p>
                </div>
                <div class="p1">
                    <p id="157">当风电功率变化时, 由于输电网线路投建的状态变量<b><i>x</i></b>在运行模拟之前已确定, 在运行过程中不随风电随机波动而不断地变化, 属于输电网规划第一阶段的决策变量。而运行调节变量<b><i>y</i></b>为在第一阶段的线路决策变量确定后, 与风电出力随机场景<i>χ</i>变化相适应的运行变量, 属于输电网规划的第二阶段变量。</p>
                </div>
                <div class="p1">
                    <p id="158">需要注意的是:若风电随机误差场景<i>χ</i><sub><i>i</i></sub>为无限个取值空间, 则第二阶段将对应无限个运行约束, 此时模型将难以求解。因此需要寻找有限的离散场景代替整个取值空间。</p>
                </div>
                <div class="p1">
                    <p id="159">本文定义输电网规划的极限场景为:若一个随机场景中的风电随机出力均处于波动极限边界状态, 则称该场景为极限场景, 两个风电场的场景取值空间示意图如图1所示。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916008_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 场景取值空间示意图" src="Detail/GetImg?filename=images/DLXT201916008_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 场景取值空间示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916008_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of value space for scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="161">图1中<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>分别为风电场1和2的风电功率预测值;下标min和max分别为风电功率值的最小和最大值。需要注意的是, 极限场景个数与风电场节点数有关, 当系统包含<i>n</i> (<i>n</i>≥3) 个风电场节点时, 出力空间为一个有2<sup><i>n</i></sup>个顶点的<i>n</i>维凸多面体, 每个顶点与一个风电极限场景相对应。另外, 在工程应用中, 可以充分利用其他的风电预测信息 (如风电预测误差概率分布) , 并根据规划人员的规划运行经验, 构建出满足一定置信水平<i>ε</i> (如<i>ε</i>=90%或<i>ε</i>=95%) 下的极限场景, 灵活地调整模型考虑的历史场景数量与鲁棒规划方案的保守性, 实现鲁棒性和经济性的平衡。</p>
                </div>
                <div class="p1">
                    <p id="164">可以证明, 极限场景对于风电出力取值空间的误差场景具有完全鲁棒性, 即对于线路投建的状态变量<b><i>x</i></b>, 只要运行调节变量<b><i>y</i></b>可以适应极限场景, 则亦可适应风电出力空间中的其他误差场景, 具体证明如下。</p>
                </div>
                <div class="p1">
                    <p id="165">设<i>χ</i><sub>1</sub>, <i>χ</i><sub>2</sub>, …, <i>χ</i><sub><i>S</i></sub>为风电出力取值空间中的极限场景, 分别与可行运行变量解<b><i>y</i></b><sub>1</sub>, <b><i>y</i></b><sub>2</sub>, …, <b><i>y</i></b><sub><i>S</i></sub>相对应, <i>S</i>为极限场景个数。对于线性函数<i>h</i> (·) 和<i>q</i> (·) , 不妨假设其表达式为:</p>
                </div>
                <div class="area_img" id="166">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="168">式中:<b><i>B</i></b>, <b><i>C</i></b>, <b><i>M</i></b>, <b><i>N</i></b>, <b><i>O</i></b>为约束变量的系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="169">由于<i>χ</i><sub>1</sub>, <i>χ</i><sub>2</sub>, …, <i>χ</i><sub><i>S</i></sub>为风电出力取值空间中的极限场景, 因此取值空间中的任意误差场景<i>χ</i><sub><i>i</i></sub>均可以通过极限场景线性表征, 即均存在一组不均为零的实数<i>α</i><sub>1</sub>, <i>α</i><sub>2</sub>, …, <i>α</i><sub><i>S</i></sub>, 其中<i>α</i><sub><i>s</i></sub>∈[0, 1], 使得</p>
                </div>
                <div class="p1">
                    <p id="170"><i>χ</i><sub><i>i</i></sub>=<i>α</i><sub>1</sub><i>χ</i><sub>1</sub>+<i>α</i><sub>2</sub><i>χ</i><sub>2</sub>+…+<i>α</i><sub><i>S</i></sub><i>χ</i><sub><i>S</i></sub>      (27) </p>
                </div>
                <div class="p1">
                    <p id="171">且</p>
                </div>
                <div class="p1">
                    <p id="172"><i>α</i><sub>1</sub>+<i>α</i><sub>2</sub>+…+<i>α</i><sub><i>S</i></sub>=1      (28) </p>
                </div>
                <div class="p1">
                    <p id="173">易知, 对于∀<i>s</i>=1, 2, …, <i>S</i>, 均有</p>
                </div>
                <div class="p1">
                    <p id="174"><i>α</i><sub><i>s</i></sub><i>h</i> (<b><i>y</i></b><sub><i>s</i></sub>, <i>χ</i><sub><i>s</i></sub>) ≤0      (29) </p>
                </div>
                <div class="p1">
                    <p id="175"><i>α</i><sub><i>s</i></sub><i>q</i> (<b><i>x</i></b>, <b><i>y</i></b><sub><i>s</i></sub>, <i>χ</i><sub><i>s</i></sub>) ≤0      (30) </p>
                </div>
                <div class="p1">
                    <p id="176">因此</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="179"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="181">由式 (31) 和式 (32) 可知, 对任意的风电误差场景<i>χ</i><sub><i>i</i></sub>, 如果取<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>则通过式 (33) 和式 (34) 可知该<b><i>y</i></b><sub><i>i</i></sub>在可行域内, 故令其为与<i>χ</i><sub><i>i</i></sub>对应的运行调节变量场景。</p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>q</mi><mrow><mo> (</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">x</mi><mo>, </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>, </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow><mo>) </mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">Μ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">Ν</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Μ</mi><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">Ν</mi><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>s</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="186">因此, 若规划方案能适应风电出力的极限场景, 则对取值空间内的其他误差场景也具有适应性, 故模型式 (25) 可转化为:</p>
                </div>
                <div class="p1">
                    <p id="187" class="code-formula">
                        <mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Η</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>S</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>S</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mo>, </mo><mi>q</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>S</mi></msub><mo>, </mo><mi mathvariant="bold-italic">χ</mi><msub><mrow></mrow><mi>S</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>3</b> 模型求解</h3>
                <h4 class="anchor-tag" id="189" name="189"><b>3.1</b> 基于<b>Benders</b>分解的两阶段输电网规划</h4>
                <div class="p1">
                    <p id="190">当风电并网规模较大时, 模型求解的维数急剧增加, 整体求解难度较大。因此, 本文采用Benders分解算法<citation id="266" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>求解所构建的两阶段规划模型, 以降低模型的维数和求解的难度。</p>
                </div>
                <div class="p1">
                    <p id="191">具体地, 模型式 (35) 可以表示为:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="194">式中:<b><i>c</i></b>和<b><i>b</i></b>为目标函数的系数矩阵;<b><i>A</i></b>和<b><i>d</i></b>为约束变量的系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="195">文中所构建的含投资和运行成本的输电网鲁棒规划模型主要包括线路投资决策与运行模拟两部分, 可以理解为两阶段的优化决策问题:第一阶段为在线路投资扩展约束下的线路投建决策问题, 确定网架结构状态;第二阶段为在上一阶段的输电线路决策状态确定后, 在各个场景约束下的运行优化模拟, 如式 (37) 所示。</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="198">设<i>λ</i>和<i>μ</i>分别为对应于不等式约束-<b><i>By</i></b>≥-<b><i>C</i></b><i>χ</i>与- (<b><i>Mx</i></b>+<b><i>Ny</i></b>) ≥-<b><i>O</i></b><i>χ</i>的对偶乘子向量。由对偶理论, 模型式 (37) 第二阶段的原始子问题所相应的对偶子问题<i>S</i><sub>ub</sub> (·) 为:</p>
                </div>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916008_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="201">若原子问题不可行或者对偶子问题无界, 则通过求解下述辅助性子问题来产生Benders可行性割平面, 即</p>
                </div>
                <div class="p1">
                    <p id="202" class="code-formula">
                        <mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mn>0</mn></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false"> (</mo><mo>-</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">μ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Μ</mi><mi mathvariant="bold-italic">x</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">B</mi><mo>-</mo><mi mathvariant="bold-italic">μ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">Ν</mi><mo>=</mo><mi mathvariant="bold-italic">b</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">λ</mi><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">μ</mi><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="203">由强对偶性定理可知, 若原问题有最优解, 则其对偶问题也必存在最优解, 且在最优解处, 原问题与对偶问题的目标函数值相等。求解对偶子问题后, 引入辅助变量<i>η</i>, 向投资主问题返回子问题的Benders割信息, 此时投资主问题<i>M</i><sub>ax</sub> (·) 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="204" class="code-formula">
                        <mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi>η</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo>≤</mo><mi mathvariant="bold-italic">d</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>η</mi><mo>≥</mo><mi mathvariant="bold-italic">λ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mo>-</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">μ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Μ</mi><mi mathvariant="bold-italic">x</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mtext> </mtext><mi>u</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>U</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">λ</mi><msubsup><mrow></mrow><mi>v</mi><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mo>-</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">μ</mi><msubsup><mrow></mrow><mi>v</mi><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Μ</mi><mi mathvariant="bold-italic">x</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mi mathvariant="bold-italic">χ</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mi>v</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">x</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="205">式中:<i>U</i>和<i>V</i>分别为最优割与可行割的子问题数目;<i>λ</i><sub><i>u</i></sub>, <i>λ</i><sub><i>v</i></sub>, <i>μ</i><sub><i>u</i></sub>, <i>μ</i><sub><i>v</i></sub>为对应矩阵的元素。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>3.2</b> 算法流程</h4>
                <div class="p1">
                    <p id="207">本文采用Benders分解算法求解上述所提两阶段输电网规划模型, 其主要流程步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="208">步骤1:初始化, 设定初始Benders上界<i>U</i><sub>B</sub>→+∞, 下界<i>L</i><sub>B</sub>→-∞, 以及收敛允许误差<i>ε</i>=10<sup>-6</sup>, 迭代次数<i>l</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="209">步骤2:主问题, 求解投资主问题模型式 (40) , 获得最优主问题解 (<b><i>x</i></b><sup>*</sup>, <i>η</i><sup>*</sup>) , 更新Benders下界<i>L</i><sub>B</sub>=<b><i>c</i></b><sup>T</sup><b><i>x</i></b><sup>*</sup>+<i>η</i><sup>*</sup>。</p>
                </div>
                <div class="p1">
                    <p id="210">步骤3:子问题, 将主问题的最优决策变量<b><i>x</i></b><sup>*</sup>代入对偶子问题模型式 (38) 并求解, 获得最优子问题解 (<i>λ</i><sup>*</sup>, <i>μ</i><sup>*</sup>) , 向主问题返回Benders割信息, 并更新Benders上界<i>U</i><sub>B</sub>=<b><i>c</i></b><sup>T</sup><b><i>x</i></b><sup>*</sup>+<i>S</i><sub>ub</sub> (<i>λ</i><sup>*</sup>, <i>μ</i><sup>*</sup>) ;若对偶子问题无界, 则通过求解辅助性子问题模型式 (39) 产生可行性Benders割平面。</p>
                </div>
                <div class="p1">
                    <p id="211">步骤4:收敛性, 若 (<i>U</i><sub>B</sub>-<i>L</i><sub>B</sub>) /<i>U</i><sub>B</sub>≤<i>ε</i>, 则算法结束, 并输出最优线路投资决策变量<b><i>x</i></b><sup>*</sup>;若 (<i>U</i><sub>B</sub>-<i>L</i><sub>B</sub>) /<i>U</i><sub>B</sub>&gt;<i>ε</i>, 则<i>l</i>=<i>l</i>+1, 并返回步骤2, 求解投资主问题。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag">4 算例分析</h3>
                <div class="p1">
                    <p id="212">本文分别以修改的Garver 6和IEEE RTS 79系统为例进行算例分析, 以验证所提模型的有效性。求解的软件环境为Window 7, 硬件为双核2.6 GHz、8 GB内存的个人计算机。在商业数学优化软件GAMS-24.4 (general algebraic modeling system) 环境下编写两阶段输电网鲁棒规划模型程序, 主问题与子问题分别为混合整数规划与线性规划模型, 分别调用CPLEX求解器与IPOPT求解器有效求解。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213"><b>4.1 Garver 6</b>系统</h4>
                <h4 class="anchor-tag" id="214" name="214"><b>4.1.1</b> 算例参数</h4>
                <div class="p1">
                    <p id="215">传统的Garver 6节点系统不含风电机组, 为了验证所提方法的有效性, 本文在节点6配置2台500 MW风电机组。线路走廊2-6与3-5可建4回输电线路, 其余的已存线路走廊和新建线路走廊最多可建3回输电线路, 线路造价为93 200美元/km, 资金折现率为10%, 线路回收周期为10 a, 切负荷惩罚成本系数为4 000美元/ (MW·h) , 弃风惩罚成本系数为100美元/ (MW·h) <citation id="267" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 最大弃风比例为10%。Garver 6系统的原始网络参数、负荷与发电机接入位置等其余信息参见文献<citation id="268" type="reference">[<a class="sup">27</a>]</citation>, 其拓扑结构见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>4.1.2</b> 鲁棒规划方案对比分析</h4>
                <div class="p1">
                    <p id="217">在测试仿真中, 风电的区间波动幅值为±60%, 在区间内默认服从均匀分布。为了分析规划方案的鲁棒性和经济性, 本文通过Monte Carlo方法随机生成8 760个场景, 规划结果对比如表1所示。</p>
                </div>
                <div class="area_img" id="218">
                    <p class="img_tit"><b>表1 Garver 6系统下输电网鲁棒规划法与传统规划法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Result comparison between robust planning method and conventional planning method for transmission network in Garver 6 system</b></p>
                    <p class="img_note"></p>
                    <table id="218" border="1"><tr><td>运行模拟<br />类型</td><td>输电网规划<br />方法</td><td>规划线路方案</td><td>新增线路<br />总数</td><td>线路投资<br />成本/美元</td><td>切负荷弃风量/<br /> (MW·h) </td><td>运行成本/<br />美元</td><td>总成本/<br />美元</td></tr><tr><td rowspan="2"><br />随机运行<br />场景</td><td>传统规划</td><td>2-6 (4) , 3-5, 4-6 (2) </td><td>7</td><td>7.81×10<sup>6</sup></td><td>2.02×10<sup>5</sup></td><td>3.781 3×10<sup>8</sup></td><td>3.859 4×10<sup>8</sup></td></tr><tr><td><br />鲁棒规划</td><td>2-6 (4) , 3-5, 3-6 (2) , 4-6 (3) </td><td>10</td><td>1.27×10<sup>7</sup></td><td>1.48×10<sup>4</sup></td><td>2.986 0×10<sup>8</sup></td><td>3.113 4×10<sup>8</sup></td></tr><tr><td rowspan="2"><br />极端运行<br />场景</td><td>传统规划</td><td>2-6 (4) , 3-5, 4-6 (2) </td><td>7</td><td>7.81×10<sup>6</sup></td><td>1.10×10<sup>6</sup></td><td>1.146 7×10<sup>9</sup></td><td>1.154 5×10<sup>9</sup></td></tr><tr><td><br />鲁棒规划</td><td>2-6 (4) , 3-5, 3-6 (2) , 4-6 (3) </td><td>10</td><td>1.27×10<sup>7</sup></td><td>2.65×10<sup>5</sup></td><td>4.778 1×10<sup>8</sup></td><td>4.905 5×10<sup>8</sup></td></tr><tr><td colspan="8"><br />注: 规划线路方案中, 2-6 (4) 表示在节点2和6之间新建4条输电线路, 下同。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="219">表1中的极端运行场景定义为所有模拟场景中使得运行成本最大的场景, 运行成本为规划方案在该极端运行场景下运行模拟1 a所对应的等年值费用。需要注意的是, 虽然本文算例的极端运行场景均包含在极限场景集内, 但极端运行场景与极限场景在其他规划系统并无必然的包含关系。由附录A图A1和表1可知, 与传统确定性规划模型相比, 鲁棒规划模型在风电接入的节点6多投建了一回4-6输电线路与两回3-6输电线路, 线路投资成本增加了4.92×10<sup>6</sup>美元。但与此同时, 鲁棒规划模型可以大幅地降低规划方案的切负荷弃风量和运行成本, 在随机运行模拟场景下切负荷弃风量和运行成本分别降低了1.864×10<sup>5</sup> MW·h和7.953×10<sup>7</sup>美元, 规划方案的总成本降低了19.33%, 有效地提高了输电网规划方案应对风电出力不确定性的能力。另外, 与随机运行场景相比, 在极端运行场景下, 上述两种规划模型的切负荷弃风量、运行成本、总成本均有所增加, 但与传统确定性规划模型相比, 鲁棒规划模型可以减少的弃风量为8.352 4×10<sup>5</sup> MW·h, 总成本降低了58.61%, 因此在极端运行情况下, 本文所建鲁棒规划模型的综合效益更加明显。</p>
                </div>
                <div class="p1">
                    <p id="220">从表1可看出, 本文所得鲁棒规划方案也可能出现一定的弃风情况, 因此并非应对全部的风电波动。需要注意的是, 不计成本、全额消纳风电的规划决策方案并不一定是综合效益最优的, 允许适当的弃风往往更有利于提高综合效益。实际上, 输电网规划可以视为线路投资成本与风电消纳能力之间的博弈过程, 其决策方案为在兼顾线路投资的情况下, 使得规划策略能够应对风电的随机波动, 寻求线路投资与风电消纳能力的合理均衡。</p>
                </div>
                <h4 class="anchor-tag" id="221" name="221"><b>4.1.3</b> 不同风电波动对鲁棒规划方案的影响</h4>
                <div class="p1">
                    <p id="222">为了分析不同风电波动对鲁棒规划方案的影响, 本文将风电偏移度<i>β</i>定义为风电极限出力<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>偏离预测出力<i>P</i><sup>W</sup><sub><i>i</i>, <i>w</i></sub>的百分比, 以表征风电的最大波动偏移程度。为便于分析, 不妨假设风电机组具有相同的偏移度, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="224"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">|</mo></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>w</mi></mrow><mtext>W</mtext></msubsup></mrow></mfrac></mrow></math></mathml>      (41) </p>
                </div>
                <div class="p1">
                    <p id="226">在不同风电偏移度<i>β</i>下的鲁棒电网规划结果如表2所示。</p>
                </div>
                <div class="area_img" id="227">
                    <p class="img_tit"><b>表2 不同风电偏移度的规划结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Planning results of different wind power offsets</b></p>
                    <p class="img_note"></p>
                    <table id="227" border="1"><tr><td><br /><i>β</i>/%</td><td>线路投资<br />成本/美元</td><td>切负荷弃风<br />量/ (MW·h) </td><td>运行成本/<br />美元</td><td>总成本 /<br />美元</td></tr><tr><td><br />0</td><td>7.81×10<sup>6</sup></td><td>0</td><td>2.628 0×10<sup>8</sup></td><td>2.706 1×10<sup>8</sup></td></tr><tr><td><br />20</td><td>8.98×10<sup>6</sup></td><td>0</td><td>3.328 8×10<sup>8</sup></td><td>3.418 6×10<sup>8</sup></td></tr><tr><td><br />40</td><td>1.05×10<sup>6</sup></td><td>3.21×10<sup>3</sup></td><td>4.036 0×10<sup>8</sup></td><td>4.140 7×10<sup>8</sup></td></tr><tr><td><br />60</td><td>1.27×10<sup>7</sup></td><td>2.65×10<sup>5</sup></td><td>4.778 1×10<sup>8</sup></td><td>4.905 5×10<sup>8</sup></td></tr><tr><td><br />76</td><td>NA</td><td>NA</td><td>NA</td><td>NA</td></tr><tr><td colspan="5"><br />注: NA表示规划模型无法找到可行解。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="228">由表2可知, 随着风电偏移度<i>β</i>的增大, 为了应对风电的随机波动和促进风电的有效消纳, 需增加线路投资成本。当风电偏移度<i>β</i>较小时 (<i>β</i>&lt;20%) , 规划方案可以完全应对风电随机波动, 运行过程中无须采取弃风或切负荷措施。当风电偏移度<i>β</i>进一步增大, 如<i>β</i>=40%时, 此时会产生部分的弃风量, 说明此时全额消纳风电波动所需投建的线路成本大于线路投建所带来的运行效益, 因此宁愿选择部分地弃风而不继续增加投建线路, 并且弃风量和切负荷量随着风电偏移度<i>β</i>的增大而有所增加。</p>
                </div>
                <div class="p1">
                    <p id="229">需要注意的是, 由于规划线路走廊、可待选线路数量等存在一定限制, 且需要满足一定弃风和切负荷量约束, 因此规划模型对风电波动范围有一定极限, 当风电偏移度<i>β</i>增大到一定程度, <i>β</i>=76%时, 本文的输电网鲁棒规划模型无可行解。在实际工程应用中, 应适当通过风电预测技术以及规划人员的经验选择合理的风电偏移度。</p>
                </div>
                <div class="p1">
                    <p id="230">本文定义风电极限偏移度为规划模型可应对的风电偏移度的最大值。风电渗透率 (风电发电量占比) 不同, 风电极限偏移度也有所不同。不同风电渗透率下, 规划模型可应对的风电极限偏移度如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="231">不难发现, 随着风电渗透率的增大, 规划模型可应对的风电极限偏移度显著减小, 其原因在于:一方面, 对于相同的风电极限偏移度, 由于模型可规划的线路走廊数、待选线路条数有一定数量的限制, 模型最大可应对波动偏移量为有限值, 因此风电渗透率的增大会使得可适应的风电极限偏移度减小。另一方面, 随着风电渗透率的增大, 燃煤机组、燃气机组等其他可参与可调节机组的相对比重降低, 因而可适应的风电极限偏移度也有所降低。</p>
                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916008_232.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Garver 6系统下不同风电渗透率下的极限偏移度" src="Detail/GetImg?filename=images/DLXT201916008_232.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Garver 6系统下不同风电渗透率下的极限偏移度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916008_232.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Extreme offsets with different ratios of wind power penetrations in Garver 6 system</b></p>

                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>4.2 IEEE RTS 79</b>系统</h4>
                <div class="p1">
                    <p id="235">本文以IEEE RTS 79系统为算例, 该系统包含38条已存线路、85条待选线路以及25台发电机组, 其中节点23接入3台额定装机容量为500 MW的燃气机组, 节点2, 7, 22分别接入6台、4台、6台额定装机容量为350 MW的风电机组群, 风电渗透率为52.1%, 属于典型高渗透率风电系统, 其他机组为燃煤机组。系统机组的污染物排放系数如附录A表A1所示, 原始网络参数、负荷与燃煤/燃气发电机接入位置等其他信息参见文献<citation id="269" type="reference">[<a class="sup">28</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="236" name="236"><b>4.2.1</b> 鲁棒规划方案对比分析</h4>
                <div class="p1">
                    <p id="237">为了分析规划方案的鲁棒性和经济性, 本文通过Monte Carlo方法随机生成8 760个场景, 规划结果对比如表3所示。</p>
                </div>
                <div class="area_img" id="238">
                    <p class="img_tit"><b>表3 IEEE RTS 79系统下输电网鲁棒规划法与传统规划法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Results comparison between robust planning method and conventional planning method for transmission network in IEEE RTS 79 system</b></p>
                    <p class="img_note"></p>
                    <table id="238" border="1"><tr><td><br />运行模拟类型</td><td>输电网规划方法</td><td>线路投资成本/美元</td><td>弃风量/ (MW·h) </td><td>切负荷量/ (MW·h) </td><td>运行成本/美元</td><td>总成本/美元</td></tr><tr><td rowspan="2"><br />随机运行场景</td><td><br />传统规划</td><td>8.484 0×10<sup>7</sup></td><td>6.197 7×10<sup>6</sup></td><td>8.991 9×10<sup>5</sup></td><td>1.426 0×10<sup>10</sup></td><td>1.434 0×10<sup>10</sup></td></tr><tr><td><br />鲁棒规划</td><td>1.710 7×10<sup>8</sup></td><td>1.088 8×10<sup>6</sup></td><td>0</td><td>5.038 7×10<sup>9</sup></td><td>5.209 8×10<sup>9</sup></td></tr><tr><td rowspan="2"><br />极端运行场景</td><td><br />传统规划</td><td>8.484 0×10<sup>7</sup></td><td>1.322 4×10<sup>7</sup></td><td>9.170 2×10<sup>5</sup></td><td>2.353 2×10<sup>10</sup></td><td>2.361 7×10<sup>10</sup></td></tr><tr><td><br />鲁棒规划</td><td>1.710 7×10<sup>8</sup></td><td>2.995 8×10<sup>6</sup></td><td>0</td><td>9.145 0×10<sup>9</sup></td><td>9.316 1×10<sup>9</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="239">对于线路投资成本而言, 与传统确定性电网规划模型相比, 鲁棒规划模型为了应对高渗透率风电出力的不确定性, 多投建了15回输电线路, 线路投资成本增加了8.623×10<sup>7</sup>美元。对于输电系统运行成本而言, 由于鲁棒规划模型有效地增强了输电网架结构, 无论在随机运行场景下或在极端运行场景下均可以显著地降低运行过程的弃风量和切负荷量, 提高了规划方案应对风电波动的鲁棒性, 因此可以大大地降低输电系统的运行成本, 在随机场景与极端场景下运行成本分别减少9.221 3×10<sup>9</sup>美元和1.438 7×10<sup>9</sup>美元。综合考虑网架线路的投资成本与模拟运行成本, 鲁棒规划模型的综合效益远高于传统规划模型。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240"><b>4.2.2</b> 不同风电渗透率对极限偏移度的影响</h4>
                <div class="p1">
                    <p id="241">为了分析不同风电渗透率对IEEE RTS 79系统的极限偏移度影响, 本文在风电渗透率分别为60.0%, 62.5%, 65.0%, 67.5%, 70.0%下仿真, 测试规划模型可应对风电极限偏移度, 其结果如图3所示。从图3可看出, 规划模型可应对的风电极限偏移度随着风电渗透率的增大而显著地减小, 其主要影响因素包括可规划的待选线路数以及系统灵活调节机组比重。适当地增添可规划的待选线路数或增加系统灵活调节机组数可以在一定程度上增大模型可应对的风电极限偏移度。</p>
                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916008_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 IEEE RTS 79系统下不同风电渗透率下的极限偏移度" src="Detail/GetImg?filename=images/DLXT201916008_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 IEEE RTS 79系统下不同风电渗透率下的极限偏移度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916008_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Extreme offsets with different ratios of wind power penetrations in IEEE RTS 79 system</b></p>

                </div>
                <h4 class="anchor-tag" id="243" name="243"><b>4.2.3</b> 发电污染排放对规划方案的影响</h4>
                <div class="p1">
                    <p id="244">中国未来电力能源结构将向清洁低排放能源转型, 有必要在鲁棒规划模型中考虑不同发电机组的污染排放特性, 因此本文将发电机组发电排放的污染物处理成本嵌入规划目标函数中, 建立了考虑环境污染成本的输电网规划模型。为了说明发电排放污染物对输电网规划的影响, 本文在输电网规划模型的优化目标中分别考虑环境污染成本与不考虑环境污染成本, 其最终规划结果对比如表4所示。</p>
                </div>
                <div class="p1">
                    <p id="245">从表4可看出, 考虑环境污染成本的低排放电网规划方案与不考虑环境污染成本的传统电网规划方案具有相同的新增规划线路条数, 但考虑环境污染成本的电网规划方案线路投资成本由1.604 9×10<sup>8</sup>美元增至1.710 7×10<sup>8</sup>美元, 且规划线路的具体投建位置也有所差别。由于在不考虑机组发电排放污染成本情况下, 燃煤机组的发电成本较低, 因此更倾向于投建与燃煤机组所在节点相连接的输电线路13-14, 15-24, 16-19 (节点13, 15, 16连接燃煤机组) 。在考虑机组的排放污染成本之后, 由于燃煤机组在发电过程产生较多CO, CO<sub>2</sub>, SO<sub>2</sub>, NO<sub><i>x</i></sub>等污染排放物, 其发电污染排放物的处理费用较高。与之相比, 虽然燃气机组发电成本稍高, 但由于燃气机组具有较低的污染物排放特性, 其综合运行成本 (含发电成本及发电污染排放物的处理成本) 相对较低, 因此规划方案更倾向于投建与燃气机组相连的输电线路及其相关线路, 以更大程度地接入燃气等低排放机组的发电。</p>
                </div>
                <div class="area_img" id="246">
                    <p class="img_tit"><b>表4 输电网低排放规划法与传统规划法的结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Results comparison between low emission planning method and conventional planning method in transmission network</b></p>
                    <p class="img_note"></p>
                    <table id="246" border="1"><tr><td rowspan="2">输电网规划<br />方法</td><td rowspan="2">差异规划<br />线路</td><td rowspan="2">线路投资<br />成本/美元</td><td rowspan="2">规划线<br />路数/条</td><td colspan="4"><br />污染物排放量/kg</td><td rowspan="2">运行成本/<br />美元</td><td rowspan="2">总成本/<br />美元</td></tr><tr><td><br />CO</td><td>CO<sub>2</sub></td><td>SO<sub>2</sub></td><td>NO<sub><i>x</i></sub></td></tr><tr><td>低排放规划</td><td>9-11, 10-11, 19-23</td><td>1.604 9×10<sup>8</sup></td><td>36</td><td>1.625 4×10<sup>4</sup></td><td>1.401 9×10<sup>8</sup></td><td>5.999 7×10<sup>4</sup></td><td>4.662 8×10<sup>5</sup></td><td>5.038 7×10<sup>9</sup></td><td>5.209 8×10<sup>9</sup></td></tr><tr><td><br />传统规划</td><td>13-14, 15-24, 16-19</td><td>1.710 7×10<sup>8</sup></td><td>36</td><td>3.060 5×10<sup>4</sup></td><td>1.843 3×10<sup>8</sup></td><td>1.123 8×10<sup>5</sup></td><td>8.760 0×10<sup>5</sup></td><td>5.330 0×10<sup>9</sup></td><td>5.490 5×10<sup>9</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="247">同时, 与传统输电网规划相比, 低排放输电网规划由于燃气等低排放机组的充分接入, CO, CO<sub>2</sub>, SO<sub>2</sub>, NO<sub><i>x</i></sub>污染物的排放量分别降低46.89%, 23.95%, 46.61%, 46.77%, 低排放水平得到显著提高。除此之外, 与传统输电网规划相比, 低排放输电网规划方案的运行模拟成本和总成本分别降低了5.47%和5.11%, 为系统带来了经济效益, 具有一定的工程应用价值。</p>
                </div>
                <h3 id="248" name="248" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="249">针对高渗透率风电并网显著随机性和波动性的问题, 本文提出了风电极限场景的物理概念, 构建了基于风电极限场景的两阶段输电网鲁棒规划方法, 并提出了基于Benders分解的两阶段算法以有效求解所建模型。与经典三层鲁棒优化方法相比, 所提方法可以保证规划策略对风电极限场景具有鲁棒性, 并有效地降低过强的保守性。同时, 本文方法避免了非凸双线性项的出现, 更适合工程实际应用。</p>
                </div>
                <div class="p1">
                    <p id="250">算例仿真结果表明:①本文所提输电网鲁棒规划模型可以有效地减少运行阶段的弃风量和切负荷量, 并显著降低系统的运行成本和规划总成本;②随着风电偏移度的增大, 规划方案的线路投资成本、弃风量、切负荷量以及运行成本均有所增加;③随着风电渗透率的增大, 规划模型可应对的风电极限偏移度显著减小;④考虑环境污染成本的输电网规划可以显著降低系统污染物的排放量, 有利于促进电力能源结构的调整和优化。</p>
                </div>
                <div class="p1">
                    <p id="251">下一步工作可深入研究考虑间接性能源时空分布特性的输电网结构鲁棒优化, 并计及机组组合优化的影响。此外, 还可进一步考虑建立与配电网相协同的输电网鲁棒规划方法, 以协同促进间歇性能源的高效消纳。</p>
                </div>
                <div class="p1">
                    <p id="252">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag">附录A</h3>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1典型Garver-6节点系统接线图" src="Detail/GetImg?filename=images/DLXT201916008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1典型Garver-6节点系统接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Connection diagram of Garver-6</p>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表A1污染物排放系数
                                                    <br />
                                                Table A1 Parameters of pollutant emissions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1污染物排放系数" src="Detail/GetImg?filename=images/DLXT201916008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global wind energy outlook 2016">

                                <b>[1]</b> Global Wind Energy Council.Global wind energy outlook 2016[EB/OL].[2019-04-22].http://www.gwec.net/publications/global-wind-energy-outlook/gl.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R].北京:国家发展和改革委员会能源研究所, 2015.Energy Research Institute of National Development and Reform Commission.China 2050 high renewable energy penetration scenario and road map study[R].Beijing:Energy Research Institute of National Development and Reform Commission, 2015.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjU4NTlKSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy generation[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=Mjc4MzlKSVNIVGVyRzRIOWJNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MDQxNDZHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3ekpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generation and transmission expansion under risk using stochastic programming">

                                <b>[6]</b> LOPEZ J A, PONNAMBALAM K, QUINTANA V H.Generation and transmission expansion under risk using stochastic programming[J].IEEE Transactions on Power Systems, 2007, 22 (3) :1369-1378.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721010&amp;v=MTM1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOWJPcm85RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张衡, 程浩忠, 曾平良, 等.考虑经济性与安全性的发输电联合优化规划[J].电力系统自动化, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006.ZHANG Heng, CHENG Haozhong, ZENG Pingliang, et al.Generation and transmission expansion planning considering economy and safety[J].Automation of Electric Power Systems, 2017, 41 (21) :62-69.DOI:10.7500/AEPS20161215006.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304006&amp;v=MDY5NDdmWnVac0Z5amxWN3pKSVNIVGVyRzRIOUxNcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 黄裕春, 杨甲甲, 文福拴, 等.计及接纳间歇性电源能力的输电系统规划方法[J].电力系统自动化, 2013, 37 (4) :28-34.HUANG Yuchun, YANG Jiajia, WEN Fushuan, et al.Transmission system planning considering capability of accommodating intermittent generation sources[J].Automation of Electric Power Systems, 2013, 37 (4) :28-34.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623010&amp;v=MDkwOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOWZPckk5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 程耀华, 张宁, 康重庆, 等.考虑需求侧管理的低碳电网规划[J].电力系统自动化, 2016, 40 (23) :61-69.CHENG Yaohua, ZHANG Ning, KANG Chongqing, et al.Low carbon transmission expansion planning considering demand side management[J].Automation of Electric Power Systems, 2016, 40 (23) :61-69.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201516498&amp;v=Mjg4MzVPZmJLN0h0RE9yWTlFWWVvSkNIVXhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRRYVJNPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> AKBARI T, RAHIMIKIAN A, KAZEMI A.A multi-stage stochastic transmission expansion planning method[J].Energy Conversion&amp;Management, 2011, 52 (8/9) :2844-2853.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302030073999&amp;v=MjE2NjY3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvSUpGMFZWVjI3R2JDNEhOSFByNDlDWitJR0JSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fuzzy approach to power system planning and power transactions in a competitive environment">

                                <b>[12]</b> TOME S J.A fuzzy approach to power system planning and power transactions in a competitive environment[C]// IEEE Proceedings of the 35th Conference on Decision and Control, December 13, 1996, Kobe, Japan.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT803.005&amp;v=MDMxMDNVUmJ1ZlpPZHVGeXptVWc9PUlTSFRlcnU0SGMvTXI0b3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张焰, 陈章潮.电网规划中的模糊潮流计算[J].电力系统自动化, 1998, 22 (3) :20-22.ZHANG Yan, CHEN Zhangchao.The calculation of fuzzy load flow in electric power planning[J].Automation of Electric Power Systems, 1998, 22 (3) :20-22.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912007&amp;v=MTA5OTBqTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SklTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 武鹏, 程浩忠, 邢洁, 等.基于可信性理论的输电网规划[J].电力系统自动化, 2009, 33 (12) :22-26.WU Peng, CHENG Haozhong, XING Jie, et al.Transmission network expansion planning based on credibility theory[J].Automation of Electric Power Systems, 2009, 33 (12) :22-26.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818013&amp;v=Mjg1NzBuTnA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 范刘洋, 汪可友, 李国杰, 等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007.FAN Liuyang, WANG Keyou, LI Guojie, et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems, 2018, 42 (18) :91-99.DOI:10.7500/AEPS20170917007.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MTExMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzRIOUxOcUk5RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819008&amp;v=MjExNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3ekpJU0hUZXJHNEg5bk5wbzlGYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 蒋宇, 陈星莺, 余昆, 等.考虑风电功率预测不确定性的日前发电计划鲁棒优化方法[J].电力系统自动化, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002.JIANG Yu, CHEN Xingying, YU Kun, et al.Robust optimization method for day-ahead generation scheduling considering prediction uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (19) :57-63.DOI:10.7500/AEPS20171111002.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment with wind power and pumped storage hydro">

                                <b>[18]</b> JIANG Ruiwei, WANG Jianhui, GUAN Yongpei.Robust unit commitment with wind power and pumped storage hydro[J].IEEE Transactions on Power Systems, 2012, 27 (2) :800-810.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705014&amp;v=MDkxMTZWN3pKSVRyQmZiRzRIOWJNcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张倩文, 王秀丽, 杨廷天, 等.含风电场电力系统的鲁棒优化调度[J].电网技术, 2017, 41 (5) :1451-1463.ZHANG Qianwen, WANG Xiuli, YANG Tingtian, et al.A robust dispatch method for power grid with wind farms[J].Power System Technology, 2017, 41 (5) :1451-1463.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407005&amp;v=MDY1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SlB5clBiYkc0SDlYTXFJOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈建华, 吴文传, 张伯明, 等.安全性与经济性协调的鲁棒区间风电调度方法[J].中国电机工程学报, 2014, 34 (7) :1033-1040.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A robust interval wind power dispatch method considering the tradeoff between security and economy[J].Proceedings of the CSEE, 2014, 34 (7) :1033-1040.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904006&amp;v=MDI0NzBqTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjd6SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust day-ahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-51.DOI:10.7500/AEPS20180214007.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust transmission network expansion planning with uncertain renewable generation and loads">

                                <b>[22]</b> JABR R A.Robust transmission network expansion planning with uncertain renewable generation and loads[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4558-4567.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust transmission planning under uncertain generation investment and retirement">

                                <b>[23]</b> CHEN Bokan, WANG Lizhi.Robust transmission planning under uncertain generation investment and retirement[J].IEEE Transactions on Power Systems, 2016, 31 (6) :5144-5152.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">

                                <b>[24]</b> CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002468140&amp;v=MjQ0MTdYcVJyeG94Y01IN1I3cWRaK1p1RmlybFU3L01JMTg9Tmo3QmFyTzRIdEhPcTRsTlplOFBZM2s1ekJkaDRqOTlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> BENDERS J.Partitioning procedures for solving mixed variables programming problems[J].Numerische Mathematik, 1962, 4 (1) :238-252.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES892A20075A36CC31F2AB279831002108&amp;v=MjI3MjB3Nms9TmlmT2ZidXhIS0RPcjQ5Q1lab01DZzlLekJkbDZFNFBTbmpycEJFMGViS1dSTHFYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeExpNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> SUN Mingyang, CREMER J, STRBAC G.A novel data-driven scenario generation framework for transmission expansion planning with high renewable energy penetration[J].Applied Energy, 2018, 228:546-555.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission Network Estimation Using Linear Programming">

                                <b>[27]</b> GARVER L L.Transmission network estimation using linear programming[J].IEEE Transactions on Power Apparatus &amp; Systems, 1970, 89 (7) :1688-1697.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The IEEE Reliability Test System-1996. A report prepared by the Reliability Test System Task Force of the Application of Probability Methods Subcommittee">

                                <b>[28]</b> GRIGG C, WONG P, ALBRECHT P, et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems, 2002, 14 (3) :1010-1020.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916008&amp;v=MjA0NjhIOWpOcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3pKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

