

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136469389787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916009%26RESULT%3d1%26SIGN%3d2lio4kFG5YgT0EqjB6SgwPzlpro%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916009&amp;v=MDIyNjhadVpzRnlqbFY3cktJU0hUZXJHNEg5ak5xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 时间分区相关性特征概率不确定集合 "><b>1</b> 时间分区相关性特征概率不确定集合</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;2 基于不确定网络理论的主动配电网扩展规划模型&lt;/b&gt; "><b>2 基于不确定网络理论的主动配电网扩展规划模型</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3 主动配电网不确定性权重子规划模型及求解&lt;/b&gt; "><b>3 主动配电网不确定性权重子规划模型及求解</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;3.1&lt;/b&gt; 主动配电网经济权重子规划模型"><b>3.1</b> 主动配电网经济权重子规划模型</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;3.2 主动配电网两阶段整体可靠性权重子规划模型&lt;/b&gt;"><b>3.2 主动配电网两阶段整体可靠性权重子规划模型</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型求解"><b>3.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;4 仿真分析&lt;/b&gt; "><b>4 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#209" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例介绍"><b>4.1</b> 算例介绍</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.2 基于不确定理论的主动配电网扩展规划验证分析&lt;/b&gt;"><b>4.2 基于不确定理论的主动配电网扩展规划验证分析</b></a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;4.3&lt;/b&gt; 二阶段整体与孤岛可靠性方法对比分析"><b>4.3</b> 二阶段整体与孤岛可靠性方法对比分析</a></li>
                                                <li><a href="#238" data-title="&lt;b&gt;4.4&lt;/b&gt; 算法性能分析"><b>4.4</b> 算法性能分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#280" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#207" data-title="&lt;b&gt;图1 基于不确定网络理论的主动配电网扩展规划模型及求解流程&lt;/b&gt;"><b>图1 基于不确定网络理论的主动配电网扩展规划模型及求解流程</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图2 改进的IEEE 33系统&lt;/b&gt;"><b>图2 改进的IEEE 33系统</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;图3 所有网架树与理想网架树的经济性权重、可靠性权重及累积不确定测度的三维分布&lt;/b&gt;"><b>图3 所有网架树与理想网架树的经济性权重、可靠性权重及累积不确定测度的三维分布</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;表1 设备规划结果对比&lt;/b&gt;"><b>表1 设备规划结果对比</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;图4 最优网架主动管理结果&lt;/b&gt;"><b>图4 最优网架主动管理结果</b></a></li>
                                                <li><a href="#272" data-title="表A1 IEEE 33所有网架树包含线路编号及与理想树分布的熵计算结果">表A1 IEEE 33所有网架树包含线路编号及与理想树分布的熵计算结果</a></li>
                                                <li><a href="#273" data-title="表A2费用规划结果">表A2费用规划结果</a></li>
                                                <li><a href="#274" data-title="表A3可靠性结果">表A3可靠性结果</a></li>
                                                <li><a href="#276" data-title="图B1网架树11四孤岛划分示意图">图B1网架树11四孤岛划分示意图</a></li>
                                                <li><a href="#277" data-title="表B1二阶段可靠性方法与孤岛方法系统可靠性结果">表B1二阶段可靠性方法与孤岛方法系统可靠性结果</a></li>
                                                <li><a href="#278" data-title="表B2不同孤岛划分孤岛内负荷平均被切除概率对比">表B2不同孤岛划分孤岛内负荷平均被切除概率对比</a></li>
                                                <li><a href="#279" data-title="图B2松弛误差散点图">图B2松弛误差散点图</a></li>
                                                <li><a href="#281" data-title="图C1 IEEE 69结构示意图">图C1 IEEE 69结构示意图</a></li>
                                                <li><a href="#282" data-title="图C2 IEEE 69节点系统三维累积不确定测度分布">图C2 IEEE 69节点系统三维累积不确定测度分布</a></li>
                                                <li><a href="#283" data-title="表C1 IEEE 69所有网架树包含线路编号及与理想树分布的熵计算结果">表C1 IEEE 69所有网架树包含线路编号及与理想树分布的熵计算结果</a></li>
                                                <li><a href="#284" data-title="表C2可靠性结果">表C2可靠性结果</a></li>
                                                <li><a href="#285" data-title="表C3设备扩展规划结果">表C3设备扩展规划结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" BORGES C L T, MARTINS V F.Multistage expansion planning for active distribution networks under demand and distributed generation uncertainties[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2012, 36 (1) :107-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007666&amp;v=MzA2NTJGaW5sVXIzSUlGNFFieEE9TmlmT2ZiSzdIdEROcVk5RlpPc0lDbm8vb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         BORGES C L T, MARTINS V F.Multistage expansion planning for active distribution networks under demand and distributed generation uncertainties[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2012, 36 (1) :107-116.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MzE4OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS0lTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" BAGHERI A, MONSEF H, LESANI H.Integrated distribution network expansion planning incorporating distributed generation considering uncertainties, reliability, and operational conditions[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2015, 73:56-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287071&amp;v=MTM1OTAzSUlGNFFieEE9TmlmT2ZiSzlIOVBPckk5Rlp1TUlESHM0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         BAGHERI A, MONSEF H, LESANI H.Integrated distribution network expansion planning incorporating distributed generation considering uncertainties, reliability, and operational conditions[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2015, 73:56-70.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BARINGO L, CONEJO A J.Wind power investment within a market environment[J].Applied Energy, 2011, 88 (9) :3239-3247." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899039&amp;v=MTc0NDZkR2VycVFUTW53WmVadEZpbmxVcjNJSUY0UWJ4QT1OaWZPZmJLN0h0RE9ybzlGYk9JR0RIOHdvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         BARINGO L, CONEJO A J.Wind power investment within a market environment[J].Applied Energy, 2011, 88 (9) :3239-3247.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ASENSIO M, QUEVEDO P M, MUNOZ D G, et al.Joint distribution network and renewable energy storage:Part I stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint distribution network and renewable energy storage:Part I stochastic programming model">
                                        <b>[5]</b>
                                         ASENSIO M, QUEVEDO P M, MUNOZ D G, et al.Joint distribution network and renewable energy storage:Part I stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" MUNOZ-DELGADO G, CONTRERAS J, ARROYO J M.Multistage generation and network expansion planning in distribution systems considering uncertainty and reliability[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3715-3728." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multistage generation and network expansion planning in distribution systems considering uncertainty and reliability">
                                        <b>[6]</b>
                                         MUNOZ-DELGADO G, CONTRERAS J, ARROYO J M.Multistage generation and network expansion planning in distribution systems considering uncertainty and reliability[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3715-3728.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李珂, 邰能灵, 张沈习, 等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001.LI Ke, TAI Nengling, ZHANG Shenxi, et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709008&amp;v=MDEwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS0lTSFRlckc0SDliTXBvOUZiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李珂, 邰能灵, 张沈习, 等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001.LI Ke, TAI Nengling, ZHANG Shenxi, et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 邢海军, 程浩忠, 杨镜非, 等.考虑多种主动管理策略的配电网扩展规划[J].电力系统自动化, 2016, 40 (23) :70-76.XING Haijun, CHENG Haozhong, YANG Jingfei, et al.Distribution network expansion planning considering multiple active management strategies[J].Automation of Electric Power Systems, 2016, 40 (23) :70-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623011&amp;v=MzA3MTc3cktJU0hUZXJHNEg5Zk9ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邢海军, 程浩忠, 杨镜非, 等.考虑多种主动管理策略的配电网扩展规划[J].电力系统自动化, 2016, 40 (23) :70-76.XING Haijun, CHENG Haozhong, YANG Jingfei, et al.Distribution network expansion planning considering multiple active management strategies[J].Automation of Electric Power Systems, 2016, 40 (23) :70-76.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LIU Wenxia, NIU Shuya, XU Huiting.Optimal planning of battery energy storage considering reliability benefit and operation strategy in active distribution system[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :177-186." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of battery energy storage considering reliability benefit and operation strategy in active distribution system">
                                        <b>[9]</b>
                                         LIU Wenxia, NIU Shuya, XU Huiting.Optimal planning of battery energy storage considering reliability benefit and operation strategy in active distribution system[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :177-186.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张沈习, 袁加妍, 程浩忠, 等.主动配电网中考虑需求侧管理和网络重构的分布式电源规划方法[J].中国电机工程学报, 2016, 36 (增刊1) :1-9.ZHANG Shenxi, YUAN Jiayan, CHENG Haozhong, et al.Optimal distributed generation planning in active distribution network considering demand side management and network reconfiguration[J].Proceedings of the CSEE, 2016, 36 (Supplement 1) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2016S1001&amp;v=MjAzNTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS1B5clBiYkc0SDlldnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张沈习, 袁加妍, 程浩忠, 等.主动配电网中考虑需求侧管理和网络重构的分布式电源规划方法[J].中国电机工程学报, 2016, 36 (增刊1) :1-9.ZHANG Shenxi, YUAN Jiayan, CHENG Haozhong, et al.Optimal distributed generation planning in active distribution network considering demand side management and network reconfiguration[J].Proceedings of the CSEE, 2016, 36 (Supplement 1) :1-9.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MDEwNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3cktJU0hUZXJHNEg5bk5xbzlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 高红均, 刘俊勇, 魏震波, 等.主动配电网分层鲁棒规划模型及其求解方法[J].中国电机工程学报, 2017, 37 (5) :1389-1401.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A bi-level robust planning model of active distribution network and its solution method[J].Proceedings of the CSEE, 2017, 37 (5) :1389-1401." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705012&amp;v=MzA0MjJyUGJiRzRIOWJNcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         高红均, 刘俊勇, 魏震波, 等.主动配电网分层鲁棒规划模型及其求解方法[J].中国电机工程学报, 2017, 37 (5) :1389-1401.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A bi-level robust planning model of active distribution network and its solution method[J].Proceedings of the CSEE, 2017, 37 (5) :1389-1401.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MjY0NjNUZXJHNEg5Yk9ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3cktJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" TABARES A, FRANCO J F, LAVORATO M, et al.Multistage long-term expansion planning of electrical distribution systems considering multiple alternatives[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1900-1914." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multistage long-term expansion planning of electrical distribution systems considering multiple alternatives">
                                        <b>[14]</b>
                                         TABARES A, FRANCO J F, LAVORATO M, et al.Multistage long-term expansion planning of electrical distribution systems considering multiple alternatives[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1900-1914.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 朱俊澎, 顾伟, 张韩旦, 等.考虑网络动态重构的分布式电源选址定容优化方法[J].电力系统自动化, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016.ZHU Junpeng, GU Wei, ZHANG Handan, et al.Optimal siting and sizing of distributed generators considering dynamic network reconfiguration[J].Automation of Electric Power Systems, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805016&amp;v=MDMyOTlLSVNIVGVyRzRIOW5NcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         朱俊澎, 顾伟, 张韩旦, 等.考虑网络动态重构的分布式电源选址定容优化方法[J].电力系统自动化, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016.ZHU Junpeng, GU Wei, ZHANG Handan, et al.Optimal siting and sizing of distributed generators considering dynamic network reconfiguration[J].Automation of Electric Power Systems, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" FANG Xinli, YANG Qiang, WANG Jianhui, et al.Coordinated dispatch in multiple cooperative autonomous islanded microgrids[J].Applied Energy, 2016, 162 (6) :40-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES31ED7AF93331D09926F486CFD42BBE40&amp;v=MDA2ODJZeGU4RG1NTDZmQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeExpN3hhbz1OaWZPZmJDNWE2WEwzdmxNWitnTURRZzV4aDhSN0VsNVFIbVIybQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         FANG Xinli, YANG Qiang, WANG Jianhui, et al.Coordinated dispatch in multiple cooperative autonomous islanded microgrids[J].Applied Energy, 2016, 162 (6) :40-48.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al.Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J].Automation of Electric Power Systems, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719004&amp;v=MTkyODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOWJOcG85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al.Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J].Automation of Electric Power Systems, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李振坤, 周伟杰, 王坚敏, 等.基于风光荷功率曲线的有源配电网动态孤岛划分方法[J].电力系统自动化, 2016, 40 (14) :58-64.LI Zhenkun, ZHOU Weijie, WANG Jianmin, et al.Dynamic islanding method of active power distribution network based on wind-photovoltaic-load curve[J].Automation of Electric Power Systems, 2016, 40 (14) :58-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614008&amp;v=MDczMzJxNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3cktJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李振坤, 周伟杰, 王坚敏, 等.基于风光荷功率曲线的有源配电网动态孤岛划分方法[J].电力系统自动化, 2016, 40 (14) :58-64.LI Zhenkun, ZHOU Weijie, WANG Jianmin, et al.Dynamic islanding method of active power distribution network based on wind-photovoltaic-load curve[J].Automation of Electric Power Systems, 2016, 40 (14) :58-64.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 胡美玉, 胡志坚, 汪祥, 等.基于双向层级结构的计及开关故障的配电系统可靠性评估[J].电网技术, 2016, 40 (5) :1476-1481.HU Meiyu, HU Zhijian, WANG Xiang, et al.Reliability evaluation of distribution network taking switch faults into account based on bidirectional hierarchical structure[J].Power System Technology, 2016, 40 (5) :1476-1481." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605031&amp;v=Mjc0NjBGckNVUjdxZlp1WnNGeWpsVjdyS0lUckJmYkc0SDlmTXFvOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         胡美玉, 胡志坚, 汪祥, 等.基于双向层级结构的计及开关故障的配电系统可靠性评估[J].电网技术, 2016, 40 (5) :1476-1481.HU Meiyu, HU Zhijian, WANG Xiang, et al.Reliability evaluation of distribution network taking switch faults into account based on bidirectional hierarchical structure[J].Power System Technology, 2016, 40 (5) :1476-1481.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" LIU B.Uncertainty theory[M].Heidelberg, Germany:Springer-Verlag, 2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Uncertainty theory">
                                        <b>[20]</b>
                                         LIU B.Uncertainty theory[M].Heidelberg, Germany:Springer-Verlag, 2004.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     MONTOYA-BUENO S, IGNACIO MUNOZ J, CONTRERAS J.A stochastic investment model for renewable generation in distribution systems[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1466-1474.</a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 高原.不确定图与不确定网络[D].北京:清华大学, 2013.GAO Yuan.Uncertain graph and uncertain network[D].Beijing:Tsinghua University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014020745.nh&amp;v=MTA4MTNwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS1ZGMjZHck82SHRiSXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         高原.不确定图与不确定网络[D].北京:清华大学, 2013.GAO Yuan.Uncertain graph and uncertain network[D].Beijing:Tsinghua University, 2013.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的三相有源配电网无功优化[J].电力系统自动化, 2014, 38 (15) :58-64.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.Reactive power optimization for three-phase distribution networks with distributed generators based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2014, 38 (15) :58-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415009&amp;v=MjE2ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOVhOcW85RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的三相有源配电网无功优化[J].电力系统自动化, 2014, 38 (15) :58-64.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.Reactive power optimization for three-phase distribution networks with distributed generators based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2014, 38 (15) :58-64.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" MOKRYANI G, HU Y F, PAPADOPOULOS P, et al.Deterministic approach for active distribution networks planning with high penetration of wind and solar power[J].Renewable Energy, 2017, 113:942-951." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES406CEB7630E14FC0E5D699D9CDDAF415&amp;v=MTAwNjJhV3BXRkJEY1BpUWJ1YUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTd4YW89TmlmT2ZiZTRHS0s1M1loRFordDZEWGhQdkJabTcwdDdRWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         MOKRYANI G, HU Y F, PAPADOPOULOS P, et al.Deterministic approach for active distribution networks planning with high penetration of wind and solar power[J].Renewable Energy, 2017, 113:942-951.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 陈璨, 吴文传, 张伯明, 等.基于多场景技术的有源配电网可靠性评估[J].中国电机工程学报, 2012, 32 (34) :67-73.CHEN Can, WU Wenchuan, ZHANG Boming, et al.An active distribution system reliability evaluation method based on multiple scenarios technique[J].Proceedings of the CSEE, 2012, 32 (34) :67-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201234010&amp;v=MjQ4MTMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3cktQeXJQYmJHNEg5UFBxNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈璨, 吴文传, 张伯明, 等.基于多场景技术的有源配电网可靠性评估[J].中国电机工程学报, 2012, 32 (34) :67-73.CHEN Can, WU Wenchuan, ZHANG Boming, et al.An active distribution system reliability evaluation method based on multiple scenarios technique[J].Proceedings of the CSEE, 2012, 32 (34) :67-73.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),68-82 DOI:10.7500/AEPS20180602004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于不确定网络理论计及经济性与可靠性的主动配电网规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%87%95&amp;code=09005421&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李燕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E5%BF%97%E5%9D%9A&amp;code=08983906&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡志坚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%89%E6%A2%A6%E6%9E%97&amp;code=39049436&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">仉梦林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%BB%95%E7%82%9C&amp;code=37453320&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢仕炜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E7%91%9E%E6%B1%9F&amp;code=39877444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何瑞江</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0009404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出了基于不确定网络理论的主动配电网扩展规划模型。首先, 考虑负荷与分布式电源出力时间分区相关性, 构建特征概率不确定性集合;其次, 建立统筹分布式电源、网架、静止无功补偿装置、变电站和有载调压变压器各设备的升级新建及其主动管理措施的经济子规划模型, 并提出了适用于规划问题的两阶段整体最优可靠性方法, 且通过二阶锥松弛将原模型转化为混合整数二阶锥规划问题进行快速求解。分别得到全过程多阶段经济和综合可靠性不确定性测度分布作为网架树权重。最后, 利用不确定网络中最小生成树理论, 搜索与理想网架树分布最接近的最优规划方案。改进的IEEE 33节点系统与IEEE 69节点系统算例验证了所提模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E9%98%B6%E9%94%A5%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二阶锥规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%A4%E9%98%B6%E6%AE%B5%E5%8F%AF%E9%9D%A0%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">两阶段可靠性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李燕 (1993—) , 女, 硕士研究生, 主要研究方向:主动配电网规划。E-mail:liyan_tina@163.com;
                                </span>
                                <span>
                                    *胡志坚 (1969—) , 男, 通信作者, 教授, 主要研究方向:电力系统稳定分析与控制、新能源与分布式发电。E-mail:zhijianhu@163.com;
                                </span>
                                <span>
                                    仉梦林 (1987—) , 女, 博士, 主要研究方向:考虑新能源并网的电力系统不确定性优化调度。E-mail:zhangml1207@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>高等学校博士学科点专项科研基金资助项目 (20110141110032);</span>
                    </p>
            </div>
                    <h1><b>Active Distribution Network Planning Considering Economy and Reliability Based on Uncertain Network Theory</b></h1>
                    <h2>
                    <span>LI Yan</span>
                    <span>HU Zhijian</span>
                    <span>ZHANG Menglin</span>
                    <span>XIE Shiwei</span>
                    <span>HE Ruijiang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Wuhan University</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology, Huazhong University of Science and Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>An expansion planning model of active distribution network based on uncertain network theory is proposed. Firstly, the probabilistic uncertainty set of characteristics is determined considering the time correlation between load and distributed generator output. Secondly, the economical sub-planning model is proposed to coordinate the upgrade, new-built and active distribution management of the equipment, including distributed generator, network, static var compensation (SVC) device, substation and on-load tap changer (OLTC) . The two-stage global optimal reliability method used for planning problem is put forward. To solve the proposed model quickly, the second order cone (SOC) relaxation algorithm is applied to transform the original models into mixed integer second order cone programming (SOCP) problems. The multi-stage uncertainty measurement distributions of economy and comprehensive reliability are obtained, which are taken as the weights of the network tree. Finally, the optimal planning scheme which is closest to the distribution of ideal network tree is searched by the minimum spanning tree theory in uncertain networks. The effectiveness of the proposed model is validated by the modified IEEE 33-bus system and IEEE 69-bus system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertain%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertain network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=second%20order%20cone%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">second order cone programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=two-stage%20reliability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">two-stage reliability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Specialized Research Fund for the Doctoral Program of Higher Education (SRFDP) of China (No.20110141110032);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着配电网中新能源投入比例的持续升高, 设备类型增多以及主动管理措施多样化, 使得主动配电网规划面临更多不确定性的挑战<citation id="254" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。故综合考虑各不确定环节对主动配电网扩展网架规划的影响, 制定经济可靠的规划方案具有较大意义。</p>
                </div>
                <div class="p1">
                    <p id="54">目前, 主动配电网规划中较成熟的不确定性描述主要体现在以下几个方面:①以场景集合量化分布式电源 (distributed generator, DG) 与负荷的不确定性<citation id="260" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>;②多种主动管理措施在运行阶段的不确定性<citation id="261" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>;③需求侧管理及相应经济机制的不确定性<citation id="255" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="256" type="reference">[<a class="sup">11</a>]</citation>将风速出力处理为随机模糊变量, 考虑弃风切负荷的主动管理及需求侧管理措施, 建立了风电源随机规划模型。文献<citation id="257" type="reference">[<a class="sup">12</a>]</citation>利用DG典型年时序场景生成极限场景集, 考虑包含储能、有载调压变压器 (on-load tap changer, OLTC) 、分组投切电容器、静止无功补偿 (static var compensation, SVC) 装置的主动管理措施, 建立了鲁棒规划模型。文献<citation id="258" type="reference">[<a class="sup">13</a>]</citation>以光伏与负荷的历史数据, 考虑自消费模型下峰谷电价机制建立了光储选址的博弈论模型。但以上不确定环节并未体现在主动配电网扩展网架线路权重方面, 现有配电网扩展规划中以长度或投资费用等为待建线路固定权重, 以权重之和最小的网架作为最优规划方案<citation id="262" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 文献<citation id="259" type="reference">[<a class="sup">16</a>]</citation>以网损与线路不可用度综合随机变量, 结合最小生成树算法确定实时调度方案, 但规划问题中设备新建会造成比调度运行阶段更多的不确定性, 故深入研究不确定环节对扩建线路权重的影响有工程实际意义。</p>
                </div>
                <div class="p1">
                    <p id="55">此外, 可靠性计算方法中, 传统模型综合考虑开关状态与拓扑结构, 但未计及系统运行约束条件<citation id="263" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。现有模型主要采用计划孤岛的方式<citation id="264" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>进行化简, 但人为孤岛划分效率较低。随着规划中新建设备种类、主动管理措施及运行约束条件造成运行及故障恢复供电路径多样化, 建立适用于规划模型中更灵活全面的可靠性模型有较大应用价值。</p>
                </div>
                <div class="p1">
                    <p id="56">综合上述问题, 本文以不确定变量描述待建线路权重作为切入点, 利用不确定网络最小生成树理论<citation id="265" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>解决主动配电网规划问题。最后, 分别用IEEE 33与IEEE 69节点系统验证了所提模型的有效性。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 时间分区相关性特征概率不确定集合</h3>
                <div class="p1">
                    <p id="58">在文献<citation id="266" type="reference">[<a class="sup">21</a>]</citation>基础上改进特征值提取方法。按负荷降序对三者进行排列, 保持时间统一性, 分别统计负荷峰值、中间值、谷值对应测度分布, 划分为<i>B</i>个时区, 第<i>b</i>个时区时间持续长度为<i>Δ</i><sub><i>b</i></sub>, 概率为<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>π</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>b</mi></mrow></msub><mo>=</mo><mi>Δ</mi><msub><mrow></mrow><mi>b</mi></msub><mo>/</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>b</mi></munder><mi>Δ</mi></mstyle><msub><mrow></mrow><mi>b</mi></msub></mrow></math></mathml>。对每时区内风电与光伏出力依次降序排列, 并得到三个时区三者累积测度分布, 划分为<i>n</i><sub>L, <i>s</i></sub>, <i>n</i><sub>ph, <i>s</i></sub>, <i>n</i><sub>w, <i>s</i></sub>个概率区间, <i>π</i><sub>L, <i>b</i>, <i>s</i></sub>, <i>π</i><sub>ph, <i>b</i>, <i>s</i></sub>, <i>π</i><sub>w, <i>b</i>, <i>s</i></sub>分别表示第<i>b</i>个时区下第<i>s</i>个概率区间中负荷、光伏、风电出力的概率。最后, 在时区<i>b</i>概率区间<i>s</i>内随机取<i>n</i><sub><i>b</i>, <i>s</i>, <i>k</i></sub> 个特征值, <i>μ</i><sub>L, <i>b</i>, <i>s</i>, <i>k</i></sub>, <i>μ</i><sub>ph, <i>b</i>, <i>s</i>, <i>k</i></sub>, <i>μ</i><sub>w, <i>b</i>, <i>s</i>, <i>k</i></sub>为该概率区间的第<i>k</i>个特征值。</p>
                </div>
                <div class="p1">
                    <p id="60"><i>ω</i>和<i>Ω</i>分别为场景序号与集合。以时区为单位, 每个概率区间内三者<i>n</i><sub><i>b</i>, <i>s</i>, <i>k</i></sub> 个特征值进行随机组合, 场景<i>ω</i>的特征值<i>μ</i><sub><i>ω</i></sub>={<i>μ</i><sub>L, <i>b</i>, <i>s</i><sub>1</sub>, <i>k</i><sub>1</sub></sub>, <i>μ</i><sub>ph, <i>b</i>, <i>s</i><sub>2</sub>, <i>k</i><sub>2</sub></sub>, <i>μ</i><sub>w, <i>b</i>, <i>s</i><sub>3</sub>, <i>k</i><sub>3</sub></sub>}, 其中<i>s</i><sub>1</sub>=1, 2, …, <i>n</i><sub>L, <i>s</i></sub>;<i>s</i><sub>2</sub>=1, 2, …, <i>n</i><sub>ph, <i>s</i></sub>;<i>s</i><sub>3</sub>=1, 2, …, <i>n</i><sub>w, <i>s</i></sub>, 概率为<i>π</i><sub><i>ω</i></sub>=<i>π</i><sub>L, <i>b</i>, <i>s</i></sub><i>π</i><sub>ph, <i>b</i>, <i>s</i></sub><i>π</i><sub>w, <i>b</i>, <i>s</i></sub><i>π</i><sub>T, <i>b</i></sub>, 持续时间为所处时区的时间长度<i>Δ</i><sub><i>b</i></sub>与该时区内场景数的比值。每时区内场景数为<i>n</i><sub>L, <i>s</i></sub><i>n</i><sub>ph, <i>s</i></sub><i>n</i><sub>w, <i>s</i></sub>, 不确定性集合中总场景数为<i>N</i><sub><i>ω</i></sub>=<i>n</i><sub>L, <i>s</i></sub><i>n</i><sub>ph, <i>s</i></sub><i>n</i><sub>w, <i>s</i></sub><i>B</i>。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>2 基于不确定网络理论的主动配电网扩展规划模型</b></h3>
                <div class="p1">
                    <p id="62">不确定网络由 (<b><i>N</i>, <i>Y</i></b>, <i>Λ</i>) 空间构成, 分别表示配电网节点集合、线路集合、线路不确定权重集合。为满足配电网辐射状及连通性要求, 搜索待规划网络中所有以平衡节点为根节点的树状网架结构。引入线路存在决策变量<i>x</i><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>, 当网架树<i>Y</i><sub><i>k</i></sub>包含边<i>ij</i>时<i>x</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>=1, 否则为0。以经济性C与可靠性R建立线路不确定权重集合, 新建线路<i>ij</i>权重的累积不确定测度分布分别为<i>Λ</i><sup>C</sup><sub><i>ij</i>, <i>k</i></sub> (<i>α</i>) 与<i>Λ</i><sup>R</sup><sub><i>ij</i>, <i>k</i></sub> (<i>α</i>) , 不确定测度密度分布分别为<i>λ</i><sup>C</sup><sub><i>ij</i>, <i>k</i></sub> (<i>α</i>) 与<i>λ</i><sup>R</sup><sub><i>ij</i>, <i>k</i></sub> (<i>α</i>) , 故网架树<i>Y</i><sub><i>k</i></sub>权重的不确定测度密度分布为:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916009_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>α</i>∈ (0, 1) ;<i>U</i>为满足不确定权重分布的新建线路集合。</p>
                </div>
                <div class="p1">
                    <p id="68">由式 (1) 可求得网架树权重和的累积不确定测度分布函数<i>Λ</i><sup>C</sup><sub><i>k</i></sub> (<i>α</i>) 与<i>Λ</i><sup>R</sup><sub><i>k</i></sub> (<i>α</i>) 。对任意测度<i>α</i>, 每个网架树<i>Y</i><sub><i>k</i></sub>均能得到确定的{<i>Λ</i><sup>C</sup><sub><i>k</i></sub> (<i>α</i>) , <i>Λ</i><sup>R</sup><sub><i>k</i></sub> (<i>α</i>) , <i>α</i>}集合, 分别对应{<i>x</i>, <i>y</i>, <i>z</i>}三维权重不确定测度密度值, 则该测度下可分别确定最小经济性<i>Λ</i><sup>C</sup><sub>st</sub> (<i>α</i>) 与最小可靠性权重<i>Λ</i><sup>R</sup><sub>st</sub> (<i>α</i>) , 但两者可能分属不同网架树;不同测度下, 最小权重亦可能分属不同网架树, 故建立每一测度下两者最小值的集合{<i>Λ</i><sup>C</sup><sub>st</sub> (<i>α</i>) , <i>Λ</i><sup>R</sup><sub>st</sub> (<i>α</i>) , <i>α</i>}, 则称满足该三维不确定测度密度分布的网架树为理想网架树<i>Y</i><sub>st</sub>。理想网架树<i>Y</i><sub>st</sub>很大程度是不存在的, 故寻找实际网架树集合<i>Θ</i><sub>tree</sub>中与理想网架树不确定分布函数最接近的网架树, 为最小网架树<i>Y</i><sub>best</sub>, 即为最优规划方案。</p>
                </div>
                <div class="p1">
                    <p id="69">为确定网架树与理想网架树的接近程度, 选用可衡量不确定变量分布函数间分歧程度的正弦互熵模型<citation id="267" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 由二维扩展为三维, 则目标函数为式 (2) 。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mn>1</mn></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo>-</mo><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext>d</mtext><mi>α</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>k</i>=1, 2, …, <i>N</i><sub>tree</sub>, 其中<i>N</i><sub>tree</sub>为总网架树数。</p>
                </div>
                <div class="p1">
                    <p id="72">首先, 对以经济性与可靠性为目标的主动配电网两个子规划模型求解, 由求得场景值<i>λ</i><sup>C</sup><sub><i>k</i></sub> (<i>ω</i>) 与<i>λ</i><sup>R</sup><sub><i>k</i></sub> (<i>ω</i>) 生成网架树线路权重的累积不确定测度分布<i>Λ</i><sup>C</sup><sub><i>k</i></sub>与<i>Λ</i><sup>R</sup><sub><i>k</i></sub>。后利用数值求解方法对式 (2) 中的积分项进行离散化, 即将测度空间 (0, 1) 插值离散为<i>M</i>个点, 分别得到理想网架树<i>Y</i><sub>st</sub>对应的{<i>Λ</i><sup>C</sup><sub>st</sub> (<i>α</i><sub><i>i</i></sub>) , <i>Λ</i><sup>R</sup><sub>st</sub> (<i>α</i><sub><i>i</i></sub>) , <i>α</i><sub><i>i</i></sub>}和网架树<i>Y</i><sub><i>k</i></sub>对应的{<i>Λ</i><sup>C</sup><sub><i>k</i></sub> (<i>α</i><sub><i>i</i></sub>) , <i>Λ</i><sup>R</sup><sub><i>k</i></sub> (<i>α</i><sub><i>i</i></sub>) , <i>α</i><sub><i>i</i></sub>}三维离散不确定分布, 则目标函数转化为式 (3) 。</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo>-</mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Λ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mtext>π</mtext><mi>Λ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>k</i>=1, 2, …, <i>N</i><sub>tree</sub>。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3 主动配电网不确定性权重子规划模型及求解</b></h3>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1</b> 主动配电网经济权重子规划模型</h4>
                <div class="p1">
                    <p id="77">本文考虑设备总投资、维护、购电、运行损耗、缺供电补偿费用, 网架树<i>Y</i><sub><i>k</i></sub>的经济权重<i>λ</i><sup>C</sup><sub><i>k</i></sub> (<i>ω</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>C</mtext></msubsup><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Ι</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mrow><mi>Ι</mi></mfrac><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>Ι</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Ι</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>t</mi></mrow></msup><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>C</i><sub>I, <i>k</i></sub>为网架树<i>Y</i><sub><i>k</i></sub>的投资费用;<i>C</i><sub>M, <i>k</i></sub>为网架树<i>Y</i><sub><i>k</i></sub>的维护费用;<i>C</i><sub>E, <i>k</i></sub>为网架树<i>Y</i><sub><i>k</i></sub>的购电费用;<i>C</i><sub>R, <i>k</i></sub>为网架树<i>Y</i><sub><i>k</i></sub>的运行损耗费用;<i>C</i><sub>U, <i>k</i></sub>为网架树<i>Y</i><sub><i>k</i></sub>的运行缺供电补偿费用;<i>T</i>为总规划年限;<i>I</i>为平均年利率。</p>
                </div>
                <div class="p1">
                    <p id="80">费用是否因场景而变化分为两个部分:一部分为确定部分 (<i>C</i><sub>I, <i>k</i></sub> 和<i>C</i><sub>M, <i>k</i></sub>) , 另一部分为不确定部分 (<i>C</i><sub>E, <i>k</i></sub>, <i>C</i><sub>R, <i>k</i></sub>, <i>C</i><sub>U, <i>k</i></sub>) 。采用一次性投资, 对维护、购电、运行损耗与缺供电补偿费用考虑规划周期内不同年限进行折算。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1.1</b> 经济分量目标函数</h4>
                <div class="p1">
                    <p id="82"><i>λ</i><sup>C</sup><sub><i>k</i></sub> (<i>ω</i>) 各部分分量具体计算表达式如式 (5) —式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mspace width="0.25em" /><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mtext>w</mtext></msubsup><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Ι</mtext><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Ι</mtext><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>ij</i>为线路标记;<i>ψ</i><sup>line</sup>为新建线路集合;<i>ψ</i><sup>lr</sup>为升级线路的集合;<i>ψ</i><sup>ph</sup>为新建光伏节点集合;<i>ψ</i><sup>w</sup>为新建风电节点集合;<i>ψ</i><sup>ss</sup>为新建变电站节点集合;<i>ψ</i><sup>SVC</sup>为新建SVC节点集合;<i>ψ</i><sup>OLTC</sup>为新建OLTC节点集合;<i>K</i><sup>line</sup>为新建线路可选类型集合;<i>K</i><sup>lr</sup>为升级线路可选类型集合;<i>K</i><sup>ph</sup>为新建光伏可选类型集合;<i>K</i><sup>w</sup>为新建风电可选类型集合;<i>K</i><sup>SVC</sup>为新建SVC可选类型集合;<i>x</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>处是否新建第<i>k</i>类线路的决策变量;<i>x</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>处是否升级为第<i>k</i>类线路的决策变量;<i>x</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处是否新建第<i>k</i>类光伏的决策变量;<i>x</i><sup>w</sup><sub><i>i</i>, <i>k</i></sub>为节点<i>i</i>处是否新建第<i>k</i>类风电的决策变量;<i>x</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处是否新建变电站的决策变量;<i>x</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处是否新建SVC的决策变量;<i>x</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处是否新建OLTC的决策变量;<i>l</i><sub><i>ij</i></sub>为线路<i>ij</i>长度;<i>C</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为第<i>k</i>类线路的单位长度投资费用;<i>C</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为第<i>k</i>类光伏单位容量投资费用;<i>C</i><sup>w</sup><sub>I, <i>k</i></sub>为第<i>k</i>类风电单位容量投资费用;<i>C</i><sup>ss</sup><sub>I</sub>和<i>C</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>分别为单位容量变电站和第<i>k</i>类SVC单位容量的投资费用;<i>C</i><sup>OLTC</sup><sub>I</sub> 为OLTC的投资费用。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mtext>w</mtext></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>C</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为线路单位长度年维护费用;<i>C</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为光伏单位容量年维护费用;<i>C</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mtext>w</mtext></msubsup></mrow></math></mathml>为风电单位容量年维护费用;<i>C</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为变电站单位容量年维护费用;<i>C</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为SVC单位容量年维护费用;<i>C</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为OLTC年维护费用;<i>C</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Μ</mtext><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msubsup></mrow></math></mathml>为原系统中所有设备的维护费用。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mi>Δ</mi><msub><mrow></mrow><mi>b</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>b</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>E</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>E</mtext><mtext>w</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>E</mtext><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>Θ</i><sup>ss</sup>, <i>Θ</i><sup>ph</sup>, <i>Θ</i><sup>w</sup>和<i>Θ</i><sup>SVC</sup>分别为全部变电站节点、全部光伏节点、全部风电节点和全部SVC节点集合;<i>T</i><sub>B</sub>为时区集合;<i>C</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>b</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为时区<i>b</i>变电站的发电费用;<i>C</i><sup>ph</sup><sub>E</sub>为光伏单位容量发电费用;<i>C</i><sup>w</sup><sub>E</sub>为风电单位容量发电费用;<i>C</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>E</mtext><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为<i>SVC</i>单位容量无功补偿费用;P<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为节点i处变电站在场景ω下的发电功率;P<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为节点i处光伏在场景ω下的发电功率;P<sup><i>w</i></sup><sub>i, ω</sub>为节点i处风电在场景ω下的发电功率;Q<mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为节点i处<i>SVC</i>在场景ω下的无功补偿功率。</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mi>Δ</mi><msub><mrow></mrow><mi>b</mi></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msup></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>Θ</i><sup>line</sup>为全部线路集合;<i>π</i><sub><i>ω</i></sub>为场量<i>ω</i>的概率值;<i>r</i><sub>ss, <i>i</i></sub>, <i>r</i><sub>ph, <i>i</i></sub>, <i>r</i><sub>w, <i>i</i></sub>分别为节点<i>i</i>处变电站、光伏设备和风电设备的等值电阻;<i>r</i><sub>line, <i>ij</i></sub>为线路<i>ij</i>的电阻;<i>I</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处变电站在场景<i>ω</i>下的供电电流;<i>I</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处光伏在场景<i>ω</i>下的供电电流;<i>I</i><sup>w</sup><sub><i>i</i>, <i>ω</i></sub>为节点<i>i</i>处风电在场景<i>ω</i>下的供电电流;<i>I</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>在场景<i>ω</i>下的电流。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mi>Δ</mi><msub><mrow></mrow><mi>b</mi></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>L</mtext></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>U</mtext><mtext>L</mtext></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>U</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mtext>U</mtext><mtext>w</mtext></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>Θ</i><sup>L</sup>为全部负荷节点集合;<i>C</i><sup>L</sup><sub>U</sub>为主动切单位负荷的补偿费用;<i>C</i><sup>ph</sup><sub>U</sub>为弃光单位容量的补偿费用;<i>C</i><sup>w</sup><sub>U</sub>为弃风单位容量的补偿费用;<i>P</i><sup>L</sup><sub><i>i</i>, <i>ω</i></sub>为负荷点<i>i</i>场景<i>ω</i>下的实际运行功率;<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为负荷点<i>i</i>在场景<i>ω</i>下的预测运行功率, 即场景值;<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>光伏在场景<i>ω</i>下的预测运行功率;<i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>风电在场景<i>ω</i>下的预测运行功率。</p>
                </div>
                <div class="p1">
                    <p id="121">预测运行功率与实际运行功率之间的差值为切负荷、弃光、弃风的功率值。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.1.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="123" name="123">1) 设备投资数量约束</h4>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mi>j</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mi>j</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mtext>w</mtext></msubsup><mo>≤</mo><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mtext>w</mtext></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mo>≤</mo><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>n</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处安装光伏设备数量上限;<i>n</i><sup>w</sup><sub><i>i</i></sub>为节点<i>i</i>处安装风电设备数量上限;<i>n</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处安装SVC设备数量上限。</p>
                </div>
                <div class="p1">
                    <p id="128">所有设备决策变量均为整数变量。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">2) 网架树连通约束</h4>
                <div class="p1">
                    <p id="130">保证网架树<i>Y</i><sub><i>k</i></sub>为生成树的充分必要条件的数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mo stretchy="false">|</mo><mi>S</mi><mo stretchy="false">|</mo><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mn>2</mn><mo>≤</mo><mo stretchy="false">|</mo><mi>S</mi><mo stretchy="false">|</mo><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>N</i><sub>node</sub>为所有节点的数量;<i>S</i>为系统子网络的节点数量。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133">3) DG约束</h4>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>β</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mtext>w</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>w</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow><mtext>w</mtext></msubsup><mo>≤</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow><mtext>L</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>β</i><sub>max</sub>和<i>β</i><sub>min</sub>分别为DG最高和最低渗透率;<i>P</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为第<i>k</i>类光伏单台设备容量;<i>P</i><sup>w</sup><sub><i>k</i></sub>为第<i>k</i>类风电单台设备容量;<i>Θ</i><sup>n</sup>为包括原系统与待建网络的所有节点集合;<i>Θ</i><sup>ph</sup>＼<i>ψ</i><sup>ph</sup>表示已建光伏的节点集合;<i>Θ</i><sup>w</sup>＼<i>ψ</i><sup>w</sup>表示已建风电的节点集合;<i>P</i><sup>L</sup><sub><i>i</i>, e</sub>为节点<i>i</i>负荷的额定运行功率基准值;<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>处光伏的额定运行功率基准值;<i>P</i><sup>w</sup><sub><i>i</i>, e</sub>为节点<i>i</i>处风电的额定运行功率基准值。</p>
                </div>
                <div class="p1">
                    <p id="138">定义所有投入DG总容量与系统总负荷的比值为渗透率。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">4) 变电站与OLTC约束</h4>
                <div class="p1">
                    <p id="140"><i>V</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>= (1+0.006 25<i>k</i><sub>t</sub>) <sup>2</sup>  -8≤<i>k</i><sub>t</sub>≤8      (13) </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>V</i><sub>ss</sub>为变电站节点电压;<i>k</i><sub>t</sub>表示OLTC分接头挡位位置, 为整数变量, 共17个调节挡位。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">5) 无功补偿装置约束</h4>
                <div class="p1">
                    <p id="144">0≤<i>Q</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>≤<i>x</i><sup>SVC</sup><sub><i>i</i></sub><i>Q</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>∀<i>i</i>∈<i>ψ</i><sup>SVC</sup>      (14) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>Q</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为类型<i>k</i>的单台SVC无功补偿容量。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149">6) 馈线相关约束</h4>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916009_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="152">式中:∀<i>ij</i>∈<i>Θ</i><sup>line</sup>;<i>r</i><sub><i>ij</i>, 0</sub>为线路<i>ij</i>初始电阻;<i>x</i><sub><i>ij</i>, 0</sub>为线路<i>ij</i>初始电抗, 对于新建线路该值为零;<i>r</i><sub>line, <i>k</i></sub>为第<i>k</i>类线路单位长度电阻;<i>x</i><sub>line, <i>k</i></sub>为第<i>k</i>类线路单位长度电抗;<i>r</i><sub>line, <i>ij</i></sub>为线路<i>ij</i>的电阻;<i>x</i><sub>line, <i>ij</i></sub>为线路<i>ij</i>的电抗;<i>I</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>电流的最大值;<i>I</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mn>0</mn><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>的原始电流上限;<i>I</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为第<i>k</i>类线路电流上限。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">7) 容量与电压安全约束</h4>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916009_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中:<i>Θ</i><sup>nb</sup>为平衡节点;<i>V</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>的电压上下限;<i>V</i><sub>b</sub>为平衡节点电压值;<i>V</i><sub><i>i</i>, <i>ω</i></sub>为节点<i>i</i>在场景<i>ω</i>下的实际运行电压值;<i>I</i><sub><i>ij</i>, <i>ω</i></sub>为线路<i>ij</i>在场景<i>ω</i>下的实际运行电流值;<i>I</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为线路<i>ij</i>电流的最小值。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">8) 支路潮流约束</h4>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>j</mi><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow></mfrac><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>j</mi><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mo stretchy="false">) </mo><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false"> (</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false"> (</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>k</i>: (<i>j</i>, <i>k</i>) ∈<i>Θ</i><sup>line</sup>表示末节点为<i>k</i>的支路集合;<i>i</i>: (<i>i</i>, <i>j</i>) ∈<i>Θ</i><sup>line</sup>表示首节点为<i>i</i>的支路集合;<i>λ</i><sub><i>i</i>, <i>ω</i></sub>为连接OLTC节点在场景<i>ω</i>下的变比;<i>Q</i><sub><i>ij</i>, <i>ω</i></sub> 为线路<i>ij</i>在场景<i>ω</i>下的无功功率;<i>P</i><sub><i>ij</i>, <i>ω</i></sub>为线路<i>ij</i>在场景<i>ω</i>下的有功功率;<i>Q</i><sup>L</sup><sub><i>j</i>, <i>ω</i></sub>, <i>Q</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>, <i>Q</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>, <i>Q</i><sup>w</sup><sub><i>j</i>, <i>ω</i></sub>分别为节点<i>j</i>处负荷、变电站、光伏、风电在场景<i>ω</i>下的无功功率。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168">9) 主动管理约束</h4>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>L</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msup></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>L</mtext></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msup></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msup></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>w</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>w</mtext></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>w</mtext></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>Θ</i><sup>L, cut</sup>为参与主动管理措施的负荷点集合;<i>Q</i><sup>L</sup><sub><i>i</i>, <i>ω</i></sub>为负荷点<i>i</i>在场景<i>ω</i>下的预测运行无功功率, 即场景值;<i>Q</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>风电在场景<i>ω</i>下的预测运行功率;<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>L</mtext></msubsup></mrow></math></mathml>为负荷切除的下限比例;<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为光伏切除的下限比例;<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>c</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mtext>r</mtext><mtext>w</mtext></msubsup></mrow></math></mathml>为风电功率切除的下限比例。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>3.2 主动配电网两阶段整体可靠性权重子规划模型</b></h4>
                <div class="p1">
                    <p id="176">网架树<i>Y</i><sub><i>k</i></sub>可靠性权重<i>λ</i><sup>R</sup><sub><i>k</i></sub> (<i>ω</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>R</mtext></msubsup><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>U</mi></mrow></munder><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>ν</mi><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ν</mi><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">式中:<i>F</i><sub><i>ij</i>, <i>k</i></sub>为第<i>k</i>个网架中线路<i>ij</i>故障后系统的停电次数;<i>E</i><sub><i>ij</i>, <i>k</i></sub>为第<i>k</i>个网架中线路<i>ij</i>故障后系统的停电损失电量;<i>ν</i>为两可靠性指标间的分配权重。</p>
                </div>
                <div class="p1">
                    <p id="179">第一阶段故障切除, 由距故障线路最近的断路器确定影响范围, 后故障线路两端隔离开关动作, 此阶段受网架结构影响;第二阶段恢复供电, 系统整体资源最优重新分配。定义负荷类型:两阶段均未切除为A类;一阶段未切除但二阶段被切除为B类, 停电时间为元件修复时间<i>T</i><sub>TR</sub>;一阶段被切除而二阶段恢复供电为C类, 其停电时间为隔离开关动作时间<i>T</i><sub>QS</sub>;一阶段被切除且二阶段未恢复供电为D类, 其停电时间为元件修复时间<i>T</i><sub>TR</sub>。</p>
                </div>
                <div class="p1">
                    <p id="180">此外, 考虑新旧线路所处寿命区间不同, 则线路<i>kc</i>在时间节点<i>t</i>下的故障率<i>λ</i><sub><i>kc</i>, <i>t</i></sub>计及线路使用寿命与类型的故障率。由2.2节模型可得各网架相匹配其他设备的规划结果, 在此基础上增加故障线路潮流与电流为0的约束, 式 (13) —式 (18) 约束不变, 可靠性模型见式 (20) :</p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">[</mo></mstyle><mi>ν</mi><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ν</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mi>c</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mfrac><mrow><mi>G</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mrow><mrow><mi>Δ</mi><msub><mrow></mrow><mi>ω</mi></msub></mrow></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mi>c</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>c</mtext><mtext>L</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>c</mtext><mtext>L</mtext></mrow></msubsup><mo stretchy="false">) </mo><mi>D</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mi>c</mi><mo>∈</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ω</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>π</mi></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mi>Δ</mi><msub><mrow></mrow><mi>ω</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>G</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext>为</mtext><mtext>A</mtext><mtext>类</mtext></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext>为</mtext><mtext>A</mtext><mtext>类</mtext></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext>为</mtext><mtext>C</mtext><mtext>类</mtext></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>=</mo><mi>k</mi><mi>c</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>=</mo><mi>k</mi><mi>c</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>=</mo><mi>k</mi><mi>c</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo><mo>—</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>b</mtext></msup><mo>, </mo><mo>∀</mo><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup><mo>, </mo><mo>∀</mo><mi>k</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>e</mtext><mtext>e</mtext></mrow></msup><mo>, </mo><mo>∀</mo><mi>t</mi><mo>∈</mo><mi>Τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">式中:下标<i>t</i>为规划时间节点;<i>F</i><sub><i>k</i>, <i>t</i></sub>为网架<i>k</i>在时间节点<i>t</i>下的系统停电次数;<i>E</i><sub><i>k</i>, <i>t</i></sub>为网架<i>k</i>在时间节点<i>t</i>下的系统停电损失电能;Δ<i>E</i><sub><i>k</i>, <i>t</i></sub>为网架<i>k</i>在时间节点<i>t</i>下的网损;<i>kc</i>为新建线路集合<i>ψ</i><sup>line</sup>中的切除线路编号;<i>λ</i><sub><i>kc</i>, <i>t</i></sub>为线路<i>kc</i>在时间节点<i>t</i>下的故障率;<i>G</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>为网架<i>k</i>切除<i>kc</i>线路时负荷点<i>i</i>在场景<i>ω</i>下是否停电标识;<i>Δ</i><sub><i>ω</i></sub>为场景<i>ω</i>的持续时间;<i>D</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>为网架<i>k</i>切除<i>kc</i>线路时负荷点<i>i</i>在场景<i>ω</i>下的停电时间;<i>P</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>c</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>在线路<i>kc</i>切除前的实际运行功率;<i>P</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>c</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>在线路<i>kc</i>切除后的实际运行功率;<i>L</i><sub>tp, <i>i</i></sub>为负荷点<i>i</i>的类型, 其中, <i>G</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>与<i>D</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mi>k</mi><mo>, </mo><mi>k</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>均由<i>L</i><sub>tp, <i>i</i></sub>确定。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>3.3</b> 模型求解</h4>
                <h4 class="anchor-tag" id="190" name="190"><b>3.3.1</b> 二阶锥松弛模型线性化</h4>
                <div class="p1">
                    <p id="191">采用文献<citation id="268" type="reference">[<a class="sup">23</a>]</citation>方法将混合非线性规划松弛为二阶锥规划模型。其精度成立的充分条件为:目标函数是关于支路电流的增函数<citation id="269" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 经济权重目标函数中运行损耗费用<i>C</i><sub>R</sub> 、可靠性权重目标函数中网损Δ<i>E</i><sub><i>k</i>, <i>t</i></sub>均与支路电流成正比。故可保证精度, 引入下列变量:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916009_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="194">替换潮流约束中的变量:</p>
                </div>
                <div class="p1">
                    <p id="195" class="code-formula">
                        <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>i</mi><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>j</mi><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>j</mi><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>:</mo><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>L</mtext></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>∈</mo><mi>Θ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>\</mo><mi>ψ</mi><msup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mtext>Τ</mtext><mtext>C</mtext></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="196">对<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo>/</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub></mrow></math></mathml>进一步凸优化松弛转化成如下二阶锥形式:</p>
                </div>
                <div class="p1">
                    <p id="198"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>2</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub></mtd><mtd><mn>2</mn><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow><mo>|</mo></mrow><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="200">模型中仍存在其他非线性项如下。</p>
                </div>
                <div class="p1">
                    <p id="201">1) OLTC分接头造成电压的非线性项, 当-8≤<i>k</i><sub>t</sub>≤8时, 用<i>V</i><sub>ss</sub>=1.001+0.012 5<i>k</i><sub>t</sub>拟合<i>V</i><sub>ss</sub>= (1+0.006 25<i>k</i><sub>t</sub>) <sup>2</sup>, 误差平方和为1.183×10<sup>-5</sup>, 均方根误差为0.888×10<sup>-3</sup>, 确定系数为0.999 8, 则式 (13) 可写为<mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>1</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>2</mn><mspace width="0.25em" /><mn>5</mn><mi>k</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="203">2) 模型中含不同类型线路引起阻抗变化项, 如潮流约束中<mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub></mrow></math></mathml>, 有研究对电流平方项进行分段线性化, 但操作复杂, 因阻抗差别较小, 故采用均值模型。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>3.3.2</b> 模型求解流程</h4>
                <div class="p1">
                    <p id="206">模型结构与求解流程见图1。</p>
                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于不确定网络理论的主动配电网扩展规划模型及求解流程" src="Detail/GetImg?filename=images/DLXT201916009_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于不确定网络理论的主动配电网扩展规划模型及求解流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Model and solving process of expansion planning model of active distribution network based on uncertain network theory</b></p>

                </div>
                <h3 id="208" name="208" class="anchor-tag"><b>4 仿真分析</b></h3>
                <h4 class="anchor-tag" id="209" name="209"><b>4.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="210">采用改进IEEE 33节点系统, 拓扑见图2。新增负荷节点5个, 编号为34至38, 新增支路备选8条, 编号为 (33) 至 (40) ;待升级支路19条, 编号为 (11) 至 (24) , (28) 至 (32) ;原DG节点2处, 风电1处, 光伏1处;新增DG节点4处, 风电3处, 光伏1处, SVC装置安装节点2处, 新建变电站1处, 且考虑是否配有OLTC调压装置。SVC装置、DG、变电站、OLTC接入位置见图2。每种设备均有2种备选类型。</p>
                </div>
                <div class="p1">
                    <p id="211">功率基准值为10 MVA, 电压基准值为12.66 kV。节点电压约束条件标幺值为0.95～1.05。主动管理策略包括调度新建DG、切除可控负荷、调节无功补偿措施、OLTC调节。DG备选位置4处, 渗透率最低为0.45, 最高为0.85。</p>
                </div>
                <div class="p1">
                    <p id="212">基于爱尔兰系统2016年风电、光伏与负荷同步96×366个历史数据对, 时间窗数量为3, 负荷高峰、中部、低峰的时间窗长度为966.24, 4 655.52, 3 162.24 h, 仅光伏出力概率分布以0.6, 0.8, 1进行概率分区, 风电与负荷均对概率区间进行均分, 取积分均值, 共81种场景组合。</p>
                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 改进的IEEE 33系统" src="Detail/GetImg?filename=images/DLXT201916009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 改进的IEEE 33系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Improved IEEE 33-bus system</b></p>

                </div>
                <div class="p1">
                    <p id="214">在MATLAB R2016a环境下基于CPLEX算法包进行计算, 系统硬件环境为i5-3337U CPU 1.8 GHz, 4 GB内存, 操作系统为Win8 64 bit。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.2 基于不确定理论的主动配电网扩展规划验证分析</b></h4>
                <div class="p1">
                    <p id="216">利用最小生成树算法遍历改进IEEE 33节点系统, 得到30个备选网架树集合, 每种网架对应新建线路编号集合见附录A表A1。图3为所有网架树与理想网架树的经济性权重、可靠性权重及累积不确定测度的三维分布图, 权重指标均为标幺值, 未加粗线型表示其他网架的指标分布。</p>
                </div>
                <div class="p1">
                    <p id="217">图3所示理想网架树不确定测度分布由红色标注, 图3 (b) 为可靠性权重、累积不确定测度分布二维投影, 越靠近左侧其可靠性越高, 系统年停电次数与停电损失电量越少;图3 (c) 为经济性权重、累积不确定测度分布二维投影, 越靠近左侧其综合费用越少, 理想网架树不确定测度分布均分布在左侧边缘, 具有最优的经济性与可靠性, 故可作为衡量最优规划方案的基准。各网架正弦互熵结果见附录A表A1, 结合图3, 网架树11的正弦互熵最小为0.009, 为最优规划方案。</p>
                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 所有网架树与理想网架树的经济性权重、可靠性权重及累积不确定测度的三维分布" src="Detail/GetImg?filename=images/DLXT201916009_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 所有网架树与理想网架树的经济性权重、可靠性权重及累积不确定测度的三维分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_218.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Three-dimensional distribution of economy weight, reliability weight and cumulative uncertainty measurement for all network trees and ideal network trees</b></p>

                </div>
                <div class="p1">
                    <p id="219">为验证本模型性能, 与传统确定性规划模型进行对比, 即扩建线路权重为确定的经济性权重, 并以经济性最优为目标规划方案。定义如下三种情况。</p>
                </div>
                <div class="p1">
                    <p id="220">情况1:考虑不确定网络理论, 最接近理想树经济性与可靠性三维不确定分布规划方案 (网架11) 。</p>
                </div>
                <div class="p1">
                    <p id="221">情况2:考虑不确定网络理论, 最接近理想网架树经济性二维不确定分布规划方案。</p>
                </div>
                <div class="p1">
                    <p id="222">情况3:不考虑不确定网络理论, 经济性最优规划方案。</p>
                </div>
                <div class="p1">
                    <p id="223">规划结果见表1, 具体费用见附录A表A2, 新建线路引起的系统可靠性结果见附录A表A3。</p>
                </div>
                <div class="p1">
                    <p id="224">由上述结果可知:</p>
                </div>
                <div class="p1">
                    <p id="225">1) 对比是否考虑不确定网络理论的情况2与情况3, 两者均以经济最优为目标, 情况3规划方案的总费用较少, 但情况2的可靠性指标年停电次数减小11.66%、年停电损失电量减少37.83%, 故不确定网络理论规划模型综合了DG等不确定因素对扩建网架的影响, 在一定程度上提高了系统可靠性, 对规划后长期运行的不确定性具有优势。</p>
                </div>
                <div class="p1">
                    <p id="226">2) 对比情况1与情况2, 综合考虑可靠性与经济性的网架树11与仅考虑经济性的网架树4, 前者经济性稍差, 但可靠性明显提升。故本文对扩建线路建立的三维权重不确定模型, 权衡了规划问题受不确定因素影响的可靠性与经济性, 具有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="227">3) 由附录A表A3可见, 时间节点对系统可靠性指标有较大影响, 前两年处于新建线路磨合期, 故障率较高, 系统可靠性较差, 第三年后可靠性趋于稳定, 且差距较大, 故线路全过程故障率模型具有一定意义。</p>
                </div>
                <div class="area_img" id="228">
                                            <p class="img_tit">
                                                <b>表1 设备规划结果对比</b>
                                                    <br />
                                                <b>Table 1 Comparison of equipment planning results</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 设备规划结果对比" src="Detail/GetImg?filename=images/DLXT201916009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：规划结果“（）”外的数字表示节点或线路编号（参见图2），“（）”内的数字表示安装数量，“N/A”表示无投资。</p>

                </div>
                <div class="p1">
                    <p id="229">此外, 模型考虑运行阶段主动管理措施。以网架11为例进行分析, 最优网架主动管理结果如图4所示, 其中有功功率和无功功率均为标幺值。</p>
                </div>
                <div class="p1">
                    <p id="230">由图4可知:①以负荷节点21与相邻节点22的风机有功功率为例, 结合图2, 前27个场景为负荷高峰, DG有功功率不能满足需求, 切除负荷, 为保证基本供电可靠性, 设参与主动管理的负荷节点切除比例下限为85%, 负荷大多以切除极限运行;第三时区负荷低峰时, 负荷基本额定运行, 部分场景下进行弃风弃光措施;②以节点6处的SVC<sub>1</sub>无功补偿与节点电压为例, 在负荷高峰时区内, 无功需求较大, 系统电压较低, SVC基本处于满发, 在负荷低峰时区, SVC进行较少无功补偿;③节点38变电站, 在负荷高峰提供大量无功功率, OLTC为维持该节点电压稳定, 此时触头基本处于最大8挡位;该节点为系统主要无功电源点, OLTC一直处于正挡位提升该节点电压。故模型可实现有效的主动管理。</p>
                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 最优网架主动管理结果" src="Detail/GetImg?filename=images/DLXT201916009_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 最优网架主动管理结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Active management results of the best network tree</b></p>

                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>4.3</b> 二阶段整体与孤岛可靠性方法对比分析</h4>
                <div class="p1">
                    <p id="233">孤岛可靠性模型理论详见文献<citation id="270" type="reference">[<a class="sup">25</a>]</citation>, 与本文模型进行对比, 孤岛可靠性方法如下:</p>
                </div>
                <div class="p1">
                    <p id="234"><i>M</i><sub><i>i</i></sub>= (1-<i>P</i><sub>island</sub>) <i>M</i><sub>con, <i>i</i></sub>+<i>P</i><sub>island</sub><i>P</i><sub>cut, <i>i</i></sub><i>M</i><sub>island, <i>i</i></sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="235">式中:<i>M</i><sub><i>i</i></sub>为节点<i>i</i>的可靠性;<i>P</i><sub>island</sub>为孤岛运行概率;<i>P</i><sub>cut, <i>i</i></sub>为孤岛运行时节点<i>i</i>负荷被切除的概率;<i>M</i><sub>con, <i>i</i></sub>为节点<i>i</i>在并网运行下的可靠性指标;<i>M</i><sub>island, <i>i</i></sub>为节点<i>i</i>孤岛运行可靠性指标。</p>
                </div>
                <div class="p1">
                    <p id="236">以网架11为例, 四孤岛示意图见附录B图B1, 对比结果见附录B表B1, <i>F</i><sub>c</sub>为用户年平均停电次数, <i>E</i><sub>c</sub>为用户年平均停电损失电能。第一年本文方法与孤岛方法下的<i>F</i><sub>c</sub>分别为3.151次和2.526次, <i>E</i><sub>c</sub>分别为1.037 MW·h和4.019 MW·h;3～9年稳定期时<i>F</i><sub>c</sub>分别为1.124次和0.699次, <i>E</i><sub>c</sub>分别为0.321 MW·h和1.082 MW·h;第10年磨损期<i>F</i><sub>c</sub>分别为2.811次和1.498次, <i>E</i><sub>c</sub>分别为0.739 MW·h和2.267 MW·h。</p>
                </div>
                <div class="p1">
                    <p id="237">本文模型系统平均停电频率指标略高, 但系统平均损失电能指标明显减小。因本文模型考虑了容量、电压、潮流等较全面的系统运行约束条件, 而孤岛方法仅考虑DG与负荷容量约束, 较理想化。此外, 本文系统年平均电能损失明显降低, 可实现整体电能的高效利用, 更符合主动配电网的要求。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238"><b>4.4</b> 算法性能分析</h4>
                <div class="p1">
                    <p id="239">为验证二阶锥松弛的精度, 定义误差为:</p>
                </div>
                <div class="p1">
                    <p id="240"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mtext>i</mtext><mo>, </mo><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>=</mo><mrow><mo>|</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>ω</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>ω</mi></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mi>∞</mi></msub></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="242">式中:<i>Δ</i><sub>evi, <i>ij</i>, <i>ω</i></sub>为线路<i>ij</i>在场景<i>ω</i>下的误差, 其为场景<i>ω</i>下线路<i>ij</i>的偏差量的无穷范数。</p>
                </div>
                <div class="p1">
                    <p id="243">由附录B图B2网架11绝对误差散点图可知, 松弛后支路电流幅值平方偏差矢量最大值为10<sup>-7</sup>量级左右, 小于实际潮流方程收敛判据等要求。</p>
                </div>
                <div class="p1">
                    <p id="244">以经济子规划模型为例, 取典型24 h场景, 分别用粒子群算法与本文二阶锥松弛模型进行求解, 当不考虑线路扩建, 耗时分别为1 062 s和318 s;当考虑线路扩建, 耗时分别为25.42 h和6.75 h。故本文二阶锥松弛模型可显著提高求解效率。</p>
                </div>
                <div class="p1">
                    <p id="245">为验证模型有效性, 选用改进IEEE 69系统, 待规划设备及拓扑见附录C图C1。新增负荷节点6个, 编号为70至75, 新增支路备选10条, 编号为 (69) 至 (78) ;待升级支路29条, 编号为 (5) 至 (10) , (30) 至 (50) , (63) 至 (64) ;原有DG节点2处, 风电1处, 光伏1处;新增DG节点6处, 风电4处, 光伏2处, SVC装置安装节点3处, 新建变电站1处, 且考虑是否配有OLTC调压装置。每种设备均有2种备选。采用81个场景, 69个网架包含的线路信息及其与理想树分布的互熵见附录C表C1, 三维分布结果见附录C图C2。</p>
                </div>
                <div class="p1">
                    <p id="246">附录C图C2中, 网架40与理想网架树的正弦互熵最小, 为最优规划方案, 故本文模型亦可有效解决大系统规划问题。最优规划方案总费用为683.731万元, 投资费用为166.542万元、设备维护费用为3.641万元、购电费用为1.312万元、运行损耗费用为69.761万元、缺供电补偿费用为9.464万元。最优规划方案可靠性结果见附录C表C2, 设备扩展规划结果见附录C表C3。</p>
                </div>
                <h3 id="247" name="247" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="248">本文利用不确定网络理论为主动配电网规划提供一种新思路, 构建了计及经济性与可靠性综合不确定测度权重, 提出了适用于规划模型的两阶段整体最优可靠性方法, 得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="249">1) 本文不确定网络理论的规划模型较传统经济性规划模型的经济最优方案总费用稍高, 但其能以较大程度地保证系统运行的可靠性;为保证DG的消纳能力, 投资成本会增加, 因其不确定性与波动性主动管理措施中的弃风弃光切负荷的惩罚成本会增加, 但长期可带来环境效益。</p>
                </div>
                <div class="p1">
                    <p id="250">2) 二阶段整体最优可靠性模型较现有的孤岛方法使能源整体利用率提高, 减小了备用容量投资, 在投资与运行阶段均更经济。且考虑全过程与类型的元件故障模型使可靠性计算结果更准确。</p>
                </div>
                <div class="p1">
                    <p id="251">后续研究会扩展本文模型适用范围, 在模型中考虑电动汽车等规划, 增加不确定性。</p>
                </div>
                <div class="p1">
                    <p id="253">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag">附录A</h3>
                <div class="area_img" id="272">
                                            <p class="img_tit">
                                                表A1 IEEE 33所有网架树包含线路编号及与理想树分布的熵计算结果
                                                    <br />
                                                Table A1 Results of the relative entropy between all real spanning trees and the ideal spanning tree of IEEE 33-node system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 IEEE 33所有网架树包含线路编号及与理想树分布的熵计算结果" src="Detail/GetImg?filename=images/DLXT201916009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="273">
                                            <p class="img_tit">
                                                表A2费用规划结果
                                                    <br />
                                                Table A2 Cost results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">万元</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2费用规划结果" src="Detail/GetImg?filename=images/DLXT201916009_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表A3可靠性结果
                                                    <br />
                                                Table A3 Reliability results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3可靠性结果" src="Detail/GetImg?filename=images/DLXT201916009_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="275" name="275" class="anchor-tag">附录B</h3>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1网架树11四孤岛划分示意图" src="Detail/GetImg?filename=images/DLXT201916009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1网架树11四孤岛划分示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 4-island division of network tree 11</p>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表B1二阶段可靠性方法与孤岛方法系统可靠性结果
                                                    <br />
                                                Table B1 Reliability results of two-stage reliability model and island reliability model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1二阶段可靠性方法与孤岛方法系统可靠性结果" src="Detail/GetImg?filename=images/DLXT201916009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表B2不同孤岛划分孤岛内负荷平均被切除概率对比
                                                    <br />
                                                Table B2 Average cutting probability of island load with different island division
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2不同孤岛划分孤岛内负荷平均被切除概率对比" src="Detail/GetImg?filename=images/DLXT201916009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2松弛误差散点图" src="Detail/GetImg?filename=images/DLXT201916009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2松弛误差散点图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Scatter for relaxation deviation</p>

                </div>
                <h3 id="280" name="280" class="anchor-tag">附录C</h3>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 IEEE 69结构示意图" src="Detail/GetImg?filename=images/DLXT201916009_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 IEEE 69结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Diagram of Improved IEEE 69-node system</p>

                </div>
                <div class="area_img" id="282">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 IEEE 69节点系统三维累积不确定测度分布" src="Detail/GetImg?filename=images/DLXT201916009_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 IEEE 69节点系统三维累积不确定测度分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Three-dimensional cumulative uncertainty measure distribution of cost and reliability for IEEE 69-node system</p>

                </div>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表C1 IEEE 69所有网架树包含线路编号及与理想树分布的熵计算结果
                                                    <br />
                                                Table C1 Results of the relative entropy between all real spanning trees and the ideal spanning tree of IEEE 69-node system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 IEEE 69所有网架树包含线路编号及与理想树分布的熵计算结果" src="Detail/GetImg?filename=images/DLXT201916009_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="284">
                                            <p class="img_tit">
                                                表C2可靠性结果
                                                    <br />
                                                Table C2 Reliability results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2可靠性结果" src="Detail/GetImg?filename=images/DLXT201916009_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="285">
                                            <p class="img_tit">
                                                表C3设备扩展规划结果
                                                    <br />
                                                Table C3 Equipment planning results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916009_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916009_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916009_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3设备扩展规划结果" src="Detail/GetImg?filename=images/DLXT201916009_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:规划结果“ () ”外表示节点或线路编号 (参见图C1) ，“ () ”内表示安装数量，“N/A”表示无投资。</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007666&amp;v=MjcwMjBvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjRRYnhBPU5pZk9mYks3SHRETnFZOUZaT3NJQ25vLw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> BORGES C L T, MARTINS V F.Multistage expansion planning for active distribution networks under demand and distributed generation uncertainties[J].International Journal of Electrical Power &amp; Energy Systems, 2012, 36 (1) :107-116.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDQ2NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFY3cktJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287071&amp;v=MjY2MzdlWnRGaW5sVXIzSUlGNFFieEE9TmlmT2ZiSzlIOVBPckk5Rlp1TUlESHM0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> BAGHERI A, MONSEF H, LESANI H.Integrated distribution network expansion planning incorporating distributed generation considering uncertainties, reliability, and operational conditions[J].International Journal of Electrical Power &amp; Energy Systems, 2015, 73:56-70.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899039&amp;v=MjkwODlpbmxVcjNJSUY0UWJ4QT1OaWZPZmJLN0h0RE9ybzlGYk9JR0RIOHdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> BARINGO L, CONEJO A J.Wind power investment within a market environment[J].Applied Energy, 2011, 88 (9) :3239-3247.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint distribution network and renewable energy storage:Part I stochastic programming model">

                                <b>[5]</b> ASENSIO M, QUEVEDO P M, MUNOZ D G, et al.Joint distribution network and renewable energy storage:Part I stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multistage generation and network expansion planning in distribution systems considering uncertainty and reliability">

                                <b>[6]</b> MUNOZ-DELGADO G, CONTRERAS J, ARROYO J M.Multistage generation and network expansion planning in distribution systems considering uncertainty and reliability[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3715-3728.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709008&amp;v=MDA5OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOWJNcG85RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李珂, 邰能灵, 张沈习, 等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001.LI Ke, TAI Nengling, ZHANG Shenxi, et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems, 2017, 41 (9) :51-57.DOI:10.7500/AEPS20160805001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623011&amp;v=MDM2MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOWZPckk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邢海军, 程浩忠, 杨镜非, 等.考虑多种主动管理策略的配电网扩展规划[J].电力系统自动化, 2016, 40 (23) :70-76.XING Haijun, CHENG Haozhong, YANG Jingfei, et al.Distribution network expansion planning considering multiple active management strategies[J].Automation of Electric Power Systems, 2016, 40 (23) :70-76.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of battery energy storage considering reliability benefit and operation strategy in active distribution system">

                                <b>[9]</b> LIU Wenxia, NIU Shuya, XU Huiting.Optimal planning of battery energy storage considering reliability benefit and operation strategy in active distribution system[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :177-186.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2016S1001&amp;v=MDA2NTZWN3JLUHlyUGJiRzRIOWV2cm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张沈习, 袁加妍, 程浩忠, 等.主动配电网中考虑需求侧管理和网络重构的分布式电源规划方法[J].中国电机工程学报, 2016, 36 (增刊1) :1-9.ZHANG Shenxi, YUAN Jiayan, CHENG Haozhong, et al.Optimal distributed generation planning in active distribution network considering demand side management and network reconfiguration[J].Proceedings of the CSEE, 2016, 36 (Supplement 1) :1-9.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MTA1MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOW5OcW85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705012&amp;v=MTI2NzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS1B5clBiYkc0SDliTXFvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 高红均, 刘俊勇, 魏震波, 等.主动配电网分层鲁棒规划模型及其求解方法[J].中国电机工程学报, 2017, 37 (5) :1389-1401.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A bi-level robust planning model of active distribution network and its solution method[J].Proceedings of the CSEE, 2017, 37 (5) :1389-1401.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MTk3MjFyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOWJPckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multistage long-term expansion planning of electrical distribution systems considering multiple alternatives">

                                <b>[14]</b> TABARES A, FRANCO J F, LAVORATO M, et al.Multistage long-term expansion planning of electrical distribution systems considering multiple alternatives[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1900-1914.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805016&amp;v=MDg2MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLSVNIVGVyRzRIOW5NcW85RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 朱俊澎, 顾伟, 张韩旦, 等.考虑网络动态重构的分布式电源选址定容优化方法[J].电力系统自动化, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016.ZHU Junpeng, GU Wei, ZHANG Handan, et al.Optimal siting and sizing of distributed generators considering dynamic network reconfiguration[J].Automation of Electric Power Systems, 2018, 42 (5) :111-119.DOI:10.7500/AEPS20170605016.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES31ED7AF93331D09926F486CFD42BBE40&amp;v=MDc5MjJYTDN2bE1aK2dNRFFnNXhoOFI3RWw1UUhtUjJtWXhlOERtTUw2ZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMaTd4YW89TmlmT2ZiQzVhNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> FANG Xinli, YANG Qiang, WANG Jianhui, et al.Coordinated dispatch in multiple cooperative autonomous islanded microgrids[J].Applied Energy, 2016, 162 (6) :40-48.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719004&amp;v=MDkzMzdCdEdGckNVUjdxZlp1WnNGeWpsVjdyS0lTSFRlckc0SDliTnBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘文霞, 秦浩, 王凌飞, 等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia, QIN Hao, WANG Lingfei, et al.Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J].Automation of Electric Power Systems, 2017, 41 (19) :30-36.DOI:10.7500/AEPS20161215007.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614008&amp;v=MDM4ODhadVpzRnlqbFY3cktJU0hUZXJHNEg5Zk5xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李振坤, 周伟杰, 王坚敏, 等.基于风光荷功率曲线的有源配电网动态孤岛划分方法[J].电力系统自动化, 2016, 40 (14) :58-64.LI Zhenkun, ZHOU Weijie, WANG Jianmin, et al.Dynamic islanding method of active power distribution network based on wind-photovoltaic-load curve[J].Automation of Electric Power Systems, 2016, 40 (14) :58-64.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605031&amp;v=MTY3MzBac0Z5amxWN3JLSVRyQmZiRzRIOWZNcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 胡美玉, 胡志坚, 汪祥, 等.基于双向层级结构的计及开关故障的配电系统可靠性评估[J].电网技术, 2016, 40 (5) :1476-1481.HU Meiyu, HU Zhijian, WANG Xiang, et al.Reliability evaluation of distribution network taking switch faults into account based on bidirectional hierarchical structure[J].Power System Technology, 2016, 40 (5) :1476-1481.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Uncertainty theory">

                                <b>[20]</b> LIU B.Uncertainty theory[M].Heidelberg, Germany:Springer-Verlag, 2004.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 MONTOYA-BUENO S, IGNACIO MUNOZ J, CONTRERAS J.A stochastic investment model for renewable generation in distribution systems[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1466-1474.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014020745.nh&amp;v=MjY0NjVyTzZIdGJJcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWN3JLVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 高原.不确定图与不确定网络[D].北京:清华大学, 2013.GAO Yuan.Uncertain graph and uncertain network[D].Beijing:Tsinghua University, 2013.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415009&amp;v=MTc3NzBYTnFvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVjdyS0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的三相有源配电网无功优化[J].电力系统自动化, 2014, 38 (15) :58-64.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.Reactive power optimization for three-phase distribution networks with distributed generators based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2014, 38 (15) :58-64.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES406CEB7630E14FC0E5D699D9CDDAF415&amp;v=MjcxMDVyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4TGk3eGFvPU5pZk9mYmU0R0tLNTNZaERaK3Q2RFhoUHZCWm03MHQ3UVhhV3BXRkJEY1BpUWJ1YUNPTnZGU2lXVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> MOKRYANI G, HU Y F, PAPADOPOULOS P, et al.Deterministic approach for active distribution networks planning with high penetration of wind and solar power[J].Renewable Energy, 2017, 113:942-951.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201234010&amp;v=Mjk2ODU3cWZadVpzRnlqbFY3cktQeXJQYmJHNEg5UFBxNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈璨, 吴文传, 张伯明, 等.基于多场景技术的有源配电网可靠性评估[J].中国电机工程学报, 2012, 32 (34) :67-73.CHEN Can, WU Wenchuan, ZHANG Boming, et al.An active distribution system reliability evaluation method based on multiple scenarios technique[J].Proceedings of the CSEE, 2012, 32 (34) :67-73.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916009&amp;v=MDIyNjhadVpzRnlqbFY3cktJU0hUZXJHNEg5ak5xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

