

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136469575256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916010%26RESULT%3d1%26SIGN%3dNohh6NJVRbcYOFcyDcZsfqEgAqs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916010&amp;v=MTM4ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0lJU0hUZXJHNEg5ak5xWTlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 配电网动态重构模型 "><b>1</b> 配电网动态重构模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 目标函数"><b>1.1</b> 目标函数</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.2&lt;/b&gt; 约束条件"><b>1.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;2 基于趋化步长自适应调整的IBFA的静态重构&lt;/b&gt; "><b>2 基于趋化步长自适应调整的IBFA的静态重构</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;2.1&lt;/b&gt; 编码规则"><b>2.1</b> 编码规则</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.2 基于环网辨识和个体适应度的趋化步长自适应调整&lt;/b&gt;"><b>2.2 基于环网辨识和个体适应度的趋化步长自适应调整</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 基于网架结构相似性的合并时段确定 "><b>3</b> 基于网架结构相似性的合并时段确定</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;3.1&lt;/b&gt; 开关状态相似度"><b>3.1</b> 开关状态相似度</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.2&lt;/b&gt; 改进节点介数相似度的应用"><b>3.2</b> 改进节点介数相似度的应用</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="&lt;b&gt;4 基于网架结构适应性的时段合并后网架选择&lt;/b&gt; "><b>4 基于网架结构适应性的时段合并后网架选择</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="1) 经济适应性:">1) 经济适应性:</a></li>
                                                <li><a href="#152" data-title="2) 波动适应性:">2) 波动适应性:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#171" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#172" data-title="&lt;b&gt;5.1&lt;/b&gt; 参数设置"><b>5.1</b> 参数设置</a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;5.2&lt;/b&gt; 算例结果分析"><b>5.2</b> 算例结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#224" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;图1 改进节点介数角和欧氏距离&lt;/b&gt;"><b>图1 改进节点介数角和欧氏距离</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图2 动态重构示意图&lt;/b&gt;"><b>图2 动态重构示意图</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图3 改进的PG&amp;amp;E 69节点系统&lt;/b&gt;"><b>图3 改进的PG&amp;E 69节点系统</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表1 不同重构方案的结果对比&lt;/b&gt;"><b>表1 不同重构方案的结果对比</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图4 不同重构方案的DG出力&lt;/b&gt;"><b>图4 不同重构方案的DG出力</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;表2 不同开关次数限制下的DG出力结果对比&lt;/b&gt;"><b>表2 不同开关次数限制下的DG出力结果对比</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图5 收敛曲线对比&lt;/b&gt;"><b>图5 收敛曲线对比</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;表3 不同算法对比&lt;/b&gt;"><b>表3 不同算法对比</b></a></li>
                                                <li><a href="#225" data-title="图A1基于趋化步长自适应调整的IBFA流程图">图A1基于趋化步长自适应调整的IBFA流程图</a></li>
                                                <li><a href="#226" data-title="表A1 DG参数">表A1 DG参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MTU1NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFRlckc0SDliT3JvOUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MzAyODJDVVI3cWZadVpzRnlqbFZMN0xJU0hUZXJHNEg5bk5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 杨书强, 郭力, 刘娇扬, 等.应用场景压缩和计及电压调节策略的光伏接入规划[J].电力系统自动化, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015.YANG Shuqiang, GUO Li, LIU Jiaoyang, et al.Photovoltaic access planning based on scenario compression and voltage regulation strategy[J].Automation of Electric Power Systems, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815006&amp;v=MjM0NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVNIVGVyRzRIOW5OcW85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         杨书强, 郭力, 刘娇扬, 等.应用场景压缩和计及电压调节策略的光伏接入规划[J].电力系统自动化, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015.YANG Shuqiang, GUO Li, LIU Jiaoyang, et al.Photovoltaic access planning based on scenario compression and voltage regulation strategy[J].Automation of Electric Power Systems, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张程铭, 程浩忠, 柳璐, 等.高比例可再生能源接入的输电网结构适应性指标及评估方法[J].电力系统自动化, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005.ZHANG Chengming, CHENG Haozhong, LIU Lu, et al.Adaptability index and evaluation method for power transmission network structure with integration of high-penetration renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721009&amp;v=MTg4MTdCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFRlckc0SDliT3JvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张程铭, 程浩忠, 柳璐, 等.高比例可再生能源接入的输电网结构适应性指标及评估方法[J].电力系统自动化, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005.ZHANG Chengming, CHENG Haozhong, LIU Lu, et al.Adaptability index and evaluation method for power transmission network structure with integration of high-penetration renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 黄红程, 顾洁, 方陈.基于无向生成树的并行遗传算法在配电网重构中的应用[J].电力系统自动化, 2015, 39 (14) :89-96.HUANG Hongcheng, GU Jie, FANG Chen.Application of undirected spanning tree-based parallel genetic algorithm in distributed network reconfiguration[J].Automation of Electric Power Systems, 2015, 39 (14) :89-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514013&amp;v=MjczNjc0SDlUTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         黄红程, 顾洁, 方陈.基于无向生成树的并行遗传算法在配电网重构中的应用[J].电力系统自动化, 2015, 39 (14) :89-96.HUANG Hongcheng, GU Jie, FANG Chen.Application of undirected spanning tree-based parallel genetic algorithm in distributed network reconfiguration[J].Automation of Electric Power Systems, 2015, 39 (14) :89-96.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 朱正, 廖清芬, 刘涤尘, 等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化, 2015, 39 (14) :82-88.ZHU Zheng, LIAO Qingfen, LIU Dichen, et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems, 2015, 39 (14) :82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514012&amp;v=MTQyMTRqbFZMN0xJU0hUZXJHNEg5VE5xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         朱正, 廖清芬, 刘涤尘, 等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化, 2015, 39 (14) :82-88.ZHU Zheng, LIAO Qingfen, LIU Dichen, et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems, 2015, 39 (14) :82-88.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" HONG Haifeng, HU Zhesheng, GUO Ruipeng, et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :142-149." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation">
                                        <b>[7]</b>
                                         HONG Haifeng, HU Zhesheng, GUO Ruipeng, et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :142-149.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 孙惠娟, 彭春华, 袁义生.综合开关次数分析的配电网多目标动态重构[J].电力自动化设备, 2014, 34 (9) :41-46.SUN Huijuan, PENG Chunhua, YUAN Yisheng.Multi-objective dynamic distribution network reconfiguration considering switching frequency[J].Electric Power Automation Equipment, 2014, 34 (9) :41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201409007&amp;v=MTExNzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFJmYkc0SDlYTXBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孙惠娟, 彭春华, 袁义生.综合开关次数分析的配电网多目标动态重构[J].电力自动化设备, 2014, 34 (9) :41-46.SUN Huijuan, PENG Chunhua, YUAN Yisheng.Multi-objective dynamic distribution network reconfiguration considering switching frequency[J].Electric Power Automation Equipment, 2014, 34 (9) :41-46.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴在军, 成晟, 朱承治, 等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004.WU Zaijun, CHENG Sheng, ZHU Chengzhi, et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812019&amp;v=MTUzNDdmWnVac0Z5amxWTDdMSVNIVGVyRzRIOW5Oclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴在军, 成晟, 朱承治, 等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004.WU Zaijun, CHENG Sheng, ZHU Chengzhi, et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 江东林, 刘天琪, 李樊.采用时段动态划分和分层优化策略的配电网重构[J].电网技术, 2012, 36 (2) :153-157.JIANG Donglin, LIU Tianqi, LI Fan.Dynamic distribution network reconfiguration based on dynamic partition of time intervals and hierarchical optimization[J].Power System Technology, 2012, 36 (2) :153-157." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201202029&amp;v=MDUzNTNZOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElUckJmYkc0SDlQTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         江东林, 刘天琪, 李樊.采用时段动态划分和分层优化策略的配电网重构[J].电网技术, 2012, 36 (2) :153-157.JIANG Donglin, LIU Tianqi, LI Fan.Dynamic distribution network reconfiguration based on dynamic partition of time intervals and hierarchical optimization[J].Power System Technology, 2012, 36 (2) :153-157.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 傅晓飞, 纪坤华, 廖天明, 等.含间歇性DG的主动配电网动态重构研究[J].浙江电力, 2018, 37 (11) :70-78.FU Xiaofei, JI Kunhua, LIAO Tianming, et al.Study on dynamic reconfiguration of active distribution network considering intermittent DG[J].Zhejiang Electric Power, 2018, 37 (11) :70-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201811012&amp;v=MTU1NDJmUFlyRzRIOW5Ocm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         傅晓飞, 纪坤华, 廖天明, 等.含间歇性DG的主动配电网动态重构研究[J].浙江电力, 2018, 37 (11) :70-78.FU Xiaofei, JI Kunhua, LIAO Tianming, et al.Study on dynamic reconfiguration of active distribution network considering intermittent DG[J].Zhejiang Electric Power, 2018, 37 (11) :70-78.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MzE5MjZHNEg5bk1xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 易海川, 张彼德, 王海颖, 等.提高DG接纳能力的配电网动态重构方法[J].电网技术, 2016, 40 (5) :1431-1436.YI Haichuan, ZHANG Bide, WANG Haiying, et al.Distributed network dynamic reconfiguration method for improving distributed network’s ability of accepting DG[J].Power System Technology, 2016, 40 (5) :1431-1436." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605023&amp;v=MjY2Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElUckJmYkc0SDlmTXFvOUhaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         易海川, 张彼德, 王海颖, 等.提高DG接纳能力的配电网动态重构方法[J].电网技术, 2016, 40 (5) :1431-1436.YI Haichuan, ZHANG Bide, WANG Haiying, et al.Distributed network dynamic reconfiguration method for improving distributed network’s ability of accepting DG[J].Power System Technology, 2016, 40 (5) :1431-1436.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 赵静翔, 牛焕娜, 王钰竹.基于信息熵时段划分的主动配电网动态重构[J].电网技术, 2017, 41 (2) :402-408.ZHAO Jingxiang, NIU Huanna, WANG Yuzhu.Dynamic reconfiguration of active distribution network based on information entropy of time intervals[J].Power System Technology, 2017, 41 (2) :402-408." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702009&amp;v=MjgyNDl1WnNGeWpsVkw3TElUckJmYkc0SDliTXJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         赵静翔, 牛焕娜, 王钰竹.基于信息熵时段划分的主动配电网动态重构[J].电网技术, 2017, 41 (2) :402-408.ZHAO Jingxiang, NIU Huanna, WANG Yuzhu.Dynamic reconfiguration of active distribution network based on information entropy of time intervals[J].Power System Technology, 2017, 41 (2) :402-408.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 唐浩, 周步祥, 彭章刚, 等.采用改进细菌觅食算法的含分布式电源配电网动态重构[J].电力系统及其自动化学报, 2017, 29 (4) :122-128.TANG Hao, ZHOU Buxiang, PENG Zhanggang, et al.Dynamic reconfiguration of distribution network with distributed generations using improved bacterial foraging algorithm[J].Proceedings of the CSU-EPSA, 2017, 29 (4) :122-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201704021&amp;v=MjQ5MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xJU0hSYXJHNEg5Yk1xNDlIWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         唐浩, 周步祥, 彭章刚, 等.采用改进细菌觅食算法的含分布式电源配电网动态重构[J].电力系统及其自动化学报, 2017, 29 (4) :122-128.TANG Hao, ZHOU Buxiang, PENG Zhanggang, et al.Dynamic reconfiguration of distribution network with distributed generations using improved bacterial foraging algorithm[J].Proceedings of the CSU-EPSA, 2017, 29 (4) :122-128.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 蔡昌春, 程述成, 邓志祥, 等.基于模糊RBF神经网络的直流微电网并网等效建模[J].电网技术, 2016, 40 (11) :3446-3452.CAI Changchun, CHENG Shucheng, DENG Zhixiang, et al.DC microgrid equivalent modeling based on fuzzy-RBF artificial neural network[J].Power System Technology, 2016, 40 (11) :3446-3452." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611025&amp;v=MDY3MTFzRnlqbFZMN0xJVHJCZmJHNEg5Zk5ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         蔡昌春, 程述成, 邓志祥, 等.基于模糊RBF神经网络的直流微电网并网等效建模[J].电网技术, 2016, 40 (11) :3446-3452.CAI Changchun, CHENG Shucheng, DENG Zhixiang, et al.DC microgrid equivalent modeling based on fuzzy-RBF artificial neural network[J].Power System Technology, 2016, 40 (11) :3446-3452.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 高艺文, 刘俊勇, 雷成, 等.考虑配电网结构变化的DG规划[J].电力系统保护与控制, 2014, 42 (4) :40-46.GAO Yiwen, LIU Junyong, LEI Cheng, et al.DG planning considering the variation of the distribution network structure[J].Power System Protection and Control, 2014, 42 (4) :40-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201404007&amp;v=MDQ3ODZxZlp1WnNGeWpsVkw3TEx5bmFlYkc0SDlYTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         高艺文, 刘俊勇, 雷成, 等.考虑配电网结构变化的DG规划[J].电力系统保护与控制, 2014, 42 (4) :40-46.GAO Yiwen, LIU Junyong, LEI Cheng, et al.DG planning considering the variation of the distribution network structure[J].Power System Protection and Control, 2014, 42 (4) :40-46.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 潘智俊, 张焰.城市电网结构坚强性评价的指标体系和方法[J].中国电机工程学报, 2015, 35 (16) :3999-4005.PAN Zhijun, ZHANG Yan.Index system and method for structure strength assessment of urban power network[J].Proceedings of the CSEE, 2015, 35 (16) :3999-4005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516001&amp;v=MzAxOTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMUHlyUGJiRzRIOVROcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         潘智俊, 张焰.城市电网结构坚强性评价的指标体系和方法[J].中国电机工程学报, 2015, 35 (16) :3999-4005.PAN Zhijun, ZHANG Yan.Index system and method for structure strength assessment of urban power network[J].Proceedings of the CSEE, 2015, 35 (16) :3999-4005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孙艳丽, 张霞, 帅通, 等.光谱角-欧氏距离的高光谱图像辐射归一化[J].遥感学报, 2015, 19 (4) :618-626.SUN Yanli, ZHANG Xia, SHUAI Tong, et al.Radiometric normalization of hyperspectral satellite images with spectral angle distance and Euclidean distance[J].Journal of Remote Sensing, 2015, 19 (4) :618-626." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YGXB201504009&amp;v=MDEwOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TFBDclRiTEc0SDlUTXE0OUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孙艳丽, 张霞, 帅通, 等.光谱角-欧氏距离的高光谱图像辐射归一化[J].遥感学报, 2015, 19 (4) :618-626.SUN Yanli, ZHANG Xia, SHUAI Tong, et al.Radiometric normalization of hyperspectral satellite images with spectral angle distance and Euclidean distance[J].Journal of Remote Sensing, 2015, 19 (4) :618-626.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BARAN M E, WU F F.Optimal capacitor placement on radial distribution systems[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :725-734." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal capacitor placement on radial distribution system">
                                        <b>[20]</b>
                                         BARAN M E, WU F F.Optimal capacitor placement on radial distribution systems[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :725-734.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" SHENKMAN A L.Energy loss computation by using statistical techniques[J].IEEE Transactions on Power Delivery, 1990, 5 (1) :254-258." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy loss computation by using statistical techniques">
                                        <b>[21]</b>
                                         SHENKMAN A L.Energy loss computation by using statistical techniques[J].IEEE Transactions on Power Delivery, 1990, 5 (1) :254-258.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 陈光, 戴攀, 周浩, 等.计及入网电动汽车和分布式电源的配电系统重构[J].电网技术, 2013, 37 (1) :82-88.CHEN Guang, DAI Pan, ZHOU Hao, et al.Distribution system reconfiguration considering distributed generators and plug-in electric vehicles[J].Power System Technology, 2013, 37 (1) :82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201301014&amp;v=MDU3MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVRyQmZiRzRIOUxNcm85RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         陈光, 戴攀, 周浩, 等.计及入网电动汽车和分布式电源的配电系统重构[J].电网技术, 2013, 37 (1) :82-88.CHEN Guang, DAI Pan, ZHOU Hao, et al.Distribution system reconfiguration considering distributed generators and plug-in electric vehicles[J].Power System Technology, 2013, 37 (1) :82-88.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 陈禹, 唐巍, 陈昕玥, 等.基于负荷-光伏等效负荷曲线动态分段的配电线路联络开关优化配置[J].电力自动化设备, 2015, 35 (3) :47-53.CHEN Yu, TANG Wei, CHEN Xinyue, et al.Tie switch allocation optimization based on dynamic segment of equivalent load-PV curve[J].Electric Power Automation Equipment, 2015, 35 (3) :47-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201503008&amp;v=MTQ0NDU3cWZadVpzRnlqbFZMN0xJU0hSZmJHNEg5VE1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         陈禹, 唐巍, 陈昕玥, 等.基于负荷-光伏等效负荷曲线动态分段的配电线路联络开关优化配置[J].电力自动化设备, 2015, 35 (3) :47-53.CHEN Yu, TANG Wei, CHEN Xinyue, et al.Tie switch allocation optimization based on dynamic segment of equivalent load-PV curve[J].Electric Power Automation Equipment, 2015, 35 (3) :47-53.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MjMxMTVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xJU0hUZXJHNEg5bk5xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),78-86 DOI:10.7500/AEPS20190126003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于网架结构相似性和适应性的主动配电网动态重构</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E6%98%89&amp;code=07505138&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹昉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%A7%9A&amp;code=41559553&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张姚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E8%B5%9B&amp;code=39644313&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李赛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了提升主动配电网对可再生能源的消纳能力、优化分布式电源 (DG) 入网环境, 提出了一种基于网架结构相似性和适应性的配电网动态重构策略。首先, 以各单位时段内DG出力最大为目标进行静态重构。然后, 从网络拓扑结构量的角度提出了开关状态相似度和改进节点介数相似度两个指标, 根据网架结构相似度确定合并时段。随后, 从运行状态量的角度定义了网架结构适应性, 再依据该指标来客观指导合并时段内最优网架的选择。针对含DG的配电网静态重构问题, 提出了一种基于趋化步长自适应调整的改进型细菌觅食算法 (IBFA) 进行求解。最后, 采用PG&amp;E 69节点系统验证了所提重构策略及算法的正确性与有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E6%9E%B6%E7%BB%93%E6%9E%84%E7%9B%B8%E4%BC%BC%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网架结构相似性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E6%9E%B6%E7%BB%93%E6%9E%84%E9%80%82%E5%BA%94%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网架结构适应性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91%E5%8A%A8%E6%80%81%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网动态重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%86%E8%8F%8C%E8%A7%85%E9%A3%9F%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">细菌觅食算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    曹昉 (1971—) , 女, 博士, 副教授, 主要研究方向:电力经济、电力需求响应和配电网规划等。E-mail:caofang@ncepu.edu.cn;
                                </span>
                                <span>
                                    *张姚 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:配电网规划与分析。E-mail:yzncepu@163.com;
                                </span>
                                <span>
                                    李赛 (1994—) , 男, 硕士研究生, 主要研究方向:配电网规划与分析、电力需求响应。Email:electricianli@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-26</p>

            </div>
                    <h1><b>Dynamic Reconfiguration of Active Distribution Network Based on Similarity and Adaptability of Network Structure</b></h1>
                    <h2>
                    <span>CAO Fang</span>
                    <span>ZHANG Yao</span>
                    <span>LI Sai</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to improve the capacity of active distribution network to accommodate renewable energy and optimize the environment in which distributed generators (DGs) are installed in the power grid, this paper proposes a dynamic reconfiguration strategy of active distribution network based on the similarity and adaptability of network structure. Firstly, the static reconfiguration of distribution network with the goal of maximizing the DG output in each unit period is performed. Then, two indicators (i.e. the switching state similarity and the improved node betweenness similarity) are proposed from the perspective of network topology structure, and the merging period is determined according to the similarity of network structure. After that, the adaptability of network structure is defined from the perspective of operation state quantity. Based on the adaptability, the selection of optimal network structure in the merging period is guided objectively. Aiming at the problem of static reconfiguration of distribution network with DG, this paper proposes an improved bacterial foraging algorithm (IBFA) based on adaptive adjustment of chemotactic step size. Finally, the modified PG&amp;E 69-bus system is adopted to verify the correctness and effectiveness of the proposed reconfiguration strategy and algorithm.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=similarity%20of%20network%20structure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">similarity of network structure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptability%20of%20network%20structure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptability of network structure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20reconfiguration%20of%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic reconfiguration of distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator%20(DG)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator (DG) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bacterial%20foraging%20algorithm%20(BFA)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bacterial foraging algorithm (BFA) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-26</p>
                            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">近年来, 随着可再生能源并网速度的加快, 提升分布式电源 (distributed generator, DG) 的接纳能力已成为主动配电网面临的一项挑战<citation id="208" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。考虑到配电网自身的网架结构不仅会影响网内DG出力, 还会限制系统的优化运行<citation id="207" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 本文提出了一种涵盖配电网拓扑结构量和运行状态量的主动配电网动态重构策略。</p>
                </div>
                <div class="p1">
                    <p id="52">重构技术作为配电网主动管理方案的关键技术之一, 有降低网损、消除过载、提升DG入网容量等作用<citation id="209" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。虽然动态重构技术需要考虑多种运行约束, 计算复杂, 但也更具实用价值和研究意义<citation id="210" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">目前, 国内外对含DG的配电网动态重构技术进行了大量研究。文献<citation id="211" type="reference">[<a class="sup">11</a>]</citation>以馈线损耗最小为目标, 将典型日负荷曲线与DG出力预测曲线合成等值曲线, 再利用改进的最优模糊C均值聚类方法处理动态重构问题。文献<citation id="212" type="reference">[<a class="sup">12</a>]</citation>引入了区间数描述DG出力的不确定性, 提出根据动态降损参数进行时段划分, 保证系统网损最小。文献<citation id="213" type="reference">[<a class="sup">13</a>]</citation>根据不同类型DG的特性进行了时段划分, 通过配电网动态重构提高了配电网的DG接纳能力。文献<citation id="214" type="reference">[<a class="sup">14</a>]</citation>采用蒙特卡洛模拟法形成等效日负荷曲线, 提出了基于信息熵的时段划分方法, 随后以日损失费用最低为目标进行各时段重构。以上有关动态重构的文献均考虑了负荷和DG出力的时变特性, 但是仍有两点不足:①少有文献将DG的注入功率看做优化变量, 利用动态重构技术提高DG注入功率的研究还比较少;②普遍根据等效曲线或者网损、电压等运行状态量进行时段划分, 没有考虑到网架结构特性对重构的影响。</p>
                </div>
                <div class="p1">
                    <p id="54">细菌觅食算法 (bacteria foraging algorithm, BFA) 被广泛应用于求解配电网重构<citation id="215" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 但它仍存在收敛速度慢、效率低等缺点。为解决上述问题, 本文提出了一种基于网架结构相似性和适应性的配电网动态重构策略。首先, 提出了一种改进细菌觅食算法 (improved bacteria foraging algorithm, IBFA) 求解将风光DG作为可调度设备的配电网静态重构模型;然后, 引入开关状态相似度和改进节点介数相似度描述网架结构相似性以确定合并时段。为了在提升可再生能源消纳率的同时兼顾优化配电网运行状态, 定义了网架结构适应性指标用于指导合并时段内的网架选择。最后, 采用改进的PG&amp;E 69节点系统对提出的模型进行了验证。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 配电网动态重构模型</h3>
                <div class="p1">
                    <p id="56">DG分为可控DG和不可控DG, 本文中的DG特指风电/光伏发电机组, 未考虑可控DG。针对配电网重构的特点, 考虑到DG与负荷的随机性和时变性, 本文提出了一种多目标动态重构模型。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 目标函数</h4>
                <h4 class="anchor-tag" id="58" name="58">1) DG出力最大</h4>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>M</i>为时段划分前的时段总数, 本文为24;<i>N</i><sub>DG</sub>为系统接入的DG数目;<i>P</i><sub>DG, <i>h</i>, <i>t</i></sub>为<i>t</i>时段第<i>h</i>个DG的发电功率。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62">2) 平均线路负载率波动值最小</h4>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>Μ</mi></mfrac><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></mstyle><mo stretchy="false">|</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>N</i><sub>line</sub>为系统线路总数;<i>β</i><sub><i>l</i>, <i>t</i></sub>为第<i>l</i>条线路<i>t</i>时段的负载率, 当<i>t</i>=0时, <i>β</i><sub><i>l</i>, <i>t</i></sub>表示第<i>l</i>条线路在前一天24:00的负载率;<i>P</i><sub><i>l</i>, <i>t</i></sub>和<i>A</i><sub><i>l</i>, <i>t</i></sub>分别为第<i>l</i>条线路<i>t</i>时段的线路传输功率值及容量裕度。线路潮流越重, 裕度越小, 其负载率波动值对电网运行影响越大。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3) 重载线路占比最小</h4>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>η</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>n</i><sub>u, <i>t</i></sub>为<i>t</i>时段重载的线路条数。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="70">重构后网络应满足潮流、节点电压、支路容量、网络辐射状及开关动作次数约束。特别的, 本文区别于传统配电网重构的特征之一是不仅要优化DG出力, 还要保证系统有足够的爬坡能力应对净负荷波动, 故加入了DG出力、DG渗透率和系统爬坡约束。具体如下:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72"><i>U</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>U</i><sub><i>i</i>, <i>t</i></sub>≤<i>U</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>∀<i>t</i>=1, 2, …, <i>M</i>      (5) </p>
                </div>
                <div class="p1">
                    <p id="75"><i>S</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>S</i><sub><i>l</i>, <i>t</i></sub>≤<i>S</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>∀<i>t</i>=1, 2, …, <i>M</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>O</i><sub><i>t</i></sub>∈<i>O</i><sub>total</sub>  ∀<i>t</i>=1, 2, …, <i>T</i>      (7) </p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>ω</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>Ν</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mo stretchy="false">|</mo></mstyle></mrow></mstyle><mi>ω</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80"><i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>DG, <i>h</i>, <i>t</i></sub>≤<i>P</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>∀<i>t</i>=1, 2, …, <i>M</i>      (9) </p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>ζ</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="85">0≤|<i>P</i><sub>NL, <i>t</i></sub>-<i>P</i><sub>NL, <i>t</i>-1</sub>|≤<i>P</i><sup>max</sup><sub>g</sub>  ∀<i>t</i>=1, 2, …, <i>M</i>      (11) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>N</i><sub>nod</sub>为网络节点数;<i>P</i><sub><i>i</i>, <i>t</i></sub>和<i>Q</i><sub><i>i</i>, <i>t</i></sub>分别为<i>t</i>时段节点<i>i</i>的有功和无功功率;<i>G</i><sub><i>ij</i>, <i>t</i></sub>和<i>B</i><sub><i>ij</i>, <i>t</i></sub>分别为<i>t</i>时段导纳矩阵的实部和虚部;<i>δ</i><sub><i>ij</i>, <i>t</i></sub>为<i>t</i>时段节点<i>ij</i>之间的相角差;<i>U</i><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时段节点<i>i</i>的电压幅值, <i>U</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>U</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为其上下限;<i>S</i><sub><i>l</i>, <i>t</i></sub>为<i>t</i>时段线路<i>l</i>的视在功率;<i>S</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为线路<i>l</i>所能承受功率的上下限;<i>O</i><sub><i>t</i></sub>为<i>t</i>时段重构后的网络结构;<i>O</i><sub>total</sub>为所有呈辐射状且无孤岛的网络拓扑结构的集合;<i>T</i>为时段划分后的时段总数;<i>ω</i><sub><i>k</i>, <i>t</i></sub>为开关<i>k</i>在<i>t</i>时段的状态, 其值为0表示开关打开, 其值为1表示开关闭合;<i>N</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为开关<i>k</i>的最大动作次数;<i>K</i>为可操作的开关总数;<i>N</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为所有开关的最大动作次数;<i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段第<i>h</i>个DG的有功出力最大、最小值;<i>P</i><sub>load, <i>t</i></sub>为<i>t</i>时段配电网负荷;<i>ζ</i><sup>max</sup>为可再生能源的渗透率上限;<i>P</i><sub>NL, <i>t</i></sub>为配电网在<i>t</i>时段的净负荷值;<i>P</i><sup>max</sup><sub>g</sub>为系统爬坡出力的最大值。</p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>2 基于趋化步长自适应调整的IBFA的静态重构</b></h3>
                <div class="p1">
                    <p id="96">静态重构是动态重构的基础, 静态重构将DG出力作为变量加入开关组合变化中, 传统的BFA在求解时存在收敛速度慢、效率低等缺点。因此, 本文提出了一种基于趋化步长自适应调整的IBFA。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.1</b> 编码规则</h4>
                <div class="p1">
                    <p id="98">考虑到十进制编码策略能提高可行解的比例, 而BFA的趋化操作必须使用实数制编码, 因此需要在趋化操作前后进行转码。若环网总数为<i>D</i>, 则细菌的向量有<i>D</i>个维度与之一一对应。假设第<i>d</i>个环网的开关编号为0至<i>n</i><sub><i>d</i></sub>-1, 当断开编号为<i>s</i>的开关时, 第<i>d</i>维十进制编码转换为实数编码的公式如下:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><mo>=</mo><mo stretchy="false"> (</mo><mfrac><mrow><mi>s</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mi>s</mi><mrow><mi>n</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac><mo stretchy="false">) </mo><mi>r</mi><mo>+</mo><mfrac><mi>s</mi><mrow><mi>n</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>Z</i>为实数制编码;<i>s</i>为十进制整数编码;<i>r</i>函数产生[0, 1]区间中的随机数。</p>
                </div>
                <div class="p1">
                    <p id="102">趋化操作结束后对应的转码公式为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>s</i>=int (<i>Zn</i><sub><i>d</i></sub>)       (13) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:int函数用于求定积分。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.2 基于环网辨识和个体适应度的趋化步长自适应调整</b></h4>
                <div class="p1">
                    <p id="106">按照上述编码规则, 如果第<i>d</i>个环网内有<i>n</i><sub><i>d</i></sub>个开关, 则该维的实数编码分成<i>n</i><sub><i>d</i></sub>个不同的子段, 这些子段与环网开关一一对应。当细菌在该维度上的移动距离超过1/<i>n</i><sub><i>d</i></sub>时, 配电网的开关组合方式就会发生变化, 故而环网的趋化步长应不大于1/<i>n</i><sub><i>d</i></sub>。环网内开关个数越少, 趋化步长越大, 加快全局寻优速度;环网内开关个数越多, 趋化步长越小, 越能保证局部寻优精度。因此, 基于环网辨识的趋化步长调整可以灵活调节算法全局和局部搜索能力, 在求解配电网重构问题时有一定的优势。</p>
                </div>
                <div class="p1">
                    <p id="107">此外, 个体适应度对趋化步长也有影响。适应度较高的细菌更靠近最优个体周边区域, 应赋予较小步长以提高寻优精度;适应度较低的细菌距离最优个体较远, 应当赋予较大的步长使其快速接近最优个体。</p>
                </div>
                <div class="p1">
                    <p id="108">综上, 自适应趋化步长调整公式如下:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false"> (</mo><mi>d</mi><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mi>x</mi><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi>d</mi><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>C</mi><msubsup><mrow></mrow><mi>x</mi><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi>d</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mi>x</mi><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi>d</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>J</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mo>-</mo><mi>J</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><msub><mrow></mrow><mi>x</mi></msub><mo>, </mo><mi>k</mi><msub><mrow></mrow><mi>x</mi></msub><mo>, </mo><mi>l</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>J</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mo>-</mo><mi>J</mi><msup><mrow></mrow><mrow><mi>min</mi></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>d</i>=1, 2, …, <i>D</i>;<i>C</i><sub><i>x</i></sub> (<i>d</i>) 为细菌<i>x</i>第<i>d</i>维的趋化步长, <i>C</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>x</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (<i>d</i>) 和<i>C</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>x</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml> (<i>d</i>) 为其上下限, 且<i>C</i><sup>max</sup><sub><i>x</i></sub> (<i>d</i>) =1/<i>n</i><sub><i>d</i></sub>, <i>C</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>x</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml> (<i>d</i>) 是经验值;<i>J</i><sub><i>x</i></sub> (<i>j</i><sub><i>x</i></sub>, <i>k</i><sub><i>x</i></sub>, <i>l</i><sub><i>x</i></sub>) 为细菌<i>x</i>在第<i>j</i><sub><i>x</i></sub>次趋化中第<i>k</i><sub><i>x</i></sub>次复制的第<i>l</i><sub><i>x</i></sub>次迁移操作时的适应度, 计算公式同静态重构模型的目标函数;<i>J</i><sup>max</sup>和<i>J</i><sup>min</sup>分别为历次迭代中最好和最差的健康适应度值。</p>
                </div>
                <div class="p1">
                    <p id="114">综上所述, 本文在结合标准BFA优点的基础上, 提出了新的编码规则, 并采用基于趋化步长自适应调整的IBFA求解将DG作为可调度设备的配电网静态重构问题, 具体流程图如附录A图A1所示。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 基于网架结构相似性的合并时段确定</h3>
                <div class="p1">
                    <p id="116">相邻时段的网架结构越相似, 时段合并后使用同一网架的可能性越大。本文将开关状态相似度与改进节点介数相似度结合起来以衡量网架结构相似性, 进而确定合并时段。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.1</b> 开关状态相似度</h4>
                <div class="p1">
                    <p id="118">网络开关状态可以从一定程度上反映异构网络的拓扑相似度, 定义开关状态相似度如下:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Φ</mi><mo>=</mo><mfrac><mi>c</mi><mrow><mi>a</mi><mo>+</mo><mi>b</mi></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:c为相邻时段状态未改变的开关数;a和b分别为分段开关和联络开关数;Φ为开关状态相似度, 取值范围为[0, 1]。当Φ=100%时, 说明两个网络结构完全相同。</p>
                </div>
                <div class="p1">
                    <p id="122">本文先根据开关状态相似度进行网架结构相似度的初步衡量, 对于开关状态相似度最高的n<sub><i>s</i></sub>个相邻时段的异构网络, 再依据复杂网络理论中的改进节点介数相似度进行深入衡量, 以提高重构时段划分的精度。相邻时段数目n<sub><i>s</i></sub>的调整公式如下:</p>
                </div>
                <div class="area_img" id="123">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916010_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="125">式中:n<sub>p, t</sub>为第p次时段合并前的时段数目;N<sup><i>max</i></sup><sub>rec</sub>为配电网的最大允许重构次数。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.2</b> 改进节点介数相似度的应用</h4>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2.1</b> 改进节点介数</h4>
                <div class="p1">
                    <p id="128">节点介数是最能描述网络结构的特征参数之一, 文献<citation id="216" type="reference">[<a class="sup">18</a>]</citation>采用线路电抗倒数作为支路权重系数。考虑到配电网结构不同于输电网, <i>R</i>/<i>X</i>较大, 因此在描述配电网时, 应选用线路阻抗倒数作为其权重。改进节点介数为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext></mrow></msub><mo>, </mo><mi>n</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>, </mo><mi>m</mi><mo>≠</mo><mi>n</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>∈</mo><mi>Y</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>m</mi><mi>n</mi><mo stretchy="false">) </mo></mrow></munder><mi>w</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mi>n</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext></mrow></msub><mo>, </mo><mi>n</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>, </mo><mi>m</mi><mo>≠</mo><mi>n</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub><mo>∈</mo><mi>Y</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>m</mi><mi>n</mi><mo stretchy="false">) </mo></mrow></munder><mi>w</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>n</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>V</i><sub>GE</sub>和<i>V</i><sub>L</sub>分别为配电网中所有发电节点、负荷节点的集合;<i>Y</i><sub>1</sub> (<i>mn</i>) 为连接发电—负荷节点对<i>mn</i>且经过节点<i>i</i>的供电路径集合;<i>w</i><sub><i>mn</i></sub> (<i>y</i><sub>1</sub>) 为连接发电—负荷节点对<i>mn</i>且经过节点<i>i</i>的第<i>y</i><sub>1</sub>条供电路径的权重系数, 取支路阻抗倒数;<i>n</i><sub><i>mn</i>, <i>i</i></sub> (<i>y</i><sub>1</sub>) 为连接发电—负荷节点对<i>mn</i>且经过节点<i>i</i>的第<i>y</i><sub>1</sub>条供电路径的存在标记, 存在为1, 不存在为0;<i>Y</i><sub>2</sub> (<i>mn</i>) , <i>w</i><sub><i>mn</i></sub> (<i>y</i><sub>2</sub>) , <i>n</i><sub><i>mn</i>, <i>i</i></sub> (<i>y</i><sub>2</sub>) 的定义与上述类似, 不同的是其考虑范围为连接发电—负荷节点对<i>mn</i>的所有供电路径。</p>
                </div>
                <div class="p1">
                    <p id="131">介数越大的节点拥有更强的电能传输能力, 在配电网中越重要。为了衡量不同网架的改进节点介数差异, 利用改进节点介数角和欧氏距离作为判定节点介数相似度的标准, 对网架拓扑相似性进行更精确的描述。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.2.2</b> 改进节点介数角</h4>
                <div class="p1">
                    <p id="133">假设两个重构网络均有<i>n</i>个节点, 将两者的改进节点介数按照实部、虚部拆成两部分, 作为矢量投影到2<i>n</i>维空间上, 则有空间矢量<b><i>E</i></b>=[<i>e</i><sub>1</sub>, <i>e</i><sub>2</sub>, …, <i>e</i><sub><i>n</i></sub>, <i>e</i><sub><i>n</i>+1</sub>, …, <i>e</i><sub>2<i>n</i></sub>], <b><i>F</i></b>=[<i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, …, <i>f</i><sub><i>n</i></sub>, <i>f</i><sub><i>n</i>+1</sub>, …, <i>f</i><sub>2<i>n</i></sub>]。两矢量间的夹角<i>θ</i>称为改进节点介数角 (如图1所示) , 数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><mo>=</mo><mrow><mi>arccos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mo>〈</mo><mi mathvariant="bold-italic">E</mi><mo>, </mo><mi mathvariant="bold-italic">F</mi><mo>〉</mo></mrow><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">E</mi><mo stretchy="false">|</mo><mo stretchy="false">|</mo><mi mathvariant="bold-italic">F</mi><mo stretchy="false">|</mo></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="136"><i>θ</i>越小, 余弦值越接近1, 改进节点介数矢量<b><i>E</i></b>和<b><i>F</i></b>的方向差异越小。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.2.3</b> 欧氏距离</h4>
                <div class="p1">
                    <p id="138">矢量<b><i>E</i></b>和<b><i>F</i></b>的欧氏距离如图1所示。欧氏距离表现了两个矢量在数值方面的差异, 其计算式为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mi>n</mi></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (19) </p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进节点介数角和欧氏距离" src="Detail/GetImg?filename=images/DLXT201916010_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进节点介数角和欧氏距离</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Improved node betweenness angle and Euclidean distance</b></p>

                </div>
                <div class="p1">
                    <p id="142">欧氏距离越小, 表示改进节点介数的数值差异越小, 空间矢量曲线越靠近。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.2.4</b> 改进节点介数相似度</h4>
                <div class="p1">
                    <p id="144">综合3.2.2节和3.2.3节, 改进节点介数角体现了矢量方向的差异, 对矢量的长度不敏感;而欧氏距离依据矢量距离来判别, 忽视了对夹角的考虑, 两者具有很好的互补性<citation id="217" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。本文将两者结合构成改进节点介数相似度为:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Γ</mi><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>λ</mi><mrow><mn>2</mn><mi>n</mi></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></msup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>Γ</i>为改进节点介数相似度, 取值范围为[0, 1];<i>λ</i>为常量, 用于调节相似度的分布。当两个网架完全相同时, 有<b><i>E</i></b>=<b><i>F</i></b>, 此时<i>θ</i>=0°, <i>E</i><sub>D</sub>=0, 改进节点介数相似度<i>Γ</i>=1。相反的, 网架差异越大, <i>Γ</i>越小。由上述可得出, 筛选出<i>Φ</i>最大的<i>n</i><sub>s</sub>个相邻时段后, 通过比较<i>Γ</i>值进一步衡量网架结构相似性, 最终确定出下一步要合并的时段。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag"><b>4 基于网架结构适应性的时段合并后网架选择</b></h3>
                <div class="p1">
                    <p id="149">网架结构适应性主要指面对负荷和DG的波动, 主动配电网利用自身的网架结构特性达到平抑潮流而保证电网绿色经济、安全可靠运行的能力。网架结构适应性主要包含两个特征。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">1) 经济适应性:</h4>
                <div class="p1">
                    <p id="151">在保证电网安全运行的前提下, 尽量提高配电网对可再生能源的接纳能力, 减少向上级电网的购电费用, 使经济效益最大化。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">2) 波动适应性:</h4>
                <div class="p1">
                    <p id="153">源—荷波动时电网要有良好的抑制负荷波动的能力, 保证整体线路运行状态良好。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.1</b> 网架结构适应性优化</h4>
                <div class="p1">
                    <p id="155">合并时段内的网架优化是配电网动态重构过程中不可或缺的一步。本文用可再生能源消纳率衡量网架的经济适应性, 用平均线路负载率波动值和重载线路占比衡量网架的波动适应性, 最终根据上述3个指标选择最优网架。基于网架适应性的网架选择方法能准确地体现源和荷的随机性和时变性, 并随之调整网架结构, 确保了系统的经济稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="156">本文的主要目的是提高可再生能源的消纳率, 合并时段内弃风/弃光率越小的网架, 经济适应性越强。平均线路负载率波动值越小, 表明负荷波动给线路带来的影响越小, 网架的波动适应性越好。平均线路负载率波动值只关注了负载率的变化, 而没有关注负载率本身的大小。本文计算重载线路占比以详细了解不同网架的波动适应性状况。</p>
                </div>
                <div class="p1">
                    <p id="157">综上, 时段合并后的网架选择属于多目标优化问题, 赋予目标不同的权重以体现其重要性, 旨在从配电网面对扰动时各指标的变化量上描述不同网架的结构适应性, 目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ϒ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>q</mi></mrow></msub></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="160"><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ϒ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mi>q</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mi>q</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ϒ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>q</mi></mrow></msub><mspace width="0.25em" /><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>, </mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>q</mi></mrow></msub></mrow></math></mathml>分别为第<i>q</i>次网架选择时合并时段内的可再生能源消纳率、平均线路负载率波动值和重载线路占比;<i>α</i><sub>1</sub>, <i>α</i><sub>3</sub>, <i>α</i><sub>3</sub>为各指标的权重系数;<i>V</i><sub><i>q</i></sub>为第<i>q</i>次网架选择时合并时段包含的单位时段集合。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.2</b> 动态重构步骤</h4>
                <div class="p1">
                    <p id="165">动态重构问题是一个非线性、多约束、大规模的优化组合问题, 因此, 本文采用先将连续过程离散化, 再将其连续化的方法降低求解难度。动态重构示意图如图2所示, 具体步骤如下。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 动态重构示意图" src="Detail/GetImg?filename=images/DLXT201916010_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 动态重构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of dynamic reconfiguration</b></p>

                </div>
                <div class="p1">
                    <p id="167">步骤1:构建时段内以DG出力最大为目标的静态重构模型, 通过基于趋化步长自适应调整的IBFA求解, 得到<i>M</i>个时段的DG出力及网架结构, 对网架结构相同的相邻时段进行初步合并。</p>
                </div>
                <div class="p1">
                    <p id="168">步骤2:依据开关相似度和改进节点相似度对异构网络的网架相似性进行评价, 以确定下一步要合并的时段。</p>
                </div>
                <div class="p1">
                    <p id="169">步骤3:提取合并时段内的所有网架作为网架优化的搜索空间, 根据网架运行适应性指标对网架的优劣进行量化, 选择最优网络结构作为时段合并后的网架, 以保证合并时段内电网保持唯一运行方式。</p>
                </div>
                <div class="p1">
                    <p id="170">步骤4:重复步骤2和3, 逐步确定合并时段及时段内网架结构, 直到重构结果满足上述所有约束为止。</p>
                </div>
                <h3 id="171" name="171" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="172" name="172"><b>5.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="173">以图3所示的PG&amp;E 69节点系统验证所提方法的有效性。线路阻抗及容量、常规负荷节点的额定功率等参数参见文献<citation id="218" type="reference">[<a class="sup">20</a>]</citation>。系统的最大爬坡出力为1 500 kW/h。系统各节点以额定功率的2倍为最大负荷, 参照文献<citation id="219" type="reference">[<a class="sup">21</a>]</citation>的典型日负荷曲线变化得到24个时段的节点负荷。最大允许重构次数设定为3次。一天中单条支路的开断动作次数限制为3次, 总的开关操作次数不超过20次。支路1-8的额定容量为7 MW, 其余线路容量为5 MW, 负载超过额定容量80%的线路视为重载。网架选择时权重<i>α</i><sub>1</sub>, <i>α</i><sub>3</sub>, <i>α</i><sub>3</sub>分别为0.3, 0.3, 0.4。调节相似度分布的<i>λ</i>取值为138。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 改进的PG&amp;E 69节点系统" src="Detail/GetImg?filename=images/DLXT201916010_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 改进的PG&amp;E 69节点系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Modified PG&amp;E 69-bus system</b></p>

                </div>
                <div class="p1">
                    <p id="175">系统中接入DG的数学模型同文献<citation id="220" type="reference">[<a class="sup">13</a>]</citation>, 风速和光照参数参考文献<citation id="221" type="reference">[<a class="sup">22</a>]</citation>。限制DG渗透率不超过40%, 其余参数如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="176">使用传统BFA和IBFA时, 进化代数为100, 种群规模为200, 趋化次数<i>N</i><sub>c</sub>=40, 复制次数<i>N</i><sub>re</sub>=4, 迁移次数<i>N</i><sub>ed</sub>=2, 迁移概率<i>P</i><sub>ed</sub>=0.25, 传统BFA的最小趋化步长<i>C</i><sup>min</sup>=0.15。使用遗传算法 (genetic algorithm, GA) 时, 进化代数和种群规模同上, 交叉率取0.7, 变异率取0.01, 代沟为0.93。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>5.2</b> 算例结果分析</h4>
                <h4 class="anchor-tag" id="178" name="178"><b>5.2.1</b> 重构方法有效性验证</h4>
                <div class="p1">
                    <p id="179">本文根据网架结构相似性指导时段划分并提出在网架选择过程中考虑源—荷波动性, 优化配电网线路运行状态。针对上述两个特点, 采用以下方案作为对比。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180">1) 方案1:</h4>
                <div class="p1">
                    <p id="181">将负荷曲线与自然条件下的DG出力曲线叠加形成等效负荷曲线, 并根据文献<citation id="222" type="reference">[<a class="sup">23</a>]</citation>的初始分段策略将一天分成3个时段, 按照本文的目标和约束进行重构, 即不采用本文时段划分方法, 但优化配电网线路运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182">2) 方案2:</h4>
                <div class="p1">
                    <p id="183">按照本文方法合并时段, 仅根据可再生能源消纳率选择合并时段内的网架, 即只采用本文时段划分方法, 但不优化配电网线路运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">3) 方案3:</h4>
                <div class="p1">
                    <p id="185">采用本文所提方法进行动态重构。</p>
                </div>
                <div class="p1">
                    <p id="186">将3种方案的重构结果进行对比, 如表1所示。图4展示了不同重构方案下的DG全天出力情况。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表1 不同重构方案的结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Results comparison among various reconfiguration schemes</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td><br />方案</td><td>重构时段</td><td>各时段断开支路</td><td>DG出力/<br />MW</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub><mo>/</mo></mrow></math><br />%</td><td><i>η</i><sub>u</sub>/<br />%</td></tr><tr><td rowspan="3"><br /> 1</td><td><br />06:00—<br />11:00</td><td>7-8, 9-42, 15-69, <br />16-17, 39-48</td><td rowspan="3">19.606</td><td rowspan="3">14.83</td><td rowspan="3">13.70</td></tr><tr><td><br /> 12:00—<br />22:00</td><td>14-15, 16-17, 39-48, <br />49-50, 65-66</td></tr><tr><td><br /> 23:00—<br />次日05:00</td><td>8-9, 16-17, 68-69, <br />53-54, 39-48</td></tr><tr><td rowspan="3"><br /> 2</td><td><br />02:00—<br />04:00</td><td>8-9, 19-20, 26-27, <br />36-37, 68-69</td><td rowspan="3">22.009</td><td rowspan="3">20.32</td><td rowspan="3">21.92</td></tr><tr><td><br /> 05:00—<br />10:00</td><td>10-11, 15-69, 19-20, <br />26-27, 39-48</td></tr><tr><td><br />11:00—<br />次日1:00</td><td>17-18, 26-27, 39-48, <br />59-60, 67-68</td></tr><tr><td rowspan="3"><br /> 3</td><td><br />02:00—<br />04:00</td><td>8-9, 19-20, 26-27, <br />36-37, 68-69</td><td rowspan="3">21.790</td><td rowspan="3">12.43</td><td rowspan="3">12.33</td></tr><tr><td><br /> 05:00—<br />09:00</td><td>19-20, 25-26, 39-48, <br />59-60, 68-69</td></tr><tr><td><br />10:00—<br />次日1:00</td><td>17-18, 26-27, 39-48, <br />59-60, 67-68</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">结合表1和图4可以看出, 由于方案1与方案3均考虑了优化线路运行状态, 因此其线路负载率波动值和重载线路占比远优于方案2。同时, 相比于方案1, 方案3所获结果的各个指标都更优, 进而证明了在动态重构时采用基于网架结构相似性的时段划分方法具有优越性。</p>
                </div>
                <div class="p1">
                    <p id="189">比较方案2和方案3, 由于两者采用了相同的时段划分方法, 因此时段划分结果相似。由此证明了方案3在重构时倾向于提升DG出力。需要注意的是, 方案2的DG出力总量为22.009 MW, 而方案3的DG出力总量为21.790 MW, 增加了0.219 MW, 其原因在于方案2没有优化线路运行状态, 相比于方案3, 由多目标优化模型退化成普通的单目标优化模型, 虽然提升了可再生能源消纳率, 但需要以牺牲一定的配电网运行稳定性为代价。同时, 过高的线路负载率波动值和重载线路占比也说明了高比例可再生能源入网加剧了配电网净负荷的波动<citation id="223" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 为网架结构波动适应性带来了挑战。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同重构方案的DG出力" src="Detail/GetImg?filename=images/DLXT201916010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同重构方案的DG出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Outputs of DGs with different reconfiguration schemes</b></p>

                </div>
                <div class="p1">
                    <p id="191">综上, 本文方法能够在最大限度提升配电网对DG接纳能力的同时, 尽量对线路运行状态进行优化。相比于方案1, 方案3根据网架结构的相似性指导时段划分, 所获结果的各项指标都更优;相比于方案2, 方案3根据网架波动适应性选择网架, 优化线路的运行状态, 对配电网运行的冲击性最小。因此, 本文所提重构策略能够达到综合性能最优。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>5.2.2</b> 开关动作次数与入网DG容量的关系论证</h4>
                <div class="p1">
                    <p id="193">开关动作次数约束会影响动态重构结果, 为了论证开关动作次数和接入DG容量的关系, 增加了2个对比案例:①方案4的总的开关次数不超过16次, 最大允许重构次数为3次;②方案5的总的开关次数不超过30次, 最大允许重构次数为5次。不同开关次数限制下的DG出力结果对比见表2。</p>
                </div>
                <div class="area_img" id="194">
                    <p class="img_tit"><b>表2 不同开关次数限制下的DG出力结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results comparison of DG output with constraint of different switching times</b></p>
                    <p class="img_note"></p>
                    <table id="194" border="1"><tr><td><br />方案</td><td>重构时段</td><td>各时段断开支路</td><td>开关<br />次数</td><td>DG出力/<br />MW</td></tr><tr><td rowspan="2"><br />4</td><td><br />02:00—04:00</td><td>8-9, 19-20, 26-27, <br />36-37, 68-69</td><td rowspan="2">16</td><td rowspan="2">21.246</td></tr><tr><td><br /> 05:00—<br />次日01:00</td><td>17-18, 26-27, 39-48, <br />59-60, 67-68</td></tr><tr><td rowspan="4"><br /> 5</td><td><br />02:00—04:00</td><td>8-9, 19-20, 26-27, <br />36-37, 68-69</td><td rowspan="4">28</td><td rowspan="4">23.015<br /></td></tr><tr><td><br /> 05:00—09:00</td><td>19-20, 25-26, 39-48, <br />59-60, 68-69</td></tr><tr><td><br /> 10:00—20:00</td><td>13-14, 15-69, 26-27, <br />44-45, 59-60</td></tr><tr><td><br /> 21:00—<br />次日01:00</td><td>17-18, 26-27, 39-48, <br />59-60, 67-68</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="195">通过表2可以发现, 允许的开关动作次数越大, 时段划分数越大, 入网DG容量也越大。需要提及的是, 日内频繁的开关状态变化会对配电网运行稳定性造成冲击, 实际中开关动作次数往往受到限制。方案3避免了过多的开关动作, 获得了较高的DG出力, 可以实现重构带来的经济性和过多调节的风险性之间的平衡, 更符合实际要求。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>5.2.3</b> IBFA优越性验证</h4>
                <div class="p1">
                    <p id="197">为了验证IBFA的优越性, 以在08:00进行静态重构为例, 将其与BFA和GA进行对比, 收敛曲线如图5所示, 具体参数和结果如表3所示。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 收敛曲线对比" src="Detail/GetImg?filename=images/DLXT201916010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 收敛曲线对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of convergence curves</b></p>

                </div>
                <div class="area_img" id="199">
                    <p class="img_tit"><b>表3 不同算法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of different algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="199" border="1"><tr><td><br />算法</td><td>收敛代数</td><td>可再生能源消纳率/%</td></tr><tr><td><br /> IBFA</td><td>15</td><td>88.26</td></tr><tr><td><br /> BFA</td><td>32</td><td>85.20</td></tr><tr><td><br /> GA</td><td>37</td><td>83.76</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="200">由图5和表3可知, GA和BFA出现多次局部搜索停滞, 而IBFA则在进化前期迅速得到了最优解, 并且寻优精度也更高。可见IBFA中采用的自适应趋化步长调整方法不仅增强了算法局部寻优能力, 还提高了算法收敛精度。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="202">本文提出了一种基于网架结构相似性和适应性的主动配电网动态重构策略, 并使用基于趋化步长自适应调整的IBFA对静态重构模型进行求解, 通过算例分析获得了以下结论。</p>
                </div>
                <div class="p1">
                    <p id="203">1) 基于网架结构相似性和适应性的主动配电网动态重构策略可以提升系统的可再生能源消纳率, 优化系统线路运行状态, 提高配电网的运行稳定性。</p>
                </div>
                <div class="p1">
                    <p id="204">2) 与传统BFA和GA相比, 基于趋化步长自适应调整的IBFA在求解包含开关离散变量和功率连续变量问题时, 具有收敛速度快、寻优精度高的优势。</p>
                </div>
                <div class="p1">
                    <p id="205">本文所提策略虽然在求解含DG的配电网最优动态重构问题时, 提升了可再生能源消纳率, 保证了系统的稳定运行, 但是由于所有的开关备选方案仅为各时刻静态优化后的唯一解, 所以导致开关动作次数较大。因此, 本文下阶段任务是对所提策略进行完善, 以期为未来高比例可再生能源下的配电网优化运行提供指导。</p>
                </div>
                <div class="p1">
                    <p id="206">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="224" name="224" class="anchor-tag">附录A</h3>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1基于趋化步长自适应调整的IBFA流程图" src="Detail/GetImg?filename=images/DLXT201916010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1基于趋化步长自适应调整的IBFA流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of IBFA based on adaptive adjustment of chemotactic step</p>

                </div>
                <div class="area_img" id="226">
                                            <p class="img_tit">
                                                表A1 DG参数
                                                    <br />
                                                Table A1 Distributed generator parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 DG参数" src="Detail/GetImg?filename=images/DLXT201916010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MjcxMDJDVVI3cWZadVpzRnlqbFZMN0xJU0hUZXJHNEg5Yk9ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :105-111.DOI:10.7500/AEPS20170306016.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=Mjk3MTNvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815006&amp;v=MDg1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVNIVGVyRzRIOW5OcW85RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 杨书强, 郭力, 刘娇扬, 等.应用场景压缩和计及电压调节策略的光伏接入规划[J].电力系统自动化, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015.YANG Shuqiang, GUO Li, LIU Jiaoyang, et al.Photovoltaic access planning based on scenario compression and voltage regulation strategy[J].Automation of Electric Power Systems, 2018, 42 (15) :31-38.DOI:10.7500/AEPS20170910015.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721009&amp;v=MDQ1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVNIVGVyRzRIOWJPcm85RmJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张程铭, 程浩忠, 柳璐, 等.高比例可再生能源接入的输电网结构适应性指标及评估方法[J].电力系统自动化, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005.ZHANG Chengming, CHENG Haozhong, LIU Lu, et al.Adaptability index and evaluation method for power transmission network structure with integration of high-penetration renewable energy[J].Automation of Electric Power Systems, 2017, 41 (21) :55-61.DOI:10.7500/AEPS20170615005.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514013&amp;v=MDEwNjl1WnNGeWpsVkw3TElTSFRlckc0SDlUTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 黄红程, 顾洁, 方陈.基于无向生成树的并行遗传算法在配电网重构中的应用[J].电力系统自动化, 2015, 39 (14) :89-96.HUANG Hongcheng, GU Jie, FANG Chen.Application of undirected spanning tree-based parallel genetic algorithm in distributed network reconfiguration[J].Automation of Electric Power Systems, 2015, 39 (14) :89-96.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514012&amp;v=MDc2MjVyRzRIOVROcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 朱正, 廖清芬, 刘涤尘, 等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化, 2015, 39 (14) :82-88.ZHU Zheng, LIAO Qingfen, LIU Dichen, et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems, 2015, 39 (14) :82-88.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation">

                                <b>[7]</b> HONG Haifeng, HU Zhesheng, GUO Ruipeng, et al.Directed graph-based distribution network reconfiguration for operation mode adjustment and service restoration considering distributed generation[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :142-149.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201409007&amp;v=MDI5NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFJmYkc0SDlYTXBvOUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孙惠娟, 彭春华, 袁义生.综合开关次数分析的配电网多目标动态重构[J].电力自动化设备, 2014, 34 (9) :41-46.SUN Huijuan, PENG Chunhua, YUAN Yisheng.Multi-objective dynamic distribution network reconfiguration considering switching frequency[J].Electric Power Automation Equipment, 2014, 34 (9) :41-46.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812019&amp;v=MTA1OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVNIVGVyRzRIOW5Oclk5RWJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴在军, 成晟, 朱承治, 等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004.WU Zaijun, CHENG Sheng, ZHU Chengzhi, et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems, 2018, 42 (12) :134-141.DOI:10.7500/AEPS20180108004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201202029&amp;v=MDU1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVRyQmZiRzRIOVBNclk5SGJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 江东林, 刘天琪, 李樊.采用时段动态划分和分层优化策略的配电网重构[J].电网技术, 2012, 36 (2) :153-157.JIANG Donglin, LIU Tianqi, LI Fan.Dynamic distribution network reconfiguration based on dynamic partition of time intervals and hierarchical optimization[J].Power System Technology, 2012, 36 (2) :153-157.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJDL201811012&amp;v=MTk5NTZxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xQeWZQWXJHNEg5bk5ybzlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 傅晓飞, 纪坤华, 廖天明, 等.含间歇性DG的主动配电网动态重构研究[J].浙江电力, 2018, 37 (11) :70-78.FU Xiaofei, JI Kunhua, LIAO Tianming, et al.Study on dynamic reconfiguration of active distribution network considering intermittent DG[J].Zhejiang Electric Power, 2018, 37 (11) :70-78.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MDA1ODJDVVI3cWZadVpzRnlqbFZMN0xJU0hUZXJHNEg5bk1xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李扬, 韦钢, 马钰, 等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.LI Yang, WEI Gang, MA Yu, et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems, 2018, 42 (5) :102-110.DOI:10.7500/AEPS20170926006.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605023&amp;v=MDQwNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElUckJmYkc0SDlmTXFvOUhaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 易海川, 张彼德, 王海颖, 等.提高DG接纳能力的配电网动态重构方法[J].电网技术, 2016, 40 (5) :1431-1436.YI Haichuan, ZHANG Bide, WANG Haiying, et al.Distributed network dynamic reconfiguration method for improving distributed network’s ability of accepting DG[J].Power System Technology, 2016, 40 (5) :1431-1436.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702009&amp;v=MjUwOTNZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElUckJmYkc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 赵静翔, 牛焕娜, 王钰竹.基于信息熵时段划分的主动配电网动态重构[J].电网技术, 2017, 41 (2) :402-408.ZHAO Jingxiang, NIU Huanna, WANG Yuzhu.Dynamic reconfiguration of active distribution network based on information entropy of time intervals[J].Power System Technology, 2017, 41 (2) :402-408.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201704021&amp;v=MTk1NzBiTXE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElTSFJhckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 唐浩, 周步祥, 彭章刚, 等.采用改进细菌觅食算法的含分布式电源配电网动态重构[J].电力系统及其自动化学报, 2017, 29 (4) :122-128.TANG Hao, ZHOU Buxiang, PENG Zhanggang, et al.Dynamic reconfiguration of distribution network with distributed generations using improved bacterial foraging algorithm[J].Proceedings of the CSU-EPSA, 2017, 29 (4) :122-128.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611025&amp;v=MTM2OTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTDdMSVRyQmZiRzRIOWZOcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 蔡昌春, 程述成, 邓志祥, 等.基于模糊RBF神经网络的直流微电网并网等效建模[J].电网技术, 2016, 40 (11) :3446-3452.CAI Changchun, CHENG Shucheng, DENG Zhixiang, et al.DC microgrid equivalent modeling based on fuzzy-RBF artificial neural network[J].Power System Technology, 2016, 40 (11) :3446-3452.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201404007&amp;v=MjQxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TEx5bmFlYkc0SDlYTXE0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 高艺文, 刘俊勇, 雷成, 等.考虑配电网结构变化的DG规划[J].电力系统保护与控制, 2014, 42 (4) :40-46.GAO Yiwen, LIU Junyong, LEI Cheng, et al.DG planning considering the variation of the distribution network structure[J].Power System Protection and Control, 2014, 42 (4) :40-46.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516001&amp;v=MjQ4NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xQeXJQYmJHNEg5VE5xWTlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 潘智俊, 张焰.城市电网结构坚强性评价的指标体系和方法[J].中国电机工程学报, 2015, 35 (16) :3999-4005.PAN Zhijun, ZHANG Yan.Index system and method for structure strength assessment of urban power network[J].Proceedings of the CSEE, 2015, 35 (16) :3999-4005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YGXB201504009&amp;v=MDk1NTJxNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0xQQ3JUYkxHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孙艳丽, 张霞, 帅通, 等.光谱角-欧氏距离的高光谱图像辐射归一化[J].遥感学报, 2015, 19 (4) :618-626.SUN Yanli, ZHANG Xia, SHUAI Tong, et al.Radiometric normalization of hyperspectral satellite images with spectral angle distance and Euclidean distance[J].Journal of Remote Sensing, 2015, 19 (4) :618-626.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal capacitor placement on radial distribution system">

                                <b>[20]</b> BARAN M E, WU F F.Optimal capacitor placement on radial distribution systems[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :725-734.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy loss computation by using statistical techniques">

                                <b>[21]</b> SHENKMAN A L.Energy loss computation by using statistical techniques[J].IEEE Transactions on Power Delivery, 1990, 5 (1) :254-258.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201301014&amp;v=MjYwMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkw3TElUckJmYkc0SDlMTXJvOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 陈光, 戴攀, 周浩, 等.计及入网电动汽车和分布式电源的配电系统重构[J].电网技术, 2013, 37 (1) :82-88.CHEN Guang, DAI Pan, ZHOU Hao, et al.Distribution system reconfiguration considering distributed generators and plug-in electric vehicles[J].Power System Technology, 2013, 37 (1) :82-88.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201503008&amp;v=MjYxNDl1WnNGeWpsVkw3TElTSFJmYkc0SDlUTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 陈禹, 唐巍, 陈昕玥, 等.基于负荷-光伏等效负荷曲线动态分段的配电线路联络开关优化配置[J].电力自动化设备, 2015, 35 (3) :47-53.CHEN Yu, TANG Wei, CHEN Xinyue, et al.Tie switch allocation optimization based on dynamic segment of equivalent load-PV curve[J].Electric Power Automation Equipment, 2015, 35 (3) :47-53.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MTAzNjhadVpzRnlqbFZMN0xJU0hUZXJHNEg5bk5xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王洪坤, 王守相, 潘志新, 等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun, WANG Shouxiang, PAN Zhixin, et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems, 2018, 42 (15) :86-93.DOI:10.7500/AEPS20171225003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916010&amp;v=MTM4ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMN0lJU0hUZXJHNEg5ak5xWTlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

