

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136469771506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916011%26RESULT%3d1%26SIGN%3dCtIyK93AOjTYI24GcQa6jbRCouc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916011&amp;v=MTIwMTBqTnFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx6SUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1 MNMR&lt;/b&gt;电力系统状态估计算法 "><b>1 MNMR</b>电力系统状态估计算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;1.1&lt;/b&gt; 数学模型"><b>1.1</b> 数学模型</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;1.2&lt;/b&gt; 模型特点"><b>1.2</b> 模型特点</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;1.3&lt;/b&gt; 求解思路"><b>1.3</b> 求解思路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2&lt;/b&gt; 基于杂交变异&lt;b&gt;PSO&lt;/b&gt;算法的优化模型求解 "><b>2</b> 基于杂交变异<b>PSO</b>算法的优化模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;2.1&lt;/b&gt; 杂交变异&lt;b&gt;PSO&lt;/b&gt;算法"><b>2.1</b> 杂交变异<b>PSO</b>算法</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;2.2&lt;/b&gt; 优化模型求解"><b>2.2</b> 优化模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3 GPU&lt;/b&gt;并行加速策略 "><b>3 GPU</b>并行加速策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;3.1 CUDA&lt;/b&gt;并行计算"><b>3.1 CUDA</b>并行计算</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.2&lt;/b&gt; 并行性分析"><b>3.2</b> 并行性分析</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.3&lt;/b&gt; 细粒度并行方法"><b>3.3</b> 细粒度并行方法</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.4&lt;/b&gt; 粗粒度并行方法"><b>3.4</b> 粗粒度并行方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;4&lt;/b&gt; 本文算法求解步骤 "><b>4</b> 本文算法求解步骤</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#172" data-title="&lt;b&gt;5.1&lt;/b&gt; 相同算例的多不良数据辨识度分析"><b>5.1</b> 相同算例的多不良数据辨识度分析</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;5.2&lt;/b&gt; 不同算例的不良数据辨识度分析"><b>5.2</b> 不同算例的不良数据辨识度分析</a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;5.3&lt;/b&gt; 粒子个数分析"><b>5.3</b> 粒子个数分析</a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;5.4&lt;/b&gt; 并行加速比分析"><b>5.4</b> 并行加速比分析</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;5.5&lt;/b&gt; 内存占用测试"><b>5.5</b> 内存占用测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#131" data-title="&lt;b&gt;图1 CUDA并行计算模型&lt;/b&gt;"><b>图1 CUDA并行计算模型</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图2 细粒度并行策略&lt;/b&gt;"><b>图2 细粒度并行策略</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图3 粗粒度并行策略&lt;/b&gt;"><b>图3 粗粒度并行策略</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;表1 各IEEE测试系统不良数据辨识结果对比&lt;/b&gt;"><b>表1 各IEEE测试系统不良数据辨识结果对比</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图4 IEEE各节点系统不良数据辨识结果&lt;/b&gt;"><b>图4 IEEE各节点系统不良数据辨识结果</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;表2 串并行算法计算时间比较&lt;/b&gt;"><b>表2 串并行算法计算时间比较</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图5 所提出的算法加速效果分析&lt;/b&gt;"><b>图5 所提出的算法加速效果分析</b></a></li>
                                                <li><a href="#234" data-title="表A1 IEEE 14节点系统不良数据辨识结果对比">表A1 IEEE 14节点系统不良数据辨识结果对比</a></li>
                                                <li><a href="#235" data-title="表A2不同粒子数下不良数据辨识结果对比">表A2不同粒子数下不良数据辨识结果对比</a></li>
                                                <li><a href="#236" data-title="表A3算法内存占用">表A3算法内存占用</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" SCHWEPPE F C, WILDES J.Power system static-state estimation:Part one exact model[J].IEEE Transactions on Power Apparatus &amp;amp; Systems, 1970, 89 (1) :125-130." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part I: Exact Model">
                                        <b>[1]</b>
                                         SCHWEPPE F C, WILDES J.Power system static-state estimation:Part one exact model[J].IEEE Transactions on Power Apparatus &amp;amp; Systems, 1970, 89 (1) :125-130.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" CELIK M K, ABUR A, MELIOPOULOS A P, et al.A robust WLAV state estimator using transformations[J].IEEE Transactions on Power Systems, 1992, 7 (1) :106-113." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust WLAV state estimator using transformations">
                                        <b>[2]</b>
                                         CELIK M K, ABUR A, MELIOPOULOS A P, et al.A robust WLAV state estimator using transformations[J].IEEE Transactions on Power Systems, 1992, 7 (1) :106-113.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" BALDICK R, CLEMENTS K A, PINJO-DZIGAL Z, et al.Implementing nonquadratic objective functions for state estimation and bad data rejection[J].IEEE Transactions on Power Systems, 1997, 12 (1) :376-382." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementing nonquadratic objective functions for state estimation and bad data rejection">
                                        <b>[3]</b>
                                         BALDICK R, CLEMENTS K A, PINJO-DZIGAL Z, et al.Implementing nonquadratic objective functions for state estimation and bad data rejection[J].IEEE Transactions on Power Systems, 1997, 12 (1) :376-382.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" MILI L, CHENIAE M G, ROUSSEEUW P J.Robust state estimation of electric power systems[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications, 2002, 41 (5) :349-358." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust state estimation of electric power systems">
                                        <b>[4]</b>
                                         MILI L, CHENIAE M G, ROUSSEEUW P J.Robust state estimation of electric power systems[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications, 2002, 41 (5) :349-358.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 卢志刚, 程慧琳, 冯磊, 等.基于证据融合理论的多不良数据辨识[J].电网技术, 2012, 36 (1) :123-128.LU Zhigang, CHENG Huilin, FENG Lei, et al.Multi-bad data identification based on evidence fusion theory[J].Power System Technology, 2012, 36 (1) :123-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201022&amp;v=MTE5MzlJSVRyQmZiRzRIOVBNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         卢志刚, 程慧琳, 冯磊, 等.基于证据融合理论的多不良数据辨识[J].电网技术, 2012, 36 (1) :123-128.LU Zhigang, CHENG Huilin, FENG Lei, et al.Multi-bad data identification based on evidence fusion theory[J].Power System Technology, 2012, 36 (1) :123-128.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 孙国强, 卫志农, 周封伟.改进迭代自组织数据分析法的不良数据辨识[J].中国电机工程学报, 2006, 26 (11) :162-166.SUN Guoqiang, WEI Zhinong, ZHOU Fengwei.The application of ISODATA to bad data detection and identification based on genetic algorithms[J].Proceedings of the CSEE, 2006, 26 (11) :162-166." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611029&amp;v=MjAwNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJUHlyUGJiRzRIdGZOcm85SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙国强, 卫志农, 周封伟.改进迭代自组织数据分析法的不良数据辨识[J].中国电机工程学报, 2006, 26 (11) :162-166.SUN Guoqiang, WEI Zhinong, ZHOU Fengwei.The application of ISODATA to bad data detection and identification based on genetic algorithms[J].Proceedings of the CSEE, 2006, 26 (11) :162-166.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" SINGH D, PANDEY J P, CHAUHAN D S.Topology identification, bad data processing, and state estimation using fuzzy pattern matching[J].IEEE Transactions on Power Systems, 2005, 20 (3) :1570-1579." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Topology identification, bad data processing, and state estimation using fuzzy pattern matching">
                                        <b>[7]</b>
                                         SINGH D, PANDEY J P, CHAUHAN D S.Topology identification, bad data processing, and state estimation using fuzzy pattern matching[J].IEEE Transactions on Power Systems, 2005, 20 (3) :1570-1579.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 卢志刚, 王浩锐, 孙继凯.基于灵敏度分析的数据最优筛选与不良数据辨识[J].电网技术, 2011, 35 (2) :38-42.LU Zhigang, WANG Haorui, SUN Jikai.Optimal data screening and bad data identification based on sensitive analysis[J].Power System Technology, 2011, 35 (2) :38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102008&amp;v=MTgyMjdmWnVac0Z5amxWTHpJSVRyQmZiRzRIOURNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         卢志刚, 王浩锐, 孙继凯.基于灵敏度分析的数据最优筛选与不良数据辨识[J].电网技术, 2011, 35 (2) :38-42.LU Zhigang, WANG Haorui, SUN Jikai.Optimal data screening and bad data identification based on sensitive analysis[J].Power System Technology, 2011, 35 (2) :38-42.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 卫志农, 张云岗, 郑玉平.基于量测量突变检测的新方法[J].中国电机工程学报, 2002, 22 (6) :35-38.WEI Zhinong, ZHANG Yungang, ZHENG Yuping.The improvement of measurement suddenly-change detection method[J].Proceedings of the CSEE, 2002, 22 (6) :35-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200206007&amp;v=MzAzNjZHNEh0UE1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         卫志农, 张云岗, 郑玉平.基于量测量突变检测的新方法[J].中国电机工程学报, 2002, 22 (6) :35-38.WEI Zhinong, ZHANG Yungang, ZHENG Yuping.The improvement of measurement suddenly-change detection method[J].Proceedings of the CSEE, 2002, 22 (6) :35-38.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 张海波, 李林川.电力系统状态估计的混合不良数据检测方法[J].电网技术, 2001, 25 (10) :17-20.ZHANG Haibo, LI Linchuan.A hybrid approach for detection of bad data in power system state estimation[J].Power System Technology, 2001, 25 (10) :17-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200110003&amp;v=Mjk4ODNCZmJHNEh0RE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张海波, 李林川.电力系统状态估计的混合不良数据检测方法[J].电网技术, 2001, 25 (10) :17-20.ZHANG Haibo, LI Linchuan.A hybrid approach for detection of bad data in power system state estimation[J].Power System Technology, 2001, 25 (10) :17-20.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust state estimator based on maximum normal measurement rate">
                                        <b>[11]</b>
                                         HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (一) 结果评价[J].电力系统自动化, 2009, 33 (19) :21-24.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part one result evaluation[J].Automation of Electric Power Systems, 2009, 33 (19) :21-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200919007&amp;v=MDE3MjNVUjdxZlp1WnNGeWpsVkx6SUlTSFRlckc0SHRqTnBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (一) 结果评价[J].电力系统自动化, 2009, 33 (19) :21-24.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part one result evaluation[J].Automation of Electric Power Systems, 2009, 33 (19) :21-24.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (二) 方法研究[J].电力系统自动化, 2009, 33 (20) :32-36.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part two a new method[J].Automation of Electric Power Systems, 2009, 33 (20) :32-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200920008&amp;v=MjIzNzN5amxWTHpJSVNIVGVyRzRIdGpPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (二) 方法研究[J].电力系统自动化, 2009, 33 (20) :32-36.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part two a new method[J].Automation of Electric Power Systems, 2009, 33 (20) :32-36.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (三) 算法比较[J].电力系统自动化, 2009, 33 (21) :28-31.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part three algorithms compared[J].Automation of Electric Power Systems, 2009, 33 (21) :28-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921008&amp;v=MDM2NzJybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJU0hUZXJHNEh0ak8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (三) 算法比较[J].电力系统自动化, 2009, 33 (21) :28-31.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part three algorithms compared[J].Automation of Electric Power Systems, 2009, 33 (21) :28-31.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" WANG Bin, HE Guangyu, DONG Shufeng.An improved algorithm for state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4879-4880." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved algorithm for state estimator based on maximum normal measurement rate">
                                        <b>[15]</b>
                                         WANG Bin, HE Guangyu, DONG Shufeng.An improved algorithm for state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4879-4880.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 常乃超, 王彬, 何光宇, 等.以测点正常率最大为目标的状态估计改进算法[J].电力系统自动化, 2014, 38 (11) :62-67.CHANG Naichao, WANG Bin, HE Guangyu, et al.An improved algorithm for state estimator based on maximum normal measurement rate[J].Automation of Electric Power Systems, 2014, 38 (11) :62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411010&amp;v=MzA2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOVhOcm85RVpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         常乃超, 王彬, 何光宇, 等.以测点正常率最大为目标的状态估计改进算法[J].电力系统自动化, 2014, 38 (11) :62-67.CHANG Naichao, WANG Bin, HE Guangyu, et al.An improved algorithm for state estimator based on maximum normal measurement rate[J].Automation of Electric Power Systems, 2014, 38 (11) :62-67.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 陈艳波, 谢瀚阳, 王金丽, 等.基于不确定测度的电力系统抗差状态估计 (一) 理论基础[J].电力系统自动化, 2018, 42 (1) :8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo, XIE Hanyang, WANG Jinli, et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems, 2018, 42 (1) :8-15.DOI:10.7500/AEPS 20161213006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801002&amp;v=MTM0ODBGckNVUjdxZlp1WnNGeWpsVkx6SUlTSFRlckc0SDluTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈艳波, 谢瀚阳, 王金丽, 等.基于不确定测度的电力系统抗差状态估计 (一) 理论基础[J].电力系统自动化, 2018, 42 (1) :8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo, XIE Hanyang, WANG Jinli, et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems, 2018, 42 (1) :8-15.DOI:10.7500/AEPS 20161213006.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (二) 模型方法[J].电力系统自动化, 2018, 42 (2) :26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems, 2018, 42 (2) :26-33.DOI:10.7500/AEPS 20161213007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802004&amp;v=MjU4NDJDVVI3cWZadVpzRnlqbFZMeklJU0hUZXJHNEg5bk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (二) 模型方法[J].电力系统自动化, 2018, 42 (2) :26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems, 2018, 42 (2) :26-33.DOI:10.7500/AEPS 20161213007.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (三) 算法对比[J].电力系统自动化, 2018, 42 (3) :8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems, 2018, 42 (3) :8-13.DOI:10.7500/AEPS 20161213008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MjY2MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOW5Nckk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (三) 算法对比[J].电力系统自动化, 2018, 42 (3) :8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems, 2018, 42 (3) :8-13.DOI:10.7500/AEPS 20161213008.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" BIPM, IEC, IFCC, et al.Guide to the expression of uncertainty in measurement[S].1993." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Guide to the Expression of Uncertainty in Measurement">
                                        <b>[20]</b>
                                         BIPM, IEC, IFCC, et al.Guide to the expression of uncertainty in measurement[S].1993.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 陈荃韡, 龚成明, 赵晋泉, 等.并行稀疏系统直接求解库SuperLU_MT在状态估计中的应用[J].电力系统自动化, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008.CHEN Quanwei, GONG Chengming, ZHAO Jinquan, et al.Application of parallel sparse system direct solver library SuperLU_MT in state estimation[J].Automation of Electric Power Systems, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703013&amp;v=MDI5NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOWJNckk5RVo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈荃韡, 龚成明, 赵晋泉, 等.并行稀疏系统直接求解库SuperLU_MT在状态估计中的应用[J].电力系统自动化, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008.CHEN Quanwei, GONG Chengming, ZHAO Jinquan, et al.Application of parallel sparse system direct solver library SuperLU_MT in state estimation[J].Automation of Electric Power Systems, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 郭健, 周京阳, 李强, 等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007.GUO Jian, ZHOU Jingyang, LI Qiang, et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803022&amp;v=MDg3ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOW5Nckk5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         郭健, 周京阳, 李强, 等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007.GUO Jian, ZHOU Jingyang, LI Qiang, et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" HIGASHI N, IBA H.Particle swarm optimization with Gaussian mutation[C]// Proceedings of the 2003 IEEE Swarm Intelligence Symposium (SIS 03) , April 26, 2003, Indiana, USA:72-79." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Particle Swarm Optimization with Gaussian Mutation">
                                        <b>[23]</b>
                                         HIGASHI N, IBA H.Particle swarm optimization with Gaussian mutation[C]// Proceedings of the 2003 IEEE Swarm Intelligence Symposium (SIS 03) , April 26, 2003, Indiana, USA:72-79.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     KENNEDY J, EBERHART R.Particle swarm optimization[C]// Proceedings of ICNN’95-International Conference on Neural Networks, November 27-December 1, 1995, Perth, Australia:1942-1948.</a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" PULIDO G T, COELLO C C.A constraint-handling mechanism for particle swarm optimization[C]// Proceedings of the 2004 Congress on Evolutionary Computation, June 19-23, 2004, Portland, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A constraint-handling mechanism for particle swarm optimization">
                                        <b>[25]</b>
                                         PULIDO G T, COELLO C C.A constraint-handling mechanism for particle swarm optimization[C]// Proceedings of the 2004 Congress on Evolutionary Computation, June 19-23, 2004, Portland, USA.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     COOK S.CUDA并行程序设计[M].北京:机械工业出版社, 2014.COOK S.CUDA programming:a developer’s guide to parallel computing with GPUs[M].Beijing:China Machine Press, 2014.</a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.Power system state estimation[M].Beijing:China Water &amp;amp; Power Press, 1985." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351484&amp;v=MDA3MzRkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3L0lKMTBVVlYyN0hyTzRIdEhNcjR4QVplOEhDQk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.Power system state estimation[M].Beijing:China Water &amp;amp; Power Press, 1985.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" JAMES K, MAURICE C.PSO version 2006[EB/OL]. (2006-02-27) [2018-04-22].http://www.particleswarm.info/Standard_PSO_2006.c." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PSO version 2006">
                                        <b>[28]</b>
                                         JAMES K, MAURICE C.PSO version 2006[EB/OL]. (2006-02-27) [2018-04-22].http://www.particleswarm.info/Standard_PSO_2006.c.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-12 14:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),86-94+115 DOI:10.7500/AEPS20181029003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于最大测点正常率与<b>GPU</b>并行加速的不良数据辨识方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E7%9D%BF&amp;code=41157939&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方睿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%A0%91%E9%94%8B&amp;code=27648427&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董树锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%9D%A4%E6%9D%B0&amp;code=34568047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐坤杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%89%BF%E6%B2%BB&amp;code=21787367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱承治</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A3%B4%E6%B9%89&amp;code=42446992&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">裴湉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%B0%B8%E5%8D%8E&amp;code=38613007&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋永华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%BE%B3%E9%97%A8%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%8F%8A%E7%94%B5%E8%84%91%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0144841&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">澳门大学电机及电脑工程系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于测量不确定度的概念, 以测点正常率最大 (MNMR) 为目标的电力系统抗差状态估计方法具有较好的不良数据辨识能力。然而, 该模型求解困难, 已有研究对该模型进行了近似等效, 并采用现代内点法进行求解, 但存在因近似而辨识效果降低的问题。为此, 基于MNMR状态估计模型, 采用杂交变异粒子群算法, 提出一种基于图形处理器 (GPU) 并行加速的不良数据辨识算法。该算法不对MNMR模型进行近似等效, 根据GPU并行计算架构特点, 设计了粗粒度和细粒度结合的并行加速策略。算例结果表明, 所提的算法对不良数据的误检率和漏检率较低, 具有较好的不良数据辨识能力, 且计算时间短, 加速效率高, 能够满足实际运行需求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据辨识;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%8B%E7%82%B9%E6%AD%A3%E5%B8%B8%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">测点正常率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E5%BD%A2%E5%A4%84%E7%90%86%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图形处理器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E8%A1%8C%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并行计算;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    方睿 (1995—) , 男, 硕士研究生, 主要研究方向:状态估计、电力系统高性能计算。E-mail:garrybest@foxmail.com;
                                </span>
                                <span>
                                    *董树锋 (1982—) , 男, 通信作者, 博士, 副教授, 主要研究方向:状态估计、有源配电网分析。E-mail:dongshufeng@zju.edu.cn;
                                </span>
                                <span>
                                    唐坤杰 (1994—) , 男, 博士研究生, 主要研究方向:电力系统高性能计算方法。E-mail:tangkunjie1994@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (52110418000M);</span>
                    </p>
            </div>
                    <h1><b>Bad Data Identification Method Based on Maximum Normal Measurement Rate and GPU Parallel Acceleration</b></h1>
                    <h2>
                    <span>FANG Rui</span>
                    <span>DONG Shufeng</span>
                    <span>TANG Kunjie</span>
                    <span>ZHU Chengzhi</span>
                    <span>PEI Tian</span>
                    <span>SONG Yonghua</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>State Grid Zhejiang Electric Power Co.Ltd.</span>
                    <span>Department of Electrical and Computer Engineering, University of Macau</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on the concept of measurement uncertainty, the robust state estimation method for power system with maximum normal measurement rate (MNMR) has good identification ability of bad data. However, the model is difficult to solve. In existing researches, the model is approximated and solved by the modern interior point method, but the problems such as lower identification effect due to approximation are existed. Therefore, based on the state estimation model of MNMR, a hybrid particle swarm optimization (PSO) algorithm with hybrid mutation is used to propose a bad data identification algorithm based on graphics processing unit (GPU) parallel acceleration. Without approximating the MNMR model and according to the architecture characteristics of the GPU parallel compution, the algorithm designs a parallel acceleration strategy combining coarse and fine granularity. The results of the case analysis show that the proposed algorithm has low false detection rate and missed detection rate for bad data, and has good identification ability of bad data, short calculation time and high acceleration efficiency, which could meet the actual operation requirements.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=normal%20measurement%20rate&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">normal measurement rate;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=graphics%20processing%20unit%20(GPU)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">graphics processing unit (GPU) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parallel%20compution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parallel compution;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No. 52110418000 M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="59" name="59" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="60">电力系统状态估计是现代能量管理系统 (energy management system, EMS) 的重要组成部分, 为EMS中的高级应用提供数据支撑。但实际运行过程中, 量测采样数据中会偶然出现一些不良数据, 可能使得状态估计结果偏离实际值, 降低估计结果的可靠性。目前广泛使用最小二乘 (WLS) 估计<citation id="200" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 但该方法抗差能力较差, 易受不良数据的影响。针对抗差问题, 许多学者提出了多种抗差状态估计准则, 包括加权最小绝对值 (WLAV) 准则<citation id="201" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>、非二次 (non-quadratic) 准则<citation id="202" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、最小中位数平方 (LMS) 准则和最小截平方 (LTS) 准则等<citation id="203" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。这些估计方法从残差理论出发, 尽量减少不良数据对状态估计结果的影响, 但没有从本质上解决不良数据的影响问题, 常常作为不良数据不能完全得到辨识时的抗差估计手段。事实上, 成功辨识出不良数据后, WLS估计属于无偏估计, 计算速度快, 结果具有较好的统计特性。</p>
                </div>
                <div class="p1">
                    <p id="61">目前对不良数据辨识的研究一类主要采用残差搜索法或建立在残差概念的基础上<citation id="204" type="reference"><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。残差越小能够表征测点的估计值离量测值较近, 但不能给出任何测点与真值之间的关系, 反而可能因此偏离测点的真值, 其结果未必合理。另一类不良数据辨识的方法是量测量突变检测法<citation id="205" type="reference"><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 这类方法利用相邻采样时刻的量测信息, 能解决残差淹没和残差污染问题, 但要求采样时间内网络结构不发生变化, 同时前一时刻测点的不良数据已被辨识出。</p>
                </div>
                <div class="p1">
                    <p id="62">近年来, 有学者提出以正常率最大为目标的状态估计方法<citation id="209" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 文献<citation id="210" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>在此基础上进行了改进, 引入异常测点相容性校验和正常测点滤波。文献<citation id="211" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>以测点正常率最大 (maximum normal measurement rate, MNMR) 方法为基础, 提出了最大正常率最小偏差度 (maximum normal-rate least deviation, MNLD) 的状态估计多目标模型。这类方法基于测量不确定度理论<citation id="206" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 以测点的状态估计结果为中心, 得到各个测点估计值的置信区间。与残差理论不同, MNMR方法能够通过真值落在量测区间内的概率将测点的量测值与真值联系起来, 且通过评价指标能够更好地对估计结果进行考核。同时, 该方法以测点正常率最大为目标, 认为落在置信区间外的测点为异常测点, 可以在估计的同时较好地识别不良数据, 不受残差淹没和残差污染的影响。但该方法建立的模型非凸, 同时不是连续可微, 只能将模型近似等效, 求解较为困难且容易陷入局部最优, 辨识效果变差。随着电力系统的不断发展, 系统规模逐渐增大, 在线状态估计和不良数据辨识需要满足实时性的要求, 并行求解技术<citation id="207" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>和高性能计算框架<citation id="208" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>得以运用。</p>
                </div>
                <div class="p1">
                    <p id="63">为此, 本文从不良数据辨识的效果和速度角度出发, 采用文献<citation id="212" type="reference">[<a class="sup">11</a>]</citation>中的状态估计模型, 提出一种基于图形处理器 (GPU) 并行加速的不良数据辨识方法。该方法采用杂交变异粒子群优化 (particle swarm optimization, PSO) 算法进行求解<citation id="213" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 并利用统一计算设备架构 (CUDA) 进行GPU并行加速。最后, 通过算例分析对比辨识效果和计算效率, 验证本文算法的有效性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1 MNMR</b>电力系统状态估计算法</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>1.1</b> 数学模型</h4>
                <div class="p1">
                    <p id="66">本节将简要介绍MNMR算法的数学模型和求解思路。MNMR算法以测点正常率最大为目标, 文献<citation id="214" type="reference">[<a class="sup">11</a>]</citation>中给出了测点正常率的概念。根据扩展不确定度的概念, 测点量测值的概率分布决定了其合成标准不确定度, 进而决定了其扩展不确定度的值, 与量测装置本身的精度有关。若量测真值落在区间[<i>Z</i><sub><i>i</i></sub>-<i>U</i><sub><i>i</i></sub>, <i>Z</i><sub><i>i</i></sub>+<i>U</i><sub><i>i</i></sub>]中的概率为<i>p</i>, 可以得到:</p>
                </div>
                <div class="p1">
                    <p id="67"><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>p</mi></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为状态估计真值;<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo></mrow></math></mathml>为测点<i>i</i>在状态<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>下的量测函数;<i>Z</i><sub><i>i</i></sub>为测点<i>i</i>的量测值;<i>U</i><sub><i>i</i></sub>为测点<i>i</i>在置信概率<i>p</i>下的扩展不确定度值, 实际运行中<i>p</i>取某个大于0.5的值, 如0.997或0.945。</p>
                </div>
                <div class="p1">
                    <p id="73">因此, 对于任意一个测点<i>i</i>, 若满足式 (2) 则认为是正常测点。</p>
                </div>
                <div class="p1">
                    <p id="74">|<i>h</i><sub><i>i</i></sub> (<i>x</i>) -<i>Z</i><sub><i>i</i></sub>|≤<i>U</i><sub><i>i</i></sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>x</i>为状态估计计算结果;<i>h</i><sub><i>i</i></sub> (<i>x</i>) 为测点<i>i</i>在状态<i>x</i>下的量测函数。</p>
                </div>
                <div class="p1">
                    <p id="76">对于测点<i>i</i>, 定义测点在估计结果<i>x</i>下的相对偏移<i>d</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="79">根据式 (2) 可知, 对于正常测点满足|<i>d</i><sub><i>i</i></sub>|≤1, 对于异常测点满足|<i>d</i><sub><i>i</i></sub>|&gt;1, 因此, 根据“投票”思想可以得到测点的评价函数为:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916011_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">以测点正常率最大为目标建立状态估计模型, 也就是让全体测点的评价函数值之和最小。因此MNMR状态估计模型可以表示为:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916011_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<i>m</i>为测点总数;<i>g</i> (<i>x</i>) 为潮流约束, 如零功率注入节点的注入功率约束;<i>l</i> (<i>x</i>) 为实际物理约束, 如线路潮流容量限制等。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.2</b> 模型特点</h4>
                <div class="p1">
                    <p id="87">式 (5) 中求解的MNMR模型抗差性强, 无论测点估计值偏离量测值多远, 在目标函数中的大小都为1, 具有较好的不良数据辨识能力。理想情况下, 假设异常测点总数为<i>q</i>, 那么满足:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi>x</mi></munder><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>g</mi></mstyle><mo stretchy="false"> (</mo><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≈</mo><mi>q</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="90">通过求解该模型, 可以将异常测点辨识出来。但由式 (4) 可以看出, 目标函数不是处处连续可导, 难以进行优化求解。文献<citation id="215" type="reference">[<a class="sup">11</a>]</citation>基于sigmoid函数对式 (4) 进行了近似, 使其连续可导, 得到的评价函数<i>f</i> (<i>d</i><sub><i>i</i></sub>) 具有以下特性。</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916011_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i>λ</i>为大于0的常数。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式 (7) 特性, 文献<citation id="216" type="reference">[<a class="sup">11</a>]</citation>中将<i>f</i> (<i>d</i><sub><i>i</i></sub>) 定义为:</p>
                </div>
                <div class="area_img" id="95">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916011_09500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式中:<i>r</i>一般取大于 2的自然数。</p>
                </div>
                <div class="p1">
                    <p id="98">文献<citation id="217" type="reference">[<a class="sup">11</a>]</citation>采用近似后的<i>f</i> (<i>d</i><sub><i>i</i></sub>) 函数对求解模型进行了简化, 而后采用现代内点法进行求解。但使用这种方式存在以下几个问题。</p>
                </div>
                <div class="p1">
                    <p id="99">1) 式 (7) 所示的近似模型无法辨别部分可疑测点。对于所有满足1&lt;|<i>d</i><sub><i>i</i></sub>|≤1+<i>λ</i>的测点, 都无法判断这些测点是否为正常测点。如果将该近似模型用于不良数据辨识, 会存在误检和漏检问题。</p>
                </div>
                <div class="p1">
                    <p id="100">2) 该近似模型中出现了两个参数<i>r</i>和<i>λ</i>, 虽然文献<citation id="218" type="reference">[<a class="sup">11</a>]</citation>中大致进行了一个定量的分析, 但对于不同的估计场景, 仍需要进行参数调节, 方法通用性受到限制。</p>
                </div>
                <div class="p1">
                    <p id="101">3) 该模型为非凸模型, 近似后采用现代内点法进行求解, 容易出现不收敛的情况, 且计算结果会陷入局部最优, 只能得到测点正常率较大的近似优化结果。</p>
                </div>
                <div class="p1">
                    <p id="102">由此可以看出, 目前采用的近似等效模型加上内点法的求解模式不能较好地处理MNMR状态估计模型。从状态估计的角度来看, 这种求解模式可以求出一个测点正常率偏好的状态估计结果, 但某些情况下求解出的结果并不是令人满意的。而从不良数据辨识的角度来看, 在未简化式 (4) 的情况下, MNMR算法从原理上来说具有很好的不良数据辨识能力, 适合从不良数据辨识的角度对该模型加以运用。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.3</b> 求解思路</h4>
                <div class="p1">
                    <p id="104">1) 由于式 (4) 所示的测点评价函数含有间断点, 不是处处连续可导, 如内点法等需要对函数进行求导而优化模型的方法难以直接运用, 因此, 本文考虑使用杂交变异PSO人工智能算法进行求解。这种方法能够跳出局部最优解, 属于一类随机搜索方法, 对于MNMR问题中出现的不连续优化问题能够很好地适应, 在迭代搜索的过程中辨识出不良数据。</p>
                </div>
                <div class="p1">
                    <p id="105">2) 使用杂交变异PSO算法, 在迭代过程中计算量极其庞大。各个粒子在每次迭代中都要计算所有的量测函数值, 且每次迭代会有多个粒子, 迭代次数也会达到成千上万次。对于较大规模的系统, 直接使用串行的算法计算速度是难以忍受的。因此, 本文采用基于GPU并行加速的思想对该方法进行加速, 设计粗粒度和细粒度的并行加速策略, 使计算时间达到实际要求。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2</b> 基于杂交变异<b>PSO</b>算法的优化模型求解</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>2.1</b> 杂交变异<b>PSO</b>算法</h4>
                <div class="p1">
                    <p id="108">标准PSO算法<citation id="219" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>是一种模拟鸟群觅食行为的人工智能算法, 该算法在计算过程中容易陷入局部最优。文献<citation id="220" type="reference">[<a class="sup">23</a>]</citation>在此基础上提出了一种杂交变异的PSO算法。在粒子迭代过程中加入遗传算法中的繁殖和变异思想, 随机选中种群中的粒子进行两两杂交, 再随机选中粒子进行高斯变异, 进一步进行速度和位置的更新。子粒子的位置更新公式为:</p>
                </div>
                <div class="p1">
                    <p id="109"><i>x</i><sub><i>id</i>, 1</sub>′=<i>p</i><sub><i>d</i></sub><i>x</i><sub><i>id</i>, 1</sub>+ (1-<i>p</i><sub><i>d</i></sub>) <i>x</i><sub><i>id</i>, 2</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="110"><i>x</i><sub><i>id</i>, 2</sub>′=<i>p</i><sub><i>d</i></sub><i>x</i><sub><i>id</i>, 2</sub>+ (1-<i>p</i><sub><i>d</i></sub>) <i>x</i><sub><i>id</i>, 1</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>p</i><sub><i>d</i></sub>为0～1间的随机数;<i>x</i><sub><i>id</i>, 1</sub>和<i>x</i><sub><i>id</i>, 2</sub>为第<i>i</i>组的2个父粒子第<i>d</i>维的位置;上标“′”表示子粒子。</p>
                </div>
                <div class="p1">
                    <p id="112">子粒子的速度更新公式为:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub></mrow><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub></mrow><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<b><i>v</i></b><sub><i>i</i>, 1</sub>和<b><i>v</i></b><sub><i>i</i>, 2</sub>为第<i>i</i>组的2个父粒子的位置向量。</p>
                </div>
                <div class="p1">
                    <p id="118">然后随机选中部分粒子进行高斯变异, 变异公式为:</p>
                </div>
                <div class="p1">
                    <p id="119"><b><i>x</i></b><sub><i>i</i></sub>″=<b><i>x</i></b><sub><i>i</i></sub> (1+Gaussian (<i>σ</i>) )      (13) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<b><i>x</i></b><sub><i>i</i></sub>为选中的第<i>i</i>个粒子的位置向量;上标“″”表示变异粒子;Gaussian (<i>σ</i>) 表示满足位置参数为0、尺度参数为<i>σ</i>的高斯分布随机变量值。</p>
                </div>
                <div class="p1">
                    <p id="121">若选择各节点电压和相角作为状态变量, 则节点电压和相角会作为粒子的位置值。上述杂交过程就是选出部分粒子, 两两进行状态变量的线性叠加。而变异过程就是选出部分粒子, 对状态变量的每一维进行服从高斯分布的随机变异。至此, 在迭代过程中能够拥有跳出局部最优解的能力。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>2.2</b> 优化模型求解</h4>
                <div class="p1">
                    <p id="123">使用杂交变异PSO算法对式 (5) 进行求解与传统的PSO优化步骤大体相同, 不同之处如下。</p>
                </div>
                <div class="p1">
                    <p id="124">1) 更新粒子的位置和速度后, 采用式 (9) 至式 (13) 随机选出部分粒子进行上述杂交变异过程。</p>
                </div>
                <div class="p1">
                    <p id="125">2) 由于式 (5) 存在约束条件, 计算适应度值时, 若粒子不满足约束, 则根据模型的约束条件计算粒子的“约束偏移距离”<citation id="221" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 并在此基础上加上一个较大的常数作为惩罚值, 保证可行粒子优先选择、距离可行域最近的粒子次优先选择的原则。</p>
                </div>
                <div class="p1">
                    <p id="126">3) 在进行收敛性判断时, 可以实现设定一个期望的评价函数和, 若适应度值已小于该阈值, 则退出迭代循环。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3 GPU</b>并行加速策略</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>3.1 CUDA</b>并行计算</h4>
                <div class="p1">
                    <p id="129">CUDA是一种GPU上的通用计算技术。在该架构中, CPU负责派生出运行在GPU上的“内核”程序, 然后GPU负责将内核程序分配到GPU硬件上进行处理<citation id="222" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。通过这种方式, 能够将大量相同的计算任务交给GPU处理实现并行化, 提升程序运行速度。与中央处理器 (CPU) 计算架构不同, GPU的设计针对的是解决执行大量离散而不相关任务的系统, 通过将问题拆分为大量可独立运行的子问题来实现高效并行工作。</p>
                </div>
                <div class="p1">
                    <p id="130">CUDA并行计算模型如图1所示。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CUDA并行计算模型" src="Detail/GetImg?filename=images/DLXT201916011_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CUDA并行计算模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Parallel compution model of CUDA</b></p>

                </div>
                <div class="p1">
                    <p id="132">CPU和GPU必须通过PCI-E总线进行通信。由于总线带宽远远小于CPU和GPU的时钟频率, 因此主存与显存之间的通信非常耗时, 应该避免频繁的数据交互。在GPU上, 每一个内核函数进行调用时都会占用一个线程网格 (grid) , 该线程网格可以分为多个线程块 (block) , 每个线程块内含有数量相同的线程 (thread) 。在一块GPU上含有多个流处理器簇 (streaming multiprocessor, SM) , 线程块中的线程会被组成为线程束 (wrap) 供SM进行调度和运行, 从而实现多线程的并行执行。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.2</b> 并行性分析</h4>
                <div class="p1">
                    <p id="134">GPU通过开启大量的线程实现大规模并行化操作, 在同一内核中, 不同的线程对不同的数据执行相同的操作。因此, 对于问题颗粒度分解得越细, 越能充分发挥GPU的并行计算作用。</p>
                </div>
                <div class="p1">
                    <p id="135">在本文所解决的问题中, 采用杂交变异PSO算法求解式 (5) 模型, 主要分为以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="136">步骤1:各粒子更新自身速度和位置, 该步骤是可并行的。</p>
                </div>
                <div class="p1">
                    <p id="137">步骤2:各粒子计算自身适应度值, 该步骤是可并行的, 主要表现为各粒子计算各个测点的量测函数<i>h</i><sub><i>i</i></sub> (<i>x</i>) 能够并行。</p>
                </div>
                <div class="p1">
                    <p id="138">步骤3:全体粒子更新个体历史最佳位置和种群历史最佳位置, 该步骤也是可并行的。</p>
                </div>
                <div class="p1">
                    <p id="139">这3个子步骤之间需要按顺序执行。为了保证GPU运算的高效, 需要将该问题拆分为尽可能细的子问题, 从而在同一时刻让尽可能多的线程进行计算, 提高计算效率。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.3</b> 细粒度并行方法</h4>
                <div class="p1">
                    <p id="141">细粒度的并行方法是让GPU的每一个线程对应处理目标问题的每一个最小任务单元。对于本问题, 就是让GPU的每一个线程计算解集中的每个维度, 从而能够开启大量的线程提高并行度。细粒度的并行方法在以上3个步骤中均有体现。</p>
                </div>
                <div class="p1">
                    <p id="142">步骤1是对各粒子位置和速度的更新, 其细粒度的并行方式如图2 (a) 所示, 其中, <i>p</i><sub>1</sub>至<i>p</i><sub><i>n</i></sub>为粒子, <i>n</i>为粒子总数, <i>d</i>为粒子维度。由于各粒子每一维的位置和速度值在更新过程中都是独立的, 每一个线程对应计算一维数据的更新值, 相互不受干扰, 达到最细粒度的并行。更新完粒子位置和速度后, 会挑选出部分线程, 实现式 (9) 至式 (13) 的杂交变异过程。在该步骤中, 线程数与<i>nd</i>相等。</p>
                </div>
                <div class="p1">
                    <p id="143">步骤2是计算各粒子的适应度值, 主要是计算式 (5) 中的目标函数, 其细粒度的并行方式如图2 (b) 所示, <i>m</i><sub><i>l</i></sub>表示第<i>l</i>类量测的测点总数。以节点注入功率量测为例对此进行解释, 该量测可以表示为<citation id="223" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>v</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>P</i><sub><i>i</i></sub>为节点<i>i</i>的有功注入;<i>N</i>为节点个数;<i>v</i><sub><i>i</i></sub>和<i>v</i><sub><i>j</i></sub>分别为节点<i>i</i>和<i>j</i>的电压幅值;<i>θ</i><sub><i>ij</i></sub>为节点<i>i</i>和<i>j</i>的相角差;<i>G</i><sub><i>ij</i></sub>和<i>B</i><sub><i>ij</i></sub>分别为节点导纳矩阵对应元素的实部和虚部。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 细粒度并行策略" src="Detail/GetImg?filename=images/DLXT201916011_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 细粒度并行策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Fine-grained parallel strategy</b></p>

                </div>
                <div class="p1">
                    <p id="148">在计算节点注入功率的内核程序中, 所有线程只对节点注入功率测点进行计算。各线程通过测点索引获取与该测点相关的粒子位置值, 然后对该测点进行评价函数值的计算。</p>
                </div>
                <div class="p1">
                    <p id="149">显然, 式 (5) 中的目标函数是粒子所有测点相对偏移的评价函数, 而不同类型量测函数的计算公式不同, 式 (14) 只是其中一种。因此, 应对应编写不同的内核程序。在同一个内核程序中, 所有线程对该量测类型下各粒子的每一个测点进行计算。最终, 各线程计算出的测点评价函数值通过原子操作相加至对应粒子的适应度值中。在该步骤中, 各内核线程数与<i>nm</i><sub><i>l</i></sub>相等。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤3是对个体历史最佳位置和种群历史最佳位置的更新, 其细粒度的并行方式与步骤1大致相同。不同之处在于, 若粒子在本次迭代中所得到的适应度值没有比历史最优最好, 则该粒子的对应线程不会进行更新。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.4</b> 粗粒度并行方法</h4>
                <div class="p1">
                    <p id="152">粗粒度的并行方法主要针对步骤2。由于3.3节3个步骤中, 步骤2的计算量很大, 占计算总时间的绝大部分。从细粒度的并行策略中可以看出, 需要计算粒子在目前状态下, 各个测点的评价函数值总和。但在该步骤中, 对于多种不同的量测类型, 由于同一个内核函数只能实现一种量测函数值的计算, 采用细粒度的并行方法各线程只能同时计算同一类型量测的测点评价值。所以, 对于不同的量测类型, 需要编写对应的内核函数。考虑并行执行各类型量测的内核函数, 可以实现粗粒度的并行, 如图3所示。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 粗粒度并行策略" src="Detail/GetImg?filename=images/DLXT201916011_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 粗粒度并行策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Coarse-grained parallel strategy</b></p>

                </div>
                <div class="p1">
                    <p id="154">GPU在同一个时刻可以运行多个相互无关的流, 一个流是一个工作队列。将节点电压、节点注入有功和无功功率、线路流入和流出的有功和无功功率共7种量测类型对应的7种不同的内核函数放入不同的流队列中, 使用GPU进行并行流计算, 多内核并行执行, 实现网格级别粗粒度的并行。对于每一个内核函数, 其作用是计算各粒子在该内核所对应的量测类型下所有测点的评价函数和。该步骤计算完毕后需要进行各个流的同步, 总计算时间为各内核计算时间的最大值。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>4</b> 本文算法求解步骤</h3>
                <div class="p1">
                    <p id="156">综上, 本文所提出的基于GPU并行加速的最大测点正常率不良数据辨识方法的算法步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="157">1) 根据输入数据, 形成节点导纳矩阵和各测点扩展不确定度值。</p>
                </div>
                <div class="p1">
                    <p id="158">2) 初始化粒子群, 在初值附近设置粒子的位置区间、速度区间, 在区间范围内随机初始化各粒子的位置和速度, 计算各粒子适应度值, 若该粒子不满足约束, 则该适应度值需要根据2.2节中的描述计算适应度值, 惩罚值选为当前系统测点总数。</p>
                </div>
                <div class="p1">
                    <p id="159">3) 根据适应度值设置粒子的个体最优位置、个体最优适应度值、全局最优位置和全局最优适应度值。</p>
                </div>
                <div class="p1">
                    <p id="160">4) 将主机内存数据拷贝至GPU显存, 并设置迭代次数<i>k</i>=0和最大迭代次数<i>k</i><sub>max</sub>。</p>
                </div>
                <div class="p1">
                    <p id="161">5) 在GPU上进行迭代步骤, 具体如下。</p>
                </div>
                <div class="p1">
                    <p id="162">①启动粒子更新自身速度和位置的内核程序, 选出部分粒子根据式 (9) 至式 (13) 进行杂交变异, 并同步GPU线程。</p>
                </div>
                <div class="p1">
                    <p id="163">②启动计算各类型量测数据的测点评价内核程序, 将各个内核程序设置到不同的流队列中并启动, 最后同步GPU的所有流。</p>
                </div>
                <div class="p1">
                    <p id="164">③根据式 (5) 中的等式约束和不等式约束, 若粒子不满足约束, 则步骤②中计算出的适应度值还需额外加上惩罚值。</p>
                </div>
                <div class="p1">
                    <p id="165">④启动更新个体最优位置、个体最优适应度值、全局最优位置和全局最优适应度值的内核程序, 并同步GPU线程。</p>
                </div>
                <div class="p1">
                    <p id="166">⑤在CPU上令<i>k</i>=<i>k</i>+1, 若<i>k</i>还未达到<i>k</i><sub>max</sub>, 则跳转到步骤①, 否则跳出步骤⑤。</p>
                </div>
                <div class="p1">
                    <p id="167">⑥将全局最优位置和全局最优适应度值从GPU显存拷贝至主机内存中。根据全局最优位置计算式 (4) , 所有满足<i>g</i> (<i>d</i><sub><i>i</i></sub>) =1的测点即为异常测点, 则可以得到异常测点集合。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="169">为了验证本文方法的有效性, 采用多个算例对本文算法进行测试。其中, 算例1至算例6是IEEE标准算例, 算例7、算例8和算例9是某些实际输电网算例, 各算例对应的节点数分别为14, 30, 39, 57, 118, 300, 598, 6 386, 10 045。所有算例均在64 bit的Windows 10操作系统下测试, CPU型号为Intel Core i7-7700K, 运行内存为32 GB;GPU型号为NVIDIA GeForce GTX1080, 支持CUDA9.2标准。</p>
                </div>
                <div class="p1">
                    <p id="170">在标准系统算例中, 假设各测点的量测值服从高斯分布, 将计算所得的潮流数据添加2%的高斯噪声得到试验所用的量测生数据, 得到扩展不确定度值。通过对量测值改变符号、置0或者加减20%等手段来模拟制造不良数据<citation id="224" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。选取节点电压和相角作为状态变量, 粒子群总数设置为<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mn>0</mn><mo>+</mo><mrow><mn>2</mn><msqrt><mi>d</mi></msqrt></mrow><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>2</mn><mn>8</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>, 电压位置区间设置为[0.95, 1.05], 相角位置区间设置为[-1.57, 1.57], 粒子杂交概率设置为0.5, 变异概率设置为0.2, 变异参数<i>σ</i>设置为位置区间长度的10%, 最大迭代次数为10 000次。在本节中, 粒子群初值通过文献<citation id="225" type="reference">[<a class="sup">11</a>]</citation>中所采用的近似方法计算得出。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>5.1</b> 相同算例的多不良数据辨识度分析</h4>
                <div class="p1">
                    <p id="173">为了观察系统中不良数据的占比对本文算法的影响, 以算例1为基础, 设置1%～6%的不良数据, 将本文算法效果与文献<citation id="226" type="reference">[<a class="sup">11</a>]</citation>的算法进行对比。其中, 根据文献<citation id="227" type="reference">[<a class="sup">11</a>]</citation>中的描述, 参数<i>r</i>取2, <i>λ</i>在第一阶段迭代取54.059 5, 第二阶段取2。算例1中一共模拟生成了107个测点。具体计算结果详见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="174">从表A1中可以看出, 在IEEE 14节点系统 (算例1) 下, 本文所采用的算法在各情况下都能实现不良数据的精确检索, 没有发生误检和漏检现象。文献<citation id="228" type="reference">[<a class="sup">11</a>]</citation>算法在不良数据较少 (小于4%) 时效果较好, 没有漏检测点, 误检测点也保持在较低水平;在不良数据较多 (大于4%) 时解的合理性开始下降, 出现了漏检测点且误检测点也有上升。算例结果表明, 本文算法在不良数据占比较少和较多的情况下都能实现不良数据的精确检索。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>5.2</b> 不同算例的不良数据辨识度分析</h4>
                <div class="p1">
                    <p id="176">为了测试不同规模的算例下本文算法对于不良数据辨识的影响, 设置3%的不良数据, 将本文算法效果与文献<citation id="229" type="reference">[<a class="sup">11</a>]</citation>的算法进行对比。其中, 参数<i>r</i>和<i>λ</i>取值与文献<citation id="230" type="reference">[<a class="sup">11</a>]</citation>中相同。计算结果如表1和图4所示。</p>
                </div>
                <div class="area_img" id="177">
                    <p class="img_tit"><b>表1 各IEEE测试系统不良数据辨识结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Identification result comparison of bad data identification results in IEEE test systems</b></p>
                    <p class="img_note"></p>
                    <table id="177" border="1"><tr><td rowspan="2"><br />算例</td><td rowspan="2">不良数据<br />个数</td><td colspan="2"><br />本文算法</td><td colspan="2">文献[11]算法</td></tr><tr><td><br /> 误检个数</td><td>漏检个数</td><td>误检个数</td><td>漏检个数</td></tr><tr><td>1</td><td>3</td><td>0</td><td>0</td><td>2</td><td>0</td></tr><tr><td><br /> 2</td><td>7</td><td>2</td><td>0</td><td>12</td><td>1</td></tr><tr><td><br /> 3</td><td>7</td><td>1</td><td>0</td><td>17</td><td>1</td></tr><tr><td><br /> 4</td><td>12</td><td>8</td><td>0</td><td>10</td><td>2</td></tr><tr><td><br /> 5</td><td>31</td><td>5</td><td>0</td><td>18</td><td>6</td></tr><tr><td><br /> 6</td><td>63</td><td>22</td><td>2</td><td>66</td><td>17</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 IEEE各节点系统不良数据辨识结果" src="Detail/GetImg?filename=images/DLXT201916011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 IEEE各节点系统不良数据辨识结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Bad data identification results of IEEE systems node</b></p>

                </div>
                <div class="p1">
                    <p id="179">从表1和图4可以看出, 文献<citation id="231" type="reference">[<a class="sup">11</a>]</citation>算法由于对评价函数曲线进行了近似, 获得的结果中有较多的测点属于可疑测点, 无法判断其是否正常。因此, 随着系统规模的增大, 该算法的误检个数和漏检个数都有上升, 效果逐渐变差。且在测试过程中, 使用文献<citation id="232" type="reference">[<a class="sup">11</a>]</citation>算法进行了多次的参数调节才取得了这些相对较好的结果。而本文算法的漏检测点个数都保持在较低的水平, 对于在含有2 000个测点以上的IEEE 300节点系统 (算例6) 中, 本文算法仅有2个漏检测点。同时, 本文算法的误检测点个数也能够保持较低水平, 不到测点总数的1%, 剔除后对系统可观性几乎无影响。算例结果表明, 本文算法可以得到更为合理的不良数据辨识结果。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>5.3</b> 粒子个数分析</h4>
                <div class="p1">
                    <p id="181">为了测试不同粒子数对于本文算法计算结果的影响, 设置3%的不良数据, 测试漏检的个数, 具体计算结果详见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="182">从附录A表A2中可以看出, 当算例规模较小时, 较少的粒子数可以满足辨识要求;当算例规模增大时, 粒子数目越多辨识效果越好, 但计算规模也会相应增加。对于较大规模算例, 若粒子数目较少, 算法在初值的基础上难以搜索到更优的解。粒子群总数设置为<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mn>0</mn><mo>+</mo><mn>2</mn><msqrt><mi>d</mi></msqrt></mrow></math></mathml>时, 基本能够满足不良数据辨识的要求, 同时能够保证计算时间要求。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>5.4</b> 并行加速比分析</h4>
                <div class="p1">
                    <p id="185">为了测试本文算法的加速效果, 在各算例中设置3%的不良数据, 采用串行算法和本文算法进行比较, 验证并行算法的有效性。计算结果如表2所示, 将计算时间以对数坐标为纵轴, 绘制对比图如图5所示。</p>
                </div>
                <div class="area_img" id="186">
                    <p class="img_tit"><b>表2 串并行算法计算时间比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of calculation time between serial and parallel algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="186" border="1"><tr><td><br />算例</td><td>并行算法<br />用时/s</td><td>串行算法<br />用时/s</td><td>加速时<br />间/s</td><td>加速比</td></tr><tr><td><br /> 1</td><td>7.77</td><td>0.64</td><td>-7.12</td><td>0.08</td></tr><tr><td><br /> 2</td><td>8.02</td><td>1.36</td><td>-6.67</td><td>0.17</td></tr><tr><td><br /> 3</td><td>6.90</td><td>1.38</td><td>-5.52</td><td>0.20</td></tr><tr><td><br /> 4</td><td>8.10</td><td>2.93</td><td>-5.16</td><td>0.36</td></tr><tr><td><br /> 5</td><td>8.34</td><td>4.45</td><td>-3.89</td><td>0.53</td></tr><tr><td><br /> 6</td><td>9.30</td><td>28.68</td><td>19.38</td><td>3.08</td></tr><tr><td><br /> 7</td><td>8.85</td><td>383.03</td><td>374.18</td><td>43.26</td></tr><tr><td><br /> 8</td><td>53.68</td><td>7 069.93</td><td>7 016.25</td><td>131.71</td></tr><tr><td><br /> 9</td><td>92.52</td><td>12 495.28</td><td>12 402.76</td><td>135.06</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 所提出的算法加速效果分析" src="Detail/GetImg?filename=images/DLXT201916011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 所提出的算法加速效果分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Acceleration effect analysis of proposed algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="188">从表2可以看出, 在系统规模较小时, 并行算法运行时间较长, 反而落后于串行算法。然而, 当系统节点数达到300以上时, 并行算法的计算效率有了非常大的提升。从图5可以看出, 节点数小于300时, 并行算法的计算时间比串行算法慢1个数量级左右;节点数大于300时, 并行算法的计算时间比串行算法快1～2个数量级。从并行计算原理上可以对这个现象进行解释。当系统规模较小时, 主存与显存之间的通信、线程调度等步骤耗时占比较大, 使得采用并行算法反而效果更差;当系统规模变大时, 问题被分解为大量的线程块交给GPU的SM进行处理, 使得整体求解时间变化不大;当系统规模进一步变大时, GPU中的各SM都始终保持忙碌状态, 一块SM中有多个线程块等待其调度和运行, 求解时间逐渐上升。随着系统规模的增大, 并行算法能够拥有更大的加速比, 计算效率更高。对于万级节点系统, 加速比达到了135.06, 能在1.5 min左右完成计算, 符合实际要求, 加速效果较好。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>5.5</b> 内存占用测试</h4>
                <div class="p1">
                    <p id="190">大规模高性能计算时, 内存占用是算法不可忽略的重要性能因素。为了测试本文算法的资源占用情况, 在各算例中对本文算法进行内存占用和显存占用测试, 具体计算结果详见附录A表A3。</p>
                </div>
                <div class="p1">
                    <p id="191">从附录A表A3中可以看出, 对于万级节点系统, 本文算法的内存占用峰值仅为332 MB, 显存占用峰值仅为231 MB。总体而言, 本文算法对内存和显存容量的要求较低。</p>
                </div>
                <h3 id="192" name="192" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="193">本文以MNMR状态估计算法为基础, 提出了一种基于GPU并行加速的量测不良数据辨识方法, 该方法具有以下特点。</p>
                </div>
                <div class="p1">
                    <p id="194">1) 算法没有对MNMR模型进行近似等效, 辨识过程中不会出现可疑测点, 无须进行参数调节, 且不存在收敛性问题, 全局搜索能力强。</p>
                </div>
                <div class="p1">
                    <p id="195">2) 算法有较好的不良数据辨识能力, 能够保持较低的误检率和极低的漏检率。</p>
                </div>
                <div class="p1">
                    <p id="196">3) 算法采用CUDA并行计算架构, 通过粗粒度和细粒度的并行策略进行加速, 加速后的算法计算时间短, 加速效率高, 能够满足实际运行需求。</p>
                </div>
                <div class="p1">
                    <p id="197">4) 算法的内存和显存占用峰值较小, 在普通的个人计算机上即可进行计算。</p>
                </div>
                <div class="p1">
                    <p id="198">算例结果表明, 本文算法对于不良数据的辨识效果好, 计算速度快, 资源占用低。在后续的研究中, 可以考虑在辨识前进行预处理, 尝试过滤正常测点的噪声误差, 降低本方法的误检率。</p>
                </div>
                <div class="p1">
                    <p id="199">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="233" name="233" class="anchor-tag">附录A</h3>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表A1 IEEE 14节点系统不良数据辨识结果对比
                                                    <br />
                                                Table A1 Comparison of bad data identification results of IEEE 14-bus system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 IEEE 14节点系统不良数据辨识结果对比" src="Detail/GetImg?filename=images/DLXT201916011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表A2不同粒子数下不良数据辨识结果对比
                                                    <br />
                                                Table A2 Comparison of bad data identification results of different swarm sizes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同粒子数下不良数据辨识结果对比" src="Detail/GetImg?filename=images/DLXT201916011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表A3算法内存占用
                                                    <br />
                                                Table A3 Memory usage of the algorithm in this paper
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3算法内存占用" src="Detail/GetImg?filename=images/DLXT201916011_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part I: Exact Model">

                                <b>[1]</b> SCHWEPPE F C, WILDES J.Power system static-state estimation:Part one exact model[J].IEEE Transactions on Power Apparatus &amp; Systems, 1970, 89 (1) :125-130.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust WLAV state estimator using transformations">

                                <b>[2]</b> CELIK M K, ABUR A, MELIOPOULOS A P, et al.A robust WLAV state estimator using transformations[J].IEEE Transactions on Power Systems, 1992, 7 (1) :106-113.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementing nonquadratic objective functions for state estimation and bad data rejection">

                                <b>[3]</b> BALDICK R, CLEMENTS K A, PINJO-DZIGAL Z, et al.Implementing nonquadratic objective functions for state estimation and bad data rejection[J].IEEE Transactions on Power Systems, 1997, 12 (1) :376-382.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust state estimation of electric power systems">

                                <b>[4]</b> MILI L, CHENIAE M G, ROUSSEEUW P J.Robust state estimation of electric power systems[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications, 2002, 41 (5) :349-358.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201022&amp;v=MTM3NDNCZmJHNEg5UE1ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 卢志刚, 程慧琳, 冯磊, 等.基于证据融合理论的多不良数据辨识[J].电网技术, 2012, 36 (1) :123-128.LU Zhigang, CHENG Huilin, FENG Lei, et al.Multi-bad data identification based on evidence fusion theory[J].Power System Technology, 2012, 36 (1) :123-128.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611029&amp;v=MDU5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJUHlyUGJiRzRIdGZOcm85SGJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙国强, 卫志农, 周封伟.改进迭代自组织数据分析法的不良数据辨识[J].中国电机工程学报, 2006, 26 (11) :162-166.SUN Guoqiang, WEI Zhinong, ZHOU Fengwei.The application of ISODATA to bad data detection and identification based on genetic algorithms[J].Proceedings of the CSEE, 2006, 26 (11) :162-166.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Topology identification, bad data processing, and state estimation using fuzzy pattern matching">

                                <b>[7]</b> SINGH D, PANDEY J P, CHAUHAN D S.Topology identification, bad data processing, and state estimation using fuzzy pattern matching[J].IEEE Transactions on Power Systems, 2005, 20 (3) :1570-1579.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102008&amp;v=MjQ1NDhIOURNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 卢志刚, 王浩锐, 孙继凯.基于灵敏度分析的数据最优筛选与不良数据辨识[J].电网技术, 2011, 35 (2) :38-42.LU Zhigang, WANG Haorui, SUN Jikai.Optimal data screening and bad data identification based on sensitive analysis[J].Power System Technology, 2011, 35 (2) :38-42.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200206007&amp;v=Mjg0NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklQeXJQYmJHNEh0UE1xWTlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 卫志农, 张云岗, 郑玉平.基于量测量突变检测的新方法[J].中国电机工程学报, 2002, 22 (6) :35-38.WEI Zhinong, ZHANG Yungang, ZHENG Yuping.The improvement of measurement suddenly-change detection method[J].Proceedings of the CSEE, 2002, 22 (6) :35-38.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200110003&amp;v=MTI3MjFUckJmYkc0SHRETnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx6SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张海波, 李林川.电力系统状态估计的混合不良数据检测方法[J].电网技术, 2001, 25 (10) :17-20.ZHANG Haibo, LI Linchuan.A hybrid approach for detection of bad data in power system state estimation[J].Power System Technology, 2001, 25 (10) :17-20.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust state estimator based on maximum normal measurement rate">

                                <b>[11]</b> HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200919007&amp;v=MjAyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx6SUlTSFRlckc0SHRqTnBvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (一) 结果评价[J].电力系统自动化, 2009, 33 (19) :21-24.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part one result evaluation[J].Automation of Electric Power Systems, 2009, 33 (19) :21-24.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200920008&amp;v=MjYxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJU0hUZXJHNEh0ak9yNDlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (二) 方法研究[J].电力系统自动化, 2009, 33 (20) :32-36.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part two a new method[J].Automation of Electric Power Systems, 2009, 33 (20) :32-36.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921008&amp;v=MTUyNTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIdGpPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 何光宇, 董树锋.基于测量不确定度的电力系统状态估计 (三) 算法比较[J].电力系统自动化, 2009, 33 (21) :28-31.HE Guangyu, DONG Shufeng.Power system static-state estimation based on uncertainty of measurement:Part three algorithms compared[J].Automation of Electric Power Systems, 2009, 33 (21) :28-31.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved algorithm for state estimator based on maximum normal measurement rate">

                                <b>[15]</b> WANG Bin, HE Guangyu, DONG Shufeng.An improved algorithm for state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4879-4880.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411010&amp;v=Mjk4MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOVhOcm85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 常乃超, 王彬, 何光宇, 等.以测点正常率最大为目标的状态估计改进算法[J].电力系统自动化, 2014, 38 (11) :62-67.CHANG Naichao, WANG Bin, HE Guangyu, et al.An improved algorithm for state estimator based on maximum normal measurement rate[J].Automation of Electric Power Systems, 2014, 38 (11) :62-67.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801002&amp;v=MTY4NjZHNEg5bk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈艳波, 谢瀚阳, 王金丽, 等.基于不确定测度的电力系统抗差状态估计 (一) 理论基础[J].电力系统自动化, 2018, 42 (1) :8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo, XIE Hanyang, WANG Jinli, et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems, 2018, 42 (1) :8-15.DOI:10.7500/AEPS 20161213006.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802004&amp;v=MTY4MDZHNEg5bk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMeklJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (二) 模型方法[J].电力系统自动化, 2018, 42 (2) :26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems, 2018, 42 (2) :26-33.DOI:10.7500/AEPS 20161213007.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MjI5NzVsVkx6SUlTSFRlckc0SDluTXJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈艳波, 谢瀚阳, 王鹏, 等.基于不确定测度的电力系统抗差状态估计 (三) 算法对比[J].电力系统自动化, 2018, 42 (3) :8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo, XIE Hanyang, WANG Peng, et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems, 2018, 42 (3) :8-13.DOI:10.7500/AEPS 20161213008.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Guide to the Expression of Uncertainty in Measurement">

                                <b>[20]</b> BIPM, IEC, IFCC, et al.Guide to the expression of uncertainty in measurement[S].1993.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703013&amp;v=MDc5OTFNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHpJSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈荃韡, 龚成明, 赵晋泉, 等.并行稀疏系统直接求解库SuperLU_MT在状态估计中的应用[J].电力系统自动化, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008.CHEN Quanwei, GONG Chengming, ZHAO Jinquan, et al.Application of parallel sparse system direct solver library SuperLU_MT in state estimation[J].Automation of Electric Power Systems, 2017, 41 (3) :83-88.DOI:10.7500/AEPS20160607008.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803022&amp;v=MjcwNjFTSFRlckc0SDluTXJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx6SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 郭健, 周京阳, 李强, 等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007.GUO Jian, ZHOU Jingyang, LI Qiang, et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems, 2018, 42 (3) :149-159.DOI:10.7500/AEPS20170320007.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Particle Swarm Optimization with Gaussian Mutation">

                                <b>[23]</b> HIGASHI N, IBA H.Particle swarm optimization with Gaussian mutation[C]// Proceedings of the 2003 IEEE Swarm Intelligence Symposium (SIS 03) , April 26, 2003, Indiana, USA:72-79.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 KENNEDY J, EBERHART R.Particle swarm optimization[C]// Proceedings of ICNN’95-International Conference on Neural Networks, November 27-December 1, 1995, Perth, Australia:1942-1948.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A constraint-handling mechanism for particle swarm optimization">

                                <b>[25]</b> PULIDO G T, COELLO C C.A constraint-handling mechanism for particle swarm optimization[C]// Proceedings of the 2004 Congress on Evolutionary Computation, June 19-23, 2004, Portland, USA.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 COOK S.CUDA并行程序设计[M].北京:机械工业出版社, 2014.COOK S.CUDA programming:a developer’s guide to parallel computing with GPUs[M].Beijing:China Machine Press, 2014.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351484&amp;v=MTE1MTJVNy9JSjEwVVZWMjdIck80SHRITXI0eEFaZThIQ0JNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5u&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.Power system state estimation[M].Beijing:China Water &amp; Power Press, 1985.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PSO version 2006">

                                <b>[28]</b> JAMES K, MAURICE C.PSO version 2006[EB/OL]. (2006-02-27) [2018-04-22].http://www.particleswarm.info/Standard_PSO_2006.c.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916011&amp;v=MTIwMTBqTnFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkx6SUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

