

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136467590412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916002%26RESULT%3d1%26SIGN%3dlVv5ak7zn33n%252fc%252bizVPucdgcxtc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916002&amp;v=MjY2NTJxWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1&lt;/b&gt; 高载能负荷与风电的协调调度模式 "><b>1</b> 高载能负荷与风电的协调调度模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="1) 基于电量平衡的协调方式。">1) 基于电量平衡的协调方式。</a></li>
                                                <li><a href="#45" data-title="2) 基于电力平衡的协调方式。">2) 基于电力平衡的协调方式。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;CVaR&lt;/b&gt;的弃风风险和负荷调节风险 "><b>2</b> 基于<b>CVaR</b>的弃风风险和负荷调节风险</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网的风电接纳水平与弃风指标计算"><b>2.1</b> 电网的风电接纳水平与弃风指标计算</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.2&lt;/b&gt; 高载能负荷的调控模型"><b>2.2</b> 高载能负荷的调控模型</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;2.3&lt;/b&gt; 高载能负荷的风险约束"><b>2.3</b> 高载能负荷的风险约束</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;2.4&lt;/b&gt; 高载能负荷调节后的风电&lt;b&gt;ARWP&lt;/b&gt;"><b>2.4</b> 高载能负荷调节后的风电<b>ARWP</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;3&lt;/b&gt; 考虑风险约束的调度方法 "><b>3</b> 考虑风险约束的调度方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#192" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;3.2&lt;/b&gt; 机组约束、总备用约束及功率平衡约束"><b>3.2</b> 机组约束、总备用约束及功率平衡约束</a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;3.3&lt;/b&gt; 线路潮流与鲁棒的线路容量约束"><b>3.3</b> 线路潮流与鲁棒的线路容量约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#256" data-title="&lt;b&gt;4.1 高载能负荷&lt;/b&gt;—风电协调前后电网的机组组合结果"><b>4.1 高载能负荷</b>—风电协调前后电网的机组组合结果</a></li>
                                                <li><a href="#266" data-title="&lt;b&gt;4.2&lt;/b&gt; 高载能负荷保守度变化对结果的影响"><b>4.2</b> 高载能负荷保守度变化对结果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#308" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#258" data-title="&lt;b&gt;表1 高载能负荷-风电协调调度前后结果对比&lt;/b&gt;"><b>表1 高载能负荷-风电协调调度前后结果对比</b></a></li>
                                                <li><a href="#263" data-title="&lt;b&gt;图1 负荷参与调节前后风电总弃风期望曲线&lt;/b&gt;"><b>图1 负荷参与调节前后风电总弃风期望曲线</b></a></li>
                                                <li><a href="#264" data-title="&lt;b&gt;图2 负荷参与调节前后的负荷用电计划&lt;/b&gt;"><b>图2 负荷参与调节前后的负荷用电计划</b></a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;图3 负荷参与调节前后的电网ARWP边界&lt;/b&gt;"><b>图3 负荷参与调节前后的电网ARWP边界</b></a></li>
                                                <li><a href="#268" data-title="&lt;b&gt;表2 负荷在不同保守度下参与消纳风电的结果&lt;/b&gt;"><b>表2 负荷在不同保守度下参与消纳风电的结果</b></a></li>
                                                <li><a href="#309" data-title="图A1基于电力平衡的协调调度示意图">图A1基于电力平衡的协调调度示意图</a></li>
                                                <li><a href="#310" data-title="图A2电网对某一风电场的ARWP示意图">图A2电网对某一风电场的ARWP示意图</a></li>
                                                <li><a href="#311" data-title="图A3风电场的概率密度函数示意图">图A3风电场的概率密度函数示意图</a></li>
                                                <li><a href="#312" data-title="图A4系统负荷曲线">图A4系统负荷曲线</a></li>
                                                <li><a href="#313" data-title="图A5风电预测曲线">图A5风电预测曲线</a></li>
                                                <li><a href="#314" data-title="图A6不同保守度下负荷的用电计划">图A6不同保守度下负荷的用电计划</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     甘肃省统计局.甘肃发展年鉴2017[R/OL].[2018-06-11].http://www.gstj.gov.cn/tjnj/2017/index.asp?classid=70.Gansu Province Bureau of Statistics.Gansu development yearbook in 2017[R/OL].[2018-06-11].http://www.gstj.gov.cn/tjnj/2017/index.asp?classid=70.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李亚龙, 刘文颖, 谢昶, 等.高载能负荷消纳受阻风电的供应链博弈决策方法探究[J].电力系统自动化, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013LI Yalong, LIU Wenying, XIE Chang, et al.Supply chains game based decision-making method of congested wind power consumption for high-energy load[J].Automation of Electric Power Systems, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707020&amp;v=MzEwMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5Yk1xSTlIWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李亚龙, 刘文颖, 谢昶, 等.高载能负荷消纳受阻风电的供应链博弈决策方法探究[J].电力系统自动化, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013LI Yalong, LIU Wenying, XIE Chang, et al.Supply chains game based decision-making method of congested wind power consumption for high-energy load[J].Automation of Electric Power Systems, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈润泽, 孙宏斌, 晋宏杨.高载能企业参与电力系统调度的模式与效益分析[J].电力系统自动化, 2015, 39 (17) :168-175.CHEN Runze, SUN Hongbin, JIN Hongyang.Pattern and benefit analysis of energy-intensive enterprises participating in power system dispatch[J].Automation of Electric Power Systems, 2015, 39 (17) :168-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517026&amp;v=MDgxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUxyS0lTSFRlckc0SDlUTnFJOUhZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈润泽, 孙宏斌, 晋宏杨.高载能企业参与电力系统调度的模式与效益分析[J].电力系统自动化, 2015, 39 (17) :168-175.CHEN Runze, SUN Hongbin, JIN Hongyang.Pattern and benefit analysis of energy-intensive enterprises participating in power system dispatch[J].Automation of Electric Power Systems, 2015, 39 (17) :168-175.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 文晶, 刘文颖, 谢昶, 等.计及风电消纳效益的电力系统源荷协调二层优化模型[J].电工技术学报, 2015, 30 (8) :247-256.WEN Jing, LIU Wenying, XIE Chang, et al.Source-load coordination optimal model considering wind power consumptive benefits based on bi-level programming[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :247-256." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508031&amp;v=MDExMjNVUjdxZlp1WnNGeWpsVUxyS0lTckJmYkc0SDlUTXA0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         文晶, 刘文颖, 谢昶, 等.计及风电消纳效益的电力系统源荷协调二层优化模型[J].电工技术学报, 2015, 30 (8) :247-256.WEN Jing, LIU Wenying, XIE Chang, et al.Source-load coordination optimal model considering wind power consumptive benefits based on bi-level programming[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :247-256.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘文颖, 文晶, 谢昶, 等.考虑风电消纳的电力系统源荷协调多目标优化方法[J].中国电机工程学报, 2015, 35 (5) :1079-1088.LIU Wenying, WEN Jing, XIE Chang, et al.Multi-objective optimal method considering wind power accommodation based on source-load coordination[J].Proceedings of the CSEE, 2015, 35 (5) :1079-1088." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505008&amp;v=MjM4MTZVTHJLUHlyUGJiRzRIOVRNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘文颖, 文晶, 谢昶, 等.考虑风电消纳的电力系统源荷协调多目标优化方法[J].中国电机工程学报, 2015, 35 (5) :1079-1088.LIU Wenying, WEN Jing, XIE Chang, et al.Multi-objective optimal method considering wind power accommodation based on source-load coordination[J].Proceedings of the CSEE, 2015, 35 (5) :1079-1088.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郭鹏, 文晶, 朱丹丹, 等.基于源荷互动的大规模风电消纳协调控制策略[J].电工技术学报, 2017, 32 (3) :1-9.GUO Peng, WEN Jing, ZHU Dandan, et al.The coordination control strategy for large-scale wind power consumption based on source-load interactive[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703001&amp;v=MjEwNjRmYkc0SDliTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUxyS0lTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郭鹏, 文晶, 朱丹丹, 等.基于源荷互动的大规模风电消纳协调控制策略[J].电工技术学报, 2017, 32 (3) :1-9.GUO Peng, WEN Jing, ZHU Dandan, et al.The coordination control strategy for large-scale wind power consumption based on source-load interactive[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :1-9.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MzE1OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTHJLSVNIVGVyRzRIOW5NcW85RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 晋宏杨, 孙宏斌, 郭庆来, 等.基于能源互联网用户核心理念的高载能-风电协调调度策略[J].电网技术, 2016, 40 (1) :139-145.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Dispatch strategy based on energy internet customer-centered concept for energy intensive enterprise and renewable to improve renewable integration[J].Power System Technology, 2016, 40 (1) :139-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601027&amp;v=MDQ2MTZVTHJLSVRyQmZiRzRIOWZNcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         晋宏杨, 孙宏斌, 郭庆来, 等.基于能源互联网用户核心理念的高载能-风电协调调度策略[J].电网技术, 2016, 40 (1) :139-145.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Dispatch strategy based on energy internet customer-centered concept for energy intensive enterprise and renewable to improve renewable integration[J].Power System Technology, 2016, 40 (1) :139-145.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 黄杨, 胡伟, 闵勇, 等.计及风险备用的大规模风储联合系统广域协调调度[J].电力系统自动化, 2014, 38 (9) :41-47.HUANG Yang, HU Wei, MIN Yong, et al.Risk-constrained coordinative dispatching for large-scale wind-storage system[J].Automation of Electric Power Systems, 2014, 38 (9) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409007&amp;v=MjEwMDhIOVhNcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTHJLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         黄杨, 胡伟, 闵勇, 等.计及风险备用的大规模风储联合系统广域协调调度[J].电力系统自动化, 2014, 38 (9) :41-47.HUANG Yang, HU Wei, MIN Yong, et al.Risk-constrained coordinative dispatching for large-scale wind-storage system[J].Automation of Electric Power Systems, 2014, 38 (9) :41-47.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_11" title=" WANG Yi, ZHANG Ning, CHEN Qixin, et al.Dependent discrete convolution based probabilistic load flow for the active distribution system[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1000-1009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dependent discrete convolution based probabilistic load flow for the active distribution system">
                                        <b>[11]</b>
                                         WANG Yi, ZHANG Ning, CHEN Qixin, et al.Dependent discrete convolution based probabilistic load flow for the active distribution system[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1000-1009.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_12" title=" LI P, YU D, YANG M, et al.Flexible look-ahead dispatch realized by robust optimization considering CVaR of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (5) :5330-5340." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexible look-ahead dispatch realized by robust optimization considering CVaR of wind power">
                                        <b>[12]</b>
                                         LI P, YU D, YANG M, et al.Flexible look-ahead dispatch realized by robust optimization considering CVaR of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (5) :5330-5340.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_13" title=" YANG M, WANG M Q, CHENG F L, et al.Robust economic dispatch considering automatic generation control with affine recourse process[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 81:289-298." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust economic dispatch considering automatic generation control with affine recourse process">
                                        <b>[13]</b>
                                         YANG M, WANG M Q, CHENG F L, et al.Robust economic dispatch considering automatic generation control with affine recourse process[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2016, 81:289-298.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_14" title=" WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2518-2528." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based locational marginal pricing and congestion management">
                                        <b>[14]</b>
                                         WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2518-2528.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_15" title=" ANGELES M M, BUENO M, USAOLA J.Evaluating risk-constrained bidding strategies in adjustment spot markets for wind power producers[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2012, 43 (1) :703-711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007428&amp;v=MDYyODQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNFhieEE9TmlmT2ZiSzdIdEROcVk5RlpPc0lDSDR4b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         ANGELES M M, BUENO M, USAOLA J.Evaluating risk-constrained bidding strategies in adjustment spot markets for wind power producers[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2012, 43 (1) :703-711.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_16" title=" 晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611003&amp;v=MTUwNTRqbFVMcktJU0hUZXJHNEg5Zk5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_17" title=" SOYSTER A L.Convex programming with set-inclusive constraints and applications to inexact linear programming[J].Operations Research, 1973, 21 (5) :1154-1157." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex programming with set-inclusive constraints and applications to inexact linear programming">
                                        <b>[17]</b>
                                         SOYSTER A L.Convex programming with set-inclusive constraints and applications to inexact linear programming[J].Operations Research, 1973, 21 (5) :1154-1157.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_18" title=" BEN-TAL A, NEMIROVSKI A.Robust convex optimization[J].Mathematics of Operations Research, 1998, 23:769-805." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust convex optimization">
                                        <b>[18]</b>
                                         BEN-TAL A, NEMIROVSKI A.Robust convex optimization[J].Mathematics of Operations Research, 1998, 23:769-805.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-12 14:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),9-18 DOI:10.7500/AEPS20180901001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑风险约束的高载能负荷—风电协调调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%99%8B%E5%AE%8F%E6%9D%A8&amp;code=33597535&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">晋宏杨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%AE%8F%E6%96%8C&amp;code=08235704&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙宏斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%89%9B%E6%B6%9B&amp;code=32297967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">牛涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BA%86%E6%9D%A5&amp;code=08171101&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭庆来</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BD%AC&amp;code=08824219&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王彬</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>由于可离散调节的高载能负荷不适用于在短时内连续调节的特点和风电出力的不确定性, 高载能负荷参与消纳风电时, 会导致负荷用电与风电出力不匹配的问题。针对该问题, 提出一种计及负荷方风险约束的高载能负荷—风电协调调度方法。首先, 基于风电可接纳区间的概念和风电场出力概率密度分布, 建立电网对风电的接纳能力的模型。接着, 根据电网接纳能力外的弃风情况, 构建了与高载能负荷用电计划增量和风电弃风量相关联的风险约束, 使负荷方能够在一定程度上规避由于风电不足导致的负荷增量与风电新增发电量不匹配的风险。然后, 基于高载能负荷调节对风电可接纳区间的影响, 建立了以风电消纳为目标的鲁棒机组组合模型, 保证线路容量约束的满足。最后, 在IEEE RTS-79系统中对所提方法进行了验证, 并分析了高载能负荷侧的保守程度对协调调度的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E7%BA%A6%E6%9D%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险约束;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E8%BD%BD%E8%83%BD%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高载能负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E7%BB%84%E7%BB%84%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机组组合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    晋宏杨 (1992—) , 男, 博士研究生, 主要研究方向:高载能负荷、可再生能源并网。E-mail:jinhongyang2236@outlook.com;
                                </span>
                                <span>
                                    *孙宏斌 (1969—) , 男, 通信作者, 教授, 博士生导师, 教育部长江学者, 主要研究方向:智能电网。E-mail:shb@tsinghua.edu.cn;
                                </span>
                                <span>
                                    牛涛 (1992—) , 男, 博士研究生, 主要研究方向:电压安全域、风电并网。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家科技支撑计划资助项目 (2015BAA01B04);</span>
                                <span>国家自然科学基金创新研究群体科学基金资助项目 (51321005);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Dispatch Method of Energy-extensive Load and Wind Power Considering Risk Constraints</b></h1>
                    <h2>
                    <span>JIN Hongyang</span>
                    <span>SUN Hongbin</span>
                    <span>NIU Tao</span>
                    <span>GUO Qinglai</span>
                    <span>WANG Bin</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When energy-intensive load participates in wind power accomodation, the characteristics of the discretely adjustable energy-intensive load is not suitable for continuous regulation in short term and wind power output is uncertain, which may lead to a mismatch between wind power output and load power. For the above problem, a coordinated dispatch method of energy-extensive load and wind power considering risk constraints is proposed. Firstly, the admissible region of wind power (ARWP) and the probability density distribution of output in wind farm are applied to model the ability of power grid to integrate wind power. Secondly, based on the wind power curtailment beyond the ARWP, risk constraints associated with incremental power plan of energy-intensive load and wind power curtailment are conducted, which could make loads avoid the risks when the planned power increment of energy-intensive loads and wind power curtailment are mismatched. Thirdly, based on the influence of energy-intensive load adjustments on ARWP, a model of robust unit commitment with wind power accomodation as the target is established to ensure the satisfaction of line capacity constraints. Finally, the IEEE RTS-79 system is applied to test the proposed approach and the influence of the conservative levels of energy-intensive load on coordinated dispatch is analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty%20of%20wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty of wind power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20constraints&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk constraints;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy-intensive%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy-intensive load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unit%20commitment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unit commitment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key Technologies R&amp;D Program of China (No. 2015 BAA01 B04);</span>
                                <span>the Foundation for Innovative Research Groups of the National Natural Science Foundation of China (No. 51321005);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">随着新能源装机容量不断提升, 甘肃等地的弃风弃光问题尤为突出。高载能负荷为甘肃的主要用电负荷<citation id="274" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。在经济上, 高载能负荷企业的经营对电价敏感;在技术上, 高载能负荷容量大, 具备一定可调能力<citation id="275" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。因此, 在适当的激励下, 高载能负荷具备参与消纳电网新能源电力的条件。</p>
                </div>
                <div class="p1">
                    <p id="38">在利用高载能负荷参与电网调控运行消纳新能源方面, 已有的研究主要集中在确定性的调度控制上, 对新能源的不确定性考虑不足<citation id="280" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="276" type="reference">[<a class="sup">2</a>]</citation>研究了高载能负荷、电网和风电场三方进行多主体博弈的决策方法。文献<citation id="277" type="reference">[<a class="sup">3</a>]</citation>提出了高载能负荷参与电网调度的集中模式与分布式协调模式, 并对各种模式进行了效益分析。文献<citation id="281" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>考虑高载能负荷的调节成本, 对电网的调度成本进行优化。考虑到新能源的出力波动, 文献<citation id="282" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>提出两阶段的方法, 在日前阶段考虑可离散调节的高载能负荷, 在日内进行可连续调节的灵活设备的滚动优化以应对风电波动。然而文献<citation id="283" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>中的日前模型未考虑风电的不确定性, 可能出现负荷调节量过于乐观或保守的情况。负荷的调节特性和其与风电协调的能力密切相关。高载能负荷可分为可连续调节和可离散调节的负荷<citation id="278" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。可连续调节负荷 (如辅助用电动机、部分企业的自备机组等) 动作速度快、可连续调节, 能根据风电波动实时调整出力, 因此风电不确定性给可连续调节负荷带来的风险较小。但对于具有离散调节特性的高载能负荷, 其不适于在短时内进行连续调节。如果电网对负荷的调节量较大, 同时调节负荷动作时没有考虑可能出现的风电波动情形, 可能导致负荷在日前的调整无益于风电消纳, 甚至由于预测不准, 可能出现风电预测出力较高而实际出力较低的未弃风情形, 并由于高载能负荷与风电协调时的总用电/发电增量不匹配, 造成负荷方的经济损失<citation id="279" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>;反之, 如果电网采用保守的负荷调度策略, 则负荷的灵活性无法被电网充分应用。因此, 高载能负荷与风电协调参与电网调控时, 需要充分考虑新能源的不确定性和可离散调节的高载能负荷的特点, 确保负荷调节有益于风电消纳, 并保证负荷侧的经济性。</p>
                </div>
                <div class="p1">
                    <p id="39">作为应对不确定性的有效手段, 随机规划方法和风险决策理论已经广泛应用于电网的调控运行。包含场景法<citation id="284" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、概率潮流方法<citation id="315" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>和鲁棒方法<citation id="286" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>的随机规划方法可以充分考虑不确定变量的分布特点, 而条件风险价值 (CVaR) 可以向随机规划问题研究的对象提供一种在经济性和鲁棒性之间取得平衡的量度指标<citation id="287" type="reference"><link href="18" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">12</a>]</sup></citation>。现有研究中, 文献<citation id="288" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>将随机优化和风险决策应用于一系列计及不确定性的电网调控问题中。由于CVaR的计算常涉及比较复杂的函数, 导致含风险模型的电力系统优化调控的计算量过大, 文献<citation id="285" type="reference">[<a class="sup">12</a>]</citation>进一步研究了CVaR在凸优化中的线性化方法, 降低了复杂的CVaR函数带来的最优性问题, 并可平衡CVaR的近似水平和电网调控问题的计算量。因此, 通过随机规划与风险决策方法, 电网调控可以充分考虑风电的不确定性, 并计及负荷面对风电不确定性时的风险, 最大化高载能负荷调节的效益。</p>
                </div>
                <div class="p1">
                    <p id="40">本文在高载能负荷参与电网调度消纳风电的背景下, 提出了一种以风电消纳最大化为目标, 计及高载能负荷调节风险的电网鲁棒机组组合方法。在利用高载能负荷提升电网对风电的接纳水平的同时, 充分考虑风电不确定性、负荷动作后风电是否充裕的风险以及线路容量等约束, 最大化电网对风电的接纳能力。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1</b> 高载能负荷与风电的协调调度模式</h3>
                <div class="p1">
                    <p id="42">高载能负荷与风电的协调调度方式可以分为以下两大类<citation id="289" type="reference"><link href="6" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="43" name="43">1) 基于电量平衡的协调方式。</h4>
                <div class="p1">
                    <p id="44">基于电量平衡的协调方式即在较长的时间周期内 (如周、月、年) , 保证负荷在原计划基础上调整后的新增用电量与参与协调的风电站新增的发电量平衡。基于电量的协调方式不需要在调度上实时协调负荷与风电的用/发电, 易于实施。但该协调方式下, 由于没有考虑负荷功率与风电功率调节对电网实时功率平衡的影响, 导致了电网需要承担的额外调峰成本等问题<citation id="290" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 进一步限制了基于电量平衡的协调方式的应用。</p>
                </div>
                <h4 class="anchor-tag" id="45" name="45">2) 基于电力平衡的协调方式。</h4>
                <div class="p1">
                    <p id="46">本文采用基于电力平衡的协调方式, 其基本原理如附录A图A1所示。在负荷参与电网调度前的风电发电计划和负荷用电计划基础上, 电网将负荷模型纳入调度中, 根据风电预测、负荷模型约束和电网模型约束, 电网给出负荷调节后的修正计划、与其协调的风电修正计划以及电网机组的修正计划和备用安排, 通过负荷侧调整来提升电网整体的备用容量, 提升对风电的消纳能力。对于负荷与风电基于电力平衡的协调方式, 文献<citation id="291" type="reference">[<a class="sup">8</a>]</citation>提出将负荷与风电的用电/发电功率平衡增量在实时层面进行匹配。然而考虑到在机组组合层面, 由于不同的机组启停结果下的备用容量和电网调峰能力存在一定差异, 若负荷调整得当, 即便某些负荷调节的时段风电没有弃风, 但若能通过负荷调节改变机组启停结果, 可以在一定程度上释放电网的调峰潜力。故本文模型仅在功率平衡约束中考虑负荷的调节对电网的功率平衡的影响, 并加入负荷新增用电量与风电新增发电量在机组组合的调控时间尺度内的比例约束, 从而最大化电网对风电的接纳能力。</p>
                </div>
                <div class="p1">
                    <p id="47">对基于电力平衡的协调方式, 如果风电预测准确度很高, 则负荷与风电的协调调度结果可以有效地促进电网对风电的消纳。然而, 由于风电预测存在很强的不确定性, 如果负荷调整后, 风电实时出力远低于计划水平, 对于可离散调节的高载能负荷, 其不适用于连续的用电功率调整, 无法实时追踪风电出力变化, 可能导致负荷调整无益于风电消纳。因此, 本文针对高载能负荷与风电协调调度时存在的风电不确定性, 构建基于CVaR的风险约束, 以衡量风电不确定性给负荷与电网带来的风险, 并根据风险大小对高载能负荷的调度进行约束, 在最大化风电消纳的同时降低负荷与电网的风险损失。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>2</b> 基于<b>CVaR</b>的弃风风险和负荷调节风险</h3>
                <div class="p1">
                    <p id="49">高载能负荷与风电的协调模式在提升高载能负荷用电的同时, 需要在原风电实时指令基础上提升风电出力。因此, 电网需要计算其风电接纳水平, 以评估未来可能出现的弃风情况以及提升风电消纳水平所需要制订的负荷修正计划。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>2.1</b> 电网的风电接纳水平与弃风指标计算</h4>
                <div class="p1">
                    <p id="51">电网弃风指标的计算与电网对自身风电接纳水平的评估密切相关。本文通过电网风电可接纳区间 (ARWP) <citation id="292" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>来表示电网对风电的接纳水平, 并进一步推导电网的弃风期望以及负荷对电网风电接纳水平的影响。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>2.1.1</b> 风电可接纳区间模型</h4>
                <div class="p1">
                    <p id="53">电网对某一风电场出力的接纳区间如附录A图A2所示。图中, 红色虚线为该风电场计划出力, 蓝色实线为电网不弃风/削负荷情况下允许的风电出力区间。风电出力偏离计划的部分由电网的备用承担。若该风电场出力高于上边界, 说明该风电场出力高于电网接纳能力, 将出现弃风的情形;若风电场出力低于下边界, 则说明风电不足, 将导致切负荷的情形。</p>
                </div>
                <div class="p1">
                    <p id="54">由ARWP的概念, 可以得出风电计划、风电波动范围与ARWP的关系为:</p>
                </div>
                <div class="p1">
                    <p id="55"><i>w</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub>≤<i>w</i><sub><i>i</i>, <i>t</i></sub>≤<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>w</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub>, <i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>, <i>w</i><sub><i>i</i>, <i>t</i></sub>和<i>w</i><sup>p</sup><sub><i>i</i>, <i>t</i></sub>分别为风电场<i>i</i>在时刻<i>t</i>的ARWP下边界、负荷参与协调前的ARWP上边界、实时出力和计划出力;<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>为风电场<i>i</i>在时刻<i>t</i>的出力波动量, 为一个不确定变量。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1.2</b> 风电出力分布</h4>
                <div class="p1">
                    <p id="61">本文将风电出力的不确定性刻画为在预测点附近服从正态分布的概率函数<citation id="293" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 如附录A图A3所示。并且考虑到风电预测精度与时间尺度的关系, 文中风电出力分布的标准差随时间尺度的增长而线性增长。风电场出力分布为:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>∼</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>, </mo><mo stretchy="false"> (</mo><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>t</mi><mtext>Δ</mtext><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>N</i> (<i>w</i><sup>f</sup><sub><i>i</i>, <i>t</i></sub>, (<i>σ</i><sub><i>i</i></sub>+<i>t</i>Δ<i>σ</i><sub><i>i</i></sub>) <sup>2</sup>) 表示期望为<i>w</i><sup>f</sup><sub><i>i</i>, <i>t</i></sub>、方差为 (<i>σ</i><sub><i>i</i></sub>+<i>t</i>Δ<i>σ</i><sub><i>i</i></sub>) <sup>2</sup>的正态分布;<i>w</i><sup>f</sup><sub><i>i</i>, <i>t</i></sub>为风电场<i>i</i>在时刻<i>t</i>的预测出力;<i>σ</i><sub><i>i</i></sub>和Δ<i>σ</i><sub><i>i</i></sub>分别为风电场<i>i</i>出力的标准差初始值和随预测时间尺度增长而叠加的标准差增量。</p>
                </div>
                <div class="p1">
                    <p id="65">考虑到风电场的装机容量对其预测出力概率密度的影响, 本文截取了分布在风电场装机容量以内的概率密度函数, 并根据剩余的累积概率密度区间进行了概率密度函数的标准化, 从而保证概率密度函数在定义域上的积分为1。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1.3</b> 弃风风险、不足风险与分段线性化</h4>
                <div class="p1">
                    <p id="67">基于ARWP, 电网存在弃风风险与风电不足风险两类风险指标。</p>
                </div>
                <div class="p1">
                    <p id="68">风电场<i>i</i>的弃风风险函数计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mtext>V</mtext><mtext>a</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>ρ</mi><msup><mrow></mrow><mtext>u</mtext></msup><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><msup><mrow></mrow><mtext>u</mtext></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup></mrow><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle></mrow></mstyle><mi>x</mi><mo>-</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>ρ</i><sup>u</sup>为弃风惩罚;<i>E</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub> (·) 为风电场<i>i</i>在时刻<i>t</i>的弃风期望;<i>T</i>为调度控制的时间尺度;<i>w</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为风电场<i>i</i>在时刻<i>t</i>的出力上限, 取风电场装机容量;<i>f</i><sub><i>i</i>, <i>t</i></sub> (<i>x</i>) 为风电场<i>i</i>在时刻<i>t</i>出力的概率密度函数。</p>
                </div>
                <div class="p1">
                    <p id="72">由式 (4) 可知, <i>C</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mtext>V</mtext><mtext>a</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>为一个复杂的非线性非凸函数。不仅会使求得全局最优解的难度增大, 更可能导致计算复杂度和时间的提高。因此, 本文对<i>E</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub> (<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>) 进行了分段线性化, 不同取值下的分段线性化模型如式 (5) 至式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mi>z</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="76">0≤<i>w</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>≤<i>Mz</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>z</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>n</i>为分段总数;<i>w</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>z</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为负荷参与协调前风电场<i>i</i>在时刻<i>t</i>的ARWP上边界第<i>s</i>分段的连续和离散辅助变量;<i>a</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>b</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为风电场<i>i</i>在时刻<i>t</i>的ARWP上边界第<i>s</i>分段的斜率和截距, 可由风电场<i>i</i>的分布预先求出;<i>M</i>为一个预置的大数常量。</p>
                </div>
                <div class="p1">
                    <p id="88">由式 (5) 至式 (8) 可知, <i>C</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mtext>V</mtext><mtext>a</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml> (·) 可由一个复杂函数变为一系列混合整数线性约束, 便于求解。类似地, 可以写出风电不足的风险如式 (9) 至式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>l</mtext><mo>, </mo><mtext>V</mtext><mtext>a</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>ρ</mi><msup><mrow></mrow><mtext>l</mtext></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>E</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><msup><mrow></mrow><mtext>l</mtext></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle></mrow></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>-</mo><mi>x</mi><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mi>z</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="93">0≤<i>w</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>≤<i>Mz</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>z</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>ρ</i><sup>l</sup>为风电不足惩罚;<i>E</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub> (·) 为风电场<i>i</i>在时刻<i>t</i>的风电不足期望;<i>w</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>z</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为负荷参与协调前风电场<i>i</i>在时刻<i>t</i>的ARWP下边界第<i>s</i>分段的连续和离散辅助变量;<i>a</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>b</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为风电场<i>i</i>在时刻<i>t</i>的ARWP下边界第<i>s</i>分段的斜率和截距。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.2</b> 高载能负荷的调控模型</h4>
                <div class="p1">
                    <p id="106">本文主要针对可离散调节的负荷 (电弧炉、电解铝等) 进行研究和分析。文献<citation id="295" type="reference">[<a class="sup">3</a>,<a class="sup">8</a>]</citation>对电解铝、电弧炉等多种典型的可离散调节高载能负荷进行了建模分析。不失一般性, 本文采用冶炼炉<citation id="294" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>的数学模型表示可离散调节负荷。其他不同类型的高载能负荷可按照类似的形式代入本文模型进行分析计算。</p>
                </div>
                <div class="p1">
                    <p id="107">冶炼炉的用电负荷和调节功率约束为:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mi>int</mi></mrow></msubsup></mrow></math></mathml> (1-<i>x</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>) +<i>P</i><sup>EF, on</sup><sub><i>j</i></sub><i>x</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="114">-<i>P</i><sup>EF, d</sup><sub><i>j</i></sub><i>x</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup>EF, u</sup><sub><i>j</i></sub><i>x</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="118">-<i>M</i> (<i>u</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>+1-<i>x</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>) ≤<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>≤<i>Mu</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="124"><i>x</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>-<i>x</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤<i>u</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="128"><i>u</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤<i>x</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="131"><i>u</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤1-<i>x</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="134"><i>x</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>-<i>x</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤1-<i>x</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="138">∀<i>τ</i>∈[<i>t</i>+1, min (<i>t</i>+<i>T</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-1, <i>T</i>) ]      (20) </p>
                </div>
                <div class="p1">
                    <p id="140"><i>u</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>≤1-<i>x</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mi>τ</mi><mrow><mi>τ</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mi>int</mi></mrow></msubsup><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup><mo>≥</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>τ</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>, </mo><mi>Τ</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mi>int</mi></mrow></msubsup><mo>+</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>b</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>E</mi></munderover><mi>x</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>e</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>E</mi></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>≥</mo><mi>Ο</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msup></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="147">式 (14) 至式 (16) 为冶炼炉的有功功率约束。其中, <i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>, <i>x</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>和<i>u</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>分别为冶炼炉<i>j</i>在时刻<i>t</i>的总有功功率、连续调节量、状态变量和启动标志位;<i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mi>int</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>分别为冶炼炉<i>j</i>的烘炉功率、正常生产功率、最大下调功率和最大上调功率。式 (17) 至式 (22) 为冶炼炉<i>j</i>的逻辑约束, 用于刻画冶炼炉离散的运行特征, 其中, <i>T</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mi>int</mi></mrow></msubsup></mrow></math></mathml>分别为冶炼炉<i>j</i>的最大冶炼时间和最大烘炉时间。式 (23) 为企业总的订单约束, 其中, <i>η</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>和<i>η</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>F</mtext><mo>, </mo><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为冶炼炉<i>j</i>在正常运行点的一炉产量和每单位用电对应的产量变化系数;Δ<i>t</i>和<i>O</i><sup>rder</sup>分别为单位时间长度和企业的订单量;<i>E</i>为冶炼炉的数量。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.3</b> 高载能负荷的风险约束</h4>
                <div class="p1">
                    <p id="161">考虑到高载能负荷参与消纳风电时, 负荷企业能够以较低廉的价格从风电场购得电能<citation id="296" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 如果风电在负荷调节后出力低于预期, 负荷企业的利益可能受到损害, 进而挫伤负荷参与电网调控消纳风电的积极性。因此, 本文认为在一个调度周期内, 与负荷协调的风电场的弃风期望与负荷用电的增加量应满足一定的风险约束, 以保证风电的充裕程度。本文定义负荷参与协调调度时的保守度为:负荷参与调节前的风电弃风期望能够满足负荷参与协调后的负荷增用电量的最小比例。据定义, 负荷的保守度越大, 意味着同一数值的负荷调节增量下, 负荷希望对应调度周期内的弃风期望越大, 负荷的调节增量更容易由风电来承担。</p>
                </div>
                <div class="p1">
                    <p id="162">由保守度的概念, 可以形成高载能负荷参与消纳风电时的风险约束。记高载能负荷调节前的用电计划为<i>P</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>′, 调节后的用电计划为<i>P</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>, 引入<i>β</i><sup>adj</sup>为负荷的保守度参数, 则负荷侧的风险约束为:</p>
                </div>
                <div class="p1">
                    <p id="165"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>E</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>β</mi><msup><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>E</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="167">Δ<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>=max (0, <i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>′-<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>)      (25) </p>
                </div>
                <div class="p1">
                    <p id="171">式 (24) 和式 (25) 要求负荷参与调整前的风电场弃风期望量应大于负荷调整增量Δ<i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>的<i>β</i><sup>adj</sup>倍, <i>W</i>为风电场个数。式 (24) 和式 (25) 规定了负荷调整计划时, 对应时段的风电弃风期望最小值, 以保证负荷调整期间的风电充裕度, 防止风电跌落给负荷方带来的利益风险。考虑到本文中风险约束本质为负荷调节所带来的收益大于等于负荷的调节成本。不失一般性, 本文仅给出总负荷量与总风电场弃风期望的约束。若考虑具体经济指标, 只需将负荷调节带来的收益项放在式 (24) 左侧, 将负荷调节成本放在式 (24) 右侧即可。对于存在多个负荷企业对应不同的风电场的情况, 其风险约束也可以根据风电场对负荷供电的分配系数分配弃风期望, 类比式 (24) 和式 (25) , 按照负荷次序依次列出即可。</p>
                </div>
                <div class="p1">
                    <p id="173">不同于文献<citation id="297" type="reference">[<a class="sup">8</a>]</citation>中负荷与风电增量功率的实时平衡, 本文约束式 (24) 中, 负荷增量与风电弃风期望以总量的形式体现。这是由于在机组组合问题中, 不同的机组启停结果会对风电消纳的结果产生很大的影响。当负荷参与电网进行调度时, 虽然可能在部分时刻调整负荷后, 负荷与风电的变化量并不能保证实时平衡, 但通过调整负荷, 机组的启停与运行状态发生了变化, 从而机组可以向电网提供更多的备用容量, 促进风电的消纳。因此, 在考虑机组组合问题时, 负荷对电网风电消纳做出的贡献并不仅仅体现在负荷调整的时刻。而对于负荷调节可能带来的功率平衡问题, 则通过机组组合模型中的功率平衡约束进行考虑, 从而避免长时间尺度上的电量平衡协调方式带来的调峰问题<citation id="298" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。综上, 本文以总量的形式来形成约束式 (24) 和后文的约束式 (29) 。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>2.4</b> 高载能负荷调节后的风电<b>ARWP</b></h4>
                <div class="p1">
                    <p id="175">考虑到负荷调节以促进风电消纳为主要目的, 故记新的ARWP上边界<i>w</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>, 有</p>
                </div>
                <div class="p1">
                    <p id="177"><i>w</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>≥<i>w</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="180"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="182"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>z</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi></mrow></msubsup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="184" class="code-formula">
                        <mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>β</mi><msup><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>E</mi></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="185">式中:<i>w</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>z</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为负荷参与协调后风电场<i>i</i>在时刻<i>t</i>的ARWP上边界第<i>s</i>分段的连续和离散辅助变量。式 (29) 表示ARWP上边界的提升应大于负荷量, 保证电网ARWP上边界增长的部分能满足与负荷协调的风电场提升出力的需求。</p>
                </div>
                <div class="p1">
                    <p id="188">考虑约束式 (29) 后, 电网仅在可以提升风电消纳的前提下调整负荷。若负荷调整无益于风电消纳, 则电网不会调整负荷。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>3</b> 考虑风险约束的调度方法</h3>
                <div class="p1">
                    <p id="190">不考虑风电不确定性时, 高载能负荷—风电协调调度模型为一个以风电消纳最大化为目标的确定性机组组合<citation id="299" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>或经济调度<citation id="300" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>模型。但在引入了风险约束之后, 由于存在不确定性变量<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>, 原高载能负荷—风电协调的调度模型变为一个随机调度模型。该模型可以进一步通过放缩的方法转化为一个确定性的鲁棒机组组合模型, 从而便于求解。本文所提出的考虑风险约束的高载能负荷—风电协调调度方法的数学模型如下。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="193">电力系统运行时, 除了风电消纳最大化的目标外, 通常还需要最小化系统运行成本。此外, 考虑到系统中除了可能发生的弃风情形外, 还可能出现由于风电不足导致的切负荷问题。因此, 本文的目标函数包含系统运行成本、弃风惩罚和风电不足导致的切负荷风险, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="194" class="code-formula">
                        <mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>c</mi><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>f</mi><msubsup><mrow></mrow><mi>k</mi><mtext>g</mtext></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>, </mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mi>k</mi><mtext>u</mtext></msubsup><mi>r</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mi>k</mi><mtext>d</mtext></msubsup><mi>r</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>d</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>c</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup><mi>u</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msubsup><mi>v</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>ρ</mi><msup><mrow></mrow><mtext>u</mtext></msup><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>ρ</mi><msup><mrow></mrow><mtext>l</mtext></msup><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="195">式中:<i>f</i><sup>g</sup><sub><i>k</i></sub> (·) 为机组<i>k</i>的分段线性化成本函数;<i>p</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>, <i>r</i><sup>u</sup><sub><i>k</i>, <i>t</i></sub>, <i>r</i><sup>d</sup><sub><i>k</i>, <i>t</i></sub>, <i>x</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>, <i>u</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>和<i>v</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>分别为机组<i>k</i>在时刻<i>t</i>的计划出力、上备用、下备用、状态变量、开机标志和关机标志;<i>c</i><sup>u</sup><sub><i>k</i></sub>和<i>c</i><sup>d</sup><sub><i>k</i></sub>分别为机组<i>k</i>的上备用成本和下备用成本; <i>c</i><sup>s</sup><sub><i>k</i></sub>和<i>c</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>k</i>的开机成本和关机成本;<i>G</i>为机组数量。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.2</b> 机组约束、总备用约束及功率平衡约束</h4>
                <div class="p1">
                    <p id="198">机组组合中的常规机组约束可见文献<citation id="301" type="reference">[<a class="sup">3</a>]</citation>附录A式 (A8) 至式 (A14) , 本文由于篇幅不再列出。此外, 电网的总备用约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="199"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>u</mtext></msubsup><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="201"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>d</mtext></msubsup><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mo>-</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="203">式 (31) 和式 (32) 要求时刻<i>t</i>的电网备用量不小于风电波动范围。</p>
                </div>
                <div class="p1">
                    <p id="204">系统的功率平衡约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="205"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>w</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mi>d</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>E</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="207">式中:<i>d</i><sub><i>h</i>, <i>t</i></sub>为节点<i>h</i>在时刻<i>t</i>的不可调负荷功率;<i>H</i>为节点数量。</p>
                </div>
                <div class="p1">
                    <p id="208">此外, 风电的波动量已由机组备用容量进行平衡, 故不在系统功率平衡约束中考虑。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>3.3</b> 线路潮流与鲁棒的线路容量约束</h4>
                <h4 class="anchor-tag" id="210" name="210"><b>3.3.1</b> 线路潮流约束的鲁棒形式</h4>
                <div class="p1">
                    <p id="211">电网运行时为保证静态安全, 需要将线路潮流控制在线路容量范围之内。由于风电波动量<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和对应的发电机备用投入量<mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>均为不确定变量, 因此, 线路潮流约束可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="214"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup><mtext>Δ</mtext><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="216">式中:<i>L</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>L</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为减去常规机组计划、负荷计划和各节点负荷后的线路约束上、下限;<i>D</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>和<i>D</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>分别为风电和发电机对线路<i>l</i>的转移分布因子。由于含有不确定变量, 式 (34) 并不能直接代入模型求解, 还需要进一步转化为确定性约束。</p>
                </div>
                <h4 class="anchor-tag" id="221" name="221"><b>3.3.2</b> 线路潮流约束的极值点分析与模型化简</h4>
                <div class="p1">
                    <p id="222">对于式 (34) 刻画的包含不确定变量的约束, 文献<citation id="303" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>提出通过引入在0～1之间取值的发电机备用投入因子变量 (仿射规则) 将原约束化简, 并进一步转化为确定性约束<citation id="304" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。但考虑风电不确定性的时候, 该方法会产生含双线性项的约束, 还需要再通过大<i>M</i>法进行解耦和近似<citation id="302" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 将引入大量的约束。通过观察式 (34) , 不难将其等价为:</p>
                </div>
                <div class="p1">
                    <p id="223"><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup><mtext>Δ</mtext><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="225"><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup><mtext>Δ</mtext><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (36) </p>
                </div>
                <div class="p1">
                    <p id="227">由于发电机投入的备用除了平衡风电波动, 更可用于缓解线路阻塞, 并不需要所有机组都进行同向调节。所以式 (35) 和式 (36) 可将<mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>p</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>视为优化变量, 仅需把<mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>视为不确定变量。对式 (35) 和式 (36) 中参数<i>D</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>的正负进行判断, 即可得出使线路潮流最大或最小的<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>, 分别记作Δ<i>w</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub>′和Δ<i>w</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub>″, 并根据式 (1) 和式 (2) , 由<i>w</i><sup>l</sup><sub><i>i</i>, <i>t</i></sub>和<i>w</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>表示。对于线路<i>l</i>, 此时有</p>
                </div>
                <div class="p1">
                    <p id="233"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup><mtext>Δ</mtext><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup><mtext>Δ</mtext><mi>p</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>≤</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (37) </p>
                </div>
                <div class="p1">
                    <p id="235"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup><mtext>Δ</mtext><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>k</mi></mrow><mtext>G</mtext></msubsup><mtext>Δ</mtext><mi>p</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>´</mo><mo>≥</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (38) </p>
                </div>
                <div class="area_img" id="307">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916002_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201916002_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mtext>Δ</mtext></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>=</mo><mn>0</mn></mrow></math></mathml>      (41) </p>
                </div>
                <div class="p1">
                    <p id="243"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mtext>Δ</mtext></mstyle><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>G</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>´</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (42) </p>
                </div>
                <div class="p1">
                    <p id="245">-<i>r</i><sup>d</sup><sub><i>k</i>, <i>t</i></sub>≤Δ<i>p</i><sup>l</sup><sub><i>k</i>, <i>t</i></sub>≤<i>r</i><sup>u</sup><sub><i>k</i>, <i>t</i></sub>      (43) </p>
                </div>
                <div class="p1">
                    <p id="246">-<i>r</i><sup>d</sup><sub><i>k</i>, <i>t</i></sub>≤Δ<i>p</i><sup>l</sup><sub><i>k</i>, <i>t</i></sub>′≤<i>r</i><sup>u</sup><sub><i>k</i>, <i>t</i></sub>      (44) </p>
                </div>
                <div class="p1">
                    <p id="247">由于机组组合中参数<i>D</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>为已知常数, 故式 (39) 和式 (40) 可代入式 (37) 与式 (38) 和式 (41) 与式 (42) 中。此时对于线路<i>l</i>, 仅需新增Δ<i>p</i><sup>l</sup><sub><i>k</i>, <i>t</i></sub>和Δ<i>p</i><sup>l</sup><sub><i>k</i>, <i>t</i></sub>′这2组连续变量以及4组新约束, 较文献<citation id="305" type="reference">[<a class="sup">12</a>]</citation>引入的变量数和约束数更少, 且避免了引入新的整数变量, 降低了鲁棒机组组合问题的求解难度。</p>
                </div>
                <div class="p1">
                    <p id="249">综上, 式 (1) 和式 (2) 、式 (5) 至式 (33) 、式 (37) 至式 (44) 以及文献<citation id="306" type="reference">[<a class="sup">3</a>]</citation>中附录A式 (A8) 至式 (A14) 组成了考虑风险约束下的高载能负荷—风电协调调度模型。该模型为机组组合问题, 且为混合整数线性规划模型的形式, 可通过Gurobi等商业求解器进行快速高效的求解。</p>
                </div>
                <h3 id="250" name="250" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="251">由于高载能负荷—风电的协调调度需要确定协调调度前的风电计划、负荷计划等数据作为输入数据, 才能进一步计算负荷—风电协调调度后的各类结果。因此, 本文算例部分的计算流程如下。</p>
                </div>
                <div class="p1">
                    <p id="252">1) 以式 (14) 至式 (23) 组成的高载能负荷模型进行以用电量最小为目标的自调度, 得到初始高载能负荷用电计划。</p>
                </div>
                <div class="p1">
                    <p id="253">2) 将初始负荷计划代入鲁棒机组组合, 得到协调调度前的ARWP上边界<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="254">3) 进行考虑风险约束的高载能负荷—风电协调调度。</p>
                </div>
                <div class="p1">
                    <p id="255">本文基于IEEE RTS-79系统进行仿真, 高载能负荷由12台冶炼炉 (单台运行功率为17.39～20.72 MW, 烘炉功率为10 MW) 组成, 接于节点24, 保守度设为0.8;系统包含3个风电场, 其容量分别为400 MW, 800 MW和600 MW, 依次接于节点1, 3, 9;发电机爬坡率为装机容量的40%;上、下备用价格分别为最大边际成本的70%和30%;弃风成本为300美元/ (MW·h) , 切负荷成本为3 000美元/ (MW·h) 。系统负荷曲线如附录A图A4所示, 风电场预测如附录A图A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="256" name="256"><b>4.1 高载能负荷</b>—风电协调前后电网的机组组合结果</h4>
                <div class="p1">
                    <p id="257">高载能负荷—风电协调调度前后电网的系统运行成本 (发电机启停、发电计划、上下备用成本) 和风电消纳水平如表1所示。</p>
                </div>
                <div class="area_img" id="258">
                    <p class="img_tit"><b>表1 高载能负荷-风电协调调度前后结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Results comparison before/after coordinated dispatching of energy-extensive load and wind power</b></p>
                    <p class="img_note"></p>
                    <table id="258" border="1"><tr><td><br />状态</td><td>系统运行<br />成本/美元</td><td>上备用/<br /> (MW·h) </td><td>下备用/<br /> (MW·h) </td><td>弃风期望/<br /> (MW·h) </td><td>负荷增量/<br /> (MW·h) </td></tr><tr><td><br /> 协调后</td><td>251 743.81</td><td>10 984.82</td><td>4 254.64</td><td>289.45</td><td>493.65</td></tr><tr><td><br /> 协调前</td><td>248 783.23</td><td>11 139.64</td><td>3 536.68</td><td>394.92</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="259">从表1可以看出, 高载能负荷—风电协调调度后, 电网通过调整负荷侧的用电计划, 增加了电网可从发电机侧获取的备用容量, 虽然运行成本稍有增加, 但有效降低了风电的弃风期望。协调后电网的总备用容量较协调前增大了563.14 MW·h, 占协调前总备用容量的3.8%。在负荷参与调节后, 增大的备用容量使电网的ARWP上边界提升了568.41 MW·h (ARWP上边界增量在时域的积分) , ARWP下边界总量仅上移了39.82 MW·h (ARWP下边界增量在时域的积分) , 电网ARWP边界宽度总计增大528.59 MW·h, 有效地提升了电网对风电的接纳能力。此外, 根据表1, 调节前后的负荷增量不等于弃风期望的减少量, 也不等于电网的ARWP宽度变化量。这是由于弃风期望减少量与<i>E</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub> (<i>w</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>) -<i>E</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub> (<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>) 对应, ARWP上边界提升量与<i>w</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext><mtext>d</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>-<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>对应, 而负荷增量与<i>E</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub> (<i>w</i><sup>u</sup><sub><i>i</i>, <i>t</i></sub>) 对应, 三者间并不等价。</p>
                </div>
                <div class="p1">
                    <p id="262">负荷参与调整前后的风电弃风期望曲线、负荷用电计划曲线以及ARWP上下边界如图1至图3所示。从图1至图3可以看出, 由于风险约束的作用, 相比高载能负荷原计划, 调节后的高载能负荷计划用电功率增大的时段普遍与风电弃风较大的时段对应。这说明加入风险约束使高载能负荷倾向于在弃风较多的时段调整用电, 从而尽量规避高载能负荷与风电的协调调度过程中, 由于可能出现的风电不足给负荷方带来的经济上的风险。</p>
                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 负荷参与调节前后风电总弃风期望曲线" src="Detail/GetImg?filename=images/DLXT201916002_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 负荷参与调节前后风电总弃风期望曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curves of total expected curtailment of wind before/after load participating in adjustment</b></p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 负荷参与调节前后的负荷用电计划" src="Detail/GetImg?filename=images/DLXT201916002_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 负荷参与调节前后的负荷用电计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Electricity plan of load before/after load participating in adjustment</b></p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 负荷参与调节前后的电网ARWP边界" src="Detail/GetImg?filename=images/DLXT201916002_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 负荷参与调节前后的电网ARWP边界</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 ARWP boundary of power grid before/after load participating in adjustment</b></p>

                </div>
                <h4 class="anchor-tag" id="266" name="266"><b>4.2</b> 高载能负荷保守度变化对结果的影响</h4>
                <div class="p1">
                    <p id="267">由于引入了针对风电不确定性的风险约束限制高载能负荷计划的调整, 风险约束中的负荷企业保守度参数必然会对负荷参与风电消纳时的行为产生一定影响。表2给出了在不同保守度参数下, 高载能负荷参与消纳风电的结果对比。</p>
                </div>
                <div class="area_img" id="268">
                    <p class="img_tit"><b>表2 负荷在不同保守度下参与消纳风电的结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results of load participating in wind power accomodation with different conservative levels</b></p>
                    <p class="img_note"></p>
                    <table id="268" border="1"><tr><td><br />保守度<br />水平</td><td>系统运行<br />成本/美元</td><td>弃风期望/<br /> (MW·h) </td><td>风电不足期<br />望/ (MW·h) </td><td>负荷增量/<br /> (MW·h) </td></tr><tr><td><br /> 1.2</td><td>251 328.02</td><td>308.06</td><td>3.67</td><td>329.10</td></tr><tr><td><br /> 0.9</td><td>251 390.19</td><td>298.37</td><td>3.74</td><td>438.80</td></tr><tr><td><br /> 0.6</td><td>252 235.51</td><td>275.95</td><td>4.67</td><td>658.20</td></tr><tr><td><br /> 0.3</td><td>254 451.93</td><td>276.01</td><td>3.83</td><td>810.52</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="269">弃风期望一定的情况下, 负荷的保守度水平越小, 负荷的增量越大。当保守度大于等于1时, 负荷增量小于等于协调前弃风期望;当保守度小于1时, 认为负荷方愿意在协调过程中承担一定的风险, 故负荷增量大于协调前弃风期望。附录A图A6展示了不同保守度下的负荷用电计划, 可以看出负荷用电计划的增量随着保守度的提升而不断减小。</p>
                </div>
                <div class="p1">
                    <p id="270">表2和附录A图A6也说明风险约束的引入可以帮助负荷方与存在不确定性的风电进行协调时, 根据负荷企业自身的特点来选择可承担的风险大小, 使电网的调度方法能够满足不同运行倾向 (保守—激进) 的负荷企业对风电消纳的需求。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="272">在高载能负荷与风电协调的问题中, 针对由于电解铝等可离散调节的高载能负荷和风电的不确定性, 导致负荷用电功率与风电出力不匹配的问题, 提出了一种计及负荷风险约束的高载能负荷—风电协调调度方法。通过建立风险约束, 可以考虑负荷侧可承担的风险, 同时最大化电网的风电消纳水平。该方法还同时保证了在风电可接纳区间内各种风电出力情形不会导致线路容量越限。算例证明, 本文提出的负荷约束可以对负荷方参与电网调控消纳风电的保守度进行建模, 并使电网考虑负荷方对风险的决策倾向, 有针对性地调整负荷, 使负荷方规避过大的风电不确定性风险, 又可以使电网充分利用负荷的灵活性提升风电消纳水平。本文中采用的负荷风险约束较为简单, 下一步可以针对不同的调节成本特性的负荷风险约束进行更细致的分析研究。</p>
                </div>
                <div class="p1">
                    <p id="273">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="308" name="308" class="anchor-tag">附录A</h3>
                <div class="area_img" id="309">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1基于电力平衡的协调调度示意图" src="Detail/GetImg?filename=images/DLXT201916002_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1基于电力平衡的协调调度示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic Diagram of Load-Wind Coordination</p>

                </div>
                <div class="area_img" id="310">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电网对某一风电场的ARWP示意图" src="Detail/GetImg?filename=images/DLXT201916002_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电网对某一风电场的ARWP示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 ARWP of a wind farm</p>

                </div>
                <div class="area_img" id="311">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电场的概率密度函数示意图" src="Detail/GetImg?filename=images/DLXT201916002_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电场的概率密度函数示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Probability density function of a wind farm</p>

                </div>
                <div class="area_img" id="312">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4系统负荷曲线" src="Detail/GetImg?filename=images/DLXT201916002_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4系统负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Load curve of the test system</p>

                </div>
                <div class="area_img" id="313">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5风电预测曲线" src="Detail/GetImg?filename=images/DLXT201916002_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5风电预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Forecasts of wind farms</p>

                </div>
                <div class="area_img" id="314">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916002_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6不同保守度下负荷的用电计划" src="Detail/GetImg?filename=images/DLXT201916002_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6不同保守度下负荷的用电计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916002_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Adjusted Load plan under different</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 甘肃省统计局.甘肃发展年鉴2017[R/OL].[2018-06-11].http://www.gstj.gov.cn/tjnj/2017/index.asp?classid=70.Gansu Province Bureau of Statistics.Gansu development yearbook in 2017[R/OL].[2018-06-11].http://www.gstj.gov.cn/tjnj/2017/index.asp?classid=70.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707020&amp;v=MDU3ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5Yk1xSTlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李亚龙, 刘文颖, 谢昶, 等.高载能负荷消纳受阻风电的供应链博弈决策方法探究[J].电力系统自动化, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013LI Yalong, LIU Wenying, XIE Chang, et al.Supply chains game based decision-making method of congested wind power consumption for high-energy load[J].Automation of Electric Power Systems, 2017, 41 (7) :135-143.DOI:10.7500/AEPS20160928013.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517026&amp;v=MDQyMTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUxyS0lTSFRlckc0SDlUTnFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈润泽, 孙宏斌, 晋宏杨.高载能企业参与电力系统调度的模式与效益分析[J].电力系统自动化, 2015, 39 (17) :168-175.CHEN Runze, SUN Hongbin, JIN Hongyang.Pattern and benefit analysis of energy-intensive enterprises participating in power system dispatch[J].Automation of Electric Power Systems, 2015, 39 (17) :168-175.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508031&amp;v=MTU0MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTHJLSVNyQmZiRzRIOVRNcDQ5R1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 文晶, 刘文颖, 谢昶, 等.计及风电消纳效益的电力系统源荷协调二层优化模型[J].电工技术学报, 2015, 30 (8) :247-256.WEN Jing, LIU Wenying, XIE Chang, et al.Source-load coordination optimal model considering wind power consumptive benefits based on bi-level programming[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :247-256.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505008&amp;v=MjY4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxVTHJLUHlyUGJiRzRIOVRNcW85RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘文颖, 文晶, 谢昶, 等.考虑风电消纳的电力系统源荷协调多目标优化方法[J].中国电机工程学报, 2015, 35 (5) :1079-1088.LIU Wenying, WEN Jing, XIE Chang, et al.Multi-objective optimal method considering wind power accommodation based on source-load coordination[J].Proceedings of the CSEE, 2015, 35 (5) :1079-1088.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703001&amp;v=MDc1ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVUxyS0lTckJmYkc0SDliTXJJOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郭鹏, 文晶, 朱丹丹, 等.基于源荷互动的大规模风电消纳协调控制策略[J].电工技术学报, 2017, 32 (3) :1-9.GUO Peng, WEN Jing, ZHU Dandan, et al.The coordination control strategy for large-scale wind power consumption based on source-load interactive[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :1-9.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MTIyNzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5bk1xbzlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-86.DOI:10.7500/AEPS20170309012.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601027&amp;v=MDE5Mjk5Zk1ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 晋宏杨, 孙宏斌, 郭庆来, 等.基于能源互联网用户核心理念的高载能-风电协调调度策略[J].电网技术, 2016, 40 (1) :139-145.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Dispatch strategy based on energy internet customer-centered concept for energy intensive enterprise and renewable to improve renewable integration[J].Power System Technology, 2016, 40 (1) :139-145.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409007&amp;v=MTM0MzZVTHJLSVNIVGVyRzRIOVhNcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 黄杨, 胡伟, 闵勇, 等.计及风险备用的大规模风储联合系统广域协调调度[J].电力系统自动化, 2014, 38 (9) :41-47.HUANG Yang, HU Wei, MIN Yong, et al.Risk-constrained coordinative dispatching for large-scale wind-storage system[J].Automation of Electric Power Systems, 2014, 38 (9) :41-47.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dependent discrete convolution based probabilistic load flow for the active distribution system">

                                <b>[11]</b> WANG Yi, ZHANG Ning, CHEN Qixin, et al.Dependent discrete convolution based probabilistic load flow for the active distribution system[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1000-1009.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexible look-ahead dispatch realized by robust optimization considering CVaR of wind power">

                                <b>[12]</b> LI P, YU D, YANG M, et al.Flexible look-ahead dispatch realized by robust optimization considering CVaR of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (5) :5330-5340.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust economic dispatch considering automatic generation control with affine recourse process">

                                <b>[13]</b> YANG M, WANG M Q, CHENG F L, et al.Robust economic dispatch considering automatic generation control with affine recourse process[J].International Journal of Electrical Power &amp; Energy Systems, 2016, 81:289-298.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based locational marginal pricing and congestion management">

                                <b>[14]</b> WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2518-2528.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007428&amp;v=MTMzNDFZOUZaT3NJQ0g0eG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGNFhieEE9TmlmT2ZiSzdIdEROcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> ANGELES M M, BUENO M, USAOLA J.Evaluating risk-constrained bidding strategies in adjustment spot markets for wind power producers[J].International Journal of Electrical Power &amp; Energy Systems, 2012, 43 (1) :703-711.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611003&amp;v=MzE5MzJybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 晋宏杨, 孙宏斌, 郭庆来, 等.含大规模储热的光热电站-风电联合系统多日自调度方法[J].电力系统自动化, 2016, 40 (11) :17-23.JIN Hongyang, SUN Hongbin, GUO Qinglai, et al.Multi-day self-scheduling method for combined system of CSP plants and wind power with large-scale thermal energy storage contained[J].Automation of Electric Power Systems, 2016, 40 (11) :17-23.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex programming with set-inclusive constraints and applications to inexact linear programming">

                                <b>[17]</b> SOYSTER A L.Convex programming with set-inclusive constraints and applications to inexact linear programming[J].Operations Research, 1973, 21 (5) :1154-1157.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust convex optimization">

                                <b>[18]</b> BEN-TAL A, NEMIROVSKI A.Robust convex optimization[J].Mathematics of Operations Research, 1998, 23:769-805.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916002&amp;v=MjY2NTJxWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFVMcktJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

