

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136469965256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201916012%26RESULT%3d1%26SIGN%3dSnlMe8ZRG6jD6jdqccpery6wces%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201916012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916012&amp;v=MzIxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpJU0hUZXJHNEg5ak5xWTlFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;1&lt;/b&gt; 基于轨迹的暂态稳定性量化分析 "><b>1</b> 基于轨迹的暂态稳定性量化分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#39" data-title="&lt;b&gt;1.1&lt;/b&gt; 轨迹的分段定常映射"><b>1.1</b> 轨迹的分段定常映射</a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;1.2&lt;/b&gt; 裕度的全局量化表征"><b>1.2</b> 裕度的全局量化表征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 群内非同调的不同态势及其量化 "><b>2</b> 群内非同调的不同态势及其量化</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;3&lt;/b&gt; 群内非同调对暂态稳定性的影响 "><b>3</b> 群内非同调对暂态稳定性的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;4.1&lt;/b&gt; 相趋程度对稳定裕度及能量的影响"><b>4.1</b> 相趋程度对稳定裕度及能量的影响</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;4.2&lt;/b&gt; 分离程度对稳定裕度及能量的影响"><b>4.2</b> 分离程度对稳定裕度及能量的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 等值&lt;i&gt;P&lt;/i&gt;-&lt;i&gt;δ&lt;/i&gt;曲线示意图&lt;/b&gt;"><b>图1 等值<i>P</i>-<i>δ</i>曲线示意图</b></a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;图2 两种非同调态势的摇摆曲线示意图&lt;/b&gt;"><b>图2 两种非同调态势的摇摆曲线示意图</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;表1 &lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;c&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;f&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化对各参数的影响&lt;/b&gt;"><b>表1 <i>P</i></b><sub><b>c</b></sub><b>和<i>P</i></b><sub><b>f</b></sub><b>的变化对各参数的影响</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图3 相趋型非同调态势下&lt;i&gt;η&lt;/i&gt;随&lt;/b&gt;&lt;i&gt;μ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;2, 3&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化曲线&lt;/b&gt;"><b>图3 相趋型非同调态势下<i>η</i>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;图4 相趋型非同调态势下&lt;i&gt;E&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;E&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;随&lt;/b&gt;&lt;i&gt;μ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;2, 3&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化曲线&lt;/b&gt;"><b>图4 相趋型非同调态势下<i>E</i></b><sub><b>1</b></sub>, <b><i>E</i></b><sub><b>2</b></sub><b>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图5 分离型非同调态势下&lt;i&gt;η&lt;/i&gt;随&lt;/b&gt;&lt;i&gt;μ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;2, 3&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化曲线&lt;/b&gt;"><b>图5 分离型非同调态势下<i>η</i>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图6 分离型非同调态势下&lt;i&gt;E&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;E&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;随&lt;/b&gt;&lt;i&gt;μ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;2, 3&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化曲线&lt;/b&gt;"><b>图6 分离型非同调态势下<i>E</i></b><sub><b>1</b></sub>, <b><i>E</i></b><sub><b>2</b></sub><b>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b></a></li>
                                                <li><a href="#128" data-title="表A1发电机数据">表A1发电机数据</a></li>
                                                <li><a href="#130" data-title="图B1相趋型非同调摇摆曲线">图B1相趋型非同调摇摆曲线</a></li>
                                                <li><a href="#131" data-title="图B2相趋型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对P-δ曲线的影响">图B2相趋型非同调态势下μ<sub>2, 3</sub>变化对P-δ曲线的影响</a></li>
                                                <li><a href="#132" data-title="图B3相趋型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对 (P&lt;sub&gt;c&lt;/sub&gt;-P&lt;sub&gt;m&lt;/sub&gt;) -δ曲线的影响">图B3相趋型非同调态势下μ<sub>2, 3</sub>变化对 (P<sub>c</sub>-P<sub>m</sub>) -δ曲线的影响</a></li>
                                                <li><a href="#133" data-title="图B4相趋型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对P&lt;sub&gt;f&lt;/sub&gt;-δ曲线的影响">图B4相趋型非同调态势下μ<sub>2, 3</sub>变化对P<sub>f</sub>-δ曲线的影响</a></li>
                                                <li><a href="#134" data-title="图B5分离型非同调摇摆曲线">图B5分离型非同调摇摆曲线</a></li>
                                                <li><a href="#135" data-title="图B6分离型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对P-δ曲线的影响">图B6分离型非同调态势下μ<sub>2, 3</sub>变化对P-δ曲线的影响</a></li>
                                                <li><a href="#136" data-title="图B7分离型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对 (P&lt;sub&gt;c&lt;/sub&gt;-P&lt;sub&gt;m&lt;/sub&gt;) -δ曲线的影响">图B7分离型非同调态势下μ<sub>2, 3</sub>变化对 (P<sub>c</sub>-P<sub>m</sub>) -δ曲线的影响</a></li>
                                                <li><a href="#137" data-title="图B8分离型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;变化对P&lt;sub&gt;f&lt;/sub&gt;-δ曲线的影响">图B8分离型非同调态势下μ<sub>2, 3</sub>变化对P<sub>f</sub>-δ曲线的影响</a></li>
                                                <li><a href="#138" data-title="表B1相趋型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;随惯量的变化">表B1相趋型非同调态势下μ<sub>2, 3</sub>随惯量的变化</a></li>
                                                <li><a href="#139" data-title="表B2相趋型非同调仿真结果">表B2相趋型非同调仿真结果</a></li>
                                                <li><a href="#141" data-title="表B3分离型非同调态势下μ&lt;sub&gt;2, 3&lt;/sub&gt;随惯量的变化">表B3分离型非同调态势下μ<sub>2, 3</sub>随惯量的变化</a></li>
                                                <li><a href="#142" data-title="表B4分离型非同调仿真结果">表B4分离型非同调仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许剑冰, 薛禹胜, 张启平, 等.基于系统同调性的PMU最优布点[J].电力系统自动化, 2004, 28 (19) :22-26.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.Coherency based optimal placement of PMU with stability observability[J].Automation of Electric Power Systems, 2004, 28 (19) :22-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200419005&amp;v=MzA2Njc0SHRYTnBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许剑冰, 薛禹胜, 张启平, 等.基于系统同调性的PMU最优布点[J].电力系统自动化, 2004, 28 (19) :22-26.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.Coherency based optimal placement of PMU with stability observability[J].Automation of Electric Power Systems, 2004, 28 (19) :22-26.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许剑冰, 薛禹胜, 张启平, 等.电力系统同调动态等值的评述[J].电力系统自动化, 2005, 29 (14) :91-95.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.A critical review on coherency-based dynamic equivalences[J].Automation of Electric Power Systems, 2005, 29 (14) :91-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200514020&amp;v=MTUyMTR6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySklTSFRlckc0SHRUTnE0OUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许剑冰, 薛禹胜, 张启平, 等.电力系统同调动态等值的评述[J].电力系统自动化, 2005, 29 (14) :91-95.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.A critical review on coherency-based dynamic equivalences[J].Automation of Electric Power Systems, 2005, 29 (14) :91-95.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 余贻鑫, 陈礼义.电力系统的安全性和稳定性[M].北京:科学出版社, 1988.YU Yixin, CHEN Liyi.Security and stability of power system[M].Beijing:Science Press, 1988." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030003373999&amp;v=MTI2ODkrSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNy9JSjFzVlZWMjdHYk83SHRITXJJeENa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         余贻鑫, 陈礼义.电力系统的安全性和稳定性[M].北京:科学出版社, 1988.YU Yixin, CHEN Liyi.Security and stability of power system[M].Beijing:Science Press, 1988.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 文俊, 刘天琪, 李星源, 等.在线识别同调机群的优化支持向量机算法[J].中国电机工程学报, 2008, 28 (25) :80-85.WEN Jun, LIU Tianqi, LI Xingyuan, et al.On-line identification of coherent generator using optimized LS-SVM[J].Proceedings of the CSEE, 2008, 28 (25) :80-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200825016&amp;v=MTY2OTNvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySlB5clBiYkc0SHRuT3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         文俊, 刘天琪, 李星源, 等.在线识别同调机群的优化支持向量机算法[J].中国电机工程学报, 2008, 28 (25) :80-85.WEN Jun, LIU Tianqi, LI Xingyuan, et al.On-line identification of coherent generator using optimized LS-SVM[J].Proceedings of the CSEE, 2008, 28 (25) :80-85.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 姜涛, 黄河, 贾宏杰, 等.基于投影寻踪最佳方向的同调机群识别方法[J].中国电机工程学报, 2015, 35 (2) :359-367.JIANG Tao, HUANG He, JIA Hongjie, et al.Coherency identification through projection pursuit[J].Proceedings of the CSEE, 2015, 35 (2) :359-367." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502014&amp;v=MjM2OTZWTHJKUHlyUGJiRzRIOVRNclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         姜涛, 黄河, 贾宏杰, 等.基于投影寻踪最佳方向的同调机群识别方法[J].中国电机工程学报, 2015, 35 (2) :359-367.JIANG Tao, HUANG He, JIA Hongjie, et al.Coherency identification through projection pursuit[J].Proceedings of the CSEE, 2015, 35 (2) :359-367.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 汤涌, 顾卓远.区域电网远端故障引发互联系统稳定破坏现象探究[J].电网技术, 2014, 38 (1) :154-159.TANG Yong, GU Zhuoyuan.A study on effect of fault occurred in remote end of regional power grid on transient stability of interconnected power system[J].Power System Technology, 2014, 38 (1) :154-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401024&amp;v=MDI2NDc0SDlYTXJvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySklUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         汤涌, 顾卓远.区域电网远端故障引发互联系统稳定破坏现象探究[J].电网技术, 2014, 38 (1) :154-159.TANG Yong, GU Zhuoyuan.A study on effect of fault occurred in remote end of regional power grid on transient stability of interconnected power system[J].Power System Technology, 2014, 38 (1) :154-159.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 顾卓远, 汤涌, 孙华东, 等.区域电网内弱联机群摆动对互联系统功角稳定性的影响[J].中国电机工程学报, 2015, 35 (6) :1336-1343.GU Zhuoyuan, TANG Yong, SUN Huadong, et al.The effect of the angle swing of weak-connection generator groups in a regional grid to the angle stability of the interconnected power system[J].Proceedings of the CSEE, 2015, 35 (6) :1336-1343." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506007&amp;v=MDk1NzlHRnJDVVI3cWZadVpzRnlqbFZMckpQeXJQYmJHNEg5VE1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         顾卓远, 汤涌, 孙华东, 等.区域电网内弱联机群摆动对互联系统功角稳定性的影响[J].中国电机工程学报, 2015, 35 (6) :1336-1343.GU Zhuoyuan, TANG Yong, SUN Huadong, et al.The effect of the angle swing of weak-connection generator groups in a regional grid to the angle stability of the interconnected power system[J].Proceedings of the CSEE, 2015, 35 (6) :1336-1343.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 崔晓丹, 李兆伟, 方勇杰, 等.群内非同调对主导模式暂态稳定性的影响分析[J].电力系统保护与控制, 2016, 44 (21) :61-70.CUI Xiaodan, LI Zhaowei, FANG Yongjie, et al.Influence analysis of interior non-coherence of leading generator cluster to the transient stability of dominant mode[J].Power System Protection and Control, 2016, 44 (21) :61-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621010&amp;v=MTUxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySkx5bmFlYkc0SDlmT3JvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         崔晓丹, 李兆伟, 方勇杰, 等.群内非同调对主导模式暂态稳定性的影响分析[J].电力系统保护与控制, 2016, 44 (21) :61-70.CUI Xiaodan, LI Zhaowei, FANG Yongjie, et al.Influence analysis of interior non-coherence of leading generator cluster to the transient stability of dominant mode[J].Power System Protection and Control, 2016, 44 (21) :61-70.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDIxNTlmWmVadkZ5bm5VNy9JSjFzVlZWMjdHYmE3R3RUT3BvcE1ET0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 任先成, 李威, 薛禹胜, 等.互联电网失稳模式演化现象及其影响因素分析[J].电力系统自动化, 2013, 37 (21) :9-16.REN Xiancheng, LI Wei, XUE Yusheng, et al.Unstable modes evolution and its influencing factors analysis in interconnected power grids[J].Automation of Electric Power Systems, 2013, 37 (21) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321003&amp;v=MjczMzZxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpJU0hUZXJHNEg5TE9ybzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         任先成, 李威, 薛禹胜, 等.互联电网失稳模式演化现象及其影响因素分析[J].电力系统自动化, 2013, 37 (21) :9-16.REN Xiancheng, LI Wei, XUE Yusheng, et al.Unstable modes evolution and its influencing factors analysis in interconnected power grids[J].Automation of Electric Power Systems, 2013, 37 (21) :9-16.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" XUE Y S, VAN CUTSEM T, PAVELLA M.A simple direct method for fast transient stability assessment of large power systems[J].IEEE Transactions on Power Systems, 1988, 3 (2) :400-412." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A simple direct method for fast transient stability assessment of large power systems">
                                        <b>[11]</b>
                                         XUE Y S, VAN CUTSEM T, PAVELLA M.A simple direct method for fast transient stability assessment of large power systems[J].IEEE Transactions on Power Systems, 1988, 3 (2) :400-412.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" XUE Y S, PAVELLA M.Critical-cluster identification in transient stability studies[J].IEE Proceedings of Generation, Transmission and Distribution, 1993, 140 (6) :481-489." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Critical-cluster identification in transient stability studies [of power systems]">
                                        <b>[12]</b>
                                         XUE Y S, PAVELLA M.Critical-cluster identification in transient stability studies[J].IEE Proceedings of Generation, Transmission and Distribution, 1993, 140 (6) :481-489.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=MTc0NTQvZ1VnPT1JU0hUZXJlNUhzL01yNDhxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2R1Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821003&amp;v=MjMwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpJU0hUZXJHNEg5bk9ybzlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 朱川江, 薛禹胜.关于孤立稳定域的一个实例[J].电力系统自动化, 1997, 21 (2) :27-31.ZHU Chuanjiang, XUE Yusheng.Study on the phenomenon of isolated stability domain in transient stability assessment[J].Automation of Electric Power Systems, 1997, 21 (2) :27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT702.006&amp;v=MDI0NTJGeS9nVWc9PUlTSFRlclM0SE0vTXI0a3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         朱川江, 薛禹胜.关于孤立稳定域的一个实例[J].电力系统自动化, 1997, 21 (2) :27-31.ZHU Chuanjiang, XUE Yusheng.Study on the phenomenon of isolated stability domain in transient stability assessment[J].Automation of Electric Power Systems, 1997, 21 (2) :27-31.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" ANDERSON P M, FOUAD A A.Power system control and stability[M].Ames, USA:The Iowa State University Press, 1977." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Control and Stability">
                                        <b>[16]</b>
                                         ANDERSON P M, FOUAD A A.Power system control and stability[M].Ames, USA:The Iowa State University Press, 1977.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(16),94-104 DOI:10.7500/AEPS20190615001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">主导互补群的群内非同调性影响稳定裕度的途径</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E9%9B%AA%E7%90%BC&amp;code=32300587&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱雪琼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21999456&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%A4%A9%E7%BD%A1&amp;code=29939850&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄天罡</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>数值积分技术可以定性地分析电力系统的模型及扰动场景 (统称为参量) 对稳定性的影响, 但既难以量化其影响程度, 又无法揭示相应的机理。扩展等面积准则 (EEAC) 通过在高维空间中对仿真轨迹的模式解耦, 及对时变单机映象系统能量演变的分析, 可以量化对应案例的稳定性。在以映象转子角为横轴、以映象功率为纵轴的平面上, 可以用适当的面积来量化映象系统的稳定裕度, 进而揭示群内非同调性影响稳定裕度的途径及机理。据此, 文中从能量的视角出发, 揭示了能域中的稳定裕度及其各组分与时域中的群内非同调性之间的相关性, 并通过仿真算例分别显示了群内分离型及相趋型的非同调对稳定裕度影响的复杂性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A9%E5%B1%95%E7%AD%89%E9%9D%A2%E7%A7%AF%E5%87%86%E5%88%99%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扩展等面积准则 (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态稳定;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E8%A3%95%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定裕度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E6%80%A7%E7%9A%84%E6%9C%BA%E7%90%86%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定性的机理分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BE%A4%E5%86%85%E7%9A%84%E9%9D%9E%E5%90%8C%E8%B0%83%E7%A8%8B%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">群内的非同调程度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    朱雪琼 (1990—) , 男, 博士研究生, 主要研究方向:电力系统安全稳定分析与控制。E-mail:zhuxueqiong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    黄天罡 (1988—) , 男, 博士, 工程师, 主要研究方向:电力系统安全稳定分析与控制。E-mail:huangtiangang@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-06-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“能源转型中电网主动支撑研究的理论准备” (5100-201940398A-0-0-00);</span>
                    </p>
            </div>
                    <h1><b>Approach of Non-coherence Within Dominant Complementary-cluster Affecting Stability Margin</b></h1>
                    <h2>
                    <span>ZHU Xueqiong</span>
                    <span>XUE Yusheng</span>
                    <span>HUANG Tiangang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The influence of the model and the disturbance scene (collectively termed as parameters) of the power system on the stability can be qualitatively analyzed based on numerical integration technique. However, its influence is difficult to be quantified and the corresponding mechanism is hard to be revealed. The extended equal area criterion (EEAC) quantifies the stability of the corresponding case by decoupling the simulated trajectories in high-dimension space and analyzing the energy evolution of the time-varying one-machine infinite-bus (OMIB) image system. On the plane with the image rotor angle as the horizontal axis and the image power as the vertical axis, the stability margin of the image system can be quantified with the appropriate area. And then the approach and mechanism of the non-coherence within the cluster induced stability margin can be revealed. Based on this, the paper reveals the correlations between stability margin and its components in the energy domain and the non-coherence within the cluster in the time domain from the perspective of energy. The simulation results indicate the complexities of the influence of power angle divergence or approaching non-coherence within the cluster on the stability margin.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extended%20equal%20area%20criterion%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extended equal area criterion (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stability%20margin&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stability margin;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mechanism%20analysis%20of%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mechanism analysis of stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=degree%20of%20non-coherence%20within%20cluster&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">degree of non-coherence within cluster;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-06-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No. 5100-201940398 A-0-0-00);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">同调性是指多个发电机转子角的时间响应曲线之间的差值在不同时间断面上保持不变的特性<citation id="105" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。理论上, 只有严格符合上述动态特性的发电机子集才被称为同调机群<citation id="106" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 但在实际工程中则将转角差的变化在指定时段内小于设定阈值<citation id="107" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>的那些发电机称为同调<citation id="109" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。随着电网互联范围的扩大及大规模可再生能源发电的入网, 不论是领前 (<i>S</i>) 群还是余下 (<i>A</i>) 群, 多群特征都可能造成复杂的失稳现象<citation id="108" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。虽然扩展等面积准则 (EEAC) 普适于任何复杂动态, 但进一步利用EEAC研究群内机组的非同调性影响暂态稳定性的具体途径, 对于揭示复杂失稳现象的形成机理具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="36">文献<citation id="110" type="reference">[<a class="sup">7</a>]</citation>认为送端机群的非同调性通过改变联络线有功功率来影响暂态稳定性。EEAC则认为暂态稳定性由互补两群间的振荡能量决定:文献<citation id="111" type="reference">[<a class="sup">8</a>]</citation>研究了<i>S</i>群内非同调性对主导模式暂态稳定性的影响, 但并未区分非同调的不同态势。文献<citation id="112" type="reference">[<a class="sup">9</a>]</citation>将群内非同调分为分离型和相趋型两种形态, 并将其对稳定裕度 (<i>η</i>) 的影响解耦为相继的两部分, 即由群内非同调性影响该群的等值电气输出功率, 以及由等值电气输出功率影响<i>η</i>, 并指出后者具有较清晰的规律, 而前者的规律则并不单纯。文献<citation id="113" type="reference">[<a class="sup">10</a>]</citation>研究了<i>S</i>群的群内分离型非同调及相趋型非同调对控制效果的影响, 但在分析两种非同调性对等值电气输出功率的影响时, 只计及了其对群内自电导上消耗功率的影响, 而忽略了对群际转移电导上消耗功率的影响。上述研究均局限于群内非同调性对映象功率的影响, 而忽略了群内非同调性对能量积累区间的影响。但是, <i>η</i>不但与加速功率有关, 而且与能量的积累区间有关, 故揭示复杂动态行为的机理, 还需要更全面地探讨各群内分离 (或相趋) 型非同调影响<i>η</i>的各种途径。</p>
                </div>
                <div class="p1">
                    <p id="37">本文在量化分离 (及相趋) 型非同调程度的基础上, 将<i>η</i>所反映的暂态能量分解为对应于群内功率及对应于群际功率的两部分;分别构建它们与群内非同调性之间的因果关系, 以代替笼统地分析映象系统等值电气输出功率与群内非同调性之间的因果关系。基于理论推演和算例仿真展示了群内非同调程度与两部分能量之间复杂的因果关系。</p>
                </div>
                <h3 id="38" name="38" class="anchor-tag"><b>1</b> 基于轨迹的暂态稳定性量化分析</h3>
                <h4 class="anchor-tag" id="39" name="39"><b>1.1</b> 轨迹的分段定常映射</h4>
                <div class="p1">
                    <p id="40">EEAC理论<citation id="114" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>基于完整的多机受扰轨迹, 及映象系统时变的聚合模型;通过互补群惯量中心—相对运动 (CCCOI-RM) 变换将多机受扰轨迹逐个时间断面映射到一系列聚合单机平面上。每个映象系统的运动方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="41" class="code-formula">
                        <mathml id="41"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="42">式中:<i>M</i>为等值惯量;<i>δ</i>为映象功角;<i>P</i><sub>m</sub>和<i>P</i><sub>e</sub>分别为等值机械输入功率和等值电气输出功率。在以转子角为横轴、以映象功率为纵轴构成的平面上, 用适当的面积可以严格反映能量的不同子集及映象系统的稳定裕度 (<i>η</i>) , 并根据最小值原则求取原多机系统的<i>η</i>。严格的理论证明和二十多年的工程应用证实了EEAC算法的准确性和强壮性。</p>
                </div>
                <div class="p1">
                    <p id="43">完整的EEAC由静态EEAC (SEEAC) <citation id="115" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、动态EEAC (DEEAC) <citation id="116" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>和集成EEAC (IEEAC) <citation id="117" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>3种算法融合而成。三者分别采用单步泰勒级数、4步泰勒级数、小步长数值积分求取受扰轨迹, 故计算量依次增加<citation id="118" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 但给出的<i>η</i>的精度则依次提高。SEEAC忽略了群内非同调因素;DEEAC在一定程度上计及群内非同调因素的影响;IEEAC则在每个积分步长中都按实际轨迹的非同调因素更新映象系统的参数<citation id="119" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">图1给出了失稳轨迹等值<i>P</i> (<i>δ</i>) 曲线的示意图, 其中, <i>δ</i><sub>0</sub>, <i>δ</i><sub>τ</sub>和<i>δ</i><sub>d</sub>分别表示该等值单机映象系统的功角初值、故障清除时刻的功角和动态鞍点 (DSP) 处的功角。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 等值P-δ曲线示意图" src="Detail/GetImg?filename=images/DLXT201916012_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 等值<i>P</i>-<i>δ</i>曲线示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of equivalent <i>P</i>-<i>δ</i> curve</b></p>

                </div>
                <div class="p1">
                    <p id="46">在某积分步[<i>δ</i><sub><i>j</i>-1</sub>, <i>δ</i><sub><i>j</i></sub>]内, 动能的变化Δ<i>E</i><sub>k<i>j</i></sub>如式 (2) 所示:</p>
                </div>
                <div class="p1">
                    <p id="47" class="code-formula">
                        <mathml id="47"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="48">正值 (或负值) 反映在该积分步内, 映象系统的动能增加 (或减少) 量。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49"><b>1.2</b> 裕度的全局量化表征</h4>
                <div class="p1">
                    <p id="50">EEAC将主导映象系统在DSP处的动能<i>E</i><sub>k</sub>定义为失稳轨迹的稳定裕度<citation id="120" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。后者既可按映象系统在其DSP处的角速度<i>ω</i><sub>d</sub>直接求取, 也可通过累加各个积分步中的动能变化量求取:</p>
                </div>
                <div class="p1">
                    <p id="51" class="code-formula">
                        <mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mtext>Δ</mtext></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mi>j</mi></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="52">无论系统的动态过程如何复杂, 其稳定性的量化任务都可分解为计算各摆次的稳定裕度, 进一步又可分解为计算各积分步内的能量变化, 以“分段量化, 全局聚合”的方式来计算原多机系统的稳定裕度。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 群内非同调的不同态势及其量化</h3>
                <div class="p1">
                    <p id="54">研究时段越长, 互补群各群内的轨迹就越难以保持理想同调, 特别是强时变的电力系统更是如此。无论各机的受扰轨迹如何复杂, 都可被分解为若干段具有相趋或分离态势的受扰轨迹的组合。本文以<i>S</i>群的两种非同调性为例讨论其对稳定性的影响, <i>A</i>群的群内非同调性对稳定性的影响与之相反<citation id="121" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">设<i>S</i>群内的两台发电机<i>i</i>和<i>k</i>, 在时段<i>t</i>∈[<i>t</i><sub>a</sub>, <i>t</i><sub>b</sub>]内的相对偏移角<i>ξ</i><sub><i>ik</i></sub>满足|<i>ξ</i><sub><i>ik</i></sub> (<i>t</i>+1) |&lt;|<i>ξ</i><sub><i>ik</i></sub> (<i>t</i>) |, 则称两机组在该时段内为相趋型非同调 (如图2 (a) 所示的案例) ;若|<i>ξ</i><sub><i>ik</i></sub> (<i>t</i>+1) |&gt;|<i>ξ</i><sub><i>ik</i></sub> (<i>t</i>) |, 则称两机组在该时段内为分离型非同调<citation id="122" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation> (如图2 (b) 所示的案例) 。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 两种非同调态势的摇摆曲线示意图" src="Detail/GetImg?filename=images/DLXT201916012_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 两种非同调态势的摇摆曲线示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of swing curves with two different non-coherent situations</b></p>

                </div>
                <div class="p1">
                    <p id="57"><i>δ</i><sub><i>i</i></sub>′ (或<i>δ</i><sub><i>k</i></sub>′) 表示假定机组<i>i</i> (或机组<i>k</i>) 与该群惯量中心 (转子角为<i>δ</i><sub>s</sub>) 保持理想同调时的摇摆曲线。对于某指定时段, 可以用单位时段内机组<i>i</i>及机组<i>k</i>实际受扰轨迹和两者与该群惯量中心保持理想同调的假定轨迹在<i>δ</i>-<i>t</i>平面中所围面积之和, 来标志该群非同调程度。即将时段[<i>t</i><sub>0</sub>, <i>t</i><sub>DSP</sub>]内的群内非同调程度指标<i>μ</i><sub><i>i</i>, <i>k</i></sub>定义为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false">[</mo></mrow></mstyle><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>d</mtext><mi>t</mi></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>t</i><sub>0</sub>为初始时刻;<i>t</i><sub>DSP</sub>为等值单机映象系统到达DSP的时刻;<i>δ</i><sub><i>i</i></sub> (<i>t</i>) 和<i>δ</i><sub><i>k</i></sub> (<i>t</i>) 分别为机组<i>i</i>和<i>k</i>在<i>t</i>时刻的功角。<i>μ</i><sub><i>i</i>, <i>k</i></sub>大于0为相趋型非同调, 且其值越正, 相趋程度越强;<i>μ</i><sub><i>i</i>, <i>k</i></sub>小于0为分离型非同调, 且其值越负, 分离程度越强。显然, 若两机组同调, 则指标<i>μ</i><sub><i>i</i>, <i>k</i></sub>等于0。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>3</b> 群内非同调对暂态稳定性的影响</h3>
                <div class="p1">
                    <p id="61">主导映象若为理想的哈密顿系统, SEEAC就可以解析地反映系统参数对系统稳定性的影响机理。而使主导映象成为非哈密顿系统的主要因素是互补群的群内非同调态势, 也即多机系统受扰轨迹中的“多群态势”。</p>
                </div>
                <div class="p1">
                    <p id="62">分析受扰系统的参数影响系统稳定性的机理时, 可将其解耦为参数对群内非同调性的影响, 及群内非同调性对系统稳定性的影响两部分。由于EEAC是从受扰轨迹中提取稳定性知识的理论, 显然无法解释数值积分技术在按数学模型求取受扰轨迹的过程中所掩盖的机理, 但有可能从受扰轨迹的态势中挖掘出群内非同调性影响系统稳定性的某些机理。</p>
                </div>
                <div class="p1">
                    <p id="63">主导映象的不平衡功率函数<i>P</i><sub>ub</sub> (<i>δ</i>) 在对应的<i>P</i>-<i>δ</i>平面上沿<i>δ</i>轴积分所得面积具有暂态能量的物理含义, 进而严格定义了系统的稳定裕度。据此, 文献<citation id="123" type="reference">[<a class="sup">9</a>]</citation>将群内非同调性对映象系统稳定性的影响分为两个方面:一是群内非同调性对映象系统不平衡功率<i>P</i><sub>ub</sub> (<i>δ</i>) 的影响, 称之为<i>P</i>轴效应;二是<i>P</i><sub>ub</sub> (<i>δ</i>) 沿<i>δ</i>轴积分的区间, 称之为<i>δ</i>轴效应。</p>
                </div>
                <div class="p1">
                    <p id="64"><i>P</i><sub>ub</sub> (<i>δ</i>) 又可分为与在群内等值自电导上消耗的功率相关的<i>P</i><sub>ub, 1</sub> (<i>δ</i>) 和在互补群群际转移电导上消耗的功率相关的<i>P</i><sub>ub, 2</sub> (<i>δ</i>) 两部分。若机组采用经典二阶模型, 负荷为恒阻抗模型, 且不计及包括调速器、励磁器在内的控制环节, 当群内非同调性变化时, <i>P</i><sub>ub, 1</sub> (<i>δ</i>) 随之呈单调变化趋势, 但<i>P</i><sub>ub, 2</sub> (<i>δ</i>) 随之变化的趋势并不单调, 且可能较为复杂, 故<i>P</i><sub>ub</sub> (<i>δ</i>) 随群内非同调性不具有简明的变化规律;而一旦研究系统计及了包括发电机高阶模型、动态负荷在内的复杂因素, 当群内非同调性变化时, <i>P</i><sub>ub, 1</sub> (<i>δ</i>) 及<i>P</i><sub>ub, 2</sub> (<i>δ</i>) 随之变化的趋势可能均较为复杂, 故<i>P</i><sub>ub</sub> (<i>δ</i>) 随群内非同调性不具有简明的变化规律<citation id="124" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="65">本文在量化分离 (或相趋) 型非同调程度的基础上, 将<i>η</i>解耦为群内功率和群际功率所对应的两部分能量。通过构建群内非同调程度与两部分能量之间的因果关系, 研究群内非同调程度与<i>η</i>之间的对应关系。</p>
                </div>
                <div class="p1">
                    <p id="66">系统中任意发电机<i>i</i>的电气输出功率<i>P</i><sub>e<i>i</i></sub>由对应于群内自电导上的功率<i>P</i><sub>c<i>i</i></sub>及对应于群际转移电导上的功率<i>P</i><sub>f<i>i</i></sub>组成, 均随时间而变:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>i</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>i</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>S</mi><mo>, </mo><mi>k</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>A</mi></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>i</i>, <i>k</i>, <i>j</i>为机组编号;<i>E</i><sub><i>i</i></sub>为直轴暂态电抗后的电压;<i>Y</i><sub><i>ij</i></sub>和<i>θ</i><sub><i>ij</i></sub>分别为收缩到发电机内部节点的导纳阵第<i>i</i>行<i>j</i>列元素的模值及幅角。</p>
                </div>
                <div class="p1">
                    <p id="69">失稳轨迹的<i>η</i>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mtext>d</mtext><mi>δ</mi></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>P</i><sub>c</sub>和<i>P</i><sub>f</sub>分别为各机组的<i>P</i><sub>c<i>i</i></sub>和<i>P</i><sub>f<i>i</i></sub>通过CCCOI-RM变换等值到单机映象系统中的功率;<i>A</i><sub>inc</sub>为映象系统的动能增加面积;<i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>分别表示群内功率及群际功率所对应的能量。</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>τ</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mtext>d</mtext><mi>δ</mi></mrow><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">文献<citation id="125" type="reference">[<a class="sup">9</a>]</citation>指出, 当机组采用经典二阶模型时, <i>S</i>群机组相趋程度增强会增大<i>P</i><sub>c</sub>, <i>S</i>群机组分离程度增强会减小<i>P</i><sub>c</sub>, 但<i>P</i><sub>f</sub>的变化则均难以确定;<i>A</i>群机组非同调程度的变化对<i>P</i><sub>c</sub>及<i>P</i><sub>f</sub>的影响与<i>S</i>群中相反;当研究系统计及复杂因素时, 群内机组非同调程度的变化所产生的<i>P</i><sub>c</sub>及<i>P</i><sub>f</sub>的变化也难以确定。<i>P</i><sub>c</sub>及<i>P</i><sub>f</sub>两者的变化共同决定能量积累区间[<i>δ</i><sub>0</sub>, <i>δ</i><sub>d</sub>]的变化。</p>
                </div>
                <div class="p1">
                    <p id="74">下面以功角首摆正向失稳为例, 分开讨论在动能增加及动能减少两个阶段中, <i>P</i><sub>c</sub>及<i>P</i><sub>f</sub>的变化对[<i>δ</i><sub>0</sub>, <i>δ</i><sub>d</sub>], <i>A</i><sub>inc</sub>, <i>E</i><sub>1</sub>, <i>E</i><sub>2</sub>, <i>η</i>的影响。动能增加阶段, (<i>P</i><sub>c</sub>+<i>P</i><sub>f</sub>) &lt;<i>P</i><sub>m</sub>, <i>A</i><sub>inc</sub>为正值;动能减少阶段, (<i>P</i><sub>c</sub>+<i>P</i><sub>f</sub>) &gt;<i>P</i><sub>m</sub>。注意, 群内非同调程度变化并不改变<i>P</i><sub>m</sub>。详细分析的结果汇总于表1。</p>
                </div>
                <div class="area_img" id="75">
                    <p class="img_tit"><b>表1 <i>P</i></b><sub><b>c</b></sub><b>和<i>P</i></b><sub><b>f</b></sub><b>的变化对各参数的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Influence of variation of <i>P</i></b><sub><b>c</b></sub><b>and <i>P</i></b><sub><b>f</b></sub><b>on other parameters</b></p>
                    <p class="img_note"></p>
                    <table id="75" border="1"><tr><td rowspan="2"><br />研究阶段</td><td rowspan="2">情形</td><td rowspan="2">自变量<br />变化情况</td><td colspan="7"><br />应变量变化情况</td></tr><tr><td><br /><i>δ</i><sub>0</sub></td><td><i>δ</i><sub>τ</sub></td><td><i>δ</i><sub>d</sub></td><td><i>A</i><sub>inc</sub></td><td><i>E</i><sub>1</sub></td><td><i>E</i><sub>2</sub></td><td><i>η</i></td></tr><tr><td rowspan="12"><br />动能增加阶段, <br /> (<i>P</i><sub>c</sub>+<i>P</i><sub>f</sub>) &lt;<i>P</i><sub>m</sub></td><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &lt;0, <br /><i>P</i><sub>f</sub>&gt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>不确定</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>不确定</td><td>减小</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>减小</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>增大</td><td>减小</td><td>不确定</td></tr><tr><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &gt;0, <br /><i>P</i><sub>f</sub>&lt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>增大</td><td>减小</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>减小</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>增大</td><td>不确定</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>减小</td><td>不确定</td><td>不确定</td></tr><tr><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &lt;0, <br /><i>P</i><sub>f</sub>&lt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>不确定</td><td>减小</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>不确定</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>减小</td><td>不确定</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>增大</td><td>不确定</td><td>不确定</td></tr><tr><td rowspan="12"><br />动能减少阶段, <br /> (<i>P</i><sub>c</sub>+<i>P</i><sub>f</sub>) &gt;<i>P</i><sub>m</sub></td><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &lt;0, <br /><i>P</i><sub>f</sub>&gt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>不确定</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>不确定</td><td>减小</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>减小</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>增大</td><td>减小</td><td>不确定</td></tr><tr><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &gt;0, <br /><i>P</i><sub>f</sub>&lt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>减小</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>增大</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>不确定</td><td>不确定</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>不确定</td><td>不确定</td></tr><tr><td rowspan="4"><br /> (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &gt;0, <br /><i>P</i><sub>f</sub>&gt;0</td><td><br /><i>P</i><sub>c</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>增大</td><td>增大</td></tr><tr><td><br /><i>P</i><sub>c</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>减小</td><td>减小</td></tr><tr><td><br /><i>P</i><sub>f</sub>增大</td><td>不变</td><td>不变</td><td>增大</td><td>不变</td><td>增大</td><td>增大</td><td>增大</td></tr><tr><td><br /><i>P</i><sub>f</sub>减小</td><td>不变</td><td>不变</td><td>减小</td><td>不变</td><td>减小</td><td>减小</td><td>减小</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="76">由表1可知, 仅当动能减少阶段中 (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) &gt;0且<i>P</i><sub>f</sub>&gt;0时, <i>P</i><sub>c</sub>或<i>P</i><sub>f</sub>单一变化对<i>η</i>的影响才能定性地确定。事实上, <i>η</i>的最终变化是由动能增加及动能减少两阶段中参数的影响来共同决定, 故<i>η</i>的变化与非同调程度间的关系非常复杂。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="78">本节通过仿真, 研究群内非同调程度变化时, <i>E</i><sub>1</sub>, <i>E</i><sub>2</sub>及<i>η</i>随之变化的情形。</p>
                </div>
                <div class="p1">
                    <p id="79">以文献<citation id="126" type="reference">[<a class="sup">16</a>]</citation>采用的3机9节点系统为基础, 通过调整各机组出力<i>P</i><sub>m<i>i</i></sub>及惯量<i>M</i><sub><i>i</i></sub> (<i>i</i>为机组编号) , 并改变故障场景, 使同群内机组的受扰轨迹呈不同的非同调态势。所做的改动还包括:电压等级调整为100 kV, 各发电机均采用3阶模型, 基准容量调整为100 MVA。发电机的详细数据见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>4.1</b> 相趋程度对稳定裕度及能量的影响</h4>
                <div class="p1">
                    <p id="81">调整机组出力及惯量, 使得<i>P</i><sub>m2</sub>=100 MW, <i>P</i><sub>m3</sub>=140 MW, <i>M</i><sub>2</sub>=6.70 s, <i>M</i><sub>3</sub>=7.30 s。</p>
                </div>
                <div class="p1">
                    <p id="82">故障场景1:线路7-8首端三相短路故障持续0.28 s后自动消失。相趋型非同调的机组2及3首摆失稳 (见附录B图B1) 。</p>
                </div>
                <div class="p1">
                    <p id="83">在保持<i>S</i>群惯量和为14.00 s的前提下, 改变机组2及3的惯量分配, 以改变<i>S</i>群内的相趋程度 (<i>μ</i><sub>2, 3</sub>) 。<i>μ</i><sub>2, 3</sub>与惯量之间的对应关系见附录B表B1, <i>η</i>随<i>μ</i><sub>2, 3</sub>的变化如图3所示, <i>E</i><sub>1</sub>及<i>E</i><sub>2</sub>随<i>μ</i><sub>2, 3</sub>的变化如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="84">随着<i>S</i>群机组相趋程度的增强 (<i>μ</i><sub>2, 3</sub>增大) , <i>η</i>先增后减, <i>E</i><sub>1</sub>及<i>E</i><sub>2</sub>均非单调变化。当<i>E</i><sub>1</sub>及<i>E</i><sub>2</sub>同时减小时, <i>η</i>也减小;当<i>E</i><sub>1</sub>及<i>E</i><sub>2</sub>的变化趋势相反时, <i>η</i>的变化不再确定。</p>
                </div>
                <div class="p1">
                    <p id="85">当<i>μ</i><sub>2, 3</sub>由6.0增加到6.5时, <i>E</i><sub>1</sub>减小, <i>E</i><sub>2</sub>增大;当<i>μ</i><sub>2, 3</sub>由6.5增加到7.1时, <i>E</i><sub>1</sub>增大, <i>E</i><sub>2</sub>减小。下面将结合等值<i>P</i>-<i>δ</i>, (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) -<i>δ</i>, <i>P</i><sub>f</sub>-<i>δ</i>曲线来详细分析<i>E</i><sub>1</sub>及<i>E</i><sub>2</sub>具有不确定性变化的根源, 曲线对比详见附录B图B2至图B4。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 相趋型非同调态势下η随μ2, 3的变化曲线" src="Detail/GetImg?filename=images/DLXT201916012_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 相趋型非同调态势下<i>η</i>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Variation of <i>η</i> with</b><i>μ</i><sub><b>2, 3</b></sub><b>with non-coherent situation of power angle approaching</b></p>

                </div>
                <div class="area_img" id="87">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 相趋型非同调态势下E1, E2随μ2, 3的变化曲线" src="Detail/GetImg?filename=images/DLXT201916012_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 相趋型非同调态势下<i>E</i></b><sub><b>1</b></sub>, <b><i>E</i></b><sub><b>2</b></sub><b>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Variation of <i>E</i></b><sub><b>1</b></sub><b>and <i>E</i></b><sub><b>2</b></sub><b>with</b><i>μ</i><sub><b>2, 3</b></sub><b>with non-coherent situation of power angle approaching</b></p>

                </div>
                <div class="p1">
                    <p id="88">由附录B图B2可见, 随着<i>μ</i><sub>2, 3</sub>增大, 故障期间的<i>P</i><sub>e</sub>先减小后增大, 故障清除后的<i>P</i><sub>e</sub>先增大后减小;能量积累区间[<i>δ</i><sub>0</sub>, <i>δ</i><sub>d</sub>]中3个典型断面处的功角<i>δ</i><sub>0</sub>, <i>δ</i><sub>τ</sub>均增大, <i>δ</i><sub>d</sub>减小, 其中, <i>δ</i><sub>0</sub>的增大是由群内机组惯量分配引起的。由式 (8) 可知, <i>A</i><sub>inc</sub>的变化具有不确定性。</p>
                </div>
                <div class="p1">
                    <p id="89">由附录B图B3、图B4可知, 随着<i>μ</i><sub>2, 3</sub>的增大, 故障期间的 (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) 减小, 故障清除后的 (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) 增大;故障期间的<i>P</i><sub>f</sub>先减小后增大, 故障清除后的<i>P</i><sub>f</sub>变化较复杂。由式 (8) 可知, <i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>的变化具有不确定性。</p>
                </div>
                <div class="p1">
                    <p id="90">根据算例仿真的结果, (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) , <i>P</i><sub>f</sub>, <i>δ</i><sub>0</sub>, <i>δ</i><sub>τ</sub>, <i>δ</i><sub>d</sub>变化的综合效果如下:当<i>μ</i><sub>2, 3</sub>由6.0增加到6.5时, <i>E</i><sub>1</sub>减小、<i>E</i><sub>2</sub>增大;当<i>μ</i><sub>2, 3</sub>由6.5增加到7.1时, <i>E</i><sub>1</sub>增大、<i>E</i><sub>2</sub>减小。详细结果见附录B表B2。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>4.2</b> 分离程度对稳定裕度及能量的影响</h4>
                <div class="p1">
                    <p id="92">调整机组出力及惯量, 使得<i>P</i><sub>m2</sub>=158 MW, <i>P</i><sub>m3</sub>=90 MW, <i>M</i><sub>2</sub>=13.00 s, <i>M</i><sub>3</sub>=5.00 s。</p>
                </div>
                <div class="p1">
                    <p id="93">故障场景2:线路7-8首端三相短路故障持续0.24 s后自动消失。分离型非同调的机组2及3首摆失稳 (见附录B图B5) 。</p>
                </div>
                <div class="p1">
                    <p id="94">保持<i>S</i>群机组惯量和为18.00 s的前提下, 改变机组2及3的惯量分配, 以改变<i>S</i>群内的分离程度 (<i>μ</i><sub>2, 3</sub>) 。<i>μ</i><sub>2, 3</sub>与惯量之间的对应关系见附录B表B3, <i>η</i>随<i>μ</i><sub>2, 3</sub>的变化如图5所示, <i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>随<i>μ</i><sub>2, 3</sub>的变化如图6所示。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 分离型非同调态势下η随μ2, 3的变化曲线" src="Detail/GetImg?filename=images/DLXT201916012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 分离型非同调态势下<i>η</i>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Variation of <i>η</i> with</b><i>μ</i><sub><b>2, 3</b></sub><b>with non-coherent situation of power angle divergence</b></p>

                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 分离型非同调态势下E1, E2随μ2, 3的变化曲线" src="Detail/GetImg?filename=images/DLXT201916012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 分离型非同调态势下<i>E</i></b><sub><b>1</b></sub>, <b><i>E</i></b><sub><b>2</b></sub><b>随</b><i>μ</i><sub><b>2, 3</b></sub><b>的变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Variation of <i>E</i></b><sub><b>1</b></sub><b>and <i>E</i></b><sub><b>2</b></sub><b>with</b><i>μ</i><sub><b>2, 3</b></sub><b>with non-coherent situation of power angle divergence</b></p>

                </div>
                <div class="p1">
                    <p id="97">随着<i>S</i>群机组分离程度的增强 (<i>μ</i><sub>2, 3</sub>减小) , <i>η</i>单调减小, <i>E</i><sub>1</sub>非单调变化, <i>E</i><sub>2</sub>单调减小。随着<i>μ</i><sub>2, 3</sub>减小:当<i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>同时减小时, <i>η</i>也将减小;当<i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>的变化趋势相反时, <i>E</i><sub>2</sub>的变化占主导, 故<i>η</i>的变化与<i>E</i><sub>2</sub>的变化一致。</p>
                </div>
                <div class="p1">
                    <p id="98">当<i>μ</i><sub>2, 3</sub>从-8.8减小到-9.8时, <i>E</i><sub>1</sub>减小、<i>E</i><sub>2</sub>减小;当<i>μ</i><sub>2, 3</sub>从-9.8减小到-10.5时, <i>E</i><sub>1</sub>增大、<i>E</i><sub>2</sub>减小。下文将结合等值<i>P</i>-<i>δ</i>, (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) -<i>δ</i>, <i>P</i><sub>f</sub>-<i>δ</i>曲线来说明<i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>的变化本质上具有不确定性, 曲线对比详见附录B图B6至图B8。</p>
                </div>
                <div class="p1">
                    <p id="99">由附录B图B6可知, 随着<i>μ</i><sub>2, 3</sub>减小, <i>P</i><sub>e</sub>减小;能量积累区间[<i>δ</i><sub>0</sub>, <i>δ</i><sub>d</sub>]中3个典型断面处的功角<i>δ</i><sub>0</sub>, <i>δ</i><sub>d</sub>均减小, <i>δ</i><sub>τ</sub>增大, 其中, <i>δ</i><sub>0</sub>的减小是由群内机组惯量分配引起的。由式 (8) 可知, 随着<i>μ</i><sub>2, 3</sub>减小, <i>A</i><sub>inc</sub>逐渐增大。</p>
                </div>
                <div class="p1">
                    <p id="100">由附录B图B7、图B8可知, 当<i>μ</i><sub>2, 3</sub>从-8.8减小到-9.8、从-9.8减小到-10.5时, (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) 减小, 故障期间的<i>P</i><sub>f</sub>先减小后增大, 故障清除后的<i>P</i><sub>f</sub>减小。由式 (8) 可知, <i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>的变化具有不确定性。</p>
                </div>
                <div class="p1">
                    <p id="101">根据算例仿真的结果, (<i>P</i><sub>c</sub>-<i>P</i><sub>m</sub>) , <i>P</i><sub>f</sub>, <i>δ</i><sub>0</sub>, <i>δ</i><sub>τ</sub>, <i>δ</i><sub>d</sub>变化的综合效果如下:当<i>μ</i><sub>2, 3</sub>从-8.8减小到-9.8时, <i>E</i><sub>1</sub>减小、<i>E</i><sub>2</sub>减小;当<i>μ</i><sub>2, 3</sub>从-9.8减小到-10.5时, <i>E</i><sub>1</sub>增大、<i>E</i><sub>2</sub>减小。详细结果见附录B表B4。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="103">本文从能量的视角出发, 揭示了时域中的群内非同调性与能域中的稳定裕度各组成分量间的相关性。对群内分离型或相趋型非同调算例的研究发现:群内相趋的动态, 既可能有利于首摆稳定性, 也可能不利于首摆稳定性。这样的复杂关系是因为群内机组的分离或相趋将同时改变群内功率和群际功率所对应的两部分能量, 继而影响<i>η</i>, 而两种途径的影响都可能非单调变化。因此, 在进行暂态稳定分析时, 必须全面计及参数变化所产生的<i>P</i>轴和<i>δ</i>轴效应的综合效果。</p>
                </div>
                <div class="p1">
                    <p id="104">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag">附录A</h3>
                <div class="area_img" id="128">
                                            <p class="img_tit">
                                                表A1发电机数据
                                                    <br />
                                                Table A1 Generator data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1发电机数据" src="Detail/GetImg?filename=images/DLXT201916012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="129" name="129" class="anchor-tag">附录B</h3>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1相趋型非同调摇摆曲线" src="Detail/GetImg?filename=images/DLXT201916012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1相趋型非同调摇摆曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Swing curves under power angle approaching non-coherent situation</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2相趋型非同调态势下μ2, 3变化对P-δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2相趋型非同调态势下μ<sub>2, 3</sub>变化对P-δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Effect of μ<sub>2, 3</sub> changes on P-δcurve under power angle approaching non-coherent situation</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3相趋型非同调态势下μ2, 3变化对 (Pc-Pm) -δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3相趋型非同调态势下μ<sub>2, 3</sub>变化对 (P<sub>c</sub>-P<sub>m</sub>) -δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Effect of μ<sub>2, 3</sub> changes on (P<sub>c</sub>-P<sub>m</sub>) -δcurve under power angle approaching non-coherent situation</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4相趋型非同调态势下μ2, 3变化对Pf-δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4相趋型非同调态势下μ<sub>2, 3</sub>变化对P<sub>f</sub>-δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Effect ofμ<sub>2, 3</sub> changes on P<sub>f</sub>-δcurve under power angle approaching non-coherent situation</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5分离型非同调摇摆曲线" src="Detail/GetImg?filename=images/DLXT201916012_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5分离型非同调摇摆曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Swing curves under power angle divergence non-coherent situation</p>

                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6分离型非同调态势下μ2, 3变化对P-δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6分离型非同调态势下μ<sub>2, 3</sub>变化对P-δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Effect ofμ<sub>2, 3 </sub>changes on P-δcurve under power angle divergence non-coherent situation</p>

                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7分离型非同调态势下μ2, 3变化对 (Pc-Pm) -δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7分离型非同调态势下μ<sub>2, 3</sub>变化对 (P<sub>c</sub>-P<sub>m</sub>) -δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Effect of μ<sub>2, 3</sub> changes on (P<sub>c</sub>-P<sub>m</sub>) -δcurve under power angle divergence non-coherent situation</p>

                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8分离型非同调态势下μ2, 3变化对Pf-δ曲线的影响" src="Detail/GetImg?filename=images/DLXT201916012_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8分离型非同调态势下μ<sub>2, 3</sub>变化对P<sub>f</sub>-δ曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Effect of μ<sub>2, 3</sub> changes on P<sub>f</sub>-δ curve under power angle divergence non-coherent situation</p>

                </div>
                <div class="area_img" id="138">
                                            <p class="img_tit">
                                                表B1相趋型非同调态势下μ<sub>2, 3</sub>随惯量的变化
                                                    <br />
                                                Table B1 Variation ofμ<sub>2, 3</sub> with inertia under power angle approaching non-coherent situation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1相趋型非同调态势下μ2, 3随惯量的变化" src="Detail/GetImg?filename=images/DLXT201916012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_13801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1相趋型非同调态势下μ2, 3随惯量的变化" src="Detail/GetImg?filename=images/DLXT201916012_13801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="139">
                                            <p class="img_tit">
                                                表B2相趋型非同调仿真结果
                                                    <br />
                                                Table B2 Simulation results of power angle approaching non-coherent
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2相趋型非同调仿真结果" src="Detail/GetImg?filename=images/DLXT201916012_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="141">
                                            <p class="img_tit">
                                                表B3分离型非同调态势下μ<sub>2, 3</sub>随惯量的变化
                                                    <br />
                                                Table B3 Variation ofμ<sub>2, 3</sub> with inertia under power angle divergence non-coherent situation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3分离型非同调态势下μ2, 3随惯量的变化" src="Detail/GetImg?filename=images/DLXT201916012_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="142">
                                            <p class="img_tit">
                                                表B4分离型非同调仿真结果
                                                    <br />
                                                Table B4 Simulation results of power angle divergence non-coherent
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201916012_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201916012_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201916012_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4分离型非同调仿真结果" src="Detail/GetImg?filename=images/DLXT201916012_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200419005&amp;v=MjU4MDZHNEh0WE5wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许剑冰, 薛禹胜, 张启平, 等.基于系统同调性的PMU最优布点[J].电力系统自动化, 2004, 28 (19) :22-26.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.Coherency based optimal placement of PMU with stability observability[J].Automation of Electric Power Systems, 2004, 28 (19) :22-26.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200514020&amp;v=MDc2ODFTSFRlckc0SHRUTnE0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许剑冰, 薛禹胜, 张启平, 等.电力系统同调动态等值的评述[J].电力系统自动化, 2005, 29 (14) :91-95.XU Jianbing, XUE Yusheng, ZHANG Qiping, et al.A critical review on coherency-based dynamic equivalences[J].Automation of Electric Power Systems, 2005, 29 (14) :91-95.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030003373999&amp;v=MTMyOThadkZ5bm5VNy9JSjFzVlZWMjdHYk83SHRITXJJeENaK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 余贻鑫, 陈礼义.电力系统的安全性和稳定性[M].北京:科学出版社, 1988.YU Yixin, CHEN Liyi.Security and stability of power system[M].Beijing:Science Press, 1988.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200825016&amp;v=MDE3ODNVUjdxZlp1WnNGeWpsVkxySlB5clBiYkc0SHRuT3FvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 文俊, 刘天琪, 李星源, 等.在线识别同调机群的优化支持向量机算法[J].中国电机工程学报, 2008, 28 (25) :80-85.WEN Jun, LIU Tianqi, LI Xingyuan, et al.On-line identification of coherent generator using optimized LS-SVM[J].Proceedings of the CSEE, 2008, 28 (25) :80-85.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502014&amp;v=MDA3NzlKUHlyUGJiRzRIOVRNclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amxWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 姜涛, 黄河, 贾宏杰, 等.基于投影寻踪最佳方向的同调机群识别方法[J].中国电机工程学报, 2015, 35 (2) :359-367.JIANG Tao, HUANG He, JIA Hongjie, et al.Coherency identification through projection pursuit[J].Proceedings of the CSEE, 2015, 35 (2) :359-367.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401024&amp;v=MjE1ODdmWnVac0Z5amxWTHJKSVRyQmZiRzRIOVhNcm85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 汤涌, 顾卓远.区域电网远端故障引发互联系统稳定破坏现象探究[J].电网技术, 2014, 38 (1) :154-159.TANG Yong, GU Zhuoyuan.A study on effect of fault occurred in remote end of regional power grid on transient stability of interconnected power system[J].Power System Technology, 2014, 38 (1) :154-159.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506007&amp;v=MjQ4NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpQeXJQYmJHNEg5VE1xWTlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 顾卓远, 汤涌, 孙华东, 等.区域电网内弱联机群摆动对互联系统功角稳定性的影响[J].中国电机工程学报, 2015, 35 (6) :1336-1343.GU Zhuoyuan, TANG Yong, SUN Huadong, et al.The effect of the angle swing of weak-connection generator groups in a regional grid to the angle stability of the interconnected power system[J].Proceedings of the CSEE, 2015, 35 (6) :1336-1343.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621010&amp;v=MDEzMjF5bmFlYkc0SDlmT3JvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 崔晓丹, 李兆伟, 方勇杰, 等.群内非同调对主导模式暂态稳定性的影响分析[J].电力系统保护与控制, 2016, 44 (21) :61-70.CUI Xiaodan, LI Zhaowei, FANG Yongjie, et al.Influence analysis of interior non-coherence of leading generator cluster to the transient stability of dominant mode[J].Power System Protection and Control, 2016, 44 (21) :61-70.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDUyMjAzeEU5ZmJ2bktyaWZaZVp2RnlublU3L0lKMXNWVlYyN0diYTdHdFRPcG9wTURPSUdCUk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321003&amp;v=MDk0MTBac0Z5amxWTHJKSVNIVGVyRzRIOUxPcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 任先成, 李威, 薛禹胜, 等.互联电网失稳模式演化现象及其影响因素分析[J].电力系统自动化, 2013, 37 (21) :9-16.REN Xiancheng, LI Wei, XUE Yusheng, et al.Unstable modes evolution and its influencing factors analysis in interconnected power grids[J].Automation of Electric Power Systems, 2013, 37 (21) :9-16.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A simple direct method for fast transient stability assessment of large power systems">

                                <b>[11]</b> XUE Y S, VAN CUTSEM T, PAVELLA M.A simple direct method for fast transient stability assessment of large power systems[J].IEEE Transactions on Power Systems, 1988, 3 (2) :400-412.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Critical-cluster identification in transient stability studies [of power systems]">

                                <b>[12]</b> XUE Y S, PAVELLA M.Critical-cluster identification in transient stability studies[J].IEE Proceedings of Generation, Transmission and Distribution, 1993, 140 (6) :481-489.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=MjcwNTJGeS9nVWc9PUlTSFRlcmU1SHMvTXI0OHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821003&amp;v=MjY3MDFTSFRlckc0SDluT3JvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWpsVkxySkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT702.006&amp;v=MTM4MTdlc01EUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kdUZ5L2dVZz09SVNIVGVyUzRITS9NcjRrcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 朱川江, 薛禹胜.关于孤立稳定域的一个实例[J].电力系统自动化, 1997, 21 (2) :27-31.ZHU Chuanjiang, XUE Yusheng.Study on the phenomenon of isolated stability domain in transient stability assessment[J].Automation of Electric Power Systems, 1997, 21 (2) :27-31.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Control and Stability">

                                <b>[16]</b> ANDERSON P M, FOUAD A A.Power system control and stability[M].Ames, USA:The Iowa State University Press, 1977.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201916012" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916012&amp;v=MzIxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbFZMckpJU0hUZXJHNEg5ak5xWTlFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

