

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136456067287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917001%26RESULT%3d1%26SIGN%3dBg7FCVWsoD8OCTtfwn9Kjz9wj9A%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917001&amp;v=MTI1Mjl1WnNGeW5oVWIzSklTSFRlckc0SDlqTnFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;1&lt;/b&gt; 蜂巢状有源配电网拓扑 "><b>1</b> 蜂巢状有源配电网拓扑</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;1.1&lt;/b&gt; 拓扑结构"><b>1.1</b> 拓扑结构</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;1.2&lt;/b&gt; 与上级电网的联网方式"><b>1.2</b> 与上级电网的联网方式</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;1.3&lt;/b&gt; 派生拓扑结构"><b>1.3</b> 派生拓扑结构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;2&lt;/b&gt; 关键技术 "><b>2</b> 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;2.1&lt;/b&gt; 智能功率/信息交换基站"><b>2.1</b> 智能功率/信息交换基站</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.2&lt;/b&gt; 通信机制"><b>2.2</b> 通信机制</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;2.3&lt;/b&gt; 智能功率/信息交换基站的经济运营"><b>2.3</b> 智能功率/信息交换基站的经济运营</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;2.4&lt;/b&gt; 微网的经济调度"><b>2.4</b> 微网的经济调度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;3&lt;/b&gt; 与现有配电网方案的比较分析 "><b>3</b> 与现有配电网方案的比较分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;3.1&lt;/b&gt; 与国内现有配电网对比"><b>3.1</b> 与国内现有配电网对比</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;3.2&lt;/b&gt; 与新加坡梅花瓣配电网对比"><b>3.2</b> 与新加坡梅花瓣配电网对比</a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;3.3&lt;/b&gt; 与&lt;b&gt;Web of Cell&lt;/b&gt;体系对比"><b>3.3</b> 与<b>Web of Cell</b>体系对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="&lt;b&gt;4&lt;/b&gt; 面临的挑战与展望 "><b>4</b> 面临的挑战与展望</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#188" data-title="1) 经济性问题">1) 经济性问题</a></li>
                                                <li><a href="#192" data-title="2) 对微网的自治能力和智能功率/信息交换基站的自主运作能力要求较高">2) 对微网的自治能力和智能功率/信息交换基站的自主运作能力要求较高</a></li>
                                                <li><a href="#195" data-title="3) 可能存在的潮流环流问题">3) 可能存在的潮流环流问题</a></li>
                                                <li><a href="#197" data-title="4) 继电保护的配置问题">4) 继电保护的配置问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;图1 蜂巢状有源配电网拓扑结构&lt;/b&gt;"><b>图1 蜂巢状有源配电网拓扑结构</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图2 蜂巢状有源配电网与上级电网联网方式&lt;/b&gt;"><b>图2 蜂巢状有源配电网与上级电网联网方式</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 分布式有源配电网拓扑通用架构&lt;/b&gt;"><b>图3 分布式有源配电网拓扑通用架构</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图4 三角形有源配电网拓扑&lt;/b&gt;"><b>图4 三角形有源配电网拓扑</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图5 矩形有源配电网拓扑&lt;/b&gt;"><b>图5 矩形有源配电网拓扑</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;表1 不同拓扑的有源配电网对比&lt;/b&gt;"><b>表1 不同拓扑的有源配电网对比</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图6 蜂巢状有源配电网的派生拓扑&lt;/b&gt;"><b>图6 蜂巢状有源配电网的派生拓扑</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图7 智能功率/信息交换基站结构示意图&lt;/b&gt;"><b>图7 智能功率/信息交换基站结构示意图</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图8 智能功率/信息交换基站S&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;原理简图&lt;/b&gt;"><b>图8 智能功率/信息交换基站S</b><sub><b>1</b></sub><b>原理简图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图9 站间通信示意图&lt;/b&gt;"><b>图9 站间通信示意图</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图10 系统通信示意图&lt;/b&gt;"><b>图10 系统通信示意图</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图11 智能功率/信息交换基站的经济运营&lt;/b&gt;"><b>图11 智能功率/信息交换基站的经济运营</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图12 微网的经济调度&lt;/b&gt;"><b>图12 微网的经济调度</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" D’HULST R, MERINO-FERNANDEZ J, RIKOS E, et al.Voltage and frequency control for future power systems:the ELECTRA IRP proposal[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage and frequency control for future power systems:the ELECTRA IRP proposal">
                                        <b>[1]</b>
                                         D’HULST R, MERINO-FERNANDEZ J, RIKOS E, et al.Voltage and frequency control for future power systems:the ELECTRA IRP proposal[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:6p.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘振亚.中国电力与能源[M].北京:中国电力出版社, 2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press, 2012:58-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MjI1NDlSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N01JbHdVWEZxekdiYTVITkxPcVlsQ1llc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘振亚.中国电力与能源[M].北京:中国电力出版社, 2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press, 2012:58-70.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" MARNAY C, ROBIO F J, SIDDIQUI A S.Shape of the microgrid[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:150-153." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Shape of themicro-grid">
                                        <b>[3]</b>
                                         MARNAY C, ROBIO F J, SIDDIQUI A S.Shape of the microgrid[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:150-153.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" RAMAKUMAR R.Role of distributed generation in reinforcing the critical electric power infrastructure[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:139-139." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Role of distributed generation in reinforcing the critical electric power infrastructure">
                                        <b>[4]</b>
                                         RAMAKUMAR R.Role of distributed generation in reinforcing the critical electric power infrastructure[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:139-139.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 鲁宗相, 王彩霞, 闵勇, 等.微电网研究综述[J].电力系统自动化, 2007, 31 (19) :100-107.LU Zongxiang, WANG Caixia, MIN Yong, et al.Overview on microgrid research[J].Automation of Electric Power Systems, 2007, 31 (19) :100-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200719025&amp;v=MTc0MzdCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUlTSFRlckc0SHRiTnBvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         鲁宗相, 王彩霞, 闵勇, 等.微电网研究综述[J].电力系统自动化, 2007, 31 (19) :100-107.LU Zongxiang, WANG Caixia, MIN Yong, et al.Overview on microgrid research[J].Automation of Electric Power Systems, 2007, 31 (19) :100-107.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SHUAI Z, SHANGLIN M O, WANG J, et al.Droop control method for load share and voltage regulation in high-voltage microgrids[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :76-86." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Droop control method for load share and voltage regulation in high-voltage microgrids">
                                        <b>[6]</b>
                                         SHUAI Z, SHANGLIN M O, WANG J, et al.Droop control method for load share and voltage regulation in high-voltage microgrids[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :76-86.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 梁有伟, 胡志坚, 陈允平.分布式发电及其在电力系统中的应用研究综述[J].电网技术, 2003, 27 (12) :71-75.LIANG Youwei, HU Zhijian, CHEN Yunping.A survey of distributed generation and its application in power system[J].Power System Technology, 2003, 27 (12) :71-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200312016&amp;v=MTk4NjZHNEh0TE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         梁有伟, 胡志坚, 陈允平.分布式发电及其在电力系统中的应用研究综述[J].电网技术, 2003, 27 (12) :71-75.LIANG Youwei, HU Zhijian, CHEN Yunping.A survey of distributed generation and its application in power system[J].Power System Technology, 2003, 27 (12) :71-75.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MTI5NDl1WnNGeW5oVWIzSUlTSFRlckc0SDlITXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 周孝信, 鲁宗相, 刘应梅, 等.中国未来电网的发展模式和关键技术[J].中国电机工程学报, 2014, 34 (29) :4999-5008.ZHOU Xiaoxin, LU Zongxiang, LIU Yingmei, et al.Development models and key technologies of future grid in China[J].Proceedings of the CSEE, 2014, 34 (29) :4999-5008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429002&amp;v=MDAxOTNvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSVB5clBiYkc0SDlYT3A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周孝信, 鲁宗相, 刘应梅, 等.中国未来电网的发展模式和关键技术[J].中国电机工程学报, 2014, 34 (29) :4999-5008.ZHOU Xiaoxin, LU Zongxiang, LIU Yingmei, et al.Development models and key technologies of future grid in China[J].Proceedings of the CSEE, 2014, 34 (29) :4999-5008.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Form and development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MjMxOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOVRNcVk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Form and development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617031&amp;v=MDMyOTdiM0lJU0hUZXJHNEg5Zk5xSTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 赵毅, 于继来.多微网智能配电系统协同自律运控模式初探[J].电网技术, 2018, 42 (4) :1200-1209.ZHAO Yi, YU Jilai.Preliminary research on operation and control model of coordination and self-discipline for smart distribution system with multi-microgrids[J].Power System Technology, 2018, 42 (4) :1200-1209." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804025&amp;v=MjA0MTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUlUckJmYkc0SDluTXE0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵毅, 于继来.多微网智能配电系统协同自律运控模式初探[J].电网技术, 2018, 42 (4) :1200-1209.ZHAO Yi, YU Jilai.Preliminary research on operation and control model of coordination and self-discipline for smart distribution system with multi-microgrids[J].Power System Technology, 2018, 42 (4) :1200-1209.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.L&#220; Tianguang, AI Qian, SUN Shumin, et al.Behavioral analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601016&amp;v=MjgyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOWZNcm85RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.L&#220; Tianguang, AI Qian, SUN Shumin, et al.Behavioral analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YU Jie, NI Ming, JIAO Yiping, et al.Plug-in and plug-out dispatch optimization in microgrid clusters based on flexible communication[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD86FFD60E4F419A599AC3C2BA5E312FD5&amp;v=MTYxMDVydSthS2U0cVk4d1lKMExEWFZJeWg4YW0weCtPMzJRM1JkQWVyT1dNODZhQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5OXdxZz1OajdCYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         YU Jie, NI Ming, JIAO Yiping, et al.Plug-in and plug-out dispatch optimization in microgrid clusters based on flexible communication[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :1-8.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 高扬, 艾芊.含多微网稀疏通信优化的主动配电网分层分布式协调控制[J].电力系统自动化, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009.GAO Yang, AI Qian.Distributed hierarchical coordinated control of active distribution network with multiple microgrids based on sparse communication optimization[J].Automation of Electric Power Systems, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804019&amp;v=MjQ0ODhIOW5NcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         高扬, 艾芊.含多微网稀疏通信优化的主动配电网分层分布式协调控制[J].电力系统自动化, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009.GAO Yang, AI Qian.Distributed hierarchical coordinated control of active distribution network with multiple microgrids based on sparse communication optimization[J].Automation of Electric Power Systems, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨刚, 杨奇逊, 张涛, 等.基于分层控制的多微网并网/解列运行控制策略[J].电力系统自动化, 2016, 40 (5) :96-101.YANG Gang, YANG Qixun, ZHANG Tao, et al.A control strategy for multi-microgrid connection/disconnection operation based on hierarchical control[J].Automation of Electric Power Systems, 2016, 40 (5) :96-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605014&amp;v=MTYyODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUlTSFRlckc0SDlmTXFvOUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨刚, 杨奇逊, 张涛, 等.基于分层控制的多微网并网/解列运行控制策略[J].电力系统自动化, 2016, 40 (5) :96-101.YANG Gang, YANG Qixun, ZHANG Tao, et al.A control strategy for multi-microgrid connection/disconnection operation based on hierarchical control[J].Automation of Electric Power Systems, 2016, 40 (5) :96-101.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MTI0NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVNIVGVyRzRIOWJOcm85SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 周念成, 金明, 王强钢, 等.串联和并联结构的多微网系统分层协调控制策略[J].电力系统自动化, 2013, 37 (12) :13-18.ZHOU Niancheng, JIN Ming, WANG Qianggang, et al.Hierarchical coordination control strategy for multi-microgrid system with series and parallel structure[J].Automation of Electric Power Systems, 2013, 37 (12) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312004&amp;v=MjU3MzRuaFViM0lJU0hUZXJHNEg5TE5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         周念成, 金明, 王强钢, 等.串联和并联结构的多微网系统分层协调控制策略[J].电力系统自动化, 2013, 37 (12) :13-18.ZHOU Niancheng, JIN Ming, WANG Qianggang, et al.Hierarchical coordination control strategy for multi-microgrid system with series and parallel structure[J].Automation of Electric Power Systems, 2013, 37 (12) :13-18.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 盛万兴, 刘海涛, 曾正, 等.一种基于虚拟电机控制的能量路由器[J].中国电机工程学报, 2015, 35 (14) :3541-3550.SHENG Wanxing, LIU Haitao, ZENG Zheng, et al.An energy hub based on virtual-machine control[J].Proceedings of the CSEE, 2015, 35 (14) :3541-3550." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514009&amp;v=MTgxMTRuaFViM0lQeXJQYmJHNEg5VE5xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         盛万兴, 刘海涛, 曾正, 等.一种基于虚拟电机控制的能量路由器[J].中国电机工程学报, 2015, 35 (14) :3541-3550.SHENG Wanxing, LIU Haitao, ZENG Zheng, et al.An energy hub based on virtual-machine control[J].Proceedings of the CSEE, 2015, 35 (14) :3541-3550.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MTE3MDF5clBiYkc0SDlUTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 段青, 盛万兴, 孟晓丽, 等.面向能源互联网的新型能源子网系统研究[J].中国电机工程学报, 2016, 36 (2) :388-398.DUAN Qing, SHENG Wanxing, MENG Xiaoli, et al.Research of energy sub grid for the future energy internet[J].Proceedings of the CSEE, 2016, 36 (2) :388-398." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602009&amp;v=MzEzMTZVYjNJUHlyUGJiRzRIOWZNclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         段青, 盛万兴, 孟晓丽, 等.面向能源互联网的新型能源子网系统研究[J].中国电机工程学报, 2016, 36 (2) :388-398.DUAN Qing, SHENG Wanxing, MENG Xiaoli, et al.Research of energy sub grid for the future energy internet[J].Proceedings of the CSEE, 2016, 36 (2) :388-398.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2010, 99 (1) :133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[22]</b>
                                         HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2010, 99 (1) :133-148.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SHI J, GOU W, YUAN H, et al.Research on voltage and power balance control for cascaded modular solid-state transformer[J].IEEE Transactions on Power Electronics, 2011, 26 (4) :1154-1166." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on voltage and power balance control for cascaded modular solid-state transformer">
                                        <b>[23]</b>
                                         SHI J, GOU W, YUAN H, et al.Research on voltage and power balance control for cascaded modular solid-state transformer[J].IEEE Transactions on Power Electronics, 2011, 26 (4) :1154-1166.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HAMBRIDGE S, HUANG A Q, YU R.Solid state transformer (SST) as an energy router:economic dispatch based energy routing strategy[C]// IEEE Energy Conversion Congress and Exposition, September 20-24, 2015, Montreal, Canada:2355-2360." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solid State Transformer (SST)as an energy router:Economic dispatch based energy routing strategy">
                                        <b>[24]</b>
                                         HAMBRIDGE S, HUANG A Q, YU R.Solid state transformer (SST) as an energy router:economic dispatch based energy routing strategy[C]// IEEE Energy Conversion Congress and Exposition, September 20-24, 2015, Montreal, Canada:2355-2360.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 苗键强, 张宁, 康重庆.能量路由器对于配电网运行优化的影响分析[J].中国电机工程学报, 2017, 37 (10) :2832-2839.MIAO Jianqiang, ZHANG Ning, KANG Chongqing.Analysis on the influence of energy router on the optimal operation of distribution network[J].Proceedings of the CSEE, 2017, 37 (10) :2832-2839." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201710010&amp;v=MjA2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSVB5clBiYkc0SDliTnI0OUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         苗键强, 张宁, 康重庆.能量路由器对于配电网运行优化的影响分析[J].中国电机工程学报, 2017, 37 (10) :2832-2839.MIAO Jianqiang, ZHANG Ning, KANG Chongqing.Analysis on the influence of energy router on the optimal operation of distribution network[J].Proceedings of the CSEE, 2017, 37 (10) :2832-2839.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 郭慧, 汪飞, 张笠君, 等.基于能量路由器的智能型分布式能源网络技术[J].中国电机工程学报, 2016, 36 (12) :3314-3324.GUO Hui, WANG Fei, ZHANG Lijun, et al.Technologies of energy router-based smart distributed energy network[J].Proceedings of the CSEE, 2016, 36 (12) :3314-3324." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612022&amp;v=MDU3ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOWZOclk5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         郭慧, 汪飞, 张笠君, 等.基于能量路由器的智能型分布式能源网络技术[J].中国电机工程学报, 2016, 36 (12) :3314-3324.GUO Hui, WANG Fei, ZHANG Lijun, et al.Technologies of energy router-based smart distributed energy network[J].Proceedings of the CSEE, 2016, 36 (12) :3314-3324.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MTIyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVNIVGVyRzRIOW5OcjQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MDQzMTN5bmhVYjNJSVNIVGVyRzRIOWZPclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" BLOEMINKJ M, GREEN T C.Benefits of distribution level power electronics for supporting distributed generation growth[J].IEEE Transactions on Power Delivery, 2013, 28 (2) :911-919." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Benefits of distribution-level power electronics for supporting distributed generation growth">
                                        <b>[29]</b>
                                         BLOEMINKJ M, GREEN T C.Benefits of distribution level power electronics for supporting distributed generation growth[J].IEEE Transactions on Power Delivery, 2013, 28 (2) :911-919.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :8-11.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :8-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD201002003&amp;v=MjQzNTVoVWIzSUl5ZlBhckc0SDlITXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :8-11.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :8-11.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 吴振辉, 彭晓涛, 沈阳武, 等.一种配电网环型供电模型及其合环运行方式的研究[J].中国电机工程学报, 2013, 33 (10) :57-63.WU Zhenhui, PENG Xiaotao, SHEN Yangwu, et al.Study on a loop power supply model and its loop-close operation mode for distribution network[J].Proceedings of the CSEE, 2013, 33 (10) :57-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310009&amp;v=MzExODU3cWZadVpzRnluaFViM0lQeXJQYmJHNEg5TE5yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         吴振辉, 彭晓涛, 沈阳武, 等.一种配电网环型供电模型及其合环运行方式的研究[J].中国电机工程学报, 2013, 33 (10) :57-63.WU Zhenhui, PENG Xiaotao, SHEN Yangwu, et al.Study on a loop power supply model and its loop-close operation mode for distribution network[J].Proceedings of the CSEE, 2013, 33 (10) :57-63.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" MARTINI L.Trends of smart grids development as fostered by European research coordination:the contribution by the EERA JP on smart grids and the ELECTRA IRP[C]// Proceedings of International Conference on Power Engineering, Energy and Electrical Drives, September 14, 2015, Milan, Italy:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Tends of smart grids development as fostered by European research coordination:the contribution by the EERA JP on smart grids and the ELECTRA IRP">
                                        <b>[32]</b>
                                         MARTINI L.Trends of smart grids development as fostered by European research coordination:the contribution by the EERA JP on smart grids and the ELECTRA IRP[C]// Proceedings of International Conference on Power Engineering, Energy and Electrical Drives, September 14, 2015, Milan, Italy:8p.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" MERINO J, RODRIGUEZ-SECO J, CAERTS C, et al.Scenarios and requirements for the operation of the 2030+electricity network[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Scenarios and requirements for the operation of the 2030+electricity network">
                                        <b>[33]</b>
                                         MERINO J, RODRIGUEZ-SECO J, CAERTS C, et al.Scenarios and requirements for the operation of the 2030+electricity network[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:6p.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" MARTINI L, RADAELLI L, BRUNNER H, et al.Electra IRP approach to voltage and frequency control for future power systems with high DER penetration[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=ELECTRA IRP appoarch to voltage and frequency control for future power systems with high DER penetration">
                                        <b>[34]</b>
                                         MARTINI L, RADAELLI L, BRUNNER H, et al.Electra IRP approach to voltage and frequency control for future power systems with high DER penetration[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:5p.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" SYED M H, BURT G M, KOK J K, et al.Demand side participation for frequency containment in the web of cells architecture[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand side participation for frequency containment in the web of cell architecture">
                                        <b>[35]</b>
                                         SYED M H, BURT G M, KOK J K, et al.Demand side participation for frequency containment in the web of cells architecture[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:5p.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MjAwNTNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUlTSFRlckc0SDliTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" FUKUDA S, MATSUSHITA K.A control method for parallel-connected multiple inverter systems[C]// Seventh International Conference on Power Electronics and Variable Speed Drives, September 21-23, 1998, London, UK:175-180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A control method for parallel-connected multiple inverter systems">
                                        <b>[37]</b>
                                         FUKUDA S, MATSUSHITA K.A control method for parallel-connected multiple inverter systems[C]// Seventh International Conference on Power Electronics and Variable Speed Drives, September 21-23, 1998, London, UK:175-180.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 陈良亮, 肖岚, 龚春英, 等.逆变器并联系统直流环流产生原因及其检测与抑制方法[J].中国电机工程学报, 2004, 24 (9) :56-61.CHEN Liangliang, XIAO Lan, GONG Chunying, et al.Reasons and methods for detecting and restraining DC circulating current in parallel inverter system[J].Proceedings of the CSEE, 2004, 24 (9) :56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200409010&amp;v=MDA5MTJwbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lQeXJQYmJHNEh0WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         陈良亮, 肖岚, 龚春英, 等.逆变器并联系统直流环流产生原因及其检测与抑制方法[J].中国电机工程学报, 2004, 24 (9) :56-61.CHEN Liangliang, XIAO Lan, GONG Chunying, et al.Reasons and methods for detecting and restraining DC circulating current in parallel inverter system[J].Proceedings of the CSEE, 2004, 24 (9) :56-61.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 崔明勇, 艾欣, 雷之力.抑制多台分布式发电单元自治微网环流的主从控制策略[J].电网技术, 2011, 35 (4) :143-148.CUI Mingyong, AI Xin, LEI Zhili.Master-slave control strategy to restrain circulating current in autonomous microgrid with multi-distributed generation units[J].Power System Technology, 2011, 35 (4) :143-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104027&amp;v=MTA4MDhIOURNcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         崔明勇, 艾欣, 雷之力.抑制多台分布式发电单元自治微网环流的主从控制策略[J].电网技术, 2011, 35 (4) :143-148.CUI Mingyong, AI Xin, LEI Zhili.Master-slave control strategy to restrain circulating current in autonomous microgrid with multi-distributed generation units[J].Power System Technology, 2011, 35 (4) :143-148.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 何国锋.多逆变器并联系统若干关键问题研究[D].杭州:浙江大学, 2014.HE Guofeng.Key issues research on paralleled multi-inverter system[D].Hangzhou:Zhejiang University, 2104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015578196.nh&amp;v=MDE4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJVkYyNkc3YS9GdERGcVpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         何国锋.多逆变器并联系统若干关键问题研究[D].杭州:浙江大学, 2014.HE Guofeng.Key issues research on paralleled multi-inverter system[D].Hangzhou:Zhejiang University, 2104.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),1-11 DOI:10.7500/AEPS20180730017            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">蜂巢状有源配电网构想、关键技术与展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E9%81%93%E7%81%BC&amp;code=09375384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江道灼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%AE%81&amp;code=10282814&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%B4%87%E7%86%99&amp;code=37883793&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江崇熙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E5%88%97%E7%BF%94&amp;code=25662534&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡列翔</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E7%82%B3%E9%93%A8&amp;code=26922864&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱炳铨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>传统拓扑结构的配电网难以适应大规模可再生能源的接入, 而微网技术的规模化应用已成为未来分布式有源智能配电网的发展方向。文中提出了一种蜂巢状有源配电网拓扑, 将“源网荷储”规范化配置的分布式微网群通过智能功率/信息交换基站以蜂巢状结构组合成网, 实现微网的区域自治和相互间的广域互联;在对比其他变形拓扑的基础上, 认为蜂巢状有源配电网是一种值得深入研究的未来智能配电网优选拓扑结构。对所提拓扑的实现方式和关键技术展开了探索性研究, 初步建立了基于分层控制的通信机制、基站的经济运营模型和微网的经济调度模型。与现有配电网方案对比分析后, 认为所提拓扑具有网络架构坚强、清洁能源消纳能力强、配电方式灵活和支持电力市场交易等优点。最后, 分析了该新型配电网拓扑在经济性和技术性等方面面临的挑战并展望了下一步的研究方向。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%9C%82%E5%B7%A2%E7%8A%B6%E6%9C%89%E6%BA%90%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蜂巢状有源配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E5%9E%8B%E6%8B%93%E6%89%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新型拓扑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%8A%9F%E7%8E%87%2F%E4%BF%A1%E6%81%AF%E4%BA%A4%E6%8D%A2%E5%9F%BA%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能功率/信息交换基站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%BD%91%20(%E5%BE%AE%E7%94%B5%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微网 (微电网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%B3%E9%94%AE%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">关键技术;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    江道灼 (1960—) , 男, 教授, 主要研究方向:电力电子技术在电力系统中的应用。E-mail:dzjiang@zju.edu.cn;
                                </span>
                                <span>
                                    *徐宁 (1993—) , 男, 硕士, 主要研究方向:电力电子技术在电力系统中的应用。E-mail:ningxu@zju.edu.cn;
                                </span>
                                <span>
                                    江崇熙 (1991—) , 男, 博士研究生, 主要研究方向:电力系统稳定分析与控制。E-mail:jiangchongxi@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网浙江省电力有限公司科技项目 (5211DS15002W);</span>
                    </p>
            </div>
                    <h1><b>Conception, Key Technology and Prospect of Honeycomb-shape Active Distribution Network</b></h1>
                    <h2>
                    <span>JIANG Daozhuo</span>
                    <span>XU Ning</span>
                    <span>JIANG Chongxi</span>
                    <span>HU Liexiang</span>
                    <span>ZHU Bingquan</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>State Grid Zhejiang Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The distribution network based on conventional topology is hard to adapt to the access of large-scale renewable energy, and the large-scale application of microgrid technology has become the development trend of distributed active smart distribution network in the future. A novel honeycomb topology of active distribution network is proposed, in which a cluster microgrid with standardized configuration of source, grid, load and storage is combined into a network in the form of a honeycomb by using smart power/information exchange stations (SPIESs) , and it can realize regional autonomy and wide area interconnection of microgrid. On the basis of comparing with other deformed topologies, it is considered that honeycomb-shape active distribution network is one of the optimal topologies for smart distribution network, which is worthy of further study. An exploratory study is made on the implementation method and key technology of the proposed topology. The communication mechanism based on hierarchical control, the economic operation model of SPIESs and the economic dispatch model of microgrid are preliminarily established. After comparing with existing distribution network program, the proposed topology is considered that it has advantages of strong network architecture, high consumption of clean energy, flexible distribution method and supporting power market transactions. At last, challenges faced by the new distribution network topology in terms of economy and technology are analyzed, and the future research directions are prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=honeycomb-shape%20active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">honeycomb-shape active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=novel%20topology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">novel topology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20power%2Finformation%20exchange%20station%20(SPIESS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart power/information exchange station (SPIESS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=key%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">key technology;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Zhejiang Electric Power Co., Ltd. (No.5211DS15002W);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="82" name="82" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="83">随着大规模分布式可再生能源的接入和各类基于电力电子技术的柔性电力装置的应用, 当前电力系统变得愈加庞大且复杂, 控制及安全稳定问题越发突显, 研究解决相关问题的难度和成本也越来越高, 需要寻求新的发展思路。</p>
                </div>
                <div class="p1">
                    <p id="84">欧盟智能电网综合研究计划的ELECTRA项目在基于远期能源路线规划上提出未来电力系统的发展趋势主要有以下7个特征<citation id="205" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>:发电单元将从传统的可调度电源过渡为间歇可再生能源;电源从输电系统并网向分散的配电系统并网过渡;电源将从少数大型机组转变为许多小型机组;用电量显著增加;储能技术将成为提供辅助服务的经济有效的解决方案;无处不在的传感器将极大地提高电力系统的可观测性;大量迅速响应的分布式电源能够为电力系统提供储备容量。中国作为全球新能源规模最大、发展最快的国家, 大规模分布式可再生能源替代化石能源必将引发电力系统发生上述深刻变革<citation id="206" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 而配电网作为电力系统变革的先行者, 正朝着有源化、智能化、区块化、协同化和市场化的方向发展。</p>
                </div>
                <div class="p1">
                    <p id="85">微网作为分布式电源接入电力系统的有效利用方式, 能实现大规模、多类型的新能源就地消纳和即插即用<citation id="207" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。除了风电和光伏等新能源, 储能技术的成熟和小微型一体化电源装置的产业化发展也将丰富微网的电源种类。并且微网具备一定程度的能量管理和独立运行的功能, 可避免配电网直接调度大规模分布式设备, 因此被认为是分布式电源和主动配电网之间的联系纽带<citation id="208" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">当微网在配电网中大量存在并发展成多微网系统 (微网群) 后, 已不能将其简单看作配电系统的补充, 而应寻求微网规模化应用的方案<citation id="209" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。在现有的研究中, 多微网系统均是以串联型或并联型的结构与主动配电网或者外部大电网耦合<citation id="210" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 究其原因, 主要是单个微网的容量小、调节能力差, 当发生故障或功率不平衡时仍高度依赖主网的支撑。此种结构下微网群的智能化和区域自治程度较低, 既限制了微网的规模化应用, 也给主网的运行控制带来挑战。</p>
                </div>
                <div class="p1">
                    <p id="87">近年来, 快速发展的电力电子技术已经能实现网络的多端口能量控制, 部分解决了配电网双向潮流问题, 也为微网群的智能互联提供了新的思路。其中, 以能量路由器<citation id="211" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>为代表的智能软开关 (soft open point, SOP) 技术正成为当下的研究热点。文献<citation id="212" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</citation>简单提到了基于SOP的蜂窝状配电网构想, 但对该配电网的结构特点、实现方式和关键技术等方面仍有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="88">在此背景下, 本文提出一种新型微网群智能互联方式:相邻微网利用基于电力电子的可控设备实现功率互备, 从而弱化了与主网的电气连接。具体而言, 每个微网通过“源网荷储”规范化配置构成自治的小/微型供用电系统, 其能在最大程度上实现新能源就地消纳和区内供需基本自平衡, 余/缺功率 (指有功功率, 下同) 能通过分布在区间的可控设备与相邻微网实现自由交换;整个配电系统将由一个个既相对独立又相互关联的分布式自治微网群组合而成。由此构成一种蜂巢状有源配电网 (honeycomb active distribution network, HADN) 拓扑, 其微网群之间不存在电磁环网, 具有网络架构坚强、清洁能源消纳能力强、配电方式灵活和支持电力市场交易等多项优点。本文初步探讨了这种新型配电网的结构特点、关键技术、应用前景及其面临的挑战。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>1</b> 蜂巢状有源配电网拓扑</h3>
                <h4 class="anchor-tag" id="90" name="90"><b>1.1</b> 拓扑结构</h4>
                <div class="p1">
                    <p id="91">蜂巢状有源配电网拓扑结构如图1所示, 图中六边形代表每个微网的供电区域, 相邻微网通过各自的公共连接点 (point of common coupling, PCC) 与基于电力电子的智能功率/信息交换基站 (smart power/information exchange station, SPIES) 实现互联, 从而组成蜂巢状有源配电网整体。正常工况下, 各微网内部自有小微电源 (包括储能电源) 与负荷之间基本保持供需平衡;当某一微网出现功率异常或发生故障时, 与其关联的各智能功率/信息交换基站 (图中简称基站) 能够根据所监测到的情况迅速做出准确判断, 并根据判断结果及时对其施以功率支援使之恢复平衡, 或选择切断与该故障微网的联络。换句话说, 蜂巢状有源配电网中的所有微网, 无论是否出现异常都是相对独立的自治系统, 因此其能够兼具供电可靠性高、配电方式灵活、新能源接入方便等一系列优点, 而这些优点在常规配电网中很难兼顾。</p>
                </div>
                <div class="p1">
                    <p id="92">具体来讲, 蜂巢状有源配电网中的微网具有如下特点。</p>
                </div>
                <div class="p1">
                    <p id="93">1) “源网荷储”规范化配置, 运行控制高度自治, 正常情况下电源 (包括储能电源) 与负荷间实现功率自平衡控制, 类似于孤岛运行。</p>
                </div>
                <div class="p1">
                    <p id="94">2) 兼容性高, 可接入各种类型的小微型电源和负荷, 有很强的清洁能源消纳能力。</p>
                </div>
                <div class="p1">
                    <p id="95">3) 配电方式灵活, 电压等级与交、直流供电方式取决于该区域的电源与负荷类型, 相邻微网可差异化选择而无需统一的配电方式。</p>
                </div>
                <div class="p1">
                    <p id="96">4) 连接方式友好, 同一微网接入不同智能功率/信息交换基站的功率节点可以是同一个PCC, 也可以是不同的PCC, 如图1中的微网A, B和C所示。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 蜂巢状有源配电网拓扑结构" src="Detail/GetImg?filename=images/DLXT201917001_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 蜂巢状有源配电网拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology structure of honeycomb active distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="98">5) 拥有定价权, 不同微网的发电成本和用户负荷类型可存在较大差异, 运营主体对出售的电价拥有自主定价权, 有利于电力市场化。</p>
                </div>
                <div class="p1">
                    <p id="99">从图1可以看出, 在蜂巢状有源配电网中, 除了位于配电网边界的微网外, 其每个微网都有6个智能功率/信息交换基站为其提供功率支撑, 而每个智能功率/信息交换基站最多与3个相邻微网关联并负责监测它们的运行状态与功率平衡辅助控制。值得一提的是, 蜂巢状有源配电网只是一个抽象的概念, 换言之, 并非每个微网一定要关联6个智能功率/信息交换基站构成“六边形”结构, 且微网规模也可根据实际情况界定, 再参考下文1.4节讨论的方法, 优化选择变形的蜂巢状有源配电网拓扑结构。这部分内容也将会在后续的研究中予以分析讨论。</p>
                </div>
                <div class="p1">
                    <p id="100">此外, 需要建立与之配套的蜂巢状有源配电网管理系统 (honeycomb active distribution network management system, HADNMS) , 其应能体现该配电网的结构特点, 并对所有关联微网与智能功率/信息交换基站的运行状态进行实时监控;当微网发生故障或功率不平衡时, 能够根据优化算法及时给出功率调度方案, 并通过调度中心发送给相应的智能功率/信息交换基站执行。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2</b> 与上级电网的联网方式</h4>
                <div class="p1">
                    <p id="102">对于部分难以自给自足、缺额功率较大而无法通过智能功率/信息交换基站支撑的重负荷微网, 可考虑由上级电网承担电力供应。由于上级电网相对于微网属于区外供电单位, 故两者选择通过交易中心 (智能功率/信息交换基站) 相联络。如图2所示, 上级电网通过功率联络点<i>P</i><sub>1</sub>至<i>P</i><sub>3</sub>与智能功率/信息交换基站连接, 由此满足配电网联网取能的需求。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 蜂巢状有源配电网与上级电网联网方式" src="Detail/GetImg?filename=images/DLXT201917001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 蜂巢状有源配电网与上级电网联网方式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Connection method of honeycomb active distribution network with superior power grid</b></p>

                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>1.3</b> 派生拓扑结构</h4>
                <div class="p1">
                    <p id="105">除了蜂巢状有源配电网外, 还可构建其他形式的分布式有源配电网拓扑, 其通用架构如图3所示。无论以怎样的规律连接和铺展, 任何基于该架构形成的分布式有源配电网拓扑都可视为蜂巢状有源配电网的变形。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 分布式有源配电网拓扑通用架构" src="Detail/GetImg?filename=images/DLXT201917001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 分布式有源配电网拓扑通用架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 General architecture of topology for distributed active distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="107">在实际工程应用中, 微网的供电区域可抽象为三角形、四边形等, 相应的分布式有源配电网拓扑分别如图4和图5所示 (边缘处的智能功率/信息交换基站已省略) 。</p>
                </div>
                <div class="p1">
                    <p id="108">由图4可知, 在三角形分布式有源配电网拓扑中, 每个智能功率/信息交换基站关联6个微网, 每个微网有3个智能功率/信息交换基站为其提供功率支撑和有功平衡。而图5所示的矩形分布式有源配电网拓扑, 每个智能功率/信息交换基站关联4个微网, 每个微网有4个智能功率/信息交换基站为其提供功率支撑和有功平衡。可见不同的分布式有源配电网拓扑结构, 智能功率/信息交换基站与微网的关联情况及其结构与控制要求也不同, 具体如表1所示。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三角形有源配电网拓扑" src="Detail/GetImg?filename=images/DLXT201917001_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三角形有源配电网拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Topology of triangle active distribution network</b></p>

                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 矩形有源配电网拓扑" src="Detail/GetImg?filename=images/DLXT201917001_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 矩形有源配电网拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Topology of rectangular active distribution network</b></p>

                </div>
                <div class="area_img" id="111">
                    <p class="img_tit"><b>表1 不同拓扑的有源配电网对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of active distribution networks with different topologies</b></p>
                    <p class="img_note"></p>
                    <table id="111" border="1"><tr><td><br />有源配电<br />网拓扑<br />结构</td><td>单个微网关联智<br />能功率/信息交换<br />基站数</td><td>单个智能功率/<br />信息交换基站<br />关联微网数</td><td>智能功率/信息<br />交换基站容量及<br />复杂度</td></tr><tr><td><br /> 三角形</td><td>3</td><td>6</td><td>大</td></tr><tr><td><br /> 矩形</td><td>4</td><td>4</td><td>中</td></tr><tr><td><br /> 蜂巢状</td><td>6</td><td>3</td><td>小</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="112">从表1可以看出, 蜂巢状有源配电网与另两种变形的有源配电网相比, 其单个智能功率/信息交换基站最多只与3个微网关联, 单个微网却多达6个关联智能功率/信息交换基站为其提供有功平衡支撑, 因此笔者认为蜂巢状拓扑可作为分布式有源配电网的优选拓扑结构。当然, 实际工程中微网的关联拓扑结构可根据配电网规模、划分的微网区域/数量大小、供电可靠性与灵活性以及经济性等多方面综合优化确定, 例如:某一供电区域大部分以六边形结构的微网铺展覆盖, 但少部分区域仍可以根据实际需求选择以三角形或四边形的微网铺展, 如图6中的红色和橙色区域所示。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 蜂巢状有源配电网的派生拓扑" src="Detail/GetImg?filename=images/DLXT201917001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 蜂巢状有源配电网的派生拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Derived topology of honeycomb active distribution network</b></p>

                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>2</b> 关键技术</h3>
                <h4 class="anchor-tag" id="115" name="115"><b>2.1</b> 智能功率/信息交换基站</h4>
                <div class="p1">
                    <p id="116">智能功率/信息交换基站是一种带有储能装置、多端、可交直流混合接入的电力电子设备, 主要功能是监测关联微网的运行状态、功率平衡辅助控制以及信息交互处理等。它是实现本文所提蜂巢状有源配电网拓扑的核心设备与关键技术, 其基本组成结构如图7所示。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 智能功率/信息交换基站结构示意图" src="Detail/GetImg?filename=images/DLXT201917001_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 智能功率/信息交换基站结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Schematic diagram of structure for smart power/information exchange station</b></p>

                </div>
                <div class="p1">
                    <p id="118">智能功率/信息交换基站内部的实现方式取决于关联微网的配电方式。以图1为例, 假设微网A, B和C分别以交流、直流、交流的方式接入智能功率/信息交换基站S<sub>1</sub>, 则其可采用如图8所示的实现方式。</p>
                </div>
                <div class="p1">
                    <p id="119">智能功率/信息交换基站可有多种拓扑结构和实现方式, 但无论采取哪种设计, 都应具备以下的功能和特点。</p>
                </div>
                <div class="p1">
                    <p id="120">1) 能够四象限运行, 实现功率的双向流动。</p>
                </div>
                <div class="p1">
                    <p id="121">2) 兼容性高, 关联微网可选择交、直流混合接入, 具体接入方式、电压等级与容量等根据关联微网的具体情况与要求选定。</p>
                </div>
                <div class="p1">
                    <p id="122">3) 实时监控关联微网以及智能功率/信息交换基站自身的运行状态, 并利用通信模块将信息反馈到综合调控中心, 以实现对蜂巢状配电网全网运行状态的掌控和优化调度。</p>
                </div>
                <div class="p1">
                    <p id="123">4) 正常工况下不干涉微网的自治运行与控制, 对于暂时发生功率不平衡的关联微网, 则与其他关联微网一起根据调控中心的优化指令, 对该微网及时予以适当的有功支撑, 但仍由该微网进行功率平衡自治控制。</p>
                </div>
                <div class="p1">
                    <p id="124">5) 具有故障识别和隔离功能。对于发生故障并可能危及配电网系统运行安全的关联微网, 其功率联络将被智能功率/信息交换基站迅速切断, 实现蜂巢状配电网与故障微网的快速隔离;对于故障排除后恢复正常的关联微网, 能够自动识别并恢复与它的功率联络。</p>
                </div>
                <div class="p1">
                    <p id="125">6) 可根据需要选择是否与上一级电网连接。</p>
                </div>
                <div class="p1">
                    <p id="126">7) 可充当关联微网间的微型电能交易中心, 实现购、售电的自主报价与交易处理。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 智能功率/信息交换基站S1原理简图" src="Detail/GetImg?filename=images/DLXT201917001_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 智能功率/信息交换基站S</b><sub><b>1</b></sub><b>原理简图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Schematic diagram of smart power/information exchange station S</b><sub><b>1</b></sub></p>

                </div>
                <div class="p1">
                    <p id="128">可以看出, 智能功率/信息交换基站与能量路由器在拓扑结构与功能特点上有许多类似之处, 如均是利用基于电力电子的柔性控制设备, 对多端网络潮流实现灵活控制等。但两者有如下主要区别。</p>
                </div>
                <div class="p1">
                    <p id="129">1) 能量路由器的主要功能是实现潮流的“路由”控制, 是一台安装在配电网中的节点潮流定向控制设备, 因此其时刻处于功率传输的工作状态, 并且容量必须按照可能流过的最大功率进行设计。而智能功率/信息交换基站的主要功能是监测关联微网的运行状态、不平衡功率调度控制、信息交互处理, 以及在某个微网故障并可能危及系统安全运行时迅速隔离该故障微网等。换句话说, 正常运行情况下智能功率/信息交换基站的主要任务是“监控”关联微网的运行状态, 并只需在必要时进行功率平衡调度或交易, 可以说时刻处于“功率后备”的工作状态。再加上每个微网都关联多个智能功率/信息交换基站, 因此每个智能功率/信息交换基站需要分担的调剂功率通常要小于作为潮流枢纽的能量路由器。</p>
                </div>
                <div class="p1">
                    <p id="130">2) 智能功率/信息交换基站同时被设计为电力市场交易的辅助平台, 并赋予其与关联微网间的电力市场交易功能, 而这部分对于能量路由器来说不是必要的功能。</p>
                </div>
                <div class="p1">
                    <p id="131">3) 从配电网管理系统层面看, 智能功率/信息交换基站因监控着若干个关联微网并与关联微网的所有相关智能功率/信息交换基站均有信息交互, 故可作为整个配电网管理系统的子站;能量路由器作为节点潮流控制装置, 其更多管理的是系统内部与之关联的分布式设备, 无须也难以监管系统层面的运行情况。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.2</b> 通信机制</h4>
                <div class="p1">
                    <p id="133">建立完善的通信与决策机制对实现蜂巢状有源配电网的智能化、协同化运行至关重要。根据蜂巢状有源配电网的拓扑结构及微网自治、分布式分层控制的特点, 采用站间通信与系统通信的双层通信机制。</p>
                </div>
                <div class="p1">
                    <p id="134">站间通信是指智能功率/信息交换基站与关联微网的所有智能功率/信息交换基站之间的相互通信, 其原理示意如图9所示 (以智能功率/信息交换基站S<sub>0</sub>为例, 其他智能功率/信息交换基站之间的通信在图9中已省略) , 可见每个智能功率/信息交换基站最多将与12个智能功率/信息交换基站相互通信。站间通信的主要作用如下。</p>
                </div>
                <div class="p1">
                    <p id="135">1) 智能功率/信息交换基站之间实现对关联微网运行状态信息的实时共享。</p>
                </div>
                <div class="p1">
                    <p id="136">2) 智能功率/信息交换基站能及时根据关联微网有功盈缺额度、电价报价等实时信息, 利用经济优化调度算法自主协调并完成微网间的有功平衡调控、而无须上层综合调控中心干预。</p>
                </div>
                <div class="p1">
                    <p id="137">3) 智能功率/信息交换基站能根据共享信息, 更加快速准确地自主隔离发生了短路等重大故障的关联微网, 从而确保整个配电网的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="138">系统通信是指各智能功率/信息交换基站与上层综合调控中心之间的通信, 其原理如图10所示, 它是建立蜂巢状有源配电网管理系统的基础。系统通信的主要作用如下。</p>
                </div>
                <div class="p1">
                    <p id="139">1) 确保上层综合调控中心实时掌握有源配电网中全部微网的运行状态, 以便做出全局优化调控决策。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 站间通信示意图" src="Detail/GetImg?filename=images/DLXT201917001_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 站间通信示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Schematic diagram of inter-station communication</b></p>

                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 系统通信示意图" src="Detail/GetImg?filename=images/DLXT201917001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 系统通信示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Schematic diagram of system communication</b></p>

                </div>
                <div class="p1">
                    <p id="142">2) 智能功率/信息交换基站能够及时接收并执行上层综合调控中心的控制命令, 如非关联微网间的功率协调优化、全网功率联合调度等, 其执行优先级高于站级控制。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>2.3</b> 智能功率/信息交换基站的经济运营</h4>
                <div class="p1">
                    <p id="144">分布在蜂巢状有源配电网中的每个智能功率/信息交换基站, 均与3个相对独立的相邻微网关联 (临近配电网边界的例外) , 如图11所示, 图中, <i>P</i><sub>S<sub>1</sub></sub>, <i>P</i><sub>S<sub>2</sub></sub>, <i>P</i><sub>S<sub>3</sub></sub>分别为智能功率/信息交换基站与相邻微网交易的有功功率。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图11 智能功率/信息交换基站的经济运营" src="Detail/GetImg?filename=images/DLXT201917001_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图11 智能功率/信息交换基站的经济运营</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.11 Economic operation of smart power/information exchange station</b></p>

                </div>
                <div class="p1">
                    <p id="146">智能功率/信息交换基站除了监控关联微网运行状态、保障它们供电可靠性外, 正常情况下还充当类似于“微型电能交易中心”的角色, 通过购买和出售电能实现经济运营。若以<i>T</i>时间内智能功率/信息交换基站运营收益最大为优化目标, 则其目标函数<i>f</i>为:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">{</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>S</mtext></mrow></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>T</i>为调度时间;<i>t</i>为调度时段, <i>t</i>∈[1, <i>T</i>];<i>n</i>为该智能功率/信息交换基站所关联微网的编号, <i>n</i>=1, 2, 3;<i>ρ</i><sub>sell, M<i>n</i>, <i>t</i></sub>和<i>ρ</i><sub>buy, M<i>n</i>, <i>t</i></sub>分别为智能功率/信息交换基站与关联微网<i>n</i>在<i>t</i>时段售电和购电的成交价格, 由市场竞争机制决定;<i>P</i><sub>sell, M<i>n</i>, <i>t</i></sub>和<i>P</i><sub>buy, M<i>n</i>, <i>t</i></sub>分别为智能功率/信息交换基站在<i>t</i>时段向关联微网<i>n</i>出售和购买的功率;<i>ρ</i><sub>sell, G, <i>t</i></sub>和<i>ρ</i><sub>buy, G, <i>t</i></sub>分别为该智能功率/信息交换基站与相连的上级电网 (如果有的话) 在<i>t</i>时段售电和购电的成交价格;<i>P</i><sub>sell, G, <i>t</i></sub>和<i>P</i><sub>buy, G, <i>t</i></sub>分别为智能功率/信息交换基站在<i>t</i>时段向上级电网出售和购买的功率;<i>k</i><sub>mt, S</sub>为智能功率/信息交换基站的运维成本系数。</p>
                </div>
                <div class="p1">
                    <p id="149">经济运营的目标函数同样要满足智能功率/信息交换基站的运行约束, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>Μ</mtext><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>S</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>P</i><sub>sell, M<i>n</i>, <i>t</i>, max</sub>, <i>P</i><sub>sell, M<i>n</i>, <i>t</i>, min</sub>和<i>P</i><sub>buy, M<i>n</i>, <i>t</i>, max</sub>, <i>P</i><sub>buy, M<i>n</i>, <i>t</i>, min</sub>分别为该智能功率/信息交换基站与关联微网之间的售、购电功率上下限;<i>P</i><sub>sell, G, <i>t</i>, max</sub>, <i>P</i><sub>sell, G, <i>t</i>, min</sub>和<i>P</i><sub>buy, G, <i>t</i>, max</sub>, <i>P</i><sub>buy, G, <i>t</i>, min</sub>分别为该智能功率/信息交换基站与上级电网之间的售、购电功率上下限;<i>W</i><sub>S, max</sub>为智能功率/信息交换基站的最大存储电能。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>2.4</b> 微网的经济调度</h4>
                <div class="p1">
                    <p id="153">在蜂巢状有源配电网中, 微网的经济调度是指各有源微网在考虑运行安全约束及关联智能功率/信息交换基站功率交互成本等条件下, 对区内电源、储能、负荷等进行优化调控以获得效益最大化的经济调度策略。</p>
                </div>
                <div class="p1">
                    <p id="154">以图12所示的微网为例, 其区内电源主要有风电 (WT) 、光伏 (PV) 、储能 (ES) 和燃料机组 (FG) , 则其一天内的发电成本主要由燃料机组的燃料成本<i>C</i><sub>fuel, FG<i>i</i>, <i>t</i></sub>、运维成本<i>C</i><sub>mt, FG<i>i</i>, <i>t</i></sub>、启停成本<i>S</i><sub>U, FG<i>i</i>, <i>t</i></sub>和<i>S</i><sub>D, FG<i>i</i>, <i>t</i></sub>, 以及储能的运维成本<i>C</i><sub>mt, ES<i>j</i>, <i>t</i></sub>组成。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917001_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图12 微网的经济调度" src="Detail/GetImg?filename=images/DLXT201917001_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图12 微网的经济调度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917001_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.12 Economic dispatch of microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="156">在考虑微网与智能功率/信息交换基站发生功率交互的情况下, 可列出使微网发电成本最小的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext><mo>, </mo><mtext>F</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>F</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>F</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>F</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>E</mtext><mtext>S</mtext><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>6</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>i</i>为微网内燃料机组编号, <i>i</i>∈<b>N</b>;<i>j</i>为微网内储能装置编号, <i>j</i>∈<b>N</b>;<i>k</i>为智能功率/信息交换基站编号, <i>k</i>=1, 2, …, 6;<i>ρ</i><sub>sell, S<i>k</i>, <i>t</i></sub>和<i>ρ</i><sub>buy, S<i>k</i>, <i>t</i></sub>分别为微网与关联智能功率/信息交换基站<i>k</i>在<i>t</i>时段售电和购电的成交价格;<i>P</i><sub>sell, S<i>k</i>, <i>t</i></sub>和<i>P</i><sub>buy, S<i>k</i>, <i>t</i></sub>分别为微网在<i>t</i>时段向关联智能功率/信息交换基站<i>k</i>出售和购买的功率。</p>
                </div>
                <div class="p1">
                    <p id="159">其中, 储能的运维成本为:</p>
                </div>
                <div class="p1">
                    <p id="160"><i>C</i><sub>mt, ES<i>j</i>, <i>t</i></sub>=<i>k</i><sub>mt, ES, <i>t</i></sub>|<i>P</i><sub>ES<i>j</i>, <i>t</i></sub>|      (4) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>k</i><sub>mt, ES, <i>t</i></sub>为<i>t</i>时段的储能运维成本系数;<i>P</i><sub>ES<i>j</i>, <i>t</i></sub>为储能<i>j</i>在<i>t</i>时段的输出功率, 其值为正表示充电、为负表示放电。</p>
                </div>
                <div class="p1">
                    <p id="162">微网的经济调度目标函数除了需要满足区内电源出力等运行约束条件外, 还应满足区内有功功率平衡及关联智能功率/信息交换基站的交易功率约束, 即</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>6</mn></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mtext>S</mtext><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>P</i><sub>LD, <i>t</i></sub>为<i>t</i>时段微网区内总负荷功率;<i>P</i><sub>DG<i>m</i>, <i>t</i></sub>为<i>t</i>时段微网区内分布式电源<i>m</i>的输出功率, <i>m</i>∈<b>N</b>;<i>P</i><sub>S<i>k</i>, <i>t</i></sub>为<i>t</i>时段内该微网与关联基站<i>k</i>的交易功率;<i>P</i><sub>sell, S<i>k</i>, <i>t</i>, max</sub>, <i>P</i><sub>sell, S<i>k</i>, <i>t</i>, min</sub>和<i>P</i><sub>buy, S<i>k</i>, <i>t</i>, max</sub>, <i>P</i><sub>buy, S<i>k</i>, <i>t</i>, min</sub>分别为该微网与关联智能功率/信息交换基站之间的售、购电功率上下限, 主要取决于智能功率/信息交换基站的容量设计和安全稳定运行要求。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>3</b> 与现有配电网方案的比较分析</h3>
                <h4 class="anchor-tag" id="166" name="166"><b>3.1</b> 与国内现有配电网对比</h4>
                <div class="p1">
                    <p id="167">相比较国内现有配电网, 本文提出的蜂巢状有源配电网具有如下优点。</p>
                </div>
                <div class="p1">
                    <p id="168">1) 可控性高, 配电网架构更坚强, 某个微网故障不会影响其他微网的正常运行。采用传统网架结构的有源配电网为大区域联网供电方式, 任何一处故障均可能波及其他区域, 严重情况下甚至造成系统性失稳崩溃和大面积停电事故, 因此通常需要复杂完善的控制保护策略, 才能保证配电系统的安全稳定运行。而采用蜂巢状拓扑结构的有源配电网, 由于每个微网都自治运行 (无须考虑与其他微网的配合问题, 控制策略相对简单) , 相互间通过智能功率/信息交换基站实现互联, 任一微网故障时, 所有关联智能功率/信息交换基站均能迅速判断并切断与其之间的功率连接通道, 从而将其从配电网中隔离出去, 实现了配电网的坚强与智能。</p>
                </div>
                <div class="p1">
                    <p id="169">2) 系统运行稳定性与供电可靠性更高。蜂巢状有源配电网中, 每个微网均有6个关联的智能功率/信息交换基站为其提供有功支撑与辅助平衡调节, 从而有效提高了微网进而整个配电网的运行稳定性与供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="170">3) 消纳新能源的能力更强, 接入更方便。新能源等分布式电源接入传统配电网时, 必须解决并网运行及多电源间的协调控制等一系列复杂的问题, 尤其大量接入时的安全稳定运行控制问题迄今尚无较好的解决方案;而蜂巢状有源配电网是由相对独立的自治微网组合而成, 每个微网又是基于“源网荷储”分布式规范配置的思想进行设计, 因此特别适应新能源等各种电源的大规模分布式接入和消纳, 并友好兼容各类交、直流负荷, 这符合未来配电网的发展趋势。</p>
                </div>
                <div class="p1">
                    <p id="171">4) 可扩展性好, 便于配电网规划设计与建设改造。传统配电网的扩建、改造难度大且成本高, 往往需要重新进行系统规划设计与设备容量核算等;蜂巢状有源配电网的网架拓扑, 由一个个“源网荷储”规范配置的微网通过智能功率/信息交换基站有机地连接在一起, 因此便于实现配电网规划设计与建设、改造的模块化, 灵活方便并有效降低了难度。</p>
                </div>
                <div class="p1">
                    <p id="172">5) 更容易实现电力市场化。传统网架结构的有源配电网采用大区域联网供电方式, 有着较强的自然垄断属性, 不利于电力市场化改革;而蜂巢状有源配电网拓扑实现了区块化微网自治供电, 每个微网的运营相对独立, 故而更容易实现电力市场化。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>3.2</b> 与新加坡梅花瓣配电网对比</h4>
                <div class="p1">
                    <p id="174">在供电可靠性与重构灵活性方面, 本文所提出的蜂巢状有源配电网拓扑与新加坡采用的梅花瓣配电网拓扑<citation id="213" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>有异曲同工之处, 但两者也具有如下明显的区别。</p>
                </div>
                <div class="p1">
                    <p id="175">首先, 梅花瓣配电网是在传统配电网拓扑基础上对主网架结构的一种改进, 且仍然采用“环状结构开环运行”的供电模式, 本质上讲, 只是增加了电源到负荷的供电路径, 虽能实现电源相互备用, 但仍需经过传统的倒闸操作。而本文所提出的蜂巢状有源配电网拓扑, 微网之间通过智能功率/信息交换基站关联在一起, 相互之间既相对独立又始终关联运行, 即在实现自治的同时又能通过智能功率/信息交换基站实现相互间的实时功率平衡调度, 因此没有传统配电网在实现负荷转供时需要进行倒闸操作等问题。</p>
                </div>
                <div class="p1">
                    <p id="176">其次, 梅花瓣配电网在适应分布式新能源发电接入等未来智能配电网发展需求方面, 与传统配电网存在同样的不足之处。本文提出的蜂巢状有源配电网拓扑, 除了具有很强的消纳分布式新能源的能力外, 在系统扩展性、控制灵活性及实现电力市场化等未来配电网发展需求方面, 均具有明显的优势。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.3</b> 与<b>Web of Cell</b>体系对比</h4>
                <div class="p1">
                    <p id="178">针对未来可再生能源高度渗透的电力系统, 欧盟智能电网综合研究计划ELECTRA项目提出了一种称作Web of Cell (WoC) 的分散管理体系<citation id="214" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><link href="72" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>]</sup></citation>。其与蜂巢状有源配电网均采用了“分而治之”的思想, 两者具有如下相似处。</p>
                </div>
                <div class="p1">
                    <p id="179">1) 都将电力系统划分为若干个“源网荷储”灵活配置的单元 (cell) , 每个单元对应于有限的地理区域, 并负责局部功率平衡和电压控制。</p>
                </div>
                <div class="p1">
                    <p id="180">2) 每个单元都配备了运营商, 用于实时监测系统运行状态和调度备用容量以实现区域内平衡。</p>
                </div>
                <div class="p1">
                    <p id="181">3) 每个单元内部可以有多个电压等级。</p>
                </div>
                <div class="p1">
                    <p id="182">4) 相邻单元存在物理连接和功率交换。</p>
                </div>
                <div class="p1">
                    <p id="183">蜂巢状有源配电网与WoC体系也存在以下重要的区别。</p>
                </div>
                <div class="p1">
                    <p id="184">1) 关联方式不同。蜂巢状有源配电网中, 微网之间通过智能功率/信息交换基站关联, 而WoC体系中的相邻单元采用传统的功率联络线或变压器连接。故蜂巢状有源配电网在相邻微网功率交换的大小和方向上有更强的可控性, 并且基于电力电子技术的智能功率/信息交换基站在功率支撑上有更快的响应速度。</p>
                </div>
                <div class="p1">
                    <p id="185">2) 智能功率/信息交换基站与单元运营商的功率调度权限不同。蜂巢状有源配电网中, 通常单个智能功率/信息交换基站同时为多个相邻微网服务, 单个微网同时由多个边界智能功率/信息交换基站支撑, 智能功率/信息交换基站在功率调度决策上有较高的自主性;而WoC体系中的单元运营商只服务于本单元, 相邻单元间的功率调度需通过上层的配电网运营商实现。相比较之下, WoC体系的通信复杂度较低, 但单元运营商之间的耦合性和智能化程度也更低。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag"><b>4</b> 面临的挑战与展望</h3>
                <div class="p1">
                    <p id="187">任何事物都有两面性, 蜂巢状有源配电网尽管有一系列优点, 但在现有条件下, 也面临如下诸多挑战。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188">1) 经济性问题</h4>
                <div class="p1">
                    <p id="189">为了实现分布自治, 蜂巢状有源配电网所需的智能功率/信息交换基站数量较多, 从当前功率半导体技术发展现状与器件市场价格来看, 可能其建设成本占比较高, 因此必须综合考虑构建蜂巢状有源配电网的技术经济性问题。但从长远来看, 随着功率半导体技术的进一步发展, 构成智能功率/信息交换基站的电力电子器件等成本必然会逐步降低, 加之规模化效应, 有理由相信智能功率/信息交换基站的建设成本会逐步下降到可接受范围内。另一方面, 蜂巢状有源配电网具有更强、更灵活的分布式清洁能源消纳能力, 特别有利于未来更多新能源发电的分布式接入与消纳, 从而减少弃电, 弥补智能功率/信息交换基站的建设成本, 提高配电网的整体经济效益。</p>
                </div>
                <div class="p1">
                    <p id="190">参考近年来中国通信智能基站的建设, 技术的进步不仅让单位流量的价格大幅下降, 还显著提升了服务质量。因此有理由相信, 随着功率半导体器件等技术的进步、智能功率/信息交换基站建设成本的下降以及消纳新能源等收益的提升, 未来蜂巢状有源配电网的优越性与经济性将逐步凸显。</p>
                </div>
                <div class="p1">
                    <p id="191">至于当前, 如何根据配电网规模、电源及负荷分布等情况, 优化微网划区、智能功率/信息交换基站配置、微网和智能功率/信息交换基站间的拓扑关联等, 从而降低整体投资成本, 是需要深入研究的课题之一。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192">2) 对微网的自治能力和智能功率/信息交换基站的自主运作能力要求较高</h4>
                <div class="p1">
                    <p id="193">蜂巢状有源配电网的基本思路是通过增加智能功率/信息交换基站和微网之间的决策自由度, 来大幅降低配电网层面的运行控制和调度复杂度。因此, 要求微网具有高度自治能力, 而智能功率/信息交换基站要以电力市场竞价交易为原则, 与关联微网自主签订协议并完成功率调度。如此“化整为零”之后, 配电网层面只需监管智能功率/信息交换基站, 只在必要时向其发出优先执行的调控指令。</p>
                </div>
                <div class="p1">
                    <p id="194">由此引出的第2个课题是需要研究并建立一套蜂巢状有源配电网底层的电能自主交易规则, 作为智能功率/信息交换基站 (微型交易中心) 的运行控制和功率调度的基本规则。</p>
                </div>
                <h4 class="anchor-tag" id="195" name="195">3) 可能存在的潮流环流问题</h4>
                <div class="p1">
                    <p id="196">智能功率/信息交换基站使得蜂巢状有源配电网中的分布式微网实现了运行控制的自治, 但智能功率/信息交换基站的存在必然增加配电网中变流装置的数量。而多逆变器并联运行在输出电压参数不一致时, 容易出现环流现象<citation id="215" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>和增加网损, 这是在电力系统应用时必须考虑与研究的问题。目前, 已有学者提出多种环流抑制办法, 例如采用虚拟阻抗法、加入并网变压器、改进控制策略等<citation id="216" type="reference"><link href="76" rel="bibliography" /><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>, 均取得了一定的成效。如何进一步有效抑制蜂巢状有源配电网中的环流问题也是下一步值得研究的课题。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197">4) 继电保护的配置问题</h4>
                <div class="p1">
                    <p id="198">蜂巢状有源配电网中, 各微网的运行控制相对独立, 因此其继电保护也可相对独立配置, 但由于微网之间通过智能功率/信息交换基站相互关联, 每个微网相当于多电源供电模式, 因此其继电保护的配置较之传统开环运行的配电网要复杂一些, 需要进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="199">蜂巢状有源配电网虽不见得是最优拓扑结构, 但其为未来智能配电网网架形态演化提供了一种可能路径。正如新事物的发展总是遵从一定的客观规律, 笔者相信, 随着研究的深入开展和新技术的应用, 上述问题将会被逐一攻克。</p>
                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="201">传统拓扑结构的配电网在可再生能源等大规模分布式电源并网运行时, 存在接入适应性与灵活性差、协同控制与保护配置复杂等一系列不足, 已成为阻碍配电网向有源、智能化发展的制约因素。微网技术为解决上述问题提供了有效途径, 并已成为构建未来分布式有源智能配电网的发展方向。</p>
                </div>
                <div class="p1">
                    <p id="202">本文提出了一种蜂巢状有源配电网拓扑:相对独立的分布式有源微网, 通过智能功率/信息交换基站关联成一个系统, 它们之间在正常运行情况下基本上没有功率交换 (有少量有功盈缺时通过智能功率/信息交换基站实现平衡交换) , 从而实现了微网的区域自治和相互间的广域互联。该拓扑与传统配电网相比, 具有网络架构更坚强、供电可靠性更高、消纳新能源能力更强、扩展灵活性更高和更易实现电力市场化等诸多优点。</p>
                </div>
                <div class="p1">
                    <p id="203">本文同时对所提拓扑的实现方式和关键技术展开了探索性研究;基于分层控制策略建立的站间通信与系统通信机制, 可实现分布式有源配电网的智能化、协同化运行;针对微网的经济调度和智能功率/信息交换基站的经济运营分别提出了以发电成本最低和运营收益最大化为目标的优化策略。</p>
                </div>
                <div class="p1">
                    <p id="204">蜂巢状有源配电网作为一种新型配电网拓扑, 面临挑战在所难免, 许多问题都需要进一步深入研究与解决, 诸如:蜂巢状有源配电网的经济性问题、微网分区规划与智能功率/信息交换基站选址优化问题、微网供电可靠性与关联智能功率/信息交换基站数量和容量的关系问题、微网间及微网与上级系统间的协调运行与控制策略问题, 以及电力市场化机制的建立问题等。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage and frequency control for future power systems:the ELECTRA IRP proposal">

                                <b>[1]</b> D’HULST R, MERINO-FERNANDEZ J, RIKOS E, et al.Voltage and frequency control for future power systems:the ELECTRA IRP proposal[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:6p.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MjA5NDVlc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdNSWx3VVhGcXpHYmE1SE5MT3FZbENZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘振亚.中国电力与能源[M].北京:中国电力出版社, 2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press, 2012:58-70.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Shape of themicro-grid">

                                <b>[3]</b> MARNAY C, ROBIO F J, SIDDIQUI A S.Shape of the microgrid[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:150-153.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Role of distributed generation in reinforcing the critical electric power infrastructure">

                                <b>[4]</b> RAMAKUMAR R.Role of distributed generation in reinforcing the critical electric power infrastructure[C]// IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:139-139.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200719025&amp;v=MDQzMTN5bmhVYjNJSVNIVGVyRzRIdGJOcG85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 鲁宗相, 王彩霞, 闵勇, 等.微电网研究综述[J].电力系统自动化, 2007, 31 (19) :100-107.LU Zongxiang, WANG Caixia, MIN Yong, et al.Overview on microgrid research[J].Automation of Electric Power Systems, 2007, 31 (19) :100-107.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Droop control method for load share and voltage regulation in high-voltage microgrids">

                                <b>[6]</b> SHUAI Z, SHANGLIN M O, WANG J, et al.Droop control method for load share and voltage regulation in high-voltage microgrids[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :76-86.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200312016&amp;v=Mjc3NTZxQnRHRnJDVVI3cWZadVpzRnluaFViM0lJVHJCZmJHNEh0TE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 梁有伟, 胡志坚, 陈允平.分布式发电及其在电力系统中的应用研究综述[J].电网技术, 2003, 27 (12) :71-75.LIANG Youwei, HU Zhijian, CHEN Yunping.A survey of distributed generation and its application in power system[J].Power System Technology, 2003, 27 (12) :71-75.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MjgzMjFTSFRlckc0SDlITXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429002&amp;v=MTk1NTgzSVB5clBiYkc0SDlYT3BvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周孝信, 鲁宗相, 刘应梅, 等.中国未来电网的发展模式和关键技术[J].中国电机工程学报, 2014, 34 (29) :4999-5008.ZHOU Xiaoxin, LU Zongxiang, LIU Yingmei, et al.Development models and key technologies of future grid in China[J].Proceedings of the CSEE, 2014, 34 (29) :4999-5008.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MjM2NDZHNEg5VE1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Form and development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617031&amp;v=Mjc5ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUlTSFRlckc0SDlmTnFJOUdaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804025&amp;v=MDA0ODFUckJmYkc0SDluTXE0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵毅, 于继来.多微网智能配电系统协同自律运控模式初探[J].电网技术, 2018, 42 (4) :1200-1209.ZHAO Yi, YU Jilai.Preliminary research on operation and control model of coordination and self-discipline for smart distribution system with multi-microgrids[J].Power System Technology, 2018, 42 (4) :1200-1209.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601016&amp;v=MDQxNDRiYkc0SDlmTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.LÜ Tianguang, AI Qian, SUN Shumin, et al.Behavioral analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD86FFD60E4F419A599AC3C2BA5E312FD5&amp;v=MjMxOTZxWTh3WUowTERYVkl5aDhhbTB4K08zMlEzUmRBZXJPV004NmFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Ynk5d3FnPU5qN0JhcnUrYUtlNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> YU Jie, NI Ming, JIAO Yiping, et al.Plug-in and plug-out dispatch optimization in microgrid clusters based on flexible communication[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (4) :1-8.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804019&amp;v=MjAyMjJIVGVyRzRIOW5NcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 高扬, 艾芊.含多微网稀疏通信优化的主动配电网分层分布式协调控制[J].电力系统自动化, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009.GAO Yang, AI Qian.Distributed hierarchical coordinated control of active distribution network with multiple microgrids based on sparse communication optimization[J].Automation of Electric Power Systems, 2018, 42 (4) :135-141.DOI:10.7500/AEPS20170523009.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605014&amp;v=MDcxMjl1WnNGeW5oVWIzSUlTSFRlckc0SDlmTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨刚, 杨奇逊, 张涛, 等.基于分层控制的多微网并网/解列运行控制策略[J].电力系统自动化, 2016, 40 (5) :96-101.YANG Gang, YANG Qixun, ZHANG Tao, et al.A control strategy for multi-microgrid connection/disconnection operation based on hierarchical control[J].Automation of Electric Power Systems, 2016, 40 (5) :96-101.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MDIxNjFTSFRlckc0SDliTnJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312004&amp;v=MDU1MzVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lJU0hUZXJHNEg5TE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 周念成, 金明, 王强钢, 等.串联和并联结构的多微网系统分层协调控制策略[J].电力系统自动化, 2013, 37 (12) :13-18.ZHOU Niancheng, JIN Ming, WANG Qianggang, et al.Hierarchical coordination control strategy for multi-microgrid system with series and parallel structure[J].Automation of Electric Power Systems, 2013, 37 (12) :13-18.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514009&amp;v=MjA0NTBac0Z5bmhVYjNJUHlyUGJiRzRIOVROcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 盛万兴, 刘海涛, 曾正, 等.一种基于虚拟电机控制的能量路由器[J].中国电机工程学报, 2015, 35 (14) :3541-3550.SHENG Wanxing, LIU Haitao, ZENG Zheng, et al.An energy hub based on virtual-machine control[J].Proceedings of the CSEE, 2015, 35 (14) :3541-3550.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MTExNzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVWIzSVB5clBiYkc0SDlUTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602009&amp;v=MTA0NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOWZNclk5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 段青, 盛万兴, 孟晓丽, 等.面向能源互联网的新型能源子网系统研究[J].中国电机工程学报, 2016, 36 (2) :388-398.DUAN Qing, SHENG Wanxing, MENG Xiaoli, et al.Research of energy sub grid for the future energy internet[J].Proceedings of the CSEE, 2016, 36 (2) :388-398.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[22]</b> HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2010, 99 (1) :133-148.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on voltage and power balance control for cascaded modular solid-state transformer">

                                <b>[23]</b> SHI J, GOU W, YUAN H, et al.Research on voltage and power balance control for cascaded modular solid-state transformer[J].IEEE Transactions on Power Electronics, 2011, 26 (4) :1154-1166.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solid State Transformer (SST)as an energy router:Economic dispatch based energy routing strategy">

                                <b>[24]</b> HAMBRIDGE S, HUANG A Q, YU R.Solid state transformer (SST) as an energy router:economic dispatch based energy routing strategy[C]// IEEE Energy Conversion Congress and Exposition, September 20-24, 2015, Montreal, Canada:2355-2360.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201710010&amp;v=MTIwNDRSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOWJOcjQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 苗键强, 张宁, 康重庆.能量路由器对于配电网运行优化的影响分析[J].中国电机工程学报, 2017, 37 (10) :2832-2839.MIAO Jianqiang, ZHANG Ning, KANG Chongqing.Analysis on the influence of energy router on the optimal operation of distribution network[J].Proceedings of the CSEE, 2017, 37 (10) :2832-2839.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612022&amp;v=MjE2NTlJUHlyUGJiRzRIOWZOclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 郭慧, 汪飞, 张笠君, 等.基于能量路由器的智能型分布式能源网络技术[J].中国电机工程学报, 2016, 36 (12) :3314-3324.GUO Hui, WANG Fei, ZHANG Lijun, et al.Technologies of energy router-based smart distributed energy network[J].Proceedings of the CSEE, 2016, 36 (12) :3314-3324.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MjYyOTJyNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MjY0MzlHRnJDVVI3cWZadVpzRnluaFViM0lJU0hUZXJHNEg5Zk9yWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Benefits of distribution-level power electronics for supporting distributed generation growth">

                                <b>[29]</b> BLOEMINKJ M, GREEN T C.Benefits of distribution level power electronics for supporting distributed generation growth[J].IEEE Transactions on Power Delivery, 2013, 28 (2) :911-919.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD201002003&amp;v=MTcyNTMzenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lJeWZQYXJHNEg5SE1yWTlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :8-11.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :8-11.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310009&amp;v=MjAwMjRSN3FmWnVac0Z5bmhVYjNJUHlyUGJiRzRIOUxOcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 吴振辉, 彭晓涛, 沈阳武, 等.一种配电网环型供电模型及其合环运行方式的研究[J].中国电机工程学报, 2013, 33 (10) :57-63.WU Zhenhui, PENG Xiaotao, SHEN Yangwu, et al.Study on a loop power supply model and its loop-close operation mode for distribution network[J].Proceedings of the CSEE, 2013, 33 (10) :57-63.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Tends of smart grids development as fostered by European research coordination:the contribution by the EERA JP on smart grids and the ELECTRA IRP">

                                <b>[32]</b> MARTINI L.Trends of smart grids development as fostered by European research coordination:the contribution by the EERA JP on smart grids and the ELECTRA IRP[C]// Proceedings of International Conference on Power Engineering, Energy and Electrical Drives, September 14, 2015, Milan, Italy:8p.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Scenarios and requirements for the operation of the 2030+electricity network">

                                <b>[33]</b> MERINO J, RODRIGUEZ-SECO J, CAERTS C, et al.Scenarios and requirements for the operation of the 2030+electricity network[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:6p.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=ELECTRA IRP appoarch to voltage and frequency control for future power systems with high DER penetration">

                                <b>[34]</b> MARTINI L, RADAELLI L, BRUNNER H, et al.Electra IRP approach to voltage and frequency control for future power systems with high DER penetration[C]// CIRED International Conference on Electricity Distribution, June 15-18, 2015, Lyon, Italy:5p.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand side participation for frequency containment in the web of cell architecture">

                                <b>[35]</b> SYED M H, BURT G M, KOK J K, et al.Demand side participation for frequency containment in the web of cells architecture[C]// Proceedings of 2015 International Symposium on Smart Electric Distribution Systems and Technologies, September 8-11, 2015, Vienna, Austria:5p.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MjYxNTRuaFViM0lJU0hUZXJHNEg5Yk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-5.DOI:10.7500/AEPS20160915002.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A control method for parallel-connected multiple inverter systems">

                                <b>[37]</b> FUKUDA S, MATSUSHITA K.A control method for parallel-connected multiple inverter systems[C]// Seventh International Conference on Power Electronics and Variable Speed Drives, September 21-23, 1998, London, UK:175-180.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200409010&amp;v=Mjk1MTBac0Z5bmhVYjNJUHlyUGJiRzRIdFhNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 陈良亮, 肖岚, 龚春英, 等.逆变器并联系统直流环流产生原因及其检测与抑制方法[J].中国电机工程学报, 2004, 24 (9) :56-61.CHEN Liangliang, XIAO Lan, GONG Chunying, et al.Reasons and methods for detecting and restraining DC circulating current in parallel inverter system[J].Proceedings of the CSEE, 2004, 24 (9) :56-61.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104027&amp;v=MDQ3NDViRzRIOURNcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhVYjNJSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 崔明勇, 艾欣, 雷之力.抑制多台分布式发电单元自治微网环流的主从控制策略[J].电网技术, 2011, 35 (4) :143-148.CUI Mingyong, AI Xin, LEI Zhili.Master-slave control strategy to restrain circulating current in autonomous microgrid with multi-distributed generation units[J].Power System Technology, 2011, 35 (4) :143-148.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015578196.nh&amp;v=MjA2NDl0REZxWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFViM0lWRjI2RzdhL0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 何国锋.多逆变器并联系统若干关键问题研究[D].杭州:浙江大学, 2014.HE Guofeng.Key issues research on paralleled multi-inverter system[D].Hangzhou:Zhejiang University, 2104.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917001&amp;v=MTI1Mjl1WnNGeW5oVWIzSklTSFRlckc0SDlqTnFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

