

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136461826350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917013%26RESULT%3d1%26SIGN%3dxRM9FcPtnG325xTUnyQFJCjo0oI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917013&amp;v=MTM4MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzRIOWpOcUk5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 数据分析 "><b>1</b> 数据分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2&lt;/b&gt; 基于分位点回归的逐时段概率预测 "><b>2</b> 基于分位点回归的逐时段概率预测</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;Copula&lt;/b&gt;的多时段联合概率密度预测 "><b>3</b> 基于<b>Copula</b>的多时段联合概率密度预测</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="附录A 数据分析 ">附录A 数据分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="附录B Copula函数的选择 ">附录B Copula函数的选择</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="附录C 2关键线挡在4个典型日内的多时段载流量联合概率预测结果 ">附录C 2关键线挡在4个典型日内的多时段载流量联合概率预测结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 逐时段概率预测架构&lt;/b&gt;"><b>图1 逐时段概率预测架构</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 不同分位点预测结果、实际载流量及夏季STR对比图&lt;/b&gt;"><b>图2 不同分位点预测结果、实际载流量及夏季STR对比图</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图3 场景集与逐时段概率预测结果&lt;/b&gt;"><b>图3 场景集与逐时段概率预测结果</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图4 STR、实际载流量以及场景集不同分位点载流量对比&lt;/b&gt;"><b>图4 STR、实际载流量以及场景集不同分位点载流量对比</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图5 逐时段概率预测与多时段联合概率密度预测能量分数值对比&lt;/b&gt;"><b>图5 逐时段概率预测与多时段联合概率密度预测能量分数值对比</b></a></li>
                                                <li><a href="#144" data-title="图A1载流量时序曲线">图A1载流量时序曲线</a></li>
                                                <li><a href="#146" data-title="图A2不同时间尺度下载流量的变化量">图A2不同时间尺度下载流量的变化量</a></li>
                                                <li><a href="#148" data-title="图A3 ACF检测结果">图A3 ACF检测结果</a></li>
                                                <li><a href="#151" data-title="图A4自相关函数值变化">图A4自相关函数值变化</a></li>
                                                <li><a href="#153" data-title="图A5载流量与历史微气象的皮尔逊相关系数">图A5载流量与历史微气象的皮尔逊相关系数</a></li>
                                                <li><a href="#156" data-title="图B1不同时段载流量间二元频数分布直方图">图B1不同时段载流量间二元频数分布直方图</a></li>
                                                <li><a href="#158" data-title="表B1 3类Copula函数参数估计值">表B1 3类Copula函数参数估计值</a></li>
                                                <li><a href="#160" data-title="表B2两两时段载流量之间Pearson相关系数">表B2两两时段载流量之间Pearson相关系数</a></li>
                                                <li><a href="#164" data-title="图C1本文方法预测线挡1载流量场景集与逐时段分位点预测结果对比">图C1本文方法预测线挡1载流量场景集与逐时段分位点预测结果对比</a></li>
                                                <li><a href="#165" data-title="图C2本文方法预测线挡2载流量场景集与逐时段分位点预测结果对比">图C2本文方法预测线挡2载流量场景集与逐时段分位点预测结果对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DAVIS M W.A new thermal rating approach:the real-time thermal rating system for strategic overhead conductor transmission lines:Part Ⅰ general description and justification of the real-time thermal rating system[J].IEEE Transactions on Power Apparatus and Systems, 1978, PAS-96 (3) :803-809." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new thermal rating approach: The real time thermal rating system for strategic overhead conductor transmission lines -- Part I: General description and justification of the real time thermal rating system">
                                        <b>[1]</b>
                                         DAVIS M W.A new thermal rating approach:the real-time thermal rating system for strategic overhead conductor transmission lines:Part Ⅰ general description and justification of the real-time thermal rating system[J].IEEE Transactions on Power Apparatus and Systems, 1978, PAS-96 (3) :803-809.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" GREENWOOD D M, INGRAM G L, TAYLOR P C.Applying wind simulations for planning and operation of real-time thermal ratings[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :537-547." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applying wind simulations for planning and operation of real-time thermal ratings">
                                        <b>[2]</b>
                                         GREENWOOD D M, INGRAM G L, TAYLOR P C.Applying wind simulations for planning and operation of real-time thermal ratings[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :537-547.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" KARIMIA S, MUSILEKB P, KNIGHTA A M.Dynamic thermal rating of transmission lines:a review[J].Renewable and Sustainable Energy Reviews, 2018, 91:600-612." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES68A485EC92E5B10D124585451CE7B8CC&amp;v=MjkwOTE2Q1E0NHoySVM2RHQ0UUhybXFSTkdETFhtVGNuc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTl3YTQ9TmlmT2ZiV3diOVhFcXZvMmJlbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         KARIMIA S, MUSILEKB P, KNIGHTA A M.Dynamic thermal rating of transmission lines:a review[J].Renewable and Sustainable Energy Reviews, 2018, 91:600-612.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" PARKA H, JINC Y G, PARKD J K.Stochastic security-constrained unit commitment with wind power generation based on dynamic line rating[J].Electrical Power and Energy Systems, 2018, 102:211-222." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES96D5B742A8AE827FEFAE3789067C2702&amp;v=MTUzMTlkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeExtOXdhND1OaWZPZmJxK2F0UytxSXRIRmVOK2VYUTd5R0JtbkU0SVMzanFwUkl6ZnNHV1FycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         PARKA H, JINC Y G, PARKD J K.Stochastic security-constrained unit commitment with wind power generation based on dynamic line rating[J].Electrical Power and Energy Systems, 2018, 102:211-222.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" WANG Cheng, GAO Rui, QIU Feng, et al.Risk-based distributionally robust optimal power with dynamic line rating[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6074-6086." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based distributionally robust optimal power with dynamic line rating">
                                        <b>[5]</b>
                                         WANG Cheng, GAO Rui, QIU Feng, et al.Risk-based distributionally robust optimal power with dynamic line rating[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6074-6086.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王孔森, 盛戈皞.基于径向基神经网络的输电线路动态容量在线预测[J].电网技术, 2013, 37 (6) :1719-1725.WANG Kongsen, SHENG Gehao.Online prediction of transmission dynamic line rating based on radial basis function neural network[J].Power System Technology, 2013, 37 (6) :1719-1725." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201306039&amp;v=MjM5MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0lUckJmYkc0SDlMTXFZOUdiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王孔森, 盛戈皞.基于径向基神经网络的输电线路动态容量在线预测[J].电网技术, 2013, 37 (6) :1719-1725.WANG Kongsen, SHENG Gehao.Online prediction of transmission dynamic line rating based on radial basis function neural network[J].Power System Technology, 2013, 37 (6) :1719-1725.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 任丽佳, 江秀臣, 盛戈皞, 等.输电线路允许输送容量的混沌预测[J].中国电机工程学报, 2009, 29 (25) :86-91.REN Lijia, JIANG Xiuchen, SHENG Gehao, et al.Prediction of transmission line rating based on chaotic time series analysis[J].Proceedings of the CSEE, 2009, 29 (25) :86-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925017&amp;v=MjA5NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPUHlyUGJiRzRIdGpPcW85RVk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         任丽佳, 江秀臣, 盛戈皞, 等.输电线路允许输送容量的混沌预测[J].中国电机工程学报, 2009, 29 (25) :86-91.REN Lijia, JIANG Xiuchen, SHENG Gehao, et al.Prediction of transmission line rating based on chaotic time series analysis[J].Proceedings of the CSEE, 2009, 29 (25) :86-91.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ABBOUDA A W, FENTONB K R F, LEHMERA J P, et al.Coupling computational fluid dynamics with the high resolution rapid refresh model for forecasting dynamic line ratings[J].Electric Power Systems Research, 2019, 170 (7) :326-337." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coupling computational fluid dynamics with the high resolution rapid refresh model for forecasting dynamic line ratings">
                                        <b>[8]</b>
                                         ABBOUDA A W, FENTONB K R F, LEHMERA J P, et al.Coupling computational fluid dynamics with the high resolution rapid refresh model for forecasting dynamic line ratings[J].Electric Power Systems Research, 2019, 170 (7) :326-337.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" FAN F, BELL K, INFIELD D.Probabilistic real-time thermal rating forecasting for overhead lines by conditionally heteroscedastic auto-regressive models[J].IEEE Transactions on Power Delivery, 2017, 32 (4) :1881-1890." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic real-time thermal rating forecasting for overhead lines by conditionally heteroscedastic auto-regressive models">
                                        <b>[9]</b>
                                         FAN F, BELL K, INFIELD D.Probabilistic real-time thermal rating forecasting for overhead lines by conditionally heteroscedastic auto-regressive models[J].IEEE Transactions on Power Delivery, 2017, 32 (4) :1881-1890.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" FAN F, BELL K, INFIELD D.Transient-state real-time thermal rating forecasting for overhead lines by an enhanced analytical method[J].Electric Power Systems Research, 2019, 167:213-221." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1D282C16FCF8B6501CC2A43F3C98C55E&amp;v=MDcwODVpZk9mYkxNSE5uTzNJNURFcGg1QkE0L3loWVNtVXgvT1h2aDJoRkdjTHJuUUwvcUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTl3YTQ9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         FAN F, BELL K, INFIELD D.Transient-state real-time thermal rating forecasting for overhead lines by an enhanced analytical method[J].Electric Power Systems Research, 2019, 167:213-221.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ZHAN J, CHUNG C Y, DEMETER E.Time series modelling for dynamic thermal rating of overhead lines[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2172-2182." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time series modelling for dynamic thermal rating of overhead lines">
                                        <b>[11]</b>
                                         ZHAN J, CHUNG C Y, DEMETER E.Time series modelling for dynamic thermal rating of overhead lines[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2172-2182.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" JOS&#201; L A, SIEBERT N.Dynamic line rating using numerical weather predictions and machine learning:a case study[J].IEEE Transactions on Power Delivery, 2017, 32 (1) :335-343." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic Line Rating Using Numerical Weather Predictions and Machine Learning:A Case Study">
                                        <b>[12]</b>
                                         JOS&#201; L A, SIEBERT N.Dynamic line rating using numerical weather predictions and machine learning:a case study[J].IEEE Transactions on Power Delivery, 2017, 32 (1) :335-343.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" IEEE standard for calculating the current-temperature relationship of bare overhead conductors:IEEE Standard 738—2006[S].2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=calculating the current–temperaturerelationship of bare overhead conductors">
                                        <b>[13]</b>
                                         IEEE standard for calculating the current-temperature relationship of bare overhead conductors:IEEE Standard 738—2006[S].2006.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     110 kV～750 kV架空输电线路设计规范:GB 50545—2010[S].北京:中国电力出版社, 2010.Code for design of 110 kV～750 kV overhead transmission line:GB 50545—2010[S].Beijing:China Electric Power Press, 2010.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李智, 韩学山, 杨明, 等.基于分位点回归的风电功率波动区间分析[J].电力系统自动化, 2011, 35 (3) :83-87.LI Zhi, HAN Xueshan, YANG Ming, et al.Wind power fluctuation interval analysis based on quantile regression[J].Automation of Electric Power Systems, 2011, 35 (3) :83-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103018&amp;v=Mjg1NDdmWnVac0Z5amtVYjdPSVNIVGVyRzRIOURNckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李智, 韩学山, 杨明, 等.基于分位点回归的风电功率波动区间分析[J].电力系统自动化, 2011, 35 (3) :83-87.LI Zhi, HAN Xueshan, YANG Ming, et al.Wind power fluctuation interval analysis based on quantile regression[J].Automation of Electric Power Systems, 2011, 35 (3) :83-87.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 阎洁, 李宁, 刘永前, 等.短期风电功率动态云模型不确定性预测方法[J].电力系统自动化, 2019, 43 (3) :17-23.DOI:10.7500/AEPS20180213009.YAN Jie, LI Ning, LIU Yongqian, et al.Short-term uncertainty forecasting method for wind power based on real-time switching cloud model[J].Automation of Electric Power Systems, 2019, 43 (3) :17-23.DOI:10.7500/AEPS 20180213009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903004&amp;v=MTEwNzMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1ViN09JU0hUZXJHNEg5ak1ySTlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         阎洁, 李宁, 刘永前, 等.短期风电功率动态云模型不确定性预测方法[J].电力系统自动化, 2019, 43 (3) :17-23.DOI:10.7500/AEPS20180213009.YAN Jie, LI Ning, LIU Yongqian, et al.Short-term uncertainty forecasting method for wind power based on real-time switching cloud model[J].Automation of Electric Power Systems, 2019, 43 (3) :17-23.DOI:10.7500/AEPS 20180213009.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GAN Dahua, WANG Yi, YANG Shuo, et al.Embedding based quantile regression neural network for probabilistic load forecasting[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :244-254." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802007&amp;v=MTMwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPS0QzSWE3RzRIOW5Nclk5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         GAN Dahua, WANG Yi, YANG Shuo, et al.Embedding based quantile regression neural network for probabilistic load forecasting[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :244-254.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation [J].Automation of Electric Power Systems, 2017, 41 (9) :102-108.DOI:10.7500/AEPS 20160717006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MDIzMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzRIOWJNcG85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation [J].Automation of Electric Power Systems, 2017, 41 (9) :102-108.DOI:10.7500/AEPS 20160717006.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 胡阳, 乔依林.基于置信等效边界模型的风功率数据清洗方法[J].电力系统自动化, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001.HU Yang, QIAO Yilin.Wind power data cleaning method based on confidence equivalent boundary model[J].Automation of Electric Power Systems, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815004&amp;v=MDk2NDZxZlp1WnNGeWprVWI3T0lTSFRlckc0SDluTnFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         胡阳, 乔依林.基于置信等效边界模型的风功率数据清洗方法[J].电力系统自动化, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001.HU Yang, QIAO Yilin.Wind power data cleaning method based on confidence equivalent boundary model[J].Automation of Electric Power Systems, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS 20170614013.ZHU Xiaorong, JIN Huimin.Probabilistic load flow method considering correlation of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805006&amp;v=MDAxODc0SDluTXFvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS 20170614013.ZHU Xiaorong, JIN Huimin.Probabilistic load flow method considering correlation of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=Mjk2NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ViN09JU0hUZXJHNEg5TE5xSTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 邱小霞, 刘次, 华吴娟.Copula函数中参数极大似然估计的性质[J].经济数学, 2008, 25 (2) :210-215.QIU Xiaoxia, LIU Ci, HUA Wujuan.The properties of maximum likelihood estimation of parameter on Copula[J].Mathematics in Economics, 2008, 25 (2) :210-215." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJSX200802015&amp;v=MDE2NzRqa1ViN09MeWZZZHJHNEh0bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         邱小霞, 刘次, 华吴娟.Copula函数中参数极大似然估计的性质[J].经济数学, 2008, 25 (2) :210-215.QIU Xiaoxia, LIU Ci, HUA Wujuan.The properties of maximum likelihood estimation of parameter on Copula[J].Mathematics in Economics, 2008, 25 (2) :210-215.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 朱思萌, 杨明, 韩学山, 等.多风电场短期输出功率的联合概率密度预测方法[J].电力系统自动化, 2014, 38 (19) :8-15.ZHU Simeng, YANG Ming, HAN Xueshan, et al.Joint probability density forecast of short-term multiple wind farms output power[J].Automation of Electric Power Systems, 2014, 38 (19) :8-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419002&amp;v=MjQ0MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0lTSFRlckc0SDlYTnBvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         朱思萌, 杨明, 韩学山, 等.多风电场短期输出功率的联合概率密度预测方法[J].电力系统自动化, 2014, 38 (19) :8-15.ZHU Simeng, YANG Ming, HAN Xueshan, et al.Joint probability density forecast of short-term multiple wind farms output power[J].Automation of Electric Power Systems, 2014, 38 (19) :8-15.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-12 14:00</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),102-113 DOI:10.7500/AEPS20180928004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">架空导线载流量的多时段联合概率密度预测</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%98%E5%96%84%E5%BC%BA&amp;code=40498542&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">付善强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AD%9F%E5%A4%8F&amp;code=17389231&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王孟夏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%8E&amp;code=08268076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E5%AD%A6%E5%B1%B1&amp;code=08257503&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩学山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%8A%B3&amp;code=25429139&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%96%87%E5%8D%9A&amp;code=30891502&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李文博</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%B5%8E%E5%AE%81%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0051152&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司济宁供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%8E%E5%8D%97%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0146229&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">济南大学自动化与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0243853&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>受微气象环境影响, 架空线路载流量波动性较强, 难以被准确预测, 掌握线路关键线挡载流量的分布规律对帮助运行人员把握线路未来载流量变化, 充分利用架空线路载荷能力具有重要参考价值。文中基于架空线路关键线挡微气象历史数据, 在分析载流量变化特性的基础上, 结合分位点回归方法, 首先进行载流量逐时段概率预测, 而后进一步运用t-Copula函数评估多时段载流量概率分布的相关特性, 建立未来多时段载流量动态相依模型, 实现架空线路关键线挡载流量的多时段联合概率密度预测, 得到较逐时段概率预测更为准确的载流量波动区间和分布信息。实例分析表明, 所提方法可利用载流量时段间的关联性改善逐时段概率预测结果, 有效缩小载流量预测结果的分布区间。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9E%B6%E7%A9%BA%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">架空线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%B3%E9%94%AE%E7%BA%BF%E6%8C%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">关键线挡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%BD%E6%B5%81%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">载流量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E4%BD%8D%E7%82%B9%E5%9B%9E%E5%BD%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分位点回归;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=t-Copula%E5%87%BD%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">t-Copula函数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%94%E5%90%88%E6%A6%82%E7%8E%87%E5%AF%86%E5%BA%A6%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">联合概率密度预测;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    付善强 (1992—) , 男, 硕士研究生, 主要研究方向:输电线路动态增容技术及其在电力系统运行分析与控制中的应用。;
                                </span>
                                <span>
                                    *王孟夏 (1983—) , 男, 博士, 讲师, 硕士生导师, 主要研究方向:电力系统分析与控制。E-mail:wangmx@sdu.edu.cn;
                                </span>
                                <span>
                                    杨明 (1980—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:电力系统分析与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>山东省重点研发计划资助项目 (GG201809140209);</span>
                                <span>国家自然科学基金资助项目 (51407111);</span>
                    </p>
            </div>
                    <h1><b>Multi-period Joint Probability Density Forecasting for Thermal Rating of Overhead Line</b></h1>
                    <h2>
                    <span>FU Shanqiang</span>
                    <span>WANG Mengxia</span>
                    <span>YANG Ming</span>
                    <span>HAN Xueshan</span>
                    <span>CHEN Fang</span>
                    <span>LI Wenbo</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control, Ministry of Education (Shandong University)</span>
                    <span>Jining Power Supply Company, State Grid Shandong Electric Power Company</span>
                    <span>School of Electrical Engineering, Jinan University</span>
                    <span>Electric Power Research Institute of State Grid Shandong Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Influenced by the micrometeorological conditions around the overhead line, the thermal ratings of overhead line have strong volatility and are difficult to predict accurately. It is of significance for system operators to grasp the fluctuation range and distribution characteristics of the thermal rating of critical spans along the overhead line, thus guiding the operators to exploit the transfer capability of overhead lines. Based on the historical micrometeorological data of critical spans and the variation characteristics analysis of thermal rating, the quantile regression method is employed to forecast the period-by-period probability of thermal rating. Then the t-Copula function is used to evaluate the correlation characteristics of the probability distributions of multi-period thermal ratings. A dynamic dependence model for multi-period thermal rating is established to realize the joint probability density forecasting for multi-period thermal rating. Meanwhile, the more accurate fluctuation interval and distribution information of thermal rating are obtained. The case studies show that the proposed method can improve the period-by-period probability forecasting results by using the correlation of thermal rating between periods, and effectively reduce the distribution interval of thermal rating forecasting results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=overhead%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">overhead line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=critical%20span&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">critical span;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thermal%20rating&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thermal rating;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=quantile%20regression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">quantile regression;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=t-Copula%20function&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">t-Copula function;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=joint%20probability%20density%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">joint probability density forecasting;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Shandong Provincial Key R&amp;D Program of China (No.GG201809140209);</span>
                                <span>National Natural Science Foundation of China (No.51407111);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">架空导线的载流量与气象环境密切相关, 美国学者提出了动态载流量 (dynamic thermal rating, DTR) 计算技术框架<citation id="123" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 旨在根据架空导线关键线挡处微气象量测实时计算其载流量, 发掘输电线路载荷潜力<citation id="124" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。实践表明, DTR在多数情况下显著高于静态载流量 (static thermal rating, STR) 计算, 在节约电网建设投资以及增强电力系统接纳新能源发电能力方面发挥了重要作用。DTR体现了输电元件载荷能力的时变性, 在此基础上, 研究基于DTR量测数据的架空导线载流量预测方法可帮助运行人员预见关键线挡导线未来载流量的变化, 为确定线路载流量提供必要的参考信息, 对更为充分地利用架空线路载荷能力, 提高电力系统安全经济运行水平具有重要意义<citation id="125" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">在DTR量测数据基础上, 文献<citation id="126" type="reference">[<a class="sup">6</a>]</citation>同样基于微气象量测的历史数据, 利用径向基神经网络进行微气象变化规律的在线学习和预测, 进而实现小时级的载流量点预测;文献<citation id="127" type="reference">[<a class="sup">7</a>]</citation>则以导线历史载流量数据为输入, 结合混沌预测理论, 给出了未来1～2 h内每10 min的载流量点预测结果;文献<citation id="128" type="reference">[<a class="sup">8</a>]</citation>则基于数值天气预报数据, 实现未来18 h内每15 min载流量的点预测。上述基于DTR量测数据的载流量点预测研究对把握短期内线路载流量变化具有一定参考价值。然而, 受气象环境影响, 架空导线载流量不确定性较强, 点预测误差不可避免, 在此情形下, 有必要向运行人员提供关键线挡导线载流量的变化区间及其分布情况, 为运行人员选择合适保守程度的载流量提供参考信息, 而点预测无法对载流量的不确定性做出定量描述。对此, 文献<citation id="129" type="reference">[<a class="sup">9</a>]</citation>基于自回归条件异方差模型实现了每10 min的载流量概率密度预测, 进一步可得到不同置信区间下的载流量预测结果;文献<citation id="130" type="reference">[<a class="sup">10</a>]</citation>基于自回归条件异方差方法预测得到架空线挡微气象分布, 进而预测导线在特定允许温升时间 (10 min) 下的载流量概率分布;文献<citation id="131" type="reference">[<a class="sup">11</a>]</citation>则基于多项式回归及累积式自回归积分滑动平均时间序列模型实现了小时级的载流量概率预测。此外, 文献<citation id="132" type="reference">[<a class="sup">12</a>]</citation>利用机器学习方法构建数值天气预报与线路微气象关联模型, 进而提出基于数值天气预报数据的载流量概率预测方法, 可实现每15 min的载流量概率预测。然而, 现有载流量的概率预测均为逐时段进行, 没有考虑载流量变化在各时段间的关联特性, 导致载流量波动范围的预测结果较大, 不符合载流量变化的实际特点。</p>
                </div>
                <div class="p1">
                    <p id="51">针对该问题, 本文基于某架空线挡微气象量测数据, 结合日内超前调度对预测时间尺度的需求, 首先基于分位点回归方法逐时段预测未来1 h内每15 min的载流量分布情况, 而后基于t-Copula函数构建未来1 h内4个时段载流量的动态相依模型, 实现载流量的多时段联合概率密度预测, 以期进一步提高关键线挡载流量概率密度预测结果的有效性。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 数据分析</h3>
                <div class="p1">
                    <p id="53">根据IEEE标准<citation id="133" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 给定导线最大允许运行温度<i>T</i><sub>max</sub>下的载流量计算式如下:</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>q</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>q</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>q</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<i>T</i><sub>max</sub>为导线长期连续运行的最大允许温度, 国内通常取为70 ℃<citation id="134" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>;<i>q</i><sub>c</sub>为单位长度导体的空气对流散热量, 与风速、风向以及导体与环境温差等因素有关;<i>q</i><sub>r</sub>为热辐射散热量, 主要与导体和环境的温差有关;<i>q</i><sub>s</sub>为日照吸热量, 主要与日射强度有关;<i>R</i>为导体电阻。<i>q</i><sub>c</sub>, <i>q</i><sub>r</sub>和<i>q</i><sub>s</sub>的具体算式可参考IEEE标准, 本文不再逐一列写, 从中可知在导线型号及架设地点确定后, 架空导线载流量主要由气温、日照强度、风速及风向4个气象要素决定。</p>
                </div>
                <div class="p1">
                    <p id="56">采集某220 kV架空线路沿线某线挡处2017年全年微气象数据 (时间分辨率为15 min) , 由式 (1) 计算得到全年载流量变化曲线如附录A图A1所示。在此基础上, 统计15 min, 30 min, 45 min, 1 h时间尺度下的载流量变化量分布情况如附录A图A2所示。从该图可知, 不同时间尺度载流量变化量的分布具有一定规律, 载流量变化在时段间存在相关性。统计结果显示, 上述4个时间尺度下载流量变化量分别主要分布在区间[-145, 145]A, [-180, 180]A, [-200, 200]A, [-210, 210]A (95%置信区间) 内。</p>
                </div>
                <div class="p1">
                    <p id="57">进一步对架空导线载流量进行自相关函数 (ACF) 测试。计算不同滞后时长下的ACF曲线如附录A图A3所示。图A3显示, 架空导线载流量的ACF曲线拖尾, 说明载流量时间序列具有非平稳性。从图A3中截取的滞后时长在3 h以内的ACF值如附录A图A4所示, 从中可知滞后时间在2 h以内时的ACF值大于0.5, 滞后时间在1 h以内的ACF值大于0.7, 说明1～2 h内各时段载流量之间存在较强的自相关性。此外, 附录A图A5给出了不同回溯时长下载流量与4个气象要素的互相关性, 结果表明载流量与历史1～2 h内的4个气象要素之间存在较强的互相关性。根据载流量变化的上述特点, 本文以历史1 h (4个时段) 的微气象及载流量数据为输入, 预测未来4个时段 (预测时域为1 h) 的联合概率密度。</p>
                </div>
                <div class="p1">
                    <p id="58">上述数据分析为选择预测输入量以及预测时域提供了依据。需要指出的是, 本节分析结论是依据测试数据集得出的, 并非通用结论, 对于不同架空导线, 其载流量的自相关和与微气象的互相关曲线可能不同, 可根据实际情况对输入量及预测时域做出调整, 这并不影响本文预测方法的构建。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2</b> 基于分位点回归的逐时段概率预测</h3>
                <div class="p1">
                    <p id="60">受气象环境尤其是风速的影响, 架空导线载流量波动性较强, 难以被准确预测。相对载流量的点预测, 概率预测能够给出载流量的期望值以及载流量的变化范围及分布情况。分位点回归预测的实施无需对预测对象进行任何分布的假定, 且对于数据中出现的异常点具有较好的耐抗性, 其有效性已在风电及负荷概率预测中得到验证<citation id="135" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 本文将其用于逐时段载流量概率预测。</p>
                </div>
                <div class="p1">
                    <p id="61">如上所述, 本文以预测该架空线路关键线挡载流量为例, 以历史4个时段载流量和微气象数据作为输入, 预测该线挡未来4个时段载流量分位点信息, 预测架构如图1所示。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 逐时段概率预测架构" src="Detail/GetImg?filename=images/DLXT201917013_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 逐时段概率预测架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of period-by-period probability forecasting</b></p>

                </div>
                <div class="p1">
                    <p id="63">图3中BRF<sub><i>k</i></sub><sub>+1</sub>至BRF<sub><i>k</i></sub><sub>+4</sub>代表未来<i>k</i>+1至<i>k</i>+4时段分位点回归预测模型。其中, <i>τ</i>分位点载流量<i>Q</i> (<i>τ</i>) 的线性回归预测模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="64"><i>Q</i> (<i>τ</i>) =<i>β</i><sub>0</sub> (<i>τ</i>) +<i>β</i><sub>1</sub> (<i>τ</i>) <i>x</i><sub>1</sub>+<i>β</i><sub>2</sub> (<i>τ</i>) <i>x</i><sub>2</sub>+…+<i>β</i><sub><i>n</i></sub> (<i>τ</i>) <i>x</i><sub><i>n</i></sub>+<i>ε</i>      (2) </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>x</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>n</i>) 为输入量, 如上述输入量采用历史4个时段载流量及4个微气象要素数据, 则<i>n</i>=20;<i>β</i> (<i>τ</i>) =[<i>β</i><sub>0</sub> (<i>τ</i>) , <i>β</i><sub>1</sub> (<i>τ</i>) , …, <i>β</i><sub><i>n</i></sub> (<i>τ</i>) ]为参数向量;<i>ε</i>为设定的系统残差值。</p>
                </div>
                <div class="p1">
                    <p id="67"><i>β</i> (<i>τ</i>) 中任意一个元素的估计值为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>β</mi><mo>^</mo></mover><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>=</mo><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></mstyle><mrow><mi mathvariant="bold-italic">β</mi><mo>∈</mo><mi mathvariant="bold">R</mi></mrow></munder><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>η</mi></mstyle><msub><mrow></mrow><mi>τ</mi></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi mathvariant="bold-italic">x</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">β</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<b><i>x</i></b><sup>T</sup>为输入向量转置;<i>y</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>m</i>) 为载流量样本;<i>η</i><sub><i>τ</i></sub> (·) 为检验函数, 表达式如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mi>τ</mi></msub><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>τ</mi><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>τ</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">在得到<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>β</mi><mo>^</mo></mover><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo></mrow></math></mathml>后, 即可通过式 (2) 实现载流量的<i>τ</i>分位点预测。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>3</b> 基于<b>Copula</b>的多时段联合概率密度预测</h3>
                <div class="p1">
                    <p id="74">Copula函数是定义域区间为[0, 1]的分布函数, 可用于描述多元随机变量之间的相关特性, 连接各随机变量的边缘分布和联合分布, 即建立边缘分布和联合分布的映射关系, 已在风、光发电的时空关联关系建模中得到应用<citation id="136" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。本文将其用于建立超短期内各时段载流量分布之间的相依关系, 实现多时段载流量联合概率密度预测, 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="75">1) 在上节逐时段载流量的分位点预测结果基础上, 进一步计算各时段载流量的离散概率分布并拟合得到累积概率分布函数和概率密度函数。</p>
                </div>
                <div class="p1">
                    <p id="76">2) 首先, 根据时段间载流量分布相关性的特点 (是否对称分布和首、尾部相关等) 初步选择Copula函数构建多时段载流量动态相依模型 (常见的Copula函数有Normal Copula, t-Copula, Clayton Copula, Frank Copula, Gumbel Copula, 具体表达式和性质可参见文献<citation id="137" type="reference">[<a class="sup">21</a>]</citation>) 。然后利用K-S检验法对初步选择的Copula函数拟合效果进行检验, 确定最优拟合的Copula函数<citation id="138" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。以本文一年载流量历史数据的分析结果为例, 相邻4个时段两两之间的载流量概率分布体现出明显的首部或尾部相关特性, 初步选出3种Copula函数, 经检验t-Copula函数所得模型拟合效果最好 (见附录B) 。故采用t-Copula函数建立多时段载流量动态相依模型。描述多时段载流量相关性的多元t-Copula函数如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>C</mi><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>u</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>;</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mrow><mi>t</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></msubsup><mo>⋯</mo></mrow></mstyle><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mrow><mi>t</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>k</mi><mo>+</mo><mi>Ν</mi></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mrow><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mi>k</mi><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>k</mi><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mi>Ν</mi><mn>2</mn></mfrac></mrow></msup></mrow></mfrac></mrow></mrow></mstyle><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mi>k</mi></mfrac><mi mathvariant="bold-italic">r</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">ρ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mi mathvariant="bold-italic">r</mi></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mfrac><mrow><mi>k</mi><mo>+</mo><mi>Ν</mi></mrow><mn>2</mn></mfrac></mrow></msup><mtext>d</mtext><mi mathvariant="bold-italic">r</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>ρ</i><sub>t</sub>为<i>N</i>维t-Copula函数的<i>N</i>阶等效相依系数矩阵, 其元素<i>ρ</i>∈[-1, 1]为变量间相依参数;<i>k</i>为自由度参数;Γ (·) 为Γ分布函数;<i>t</i>和<i>t</i><sup>-1</sup>分别为自由度为<i>k</i>的<i>t</i>分布及其反函数;<b><i>r</i></b>=[<i>r</i><sub>1</sub>, <i>r</i><sub>1</sub>, …, <i>r</i><sub><i>N</i></sub>]。</p>
                </div>
                <div class="p1">
                    <p id="79">设未来<i>N</i>个时段载流量<i>r</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>N</i>) 的边缘分布函数分别为<i>F</i><sub><i>i</i></sub> (<i>r</i><sub><i>i</i></sub>) , 其中<i>i</i>=1, 2, …, <i>N</i>。式 (5) 中<i>u</i><sub><i>i</i></sub>=<i>F</i><sub><i>i</i></sub> (<i>r</i><sub><i>i</i></sub>) (<i>i</i>=1, 2, …, <i>N</i>) 。根据Copula函数理论, 有</p>
                </div>
                <div class="p1">
                    <p id="80"><i>F</i> (<i>r</i><sub>1</sub>, <i>r</i><sub>2</sub>, …, <i>r</i><sub><i>N</i></sub>) =<i>C</i> (<i>u</i><sub>1</sub>, <i>u</i><sub>2</sub>, …, <i>u</i><sub><i>N</i></sub>;<i>ρ</i><sub>t</sub>, <i>k</i>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>F</i> (<i>r</i><sub>1</sub>, <i>r</i><sub>2</sub>, …, <i>r</i><sub><i>N</i></sub>) 为未来<i>N</i>个时段载流量的联合概率分布函数。</p>
                </div>
                <div class="p1">
                    <p id="82">对上式两端求导, 得联合概率密度函数为:</p>
                </div>
                <div class="p1">
                    <p id="83"><i>f</i> (<i>r</i><sub>1</sub>, <i>r</i><sub>2</sub>, …, <i>r</i><sub><i>N</i></sub>) =<i>c</i> (<i>u</i><sub>1</sub>, <i>u</i><sub>2</sub>, …, <i>u</i><sub><i>N</i></sub>;<i>ρ</i><sub>t</sub>, <i>k</i>) <i>f</i><sub>1</sub> (<i>r</i><sub>1</sub>) …<i>f</i><sub><i>N</i></sub> (<i>r</i><sub><i>N</i></sub>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>f</i><sub><i>i</i></sub> (<i>r</i><sub><i>i</i></sub>) 为1至<i>N</i>个时段载流量的边缘概率密度函数;<i>c</i>为Copula密度函数, 表达如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>c</mi><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>u</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>;</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>k</mi><mo>+</mo><mi>Ν</mi></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mi>k</mi></mfrac><mi mathvariant="bold-italic">r</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">ρ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mi mathvariant="bold-italic">r</mi></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mfrac><mrow><mi>k</mi><mo>+</mo><mi>Ν</mi></mrow><mn>2</mn></mfrac></mrow></msup><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mi>k</mi><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow><mi>k</mi></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msup><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mi>Ν</mi></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">可见, 确定式 (7) 中参数<i>ρ</i><sub>t</sub>和<i>k</i>后即可获得未来<i>N</i>个时段载流量的联合概率密度函数。</p>
                </div>
                <div class="p1">
                    <p id="88">3) 采用极大似然估计法对所选Copula函数中未知参数 (t-Copula函数参数为<i>ρ</i><sub>t</sub>和<i>k</i>) 进行估计<citation id="139" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 得到载流量多时段联合概率密度函数, 完成架空导线载流量多时段联合概率密度预测。</p>
                </div>
                <div class="p1">
                    <p id="89">以相邻4个时段 (时段1至4) 为例, 设<i>r</i><sub>1, <i>d</i></sub>, <i>r</i><sub>2, <i>d</i></sub>, <i>r</i><sub>3, <i>d</i></sub>, <i>r</i><sub>4, <i>d</i></sub>为载流量样本, <i>d</i>=1, 2, …, <i>D</i>为样本序号, <i>D</i>为样本个数, 本文取为2 000, 则样本的似然函数为:</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917013_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">将上式两边取对数可得:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917013_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">则动态相依矩阵<i>ρ</i><sub>t</sub>中各元素和自由度参数<i>k</i>的极大似然估计值为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">Θ</mi><mo>^</mo></mover><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext><mo stretchy="false"> (</mo><mi>ln</mi><mspace width="0.25em" /><mi>l</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>, </mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">Θ</mi><mo>^</mo></mover><mo>=</mo><mo stretchy="false">[</mo><mover accent="true"><mi mathvariant="bold-italic">ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mi>t</mi></msub><mo>, </mo><mover accent="true"><mi>k</mi><mo>^</mo></mover><mo stretchy="false">]</mo></mrow></math></mathml>为联合分布函数中待估计参数向量。得到参数估计值后即可得到关键线挡相邻4个时段载流量的联合分布模型。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="101">以预测前述220 kV架空线路关键线挡的2017年夏季载流量为例, 根据前文所述预测流程, 首先选取该线路关键线挡2017年6月1日—8月1日微气象及载流量历史数据为训练集, 用于估计分位点回归预测模型中参数向量<i>β</i> (<i>τ</i>) 。而后基于分位点回归方法滚动预测未来4个时段载流量分位点。其中, 8月2日—8月6日的0分位点、0.5分位点、1分位点预测结果, 导线实际载流量, 以及夏季STR (650 A, 计算条件为气温35 ℃, 风速0.5 m/s垂直于导线, 光照强度800 W/m<sup>2</sup>) 如图2所示。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同分位点预测结果、实际载流量及夏季STR对比图" src="Detail/GetImg?filename=images/DLXT201917013_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同分位点预测结果、实际载流量及夏季STR对比图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of forecasting results at different quantiles, actual thermal rating and STR in summer</b></p>

                </div>
                <div class="p1">
                    <p id="103">由图2可见, 本文采用分位点回归方法能够较好地预测载流量的变化趋势和波动范围 (由0分位点和1分位点构成的载流量区间可完全包含图中实线所示的实际载流量变化曲线) 。</p>
                </div>
                <div class="p1">
                    <p id="104">在未来4个时段分位点预测值的基础上进行多时段载流量联合概率密度的预测。以对8月2日00:00—01:00内4个时段载流量联合概率密度预测为例, 通过极大似然估计得到4个时段载流量的联合分布函数的等效相依系数矩阵如式 (12) 所示, 自由度<i>k</i>=5.81≈6。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>5</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>7</mn><mn>6</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>6</mn><mn>6</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>5</mn></mtd><mtd><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>3</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>7</mn><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>7</mn><mn>6</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>3</mn></mtd><mtd><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>2</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>6</mn><mn>6</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>7</mn><mn>1</mn></mtd><mtd><mn>0</mn><mo>.</mo><mn>8</mn><mn>2</mn></mtd><mtd><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">由式 (12) 可见, 该矩阵为对称正定矩阵, 4个时段载流量联合概率密度分布函数可被唯一确定, 表达如下:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>r</mi><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>r</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext>Γ</mtext><mrow><mo> (</mo><mrow><mfrac><mi>k</mi><mn>2</mn></mfrac><mo>+</mo><mn>2</mn></mrow><mo>) </mo></mrow></mrow><mrow><mi>Γ</mi><mrow><mo> (</mo><mrow><mfrac><mi>k</mi><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>k</mi><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mi>k</mi></mfrac><mi mathvariant="bold-italic">r</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">ρ</mi><msubsup><mrow></mrow><mtext>t</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mi mathvariant="bold-italic">r</mi></mrow><mo>) </mo></mrow><msup><mrow></mrow><mo>-</mo></msup><msup><mrow></mrow><mrow><mrow><mo> (</mo><mrow><mfrac><mi>k</mi><mn>2</mn></mfrac><mo>+</mo><mn>2</mn></mrow><mo>) </mo></mrow></mrow></msup><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<b><i>r</i></b>=[<i>r</i><sub>1</sub>, <i>r</i><sub>2</sub>, <i>r</i><sub>3</sub>, <i>r</i><sub>4</sub>]为连续4个时段载流量。</p>
                </div>
                <div class="p1">
                    <p id="109">本文依次计算了8月2日全天各小时内4个时段载流量的联合概率密度函数。图3为依据载流量联合概率密度函数进行多元随机变量抽样 (1 000次) 得到的载流量场景集合与逐时段概率预测 (分位点回归预测以及条件异方差自回归预测) 结果的对比, 分位点回归概率预测给出了0分位点、1分位点预测结果, 条件异方差回归概率预测给出了100%置信区间的预测曲线。可见场景集的包络线可完全覆盖实际载流量的变化曲线, 且场景集包络线又完全在逐时段概率预测的0分位点、1分位点区间或100%置信区间内。说明本文方法可缩小载流量波动区间的预测结果, 更符合载流量变化的实际特点。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景集与逐时段概率预测结果" src="Detail/GetImg?filename=images/DLXT201917013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景集与逐时段概率预测结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Scene set and period-by-period probability forecasting results</b></p>

                </div>
                <div class="p1">
                    <p id="111">对图3中的场景集进行统计得到不同分位点的载流量变化曲线, 与实际载流量曲线及传统STR值的对比如图4所示。可见, 由场景集统计得到的0分位点、1分位点曲线所覆盖的区间能够完全包含导线的实际载流量变化曲线, 且较STR有很大提高。</p>
                </div>
                <div class="p1">
                    <p id="112">利用能量分数 (energy score, ES) 指标<citation id="140" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>对所提出的载流量多时段联合概率密度预测结果进行量化评估。能量分数指标表达式如式 (14) 所示, 能量分数值越小, 说明抽样得到的场景集越贴合实际载流量变化曲线。</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>V</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mi>V</mi></munderover><mrow><mrow><mo>|</mo><mrow><mi mathvariant="bold-italic">Ρ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>-</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mi>v</mi></msub></mrow><mo>|</mo></mrow></mrow></mstyle><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>V</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>V</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mi>V</mi></munderover><mrow><mrow><mo>|</mo><mrow><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mi>w</mi></msub><mo>-</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mi>v</mi></msub></mrow><mo>|</mo></mrow></mrow></mstyle></mrow></mstyle><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>V</i>为场景个数;<b><i>P</i></b><sup>T</sup>为实际载流量向量;<b><i>S</i></b><sub><i>w</i></sub>与<b><i>S</i></b><sub><i>v</i></sub>分别表示由预测结果抽样得到的第<i>w</i>个和第<i>v</i>个场景向量。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 STR、实际载流量以及场景集不同分位点载流量对比" src="Detail/GetImg?filename=images/DLXT201917013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 STR、实际载流量以及场景集不同分位点载流量对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of STR, actual thermal rating and the thermal rating at different quantiles of scene set</b></p>

                </div>
                <div class="p1">
                    <p id="116">逐时段概率预测与多时段联合概率密度预测能量分数值计算结果对比如图5所示。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 逐时段概率预测与多时段联合概率密度预测能量分数值对比" src="Detail/GetImg?filename=images/DLXT201917013_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 逐时段概率预测与多时段联合概率密度预测能量分数值对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of energy score values between period-by-period probability forecasting and multi-period joint probability density forecasting</b></p>

                </div>
                <div class="p1">
                    <p id="118">由图5可见, 由载流量多时段联合概率密度预测结果抽样所得场景集的能量分数值普遍小于根据逐时段概率预测结果抽样所得到场景集的能量分数值, 进一步说明多时段载流量联合概率密度预测结果更接近载流量的实际波动情况, 体现了多时段联合概率密度预测的有效性。</p>
                </div>
                <div class="p1">
                    <p id="119">进一步采用本方法分别对2个关键线挡在全年4个典型日 (分别为2018年4月15日、2018年7月15日、2018年10月15日和2018年1月15日) 内的载流量进行预测, 根据预测结果抽样的场景集和逐时段预测的0分位点、1分位点结果对比如附录C图C1、图C2所示。若运行人员选择最保守的0分位点作为预测结果, 则本文方法预测结果将平均高于图C1、图C2中逐时段概率预测结果0分位点25.7%, 高于传统STR计算结果127.8%;若运行人员选择较为保守的0.1分位点、0.3分位点, 则本文方法预测结果平均高于逐时段概率预测结果0.1分位点11.5%, 0.3分位点9.3%。可见, 本文方法可为运行人员根据保守程度偏好选择载流量预测结果提供更为准确的参考信息。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="121">本文基于Copula理论提出了架空导线载流量的多时段联合概率密度预测方法。基于微气象量测数据, 本文方法可预测得到关键线挡载流量的多时段联合概率密度分布, 进而获得载流量分位点信息。实例分析表明, 本文方法相比逐时段概率预测能够更好地反映关键线挡载流量变化的实际特点, 缩小载流量变化的预测区间, 为运行人员根据保守度偏好选择线路载流量预测结果提供更为准确的参考信息。本文主要围绕特定点 (关键线挡) 处的载流量预测问题展开研究, 在此基础上尚需进一步结合调度, 把握整条输电线路载流量的实际需求, 对关键线挡识别问题, 以及多关键线挡下的输电线路载流量的预测问题展开深入研究, 以期为调度挖掘输电线路载荷能力提供更为直接且准确的依据。</p>
                </div>
                <div class="p1">
                    <p id="122">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag">附录A 数据分析</h3>
                <div class="p1">
                    <p id="142">某220 kV架空导线2017年载流量（8760h）的时序曲线如图A1所示。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1载流量时序曲线" src="Detail/GetImg?filename=images/DLXT201917013_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1载流量时序曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Time series of the thermal rating</p>

                </div>
                <div class="p1">
                    <p id="145">在此基础上，统计15 min、30 min、45 min、1 h时间尺度下的载流量变化量分布情况如图A2所示。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同时间尺度下载流量的变化量" src="Detail/GetImg?filename=images/DLXT201917013_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同时间尺度下载流量的变化量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The variation of thermal rating at different time scales</p>

                </div>
                <div class="p1">
                    <p id="147">不同滞后时长下载流量自相关函数（ACF）计算结果如图A3所示。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 ACF检测结果" src="Detail/GetImg?filename=images/DLXT201917013_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 ACF检测结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Results of ACF Tests</p>

                </div>
                <div class="p1">
                    <p id="149">由图A3可知，载流量呈现出典型的ACF拖尾特征，说明载流量变化具有非平稳特性。</p>
                </div>
                <div class="p1">
                    <p id="150">从图A3中截取的滞后时长在3 h以内的ACF值如图A4所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4自相关函数值变化" src="Detail/GetImg?filename=images/DLXT201917013_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4自相关函数值变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Changes of autocorrelation function value</p>

                </div>
                <div class="p1">
                    <p id="152">此外，为确定导线载流量与历史微气象因素的关联特性，对载流量与风速、风向、气温及日照强度进行互相关性分析，所得不同滞后时长下皮尔逊相关系数（PCC）变化如表A5所示。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5载流量与历史微气象的皮尔逊相关系数" src="Detail/GetImg?filename=images/DLXT201917013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5载流量与历史微气象的皮尔逊相关系数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Pearson correlation coefficients between thermal rating and historical weather measurements</p>

                </div>
                <h3 id="154" name="154" class="anchor-tag">附录B Copula函数的选择</h3>
                <div class="p1">
                    <p id="155">由历史数据统计相邻4个时段载流量两两之间的二元频数分布直方图如图B1所示，其中，U、V分别为不同时段载流量的分布概率。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1不同时段载流量间二元频数分布直方图" src="Detail/GetImg?filename=images/DLXT201917013_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1不同时段载流量间二元频数分布直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Binary frequency histogram between thermal ratings in different time periods</p>

                </div>
                <div class="p1">
                    <p id="157">由图B1可见，两两时段载流量概率分布之间具有首部或尾部相关特性。因此，首先选择能够较好的反映首部、尾部相关性的t-Copula函数、Clayton Copula函数以及Gumbel Copula函数。而后进一步采用极大似然法对以上初步选择的三类Copula函数中未知参数进行估计。其中，各参数估计结果如表B1所示。</p>
                </div>
                <div class="area_img" id="158">
                                            <p class="img_tit">
                                                表B1 3类Copula函数参数估计值
                                                    <br />
                                                Table B1 Parameter estimates for the three categories of Copula functions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917013_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 3类Copula函数参数估计值" src="Detail/GetImg?filename=images/DLXT201917013_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="159">最后通过统计分析法检验以上三类函数拟合效果，确定最优拟合的Copula函数。本文此处采用K-S检验法计算检验统计量Z值，其中，Z值越小说明拟合效果越好。结果如表B2所示。</p>
                </div>
                <div class="area_img" id="160">
                                            <p class="img_tit">
                                                表B2两两时段载流量之间Pearson相关系数
                                                    <br />
                                                Table B2 Pearson correlation coefficient between thermal rating in two periods
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2两两时段载流量之间Pearson相关系数" src="Detail/GetImg?filename=images/DLXT201917013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="161">由上可见，t-Copula函数相对Clayton Copula函数及Gumbel Copula函数的Z统计值更小，说明t-Copula函数的拟合效果更好，能够较好的描述多时段载流量之间的关联特性。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag">附录C 2关键线挡在4个典型日内的多时段载流量联合概率预测结果</h3>
                <div class="p1">
                    <p id="163">本文方法对2个关键线挡（线挡1和线挡2）在全年4个典型日内的多时段载流量联合概率预测结果如图C1、图C3所示。其中，图中黑色曲线集为根据多时段预测结果抽样所得场景集，红色曲线为逐时段预测的0、1分位点，对比结果如下所示。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1本文方法预测线挡1载流量场景集与逐时段分位点预测结果对比" src="Detail/GetImg?filename=images/DLXT201917013_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1本文方法预测线挡1载流量场景集与逐时段分位点预测结果对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 The comparison of the sampled thermal ratings from the predicted joint probability density and the quantile prediction results of the span 1</p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917013_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2本文方法预测线挡2载流量场景集与逐时段分位点预测结果对比" src="Detail/GetImg?filename=images/DLXT201917013_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2本文方法预测线挡2载流量场景集与逐时段分位点预测结果对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917013_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 The comparison of the sampled thermal ratings from the predicted joint probability density and the quantile prediction results of the span 2</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new thermal rating approach: The real time thermal rating system for strategic overhead conductor transmission lines -- Part I: General description and justification of the real time thermal rating system">

                                <b>[1]</b> DAVIS M W.A new thermal rating approach:the real-time thermal rating system for strategic overhead conductor transmission lines:Part Ⅰ general description and justification of the real-time thermal rating system[J].IEEE Transactions on Power Apparatus and Systems, 1978, PAS-96 (3) :803-809.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applying wind simulations for planning and operation of real-time thermal ratings">

                                <b>[2]</b> GREENWOOD D M, INGRAM G L, TAYLOR P C.Applying wind simulations for planning and operation of real-time thermal ratings[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :537-547.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES68A485EC92E5B10D124585451CE7B8CC&amp;v=MjUxNTNSTkdETFhtVGNuc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTl3YTQ9TmlmT2ZiV3diOVhFcXZvMmJlbDZDUTQ0ejJJUzZEdDRRSHJtcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> KARIMIA S, MUSILEKB P, KNIGHTA A M.Dynamic thermal rating of transmission lines:a review[J].Renewable and Sustainable Energy Reviews, 2018, 91:600-612.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES96D5B742A8AE827FEFAE3789067C2702&amp;v=MTIyNThRN3lHQm1uRTRJUzNqcXBSSXpmc0dXUXJxZENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTl3YTQ9TmlmT2ZicSthdFMrcUl0SEZlTitlWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> PARKA H, JINC Y G, PARKD J K.Stochastic security-constrained unit commitment with wind power generation based on dynamic line rating[J].Electrical Power and Energy Systems, 2018, 102:211-222.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based distributionally robust optimal power with dynamic line rating">

                                <b>[5]</b> WANG Cheng, GAO Rui, QIU Feng, et al.Risk-based distributionally robust optimal power with dynamic line rating[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6074-6086.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201306039&amp;v=MDIyODhIOUxNcVk5R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王孔森, 盛戈皞.基于径向基神经网络的输电线路动态容量在线预测[J].电网技术, 2013, 37 (6) :1719-1725.WANG Kongsen, SHENG Gehao.Online prediction of transmission dynamic line rating based on radial basis function neural network[J].Power System Technology, 2013, 37 (6) :1719-1725.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925017&amp;v=MTEzMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPUHlyUGJiRzRIdGpPcW85RVk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 任丽佳, 江秀臣, 盛戈皞, 等.输电线路允许输送容量的混沌预测[J].中国电机工程学报, 2009, 29 (25) :86-91.REN Lijia, JIANG Xiuchen, SHENG Gehao, et al.Prediction of transmission line rating based on chaotic time series analysis[J].Proceedings of the CSEE, 2009, 29 (25) :86-91.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coupling computational fluid dynamics with the high resolution rapid refresh model for forecasting dynamic line ratings">

                                <b>[8]</b> ABBOUDA A W, FENTONB K R F, LEHMERA J P, et al.Coupling computational fluid dynamics with the high resolution rapid refresh model for forecasting dynamic line ratings[J].Electric Power Systems Research, 2019, 170 (7) :326-337.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic real-time thermal rating forecasting for overhead lines by conditionally heteroscedastic auto-regressive models">

                                <b>[9]</b> FAN F, BELL K, INFIELD D.Probabilistic real-time thermal rating forecasting for overhead lines by conditionally heteroscedastic auto-regressive models[J].IEEE Transactions on Power Delivery, 2017, 32 (4) :1881-1890.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1D282C16FCF8B6501CC2A43F3C98C55E&amp;v=MDY4NjFTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeExtOXdhND1OaWZPZmJMTUhObk8zSTVERXBoNUJBNC95aFlTbVV4L09YdmgyaEZHY0xyblFML3FDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> FAN F, BELL K, INFIELD D.Transient-state real-time thermal rating forecasting for overhead lines by an enhanced analytical method[J].Electric Power Systems Research, 2019, 167:213-221.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time series modelling for dynamic thermal rating of overhead lines">

                                <b>[11]</b> ZHAN J, CHUNG C Y, DEMETER E.Time series modelling for dynamic thermal rating of overhead lines[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2172-2182.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic Line Rating Using Numerical Weather Predictions and Machine Learning:A Case Study">

                                <b>[12]</b> JOSÉ L A, SIEBERT N.Dynamic line rating using numerical weather predictions and machine learning:a case study[J].IEEE Transactions on Power Delivery, 2017, 32 (1) :335-343.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=calculating the current–temperaturerelationship of bare overhead conductors">

                                <b>[13]</b> IEEE standard for calculating the current-temperature relationship of bare overhead conductors:IEEE Standard 738—2006[S].2006.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 110 kV～750 kV架空输电线路设计规范:GB 50545—2010[S].北京:中国电力出版社, 2010.Code for design of 110 kV～750 kV overhead transmission line:GB 50545—2010[S].Beijing:China Electric Power Press, 2010.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103018&amp;v=MjM0NjhIOURNckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李智, 韩学山, 杨明, 等.基于分位点回归的风电功率波动区间分析[J].电力系统自动化, 2011, 35 (3) :83-87.LI Zhi, HAN Xueshan, YANG Ming, et al.Wind power fluctuation interval analysis based on quantile regression[J].Automation of Electric Power Systems, 2011, 35 (3) :83-87.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903004&amp;v=MjkwNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzRIOWpNckk5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 阎洁, 李宁, 刘永前, 等.短期风电功率动态云模型不确定性预测方法[J].电力系统自动化, 2019, 43 (3) :17-23.DOI:10.7500/AEPS20180213009.YAN Jie, LI Ning, LIU Yongqian, et al.Short-term uncertainty forecasting method for wind power based on real-time switching cloud model[J].Automation of Electric Power Systems, 2019, 43 (3) :17-23.DOI:10.7500/AEPS 20180213009.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802007&amp;v=MjcwNzNZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0tEM0lhN0c0SDluTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> GAN Dahua, WANG Yi, YANG Shuo, et al.Embedding based quantile regression neural network for probabilistic load forecasting[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :244-254.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MTg5NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ViN09JU0hUZXJHNEg5Yk1wbzlFWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation [J].Automation of Electric Power Systems, 2017, 41 (9) :102-108.DOI:10.7500/AEPS 20160717006.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815004&amp;v=MTA4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0lTSFRlckc0SDluTnFvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 胡阳, 乔依林.基于置信等效边界模型的风功率数据清洗方法[J].电力系统自动化, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001.HU Yang, QIAO Yilin.Wind power data cleaning method based on confidence equivalent boundary model[J].Automation of Electric Power Systems, 2018, 42 (15) :18-23.DOI:10.7500/AEPS20171109001.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805006&amp;v=MTE5ODFyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzRIOW5NcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 朱晓荣, 金绘民.考虑光伏功率相关性的随机潮流方法[J].电力系统自动化, 2018, 42 (5) :34-40.DOI:10.7500/AEPS 20170614013.ZHU Xiaorong, JIN Huimin.Probabilistic load flow method considering correlation of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (5) :34-40.DOI:10.7500/AEPS20170614013.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=Mjk2NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI3T0lTSFRlckc0SDlMTnFJOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJSX200802015&amp;v=MTAzMjJmWWRyRzRIdG5Nclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 邱小霞, 刘次, 华吴娟.Copula函数中参数极大似然估计的性质[J].经济数学, 2008, 25 (2) :210-215.QIU Xiaoxia, LIU Ci, HUA Wujuan.The properties of maximum likelihood estimation of parameter on Copula[J].Mathematics in Economics, 2008, 25 (2) :210-215.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419002&amp;v=MjE0MzVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ViN09JU0hUZXJHNEg5WE5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 朱思萌, 杨明, 韩学山, 等.多风电场短期输出功率的联合概率密度预测方法[J].电力系统自动化, 2014, 38 (19) :8-15.ZHU Simeng, YANG Ming, HAN Xueshan, et al.Joint probability density forecast of short-term multiple wind farms output power[J].Automation of Electric Power Systems, 2014, 38 (19) :8-15.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917013&amp;v=MTM4MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYjdPSVNIVGVyRzRIOWpOcUk5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

