

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136462032600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917014%26RESULT%3d1%26SIGN%3doJuaNZMOXLV%252buMzBfFdOBTGzxa8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917014&amp;v=MTA2MTBac0Z5amtVYnpPSVNIVGVyRzRIOWpOcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 混合双馈入高压直流系统稳态运行特性 "><b>1</b> 混合双馈入高压直流系统稳态运行特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 混合双馈入高压直流系统稳态模型"><b>1.1</b> 混合双馈入高压直流系统稳态模型</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 稳态数学模型"><b>1.2</b> 稳态数学模型</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;1.3&lt;/b&gt; 最大可传输功率的限制因素及其数值解法"><b>1.3</b> 最大可传输功率的限制因素及其数值解法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;2 混合双馈入高压直流系统功率输送能力分析&lt;/b&gt; "><b>2 混合双馈入高压直流系统功率输送能力分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#105" data-title="&lt;b&gt;2.1 &lt;i&gt;Q&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;t&lt;/b&gt;&lt;/sub&gt;对系统总功率输送能力的支撑作用"><b>2.1 <i>Q</i></b><sub><b>t</b></sub>对系统总功率输送能力的支撑作用</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;2.2&lt;/b&gt; 系统的最大输送功率及对应的功率参考值"><b>2.2</b> 系统的最大输送功率及对应的功率参考值</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;3&lt;/b&gt; 维持最大功率的定虚拟点电压控制方法 "><b>3</b> 维持最大功率的定虚拟点电压控制方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;3.1&lt;/b&gt; 定虚拟点电压控制的原理"><b>3.1</b> 定虚拟点电压控制的原理</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.2&lt;/b&gt; 定虚拟点电压控制的可行性"><b>3.2</b> 定虚拟点电压控制的可行性</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;3.3&lt;/b&gt; 定虚拟点电压控制的效果与改进"><b>3.3</b> 定虚拟点电压控制的效果与改进</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#212" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 混合双馈入高压直流输电系统的简化模型&lt;/b&gt;"><b>图1 混合双馈入高压直流输电系统的简化模型</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图2 最大输送功率计算流程图&lt;/b&gt;"><b>图2 最大输送功率计算流程图</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图3 调节VSC维持&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;dc1&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;1模式下&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sum&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;与系统最大功率对比&lt;/b&gt;"><b>图3 调节VSC维持<i>P</i></b><sub><b>dc1</b></sub>=<b>1模式下<i>P</i></b><sub><b>sum</b></sub><b>与系统最大功率对比</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图4 &lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;S2&lt;/b&gt;&lt;/sub&gt;-&lt;b&gt;&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;I&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;c&lt;/b&gt;&lt;/sub&gt;-&lt;b&gt;&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;xn&lt;/b&gt;&lt;/sub&gt;-&lt;b&gt;&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;曲线&lt;/b&gt;"><b>图4 <i>U</i></b><sub><b>S2</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub>, <b><i>I</i></b><sub><b>c</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub><b>和<i>U</i></b><sub><b>xn</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub><b>曲线</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图5 虚拟点电压控制模式下VSC系统外环控制结构图&lt;/b&gt;"><b>图5 虚拟点电压控制模式下VSC系统外环控制结构图</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图6 &lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;xn&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;随&lt;i&gt;Q&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;t&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;S2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的变化和&lt;i&gt;R&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;xn&lt;/b&gt;&lt;/sub&gt;-&lt;b&gt;&lt;i&gt;Q&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;t&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;曲线&lt;/b&gt;"><b>图6 <i>U</i></b><sub><b>xn</b></sub><b>随<i>Q</i></b><sub><b>t</b></sub><b>和<i>U</i></b><sub><b>S2</b></sub><b>的变化和<i>R</i></b><sub><b>xn</b></sub>-<b><i>Q</i></b><sub><b>t</b></sub><b>曲线</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表1 不同&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;12&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;下&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;xn&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;R&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;xn&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;数值&lt;/b&gt;"><b>表1 不同<i>Z</i></b><sub><b>2</b></sub><b>和<i>Z</i></b><sub><b>12</b></sub><b>下<i>U</i></b><sub><b>xn</b></sub><b>和<i>R</i></b><sub><b>xn</b></sub><b>数值</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图7 最大功率模式和定虚拟点电压控制下&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;S&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sum&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;对比&lt;/b&gt;"><b>图7 最大功率模式和定虚拟点电压控制下<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub><b>对比</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图8 改进的定虚拟点电压控制模式下的&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;S&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sum&lt;/b&gt;&lt;/sub&gt;"><b>图8 改进的定虚拟点电压控制模式下的<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图9 &lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;从0.4突变为0.8情况下&lt;i&gt;U&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;S&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sum&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;仿真波形&lt;/b&gt;"><b>图9 <i>Z</i></b><sub><b>1</b></sub><b>从0.4突变为0.8情况下<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub><b>仿真波形</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图10 改进的定虚拟点电压控制模式下的故障恢复特性&lt;/b&gt;"><b>图10 改进的定虚拟点电压控制模式下的故障恢复特性</b></a></li>
                                                <li><a href="#205" data-title="表A1混合双馈入直流系统额定工况参数">表A1混合双馈入直流系统额定工况参数</a></li>
                                                <li><a href="#206" data-title="表A2混合双馈入直流系统固定参数">表A2混合双馈入直流系统固定参数</a></li>
                                                <li><a href="#208" data-title="图A1不同Z&lt;sub&gt;1&lt;/sub&gt;值对应的电压-功率关系曲线图">图A1不同Z<sub>1</sub>值对应的电压-功率关系曲线图</a></li>
                                                <li><a href="#210" data-title="图B1调节Q&lt;sub&gt;t&lt;/sub&gt;对功率输送能力的影响">图B1调节Q<sub>t</sub>对功率输送能力的影响</a></li>
                                                <li><a href="#211" data-title="图B2不同Z&lt;sub&gt;1&lt;/sub&gt;下系统最大输送功率P&lt;sub&gt;sum&lt;/sub&gt;及相应控制参数">图B2不同Z<sub>1</sub>下系统最大输送功率P<sub>sum</sub>及相应控制参数</a></li>
                                                <li><a href="#213" data-title="图C1不同Z&lt;sub&gt;2&lt;/sub&gt;、Z&lt;sub&gt;12&lt;/sub&gt;下虚拟点电压曲线">图C1不同Z<sub>2</sub>、Z<sub>12</sub>下虚拟点电压曲线</a></li>
                                                <li><a href="#214" data-title="图C2改进后的VSC系统外环控制结构图">图C2改进后的VSC系统外环控制结构图</a></li>
                                                <li><a href="#216" data-title="表C1混合双馈入直流系统仿真模型主要参数">表C1混合双馈入直流系统仿真模型主要参数</a></li>
                                                <li><a href="#217" data-title="图C3不同阻抗角下改进的定虚拟点电压控制的效果">图C3不同阻抗角下改进的定虚拟点电压控制的效果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 徐政, 陈海荣.电压源换流器型直流输电技术综述[J].高电压技术, 2007, 33 (1) :1-10.XU Zheng, CHEN Hairong.Review and applications of VSC HVDC[J].High Voltage Engineering, 2007, 33 (1) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200701000&amp;v=MTk1NjVMRzRIdGJNcm85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPSWluU1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         徐政, 陈海荣.电压源换流器型直流输电技术综述[J].高电压技术, 2007, 33 (1) :1-10.XU Zheng, CHEN Hairong.Review and applications of VSC HVDC[J].High Voltage Engineering, 2007, 33 (1) :1-10.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     赵成勇, 郭春义, 刘文静.混合直流输电[M].北京:科学出版社, 2014.ZHAO Chengyong, GUO Chunyi, LIU Wenjing.Hybrid high voltage direct current transmission[M].Beijing:Science Press, 2014.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈欢, 王振, 杨治中, 等.并联混合直流输电系统中传统直流和柔性直流暂态无功协调控制策略研究[J].电网技术, 2017, 41 (6) :1719-1725.CHEN Huan, WANG Zhen, YANG Zhizhong, et al.Coordinated reactive power control approach for LCC-HVDC and VSC-HVDC in hybrid parallel HVDC system[J].Power System Technology, 2017, 41 (6) :1719-1725." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706003&amp;v=MjUwNjZxZlp1WnNGeWprVWJ6T0lUckJmYkc0SDliTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈欢, 王振, 杨治中, 等.并联混合直流输电系统中传统直流和柔性直流暂态无功协调控制策略研究[J].电网技术, 2017, 41 (6) :1719-1725.CHEN Huan, WANG Zhen, YANG Zhizhong, et al.Coordinated reactive power control approach for LCC-HVDC and VSC-HVDC in hybrid parallel HVDC system[J].Power System Technology, 2017, 41 (6) :1719-1725.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 冯明, 李兴源, 李宽.混合直流输电系统综述[J].现代电力, 2015, 32 (2) :1-8.FENG Ming, LI Xingyuan.LI Kuan.A review on hybrid HVDC system[J].Modern Electric Power, 2015, 32 (2) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201502001&amp;v=MTgwNzQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPUFNuUFlyRzRIOVRNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         冯明, 李兴源, 李宽.混合直流输电系统综述[J].现代电力, 2015, 32 (2) :1-8.FENG Ming, LI Xingyuan.LI Kuan.A review on hybrid HVDC system[J].Modern Electric Power, 2015, 32 (2) :1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" IEEE guide for planning DC links terminating at AC locations having lower short-circuit capacities:IEEE Std 1204—1997[S].IEEE, 1997." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE guide for planning DC links terminating at AC locations having lower short-circuit capacities">
                                        <b>[5]</b>
                                         IEEE guide for planning DC links terminating at AC locations having lower short-circuit capacities:IEEE Std 1204—1997[S].IEEE, 1997.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristic of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS199701004&amp;v=MDE5ODd4RjliTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0lUckJmYks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristic of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郭小江, 汤涌, 郭强, 等.CIGRE多馈入直流短路比指标影响因素及机理[J].电力系统保护与控制, 2012, 40 (9) :69-74.GUO Xiaojiang, TANG Yong, GUO Qiang, et al.Influence factors and theory for CIGRE MISCR index[J].Power System Protection and Control, 2012, 40 (9) :69-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201209016&amp;v=MDY3OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9MeW5hZWJHNEg5UE1wbzlFWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭小江, 汤涌, 郭强, 等.CIGRE多馈入直流短路比指标影响因素及机理[J].电力系统保护与控制, 2012, 40 (9) :69-74.GUO Xiaojiang, TANG Yong, GUO Qiang, et al.Influence factors and theory for CIGRE MISCR index[J].Power System Protection and Control, 2012, 40 (9) :69-74.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 倪晓军, 赵成勇, 郭春义, 等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报, 2015, 35 (16) :4052-4061.NI Xiaojun, ZHAO Chengyong, GUO Chunyi, et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE, 2015, 35 (16) :4052-4061." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516007&amp;v=MTMxOTFzRnlqa1Viek9QeXJQYmJHNEg5VE5xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         倪晓军, 赵成勇, 郭春义, 等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报, 2015, 35 (16) :4052-4061.NI Xiaojun, ZHAO Chengyong, GUO Chunyi, et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE, 2015, 35 (16) :4052-4061.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 郭春义.新型混合双馈入直流输电系统的基础特性研究[D].北京:华北电力大学, 2012.GUO Chunyi.Fundamental performances research on the novel hybrid dual-infeed HVDC system[D].Beijing:North China Electric Power University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012430152.nh&amp;v=MTQzMzN5amtVYnpPVkYyNkhMZTdIdERKclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         郭春义.新型混合双馈入直流输电系统的基础特性研究[D].北京:华北电力大学, 2012.GUO Chunyi.Fundamental performances research on the novel hybrid dual-infeed HVDC system[D].Beijing:North China Electric Power University, 2012.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭春义, 倪晓军, 赵成勇.混合多馈入直流输电系统相互作用关系的定量评估方法[J].中国电机工程学报, 2016, 36 (7) :1772-1780.GUO Chunyi, NI Xiaojun, ZHAO Chengyong.A quantitative evaluation method on interaction analysis of hybrid multi-infeed HVDC system[J].Proceedings of the CSEE, 2016, 36 (7) :1772-1780." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607003&amp;v=MTI4Mzh6T1B5clBiYkc0SDlmTXFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭春义, 倪晓军, 赵成勇.混合多馈入直流输电系统相互作用关系的定量评估方法[J].中国电机工程学报, 2016, 36 (7) :1772-1780.GUO Chunyi, NI Xiaojun, ZHAO Chengyong.A quantitative evaluation method on interaction analysis of hybrid multi-infeed HVDC system[J].Proceedings of the CSEE, 2016, 36 (7) :1772-1780.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 郑超, 杨金刚, 滕予非, 等.LCC与VSC型直流馈入对弱受端电网特性的影响[J].电力建设, 2016, 37 (4) :84-90.ZHENG Chao, YANG Jingang, TENG Yufei, et al.Impact of LCC-HVDC and VSC-HVDC infeed on weak-receiving-end grid characteristics[J].Electric Power Construction, 2016, 37 (4) :84-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201604014&amp;v=MDMwNjc0SDlmTXE0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0lTSEJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         郑超, 杨金刚, 滕予非, 等.LCC与VSC型直流馈入对弱受端电网特性的影响[J].电力建设, 2016, 37 (4) :84-90.ZHENG Chao, YANG Jingang, TENG Yufei, et al.Impact of LCC-HVDC and VSC-HVDC infeed on weak-receiving-end grid characteristics[J].Electric Power Construction, 2016, 37 (4) :84-90.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 曹静.多馈入直流对受端交流系统的影响[J].东北电力技术, 2011, 32 (3) :8-13.CAO Jing.The impact of multi-infeed DC on receiving-end AC system[J].Northeast Electric Power Technology, 2011, 32 (3) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JISU201103003&amp;v=MTg2MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9MeVRZZTdHNEg5RE1ySTlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         曹静.多馈入直流对受端交流系统的影响[J].东北电力技术, 2011, 32 (3) :8-13.CAO Jing.The impact of multi-infeed DC on receiving-end AC system[J].Northeast Electric Power Technology, 2011, 32 (3) :8-13.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     赵成勇, 胡冬良, 李广凯.新型双馈入直流输电系统无功调节特性分析[J].电力系统自动化, 2008, 32 (21) :51-55.ZHAO Chengyong, HU Dongliang, LI Guangkai.Analysis on reactive power regulation in new type double-infeed HVDC system[J].Automation of Electric Power Systems, 2008, 32 (21) :51-55.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 朱良合, 袁志昌, 盛超, 等.柔性直流输电提升常规直流输电短路比的原理及方法[J].南方电网技术, 2017, 11 (11) :13-19.ZHU Lianghe, YUAN Zhichang, SHENG Chao, et al.Principle and method of improving short circuit ratio of LCC-HVDC through VSC-HVDC[J].Southern Power System Technology, 2017, 11 (11) :13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201711003&amp;v=MDI1ODRlYkc0SDliTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0t5dlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         朱良合, 袁志昌, 盛超, 等.柔性直流输电提升常规直流输电短路比的原理及方法[J].南方电网技术, 2017, 11 (11) :13-19.ZHU Lianghe, YUAN Zhichang, SHENG Chao, et al.Principle and method of improving short circuit ratio of LCC-HVDC through VSC-HVDC[J].Southern Power System Technology, 2017, 11 (11) :13-19.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 朱佳, 李银红, 段献忠.基于定关断面积的混合双馈入直流输电系统换相失败抑制策略[J].电网技术, 2018, 42 (11) :3735-3743.ZHU Jia, LI Yinhong, DUAN Xianzhong.A constant extinction area based control strategy for suppressing commutation failure in hybrid dual-infeed HVDC system[J].Power System Technology, 2018, 42 (11) :3735-3743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811036&amp;v=MDcxMTMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JVHJCZmJHNEg5bk5ybzlHWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         朱佳, 李银红, 段献忠.基于定关断面积的混合双馈入直流输电系统换相失败抑制策略[J].电网技术, 2018, 42 (11) :3735-3743.ZHU Jia, LI Yinhong, DUAN Xianzhong.A constant extinction area based control strategy for suppressing commutation failure in hybrid dual-infeed HVDC system[J].Power System Technology, 2018, 42 (11) :3735-3743.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韩通, 陈艳波, 韩子娇, 等.基于最优潮流的含VSC-HVDC交直流系统最大输电能力计算[J].电力系统自动化, 2016, 40 (17) :113-121.HAN Tong, CHEN Yanbo, HAN Zijiao, et al.Optimal power flow based total transfer capability calculation for AC/DC system with VSC-HVDC[J].Automation of Electric Power Systems, 2016, 40 (17) :113-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617016&amp;v=Mjg1MzdCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0lTSFRlckc0SDlmTnFJOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韩通, 陈艳波, 韩子娇, 等.基于最优潮流的含VSC-HVDC交直流系统最大输电能力计算[J].电力系统自动化, 2016, 40 (17) :113-121.HAN Tong, CHEN Yanbo, HAN Zijiao, et al.Optimal power flow based total transfer capability calculation for AC/DC system with VSC-HVDC[J].Automation of Electric Power Systems, 2016, 40 (17) :113-121.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201504010&amp;v=MzE4MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9LeXZQZWJHNEg5VE1xNDlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 夏成军, 王真, 华夏, 等.基于电压灵敏度的受端系统电压支撑强度评价指标[J].电网技术, 2018, 42 (9) :2938-2947.XIA Chengjun, WANG Zhen, HUA Xia, et al.A voltage support strength index based on sensitivity for receiving end of HVDC system[J].Power System Technology, 2018, 42 (9) :2938-2947." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809025&amp;v=MDYwMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JVHJCZmJHNEg5bk1wbzlIWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         夏成军, 王真, 华夏, 等.基于电压灵敏度的受端系统电压支撑强度评价指标[J].电网技术, 2018, 42 (9) :2938-2947.XIA Chengjun, WANG Zhen, HUA Xia, et al.A voltage support strength index based on sensitivity for receiving end of HVDC system[J].Power System Technology, 2018, 42 (9) :2938-2947.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     夏成军, 王真, 周保荣, 等.基于电压灵敏度的受端系统电压支撑强度评价指标 (二) :VSC-HVDC对LCC-HVDC受端系统电压支撑强度的影响[J].电网技术, 2018, 42 (9) :223-234.XIA Chengjun, WANG Zhen, ZHOU Baorong, et al.A voltage support-strength index based on voltage sensitivity for receive end of HVDC system:Part Ⅱ the effects of VSC-HVDC on the receive-end system strength of LCC-HVDC[J].Power System Technology, 2018, 42 (9) :223-234.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MTM0MjBGckNVUjdxZlp1WnNGeWprVWJ6T0lTSFRlckc0SDliTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MTQxMDVyRzRIOWZOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 卞志鹏, 徐政, 宣羿.提升无源工业负荷故障穿越能力的VSC-HVDC控制策略[J].电力系统自动化, 2016, 40 (7) :61-67.BIAN Zhipeng, XU Zheng, XUAN Yi.Enhanced fault ride-through method for VSC-HVDC supply of passive industrial installations[J].Automation of Electric Power Systems, 2016, 40 (7) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607010&amp;v=Mjk3MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JU0hUZXJHNEg5Zk1xSTlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         卞志鹏, 徐政, 宣羿.提升无源工业负荷故障穿越能力的VSC-HVDC控制策略[J].电力系统自动化, 2016, 40 (7) :61-67.BIAN Zhipeng, XU Zheng, XUAN Yi.Enhanced fault ride-through method for VSC-HVDC supply of passive industrial installations[J].Automation of Electric Power Systems, 2016, 40 (7) :61-67.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),109-120 DOI:10.7500/AEPS20181230004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">混合双馈入高压直流系统最大传输功率控制方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%98%95%E8%B6%8A&amp;code=40997799&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余昕越</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E5%BF%97%E6%98%8C&amp;code=08241664&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁志昌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E5%AE%9D%E7%83%A8&amp;code=40997798&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田宝烨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A5%B6%E5%AE%8F&amp;code=27487411&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">饶宏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BF%9D%E8%8D%A3&amp;code=27487607&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周保荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B8%BF%E9%91%AB&amp;code=32389304&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鸿鑫</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8)&amp;code=1694865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流输电技术国家重点实验室(南方电网科学研究院有限责任公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>常规高压直流 (LCC-HVDC) 与柔性高压直流 (VSC-HVDC) 落点之间存在电气通路时就构成了混合双馈入高压直流系统。VSC-HVDC系统具有有功、无功功率独立可调的特点, 通过调节VSC-HVDC系统输出的有功、无功功率, 可以提高在同等受端电网强度下LCC-HVDC系统的功率输送能力。在建立混合双馈入高压直流系统的数学模型和仿真模型的基础上, 通过给出求解混合双馈入高压直流系统临界稳定状态的数值解法, 分析了混合双馈入高压直流系统在不同受端电网强度下的功率输送能力, 总结出调节VSC-HVDC系统输出的有功、无功功率对LCC-HVDC系统功率输送能力的作用规律, 并在此基础上根据系统状态参数随受端电网强度的变化规律提出了混合双馈入高压直流系统基于定虚拟点电压控制的最大传输功率控制方法, 该控制模式能针对受端电网强度的变化自动调节系统的功率参考值, 使得混合双馈入高压直流系统能始终运行在输送最大有功功率的工作状态。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E5%8F%8C%E9%A6%88%E5%85%A5%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合双馈入高压直流系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%80%E5%A4%A7%E4%BC%A0%E8%BE%93%E5%8A%9F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">最大传输功率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制方法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%82%B9%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟点电压;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%97%E7%AB%AF%E7%94%B5%E7%BD%91%E5%BC%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">受端电网强度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    余昕越 (1996—) , 男, 硕士研究生, 主要研究方向:柔性直流输配电系统。E-mail:yuxy_thu@163.com;
                                </span>
                                <span>
                                    *袁志昌 (1980—) , 男, 博士, 副教授, 主要研究方向:柔性交流输电、柔性直流输电。E-mail:yuanzc@mail.tsinghua.edu.cn;
                                </span>
                                <span>
                                    田宝烨 (1993—) , 男, 硕士研究生, 主要研究方向:柔性直流输电系统。E-mail:tianby0807@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901001);</span>
                    </p>
            </div>
                    <h1><b>Control Method of Maximum Transmission Power for Hybrid Dual-infeed HVDC System</b></h1>
                    <h2>
                    <span>YU Xinyue</span>
                    <span>YUAN Zhichang</span>
                    <span>TIAN Baoye</span>
                    <span>RAO Hong</span>
                    <span>ZHOU Baorong</span>
                    <span>LI Hongxin</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of HVDC (Electric Power Research Institute of China Southern Power Grid Company Limited)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A hybrid dual-infeed high voltage direct current (HVDC) system contains line commutated converter based HVDC (LCC-HVDC) and voltage source converter based HVDC (VSC-HVDC) which has electrical coupling between terminal locations. VSC-HVDC system has the characteristics of independently adjustable active and reactive power. The power transmission capability of LCC-HVDC can be improved by adjusting active and reactive power output of VSC-HVDC system at the same receiving end. Based on the mathematical and simulation model of hybrid dual-infeed HVDC system, the power transmission capability of hybrid HVDC system with different strength of the receiving end grid is analyzed by proposing a numerical solution to find the critical point of system stability. According to the analysis result of the impact of adjusting active and reactive power output of VSC-HVDC system on the transmission capacity of LCC-HVDC system, a maximum transmission power control method based on fixed virtual point voltage control is proposed, which can automatically adjust the power parameters so as to control the transmission power of hybrid HVDC system to the upper limit when the strength of the receiving end grid changes.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20dual-infeed%20high%20voltage%20direct%20current%20(HVDC)%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid dual-infeed high voltage direct current (HVDC) system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=maximum%20transmission%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">maximum transmission power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20point%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual point voltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=strength%20of%20receiving%20end%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">strength of receiving end grid;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0901001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">常规高压直流 (LCC-HVDC) 输电 (下文简称LCC) 有远程输电能损小、输电容量大等诸多优势。但电网换相型换流器 (LCC) 系统存在易换向失败隐患、需要一定无功补偿、无法向弱电网送电等缺陷<citation id="190" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">柔性高压直流 (VSC-HVDC) 输电 (下文简称VSC) 具有无功、有功功率独立可调、能向弱交流电网供电、不用考虑换向失败问题等优点, 且已经出现了同一地域既有LCC落点又有VSC落点的情况<citation id="191" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 构成了实质上的混合双馈入高压直流输电系统。随着VSC系统相应设备容量的日益提高及新能源并入电网等需求的发展, 未来必然会出现更多两种高压直流系统间产生电气互联、构成混合多馈入高压直流系统的案例<citation id="192" type="reference"><link href="4" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">当VSC系统与LCC系统落点间存在电气潮流通路进而连接构成混合多馈入高压直流输电系统后, 其运行特性必然迥异于其各自独立运行时所表现出的特性。目前, 关于直流系统输电能力的分析多着眼于LCC系统, 多数采用短路比来衡量受端电网强度对系统输电能力的影响<citation id="193" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 对于引入了VSC系统的混合多馈入系统, 其运行特性尚无较为统一的定量评估方法, 大部分切入点都是借鉴传统直流短路比的思想, 通过定义混合多馈入的短路比来衡量受端电网的强度<citation id="194" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">VSC系统具有较为灵活的无功调控能力, 能够为LCC系统提供无功支援, 提高LCC系统抵御换相失败的能力<citation id="195" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 从而使混合双馈入高压直流系统的输电能力进一步提升, 即直流系统能够向强度更弱的受端电网输送同样的功率<citation id="196" type="reference"><link href="4" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">12</a>]</sup></citation>。从以上角度出发, 本文透过研究LCC与VSC系统之间的相互作用规律, 通过数值计算和仿真验证得到了不同受端电网强度下混合双馈入高压直流系统所能输送的最大功率, 并在此基础上提出了一种能随受端电网强度变化自动调节功率参考值, 使得混合双馈入高压直流系统始终运行于输送最大功率状态的控制方法。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 混合双馈入高压直流系统稳态运行特性</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 混合双馈入高压直流系统稳态模型</h4>
                <div class="p1">
                    <p id="53">本文分析的混合双馈入高压直流系统中LCC和VSC系统各自接入的受端交流电网之间通过一条联络线连接, 从而使两类直流输电系统之间存在了电气联系, 可进行功率的彼此交换。为便于分析, 电路模型用集总参数电路进行等效简化, 且忽略系统存在的谐波, 受端电网以一个固定线路阻抗和一个等效电压电源相串联来等效替代<citation id="197" type="reference"><link href="12" rel="bibliography" /><link href="26" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">13</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 其简化模型如图1所示。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 混合双馈入高压直流输电系统的简化模型" src="Detail/GetImg?filename=images/DLXT201917014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 混合双馈入高压直流输电系统的简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of hybrid dual-infeed high voltage DC transmission system</b></p>

                </div>
                <div class="p1">
                    <p id="55">图中模型可分为以下3个部分。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56">1) LCC系统:</h4>
                <div class="p1">
                    <p id="57"><i>U</i><sub>dc1</sub>和<i>I</i><sub>dc1</sub>分别为LCC直流侧电压和电流;<i>μ</i>为换相重叠角;<i>γ</i>为息弧角;<i>X</i><sub>T</sub>为换流变压器短路阻抗;<i>P</i><sub>dc1</sub>为逆变站输出的有功功率;<i>Q</i><sub>dc1</sub>为流入逆变站的无功功率;<i>Q</i><sub>c</sub>为无功补偿设备提供的无功功率;<i>B</i><sub>c</sub>为等值补偿电容工频电纳;<i>P</i><sub>ac1</sub>和<i>Q</i><sub>ac1</sub>分别为LCC交流母线流向受端电网的有功和无功功率;<i>U</i><sub>S1</sub>∠<i>δ</i><sub>1</sub>为LCC受端交流母线电压;<i>Z</i><sub>1</sub>∠<i>θ</i><sub>1</sub>为LCC受端电网等效阻抗;<i>E</i><sub>1</sub>∠<i>θ</i><sub>e</sub>为LCC受端电网等效电动势。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58">2) VSC系统:</h4>
                <div class="p1">
                    <p id="59"><i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>分别为逆变站输出的有功和无功功率;<i>Z</i><sub>c</sub>∠<i>θ</i><sub>c</sub>为换流变压器的等效阻抗;<i>U</i><sub>c</sub>∠<i>δ</i><sub>3</sub>为VSC逆变站出口交流电压;<i>P</i><sub>S</sub>和<i>Q</i><sub>S</sub>分别为VSC交流母线流向换流变压器的有功和无功功率, <i>P</i><sub>ac2</sub>和<i>Q</i><sub>ac2</sub>分别为VSC交流母线流向受端电网的有功和无功功率;<i>U</i><sub>S2</sub>∠<i>δ</i><sub>2</sub>为VSC受端交流母线电压;<i>Z</i><sub>2</sub>∠<i>θ</i><sub>2</sub>为VSC受端电网等效阻抗;<i>E</i><sub>2</sub>∠0为VSC受端电网等效电动势。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">3) 联络线:</h4>
                <div class="p1">
                    <p id="61"><i>P</i><sub>VL1</sub>和<i>Q</i><sub>VL1</sub>分别为从联络线注入LCC侧交流母线的有功和无功功率;<i>P</i><sub>VL2</sub>和<i>Q</i><sub>VL2</sub>分别为从VSC侧交流母线注入联络线的有功和无功功率;<i>Z</i><sub>12</sub>∠<i>θ</i><sub>12</sub>为联络线的等效阻抗。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 稳态数学模型</h4>
                <div class="p1">
                    <p id="63">在图1所示的模型基础上, 根据逆变站工作原理和潮流方程, 可得描述混合双馈入高压直流系统稳定运行状态的数学模型, 由以下3个部分表示。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64">1) LCC系统<citation id="198" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation><sup></sup></h4>
                <div class="p1">
                    <p id="65"><i>P</i><sub>dc1</sub>=<i>U</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml>C<sub><i>T</i></sub> (-<i>cos</i> 2 (<i>μ</i>+<i>γ</i>) +cos 2<i>γ</i>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="67"><i>P</i><sub>dc1</sub>=<i>U</i><sub>dc1</sub><i>I</i><sub>dc1</sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="68"><i>I</i><sub>dc1</sub>=<i>U</i><sub>S1</sub><i>K</i><sub>T</sub> (cos <i>γ</i>-cos (<i>μ</i>+<i>γ</i>) )      (3) </p>
                </div>
                <div class="p1">
                    <p id="69"><i>Q</i><sub>dc1</sub>=<i>U</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>C</i><sub>T</sub> (sin 2<i>γ</i>+2<i>μ</i>-sin 2 (<i>μ</i>+<i>γ</i>) )      (4) </p>
                </div>
                <div class="p1">
                    <p id="71"><i>Q</i><sub>c</sub>=<i>B</i><sub>c</sub><i>U</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="77"><i>P</i><sub>ac1</sub>=<i>P</i><sub>dc1</sub>+<i>P</i><sub>VL1</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>Q</i><sub>ac1</sub>=<i>Q</i><sub>c</sub>+<i>Q</i><sub>VL1</sub>-<i>Q</i><sub>dc1</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>C</i><sub>T</sub>和<i>K</i><sub>T</sub>为两个常数, 相应的计算式为</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mi>S</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mn>4</mn><mtext>π</mtext><mi>τ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn><mo>, </mo><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn><mo>, </mo><mtext>B</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><msqrt><mn>2</mn></msqrt><mi>τ</mi><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn><mo>, </mo><mtext>Ν</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn><mo>, </mo><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i><sub>T</sub>, <i>X</i><sub>T</sub>, <i>τ</i>分别为换流变压器容量、短路阻抗和变比;<i>P</i><sub>dc1, N</sub>为直流侧额定有功功率;<i>U</i><sub>S1, N</sub>为交流电压基准值;<i>U</i><sub>dc1, B</sub>为LCC系统直流电压基准值。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">2) VSC系统</h4>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mspace width="0.25em" /><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87"><i>P</i><sub>ac2</sub>=- (<i>P</i><sub>S</sub>+<i>P</i><sub>VL2</sub>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="88"><i>Q</i><sub>ac2</sub>=- (<i>Q</i><sub>S</sub>+<i>Q</i><sub>VL2</sub>)      (19) </p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">3) 联络线</h4>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>L</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>L</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>L</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>L</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="98">通过设定系统额定工况, 代入数学模型可解出固定参数值。在后续分析时, 只要确立系统控制模式, 将控制量作为已知量代入数学模型即可求解其他参数, 从而实现利用数值计算进行理论分析。</p>
                </div>
                <div class="p1">
                    <p id="99">附录A表A1列出了本文设定的额定工况值, 附录A表A2列出了设定额定工况后求解数学模型得到的系统固定参数值。考虑到高压大容量输电场景中输电线路电阻值远小于电抗值<citation id="199" type="reference"><link href="10" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">18</a>]</sup></citation>, 为简化分析, 在本文中未特殊说明时, 阻抗均视为纯感性, 阻抗角<i>θ</i><sub>1</sub>=<i>θ</i><sub>2</sub>=<i>θ</i><sub>12</sub>=<i>θ</i><sub>c</sub>=90°, 所有变量未有特殊说明, 均为标幺值。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>1.3</b> 最大可传输功率的限制因素及其数值解法</h4>
                <div class="p1">
                    <p id="101">本文以<i>Z</i><sub>1</sub>变化来表征受端电网强度的变化。固定其他参数不变, 通过数值计算得到不同<i>Z</i><sub>1</sub>下<i>U</i><sub>S1</sub>和<i>U</i><sub>S2</sub>随<i>P</i><sub>dc1</sub>和<i>P</i><sub>t</sub>变化的曲线, 详见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="102">由附录A图A1可知, <i>Z</i><sub>1</sub>不变时, 随着<i>P</i><sub>dc1</sub>或<i>P</i><sub>t</sub>增大, <i>U</i><sub>S1</sub>和<i>U</i><sub>S2</sub>降低到临界失稳点时, <i>V</i>-<i>P</i>曲线的斜率接近无穷大, 功率继续增大将造成数学模型无解。可见, 输送功率过大会使交流母线电压跌落、系统失稳<citation id="200" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="16" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">8</a>,<a class="sup">19</a>]</sup></citation>。数学模型无解对应于系统失稳, 临界无解时对应的<i>P</i><sub>dc1</sub>或<i>P</i><sub>t</sub>, 即在相应功率参考值下, LCC或VSC系统所能输送的最大功率。</p>
                </div>
                <div class="p1">
                    <p id="103">通过遍历不同的<i>P</i><sub>dc1</sub>和<i>P</i><sub>t</sub>的组合, 就可以通过数值方法求解出不同<i>Z</i><sub>1</sub>和<i>Q</i><sub>t</sub>下的最大可传输功率。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>2 混合双馈入高压直流系统功率输送能力分析</b></h3>
                <h4 class="anchor-tag" id="105" name="105"><b>2.1 <i>Q</i></b><sub><b>t</b></sub>对系统总功率输送能力的支撑作用</h4>
                <div class="p1">
                    <p id="106"><i>P</i><sub>sum</sub> (<i>P</i><sub>sum</sub>=<i>P</i><sub>dc1</sub>+<i>P</i><sub>t</sub>) 或<i>Z</i><sub>1</sub>过大造成的电压跌落会使系统失稳<citation id="201" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="16" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">8</a>,<a class="sup">19</a>]</sup></citation>, 而VSC系统中<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>独立可调, 增加<i>Q</i><sub>t</sub>来提供电压支撑有望提高系统稳定性<citation id="202" type="reference"><link href="18" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。据此分析了调节VSC系统中的<i>Q</i><sub>t</sub>来维持LCC系统中<i>P</i><sub>dc1</sub>=1对<i>P</i><sub>sum</sub>的影响, 如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="107">图B1中, Δ<i>P</i><sub>dc1</sub>=1-<i>P</i><sub>dc1</sub>表示<i>Z</i><sub>1</sub>过大无法保持<i>P</i><sub>dc1</sub>=1后, 为使系统稳定所需减少的<i>P</i><sub>dc1</sub>;Δ<i>P</i><sub>t</sub>=1-<i>P</i><sub>t</sub>, Δ<i>Q</i><sub>t</sub>=<i>Q</i><sub>t</sub>-0.1表示<i>Z</i><sub>1</sub>过大无法保持<i>P</i><sub>dc1</sub>=1后, 为维持<i>P</i><sub>dc1</sub>=1所需调节的<i>Q</i><sub>t</sub>增加量和<i>P</i><sub>t</sub>减少量。结果显示调节<i>Q</i><sub>t</sub>可提高系统功率输送能力。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.2</b> 系统的最大输送功率及对应的功率参考值</h4>
                <div class="p1">
                    <p id="109">通过数值计算, 遍历不同的功率参考值<i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>P</i><sub>dc1</sub>, 可得不同<i>Z</i><sub>1</sub>下系统所能输送的最大的<i>P</i><sub>sum</sub>, 计算流程见图2, 计算结果见附录B图B2。</p>
                </div>
                <div class="p1">
                    <p id="110">图B2 (a) 和 (c) 显示, 为达到最大功率, <i>Z</i><sub>1</sub>变化时, <i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>P</i><sub>dc1</sub>均需调节;图B2 (d) 显示, <i>Z</i><sub>1</sub>过大时, 系统无法维持输送额定功率, <i>Z</i><sub>1</sub>越大, 最大输出功率越小。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 最大输送功率计算流程图" src="Detail/GetImg?filename=images/DLXT201917014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 最大输送功率计算流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of calculation for the maximum transmission power</b></p>

                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>3</b> 维持最大功率的定虚拟点电压控制方法</h3>
                <div class="p1">
                    <p id="113">2.2节给出了混合双馈入高压直流系统在不同<i>Z</i><sub>1</sub>下的最大功率和相应的功率参考值, 只要<i>Z</i><sub>1</sub>值确定, 就可以通过数值计算得到相应的功率参考值, 从而使系统运行在输送最大功率模式下。</p>
                </div>
                <div class="p1">
                    <p id="114">然而, 在实际工程中, <i>Z</i><sub>1</sub>值无法实时准确测量, 且当线路投切或故障时, <i>Z</i><sub>1</sub>值还会变化, 因此, 在实际运行时<i>Z</i><sub>1</sub>值通常是未知量, 从而无法通过<i>Z</i><sub>1</sub>计算得到最大功率所对应的功率参考值, 也就无法使系统运行在输送最大功率状态。因此, 要使系统在不同<i>Z</i><sub>1</sub>下都运行在输送最大功率状态需要找出新的控制量, 该控制量应不受<i>Z</i><sub>1</sub>值变化的影响。为解决该问题, 本文提出一种定虚拟点电压的控制方法。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.1</b> 定虚拟点电压控制的原理</h4>
                <div class="p1">
                    <p id="116">最大功率模式下<i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>P</i><sub>dc1</sub>均需随<i>Z</i><sub>1</sub>变化而变化, 为简化控制难度, 希望将变化量集中到LCC侧或VSC侧, 即只调节<i>P</i><sub>dc1</sub>或者只调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>。</p>
                </div>
                <div class="p1">
                    <p id="117">令VSC系统根据<i>Z</i><sub>1</sub>变化调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>来维持LCC系统<i>P</i><sub>dc1</sub>=1, 当<i>Q</i><sub>t</sub>≤0.3时, <i>P</i><sub>t</sub>=1;当<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>Q</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>3</mn><mtext>时</mtext></mrow><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><msqrt><mrow><mn>1</mn><mo>.</mo><mn>0</mn><mn>9</mn><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>, 该模式将控制量集中到了VSC侧, 将该模式下的输送功率与系统最大输送功率进行对比, 如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="119">由图3可知, VSC系统根据<i>Z</i><sub>1</sub>变化调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>来维持LCC系统<i>P</i><sub>dc1</sub>=1模式下<i>P</i><sub>sum</sub>与最大功率的相对误差绝对值未超过0.15%, 可认为该模式输送的功率就是最大功率。由于该模式<i>P</i><sub>dc1</sub>=1不变, 只需调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>, 控制难度更低, 因此以该模式为基础来分析维持最大功率的控制方法。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 调节VSC维持Pdc1=1模式下Psum与系统最大功率对比" src="Detail/GetImg?filename=images/DLXT201917014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 调节VSC维持<i>P</i></b><sub><b>dc1</b></sub>=<b>1模式下<i>P</i></b><sub><b>sum</b></sub><b>与系统最大功率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison between <i>P</i></b><sub><b>sum</b></sub><b>when adjusting VSC to maintain <i>P</i></b><sub><b>dc1</b></sub>=<b>1 and the maximum power of system</b></p>

                </div>
                <div class="p1">
                    <p id="121">定义从VSC换流变压器流向VSC侧交流母线的电流为<i>I</i><sub>c</sub>, <i>I</i><sub>c</sub>的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><msqrt><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo>-</mo><mn>2</mn><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></msqrt></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="124">根据调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>维持<i>P</i><sub>dc1</sub>=1模式下数值计算所获数据 (此时<i>Z</i><sub>2</sub>=0.35, <i>Z</i><sub>12</sub>=0.3) , 得到该模式下不同<i>Z</i><sub>1</sub>所对应的VSC侧交流母线电压<i>U</i><sub>S2</sub>和<i>I</i><sub>c</sub>, 相应的<i>U</i><sub>S2</sub>-<i>Z</i><sub>1</sub>和<i>I</i><sub>c</sub>-<i>Z</i><sub>1</sub>曲线如图4 (a) 和 (b) 所示。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 US2-Z1, Ic-Z1和Uxn-Z1曲线" src="Detail/GetImg?filename=images/DLXT201917014_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 <i>U</i></b><sub><b>S2</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub>, <b><i>I</i></b><sub><b>c</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub><b>和<i>U</i></b><sub><b>xn</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub><b>曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curves of <i>U</i></b><sub><b>S2</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub>, <b><i>I</i></b><sub><b>c</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub><b>and <i>U</i></b><sub><b>xn</b></sub>-<b><i>Z</i></b><sub><b>1</b></sub></p>

                </div>
                <div class="p1">
                    <p id="126">由图4 (a) 和 (b) 可知, <i>U</i><sub>S2</sub>和<i>I</i><sub>c</sub>随<i>Z</i><sub>1</sub>呈较好的线性关系, 按一定系数<i>R</i><sub>xn</sub>线性组合可得一近似不变的值<i>U</i><sub>S2</sub>+<i>R</i><sub>xn</sub><i>I</i><sub>c</sub>, 可认为是一个虚拟点的电压<i>U</i><sub>xn</sub>。</p>
                </div>
                <div class="p1">
                    <p id="127"><i>I</i><sub>c</sub>, <i>U</i><sub>S2</sub>随<i>Z</i><sub>1</sub>变化数据可拟合得线性表达式为:</p>
                </div>
                <div class="p1">
                    <p id="128"><i>I</i><sub>c</sub>≐<i>k</i><sub>I</sub><i>Z</i><sub>1</sub>+<i>b</i><sub>I</sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="129"><i>U</i><sub>S2</sub>≐<i>k</i><sub>U</sub><i>Z</i><sub>1</sub>+<i>b</i><sub>U</sub>      (26) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>k</i><sub>I</sub>和<i>k</i><sub>U</sub>为斜率;<i>b</i><sub>I</sub>和<i>b</i><sub>U</sub>为相应的截距。</p>
                </div>
                <div class="p1">
                    <p id="131">构建虚拟点电压<i>U</i><sub>xn</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="132"><i>U</i><sub>xn</sub>=<i>U</i><sub>S2</sub>+<i>R</i><sub>xn</sub><i>I</i><sub>c</sub>      (27) </p>
                </div>
                <div class="p1">
                    <p id="133"><i>U</i><sub>xn</sub>随<i>Z</i><sub>1</sub>变化趋势即<i>U</i><sub>xn</sub>对<i>Z</i><sub>1</sub>求导数, 得</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mo>∂</mo><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>U</mtext></msub></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="138">令式 (29) 等于零, 得<i>R</i><sub>xn</sub>′=-<i>k</i><sub>U</sub>/<i>k</i><sub>I</sub>, 遍历<i>R</i><sub>xn</sub>′附近不同<i>R</i><sub>xn</sub>取值下<i>U</i><sub>xn</sub>随<i>Z</i><sub>1</sub>的变化情况, 得到使<i>U</i><sub>xn</sub>方差最小的<i>R</i><sub>xn</sub>值, 相应的<i>U</i><sub>xn</sub>随<i>Z</i><sub>1</sub>变化数据和<i>U</i><sub>xn</sub>平均值如图4 (c) 所示。</p>
                </div>
                <div class="p1">
                    <p id="139">图4 (c) 显示, <i>Z</i><sub>1</sub>变化时, <i>U</i><sub>xn</sub>能保持在其平均值附近, 将该平均值作为给定值<i>U</i><sup>*</sup><sub>xn</sub>, 通过比例—积分 (PI) 环节控制<i>U</i><sub>xn</sub>的数值维持在<i>U</i><sup>*</sup><sub>xn</sub>, 就可在调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>维持<i>P</i><sub>dc1</sub>=1模式的基础上, 实现VSC系统随<i>Z</i><sub>1</sub>变化自动调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>, 进而使混合双馈入高压直流系统自动运行在输送最大功率状态下。此时, VSC和LCC系统的控制模式如下。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">1) VSC系统:</h4>
                <div class="p1">
                    <p id="141">逆变侧采用内外双环控制;内环采用现有的定电流控制模式, 实现<i>dq</i>轴电流解耦, <i>dq</i>轴电流 (<i>I</i><sub><i>d</i></sub>和<i>I</i><sub><i>q</i></sub>) 的给定值 (<i>I</i><sup>*</sup><sub><i>d</i></sub>和<i>I</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup></mrow></math></mathml>) 由外环确定;外环采用定虚拟点电压控制, 相应的外环控制环节由虚拟点电压控制器和有功功率控制器组成, 如图5所示。图中:<i>S</i>为VSC系统逆变站容量;<i>k</i><sub>p1</sub>, <i>k</i><sub>i1</sub>, <i>k</i><sub>p2</sub>, <i>k</i><sub>i2</sub>为PI控制器参数;<i>G</i>和<i>T</i>为传递函数参数。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 虚拟点电压控制模式下VSC系统外环控制结构图" src="Detail/GetImg?filename=images/DLXT201917014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 虚拟点电压控制模式下VSC系统外环控制结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Outer loop control structure of VSC system in virtual point voltage control mode</b></p>

                </div>
                <h4 class="anchor-tag" id="144" name="144">2) LCC系统:</h4>
                <div class="p1">
                    <p id="145">设定<i>P</i><sub>dc1</sub>=1, <i>γ</i>=18°控制。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.2</b> 定虚拟点电压控制的可行性</h4>
                <div class="p1">
                    <p id="147">受数学模型复杂性制约, 难以获得<i>I</i><sub>c</sub>和<i>U</i><sub>S2</sub>关于<i>Z</i><sub>1</sub>变化曲线的斜率<i>k</i><sub>I</sub>和<i>k</i><sub>U</sub>的代数表达式, 为从理论上证明可获得几乎不随<i>Z</i><sub>1</sub>变化的<i>U</i><sub>xn</sub>值, 以下通过相应关联参数的变化对<i>U</i><sub>xn</sub>的影响来模拟<i>Z</i><sub>1</sub>变化对<i>U</i><sub>xn</sub>的影响。</p>
                </div>
                <div class="p1">
                    <p id="148">联立式 (12) 和式 (13) 得<i>U</i><sub>c</sub>和cos (<i>δ</i><sub>3</sub>-<i>δ</i><sub>2</sub>) 的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mn>0</mn><mo>.</mo><mn>5</mn><msqrt><mrow><mn>4</mn><mi>Q</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mn>2</mn><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mn>2</mn><mi>Μ</mi></mrow></msqrt></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>) </mo></mrow></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><msqrt><mrow><mo>-</mo><mn>4</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mi>Ζ</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo>+</mo><mn>4</mn><mi>Q</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>4</mn></msubsup></mrow></msqrt></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="155">当<i>Z</i><sub>1</sub>变化时, 对应到式 (30) 和式 (31) , 表现为<i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>U</i><sub>S2</sub>变化<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><msqrt><mrow><mn>1</mn><mo>.</mo><mn>0</mn><mn>9</mn><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt><mo stretchy="false">) </mo></mrow></math></mathml>。将式 (30) 和式 (31) 代入式 (24) 可得<i>I</i><sub>c</sub>关于<i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>U</i><sub>S2</sub>的表达式, 进而获得<i>U</i><sub>S2</sub>+<i>R</i><sub>xn</sub><i>I</i><sub>c</sub>关于<i>P</i><sub>t</sub>, <i>Q</i><sub>t</sub>, <i>U</i><sub>S2</sub>的表达式为:</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917014_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中:<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><mo>=</mo><msqrt><mrow><mn>4</mn><mi>Q</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mn>2</mn><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mn>2</mn><mi>Μ</mi></mrow></msqrt><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mrow><mi>arcsin</mi></mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>/</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="161">设定<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>的变化区间, 固定<i>Q</i><sub>t</sub>值, 将<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>代入式 (32) 进行计算。改变<i>Q</i><sub>t</sub>值, 即可得到该区间下<i>U</i><sub>xn</sub>随<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>的变化情况, 从而间接分析<i>Z</i><sub>1</sub>变化对<i>U</i><sub>xn</sub>值的影响程度。</p>
                </div>
                <div class="p1">
                    <p id="162">在调节VSC维持LCC系统<i>P</i><sub>dc1</sub>=1模式下, 当<i>Z</i><sub>1</sub>值落在[0.5, 1.1]区间内时, <i>Q</i><sub>t</sub>值基本在[0.30, 0.45]区间, <i>U</i><sub>S2</sub>值基本在[0.95, 1.05]区间, 因此设定<i>Q</i><sub>t</sub>变化区间为[0.30, 0.45], <i>U</i><sub>S2</sub>变化区间为[0.95, 1.05], 得到<i>U</i><sub>xn</sub>随<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>的变化曲面如图6 (a) 所示。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 Uxn随Qt和US2的变化和Rxn-Qt曲线" src="Detail/GetImg?filename=images/DLXT201917014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 <i>U</i></b><sub><b>xn</b></sub><b>随<i>Q</i></b><sub><b>t</b></sub><b>和<i>U</i></b><sub><b>S2</b></sub><b>的变化和<i>R</i></b><sub><b>xn</b></sub>-<b><i>Q</i></b><sub><b>t</b></sub><b>曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Variation of <i>U</i></b><sub><b>xn</b></sub><b>with <i>Q</i></b><sub><b>t</b></sub><b>and <i>U</i></b><sub><b>S2</b></sub><b>and <i>R</i></b><sub><b>xn</b></sub>-<b><i>Q</i></b><sub><b>t</b></sub><b>curve</b></p>

                </div>
                <div class="p1">
                    <p id="164">由图6 (a) 可知, <i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>值变化时<i>U</i><sub>xn</sub>几乎不变, 而<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>的区间取值是模拟<i>Z</i><sub>1</sub>变化时的情况, 即存在一几乎不随<i>Z</i><sub>1</sub>变化的<i>U</i><sub>xn</sub>值;由图6 (b) 可知, <i>R</i><sub>xn</sub>随<i>Q</i><sub>t</sub>变化的数值最大相差不超过0.05, 数值波动也较小。由于图6的结果是在<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>组成的一矩形取值区间内得到的, 在定虚拟点电压控制中, 随着<i>Z</i><sub>1</sub>变化<i>Q</i><sub>t</sub>和<i>U</i><sub>S2</sub>的取值只是该矩形区间的一个子集, 因此<i>U</i><sub>xn</sub>和<i>R</i><sub>xn</sub>实际数值偏差比图6中显示的还要小, <i>U</i><sub>xn</sub>和<i>R</i><sub>xn</sub>的值可视为不变。</p>
                </div>
                <div class="p1">
                    <p id="165">图6显示, 在<i>Z</i><sub>1</sub>变化时, 均能找到不变的<i>U</i><sub>xn</sub>和<i>R</i><sub>xn</sub>值, 证明了定虚拟点电压控制的合理性。</p>
                </div>
                <div class="p1">
                    <p id="166">为更直观地验证方差最小时的<i>U</i><sub>xn</sub>随<i>Z</i><sub>1</sub>变化幅度不大这一规律的普适性, 在混合双馈入高压直流系统运行在调节<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>维持<i>P</i><sub>dc1</sub>=1模式的前提下, 代入不同<i>Z</i><sub>2</sub>和<i>Z</i><sub>12</sub>的值, 通过数值计算得到方差最小时的<i>U</i><sub>xn</sub>随<i>Z</i><sub>1</sub>变化的数据和相应<i>U</i><sub>xn</sub>的平均值, 结果如附录C图C1和表1所示。</p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表1 不同<i>Z</i></b><sub><b>2</b></sub><b>和<i>Z</i></b><sub><b>12</b></sub><b>下<i>U</i></b><sub><b>xn</b></sub><b>和<i>R</i></b><sub><b>xn</b></sub><b>数值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Values of <i>U</i></b><sub><b>xn</b></sub><b>and <i>R</i></b><sub><b>xn</b></sub><b>with different <i>Z</i></b><sub><b>2</b></sub><b>and <i>Z</i></b><sub><b>12</b></sub></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td><br /><i>Z</i><sub>2</sub> (<i>Z</i><sub>12</sub>=0.30) </td><td><i>R</i><sub>xn</sub></td><td><i>U</i><sub>xn</sub></td><td><i>Z</i><sub>12</sub> (<i>Z</i><sub>2</sub>=0.35) </td><td><i>R</i><sub>xn</sub></td><td><i>U</i><sub>xn</sub></td></tr><tr><td><br />0.30</td><td>0.939</td><td>1.947</td><td>0.20</td><td>0.858</td><td>1.860</td></tr><tr><td><br />0.35</td><td>0.898</td><td>1.904</td><td>0.30</td><td>0.898</td><td>1.904</td></tr><tr><td><br />0.40</td><td>0.904</td><td>1.910</td><td>0.40</td><td>0.960</td><td>1.968</td></tr><tr><td><br />0.50</td><td>0.939</td><td>1.946</td><td>0.50</td><td>0.957</td><td>1.967</td></tr><tr><td><br />0.60</td><td>0.955</td><td>1.965</td><td>0.70</td><td>1.024</td><td>2.034</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="168">根据附录C图C1和表1可知, 当<i>Z</i><sub>2</sub>和<i>Z</i><sub>12</sub>的数值在合理范围内变动时, <i>U</i><sub>xn</sub>均呈现随<i>Z</i><sub>1</sub>变化自身数值基本不变的特点, 证明了方案具有可行性。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>3.3</b> 定虚拟点电压控制的效果与改进</h4>
                <div class="p1">
                    <p id="170">通过数值计算获得该控制模式下系统输送的总功率和母线电压随<i>Z</i><sub>1</sub>的变化情况 (<i>Z</i><sub>2</sub>=0.35, <i>Z</i><sub>12</sub>=0.30) , 并将其与系统最大功率模式下的输送功率和母线电压进行对比, 如图7所示。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 最大功率模式和定虚拟点电压控制下US和Psum对比" src="Detail/GetImg?filename=images/DLXT201917014_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 最大功率模式和定虚拟点电压控制下<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub><b>对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Comparison of <i>U</i></b><sub><b>S</b></sub><b>and <i>P</i></b><sub><b>sum</b></sub><b>between the maximum power mode and fixed virtual point voltage control mode</b></p>

                </div>
                <div class="p1">
                    <p id="172">由图7可知, 当<i>Z</i><sub>1</sub>较大时, 定虚拟点电压模式的<i>P</i><sub>sum</sub>曲线与最大功率曲线可视为重合;而当<i>Z</i><sub>1</sub>较小时, 定虚拟点电压模式的<i>P</i><sub>sum</sub>曲线与系统最大功率曲线存在偏差, 这与<i>U</i><sup>*</sup><sub>xn</sub>为统计量有关:在图4 (c) 中, 当<i>Z</i><sub>1</sub>较小时, <i>U</i><sub>xn</sub>与<i>U</i><sup>*</sup><sub>xn</sub>之间的偏差相对较大, 使图7中功率之间的偏差相对更明显;由图7 (a) 和 (b) 知, <i>Z</i><sub>1</sub>较小时<i>U</i><sub>S1</sub>和<i>U</i><sub>S2</sub>下降较明显, <i>U</i><sub>S1</sub>已小于0.8, 可能造成LCC换相失败。为此引入电压下限控制, 其思路为:设定<i>U</i><sub>S2</sub>下限值为<i>U</i><sub>S2, L</sub>, 根据<i>U</i><sub>S2, L</sub>和定虚拟点电压控制下的参数<i>U</i><sup>*</sup><sub>xn</sub>, <i>R</i><sub>xn</sub>和式 (27) 可算出控制器中<i>I</i><sub>c</sub>允许的上限值<i>I</i><sub>cU</sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>U</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn><mo>, </mo><mtext>L</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="175">在定虚拟点电压控制模式下, <i>U</i><sub>S2</sub>偏低时, <i>I</i><sub>c</sub>较大, 当<i>I</i><sub>c</sub>超过上限值<i>I</i><sub>cU</sub>后, 控制器中<i>I</i><sub>c</sub>值固定为<i>I</i><sub>cU</sub>, 由于<i>I</i><sub>c</sub>值固定, 由式 (27) 和式 (33) 知, VSC系统从定虚拟点电压控制切换成了定交流电压<i>U</i><sub>S2, L</sub>控制, 从而避免了交流电压过低的问题, 降低了LCC系统换相失败的风险<citation id="203" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。改进的VSC系统外环控制结构图和相应控制效果分别如附录C图C2、图8和图9所示, PSCAD仿真模型参数见附录C表C1。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 改进的定虚拟点电压控制模式下的US和Psum" src="Detail/GetImg?filename=images/DLXT201917014_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 改进的定虚拟点电压控制模式下的<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 <i>U</i></b><sub><b>S</b></sub><b>and <i>P</i></b><sub><b>sum</b></sub><b>with improved fixed virtual point voltage control mode</b></p>

                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 Z1从0.4突变为0.8情况下US和Psum仿真波形" src="Detail/GetImg?filename=images/DLXT201917014_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 <i>Z</i></b><sub><b>1</b></sub><b>从0.4突变为0.8情况下<i>U</i></b><sub><b>S</b></sub><b>和<i>P</i></b><sub><b>sum</b></sub><b>仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Simulation waveforms of <i>U</i></b><sub><b>S</b></sub><b>and <i>P</i></b><sub><b>sum</b></sub><b>when <i>Z</i></b><sub><b>1</b></sub><b>changes from 0.4 to 0.8</b></p>

                </div>
                <div class="p1">
                    <p id="178">图8和图9的参数均在<i>Z</i><sub>2</sub>=0.35, <i>Z</i><sub>12</sub>=0.30, <i>I</i><sub>cU</sub>=1.07下获得。图8 (a) 和 (b) 显示, 在改进的定虚拟点电压控制模式下, 系统能够在交流电压较低时自动切换到定交流电压<i>U</i><sub>S2, L</sub>控制, 从而避免了交流电压过低的问题;图8 (c) 显示, 改进的定虚拟点电压控制模式能够实现在<i>Z</i><sub>1</sub>较小时输送功率也近似等于最大功率, 减小了因<i>U</i><sup>*</sup><sub>xn</sub>的统计特性在<i>Z</i><sub>1</sub>较小时造成的误差, 即该模式的<i>P</i><sub>sum</sub>曲线可视为与系统最大功率曲线重合。</p>
                </div>
                <div class="p1">
                    <p id="179">图9是在改进的定虚拟点电压控制模式下, <i>Z</i><sub>1</sub>突变时 (<i>t</i>=5 s时<i>Z</i><sub>1</sub>从0.4突变为0.8) 系统交流母线电压<i>U</i><sub>S1</sub>, <i>U</i><sub>S2</sub>和总输送功率<i>P</i><sub>sum</sub>的仿真波形图。图9表明, 在该控制模式下, 混合双馈入高压直流系统能针对<i>Z</i><sub>1</sub>突变自动调节VSC系统的<i>P</i><sub>t</sub>和<i>Q</i><sub>t</sub>来保持稳定。</p>
                </div>
                <div class="p1">
                    <p id="180">由图8和图9的分析结果知, 在改进的定虚拟点电压控制模式下, 混合双馈入高压直流系统能针对<i>Z</i><sub>1</sub>的变化自动调节系统功率参考值, 使得系统始终运行在输送最大功率状态。</p>
                </div>
                <div class="p1">
                    <p id="181">为进一步检验改进的定虚拟点电压控制的有效性, 通过PSCAD仿真进行故障验证。在<i>t</i>=5 s时分别设置持续0.15 s的三相短路接地故障和单相短路接地故障, 相应的<i>P</i><sub>sum</sub>仿真波形如图10所示。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 改进的定虚拟点电压控制模式下的故障恢复特性" src="Detail/GetImg?filename=images/DLXT201917014_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 改进的定虚拟点电压控制模式下的故障恢复特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Fault recovery performance with improved fixed virtual point voltage control mode</b></p>

                </div>
                <div class="p1">
                    <p id="183">由图10可知, 在改进的定虚拟点电压控制模式下, 系统发生短暂单相或三相短路接地故障后均能恢复到故障前的功率输送水平, 即在该控制模式下, 系统具有一定的故障恢复能力, 验证了其有效性。</p>
                </div>
                <div class="p1">
                    <p id="184">在本文分析中, 受端电网等效阻抗均为纯感性, 阻抗角为90°, 为检验在不同阻抗角下改进的定虚拟点电压控制模式是否有效, 在<i>Z</i><sub>1</sub>和<i>Z</i><sub>2</sub>的阻抗角分别为90°, 85°, 80°和75°的条件下, 仍根据附录A表A1设定的额定工况配置系统固定参数, 将系统最大功率随<i>Z</i><sub>1</sub>变化曲线和在改进的定虚拟点电压控制模式下的<i>P</i><sub>sum</sub>随<i>Z</i><sub>1</sub>变化曲线进行了对比, 如附录C图C3所示。</p>
                </div>
                <div class="p1">
                    <p id="185">由附录C图C3可知, 在不同的阻抗角下, 改进的定虚拟点电压控制均能实现使系统输送功率维持在最大功率附近, 证明了定虚拟点电压控制在不同输电线路阻抗角下的有效性。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="187">本文在建立混合双馈入高压直流系统数学模型和仿真模型的基础上, 分析了系统功率输送能力, 指出系统功率输送功率过大时会造成交流电压跌落从而使系统失稳, 并进一步阐明了功率输送能力受电网等效阻抗<i>Z</i><sub>1</sub>大小的限制, 而提高VSC系统输出的无功功率<i>Q</i><sub>t</sub>能够提高系统的功率输送能力。因此, 可以通过改变VSC系统输出的有功、无功功率来提高混合双馈入高压直流系统的功率输送能力。</p>
                </div>
                <div class="p1">
                    <p id="188">本文通过数值计算得到了混合双馈入高压直流系统在不同<i>Z</i><sub>1</sub>下所能输送的最大功率。在实际工程中, <i>Z</i><sub>1</sub>值无法实时准确测量, 且当电网线路投切或故障时, 还会使<i>Z</i><sub>1</sub>值发生变化, 因此, 在实际运行时<i>Z</i><sub>1</sub>值通常是一个未知量, 从而无法通过<i>Z</i><sub>1</sub>计算得到最大功率所对应的功率参考值。针对上述情况, 本文提出了一种基于定虚拟点电压控制的最大功率控制方法, 在该方法下, 混合双馈入高压直流系统能根据<i>Z</i><sub>1</sub>的变化自动调整功率参考值, 使得系统始终运行在输送最大功率的工作状态, 解决了因无法实时准确测量<i>Z</i><sub>1</sub>从而无法实时确定功率参考值的问题, 简化了控制的难度, 更符合工程应用要求。本文尚未考虑含有多条VSC的混合多馈入高压直流系统的最大功率控制方法, 多条VSC之间的协调控制对于控制效果同样具有重要影响, 这些问题是后续研究工作的方向。</p>
                </div>
                <div class="p1">
                    <p id="189">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表A1混合双馈入直流系统额定工况参数
                                                    <br />
                                                Table A1 Rated parameter of HDI-HVDC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1混合双馈入直流系统额定工况参数" src="Detail/GetImg?filename=images/DLXT201917014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表A2混合双馈入直流系统固定参数
                                                    <br />
                                                Table A2 Fixed parameter of HDI-HVDC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2混合双馈入直流系统固定参数" src="Detail/GetImg?filename=images/DLXT201917014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1不同Z1值对应的电压-功率关系曲线图" src="Detail/GetImg?filename=images/DLXT201917014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1不同Z<sub>1</sub>值对应的电压-功率关系曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 V-P curve with different Z1 values</p>

                </div>
                <h3 id="209" name="209" class="anchor-tag">附录B</h3>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1调节Qt对功率输送能力的影响" src="Detail/GetImg?filename=images/DLXT201917014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1调节Q<sub>t</sub>对功率输送能力的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Effect of Qt on power transmission capacity</p>

                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2不同Z1下系统最大输送功率Psum及相应控制参数" src="Detail/GetImg?filename=images/DLXT201917014_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2不同Z<sub>1</sub>下系统最大输送功率P<sub>sum</sub>及相应控制参数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Maximum Psum and corresponding control parameters under different Z1</p>

                </div>
                <h3 id="212" name="212" class="anchor-tag">附录C</h3>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1不同Z2、Z12下虚拟点电压曲线" src="Detail/GetImg?filename=images/DLXT201917014_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1不同Z<sub>2</sub>、Z<sub>12</sub>下虚拟点电压曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 VPV curve under different Z2 and Z12</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2改进后的VSC系统外环控制结构图" src="Detail/GetImg?filename=images/DLXT201917014_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2改进后的VSC系统外环控制结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Improved outer loop control structure of VSC</p>

                </div>
                <div class="area_img" id="216">
                                            <p class="img_tit">
                                                表C1混合双馈入直流系统仿真模型主要参数
                                                    <br />
                                                Table C1 Simulation model’s main parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1混合双馈入直流系统仿真模型主要参数" src="Detail/GetImg?filename=images/DLXT201917014_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3不同阻抗角下改进的定虚拟点电压控制的效果" src="Detail/GetImg?filename=images/DLXT201917014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3不同阻抗角下改进的定虚拟点电压控制的效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917014_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Improved fixed VPV mode’s effect under different impedance angle</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200701000&amp;v=MTQ5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JaW5TWkxHNEh0Yk1ybzlGWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 徐政, 陈海荣.电压源换流器型直流输电技术综述[J].高电压技术, 2007, 33 (1) :1-10.XU Zheng, CHEN Hairong.Review and applications of VSC HVDC[J].High Voltage Engineering, 2007, 33 (1) :1-10.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 赵成勇, 郭春义, 刘文静.混合直流输电[M].北京:科学出版社, 2014.ZHAO Chengyong, GUO Chunyi, LIU Wenjing.Hybrid high voltage direct current transmission[M].Beijing:Science Press, 2014.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706003&amp;v=MTg5NjRmYkc0SDliTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈欢, 王振, 杨治中, 等.并联混合直流输电系统中传统直流和柔性直流暂态无功协调控制策略研究[J].电网技术, 2017, 41 (6) :1719-1725.CHEN Huan, WANG Zhen, YANG Zhizhong, et al.Coordinated reactive power control approach for LCC-HVDC and VSC-HVDC in hybrid parallel HVDC system[J].Power System Technology, 2017, 41 (6) :1719-1725.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201502001&amp;v=MDg5ODRSN3FmWnVac0Z5amtVYnpPUFNuUFlyRzRIOVRNclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 冯明, 李兴源, 李宽.混合直流输电系统综述[J].现代电力, 2015, 32 (2) :1-8.FENG Ming, LI Xingyuan.LI Kuan.A review on hybrid HVDC system[J].Modern Electric Power, 2015, 32 (2) :1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE guide for planning DC links terminating at AC locations having lower short-circuit capacities">

                                <b>[5]</b> IEEE guide for planning DC links terminating at AC locations having lower short-circuit capacities:IEEE Std 1204—1997[S].IEEE, 1997.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS199701004&amp;v=MTI0MDNVUjdxZlp1WnNGeWprVWJ6T0lUckJmYkt4RjliTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 徐政.联于弱交流系统的直流输电特性研究之一——直流输电的输送能力[J].电网技术, 1997, 21 (1) :12-16.XU Zheng.Characteristic of HVDC connected to weak AC systems:Part 1 HVDC transmission capability[J].Power System Technology, 1997, 21 (1) :12-16.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201209016&amp;v=MjgzMjF5bmFlYkc0SDlQTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭小江, 汤涌, 郭强, 等.CIGRE多馈入直流短路比指标影响因素及机理[J].电力系统保护与控制, 2012, 40 (9) :69-74.GUO Xiaojiang, TANG Yong, GUO Qiang, et al.Influence factors and theory for CIGRE MISCR index[J].Power System Protection and Control, 2012, 40 (9) :69-74.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516007&amp;v=MTMwNjBGckNVUjdxZlp1WnNGeWprVWJ6T1B5clBiYkc0SDlUTnFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 倪晓军, 赵成勇, 郭春义, 等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报, 2015, 35 (16) :4052-4061.NI Xiaojun, ZHAO Chengyong, GUO Chunyi, et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE, 2015, 35 (16) :4052-4061.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012430152.nh&amp;v=MDUxMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPVkYyNkhMZTdIdERKclpFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 郭春义.新型混合双馈入直流输电系统的基础特性研究[D].北京:华北电力大学, 2012.GUO Chunyi.Fundamental performances research on the novel hybrid dual-infeed HVDC system[D].Beijing:North China Electric Power University, 2012.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607003&amp;v=MDk2NjhIOWZNcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭春义, 倪晓军, 赵成勇.混合多馈入直流输电系统相互作用关系的定量评估方法[J].中国电机工程学报, 2016, 36 (7) :1772-1780.GUO Chunyi, NI Xiaojun, ZHAO Chengyong.A quantitative evaluation method on interaction analysis of hybrid multi-infeed HVDC system[J].Proceedings of the CSEE, 2016, 36 (7) :1772-1780.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201604014&amp;v=MjE2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JU0hCZmJHNEg5Zk1xNDlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 郑超, 杨金刚, 滕予非, 等.LCC与VSC型直流馈入对弱受端电网特性的影响[J].电力建设, 2016, 37 (4) :84-90.ZHENG Chao, YANG Jingang, TENG Yufei, et al.Impact of LCC-HVDC and VSC-HVDC infeed on weak-receiving-end grid characteristics[J].Electric Power Construction, 2016, 37 (4) :84-90.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JISU201103003&amp;v=MjE0ODF5VFllN0c0SDlETXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 曹静.多馈入直流对受端交流系统的影响[J].东北电力技术, 2011, 32 (3) :8-13.CAO Jing.The impact of multi-infeed DC on receiving-end AC system[J].Northeast Electric Power Technology, 2011, 32 (3) :8-13.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 赵成勇, 胡冬良, 李广凯.新型双馈入直流输电系统无功调节特性分析[J].电力系统自动化, 2008, 32 (21) :51-55.ZHAO Chengyong, HU Dongliang, LI Guangkai.Analysis on reactive power regulation in new type double-infeed HVDC system[J].Automation of Electric Power Systems, 2008, 32 (21) :51-55.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201711003&amp;v=MTg0NjJDVVI3cWZadVpzRnlqa1Viek9LeXZQZWJHNEg5Yk5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 朱良合, 袁志昌, 盛超, 等.柔性直流输电提升常规直流输电短路比的原理及方法[J].南方电网技术, 2017, 11 (11) :13-19.ZHU Lianghe, YUAN Zhichang, SHENG Chao, et al.Principle and method of improving short circuit ratio of LCC-HVDC through VSC-HVDC[J].Southern Power System Technology, 2017, 11 (11) :13-19.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811036&amp;v=MDUyMDFyQ1VSN3FmWnVac0Z5amtVYnpPSVRyQmZiRzRIOW5Ocm85R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 朱佳, 李银红, 段献忠.基于定关断面积的混合双馈入直流输电系统换相失败抑制策略[J].电网技术, 2018, 42 (11) :3735-3743.ZHU Jia, LI Yinhong, DUAN Xianzhong.A constant extinction area based control strategy for suppressing commutation failure in hybrid dual-infeed HVDC system[J].Power System Technology, 2018, 42 (11) :3735-3743.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617016&amp;v=MzE0MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JU0hUZXJHNEg5Zk5xSTlFWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韩通, 陈艳波, 韩子娇, 等.基于最优潮流的含VSC-HVDC交直流系统最大输电能力计算[J].电力系统自动化, 2016, 40 (17) :113-121.HAN Tong, CHEN Yanbo, HAN Zijiao, et al.Optimal power flow based total transfer capability calculation for AC/DC system with VSC-HVDC[J].Automation of Electric Power Systems, 2016, 40 (17) :113-121.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201504010&amp;v=MjIxMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9LeXZQZWJHNEg5VE1xNDlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 姚文峰, 张勇, 洪潮, 等.落点弱交流系统的直流输电系统运行特性及改善措施[J].南方电网技术, 2015, 9 (4) :54-59.YAO Wenfeng, ZHANG Yong, HONG Chao, et al.Operation characteristics and improved measures of DC system terminated at weak AC system[J].Southern Power System Technology, 2015, 9 (4) :54-59.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809025&amp;v=MDIwNTVIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Viek9JVHJCZmJHNEg5bk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 夏成军, 王真, 华夏, 等.基于电压灵敏度的受端系统电压支撑强度评价指标[J].电网技术, 2018, 42 (9) :2938-2947.XIA Chengjun, WANG Zhen, HUA Xia, et al.A voltage support strength index based on sensitivity for receiving end of HVDC system[J].Power System Technology, 2018, 42 (9) :2938-2947.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 夏成军, 王真, 周保荣, 等.基于电压灵敏度的受端系统电压支撑强度评价指标 (二) :VSC-HVDC对LCC-HVDC受端系统电压支撑强度的影响[J].电网技术, 2018, 42 (9) :223-234.XIA Chengjun, WANG Zhen, ZHOU Baorong, et al.A voltage support-strength index based on voltage sensitivity for receive end of HVDC system:Part Ⅱ the effects of VSC-HVDC on the receive-end system strength of LCC-HVDC[J].Power System Technology, 2018, 42 (9) :223-234.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MDQ2OTFNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MDM1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnpPSVNIVGVyRzRIOWZOcTQ5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607010&amp;v=MDkwNzBmTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ6T0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 卞志鹏, 徐政, 宣羿.提升无源工业负荷故障穿越能力的VSC-HVDC控制策略[J].电力系统自动化, 2016, 40 (7) :61-67.BIAN Zhipeng, XU Zheng, XUAN Yi.Enhanced fault ride-through method for VSC-HVDC supply of passive industrial installations[J].Automation of Electric Power Systems, 2016, 40 (7) :61-67.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917014&amp;v=MTA2MTBac0Z5amtVYnpPSVNIVGVyRzRIOWpOcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

