

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136462277912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917015%26RESULT%3d1%26SIGN%3dEv95u6m1R%252bi4Hy9CTzuXTwqbVe4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917015&amp;v=MDA4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidklJU0hUZXJHNEg5ak5xSTlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 VSC-MTDC系统的发展及控制新需求分析&lt;/b&gt; "><b>1 VSC-MTDC系统的发展及控制新需求分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 新能源经&lt;b&gt;VSC-MTDC&lt;/b&gt;接入特性分析"><b>1.1</b> 新能源经<b>VSC-MTDC</b>接入特性分析</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.2&lt;/b&gt; 不同直流网络拓扑的直流电压控制特性分析"><b>1.2</b> 不同直流网络拓扑的直流电压控制特性分析</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;1.3 VSC-MTDC&lt;/b&gt;的控制新需求"><b>1.3 VSC-MTDC</b>的控制新需求</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="2 现有多端协调控制策略特性分析 ">2 现有多端协调控制策略特性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;2.1&lt;/b&gt; 主从控制策略控制特性"><b>2.1</b> 主从控制策略控制特性</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;2.2&lt;/b&gt; 直流电压下垂控制策略控制特性"><b>2.2</b> 直流电压下垂控制策略控制特性</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;2.3&lt;/b&gt; 现有多端协调控制策略特性对比"><b>2.3</b> 现有多端协调控制策略特性对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;3&lt;/b&gt; 主动功率平衡协调控制策略 "><b>3</b> 主动功率平衡协调控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;3.1&lt;/b&gt; 协调控制策略总体框架"><b>3.1</b> 协调控制策略总体框架</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.2&lt;/b&gt; 主动功率平衡技术"><b>3.2</b> 主动功率平衡技术</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;3.3&lt;/b&gt; 协调控制策略特性分析"><b>3.3</b> 协调控制策略特性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#182" data-title="&lt;b&gt;4.1&lt;/b&gt; 场景&lt;b&gt;1&lt;/b&gt;:风电场出力波动"><b>4.1</b> 场景<b>1</b>:风电场出力波动</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;4.2&lt;/b&gt; 场景&lt;b&gt;2&lt;/b&gt;:主站故障退出"><b>4.2</b> 场景<b>2</b>:主站故障退出</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;4.3&lt;/b&gt; 场景&lt;b&gt;3&lt;/b&gt;:负荷端交流侧短路故障"><b>4.3</b> 场景<b>3</b>:负荷端交流侧短路故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;图1 主动功率平衡协调控制策略框架&lt;/b&gt;"><b>图1 主动功率平衡协调控制策略框架</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图2 主功率平衡站控制框图&lt;/b&gt;"><b>图2 主功率平衡站控制框图</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图3 主动功率平衡协调控制策略&lt;i&gt;P&lt;/i&gt;-&lt;i&gt;U&lt;/i&gt;曲线&lt;/b&gt;"><b>图3 主动功率平衡协调控制策略<i>P</i>-<i>U</i>曲线</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图4 四端VSC-MTDC仿真系统&lt;/b&gt;"><b>图4 四端VSC-MTDC仿真系统</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图5 VSC1退出时的仿真结果&lt;/b&gt;"><b>图5 VSC1退出时的仿真结果</b></a></li>
                                                <li><a href="#229" data-title="图A1四端辐射型柔直系统">图A1四端辐射型柔直系统</a></li>
                                                <li><a href="#230" data-title="图A2四端环型柔直系统">图A2四端环型柔直系统</a></li>
                                                <li><a href="#231" data-title="图A3定直流电压控制框图">图A3定直流电压控制框图</a></li>
                                                <li><a href="#232" data-title="图A4电压下垂控制框图">图A4电压下垂控制框图</a></li>
                                                <li><a href="#233" data-title="图A5风电场出力波动的仿真结果">图A5风电场出力波动的仿真结果</a></li>
                                                <li><a href="#233" data-title="图A5风电场出力波动的仿真结果">图A5风电场出力波动的仿真结果</a></li>
                                                <li><a href="#234" data-title="图A6负荷端交流侧单相接地短路故障的仿真结果">图A6负荷端交流侧单相接地短路故障的仿真结果</a></li>
                                                <li><a href="#234" data-title="图A6负荷端交流侧单相接地短路故障的仿真结果">图A6负荷端交流侧单相接地短路故障的仿真结果</a></li>
                                                <li><a href="#235" data-title="表A1 VSC-MTDC系统主回路参数">表A1 VSC-MTDC系统主回路参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 汤广福, 罗湘, 魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MjM5MzFzRnlqa1VidkxQeXJQYmJHNEg5TE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         汤广福, 罗湘, 魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD74367DDBAC31EE6A1D5DBC96B2C8AFF0&amp;v=MzExODB4TG05eEtzPU5qN0JhclM4SGRmTDIvczNGWmdNRFFsTXlXY1Nuam9KT2d6cnFtQTNDcnJsTTh5ZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :1-9.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=Mjc5Mzh0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIVGVyRzRIOVRNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" XU Jianzhong, ZHAO Penghao, ZHAO Chengyong, et al.Reliability analysis and redundancy configuration of MMC with hybrid submodule topologies[J].IEEE Transactions on Power Electronics, 2016, 31 (4) :2720-2729." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability analysis and redundancy configuration of MMC with hybrid submodule topologies">
                                        <b>[4]</b>
                                         XU Jianzhong, ZHAO Penghao, ZHAO Chengyong, et al.Reliability analysis and redundancy configuration of MMC with hybrid submodule topologies[J].IEEE Transactions on Power Electronics, 2016, 31 (4) :2720-2729.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" WANG P, ZHANG X P, COVENTRY P F, et al.Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :272-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043330&amp;v=MDcwODlPOE1EMzg1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUY4V2JoRT1OajdCYXJLOEg5SE5ySTlGWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         WANG P, ZHANG X P, COVENTRY P F, et al.Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :272-281.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al.A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J].Automation of Electric Power Systems, 2015, 39 (11) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511001&amp;v=MDQ2MDNVUjdxZlp1WnNGeWprVWJ2TElTSFRlckc0SDlUTnJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al.A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J].Automation of Electric Power Systems, 2015, 39 (11) :1-7.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘天琪, 陶艳, 李保宏.风电场经MMC-MTDC系统并网的几个关键问题[J].电网技术, 2017, 41 (10) :3251-3260.LIU Tianqi, TAO Yan, LI Baohong.Critical problems of wind farm integration via MMC-MTDC system[J].Power System Technology, 2017, 41 (10) :3251-3260." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710022&amp;v=MDU2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidkxJVHJCZmJHNEg5Yk5yNDlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘天琪, 陶艳, 李保宏.风电场经MMC-MTDC系统并网的几个关键问题[J].电网技术, 2017, 41 (10) :3251-3260.LIU Tianqi, TAO Yan, LI Baohong.Critical problems of wind farm integration via MMC-MTDC system[J].Power System Technology, 2017, 41 (10) :3251-3260.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704014&amp;v=MTk4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIVGVyRzRIOWJNcTQ5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李文勋, 车延博, 洪潮, 等.考虑输电损耗和新能源波动的VSC-MTDC下垂控制策略[J].电力自动化设备, 2017, 37 (8) :220-226.LI Wenxun, CHE Yanbo, HONG Chao, et al.VSC-MTDC droop control strategy considering transmission loss and renewable energy fluctuation[J].Electric Power Automation Equipment, 2017, 37 (8) :220-226." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708031&amp;v=MTIxNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIUmZiRzRIOWJNcDQ5R1pZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李文勋, 车延博, 洪潮, 等.考虑输电损耗和新能源波动的VSC-MTDC下垂控制策略[J].电力自动化设备, 2017, 37 (8) :220-226.LI Wenxun, CHE Yanbo, HONG Chao, et al.VSC-MTDC droop control strategy considering transmission loss and renewable energy fluctuation[J].Electric Power Automation Equipment, 2017, 37 (8) :220-226.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LIANG J, GOMIS-BELLMUNT O, HERT E D V.HVDC grid layouts:for offshore and supergrid of the future[M].USA:Wiley-IEEE Press, 2016." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=HVDC grid layouts:for offshore and supergrid of the future">
                                        <b>[10]</b>
                                         LIANG J, GOMIS-BELLMUNT O, HERT E D V.HVDC grid layouts:for offshore and supergrid of the future[M].USA:Wiley-IEEE Press, 2016.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MTMyNjc0SDlYUHE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ2TFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719013&amp;v=MDg1NjJDVVI3cWZadVpzRnlqa1VidkxJU0hUZXJHNEg5Yk5wbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" XIANG Wang, LIN Weixing, XU Lie, et al.Enhanced independent pole control of hybrid MMC-HVDC system[J].IEEE Transactions on Power Delivery, 2018, 33 (2) :861-872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced independent pole control of hybrid MMC-HVDC system">
                                        <b>[13]</b>
                                         XIANG Wang, LIN Weixing, XU Lie, et al.Enhanced independent pole control of hybrid MMC-HVDC system[J].IEEE Transactions on Power Delivery, 2018, 33 (2) :861-872.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SHANG Lei, HU Jiabing, YUAN Xiaoming, et al.Improved virtual synchronous control for grid-connected VSCs under grid voltage unbalanced conditions[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (1) :174-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901016&amp;v=MTY1NDFyQ1VSN3FmWnVac0Z5amtVYnZMS0QzSWE3RzRIOWpNcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         SHANG Lei, HU Jiabing, YUAN Xiaoming, et al.Improved virtual synchronous control for grid-connected VSCs under grid voltage unbalanced conditions[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (1) :174-185.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" TANG Weizhong, LASSETER R H.An LVDC industrial power distribution system without central control unit[C]// Power Electronics Specialists Conference, June 23, 2000, Galway, Ireland:979-984." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An LVDC industrial power distribution system without central control unit">
                                        <b>[15]</b>
                                         TANG Weizhong, LASSETER R H.An LVDC industrial power distribution system without central control unit[C]// Power Electronics Specialists Conference, June 23, 2000, Galway, Ireland:979-984.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈海荣, 徐政.适用于VSC-MTDC系统的直流电压控制策略[J].电力系统自动化, 2006, 30 (19) :28-33.CHEN Hairong, XU Zheng.A novel DC voltage control strategy for VSC based multi-terminal HVDC system[J].Automation of Electric Power Systems, 2006, 30 (19) :28-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200619006&amp;v=MjUyMDc0SHRmTnBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ2TElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈海荣, 徐政.适用于VSC-MTDC系统的直流电压控制策略[J].电力系统自动化, 2006, 30 (19) :28-33.CHEN Hairong, XU Zheng.A novel DC voltage control strategy for VSC based multi-terminal HVDC system[J].Automation of Electric Power Systems, 2006, 30 (19) :28-33.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=MDYyODFyQ1VSN3FmWnVac0Z5amtVYnZMSVRyQmZiRzRIOVRNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" XU L, YAO L.DC voltage control and power dispatch of a multi-terminal HVDC system for integrating large offshore wind farms[J].IET Renewable Power Generation, 2011, 5 (3) :223-233." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC voltage control and power dispatch of a multi-terminal HVDC system for integrating large offshore wind farms">
                                        <b>[18]</b>
                                         XU L, YAO L.DC voltage control and power dispatch of a multi-terminal HVDC system for integrating large offshore wind farms[J].IET Renewable Power Generation, 2011, 5 (3) :223-233.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SPALLAROSSA C E, GREEN T C, LIN C, et al.A DC voltage control strategy for MMC MTDC grids incorporating multiple master stations[C]// IEEE T&amp;amp;D Conference and Exposition, April 14-17, 2014, Chicago, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A DC voltage control strategy for MMC MTDC grid incorporating multiple master stations">
                                        <b>[19]</b>
                                         SPALLAROSSA C E, GREEN T C, LIN C, et al.A DC voltage control strategy for MMC MTDC grids incorporating multiple master stations[C]// IEEE T&amp;amp;D Conference and Exposition, April 14-17, 2014, Chicago, USA:1-5.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" PRIETO-ARAUJO E, EGEA-ALVAREZ A, FEKRIASL S, et al.DC voltage droop control design for multiterminal HVDC systems considering AC and DC grid dynamics[J].IEEE Transactions on Power Delivery, 2016, 31 (2) :575-585." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC voltage droop control design for multi-terminal HVDC systems considering AC and DC grid dynamics">
                                        <b>[20]</b>
                                         PRIETO-ARAUJO E, EGEA-ALVAREZ A, FEKRIASL S, et al.DC voltage droop control design for multiterminal HVDC systems considering AC and DC grid dynamics[J].IEEE Transactions on Power Delivery, 2016, 31 (2) :575-585.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" RAZA A, XU D G, LIU Y C, et al.Coordinated operation and control of VSC based multiterminal high voltage DC transmission systems[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :364-373." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated Operation and Control of VSC Based Multiterminal High Voltage DC Transmission Systems">
                                        <b>[21]</b>
                                         RAZA A, XU D G, LIU Y C, et al.Coordinated operation and control of VSC based multiterminal high voltage DC transmission systems[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :364-373.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 宋平岗, 董辉, 周振邦.适用于MMC-MTDC的自适应斜率平坦控制策略[J].高电压技术, 2017, 43 (10) :3265-3272.SONG Pinggang, DONG Hui, ZHOU Zhenbang.Adaptive droop flatness control strategy for MMC-MTDC[J].High Voltage Engineering, 2017, 43 (10) :3265-3272." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201710017&amp;v=MDU3MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ2TElpblNaTEc0SDliTnI0OUVZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         宋平岗, 董辉, 周振邦.适用于MMC-MTDC的自适应斜率平坦控制策略[J].高电压技术, 2017, 43 (10) :3265-3272.SONG Pinggang, DONG Hui, ZHOU Zhenbang.Adaptive droop flatness control strategy for MMC-MTDC[J].High Voltage Engineering, 2017, 43 (10) :3265-3272.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘瑜超, 武健, 刘怀远, 等.基于自适应下垂调节的VSC-MTDC功率协调控制[J].中国电机工程学报, 2016, 36 (1) :40-48.LIU Yuchao, WU Jian, LIU Huaiyuan, et al.Effective power sharing based on adaptive droop control method in VSC multi-terminal DC grids[J].Proceedings of the CSEE, 2016, 36 (1) :40-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601005&amp;v=MDkxNzFzRnlqa1VidkxQeXJQYmJHNEg5Zk1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘瑜超, 武健, 刘怀远, 等.基于自适应下垂调节的VSC-MTDC功率协调控制[J].中国电机工程学报, 2016, 36 (1) :40-48.LIU Yuchao, WU Jian, LIU Huaiyuan, et al.Effective power sharing based on adaptive droop control method in VSC multi-terminal DC grids[J].Proceedings of the CSEE, 2016, 36 (1) :40-48.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 徐政, 张哲任, 刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术, 2017, 36 (1) :54-59.XU Zheng, ZHANG Zheren, LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology, 2017, 36 (1) :54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701014&amp;v=Mjg5MTZVYnZMTHo3UFpMRzRIOWJNcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5ams=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         徐政, 张哲任, 刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术, 2017, 36 (1) :54-59.XU Zheng, ZHANG Zheren, LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology, 2017, 36 (1) :54-59.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :117-122.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :117-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511018&amp;v=MTg5MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIUmZiRzRIOVROcm85RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :117-122.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :117-122.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" STAMATIOU G, BONGIORNO M.Power-dependent droop-based control strategy for multi-terminal HVDC transmission grids[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (2) :383-391." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-dependent droopbased control strategy for multi-terminal HVDC transmission grids">
                                        <b>[26]</b>
                                         STAMATIOU G, BONGIORNO M.Power-dependent droop-based control strategy for multi-terminal HVDC transmission grids[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (2) :383-391.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 陶艳, 刘天琪, 李保宏, 等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001.TAO Yan, LIU Tianqi, LI Baohong, et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818010&amp;v=MjM1MDNVUjdxZlp1WnNGeWprVWJ2TElTSFRlckc0SDluTnA0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         陶艳, 刘天琪, 李保宏, 等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001.TAO Yan, LIU Tianqi, LI Baohong, et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" GAVRILUTA C, CANDELA I, LUNA A, et al.Hierarchical control of HV-MTDC systems with droop-based primary and OPF-based secondary[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1502-1510." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical control of HV-MTDC systems with droop-based primary and OPF-based secondary">
                                        <b>[28]</b>
                                         GAVRILUTA C, CANDELA I, LUNA A, et al.Hierarchical control of HV-MTDC systems with droop-based primary and OPF-based secondary[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1502-1510.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),117-127 DOI:10.7500/AEPS20181224003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">多端柔性直流电网主动功率平衡协调控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%91%A8&amp;code=25869116&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李周</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BA%9A%E5%B7%9E&amp;code=37850485&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李亚州</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E4%BA%8E%E5%B9%B3&amp;code=06612583&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆于平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A9%B9%E8%8B%A5%E5%9F%B9&amp;code=39450161&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">詹若培</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E7%82%8E&amp;code=37850484&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何炎</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B0%8F%E5%B9%B3&amp;code=40625127&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张小平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%8B%B1%E5%9B%BD%E4%BC%AF%E6%98%8E%E7%BF%B0%E5%A4%A7%E5%AD%A6&amp;code=0031310&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">英国伯明翰大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>考虑多端柔性直流输电 (VSC-MTDC) 技术的发展, 从机理上分析了现有多端协调控制策略用于新形势下VSC-MTDC系统的控制特性差异;基于机理分析, 针对现有多端协调控制策略的不足, 提出了一种多端柔性直流电网主动功率平衡协调控制策略。该方法提出了一种主动功率平衡技术, 实现VSC-MTDC系统在动态过程中的主动功率平衡, 改善直流电压动态调节特性, 并降低换流站传输功率的动态偏差, 提高换流站的传输功率精度, 从而实现对VSC-MTDC系统直流电压的快速精准控制。最后, 基于对VSC-MTDC的PSCAD/EMTDC的仿真, 对所提的控制策略进行了有效性验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端柔性直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E5%8D%8F%E8%B0%83%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端协调控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E5%8A%9F%E7%8E%87%E5%B9%B3%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动功率平衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%B0%83%E8%8A%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态调节;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李周 (1985—) , 男, 博士, 讲师, 主要研究方向:电力系统稳定控制、交直流混合输电等。E-mail:lizhou@seu.edu.cn;
                                </span>
                                <span>
                                    李亚州 (1993—) , 男, 硕士研究生, 主要研究方向:柔性直流输电技术。E-mail:liyazhou93@126.com;
                                </span>
                                <span>
                                    陆于平 (1962—) , 男, 博士, 教授, 主要研究方向:电力系统继电保护、新能源分布式发电保护技术等。E-mail:luyuping@seu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904500);</span>
                                <span>国家自然科学基金资助项目 (51707031);</span>
                    </p>
            </div>
                    <h1><b>Active Power Balance Oriented Coordinating Control Strategy for VSC-MTDC System</b></h1>
                    <h2>
                    <span>LI Zhou</span>
                    <span>LI Yazhou</span>
                    <span>LU Yuping</span>
                    <span>ZHAN Ruopei</span>
                    <span>HE Yan</span>
                    <span>ZHNAG Xiaoping</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>University of Birmingham</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Considering the development trend of voltage source converter based multi-terminal direct current transmission (VSC-MTDC) technology, and based on mechanism derivation, the performance of existing multi-terminal coordinating control strategies for VSC-MTDC in the new situation is analyzed. To improve the performance of existing multi-terminal coordinating control strategies, an active power balance oriented coordinating control strategy for VSC-MTDC system is proposed. In the proposed control strategy, an active power balance oriented coordinating control strategy is proposed to realize the active power balance of the VSC-MTDC system in dynamic process, which improves the dynamic control performance of the voltage in the DC grid, reduces dynamic deviation of the transmission power for the converter stations, and improves the accuracy of the transmission power for the converter stations. Then, the fast and accurate control of the DC voltage while ensuring the transmission power accuracy of the VSC-MTDC can be realized. A four-terminal VSC-MTDC simulation system is built in PSCAD/EMTDC to verify the effectiveness of the proposed control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter%20based%20multi-terminal%20direct%20current%20transmission%20(VSC-MTDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter based multi-terminal direct current transmission (VSC-MTDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-terminal%20coordinating%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-terminal coordinating control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20balance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power balance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic regulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904500);</span>
                                <span>National Natural Science Foundation of China (No.51707031);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">多端柔性直流输电 (voltage sourced converter based multi-terminal direct current transmission, VSC-MTDC) 技术可被用于构建多电源供电、多落点受电的灵活电力系统, 适用于大规模可再生能源的并网与消纳, 目前已有广泛应用<citation id="202" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">一方面, VSC-MTDC系统用于大规模新能源并网时, 需采取幅相控制策略控制交流侧公共连接点 (PCC) 的电压幅值和相位<citation id="204" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。但幅相控制策略在控制交流电压的同时, 丧失了对换流站传输有功功率的主动控制能力, 从而新能源电网的有功波动全部注入直流输电系统, 进而引起系统直流电压波动<citation id="203" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。因此, 大规模新能源的接入, 对VSC-MTDC系统的直流电压动态控制提出了新的需求。</p>
                </div>
                <div class="p1">
                    <p id="61">另一方面, 随着VSC-MTDC技术的发展以及对系统运行灵活性、可靠性要求的提高, VSC-MTDC系统逐渐从辐射状结构向网状结构发展<citation id="205" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。经文中分析, VSC-MTDC系统拓扑结构的复杂化也将增加直流电压的控制难度。</p>
                </div>
                <div class="p1">
                    <p id="62">综上, 实现直流电压的稳定控制是新形势下VSC-MTDC系统稳定运行的关键问题之一<citation id="208" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。目前现有的VSC-MTDC多端协调控制策略包括:①主从控制策略<citation id="206" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>及其改进的电压裕度控制策略<citation id="209" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>;②直流电压下垂<citation id="207" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>及其改进控制策略<citation id="210" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">其中, 主从控制策略及其改进的电压裕度控制策略均属于单点电压控制策略, 任意时刻只有单个换流站参与功率调节, 对直流系统传输功率的动态调节能力不足, 直流系统的功率波动容易引起较大的直流电压波动, 直流电压动态稳定性较差<citation id="211" type="reference"><link href="6" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。而直流电压下垂及其改进的控制策略利用多个或者全部换流站承担功率平衡及电压稳定的功能<citation id="212" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 直流电压动态特性较好, 但存在稳态传输功率精度不足和动态传输功率偏差较大的问题<citation id="213" type="reference"><link href="50" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">针对上述问题, 文献<citation id="215" type="reference">[<a class="sup">3</a>,<a class="sup">22</a>,<a class="sup">23</a>]</citation>提出的各类自适应调整的下垂控制方法通过调整下垂系数达到抑制直流电压动态偏差或限制动态传输功率偏差的效果, 未涉及对直流电网有功潮流的动态快速调整, 动态过程结束后, 直流电网实际传输的有功功率与功率参考值之间的偏差持续存在, 直流电压偏差持续存在。文献<citation id="214" type="reference">[<a class="sup">24</a>]</citation>提出基于直流电压偏差量计算直流电网不平衡功率, 然后调整下垂控制换流站功率参考值, 但该方法对下垂系数以及直流电压敏感, 功率偏差量需要间接由直流电压偏差取得。文献<citation id="216" type="reference">[<a class="sup">25</a>,<a class="sup">28</a>]</citation>提出基于稳态时直流系统潮流计算结果修改直流下垂控制的功率参考值, 未涉及对直流电网有功潮流的动态快速调整。</p>
                </div>
                <div class="p1">
                    <p id="65">文中从机理上分析了现有协调控制策略的动态及稳态特性;基于特性分析, 提出一种多端柔直电网主动功率平衡协调控制策略, 根据换流站所接交流系统的功率消纳能力, 将参与直流电压控制的换流站分为主功率平衡站和辅助功率平衡站, 主功率平衡站和辅助功率平衡站控制结构不同;提出一种主动功率平衡技术, 用于主功率平衡站, 实现VSC-MTDC系统的主动功率平衡, 改善VSC-MTDC系统直流电压动态调节特性。文中所提控制策略作为系统级的协调控制策略, 适用于各种类型以及不同拓扑结构的VSC-MTDC系统, 包括新形势下的基于混合型模块化多电平换流器 (modular multilevel converter, MMC) 的VSC-MTDC系统。最后, 文中通过在PSCAD/EMTDC中搭建的含孤岛风电场的并联环形VSC-MTDC系统, 仿真验证了所提协调控制策略的有效性和可行性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 VSC-MTDC系统的发展及控制新需求分析</b></h3>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 新能源经<b>VSC-MTDC</b>接入特性分析</h4>
                <div class="p1">
                    <p id="68">大规模新能源通过VSC-MTDC系统并网时, 必须对相应的换流站采用幅相控制, 为交流系统提供稳定的交流母线电压<citation id="217" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。幅相控制方式下, 换流站失去对所传输有功功率的主动控制能力, 只能被动地传输所连新能源电网的发电功率<citation id="218" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。而直流电网过电压是由于直流电网内部的不平衡功率Δ<i>P</i> (<i>t</i>) 对直流电网的等效电容<i>C</i><sub>eq</sub>充电引起的:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo>≈</mo><mi>W</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>u</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>u</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></msubsup><mi>u</mi></mrow></mstyle><mtext>d</mtext><mi>u</mi><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><mi>u</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><mi>u</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>W</i><sub>c</sub>为时间段Δ<i>t</i>内的<i>C</i><sub>eq</sub>能量变化量;<i>u</i> (<i>t</i><sub>1</sub>) 和<i>u</i> (<i>t</i><sub>2</sub>) 分别为<i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>时刻的直流电网电压;<i>C</i>为电容。</p>
                </div>
                <div class="p1">
                    <p id="71"><i>t</i><sub>2</sub>时刻的直流电网电压为:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>W</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mi>C</mi></mfrac><mo>+</mo><mi>u</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>≈</mo><msqrt><mrow><mfrac><mrow><mn>2</mn><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mi>C</mi></mfrac><mo>+</mo><mi>u</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></msqrt></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="74">由式 (2) 可知, 直流电压受系统不平衡功率的实时影响。在新能源电网出力波动、负荷端功率调整 (减小) 等正常运行工况和可能出现的负荷端交流接地故障、换流站闭锁等非正常运行工况下, 若直流电网无法及时消纳并网新能源功率, 新能源电网有功功率波动将直接引起直流电压的波动, 影响直流电网稳定性<citation id="219" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。因此, 大规模新能源的接入对VSC-MTDC系统的有功功率平衡具有高刚性需求。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.2</b> 不同直流网络拓扑的直流电压控制特性分析</h4>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2.1</b> 辐射状VSC-MTDC电压控制特性分析</h4>
                <div class="p1">
                    <p id="77">典型四端辐射状VSC-MTDC结构如附录A图A1所示。由于VSC4位于多端直流 (MTDC) 辐射中心而工作在定直流电压工作方式下, 相应的直流网络潮流为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow></msub></mrow><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>4</mn></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>4</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mn>3</mn></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>P</i><sub>dc<i>i</i></sub>为VSC<i>i</i>注入直流网络的有功功率;<i>U</i><sub>dc<i>i</i></sub>为换流器VSC<i>i</i>直流侧的出口电压;<i>r</i><sub><i>i</i>4</sub>为VSC<i>i</i>至VSC4直流线路的等值电阻。</p>
                </div>
                <div class="p1">
                    <p id="81">由式 (3) 不难看出, 辐射状VSC-MTDC系统辐射中心电压稳定时, 直流网络中某一直流线路潮流的变化仅影响该线路末端换流站的直流电压, 而并不会对其他端换流站的直流电压产生影响, 因此, 相应的直流电压及功率控制方法简单。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.2.2</b> 环状VSC-MTDC电压控制特性分析</h4>
                <div class="p1">
                    <p id="83">典型环状VSC-MTDC系统的拓扑结构如附录A图A2所示, 该种拓扑结构控制灵活、可靠性较高<citation id="220" type="reference"><link href="20" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">27</a>]</sup></citation>。但环状VSC-MTDC拓扑结构下, 各换流站的直流电压联系紧密, 以不直接相邻的换流站VSC1与VSC4为例, 相应换流站传输有功功率与电压的关系为:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917015_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>r</i><sub><i>mn</i></sub>为VSC<i>m</i>至VSC<i>n</i>直流线路的等值电阻, <i>m</i>=1, 2, 3, 4, <i>n</i>=1, 2, 3, 4。</p>
                </div>
                <div class="p1">
                    <p id="87">由式 (4) 可知, 在环状VSC-MTDC中, 若通过调节某一端换流站的直流电压来改变其传输的有功功率, 必然会对系统中其他换流站的直流电压产生影响, 进而影响其他换流站所传输的有功功率, 难以独立改变单端换流站的直流电压及其传输的有功功率。因此, 环状VSC-MTDC系统的电压控制难度较高。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>1.3 VSC-MTDC</b>的控制新需求</h4>
                <div class="p1">
                    <p id="89">综上, 新形势下的VSC-MTDC系统存在以下控制需求。</p>
                </div>
                <div class="p1">
                    <p id="90">1) 新能源经VSC-MTDC系统并网时, 功率的波动将直接影响直流电压的稳定, 因此新能源的接入提高了VSC-MTDC系统的直流电压控制难度。</p>
                </div>
                <div class="p1">
                    <p id="91">2) 辐射状VSC-MTDC系统拓扑结构简单, 有利于多端协调控制策略的设计, 但系统的运行灵活性、可靠性较差, 随着VSC-MTDC技术的发展以及对系统运行灵活性、可靠性要求的提高, 环形及网状VSC-MTDC系统将逐渐得到工程应用<citation id="221" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 而直流网络拓扑结构的复杂化将带来直流电压控制难度的升高。</p>
                </div>
                <h3 id="227" name="227" class="anchor-tag">2 现有多端协调控制策略特性分析</h3>
                <div class="p1">
                    <p id="92">针对VSC-MTDC对直流电压控制的新需求, 本章从稳态及动态两个角度对现有控制策略的控制特性进行机理性分析。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.1</b> 主从控制策略控制特性</h4>
                <div class="p1">
                    <p id="94">设某VSC-MTDC系统共有<i>n</i>个换流站, 换流站1采取定直流电压控制, 作为系统的功率平衡站, 换流站2～<i>m</i>-1采取定有功功率控制, 其他换流站采取幅相控制。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1.1</b> 稳态特性分析</h4>
                <div class="p1">
                    <p id="96">系统稳定运行时, 直流电网的功率变化由功率平衡站所消纳, 定有功功率换流站按照目标功率参考值精准控制传输有功功率<citation id="222" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。各换流站传输的有功功率值满足式 (5) , 系统工作在标准电压。</p>
                </div>
                <div class="p1">
                    <p id="97">∑ (<i>P</i><sub>1</sub>, <i>P</i><sub>ref2</sub>, …, <i>P</i><sub>ref<i>m</i></sub>, <i>P</i><sub><i>m</i>+1</sub>, …, <i>P</i><sub><i>n</i></sub>) =0      (5) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>P</i><sub><i>i</i></sub>和<i>P</i><sub>ref<i>i</i></sub>分别为VSC<i>i</i>的传输功率及其参考值。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1.2</b> 动态特性分析</h4>
                <div class="p1">
                    <p id="100">附录A图A3为两相旋转<i>dq</i>坐标系下的定直流电压控制框图<citation id="223" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。图中, <i>i</i><sub>s<i>d</i>, ref1</sub>为VSC1的<i>d</i>轴电流参考值。定直流电压换流站的外环控制器方程为:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>k</i><sub>p</sub>和<i>k</i><sub>i</sub>分别为比例、积分系数;<i>U</i><sub>dcref1</sub>为VSC1直流侧的出口电压参考值。</p>
                </div>
                <div class="p1">
                    <p id="104">直流电压变换量Δ<i>U</i><sub>dc1</sub>与<i>d</i>轴电流参考值变化量Δ<i>i</i><sub>s<i>d</i>, ref1</sub>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="107">当取PCC交流电压<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>的相位为d轴时, 换流站传输的有功功率为<citation id="224" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="109">P<sub><i>s</i></sub>=U<sub><i>s</i></sub>i<sub><i>s</i>d</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="110">由式 (8) 可知, 当<i>PCC</i>交流电压稳定时, 换流站的d轴电流i<sub><i>s</i>d</sub>调节速度决定了换流站传输有功功率的调节速度。</p>
                </div>
                <div class="p1">
                    <p id="111">由式 (7) 和式 (8) 可知, i<sub><i>s</i>d, <i>ref</i>1</sub>的变化率仅与直流电压变化率有关, 换流站对直流潮流的响应不够快速, 且只有一个平衡站参与功率调节, 故主从控制策略下的VSC-MTDC系统功率调节速度较慢, 直流系统的功率变化易引起较大的直流电压波动。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.2</b> 直流电压下垂控制策略控制特性</h4>
                <div class="p1">
                    <p id="113">设某VSC-MTDC系统共有<i>n</i>个换流站, 换流站1～<i>m</i>采取电压下垂控制, 换流站<i>m</i>+1～<i>m</i>+<i>k</i>采取定有功功率控制, 其他换流站采取幅相控制。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2.1</b> 稳态特性分析</h4>
                <div class="p1">
                    <p id="115">稳态条件下, 电压下垂控制换流站传输功率与直流电压的关系为<citation id="225" type="reference"><link href="6" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="116"><i>U</i><sub>dcref<i>i</i></sub>=<i>U</i><sub>dc<i>i</i></sub>+<i>K</i><sub><i>i</i></sub> (<i>P</i><sub>ref<i>i</i></sub>-<i>P</i><sub><i>i</i></sub>)  <i>i</i>=1, 2, …, <i>m</i>      (9) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>K</i><sub><i>i</i></sub>为下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="118">以<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>0</mn></msubsup></mrow></math></mathml>表示VSC<i>i</i>的初始功率, 则初始时刻, 直流输电系统的不平衡功率为:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>P</i><sup>0</sup><sub>Σ</sub>=∑ (<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>0</mn></msubsup></mrow></math></mathml>, …, <i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><sub><i>m</i>+1</sub>, …, <i>P</i><sub><i>n</i></sub>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="124">VSC-MTDC系统动态调整前后, 下垂控制站的功率变化量Δ<i>P</i><sub><i>i</i></sub>与直流电压变化量Δ<i>U</i><sub>dc</sub>满足:</p>
                </div>
                <div class="p1">
                    <p id="125">Δ<i>U</i><sub>dc</sub>=<i>U</i><sub>dc<i>i</i></sub>′-<i>U</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>=<i>K</i><sub><i>i</i></sub> (<i>P</i><sub><i>i</i></sub>′-<i>P</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>0</mn></msubsup></mrow></math></mathml>) =<i>K</i><sub><i>i</i></sub>Δ<i>P</i><sub><i>i</i></sub>       (11) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>U</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为VSC<i>i</i>的初始直流电压;<i>U</i><sub>dc<i>i</i></sub>′和<i>P</i><sub><i>i</i></sub>′分别为VSC<i>i</i>稳定后的直流电压与有功功率。</p>
                </div>
                <div class="p1">
                    <p id="130">直流系统稳定后, 非下垂控制换流站传输功率不变, 则各电压下垂控制换流站传输功率的总变化量为<i>P</i><sup>0</sup><sub>Σ</sub>。由式 (11) 可知:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>Σ</mtext><mn>0</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>0</mn></msubsup><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="133">综合式 (10) 和式 (12) 可得:</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917015_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">当系统达到新的稳定运行状态后, 直流系统的不平衡功率将造成直流电压与各下垂控制站的传输功率偏离初始值, 变化量满足式 (11) 。因此采用直流电压下垂控制策略的VSC-MTDC系统, 难以精确控制下垂控制站的传输功率。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>2.2.2</b> 动态特性分析</h4>
                <div class="p1">
                    <p id="138">动态过程中, 直流电压下垂控制策略依靠电压下垂控制换流站VSC<i>i</i> (1≤<i>i</i>≤<i>m</i>) 来调节直流输电系统的不平衡功率。电压下垂控制器如附录A图A4所示。由控制框图可知, 电压下垂控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">[</mo><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="141">直流电压与<i>i</i><sub>s<i>d</i>, ref1</sub>变化关系为:</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="144">对于电压下垂控制站, 换流站传输功率与直流电压具有相同的变化趋势。由式 (7) 和式 (14) 可知, 与定直流电压站相比, 当直流电压变化量相同时, 下垂控制站的<i>d</i>轴电流调节速度更快, 结合式 (8) 可知, 下垂控制站的有功功率调节速度更快。同时, 电压下垂控制策略下, 系统中各下垂控制站同时参与功率调节, 直流电压的动态稳定性较好。但动态过程中, 换流站的传输功率偏差较大, 易使部分换流站过载。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>2.3</b> 现有多端协调控制策略特性对比</h4>
                <div class="p1">
                    <p id="146">基于上述分析, 可以得出现有的多端协调控制策略在VSC-MTDC系统中的控制特性。</p>
                </div>
                <div class="p1">
                    <p id="147">1) 对于采用主从控制策略的VSC-MTDC系统, 动态调节过程中, 直流网络的不平衡功率全部由主站来消纳, 仅有一个换流站参与控制直流电压, 直流电压动态控制特性较差<citation id="226" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>;稳态时, 从站按照参考值精确传输有功功率, 系统稳定在标准电压。</p>
                </div>
                <div class="p1">
                    <p id="148">2) 对于采用下垂控制策略的VSC-MTDC系统, 直流电压具有较好的动态稳定性, 但换流站的动态功率偏差较大;稳态时, 系统的不平衡功率按照系统整定的下垂系数分配, 各下垂控制站的传输功率与参考值均存在偏差Δ<i>P</i><sub><i>i</i></sub>。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>3</b> 主动功率平衡协调控制策略</h3>
                <h4 class="anchor-tag" id="150" name="150"><b>3.1</b> 协调控制策略总体框架</h4>
                <div class="p1">
                    <p id="151">基于上文分析, 对于未来复杂拓扑结构下的直流系统, 采用主从控制及其改进的电压裕度控制等单点电压控制策略, 系统对直流电压的控制力不足, 直流电压的动态特性较差;而以电压下垂控制为代表的多点电压控制策略中, 各下垂控制站的控制结构相同, 共同承担直流系统的功率偏差, 在动态及稳态过程中均存在直流电压与传输功率偏差。</p>
                </div>
                <div class="p1">
                    <p id="152">因此, 文中提出一种多端柔性直流电网主动功率平衡协调控制策略, 该方法根据换流站所接交流系统的功率消纳能力, 将参与直流电压控制的换流站分为主功率平衡站和辅助功率平衡站站。针对主功率平衡站, 提出一种主动功率平衡技术, 在动态过程中对直流电网的有功功率指令值进行快速调整, 实现VSC-MTDC系统的主动功率平衡, 在改善直流电网的动态电压特性的同时, 降低动态过程中及达到稳态后下垂控制换流站传输功率的偏差, 进而可以提供良好的直流电压控制特性和换流站传输功率控制特性。</p>
                </div>
                <div class="p1">
                    <p id="153">控制总体框架如图1所示。设VSC-MTDC系统共有<i>n</i>个换流站, 选取具有较强有功功率调节能力的换流站作为主功率平衡站, 记为换流站1, 采用电压下垂控制方式;选取对传输功率有一定调节能力的换流站为辅助功率平衡站, 采用电压下垂控制, 记为换流站2～<i>m</i>;对传输功率具有强迫要求的换流站采取定有功功率控制, 记为换流站<i>m</i>+1～<i>m</i>+<i>k</i>;与无源网络或大规模新能源电网相连的换流站采取幅相控制, 记为换流站<i>m</i>+<i>k</i>+1～<i>n</i>。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 主动功率平衡协调控制策略框架" src="Detail/GetImg?filename=images/DLXT201917015_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 主动功率平衡协调控制策略框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of active power balance oriented coordinating control strategy</b></p>

                </div>
                <div class="p1">
                    <p id="155">其中, 辅助功率平衡站和定有功功率换流站的功率参考值<i>P</i><sub>ref<i>i</i></sub>均直接取自电力潮流调度系统。主功率平衡站的有功功率参考信号<i>P</i><sub>balance</sub>由主动功率平衡方法计算得出, 用来消纳直流系统的不平衡功率。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.2</b> 主动功率平衡技术</h4>
                <div class="p1">
                    <p id="157">基于上文分类, 针对主功率平衡站, 提出一种主动功率平衡技术, 对直流电网的有功潮流进行动态快速调整, 以改善VSC-MTDC系统直流电压调节特性, 控制框图如图2所示。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 主功率平衡站控制框图" src="Detail/GetImg?filename=images/DLXT201917015_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 主功率平衡站控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Block diagram of control of main station for power balance</b></p>

                </div>
                <div class="p1">
                    <p id="159">系统稳定时, 忽略线损, 各换流站实际传输功率之和为零。为消除直流系统传输功率偏差, 当直流系统的功率波动不超过主功率平衡站的调节能力的上下限时, 基于主动功率平衡模块按照式 (16) 计算得到的主平衡站的功率参考值<i>P</i><sub>balance</sub>, 直流系统的功率波动完全由主功率平衡站进行消纳;当直流系统的功率波动超过主功率平衡站的调节能力的上下限时, 主功率平衡站按最大传输功率值传输有功功率, 选取初始运行模式下的某个辅助功率平衡站作为新的主功率平衡站, 基于主动功率平衡模块按照式 (16) 计算得到的新的主平衡站的功率参考值<i>P</i><sub>balance</sub>, 进一步消纳直流系统的功率波动, 以保证直流系统的电压稳定, 并不会超过环流站控制器的调节能力范围, 进而保证了换流器的动态调节特性, 以及主功率平衡站功率和频率不越限。</p>
                </div>
                <div class="p1">
                    <p id="160"><i>P</i><sub>balance</sub>=-∑ (<i>P</i><sub>ref2</sub>, <i>P</i><sub>ref3</sub>, …, <i>P</i><sub>ref (<i>m</i>+<i>k</i>) </sub>, <i>P</i><sub><i>m</i>+1</sub>, …, <i>P</i><sub><i>n</i></sub>)      (16) </p>
                </div>
                <div class="p1">
                    <p id="162">由式 (13) 和式 (16) 可知, 通过调节<i>P</i><sub>balance</sub>, 可使稳态时电压下垂控制站的功率参考值与实际传输功率值的总偏差量为零, 保证直流系统运行在标准电压, 辅助功率平衡站按照参考值精确传输功率。</p>
                </div>
                <div class="p1">
                    <p id="163">该控制策略下, 控制系统仅需采集非下垂控制站的传输功率值, 且仅在改变调度潮流的时候, 才向各换流站更新有功功率参考值, 其余时间各换流站都根据最近一次更新后的参考值进行独立控制, 对通信的要求极低。即使在通信系统退出运行后, VSC-MTDC仍运行在电压下垂控制策略下。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>3.3</b> 协调控制策略特性分析</h4>
                <h4 class="anchor-tag" id="165" name="165"><b>3.3.1</b> 稳态控制特性</h4>
                <div class="p1">
                    <p id="166">多端柔直电网主动功率平衡协调控制策略的特性曲线如图3所示。图中, <i>A</i>点为标准工作点。当各交流系统注入直流系统的总有功功率发生改变, 变化量为Δ<i>P</i>, 系统的稳态工作点由<i>A</i>点变为<i>B</i>点。<i>P</i><sub>balance</sub>与<i>P</i><sub>balance</sub>′ 分别为主动平衡站调整前后的参考值, 满足:</p>
                </div>
                <div class="p1">
                    <p id="167"><i>P</i><sub>balance</sub>′=<i>P</i><sub>balance</sub>+Δ<i>P</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="168">由式 (17) 可知, 系统稳态条件下:</p>
                </div>
                <div class="p1">
                    <p id="169">∑ (<i>P</i><sub>balance</sub>′, <i>P</i><sub>ref2</sub>, <i>P</i><sub>ref3</sub>, …, <i>P</i><sub>ref<i>m</i></sub>, <i>P</i><sub><i>m</i>+1</sub>, …, <i>P</i><sub><i>n</i></sub>) =0      (18) </p>
                </div>
                <div class="p1">
                    <p id="170">结合式 (13) 和式 (18) 可知, 通过调节主功率平衡站的功率参考值, 可消除直流电压的偏差量。相比于下垂控制, 可保证系统稳态运行时工作在标准电压, 并提高辅助功率平衡站传输功率的控制精度。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 主动功率平衡协调控制策略P-U曲线" src="Detail/GetImg?filename=images/DLXT201917015_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 主动功率平衡协调控制策略<i>P</i>-<i>U</i>曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 <i>P</i>-<i>U</i> curves of active power balance oriented coordinating control strategy</b></p>

                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.3.2</b> 动态控制特性</h4>
                <div class="p1">
                    <p id="173">动态过程中, 主功率平衡站外环控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">[</mo><mfrac><mn>1</mn><mi>Κ</mi></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext><mtext>c</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false">[</mo></mrow></mstyle><mfrac><mn>1</mn><mi>Κ</mi></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext><mtext>c</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mn>1</mn></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">式中:<i>K</i>为下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="176">由式 (19) 可知, 与定直流电压站或传统下垂控制站相比, 当直流电压变化量相同时, 主功率平衡站的<i>d</i>轴电流调节速度更快, 则换流站的功率调节速度也更快, 直流系统迅速达到功率平衡;直流电压变化时, 辅助功率平衡站参与功率调节, 抑制直流电压波动, 且主动功率平衡模块在动态过程初期调节主功率平衡站的功率指令值, 在换流站在动态过程中完成对下垂控制功率参考值调整, 降低动态过程中换流站的传输功率偏差, 防止换流站过载, 故系统具有良好的直流电压动态特性。</p>
                </div>
                <div class="p1">
                    <p id="177">综上分析, 文中所提的多端柔直电网主动功率平衡协调控制策略具有以下优点:稳态时, 直流输电系统工作在标准电压, 除主功率平衡站外, 各换流站均可精确控制传输功率;动态过程中, 主动功率平衡策略在动态过程中完成对下垂控制功率参考值调整, 降低动态过程中换流站的传输功率偏差;控制方法实际应用时仅需要各换流站的功率信号, 可经由实际工程中的通信数据通道进行传输, 并不增加通信系统负担, 对通信的要求较低, 且即使在通信系统退出运行后, VSC-MTDC将等效运行在电压下垂控制策略下。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <div class="p1">
                    <p id="179">文中在PSCAD环境下建立了如图4所示的含孤岛风电场的并联环形四端VSC-MTDC仿真系统, 通过仿真进一步分析各类协调控制策略在含孤岛新能源并网的环形VSC-MTDC系统中的控制特性。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 四端VSC-MTDC仿真系统" src="Detail/GetImg?filename=images/DLXT201917015_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 四端VSC-MTDC仿真系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Four-terminal VSC-MTDC simulation system</b></p>

                </div>
                <div class="p1">
                    <p id="181">图中, 换流站4站接孤岛风电场, 采用幅相控制, 风电场发出有功功率1 000 MW。主从控制策略下:换流站1采用定直流电压控制, 换流站2, 3采用定有功功率控制。直流电压下垂控制策略下:换流站1, 2, 3均采用直流电压下降控制。文中所提控制策略如下:换流站1作为主功率平衡站, 换流站2, 3作为辅助功率平衡站。系统参数如附录A表A1所示。换流站传输功率以流入直流电网为正。选择3个典型场景进行仿真, 分析各协调控制策略的实际控制效果。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>4.1</b> 场景<b>1</b>:风电场出力波动</h4>
                <div class="p1">
                    <p id="183">该场景下, 对实际风速曲线进行拟合, 将拟合后的风速曲线引入仿真系统。整个动态过程中, 风电场出力持续波动, 仿真波形如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="184">附录A图A5表明, 主从控制策略下:风电场出力变化量由VSC1消纳, 电压波动达到30 kV左右, VSC2和VSC3按参考值传输功率。直流电压下垂控制策略下:动态过程中, 直流电压波动达到15 kV左右, VSC1, VSC2, VSC3各站均根据自身下垂特性都承担相应比例的功率波动。文中所提控制策略下:主动功率平衡控制与主从控制特性十分接近, VSC1站几乎承担所有功率波动, 而直流电压波动达到5 kV左右。</p>
                </div>
                <div class="p1">
                    <p id="185">综上可知:①主从控制策略下, 动态过程中直流电压波动较大 (Δ<i>U</i><sub>dc</sub>=0.06 (标幺值) ) , 从站精确传输功率;②直流电压下垂控制策略下, 直流电压波动较小, 而下垂控制站的传输功率偏差较大;③文中所提控制策略下, 系统根据风电场出力的变化调节主功率平衡站的功率参考值, 直流电压的波动量约为主从控制下的17%, 且功率波动主要由主功率平衡站承担, 动态过程中, 辅助功率平衡站的动态功率偏差很小, 与主从控制策略下定有功功率换流站的动态功率偏差相近。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>4.2</b> 场景<b>2</b>:主站故障退出</h4>
                <div class="p1">
                    <p id="187">该场景下, 初始时系统稳定运行, 2 s时VSC1因故障闭锁, 仿真结果如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="188">图5表明, 2 s时VSC1闭锁造成直流电网出现有功功率盈余。对于主从控制策略:直流电网在故障发生50 ms后由VSC3站承担定直流电压控制, 动态过程中直流电压上升至620 kV, 系统经0.8 s恢复稳定。对于下垂控制策略:功率特性上, VSC2由500 MW降至350 MW, VSC3由1 000 MW升至1 250 MW, 直流电压稳定在530 kV。文中所提控制策略下:直流电网在故障发生50 ms后由VSC3站承担主功率平衡站作用, 动态过程中直流电压最高为530 kV, 系统直流电压稳定在500 kV, VSC2按参考值传输功率。</p>
                </div>
                <div class="p1">
                    <p id="189">由上述分析可知:①当采用主从控制策略时, 系统有功调整过程中直流过电压严重 (Δ<i>U</i><sub>dc</sub>=0.24) ;②采用直流电压下垂控制策略时, 各下垂控制站的传输功率均偏离参考值;③采用文中所提控制策略时, 动态过程中直流电压波动量极小, 功率调节时间与主从控制策略相近, 且换流站的动态功率偏差仅为直流电压下垂控制策略下的50%, 稳态时换流站可精确控制传输的有功功率。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 VSC1退出时的仿真结果" src="Detail/GetImg?filename=images/DLXT201917015_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 VSC1退出时的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results when VSC1 quits</b></p>

                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>4.3</b> 场景<b>3</b>:负荷端交流侧短路故障</h4>
                <div class="p1">
                    <p id="192">该场景下, 初始时刻系统稳定运行, 2 s时VSC3交流侧发生单相接地短路故障, 50 ms后故障排除, 仿真波形如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="193">附录A图A6表明, 负荷端发生交流接地故障发生后, 直流电网功率无法及时送出, 造成短时间内直流电网出现严重功率盈余, 导致直流电网过电压。对于主从控制策略:直流电网的功率盈余由平衡站VSC1消纳, 定有功功率站不参与功率平衡, 动态过程中直流电压上升至600 kV。对于直流电压下垂控制策略:换流站1和2均参与动态过程中功率平衡, 动态过程中直流电压幅值为585 kV。对于主动功率平衡的下垂控制策略:动态过程中, VSC1的功率调节速度较下垂控制方式下更快, 直流过电压得到进一步限制, 直流电压幅值为575 kV。</p>
                </div>
                <div class="p1">
                    <p id="194">由本算例可知, 受端接地短路故障发生后, 主从控制策略下, 直流电网过电压严重 (Δ<i>U</i><sub>dc</sub>=0.1) ;直流电压下垂控制策略下, 多个换流站参与电压稳定, 对直流电网的过电压具有一定的限制作用;文中所提控制策略提高了主功率平衡站对传输功率的调节速度, 参与到直流电网的动态过程中, 进一步限制了直流电网的过电压。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="196">文中从机理上分析了目前现有的多端协调控制策略下VSC-MTDC系统的动态/稳态运行特性, 进而提出一种多端柔性直流电网主动功率平衡协调控制策略。该策略根据换流站所接交流系统的功率消纳能力, 将多个参与直流电压控制的换流站分为主功率平衡站和辅助功率平衡站站;并提出一种用于主功率平衡站的主动功率平衡技术, 实现对直流电网的主动功率平衡。该策略具有以下优势。</p>
                </div>
                <div class="p1">
                    <p id="197">1) 主动功率平衡技术可指定合适的主功率平衡站承担系统功率变化, 并抑制其他换流站动态传输功率偏差, 大幅提高系统动态过程中以及达到稳态后的传输有功功率精度。</p>
                </div>
                <div class="p1">
                    <p id="198">2) 主动功率平衡技术实现了在动态调节过程中主动消除系统的不平衡功率, 进而保证了稳态下直流电网的直流电压控制精度。</p>
                </div>
                <div class="p1">
                    <p id="199">3) 文中所提控制策略为系统级的协调控制策略, 适用于各种类型以及不同拓扑结构的VSC-MTDC系统。</p>
                </div>
                <div class="p1">
                    <p id="200">基于PSCAD/EMTDC环境下的仿真结果与理论分析一致, 从而验证了所提控制策略的有效性。此外, 作为系统级的协调控制策略, 文中所提控制策略原理上适用于新形势下基于不同拓扑结构的换流器构成的新型MMC VSC-MTDC系统, 可进一步开展相关仿真验证工作, 以扩展其工程应用前景。</p>
                </div>
                <div class="p1">
                    <p id="201">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="228" name="228" class="anchor-tag">附录A</h3>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1四端辐射型柔直系统" src="Detail/GetImg?filename=images/DLXT201917015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1四端辐射型柔直系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Four-terminal VS C-MTDC of radial topology</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2四端环型柔直系统" src="Detail/GetImg?filename=images/DLXT201917015_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2四端环型柔直系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Four-terminal VS C-MTDC of ring topology</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3定直流电压控制框图" src="Detail/GetImg?filename=images/DLXT201917015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3定直流电压控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Block diagram of constant DC voltage control</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4电压下垂控制框图" src="Detail/GetImg?filename=images/DLXT201917015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4电压下垂控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Block diagram of DC voltage droop control</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5风电场出力波动的仿真结果" src="Detail/GetImg?filename=images/DLXT201917015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5风电场出力波动的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 S imulation results under wind power fluctuations</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5风电场出力波动的仿真结果" src="Detail/GetImg?filename=images/DLXT201917015_23301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5风电场出力波动的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 S imulation results under wind power fluctuations</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6负荷端交流侧单相接地短路故障的仿真结果" src="Detail/GetImg?filename=images/DLXT201917015_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6负荷端交流侧单相接地短路故障的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 S imulation results under single-phase ground short circuit fault of load side</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6负荷端交流侧单相接地短路故障的仿真结果" src="Detail/GetImg?filename=images/DLXT201917015_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6负荷端交流侧单相接地短路故障的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 S imulation results under single-phase ground short circuit fault of load side</p>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表A1 VSC-MTDC系统主回路参数
                                                    <br />
                                                Table A1 Parameters of VSC-MTDC system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 VSC-MTDC系统主回路参数" src="Detail/GetImg?filename=images/DLXT201917015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MzAxODZHNEg5TE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidkxQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 汤广福, 罗湘, 魏晓光.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD74367DDBAC31EE6A1D5DBC96B2C8AFF0&amp;v=MDE1MTRybE04eWZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4TG05eEtzPU5qN0JhclM4SGRmTDIvczNGWmdNRFFsTXlXY1Nuam9KT2d6cnFtQTNDcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> RODRIGUEZ P, ROUZBEHI K.Multi-terminal DC grids:challenges and prospects[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :1-9.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=MDQ3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidkxJU0hUZXJHNEg5VE1xNDlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability analysis and redundancy configuration of MMC with hybrid submodule topologies">

                                <b>[4]</b> XU Jianzhong, ZHAO Penghao, ZHAO Chengyong, et al.Reliability analysis and redundancy configuration of MMC with hybrid submodule topologies[J].IEEE Transactions on Power Electronics, 2016, 31 (4) :2720-2729.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043330&amp;v=Mjg0NzhubFVyM0lJRjhXYmhFPU5qN0Jhcks4SDlITnJJOUZaTzhNRDM4NW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> WANG P, ZHANG X P, COVENTRY P F, et al.Control and protection strategy for MMC MTDC system under converter-side AC fault during converter blocking failure[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :272-281.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511001&amp;v=MjYxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIVGVyRzRIOVROcm85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李程昊, 詹鹏, 文劲宇, 等.适用于大规模风电并网的多端柔性直流输电系统控制策略[J].电力系统自动化, 2015, 39 (11) :1-7.LI Chenghao, ZHAN Peng, WEN Jinyu, et al.A multi-terminal VSC-HVDC system control strategy for large wind farms integration[J].Automation of Electric Power Systems, 2015, 39 (11) :1-7.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710022&amp;v=MjMyNTlHRnJDVVI3cWZadVpzRnlqa1VidkxJVHJCZmJHNEg5Yk5yNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘天琪, 陶艳, 李保宏.风电场经MMC-MTDC系统并网的几个关键问题[J].电网技术, 2017, 41 (10) :3251-3260.LIU Tianqi, TAO Yan, LI Baohong.Critical problems of wind farm integration via MMC-MTDC system[J].Power System Technology, 2017, 41 (10) :3251-3260.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704014&amp;v=MTE5NDZHNEg5Yk1xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidkxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708031&amp;v=MDg5MjJDVVI3cWZadVpzRnlqa1VidkxJU0hSZmJHNEg5Yk1wNDlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李文勋, 车延博, 洪潮, 等.考虑输电损耗和新能源波动的VSC-MTDC下垂控制策略[J].电力自动化设备, 2017, 37 (8) :220-226.LI Wenxun, CHE Yanbo, HONG Chao, et al.VSC-MTDC droop control strategy considering transmission loss and renewable energy fluctuation[J].Electric Power Automation Equipment, 2017, 37 (8) :220-226.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=HVDC grid layouts:for offshore and supergrid of the future">

                                <b>[10]</b> LIANG J, GOMIS-BELLMUNT O, HERT E D V.HVDC grid layouts:for offshore and supergrid of the future[M].USA:Wiley-IEEE Press, 2016.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MTExNjViRzRIOVhQcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719013&amp;v=MDEyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIVGVyRzRIOWJOcG85RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced independent pole control of hybrid MMC-HVDC system">

                                <b>[13]</b> XIANG Wang, LIN Weixing, XU Lie, et al.Enhanced independent pole control of hybrid MMC-HVDC system[J].IEEE Transactions on Power Delivery, 2018, 33 (2) :861-872.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901016&amp;v=Mjk4MjU3RzRIOWpNcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMS0QzSWE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> SHANG Lei, HU Jiabing, YUAN Xiaoming, et al.Improved virtual synchronous control for grid-connected VSCs under grid voltage unbalanced conditions[J].Journal of Modern Power Systems and Clean Energy, 2019, 7 (1) :174-185.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An LVDC industrial power distribution system without central control unit">

                                <b>[15]</b> TANG Weizhong, LASSETER R H.An LVDC industrial power distribution system without central control unit[C]// Power Electronics Specialists Conference, June 23, 2000, Galway, Ireland:979-984.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200619006&amp;v=MjkzMjRSN3FmWnVac0Z5amtVYnZMSVNIVGVyRzRIdGZOcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈海荣, 徐政.适用于VSC-MTDC系统的直流电压控制策略[J].电力系统自动化, 2006, 30 (19) :28-33.CHEN Hairong, XU Zheng.A novel DC voltage control strategy for VSC based multi-terminal HVDC system[J].Automation of Electric Power Systems, 2006, 30 (19) :28-33.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=MDUxNTlMSVRyQmZiRzRIOVRNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC voltage control and power dispatch of a multi-terminal HVDC system for integrating large offshore wind farms">

                                <b>[18]</b> XU L, YAO L.DC voltage control and power dispatch of a multi-terminal HVDC system for integrating large offshore wind farms[J].IET Renewable Power Generation, 2011, 5 (3) :223-233.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A DC voltage control strategy for MMC MTDC grid incorporating multiple master stations">

                                <b>[19]</b> SPALLAROSSA C E, GREEN T C, LIN C, et al.A DC voltage control strategy for MMC MTDC grids incorporating multiple master stations[C]// IEEE T&amp;D Conference and Exposition, April 14-17, 2014, Chicago, USA:1-5.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC voltage droop control design for multi-terminal HVDC systems considering AC and DC grid dynamics">

                                <b>[20]</b> PRIETO-ARAUJO E, EGEA-ALVAREZ A, FEKRIASL S, et al.DC voltage droop control design for multiterminal HVDC systems considering AC and DC grid dynamics[J].IEEE Transactions on Power Delivery, 2016, 31 (2) :575-585.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated Operation and Control of VSC Based Multiterminal High Voltage DC Transmission Systems">

                                <b>[21]</b> RAZA A, XU D G, LIU Y C, et al.Coordinated operation and control of VSC based multiterminal high voltage DC transmission systems[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :364-373.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201710017&amp;v=MDQ3NTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSWluU1pMRzRIOWJOcjQ5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 宋平岗, 董辉, 周振邦.适用于MMC-MTDC的自适应斜率平坦控制策略[J].高电压技术, 2017, 43 (10) :3265-3272.SONG Pinggang, DONG Hui, ZHOU Zhenbang.Adaptive droop flatness control strategy for MMC-MTDC[J].High Voltage Engineering, 2017, 43 (10) :3265-3272.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601005&amp;v=MDI2MjBGckNVUjdxZlp1WnNGeWprVWJ2TFB5clBiYkc0SDlmTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘瑜超, 武健, 刘怀远, 等.基于自适应下垂调节的VSC-MTDC功率协调控制[J].中国电机工程学报, 2016, 36 (1) :40-48.LIU Yuchao, WU Jian, LIU Huaiyuan, et al.Effective power sharing based on adaptive droop control method in VSC multi-terminal DC grids[J].Proceedings of the CSEE, 2016, 36 (1) :40-48.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701014&amp;v=MTM0MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidkxMejdQWkxHNEg5Yk1ybzlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 徐政, 张哲任, 刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术, 2017, 36 (1) :54-59.XU Zheng, ZHANG Zheren, LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology, 2017, 36 (1) :54-59.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511018&amp;v=MDEyMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVYnZMSVNIUmZiRzRIOVROcm85RWJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :117-122.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :117-122.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-dependent droopbased control strategy for multi-terminal HVDC transmission grids">

                                <b>[26]</b> STAMATIOU G, BONGIORNO M.Power-dependent droop-based control strategy for multi-terminal HVDC transmission grids[J].IET Generation, Transmission &amp; Distribution, 2017, 11 (2) :383-391.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818010&amp;v=MjQ2NjFTSFRlckc0SDluTnA0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVWJ2TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 陶艳, 刘天琪, 李保宏, 等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001.TAO Yan, LIU Tianqi, LI Baohong, et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems, 2018, 41 (18) :70-76.DOI:10.7500/AEPS20180105001.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical control of HV-MTDC systems with droop-based primary and OPF-based secondary">

                                <b>[28]</b> GAVRILUTA C, CANDELA I, LUNA A, et al.Hierarchical control of HV-MTDC systems with droop-based primary and OPF-based secondary[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1502-1510.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917015&amp;v=MDA4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VidklJU0hUZXJHNEg5ak5xSTlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

