

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136456473537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917002%26RESULT%3d1%26SIGN%3dKH4PSzFs8ZtM3CVzEVpYdORwzK4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917002&amp;v=MDU3NjZHNEg5ak5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0lJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;1 &lt;i&gt;N&lt;/i&gt;-0&lt;/b&gt;安全性 "><b>1 <i>N</i>-0</b>安全性</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;2 城市配电网的&lt;i&gt;N&lt;/i&gt;-0安全域模型&lt;/b&gt; "><b>2 城市配电网的<i>N</i>-0安全域模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;2.1 DSSR0&lt;/b&gt;的定义及模型"><b>2.1 DSSR0</b>的定义及模型</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.2 DSSR0&lt;/b&gt;模型的求解方法"><b>2.2 DSSR0</b>模型的求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 城市配电网的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-0&lt;/b&gt;供电能力模型 "><b>3</b> 城市配电网的<b><i>N</i>-0</b>供电能力模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;3.1 TSC0&lt;/b&gt;模型及求解方法"><b>3.1 TSC0</b>模型及求解方法</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;3.2 &lt;i&gt;N&lt;/i&gt;-0&lt;/b&gt;下的供电能力曲线"><b>3.2 <i>N</i>-0</b>下的供电能力曲线</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#152" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例概况"><b>4.1</b> 算例概况</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;4.2 DSSR0&lt;/b&gt;计算结果以及与&lt;b&gt;DSSR&lt;/b&gt;的对比"><b>4.2 DSSR0</b>计算结果以及与<b>DSSR</b>的对比</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;4.3 TSC0&lt;/b&gt;计算结果以及与&lt;b&gt;TSC&lt;/b&gt;的对比"><b>4.3 TSC0</b>计算结果以及与<b>TSC</b>的对比</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;4.4 &lt;i&gt;N&lt;/i&gt;-0&lt;/b&gt;与&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;下的&lt;b&gt;DSSR&lt;/b&gt;和&lt;b&gt;TSC&lt;/b&gt;的联系"><b>4.4 <i>N</i>-0</b>与<b><i>N</i>-1</b>下的<b>DSSR</b>和<b>TSC</b>的联系</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;4.5 DSSR0&lt;/b&gt;和&lt;b&gt;TSC0&lt;/b&gt;的应用"><b>4.5 DSSR0</b>和<b>TSC0</b>的应用</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#257" data-title="附录A N﹣0下的安全域文献及本文对比 ">附录A N﹣0下的安全域文献及本文对比</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#260" data-title="附录B N﹣0下的供电能力文献及本文对比 ">附录B N﹣0下的供电能力文献及本文对比</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="附录C 配电网A的主要参数 ">附录C 配电网A的主要参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录D 配电网A的DSSR0及DSSR的二维观测 ">附录D 配电网A的DSSR0及DSSR的二维观测</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="附录E DSSR0的二维截面形状论证 ">附录E DSSR0的二维截面形状论证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#285" data-title="附录F 配电网A的DSSR0及DSSR的二维面积 ">附录F 配电网A的DSSR0及DSSR的二维面积</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#287" data-title="附录G 配电网A的供电能力曲线数据 ">附录G 配电网A的供电能力曲线数据</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#289" data-title="附录H N﹣0/N﹣1下的供电能力曲线形状的原因解释 ">附录H N﹣0/N﹣1下的供电能力曲线形状的原因解释</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#298" data-title="附录I 算例1、2和3的网络结构和主要参数 ">附录I 算例1、2和3的网络结构和主要参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#306" data-title="附录J 配电网供电能力的大小继承特性分析 ">附录J 配电网供电能力的大小继承特性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;图1 配电网A的结构&lt;/b&gt;"><b>图1 配电网A的结构</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表1 算例的DSSR0及DSSR的大小&lt;/b&gt;"><b>表1 算例的DSSR0及DSSR的大小</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;表2 算例的&lt;i&gt;N&lt;/i&gt;-0和&lt;i&gt;N&lt;/i&gt;-1下的供电能力曲线指标&lt;/b&gt;"><b>表2 算例的<i>N</i>-0和<i>N</i>-1下的供电能力曲线指标</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图2 &lt;i&gt;N&lt;/i&gt;-0和&lt;i&gt;N&lt;/i&gt;-1下的供电能力曲线比较&lt;/b&gt;"><b>图2 <i>N</i>-0和<i>N</i>-1下的供电能力曲线比较</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;表3 算例1, 2, 3的DSSR0及DSSR的大小&lt;/b&gt;"><b>表3 算例1, 2, 3的DSSR0及DSSR的大小</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表4 算例1, 2, 3的供电能力曲线指标&lt;/b&gt;"><b>表4 算例1, 2, 3的供电能力曲线指标</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图3 DSSR0及DSSR截面 (&lt;i&gt;F&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;F&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;3&lt;/b&gt;&lt;/sub&gt;) "><b>图3 DSSR0及DSSR截面 (<i>F</i></b><sub><b>2</b></sub>, <b><i>F</i></b><sub><b>3</b></sub>) </a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;表5 算例1, 2, 3的&lt;i&gt;N&lt;/i&gt;-0和&lt;i&gt;N&lt;/i&gt;-1下的安全域与供电能力指标&lt;/b&gt;"><b>表5 算例1, 2, 3的<i>N</i>-0和<i>N</i>-1下的安全域与供电能力指标</b></a></li>
                                                <li><a href="#263" data-title="表C1配电网A的数据">表C1配电网A的数据</a></li>
                                                <li><a href="#265" data-title="表D1算例的DSSR0及DSSR的截面">表D1算例的DSSR0及DSSR的截面</a></li>
                                                <li><a href="#266" data-title="表D2算例的DSSR0及DSSR的二维形状">表D2算例的DSSR0及DSSR的二维形状</a></li>
                                                <li><a href="#271" data-title="表E1观测馈线数据">表E1观测馈线数据</a></li>
                                                <li><a href="#286" data-title="表F1算例的DSSR0及DSSR的二维面积">表F1算例的DSSR0及DSSR的二维面积</a></li>
                                                <li><a href="#288" data-title="表G1配电网A的供电能力曲线数据表">表G1配电网A的供电能力曲线数据表</a></li>
                                                <li><a href="#300" data-title="图I1算例1的网络结构">图I1算例1的网络结构</a></li>
                                                <li><a href="#302" data-title="表I1算例1的电网参数">表I1算例1的电网参数</a></li>
                                                <li><a href="#305" data-title="图I2算例3的网络结构">图I2算例3的网络结构</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="15">


                                    <a id="bibliography_1" title=" 肖峻, 谷文卓, 郭晓丹, 等.配电系统供电能力模型[J].电力系统自动化, 2011, 35 (24) :47-52.XIAO Jun, GU Wenzhuo, GUO Xiaodan, et al.A supply capability model for distribution systems[J].Automation of Electric Power Systems, 2011, 35 (24) :47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124011&amp;v=MDcxNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTElTSFRlckc0SDlET3E0OUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         肖峻, 谷文卓, 郭晓丹, 等.配电系统供电能力模型[J].电力系统自动化, 2011, 35 (24) :47-52.XIAO Jun, GU Wenzhuo, GUO Xiaodan, et al.A supply capability model for distribution systems[J].Automation of Electric Power Systems, 2011, 35 (24) :47-52.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_2" title=" CHEN K, WU Wenchuan, ZHANG Boming, et al.A method to evaluate total supply capability of distribution systems considering network reconfiguration and daily load curves[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2096-2104." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A method to evaluate total supply capability of distribution systems considering network reconfiguration and daily load curves">
                                        <b>[2]</b>
                                         CHEN K, WU Wenchuan, ZHANG Boming, et al.A method to evaluate total supply capability of distribution systems considering network reconfiguration and daily load curves[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2096-2104.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_3" title=" 肖峻, 谷文卓, 贡晓旭, 等.基于馈线互联关系的配电网最大供电能力模型[J].电力系统自动化, 2013, 37 (17) :72-77.XIAO Jun, GU Wenzhuo, GONG Xiaoxu, et al.A total supply capability model for power distribution network based on feeders interconnection[J].Automation of Electric Power Systems, 2013, 37 (17) :72-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317011&amp;v=MTk1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOUxOcUk5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         肖峻, 谷文卓, 贡晓旭, 等.基于馈线互联关系的配电网最大供电能力模型[J].电力系统自动化, 2013, 37 (17) :72-77.XIAO Jun, GU Wenzhuo, GONG Xiaoxu, et al.A total supply capability model for power distribution network based on feeders interconnection[J].Automation of Electric Power Systems, 2013, 37 (17) :72-77.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_4" title=" 刘洪, 李吉峰, 张家安, 等.考虑可靠性的中压配电系统供电能力评估[J].电力系统自动化, 2017, 41 (12) :154-160.DOI:10.7500/AEPS20160802006.LIU Hong, LI Jifeng, ZHANG Jiaan, et al.Power supply capability evaluation of medium voltage distribution system considering reliability[J].Automation of Electric Power Systems, 2017, 41 (12) :154-160.DOI:10.7500/AEPS 20160802006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712024&amp;v=MDkyNzZxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xJU0hUZXJHNEg5Yk5yWTlIWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘洪, 李吉峰, 张家安, 等.考虑可靠性的中压配电系统供电能力评估[J].电力系统自动化, 2017, 41 (12) :154-160.DOI:10.7500/AEPS20160802006.LIU Hong, LI Jifeng, ZHANG Jiaan, et al.Power supply capability evaluation of medium voltage distribution system considering reliability[J].Automation of Electric Power Systems, 2017, 41 (12) :154-160.DOI:10.7500/AEPS 20160802006.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_5" title=" DING Tao, LI Cheng, ZHAO Chaoyue, et al.Total supply capability considering distribution network reconfiguration under &lt;i&gt;N&lt;/i&gt;-&lt;i&gt;k&lt;/i&gt; transformer contingency and the decomposition method[J].IET Generation Transmission &amp;amp; Distribution, 2016, 11 (5) :1212-1222." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Total supply capability considering distribution network reconfiguration under N-k transformer contingency and the decomposition method">
                                        <b>[5]</b>
                                         DING Tao, LI Cheng, ZHAO Chaoyue, et al.Total supply capability considering distribution network reconfiguration under &lt;i&gt;N&lt;/i&gt;-&lt;i&gt;k&lt;/i&gt; transformer contingency and the decomposition method[J].IET Generation Transmission &amp;amp; Distribution, 2016, 11 (5) :1212-1222.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_6" title=" 叶莘, 韦钢, 马雷鹏, 等.含分布式电源的直流配电网供电能力评估[J].电力系统自动化, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009.YE Shen, WEI Gang, MA Leipeng, et al.Power supply capability evaluation of dc distribution network with distributed generators[J].Automation of Electric Power Systems, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709009&amp;v=MDg0MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOWJNcG85RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         叶莘, 韦钢, 马雷鹏, 等.含分布式电源的直流配电网供电能力评估[J].电力系统自动化, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009.YE Shen, WEI Gang, MA Leipeng, et al.Power supply capability evaluation of dc distribution network with distributed generators[J].Automation of Electric Power Systems, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_7" title=" 肖峻, 郭晓丹, 王成山, 等.配电网最大供电能力模型解的性质[J].电力系统自动化, 2013, 37 (16) :59-65.XIAO Jun, GUO Xiaodan, WANG Chengshan, et al.Properties of total supply capability model solution for distribution networks[J].Automation of Electric Power Systems, 2013, 37 (16) :59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201316011&amp;v=MDgxNTBac0Z5bmhWci9MSVNIVGVyRzRIOUxOcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         肖峻, 郭晓丹, 王成山, 等.配电网最大供电能力模型解的性质[J].电力系统自动化, 2013, 37 (16) :59-65.XIAO Jun, GUO Xiaodan, WANG Chengshan, et al.Properties of total supply capability model solution for distribution networks[J].Automation of Electric Power Systems, 2013, 37 (16) :59-65.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_8" title=" XIAO Jun, ZHANG Miaomiao, BAI Linquan, et al.Boundary supply capability for distribution systems:concept, indices and calculation[J].IET Generation Transmission &amp;amp; Distribution, 2018, 12 (2) :499-506." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Boundary supply capability for distribution systems:concept,indices and calculation">
                                        <b>[8]</b>
                                         XIAO Jun, ZHANG Miaomiao, BAI Linquan, et al.Boundary supply capability for distribution systems:concept, indices and calculation[J].IET Generation Transmission &amp;amp; Distribution, 2018, 12 (2) :499-506.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_9" title=" XIAO J, GU W, WANG C, et al.Distribution system security region:definition, model and security assessment[J].IET Generation Transmission &amp;amp; Distribution, 2012, 6 (10) :1029-1035." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution system security region: definition, model and security assessment">
                                        <b>[9]</b>
                                         XIAO J, GU W, WANG C, et al.Distribution system security region:definition, model and security assessment[J].IET Generation Transmission &amp;amp; Distribution, 2012, 6 (10) :1029-1035.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_10" title=" 肖峻, 苏步芸, 贡晓旭, 等.基于馈线互联关系的配电网安全域模型[J].电力系统保护与控制, 2015, 43 (20) :36-44.XIAO Jun, SU Buyun, GONG Xiaoxu, et al.Model of distribution system security region based on interconnections of feeders[J].Power System Protection and Control, 2015, 43 (20) :36-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201520006&amp;v=MzE5NjZxZlp1WnNGeW5oVnIvTEx5bmFlYkc0SDlUT3I0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         肖峻, 苏步芸, 贡晓旭, 等.基于馈线互联关系的配电网安全域模型[J].电力系统保护与控制, 2015, 43 (20) :36-44.XIAO Jun, SU Buyun, GONG Xiaoxu, et al.Model of distribution system security region based on interconnections of feeders[J].Power System Protection and Control, 2015, 43 (20) :36-44.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_11" title=" 肖峻, 贡晓旭, 贺琪博, 等.智能配电网&lt;i&gt;N&lt;/i&gt;-1安全边界拓扑性质及边界算法[J].中国电机工程学报, 2014, 34 (4) :545-554.XIAO Jun, GONG Xiaoxu, HE Qibo, et al.Topological characteristics and algorithm of &lt;i&gt;N&lt;/i&gt;-1 security boundary for smart distribution network[J].Proceedings of the CSEE, 2014, 34 (4) :545-554." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404005&amp;v=MjgyMzlHRnJDVVI3cWZadVpzRnluaFZyL0xQeXJQYmJHNEg5WE1xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         肖峻, 贡晓旭, 贺琪博, 等.智能配电网&lt;i&gt;N&lt;/i&gt;-1安全边界拓扑性质及边界算法[J].中国电机工程学报, 2014, 34 (4) :545-554.XIAO Jun, GONG Xiaoxu, HE Qibo, et al.Topological characteristics and algorithm of &lt;i&gt;N&lt;/i&gt;-1 security boundary for smart distribution network[J].Proceedings of the CSEE, 2014, 34 (4) :545-554.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_12" title=" 肖峻, 张苗苗, 祖国强, 等.配电系统安全域的体积[J].中国电机工程学报, 2017, 37 (8) :2222-2231.XIAO Jun, ZHANG Miaomiao, ZU Guoqiang, et al.Volume of distribution system security region[J].Proceedings of the CSEE, 2017, 37 (8) :2222-2231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201708006&amp;v=MzIzOTgvTFB5clBiYkc0SDliTXA0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         肖峻, 张苗苗, 祖国强, 等.配电系统安全域的体积[J].中国电机工程学报, 2017, 37 (8) :2222-2231.XIAO Jun, ZHANG Miaomiao, ZU Guoqiang, et al.Volume of distribution system security region[J].Proceedings of the CSEE, 2017, 37 (8) :2222-2231.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_13" title=" 肖峻, 张宝强, 张苗苗, 等.配电网安全边界的产生机理[J].中国电机工程学报, 2017, 37 (20) :5922-5932.XIAO Jun, ZHANG Baoqiang, ZHANG Miaomiao, et al.The formation of distribution network security boundaries[J].Proceedings of the CSEE, 2017, 37 (20) :5922-5932." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720011&amp;v=MjU5OTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xQeXJQYmJHNEg5Yk9yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         肖峻, 张宝强, 张苗苗, 等.配电网安全边界的产生机理[J].中国电机工程学报, 2017, 37 (20) :5922-5932.XIAO Jun, ZHANG Baoqiang, ZHANG Miaomiao, et al.The formation of distribution network security boundaries[J].Proceedings of the CSEE, 2017, 37 (20) :5922-5932.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_14" title=" 肖峻, 张宝强, 邵经鹏, 等.配电网安全域的全维观测[J].电力系统自动化, 2018, 42 (16) :73-79.DOI:10.7500/AEPS 20170801002.XIAO Jun, ZHANG Baoqiang, SHAO Jingpeng, et al.Full-dimensional observation of distribution system security region[J].Automation of Electric Power Systems, 2018, 42 (16) :73-79.DOI:10.7500/AEPS20170801002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816009&amp;v=MjI4MTFOcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         肖峻, 张宝强, 邵经鹏, 等.配电网安全域的全维观测[J].电力系统自动化, 2018, 42 (16) :73-79.DOI:10.7500/AEPS 20170801002.XIAO Jun, ZHANG Baoqiang, SHAO Jingpeng, et al.Full-dimensional observation of distribution system security region[J].Automation of Electric Power Systems, 2018, 42 (16) :73-79.DOI:10.7500/AEPS20170801002.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_15" title=" 王博, 肖峻, 周济, 等.主动配电网中分布式电源和微网的运行域[J].电网技术, 2017, 41 (2) :363-372.WANG Bo, XIAO Jun, ZHOU Ji, et al.Dispatchable region of distributed generators and microgrids in distribution systems[J].Power System Technology, 2017, 41 (2) :363-372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702004&amp;v=MzAxNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTElUckJmYkc0SDliTXJZOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王博, 肖峻, 周济, 等.主动配电网中分布式电源和微网的运行域[J].电网技术, 2017, 41 (2) :363-372.WANG Bo, XIAO Jun, ZHOU Ji, et al.Dispatchable region of distributed generators and microgrids in distribution systems[J].Power System Technology, 2017, 41 (2) :363-372.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_16" title=" 吴在军, 胡靖宜, 李培帅, 等.三相不平衡配电网不确定性分布式电源运行域仿射求解算法[J].电力系统自动化, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007.WU Zaijun, HU Jingyi, LI Peishuai, et al.Affine algorithm for solving dispatchable region of distributed generators with uncertainty in three-phase unbalanced distribution networks[J].Automation of Electric Power Systems, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810009&amp;v=MDk5NjRlckc0SDluTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴在军, 胡靖宜, 李培帅, 等.三相不平衡配电网不确定性分布式电源运行域仿射求解算法[J].电力系统自动化, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007.WU Zaijun, HU Jingyi, LI Peishuai, et al.Affine algorithm for solving dispatchable region of distributed generators with uncertainty in three-phase unbalanced distribution networks[J].Automation of Electric Power Systems, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_17" title=" WAN Can, LIN Jin, GUO Wanfang, et al.Maximum uncertainty boundary of volatile distributed Generation in active distribution network[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2930-2942." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Maximum uncertainty boundary of volatile distributed Generation in active distribution network">
                                        <b>[17]</b>
                                         WAN Can, LIN Jin, GUO Wanfang, et al.Maximum uncertainty boundary of volatile distributed Generation in active distribution network[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2930-2942.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_18" title=" 李欣然, 刘友强, 朱湘友, 等.地区中压配电网容载比的研究[J].继电器, 2006, 34 (7) :47-50.LI Xinran, LIU Youqiang, ZHU Xiangyou, et al.Research on capacity-load ratio in district MV distribution networks[J].Relay, 2006, 34 (7) :47-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200607010&amp;v=MzAzMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MTHluYWViRzRIdGZNcUk5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李欣然, 刘友强, 朱湘友, 等.地区中压配电网容载比的研究[J].继电器, 2006, 34 (7) :47-50.LI Xinran, LIU Youqiang, ZHU Xiangyou, et al.Research on capacity-load ratio in district MV distribution networks[J].Relay, 2006, 34 (7) :47-50.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_19" title=" 邱丽萍, 范明天.城市电网最大供电能力评价算法[J].电网技术, 2006, 30 (9) :68-71.QIU Liping, FAN Mingtian.A new algorithm to evaluate maximum power supply capability of urban distribution network[J].Power System Technology, 2006, 30 (9) :68-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200609016&amp;v=MTM2NzRuaFZyL0xJVHJCZmJHNEh0Zk1wbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         邱丽萍, 范明天.城市电网最大供电能力评价算法[J].电网技术, 2006, 30 (9) :68-71.QIU Liping, FAN Mingtian.A new algorithm to evaluate maximum power supply capability of urban distribution network[J].Power System Technology, 2006, 30 (9) :68-71.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_20" title=" 汪卫华.现有配电模式下配电网供电能力研究[J].继电器, 2007, 35 (14) :13-16.WANG Weihua.Research on supply capability of distribution network under present distribution mode[J].Relay, 2007, 35 (14) :13-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200714005&amp;v=MTExODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTEx5bmFlYkc0SHRiTnE0OUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         汪卫华.现有配电模式下配电网供电能力研究[J].继电器, 2007, 35 (14) :13-16.WANG Weihua.Research on supply capability of distribution network under present distribution mode[J].Relay, 2007, 35 (14) :13-16.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_21" title=" 丘文千.用最大最小负荷倍数评估电网供电能力[J].华东电力, 1994 (10) :29-30.QIU Wenqian.Evaluation of power supply capability of power grid with the maximum and minimum load factor[J].East China Electric Power, 1994 (10) :29-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL410.010&amp;v=MTUzMDFTblBZcmU1SHMvTXJvOHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHZFeTNsVUE9PUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         丘文千.用最大最小负荷倍数评估电网供电能力[J].华东电力, 1994 (10) :29-30.QIU Wenqian.Evaluation of power supply capability of power grid with the maximum and minimum load factor[J].East China Electric Power, 1994 (10) :29-30.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_22" title=" 李振坤, 陈星莺, 刘皓明, 等.配电网供电能力的实时评估分析[J].电力系统自动化, 2009, 33 (6) :36-39.LI Zhenkun, CHEN Xingying, LIU Haoming, et al.Online assessment of distribution network loading capability[J].Automation of Electric Power Systems, 2009, 33 (6) :36-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906009&amp;v=MjAwMTh0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIdGpNcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李振坤, 陈星莺, 刘皓明, 等.配电网供电能力的实时评估分析[J].电力系统自动化, 2009, 33 (6) :36-39.LI Zhenkun, CHEN Xingying, LIU Haoming, et al.Online assessment of distribution network loading capability[J].Automation of Electric Power Systems, 2009, 33 (6) :36-39.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_23" title=" 郑更新.简化线性不等式组的线性规划方法[J].中央民族大学学报 (自然科学版) , 1996 (2) :28-31.ZHENG Gengxin.Method of linear programming for reducing a system of linear inequalities[J].Journal of the Central University for Nationalities (Natural Science Edition) , 1996 (2) :28-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZYMZ602.005&amp;v=MTU1NDhITS9NcjRvcVllc01EUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kdkV5M2xVQT09UHpUR2RMVzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         郑更新.简化线性不等式组的线性规划方法[J].中央民族大学学报 (自然科学版) , 1996 (2) :28-31.ZHENG Gengxin.Method of linear programming for reducing a system of linear inequalities[J].Journal of the Central University for Nationalities (Natural Science Edition) , 1996 (2) :28-31.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_24" title=" XIAO Jun, ZU Guoqiang, GONG Xiaoxu, et al.Model and topological characteristics of power distribution system security region[J].Journal of Applied Mathematics, 2014, 6:1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD14081200000487&amp;v=MzAzNjNpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVZvUmFoRT1OaWZEYXJLOEh0bk5yWTlGWk9zUENIUStvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         XIAO Jun, ZU Guoqiang, GONG Xiaoxu, et al.Model and topological characteristics of power distribution system security region[J].Journal of Applied Mathematics, 2014, 6:1-13.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_25" title=" 肖峻, 林启思, 左磊, 等.有源配电网的安全距离与安全分析方法[J].电力系统自动化, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006.XIAO Jun, LIN Qisi, ZUO Lei, et al.Security distance and security analysis method for active distribution network[J].Automation of Electric Power Systems, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817010&amp;v=MDUwNDk5bk5xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         肖峻, 林启思, 左磊, 等.有源配电网的安全距离与安全分析方法[J].电力系统自动化, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006.XIAO Jun, LIN Qisi, ZUO Lei, et al.Security distance and security analysis method for active distribution network[J].Automation of Electric Power Systems, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_26" title=" 肖峻, 张婷, 张跃, 等.基于最大供电能力的配电网规划理念与方法[J].中国电机工程学报, 2013, 33 (10) :106-113.XIAO Jun, ZHANG Ting, ZHANG Yue, et al.TSC-based planning idea and method for distribution networks[J].Proceedings of the CSEE, 2013, 33 (10) :106-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310015&amp;v=MDI3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xQeXJQYmJHNEg5TE5yNDlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         肖峻, 张婷, 张跃, 等.基于最大供电能力的配电网规划理念与方法[J].中国电机工程学报, 2013, 33 (10) :106-113.XIAO Jun, ZHANG Ting, ZHANG Yue, et al.TSC-based planning idea and method for distribution networks[J].Proceedings of the CSEE, 2013, 33 (10) :106-113.
                                    </a>
                                </li>
                                <li id="67">


                                    <a id="bibliography_27" title=" 刘佳, 程浩忠, 徐谦, 等.安全距离理论下计及故障恢复的智能配电网随机规划[J].电力系统自动化, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007.LIU Jia, CHENG Haozhong, XU Qian, et al.Stochastic planning of smart distribution networks based on security distance methodology considering fault recovery[J].Automation of Electric Power Systems, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805010&amp;v=Mjg2MTBac0Z5bmhWci9MSVNIVGVyRzRIOW5NcW85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         刘佳, 程浩忠, 徐谦, 等.安全距离理论下计及故障恢复的智能配电网随机规划[J].电力系统自动化, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007.LIU Jia, CHENG Haozhong, XU Qian, et al.Stochastic planning of smart distribution networks based on security distance methodology considering fault recovery[J].Automation of Electric Power Systems, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),12-28 DOI:10.7500/AEPS20190116005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm"><b><i>N</i>-0</b>安全的城市配电网安全域与供电能力</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E5%B3%BB&amp;code=08901851&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖峻</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B1%88%E7%8E%89%E6%B8%85&amp;code=42319093&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">屈玉清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%9D%E5%BC%BA&amp;code=33583976&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张宝强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%98%E6%AD%A5%E9%91%AB&amp;code=34682629&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">佘步鑫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%90%AF%E6%80%9D&amp;code=35611555&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林启思</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现有的配电网安全域与供电能力大都基于<i>N</i>-1安全准则, 文中提出了<i>N</i>-0安全 (即正常运行约束下) 的城市配电网安全域模型和供电能力模型。首先, 分析了研究<i>N</i>-0下的安全域及供电能力的必要性。然后, 分别提出了<i>N</i>-0下配电网安全域和供电能力模型及供电能力曲线的概念和数学模型。最后, 通过算例验证了所提模型的有效性, 并分析了安全域与供电能力在<i>N</i>-0和<i>N</i>-1下的区别、联系以及在运行和规划中的使用方法。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%8E%E5%B8%82%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">城市配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EN%3C%2Fi%3E-0%E5%AE%89%E5%85%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>N</i>-0安全;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E5%9F%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全域;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%80%E5%A4%A7%E4%BE%9B%E7%94%B5%E8%83%BD%E5%8A%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">最大供电能力;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E8%83%BD%E5%8A%9B%E6%9B%B2%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电能力曲线;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    肖峻 (1971—) , 男, 博士, 教授, 主要研究方向:智能配电系统规划与运行。E-mail:xiaojun@tju.edu.cn;
                                </span>
                                <span>
                                    *屈玉清 (1988—) , 男, 博士研究生, 主要研究方向:智能配电系统规划与运行。E-mail:01quyuqing@163.com;
                                </span>
                                <span>
                                    张宝强 (1992—) , 男, 博士研究生, 主要研究方向:智能配电系统规划与运行。E-mail:zhangbq@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900100);</span>
                                <span>国家自然科学基金资助项目 (51877144);</span>
                    </p>
            </div>
                    <h1><b>Security Region and Supply Capability of Urban Distribution Network with <i>N</i>-0 Security</b></h1>
                    <h2>
                    <span>XIAO Jun</span>
                    <span>QU Yuqing</span>
                    <span>ZHANG Baoqiang</span>
                    <span>SHE Buxin</span>
                    <span>LIN Qisi</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing researches on distribution system security region (DSSR) and supply capability are mainly based on N-1 security criterion. This paper proposes the model of security region and supply capability with N-0 security (normal operation constraints) for urban distribution network. Firstly, the necessity of studying DSSR and supply capability with N-0 security is analyzed. Secondly, the concepts and mathematical models of DSSR and supply capability with N-0 security and the supply capability curve are proposed. Finally, the proposed model is verified by case study. The differences and relations of security region and supply capability between N-0 security and N-1 security are analyzed, and their application methods in operation and planning are also summarized.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=urban%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">urban distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EN%3C%2Fi%3E-0%20security&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>N</i>-0 security;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20region&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security region;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=total%20supply%20capability%20(TSC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">total supply capability (TSC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=supply%20capability%20curve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">supply capability curve;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900100);</span>
                                <span>National Natural Science Foundation of China (No.51877144);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="69" name="69" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="70">配电网在未来智能电网中具有重要地位, 找到满足安全性要求前提下的配电网运行最大允许范围和最大服务能力对配电网是一个基本的问题。配电网安全域 (distribution system security region, DSSR) 和最大供电能力 (total supply capability, TSC) 分别描述了范围和能力。</p>
                </div>
                <div class="p1">
                    <p id="71">在配电网供电能力方面, 文献<citation id="216" type="reference">[<a class="sup">1</a>]</citation>提出了TSC的概念, 将TSC定义为在一定区域内配电网满足<i>N</i>-1安全准则下的最大负荷供应能力。文献<citation id="219" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</citation>建立了TSC数学模型;文献<citation id="220" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>研究了算法;文献<citation id="217" type="reference">[<a class="sup">7</a>]</citation>研究了TSC模型解的性质;文献<citation id="218" type="reference">[<a class="sup">8</a>]</citation>扩展了TSC, 提出了供电能力曲线的概念, 能完整地刻画配电网的供电能力。</p>
                </div>
                <div class="p1">
                    <p id="72">在配电网运行最大允许范围方面, 文献<citation id="221" type="reference">[<a class="sup">9</a>]</citation>指出TSC仅是安全边界上少数效率最高的临界点, 应研究所有临界点, 故提出了DSSR的概念, 将DSSR定义为满足配电网<i>N</i>-1安全准则的工作点的集合。文献<citation id="226" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>建立了DSSR的模型;文献<citation id="222" type="reference">[<a class="sup">11</a>]</citation>通过仿真求解得到了DSSR的安全边界及其拓扑性质;文献<citation id="223" type="reference">[<a class="sup">12</a>]</citation>提出了DSSR体积的计算方法;文献<citation id="224" type="reference">[<a class="sup">13</a>]</citation>研究了安全边界的形成机理;文献<citation id="225" type="reference">[<a class="sup">14</a>]</citation>提出了DSSR全维观测的概念与方法。</p>
                </div>
                <div class="p1">
                    <p id="73">以上DSSR与供电能力的研究都是基于<i>N</i>-1安全准则 (简称“<i>N</i>-1下的”) , 而对于正常运行约束下 (简称“<i>N</i>-0下的”) 的安全域与供电能力的研究不多。本文认为<i>N</i>-0下的安全域与供电能力很有必要研究, 原因是:配电网在大部分运行时间中, 发生<i>N</i>-1事件的概率并不高, 可能存在运行工作点越过<i>N</i>-1边界的情况, 此时若满足正常运行约束, 配电网仍可正常运行, 调度人员既可以采取安全控制的措施, 也可以暂时观察不采取措施, 但前提条件是调度人员能清晰地界定系统运行的“红线”, 这是<i>N</i>-1下的安全域与供电能力无法解决的。</p>
                </div>
                <div class="p1">
                    <p id="74">在<i>N</i>-0下的配电网安全域研究方面, 文献<citation id="227" type="reference">[<a class="sup">15</a>]</citation>提出了主动配电网在<i>N</i>-0下的分布式电源 (DG) 及微网运行域的概念、模型和算法, 其算法属于仿真逼近法, 结果虽准确, 但计算效率较低, 且得不到边界解析表达式。文献<citation id="228" type="reference">[<a class="sup">16</a>]</citation>提出了针对三相不平衡配电网的DG运行域的仿射求解算法, 其计算效率较文献<citation id="229" type="reference">[<a class="sup">15</a>]</citation>有了较大提升, 但其仍属仿真法, 且因忽略高阶波动量导致结果有一定误差。文献<citation id="230" type="reference">[<a class="sup">17</a>]</citation>提出了有源配电网的DG最大不确定边界估计模型, 利用域多面体属性的算法计算效率极高, 但仍没有得到边界解析表达式。</p>
                </div>
                <div class="p1">
                    <p id="75">在<i>N</i>-0下的配电网供电能力研究方面, 文献<citation id="231" type="reference">[<a class="sup">18</a>]</citation>以变电容量评估供电能力大小, 计算简单, 但未详细考虑变电站下级配电网对供电能力的影响, 结果有一定偏差。文献<citation id="232" type="reference">[<a class="sup">19</a>]</citation>采用基于直流潮流的线性规划模型, 计算结果较准确, 但线路负载率可能差异较大且不均衡。文献<citation id="233" type="reference">[<a class="sup">20</a>]</citation>基于前推回推潮流计算供电能力并分析了配电模式对供电能力的影响, 文献<citation id="234" type="reference">[<a class="sup">21</a>]</citation>利用最大最小负荷倍数来计算供电能力, 方法简单, 但是文献<citation id="237" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>的计算结果会受到现状负荷分布的影响。文献<citation id="235" type="reference">[<a class="sup">22</a>]</citation>方法简单、快速, 但假设所有负荷按相同比例增长, 结果不一定是最优解。至于供电能力曲线, 现有研究是针对<i>N</i>-1的<citation id="236" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 尚没有<i>N</i>-0安全的研究报道。</p>
                </div>
                <div class="p1">
                    <p id="76">综上, 现有文献虽然涉及了<i>N</i>-0下的安全域和供电能力, 但是尚未形成清晰的概念。为与<i>N</i>-1下的DSSR和TSC区分, 本文明确了正常运行约束下 (<i>N</i>-0安全) 的配电网安全域 (以下简称“DSSR0”) 和最大供电能力 (以下简称“TSC0”) , 针对不含DG的传统城市配电网, 提出了数学模型和求解算法。本文与现有<i>N</i>-0下的安全域和供电能力的文献对比详见附录A和B。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>1 <i>N</i>-0</b>安全性</h3>
                <div class="p1">
                    <p id="78"><i>N</i>-0安全性指配电网正常运行的某个状态是否满足安全约束, 即线路与变电站主变压器 (简称“主变”) 不过载, 电压偏移在允许范围内。若满足, 则该状态是<i>N</i>-0安全的, 否则是<i>N</i>-0不安全的。<i>N</i>-0安全性的命名是为了与城市配电网普遍采用的<i>N</i>-1和<i>N</i>-<i>X</i>安全性相对应。</p>
                </div>
                <div class="p1">
                    <p id="79">配电网的正常运行约束 (即<i>N</i>-0安全约束) 主要包括节点电压幅值约束和元件容量约束两种, 元件容量约束又分为线路容量约束和主变容量约束。</p>
                </div>
                <div class="p1">
                    <p id="80">对于含<i>u</i>个非平衡节点、<i>n</i>条线路、<i>p</i>台主变的配电网的<i>N</i>-0安全约束为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mo>=</mo><mo stretchy="false">{</mo><mi mathvariant="bold-italic">V</mi><mo stretchy="false">|</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mi>r</mi></msub><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>, </mo><mo>∀</mo><mi>r</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>u</mi><mo stretchy="false">}</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mo stretchy="false">{</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">]</mo><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mo>∀</mo><mi>j</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi><mo stretchy="false">}</mo><mo>;</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mo>∀</mo><mi>i</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>p</mi><mo stretchy="false">}</mo><mo stretchy="false">}</mo><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<b><i>C</i></b><sub>V</sub>为节点电压幅值约束;<b><i>V</i></b>=[<i>V</i><sub>1</sub>, <i>V</i><sub>2</sub>, …, <i>V</i><sub><i>r</i></sub>, …, <i>V</i><sub><i>u</i></sub>]为<b><i>C</i></b><sub>V</sub>的节点电压向量;<i>V</i><sub><i>r</i>, min</sub>和<i>V</i><sub><i>r</i>, max</sub>分别为<i>V</i><sub><i>r</i></sub>的下限和上限;<b><i>C</i></b><sub>C</sub>为元件容量约束, 元件包括线路和主变两种;<b><i>S</i></b><sub>B</sub>=[<i>S</i><sub>B, 1</sub>, <i>S</i><sub>B, 2</sub>, …, <i>S</i><sub>B, <i>j</i></sub>, …, <i>S</i><sub>B, <i>n</i></sub>]为线路视在功率幅值向量;<i>c</i><sub>B, <i>j</i></sub>为线路<i>j</i>的容量;<b><i>S</i></b><sub>T</sub>=[<i>S</i><sub>T, 1</sub>, <i>S</i><sub>T, 2</sub>, …, <i>S</i><sub>T, <i>i</i></sub>, …, <i>S</i><sub>T, <i>p</i></sub>]为主变视在功率幅值向量;<i>c</i><sub>T, <i>i</i></sub>为主变<i>i</i>的容量。</p>
                </div>
                <div class="p1">
                    <p id="83">配电网正常运行时, 如果工作点<b><i>W</i></b>满足:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">则认为工作点<b><i>W</i></b>是<i>N</i>-0安全的, 否则是<i>N</i>-0不安全的。</p>
                </div>
                <div class="p1">
                    <p id="87">由于城市配电网线路一般较短, 电压降不大, 且可调节主变分接头和无功补偿装置使节点电压幅值约束满足要求, 所以, 本文重点考虑元件容量约束, 采用直流潮流模型。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>2 城市配电网的<i>N</i>-0安全域模型</b></h3>
                <h4 class="anchor-tag" id="89" name="89"><b>2.1 DSSR0</b>的定义及模型</h4>
                <div class="p1">
                    <p id="90">DSSR0定义为配电网满足<i>N</i>-0安全约束的所有工作点的集合。工作点是指表征系统安全性的最少状态变量的集合。因主变所带负荷等于其所出馈线或馈线段负荷之和, 本文选取馈线或馈线段负荷组成的一个<i>n</i>维向量表征工作点<b><i>W</i></b>:</p>
                </div>
                <div class="p1">
                    <p id="91"><b><i>W</i></b>=[<i>F</i><sub>1</sub>, <i>F</i><sub>2</sub>, …, <i>F</i><sub><i>j</i></sub>, …, <i>F</i><sub><i>n</i></sub>]<sup>T</sup>      (3) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>F</i><sub><i>j</i></sub>为馈线或馈线段<i>j</i>的负荷;<i>n</i>为馈线段条数。</p>
                </div>
                <div class="p1">
                    <p id="93">DSSR0的约束条件为:</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<i>P</i><sub><i>i</i></sub>为主变<i>i</i>所带负荷;<i>f</i><sub><i>m</i></sub>为馈线<i>m</i>所带负荷;<i>f</i><sub><i>m</i></sub>∈<i>T</i><sub><i>i</i></sub>表示馈线<i>m</i>出自主变<i>i</i>的对应母线;<i>F</i><sub><i>m</i></sub>为馈线段<i>m</i>所带负荷;<i>R</i><sub><i>i</i></sub>为主变<i>i</i>的额定容量;<i>f</i><sub>R, <i>m</i></sub>为馈线<i>m</i>的额定容量。</p>
                </div>
                <div class="p1">
                    <p id="97">式 (4) 中第1个式子为主变—馈线负荷等式约束, 表示主变<i>i</i>所带的负荷等于其所出馈线负荷之和;第2个式子为馈线负荷等式约束, 描述馈线<i>m</i>出口负荷等于其馈线段负荷之和;第3个式子为主变<i>N</i>-0约束, 表示主变<i>i</i>所带负荷不能超过其额定容量;第4个式子为馈线<i>N</i>-0约束, 表示馈线<i>m</i>所带负荷不能超过其额定容量。</p>
                </div>
                <div class="p1">
                    <p id="98">式 (4) 确定了DSSR0的边界, 因此, DSSR0的模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mtext>S</mtext><mtext>R</mtext><mn>0</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">{</mo><mi>W</mi><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≤</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>为馈线<i>N</i>-0约束条件, 其中<i>f</i><sub>R, <i>j</i></sub>为馈线<i>j</i>的额定容量, <i>f</i><sub><i>j</i></sub>为馈线<i>j</i>所带的馈线出口负荷, 对于单联络线路, <i>f</i><sub><i>j</i></sub>等于馈线段负荷<i>F</i><sub><i>j</i></sub>, 对于多联络线路, <i>f</i><sub><i>j</i></sub>等于馈线<i>j</i>分成的馈线段负荷<i>F</i><sub><i>j</i></sub>之和, <i>F</i><sub><i>j</i></sub>∈<i>T</i><sub><i>i</i></sub>和<i>F</i><sub><i>m</i></sub>∈<i>T</i><sub><i>i</i></sub>分别表示馈线或馈线段<i>j</i>和<i>m</i>出自主变<i>i</i>的对应母线, <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>为除<i>F</i><sub><i>j</i></sub>外馈线<i>j</i>的馈线段负荷之和, <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>;<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>为主变<i>N</i>-0约束条件, 其中<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>为除<i>F</i><sub><i>j</i></sub>外出自主变<i>i</i>母线的馈线段负荷之和。</p>
                </div>
                <div class="p1">
                    <p id="106">因为<i>F</i><sub><i>j</i></sub>需同时满足馈线<i>N</i>-0约束和主变<i>N</i>-0约束, 所以<i>F</i><sub><i>j</i></sub>小于等于二者的最小值。</p>
                </div>
                <div class="p1">
                    <p id="107">将式 (5) 中不等式取等号, 得到DSSR0的安全边界表达式为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mtext>S</mtext><mtext>R</mtext><mn>0</mn></mrow></msub><mo>=</mo><mo stretchy="false">{</mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">每一个取等号的安全边界, 还必须满足在DSSR0内, 即满足其他所有不等式。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2 DSSR0</b>模型的求解方法</h4>
                <div class="p1">
                    <p id="111">1) 根据式 (4) 和式 (6) 分别列写DSSR0的约束条件和边界方程, 根据文献<citation id="238" type="reference">[<a class="sup">23</a>]</citation>方法剔除无效的约束和边界方程, 得到DSSR0的解析式和边界解析式。</p>
                </div>
                <div class="p1">
                    <p id="112">2) 根据DSSR0的边界解析式, 选择2个观测变量, 将其他变量固定为常数, 将DSSR0边界解析式绘制在二维坐标系中, 计算出DSSR0边界。</p>
                </div>
                <div class="p1">
                    <p id="113">3) DSSR0截面由边界和坐标轴封闭围成。</p>
                </div>
                <div class="p1">
                    <p id="114">在计算DSSR0时, 相较于现有求解模型<citation id="239" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 本文用解析式表达DSSR0, 并计算完整边界。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 城市配电网的<b><i>N</i>-0</b>供电能力模型</h3>
                <h4 class="anchor-tag" id="116" name="116"><b>3.1 TSC0</b>模型及求解方法</h4>
                <h4 class="anchor-tag" id="117" name="117"><b>3.1.1</b> TSC0的定义及模型</h4>
                <div class="p1">
                    <p id="118">TSC0定义为一定区域内配电网满足<i>N</i>-0安全约束的最大负荷供应能力。</p>
                </div>
                <div class="p1">
                    <p id="119">在城市配电网正常运行中, 工作点满足<i>N</i>-0安全约束, 得到TSC0模型如下:</p>
                </div>
                <div class="area_img" id="120">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="122">式中:<i>L</i><sub>TSC0</sub>为TSC0值, 即所有主变所带负荷之和的最大值。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1.2</b> TSC0模型的求解方法</h4>
                <div class="p1">
                    <p id="124">线性规划软件 (LINGO) 无法直接求解模型, 需先对模型进行变形<citation id="240" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 然后再求解, 步骤如下。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">1) 模型变形。</h4>
                <div class="p1">
                    <p id="126">引入馈线联络矩阵<b><i>L</i></b><sub>f</sub>和主变联络矩阵<b><i>L</i></b><sub>t</sub>。<i>L</i><sub><i>mn</i></sub>表示第<i>m</i>台主变 (馈线) 与第<i>n</i>台主变 (馈线) 间的联络关系, 当主变 (馈线) 间存在联络关系时<i>L</i><sub><i>mn</i></sub>=1, 否则<i>L</i><sub><i>mn</i></sub>=0。据此, 将TSC0模型转化为如下线性规划模型:</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="129" name="129">2) 模型求解。</h4>
                <div class="p1">
                    <p id="130">利用LINGO求解变形后的线性规划模型得到TSC0, 并求得各主变所带负荷<i>P</i><sub><i>i</i></sub>、各馈线负荷<i>f</i><sub><i>m</i></sub>、各馈线段负荷<i>F</i><sub><i>m</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131">3) 均衡优化。</h4>
                <div class="p1">
                    <p id="132">若计算得到的主变或馈线负荷不太均衡, 可利用文献<citation id="241" type="reference">[<a class="sup">1</a>]</citation>方法进一步优化, 求得TSC0下馈线负荷均衡的负荷分布。</p>
                </div>
                <div class="p1">
                    <p id="133">在计算TSC0时, 本文建立了严格的优化模型, 相对于无模型的计算方法<citation id="242" type="reference"><link href="49" rel="bibliography" /><link href="53" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">20</a>]</sup></citation>更严谨, 能保证求解得到真正最大的供电能力;相较于现有文献模型<citation id="243" type="reference"><link href="51" rel="bibliography" /><link href="55" rel="bibliography" /><link href="57" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 本文还能得到负荷均衡的最优解, 计算结果更合理。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.2 <i>N</i>-0</b>下的供电能力曲线</h4>
                <h4 class="anchor-tag" id="135" name="135"><b>3.2.1</b><i>N</i>-0下的供电能力曲线的定义</h4>
                <div class="p1">
                    <p id="136">借鉴文献<citation id="244" type="reference">[<a class="sup">8</a>]</citation>中对<i>N</i>-1下的供电能力曲线的定义, 本文定义<i>N</i>-0下的供电能力曲线 (TSC曲线) 如下。</p>
                </div>
                <div class="p1">
                    <p id="137"><i>N</i>-0安全边界上某个工作点的负荷之和记为<i>L</i><sub>BSC0</sub>, 所有<i>N</i>-0安全边界工作点的<i>L</i><sub>BSC0</sub>按从小到大排序构成<i>N</i>-0下的供电能力曲线。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>L</i><sub>BSC0</sub>的数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>S</mtext><mtext>C</mtext><mn>0</mn></mrow></msub><mo>=</mo><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>F</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≠</mo><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140"><i>N</i>-0下的供电能力曲线的数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="141">{<i>L</i><sub>BSC0, <i>s</i></sub>|<i>L</i><sub>BSC0, <i>s</i></sub>≤<i>L</i><sub>BSC0, <i>s</i>+1</sub>, <i>s</i>∈{1, 2, …, <i>n</i>}}      (10) </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>s</i>表示采样后排序的序号, 即供电能力曲线横坐标;<i>L</i><sub>BSC0, <i>s</i></sub>表示序号为<i>s</i>的<i>N</i>-0安全边界上工作点的负荷之和, 即供电能力曲线的纵坐标数。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.2.2</b><i>N</i>-0下的供电能力曲线的求解方法</h4>
                <div class="p1">
                    <p id="144">假设配电网的馈线段条数为<i>n</i>、每边等距取<i>M</i>个点、供电能力为TSC0。借鉴文献<citation id="245" type="reference">[<a class="sup">8</a>]</citation>的抽样算法求解<i>N</i>-0下的供电能力曲线, 步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="145">1) 生成<i>X</i>个方向向量<b><i>x</i></b>=[<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>l</i></sub>, …, <i>x</i><sub><i>n</i></sub>], 其中, <b><i>x</i></b>≠<b>0</b>, 0≤<i>x</i><sub><i>l</i></sub>≤<i>M</i>, <i>X</i>=<i>M</i><sup><i>n</i></sup>-1。每个方向向量代表一种配电网的负荷分布状态。</p>
                </div>
                <div class="p1">
                    <p id="146">2) 根据式 (6) 列写DSSR0安全边界表达式, 用于判断所求工作点是否落在严格安全边界上。严格安全边界为所有具有严格临界性工作点的集合;严格临界性的含义是:对某安全工作点, 任何负荷单独增加都一定造成不安全。</p>
                </div>
                <div class="p1">
                    <p id="147">3) 计算每一个方向向量<b><i>x</i></b>对应的边界点, 判断是否在严格安全边界上。如果在则计算其<i>L</i><sub>BSC0</sub>;如果边界点不在严格安全边界上, 通过增加负荷, 形成新的边界点, 直到新边界点落在严格安全边界上。</p>
                </div>
                <div class="p1">
                    <p id="148">4) 由于上述过程沿不同方向向量最终找到的严格边界点并不能保证不重复, 因此<i>L</i><sub>BSC0</sub>可能存在重复, 故需删除重复的<i>L</i><sub>BSC0</sub>, 对<i>L</i><sub>BSC0</sub>排序后绘制供电能力曲线。</p>
                </div>
                <div class="p1">
                    <p id="149">5) 计算供电能力曲线指标:均值, 即<i>N</i>-0下的电网的平均供电能力, 记为<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>;最小值, 记为<i>B</i><sub>0, min</sub>;最大值就是TSC0;标准差, 记为<i>B</i><sub>0, D</sub>。</p>
                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="152" name="152"><b>4.1</b> 算例概况</h4>
                <div class="p1">
                    <p id="153">算例采用文献<citation id="246" type="reference">[<a class="sup">8</a>]</citation>中的配电网A, 共3座110 kV/10 kV变电站, 总容量为56 MVA;共7回10 kV馈线, 容量为9 MVA, 网络结构见图1, 算例参数见附录C。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网A的结构" src="Detail/GetImg?filename=images/DLXT201917002_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网A的结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of distribution network A</b></p>

                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.2 DSSR0</b>计算结果以及与<b>DSSR</b>的对比</h4>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2.1</b> 安全域解析式</h4>
                <div class="p1">
                    <p id="157">由第2章模型可得算例的DSSR0, 表达式如下:</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="160">由文献<citation id="247" type="reference">[<a class="sup">10</a>]</citation>可得算例的DSSR, 表达式如下:</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">对比式 (11) 和式 (12) 可知, 算例的DSSR0由8个有效约束不等式组成, DSSR由6个有效约束不等式组成, 这些不等式都不相同, 故围成的DSSR0和DSSR不仅边界数量不同, 而且每个边界也都不同。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.2.2</b> 安全域二维形状</h4>
                <div class="p1">
                    <p id="165">采用文献<citation id="248" type="reference">[<a class="sup">24</a>]</citation>的二维可视化方法观测算例的DSSR0及DSSR, 结果见附录D表D1。归纳DSSR0及DSSR的二维形状于附录D表D2。可知对于不同的观测馈线变量, 算例的DSSR0与DSSR的二维形状可能不同。DSSR0可能的形状包括五边形、矩形、梯形和三角形, 与DSSR的相同, 论证过程详见附录E。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>4.2.3</b> 安全域大小</h4>
                <div class="p1">
                    <p id="167">计算DSSR0及DSSR的二维面积于附录F。可知DSSR0的二维面积总是比DSSR的大, 这一结论具有一般性。原因是馈线<i>N</i>-1约束及主变<i>N</i>-1约束分别比馈线<i>N</i>-0约束及主变<i>N</i>-0约束更严格, <i>N</i>-1约束形成的<i>N</i>-1安全边界比<i>N</i>-0约束形成的<i>N</i>-0安全边界更严格, 状态空间被<i>N</i>-0安全边界切割出的DSSR0的二维面积比<i>N</i>-1安全边界切割出的DSSR的大。</p>
                </div>
                <div class="p1">
                    <p id="168">根据文献<citation id="249" type="reference">[<a class="sup">12</a>,<a class="sup">14</a>]</citation>方法分别计算算例的DSSR0及DSSR的体积和平均半径, 结果见表1。平均半径为零负荷点到所有安全边界距离的均值, <i>N</i>-0下的记为<i>R</i><sub>avg0</sub>, <i>N</i>-1下的记为<i>R</i><sub>avg</sub>。</p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表1 算例的DSSR0及DSSR的大小</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Size of DSSR0 and DSSR in the case</b></p>
                    <p class="img_note"></p>
                    <table id="169" border="1"><tr><td><br />安全性</td><td>体积/MVA<sup>8</sup></td><td>平均半径/MVA</td></tr><tr><td><br /><i>N</i>-0</td><td>92.94×10<sup>5</sup></td><td>8.14</td></tr><tr><td><br /><i>N</i>-1</td><td>3.06×10<sup>5</sup></td><td>5.74</td></tr><tr><td><br /><i>N</i>-0下与<i>N</i>-1下的比值</td><td>30.37</td><td>1.42</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="170">由表1可知, DSSR0的体积远比DSSR的大, DSSR0的平均半径也比DSSR的大。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>4.3 TSC0</b>计算结果以及与<b>TSC</b>的对比</h4>
                <div class="p1">
                    <p id="172">由第3章模型得算例的TSC0为53 MVA, 供电能力曲线详细数据见附录G。<i>N</i>-0和<i>N</i>-1下的供电能力曲线指标见表2。</p>
                </div>
                <div class="area_img" id="173">
                    <p class="img_tit"><b>表2 算例的<i>N</i>-0和<i>N</i>-1下的供电能力曲线指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Indices of supply capability curve with <i>N</i>-0 and <i>N</i>-1 security</b></p>
                    <p class="img_note"></p>
                    <table id="173" border="1"><tr><td><br />安全性</td><td>最大供电<br />能力/<br />MVA</td><td>供电能力<br />均值/<br />MVA</td><td>供电能力<br />最小值/<br />MVA</td><td>供电能力<br />范围/<br />MVA</td><td>标准<br />差</td></tr><tr><td><br /><i>N</i>-0</td><td>53</td><td>53</td><td>53</td><td>[53, 53]</td><td>0</td></tr><tr><td><br /><i>N</i>-1</td><td>32</td><td>24.47</td><td>20</td><td>[20, 32]</td><td>10.83</td></tr><tr><td><br /><i>N</i>-0下与<br /><i>N</i>-1下的<br />比值</td><td>1.66</td><td>2.16</td><td>2.65</td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="174">由表2可知, TSC0是TSC的1.66倍, 供电能力均值是<i>N</i>-1下的2.16倍;<i>N</i>-0下的供电能力最小值也比<i>N</i>-1下的明显大, 说明配电网在<i>N</i>-0安全下具有更大的供电能力。</p>
                </div>
                <div class="p1">
                    <p id="175">供电能力曲线对比如图2所示。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 N-0和N-1下的供电能力曲线比较" src="Detail/GetImg?filename=images/DLXT201917002_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 <i>N</i>-0和<i>N</i>-1下的供电能力曲线比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Supply capability curves with <i>N</i>-0 and <i>N</i>-1 security</b></p>

                </div>
                <div class="p1">
                    <p id="177">由图2可以看出, <i>N</i>-0下的供电能力曲线是一条水平直线, 而<i>N</i>-1下的是幅值变化的曲线, 表明配电网在不同负荷分布下, <i>N</i>-0下的供电能力是取TSC0的不变值, 而<i>N</i>-1下的供电能力是在最小值与最大值之间取值的变化值, 原因解释详见附录H。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>4.4 <i>N</i>-0</b>与<b><i>N</i>-1</b>下的<b>DSSR</b>和<b>TSC</b>的联系</h4>
                <h4 class="anchor-tag" id="179" name="179"><b>4.4.1</b><i>N</i>-0与<i>N</i>-1下的安全域大小的联系</h4>
                <div class="p1">
                    <p id="180">域特征包含大小与形状, 本文研究了域大小的联系。选取文献<citation id="250" type="reference">[<a class="sup">14</a>]</citation>中的算例1、算例2和算例3, 其网络结构和参数见附录I。计算算例1, 2, 3的DSSR0及DSSR的体积 (<i>V</i><sub>DSSR0</sub>和<i>V</i><sub>DSSR</sub>) 和平均半径 (<i>R</i><sub>avg0</sub>和<i>R</i><sub>avg</sub>) , 结果见表3。</p>
                </div>
                <div class="area_img" id="181">
                    <p class="img_tit"><b>表3 算例1, 2, 3的DSSR0及DSSR的大小</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Size of DSSR0 and DSSR in case 1, 2 and 3</b></p>
                    <p class="img_note"></p>
                    <table id="181" border="1"><tr><td><br />算例</td><td><i>V</i><sub>DSSR0</sub>/<br />MVA<sup>8</sup></td><td><i>V</i><sub>DSSR</sub>/<br />MVA<sup>8</sup></td><td><i>R</i><sub>avg0</sub>/<br />MVA</td><td><i>R</i><sub>avg</sub>/<br />MVA</td></tr><tr><td><br /> 1</td><td>61.97×10<sup>3</sup></td><td>2.89</td><td>4.787</td><td>3.468</td></tr><tr><td><br /> 2</td><td>92.59×10<sup>3</sup></td><td>5.18</td><td>4.839</td><td>3.605</td></tr><tr><td><br /> 3</td><td>121.13×10<sup>3</sup></td><td>5.95</td><td>4.865</td><td>3.680</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="182">由表3可知, <i>N</i>-1下的域大小 (本文指体积和平均半径) 能继承<i>N</i>-0下的大小顺序, 即<i>V</i><sub>DSSR0</sub>和<i>R</i><sub>avg0</sub>大 (小) 的配电网, 其<i>V</i><sub>DSSR</sub>和<i>R</i><sub>avg</sub>也大 (小) 。更多的算例验证也得到同样结果。原因如下:<i>V</i><sub>DSSR0</sub>和<i>R</i><sub>avg0</sub>较大的配电网在空间分布上更对称, 工作点到各<i>N</i>-0安全边界的距离更均衡<citation id="251" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 又由4.2.3节分析可知, <i>N</i>-1安全边界比<i>N</i>-0安全边界更严格, 则对空间分布更对称的配电网, 其工作点到各<i>N</i>-1安全边界的距离同样更均衡, 使得配电网在各个负荷增长方向上的安全裕量分布更均匀, 其安全运行范围也会更大, 所以, <i>V</i><sub>DSSR0</sub>和<i>R</i><sub>avg0</sub>较大的配电网, 其<i>V</i><sub>DSSR</sub>和<i>R</i><sub>avg</sub>也较大。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>4.4.2</b><i>N</i>-0与<i>N</i>-1下供电能力的联系</h4>
                <div class="p1">
                    <p id="184">计算算例1, 2, 3的供电能力, 结果见表4, 其中<i>B</i><sub>min</sub>为<i>N</i>-1下的供电能力最小值。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表4 算例1, 2, 3的供电能力曲线指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Indices of supply capability curve in case 1, 2 and 3</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />算例</td><td>TSC0/<br />MVA</td><td>TSC/<br />MVA</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>/</mo></mrow></math><br />MVA</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>/</mo></mrow></math><br />MVA</td><td><i>B</i><sub>min</sub>/<br />MVA</td></tr><tr><td><br /> 1</td><td>24</td><td>17.0</td><td>24</td><td>13.65</td><td>11</td></tr><tr><td><br /> 2</td><td>25</td><td>17.5</td><td>25</td><td>14.67</td><td>12</td></tr><tr><td><br /> 3</td><td>26</td><td>17.0</td><td>26</td><td>14.74</td><td>12</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">由表4可知, <i>N</i>-1下的平均供电能力<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>会继承<i>N</i>-0下的平均供电能力<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的大小顺序, 但极值TSC并不一定继承TSC0的大小顺序。主要原因是<i>N</i>-1下的TSC模型含有主变—馈线负荷转带等式约束, 当馈线联络改变时, 通过负荷转带能使TSC保持不变;而<i>N</i>-0下的TSC0模型不含负荷转带约束, 当馈线联络改变时, 会引起主变<i>N</i>-0或馈线<i>N</i>-0约束发生变化, 导致TSC0改变, 此时TSC并不能继承TSC0的大小顺序。配电网供电能力的大小继承特性分析详见附录J。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.5 DSSR0</b>和<b>TSC0</b>的应用</h4>
                <h4 class="anchor-tag" id="190" name="190"><b>4.5.1</b> 运行中的典型应用</h4>
                <div class="p1">
                    <p id="191">DSSR在配电网运行中最典型的应用是安全评价与安全控制<citation id="252" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, DSSR0的应用场景与DSSR的相同。</p>
                </div>
                <div class="p1">
                    <p id="192">取运行工作点<b><i>P</i></b>=[7, 2, 6, 7, 7, 7, 3, 3]<sup>T</sup>, 分别计算该工作点到DSSR0边界的最短状态安全距离 (SSSD0) 和到DSSR边界的最短状态安全距离 (SSSD) <citation id="253" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 结果见附录K。可知SSSD0都为正, 说明工作点<b><i>P</i></b>在DSSR0内, 是<i>N</i>-0安全的;SSSD都为负, 说明<b><i>P</i></b>在DSSR外, 是<i>N</i>-1不安全的。</p>
                </div>
                <div class="p1">
                    <p id="193">观察工作点<b><i>P</i></b>在DSSR0及DSSR中的位置, 以 (<i>F</i><sub>2</sub>, <i>F</i><sub>3</sub>) 为观测变量的二维图像见图3。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 DSSR0及DSSR截面 (F2, F3)" src="Detail/GetImg?filename=images/DLXT201917002_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 DSSR0及DSSR截面 (<i>F</i></b><sub><b>2</b></sub>, <b><i>F</i></b><sub><b>3</b></sub>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Section (<i>F</i></b><sub><b>2</b></sub>, <b><i>F</i></b><sub><b>3</b></sub>) <b>of DSSR0 and DSSR</b></p>

                </div>
                <div class="p1">
                    <p id="195">由图3可以看出, DSSR0更大, 包含了DSSR;工作点<b><i>P</i></b>在DSSR0内, 但在DSSR外。</p>
                </div>
                <div class="p1">
                    <p id="196">在实际运行中, 可能会有很多类似于<b><i>P</i></b>点的运行状态, 此时配电网虽不是<i>N</i>-1安全的, 但仍可正常运行。由于发生<i>N</i>-1事件的概率并不高, 调度人员既可以采取安全控制的措施, 也可以暂时观察不采取措施。可见, <i>N</i>-0边界是<i>N</i>-1边界的重要补充, 能帮助调度运行人员界定系统运行的“红线”。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>4.5.2</b> 规划中的典型应用</h4>
                <div class="p1">
                    <p id="198">DSSR和TSC为配电网规划提供了新的指标和观察视角<citation id="255" type="reference"><link href="65" rel="bibliography" /><link href="67" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。本文计算得到的DSSR0和TSC0, 在规划中可以和现有的<i>N</i>-1指标综合使用。</p>
                </div>
                <div class="p1">
                    <p id="199">由4.4节可知, <i>V</i><sub>DSSR</sub>和<i>R</i><sub>avg</sub>会继承<i>V</i><sub>DSSR0</sub>和<i>R</i><sub>avg0</sub>的大小, <mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>会继承<mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的大小, 据此, 为增大配电网的安全运行范围及平均供电能力, 应选择V<sub><i>DSSR</i>0</sub>和R<sub><i>avg</i>0</sub>及<mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>都大的配电网规划方案。</p>
                </div>
                <div class="p1">
                    <p id="203">此外, 由4.4.2节可知, TSC不一定继承TSC0的大小。在TSC和TSC0大小不同的情况下, 可以根据风险偏好来选择方案。仍以文献<citation id="256" type="reference">[<a class="sup">14</a>]</citation>中的3个算例为例, 它们的<i>N</i>-0和<i>N</i>-1下的安全域与供电能力指标见表5。</p>
                </div>
                <div class="p1">
                    <p id="204">由表5可知, 算例3的<i>V</i><sub>DSSR0</sub>和<i>R</i><sub>avg0</sub>及<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>都最大, 其<i>V</i><sub>DSSR</sub>和<i>R</i><sub>avg</sub>及<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>也是最大的, 所以算例3的<i>N</i>-0和<i>N</i>-1下的安全运行范围及平均供电能力都最大。</p>
                </div>
                <div class="area_img" id="207">
                    <p class="img_tit"><b>表5 算例1, 2, 3的<i>N</i>-0和<i>N</i>-1下的安全域与供电能力指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Indices of security region and supply capability with <i>N</i>-0 and <i>N</i>-1 security in case 1, 2 and 3</b></p>
                    <p class="img_note"></p>
                    <table id="207" border="1"><tr><td rowspan="2"><br />算例</td><td colspan="4"><br />域指标</td><td colspan="4">供电能力指标</td></tr><tr><td><br /><i>V</i><sub>DSSR0</sub>/MVA<sup>8</sup></td><td><i>V</i><sub>DSSR</sub>/MVA<sup>8</sup></td><td><i>R</i><sub>avg0</sub>/MVA</td><td><i>R</i><sub>avg</sub>/MVA</td><td>TSC0/MVA</td><td>TSC/MVA</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>/</mo><mtext>Μ</mtext><mtext>V</mtext><mtext>A</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>/</mo><mtext>Μ</mtext><mtext>V</mtext><mtext>A</mtext></mrow></math></td></tr><tr><td><br /> 1</td><td>61.97×10<sup>3</sup></td><td>2.89×10<sup>3</sup></td><td>4.787</td><td>3.468</td><td>24</td><td>17.0</td><td>24</td><td>13.65</td></tr><tr><td><br /> 2</td><td>92.59×10<sup>3</sup></td><td>5.18×10<sup>3</sup></td><td>4.839</td><td>3.605</td><td>25</td><td>17.5</td><td>25</td><td>14.67</td></tr><tr><td><br /> 3</td><td>121.13×10<sup>3</sup></td><td>5.95×10<sup>3</sup></td><td>4.865</td><td>3.680</td><td>26</td><td>17.0</td><td>26</td><td>14.74</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="208">算例3的TSC0最大, 其TSC虽不是最大, 但规划时若重点考虑配电网的安全运行范围及平均供电能力, 则算例3是最优的方案。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="210">本文研究了<i>N</i>-0安全的城市配电网安全域与供电能力, 主要工作如下。</p>
                </div>
                <div class="p1">
                    <p id="211">1) 提出了DSSR0和TSC0以及供电能力曲线的定义、模型和求解算法。</p>
                </div>
                <div class="p1">
                    <p id="212">2) 对比发现安全域和TSC在<i>N</i>-0下比<i>N</i>-1下有显著扩大, 例如算例中TSC扩大了1.6倍;<i>N</i>-0下的供电能力曲线是水平直线, 而<i>N</i>-1下的是下降曲线;<i>N</i>-1下的安全域大小和平均供电能力继承了<i>N</i>-0下的大小顺序, 但TSC不一定。</p>
                </div>
                <div class="p1">
                    <p id="213">3) 展示了<i>N</i>-0下的域和供电能力在运行和规划中的典型应用, <i>N</i>-0边界是<i>N</i>-1边界的重要补充, 能帮助调度运行人员清晰地界定系统运行的“红线”, 两种边界应该配合使用。</p>
                </div>
                <div class="p1">
                    <p id="214">本文工作完善了配电网安全边界理论体系, 模型适用于传统城市配电网, 后续研究将针对有源配电网和单辐射配电网, 考虑建立更精确的交流潮流模型。</p>
                </div>
                <div class="p1">
                    <p id="215">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="257" name="257" class="anchor-tag">附录A N﹣0下的安全域文献及本文对比</h3>
                <div class="area_img" id="258">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917002_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="260" name="260" class="anchor-tag">附录B N﹣0下的供电能力文献及本文对比</h3>
                <div class="area_img" id="261">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917002_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="262" name="262" class="anchor-tag">附录C 配电网A的主要参数</h3>
                <div class="area_img" id="263">
                                            <p class="img_tit">
                                                表C1配电网A的数据
                                                    <br />
                                                Table C1 Substation data of distribution network A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1配电网A的数据" src="Detail/GetImg?filename=images/DLXT201917002_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="264" name="264" class="anchor-tag">附录D 配电网A的DSSR0及DSSR的二维观测</h3>
                <div class="area_img" id="265">
                                            <p class="img_tit">
                                                表D1算例的DSSR0及DSSR的截面
                                                    <br />
                                                Table D1 Section of DSSR0 and DSSR
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1算例的DSSR0及DSSR的截面" src="Detail/GetImg?filename=images/DLXT201917002_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_26501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_26501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_26501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1算例的DSSR0及DSSR的截面" src="Detail/GetImg?filename=images/DLXT201917002_26501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="266">
                                            <p class="img_tit">
                                                表D2算例的DSSR0及DSSR的二维形状
                                                    <br />
                                                Table D2 Two dimensional shape of DSSR0 and DSSR
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2算例的DSSR0及DSSR的二维形状" src="Detail/GetImg?filename=images/DLXT201917002_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="267" name="267" class="anchor-tag">附录E DSSR0的二维截面形状论证</h3>
                <div class="p1">
                    <p id="268">对一般配电网，其DSSR0的二维截面形状可呈五边形、矩形、梯形和三角形，下面进行论证。</p>
                </div>
                <div class="p1">
                    <p id="269">根据观测馈线可以分两种情况进行分析。</p>
                </div>
                <div class="p1">
                    <p id="270">观测馈线参数见表E所示。</p>
                </div>
                <div class="area_img" id="271">
                                            <p class="img_tit">
                                                表E1观测馈线数据
                                                    <br />
                                                Table E1 Data of observation feeder
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1观测馈线数据" src="Detail/GetImg?filename=images/DLXT201917002_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="272">情况1：观测馈线来自同一主变。</p>
                </div>
                <div class="p1">
                    <p id="273">因观测馈线来自同一主变（R<sub>A</sub>=R<sub>B</sub>），则状态空间满足式（E1），且为正方形。</p>
                </div>
                <div class="area_img" id="274">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="275">由N﹣0安全域模型可知，观测馈线满足馈线容量约束和主变容量约束，如式（E2）所示。</p>
                </div>
                <div class="area_img" id="276">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="277">由主变容量约束易知，可形成1条N﹣0安全斜线边界。</p>
                </div>
                <div class="p1">
                    <p id="278">此时，可根据观测馈线容量与主变容量大小分3种情况进行讨论。</p>
                </div>
                <div class="p1">
                    <p id="279"> (1）观测馈线容量全部小于主变容量时，即f<sub>R, A</sub>＜R<sub>A</sub>且f<sub>R, B</sub>＜R<sub>A</sub>，馈线容量约束可形成比状态空间更严格的直线约束，加之主变容量约束形成的斜线边界，则正方形的状态空间被N﹣0安全边界切割成五边形或矩形。</p>
                </div>
                <div class="p1">
                    <p id="280"> (2）一条观测馈线容量小于主变容量，另一条观测馈线容量大于等于主变容量时，即（f<sub>R, A</sub>＜R<sub>A</sub>且f<sub>R, B</sub>≥R<sub>A</sub>）或（f<sub>R, A</sub>≥R<sub>A</sub>且f<sub>R, B</sub>＜R<sub>A</sub>），其馈线容量小于主变容量的可形成更严格的直线约束，加之主变容量约束形成的斜线边界，则正方形的状态空间被N﹣0安全边界切割成梯形。</p>
                </div>
                <div class="p1">
                    <p id="281"> (3）观测馈线容量全部大于等于主变容量时，即f<sub>R, A</sub>≥R<sub>A</sub>且f<sub>R, B</sub>≥R<sub>A</sub>，观测馈线的馈线容量约束不能形成更严格的直线约束，只有主变容量约束形成的斜线边界，则正方形的状态空间被N﹣0安全边界的斜线边界切割成三角形。</p>
                </div>
                <div class="p1">
                    <p id="282">情况2：观测馈线来自不同主变。</p>
                </div>
                <div class="p1">
                    <p id="283">此时状态空间为矩形。观测馈线的馈线容量约束和主变容量约束只能形成直线边界，不会产生斜线边界，且直线边界切割矩形的状态空间，只能出现矩形，而不会出现五边形、三角形和梯形。</p>
                </div>
                <div class="p1">
                    <p id="284">综上所述，对一般配电网，DSSR0可能的形状包括五边形、矩形、梯形和三角形，与DSSR的相同。</p>
                </div>
                <h3 id="285" name="285" class="anchor-tag">附录F 配电网A的DSSR0及DSSR的二维面积</h3>
                <div class="area_img" id="286">
                                            <p class="img_tit">
                                                表F1算例的DSSR0及DSSR的二维面积
                                                    <br />
                                                Table F1 Two dimensional area of DSSR0 and DSSR
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表F1算例的DSSR0及DSSR的二维面积" src="Detail/GetImg?filename=images/DLXT201917002_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“—”表示对应观测馈线变量的DSSR的二维面积为0。</p>

                </div>
                <h3 id="287" name="287" class="anchor-tag">附录G 配电网A的供电能力曲线数据</h3>
                <div class="area_img" id="288">
                                            <p class="img_tit">
                                                表G1配电网A的供电能力曲线数据表
                                                    <br />
                                                Table G1 The data of supply capability curve of distribution network A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表G1配电网A的供电能力曲线数据表" src="Detail/GetImg?filename=images/DLXT201917002_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表G1配电网A的供电能力曲线数据表" src="Detail/GetImg?filename=images/DLXT201917002_28801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="289" name="289" class="anchor-tag">附录H N﹣0/N﹣1下的供电能力曲线形状的原因解释</h3>
                <div class="p1">
                    <p id="290">图2中N﹣1下的供电能力曲线呈下降曲线的原因如下：</p>
                </div>
                <div class="p1">
                    <p id="291">由N﹣1安全域解析式（12）得其安全边界表达式（H1）。</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="293">式（H1）中存在变量的有效交叉关系，有效交叉关系指等式之间不仅存在相同的变量，还存在不同的变量。例如：第一个式子和第二个式子中的F<sub>7</sub>和F<sub>8</sub>是相同变量，F<sub>1</sub>和F<sub>5</sub>是不同变量。当L<sub>BSC</sub>表达式中的相同变量增大时，会有多个变量减小，导致L<sub>BSC</sub>减小，改变相同变量增大的幅度，可得到不同大小的L<sub>BSC</sub>，因此由所有L<sub>BSC</sub>排序得到的N﹣1下的供电能力曲线会下降呈曲线。例如，F<sub>7</sub>+F<sub>8</sub>增大△，F<sub>1</sub>需要减小△，F<sub>5</sub>也需要减小△，减少量大于增加量，此时L<sub>BSC</sub>会减小，这里减小量为△；改变F<sub>7</sub>+F<sub>8</sub>的增量大小，可得到不同大小的L<sub>BSC</sub>。</p>
                </div>
                <div class="p1">
                    <p id="294">N﹣0下的供电能力曲线呈水平直线的原因如下：</p>
                </div>
                <div class="p1">
                    <p id="295">由N﹣0安全域解析式（11）得其安全边界表达式（H2）。</p>
                </div>
                <div class="area_img" id="296">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917002_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="297">式（H2）中的各式间不存在变量的有效交叉关系。当某个变量增大时，对应的变量减少，例如，F<sub>2</sub>增大△，由式（H2）可知，只有F<sub>3</sub>减小△，减少量等于增加量，故L<sub>BSC0</sub>不变，因此由所有L<sub>BSC0</sub>排序得到的N﹣0下的供电能力曲线呈水平直线。</p>
                </div>
                <h3 id="298" name="298" class="anchor-tag">附录I 算例1、2和3的网络结构和主要参数</h3>
                <div class="p1">
                    <p id="299">算例1共2座35kV/10kV变电站和4回10kV馈线，总容量为26MVA；其网络结构如图I1所示，电网的主要参数见表I1。</p>
                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图I1算例1的网络结构" src="Detail/GetImg?filename=images/DLXT201917002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图I1算例1的网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.I1 Network of case 1</p>

                </div>
                <div class="p1">
                    <p id="301">图I1中，F<sub>j</sub>为馈线，L<sub>j</sub>为负荷 (j=1, 2, 3, 4, 5, 6, 7, 8）。</p>
                </div>
                <div class="area_img" id="302">
                                            <p class="img_tit">
                                                表I1算例1的电网参数
                                                    <br />
                                                Table I1 Substation data of case 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917002_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表I1算例1的电网参数" src="Detail/GetImg?filename=images/DLXT201917002_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="303">不改变配电网的联络结构，只增加算例1中T<sub>1</sub>的容量，由6MVA变为7MVA，称之为算例2。</p>
                </div>
                <div class="p1">
                    <p id="304">改变配电网的联络结构，使馈线F<sub>8</sub>连接主变压器改为T<sub>2</sub>，元件容量不变，称之为算例3，其网络结构如图I2所示。</p>
                </div>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917002_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图I2算例3的网络结构" src="Detail/GetImg?filename=images/DLXT201917002_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图I2算例3的网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917002_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.I2 Network of case 3</p>

                </div>
                <h3 id="306" name="306" class="anchor-tag">附录J 配电网供电能力的大小继承特性分析</h3>
                <div class="p1">
                    <p id="307"><image id="319" type="formula" href="images/DLXT201917002_31900.jpg" display="inline" placement="inline"><alt></alt></image>继承<image id="320" type="formula" href="images/DLXT201917002_32000.jpg" display="inline" placement="inline"><alt></alt></image>的大小特性分析：</p>
                </div>
                <div class="p1">
                    <p id="308">平均供电能力（<image id="321" type="formula" href="images/DLXT201917002_32100.jpg" display="inline" placement="inline"><alt></alt></image>）大的配电网的安全边界工作点的平均效率更高，表明配电网具有更多的高效率边界点，则配电网在N﹣0安全边界上具有更多的负荷之和较大的工作点，所以<image id="322" type="formula" href="images/DLXT201917002_32200.jpg" display="inline" placement="inline"><alt></alt></image>较大的配电网的N﹣0安全边界更宽松，其N﹣0下的安全运行范围更大，DSSR0体积也较大，又由4.4.1节可知，V<sub>DSSR0</sub>较大的配电网，其V<sub>DSSR</sub>也较大，则配电网的N﹣1下的安全运行范围也更大，其N﹣1安全边界更宽松，此时配电网的N﹣1安全边界上的工作点的负荷之和也较大，则N﹣1安全边界工作点的平均效率更高，<image id="323" type="formula" href="images/DLXT201917002_32300.jpg" display="inline" placement="inline"><alt></alt></image>较大，因此<image id="324" type="formula" href="images/DLXT201917002_32400.jpg" display="inline" placement="inline"><alt></alt></image>的大小能继承<image id="325" type="formula" href="images/DLXT201917002_32500.jpg" display="inline" placement="inline"><alt></alt></image>的大小顺序。</p>
                </div>
                <div class="p1">
                    <p id="309">TSC继承TSC0的大小特性分析：</p>
                </div>
                <div class="p1">
                    <p id="310">当不改变馈线联络，而增大主变容量，且该主变容量增大前后的主变N﹣1约束与主变N﹣0约束都为有效约束时，TSC的大小能继承TSC0的大小顺序，即TSC0大（小）的配电网，其TSC也大（小）。</p>
                </div>
                <div class="p1">
                    <p id="311">这是因为，不改变馈线联络，而增大主变容量，且该主变容量增大前后的主变N﹣1约束与主变N﹣0约束都为有效约束时，主变N﹣0约束及N﹣1约束的表达式除主变容量增大外，其余不变，且主变N﹣0约束及主变N﹣1约束会随着主变容量的增大变得更宽松，形成的N﹣0安全边界及N﹣1安全边界也更宽松，则配电网的N﹣0及N﹣1的安全运行范围变大，此时TSC0增大，TSC也增大。如4.4.2节中的算例1和算例2。</p>
                </div>
                <div class="p1">
                    <p id="312">类似地，当不改变馈线联络，而减小主变容量，且该主变容量减小前后的主变N﹣1约束及主变N﹣0约束都为有效约束时，TSC的大小也能继承TSC0的大小顺序。</p>
                </div>
                <div class="p1">
                    <p id="313">TSC不继承TSC0的大小特性分析：</p>
                </div>
                <div class="p1">
                    <p id="314">当改变馈线联络，不改变主变容量，且改变馈线联络前，主变N﹣0约束不能覆盖TSC0表达式中的所有变量，而改变馈线联络后的主变N﹣0约束能覆盖TSC0表达式中的所有变量时，TSC0会增大，但TSC可能不变，此时TSC的大小不能继承TSC0的大小顺序，原因如下：</p>
                </div>
                <div class="p1">
                    <p id="315"> (1）改变馈线联络前，主变N﹣0约束不能覆盖TSC0表达式中的所有变量，则存在有效的馈线N﹣0约束，且馈线N﹣0约束比对应的主变N﹣0约束更严格，使得TSC0小于各主变容量之和。</p>
                </div>
                <div class="p1">
                    <p id="316"> (2）改变馈线联络后，主变N﹣0约束能覆盖TSC0表达式中的所有变量，且因一回馈线只能出于一台主变，则不同主变构成的主变N﹣0约束表达式之间不存在变量的有效交叉关系，此时，TSC0增大为各主变容量之和。由（1）和（2）知，改变馈线联络，可使TSC0增大。</p>
                </div>
                <div class="p1">
                    <p id="317"> (3）改变馈线联络，可能会改变主变带馈线数量，有的主变带馈线数量多，有的主变带馈线数量少，主变所带负荷可能不均匀，但配电网可通过馈线联络将带馈线多的主变负荷转移到与该主变相连的主变上，以此发挥相连主变的负荷供电能力，从而使TSC保持不变。</p>
                </div>
                <div class="p1">
                    <p id="318">综上所述，改变馈线联络且不改变主变容量时，TSC0可能增大，但TSC可能不变，此时TSC的大小不能继承TSC0的大小顺序。如4.4.2节中的算例1和算例3。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="15">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124011&amp;v=MDEyMDhIOURPcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 肖峻, 谷文卓, 郭晓丹, 等.配电系统供电能力模型[J].电力系统自动化, 2011, 35 (24) :47-52.XIAO Jun, GU Wenzhuo, GUO Xiaodan, et al.A supply capability model for distribution systems[J].Automation of Electric Power Systems, 2011, 35 (24) :47-52.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A method to evaluate total supply capability of distribution systems considering network reconfiguration and daily load curves">

                                <b>[2]</b> CHEN K, WU Wenchuan, ZHANG Boming, et al.A method to evaluate total supply capability of distribution systems considering network reconfiguration and daily load curves[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2096-2104.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317011&amp;v=MjEyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOUxOcUk5RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 肖峻, 谷文卓, 贡晓旭, 等.基于馈线互联关系的配电网最大供电能力模型[J].电力系统自动化, 2013, 37 (17) :72-77.XIAO Jun, GU Wenzhuo, GONG Xiaoxu, et al.A total supply capability model for power distribution network based on feeders interconnection[J].Automation of Electric Power Systems, 2013, 37 (17) :72-77.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712024&amp;v=MjkxMDk5Yk5yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘洪, 李吉峰, 张家安, 等.考虑可靠性的中压配电系统供电能力评估[J].电力系统自动化, 2017, 41 (12) :154-160.DOI:10.7500/AEPS20160802006.LIU Hong, LI Jifeng, ZHANG Jiaan, et al.Power supply capability evaluation of medium voltage distribution system considering reliability[J].Automation of Electric Power Systems, 2017, 41 (12) :154-160.DOI:10.7500/AEPS 20160802006.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Total supply capability considering distribution network reconfiguration under N-k transformer contingency and the decomposition method">

                                <b>[5]</b> DING Tao, LI Cheng, ZHAO Chaoyue, et al.Total supply capability considering distribution network reconfiguration under <i>N</i>-<i>k</i> transformer contingency and the decomposition method[J].IET Generation Transmission &amp; Distribution, 2016, 11 (5) :1212-1222.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709009&amp;v=MDkzMTBiTXBvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 叶莘, 韦钢, 马雷鹏, 等.含分布式电源的直流配电网供电能力评估[J].电力系统自动化, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009.YE Shen, WEI Gang, MA Leipeng, et al.Power supply capability evaluation of dc distribution network with distributed generators[J].Automation of Electric Power Systems, 2017, 41 (9) :58-64.DOI:10.7500/AEPS20161017009.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201316011&amp;v=MDc2MDZxZlp1WnNGeW5oVnIvTElTSFRlckc0SDlMTnFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 肖峻, 郭晓丹, 王成山, 等.配电网最大供电能力模型解的性质[J].电力系统自动化, 2013, 37 (16) :59-65.XIAO Jun, GUO Xiaodan, WANG Chengshan, et al.Properties of total supply capability model solution for distribution networks[J].Automation of Electric Power Systems, 2013, 37 (16) :59-65.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Boundary supply capability for distribution systems:concept,indices and calculation">

                                <b>[8]</b> XIAO Jun, ZHANG Miaomiao, BAI Linquan, et al.Boundary supply capability for distribution systems:concept, indices and calculation[J].IET Generation Transmission &amp; Distribution, 2018, 12 (2) :499-506.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution system security region: definition, model and security assessment">

                                <b>[9]</b> XIAO J, GU W, WANG C, et al.Distribution system security region:definition, model and security assessment[J].IET Generation Transmission &amp; Distribution, 2012, 6 (10) :1029-1035.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201520006&amp;v=MDE3NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MTHluYWViRzRIOVRPcjQ5RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 肖峻, 苏步芸, 贡晓旭, 等.基于馈线互联关系的配电网安全域模型[J].电力系统保护与控制, 2015, 43 (20) :36-44.XIAO Jun, SU Buyun, GONG Xiaoxu, et al.Model of distribution system security region based on interconnections of feeders[J].Power System Protection and Control, 2015, 43 (20) :36-44.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404005&amp;v=Mjg2NzFzRnluaFZyL0xQeXJQYmJHNEg5WE1xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 肖峻, 贡晓旭, 贺琪博, 等.智能配电网<i>N</i>-1安全边界拓扑性质及边界算法[J].中国电机工程学报, 2014, 34 (4) :545-554.XIAO Jun, GONG Xiaoxu, HE Qibo, et al.Topological characteristics and algorithm of <i>N</i>-1 security boundary for smart distribution network[J].Proceedings of the CSEE, 2014, 34 (4) :545-554.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201708006&amp;v=MDY0ODc0SDliTXA0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 肖峻, 张苗苗, 祖国强, 等.配电系统安全域的体积[J].中国电机工程学报, 2017, 37 (8) :2222-2231.XIAO Jun, ZHANG Miaomiao, ZU Guoqiang, et al.Volume of distribution system security region[J].Proceedings of the CSEE, 2017, 37 (8) :2222-2231.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720011&amp;v=MTQyMTlMUHlyUGJiRzRIOWJPcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 肖峻, 张宝强, 张苗苗, 等.配电网安全边界的产生机理[J].中国电机工程学报, 2017, 37 (20) :5922-5932.XIAO Jun, ZHANG Baoqiang, ZHANG Miaomiao, et al.The formation of distribution network security boundaries[J].Proceedings of the CSEE, 2017, 37 (20) :5922-5932.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816009&amp;v=MzAzMTNZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVnIvTElTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 肖峻, 张宝强, 邵经鹏, 等.配电网安全域的全维观测[J].电力系统自动化, 2018, 42 (16) :73-79.DOI:10.7500/AEPS 20170801002.XIAO Jun, ZHANG Baoqiang, SHAO Jingpeng, et al.Full-dimensional observation of distribution system security region[J].Automation of Electric Power Systems, 2018, 42 (16) :73-79.DOI:10.7500/AEPS20170801002.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702004&amp;v=Mjk5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVRyQmZiRzRIOWJNclk5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王博, 肖峻, 周济, 等.主动配电网中分布式电源和微网的运行域[J].电网技术, 2017, 41 (2) :363-372.WANG Bo, XIAO Jun, ZHOU Ji, et al.Dispatchable region of distributed generators and microgrids in distribution systems[J].Power System Technology, 2017, 41 (2) :363-372.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810009&amp;v=MjkyNjRSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOW5OcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴在军, 胡靖宜, 李培帅, 等.三相不平衡配电网不确定性分布式电源运行域仿射求解算法[J].电力系统自动化, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007.WU Zaijun, HU Jingyi, LI Peishuai, et al.Affine algorithm for solving dispatchable region of distributed generators with uncertainty in three-phase unbalanced distribution networks[J].Automation of Electric Power Systems, 2018, 42 (10) :67-74.DOI:10.7500/AEPS20170720007.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Maximum uncertainty boundary of volatile distributed Generation in active distribution network">

                                <b>[17]</b> WAN Can, LIN Jin, GUO Wanfang, et al.Maximum uncertainty boundary of volatile distributed Generation in active distribution network[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2930-2942.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200607010&amp;v=MjExNTMzenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xMeW5hZWJHNEh0Zk1xSTlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李欣然, 刘友强, 朱湘友, 等.地区中压配电网容载比的研究[J].继电器, 2006, 34 (7) :47-50.LI Xinran, LIU Youqiang, ZHU Xiangyou, et al.Research on capacity-load ratio in district MV distribution networks[J].Relay, 2006, 34 (7) :47-50.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200609016&amp;v=MDc3NzlHRnJDVVI3cWZadVpzRnluaFZyL0xJVHJCZmJHNEh0Zk1wbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 邱丽萍, 范明天.城市电网最大供电能力评价算法[J].电网技术, 2006, 30 (9) :68-71.QIU Liping, FAN Mingtian.A new algorithm to evaluate maximum power supply capability of urban distribution network[J].Power System Technology, 2006, 30 (9) :68-71.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200714005&amp;v=MjAzMzZWci9MTHluYWViRzRIdGJOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 汪卫华.现有配电模式下配电网供电能力研究[J].继电器, 2007, 35 (14) :13-16.WANG Weihua.Research on supply capability of distribution network under present distribution mode[J].Relay, 2007, 35 (14) :13-16.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL410.010&amp;v=MTIyODNVUmJ1ZlpPZHZFeTNsVUE9PUxTblBZcmU1SHMvTXJvOHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 丘文千.用最大最小负荷倍数评估电网供电能力[J].华东电力, 1994 (10) :29-30.QIU Wenqian.Evaluation of power supply capability of power grid with the maximum and minimum load factor[J].East China Electric Power, 1994 (10) :29-30.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906009&amp;v=MjQ4ODNVUjdxZlp1WnNGeW5oVnIvTElTSFRlckc0SHRqTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李振坤, 陈星莺, 刘皓明, 等.配电网供电能力的实时评估分析[J].电力系统自动化, 2009, 33 (6) :36-39.LI Zhenkun, CHEN Xingying, LIU Haoming, et al.Online assessment of distribution network loading capability[J].Automation of Electric Power Systems, 2009, 33 (6) :36-39.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZYMZ602.005&amp;v=MDI4NjZ1ZlpPZHZFeTNsVUE9PVB6VEdkTFc0SE0vTXI0b3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 郑更新.简化线性不等式组的线性规划方法[J].中央民族大学学报 (自然科学版) , 1996 (2) :28-31.ZHENG Gengxin.Method of linear programming for reducing a system of linear inequalities[J].Journal of the Central University for Nationalities (Natural Science Edition) , 1996 (2) :28-31.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD14081200000487&amp;v=MjkxMDFoRT1OaWZEYXJLOEh0bk5yWTlGWk9zUENIUStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVm9SYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> XIAO Jun, ZU Guoqiang, GONG Xiaoxu, et al.Model and topological characteristics of power distribution system security region[J].Journal of Applied Mathematics, 2014, 6:1-13.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817010&amp;v=MzA4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xJU0hUZXJHNEg5bk5xSTlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 肖峻, 林启思, 左磊, 等.有源配电网的安全距离与安全分析方法[J].电力系统自动化, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006.XIAO Jun, LIN Qisi, ZUO Lei, et al.Security distance and security analysis method for active distribution network[J].Automation of Electric Power Systems, 2018, 42 (17) :76-86.DOI:10.7500/AEPS20180202006.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310015&amp;v=MTU4NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0xQeXJQYmJHNEg5TE5yNDlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 肖峻, 张婷, 张跃, 等.基于最大供电能力的配电网规划理念与方法[J].中国电机工程学报, 2013, 33 (10) :106-113.XIAO Jun, ZHANG Ting, ZHANG Yue, et al.TSC-based planning idea and method for distribution networks[J].Proceedings of the CSEE, 2013, 33 (10) :106-113.
                            </a>
                        </p>
                        <p id="67">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805010&amp;v=MDEyMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWci9MSVNIVGVyRzRIOW5NcW85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 刘佳, 程浩忠, 徐谦, 等.安全距离理论下计及故障恢复的智能配电网随机规划[J].电力系统自动化, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007.LIU Jia, CHENG Haozhong, XU Qian, et al.Stochastic planning of smart distribution networks based on security distance methodology considering fault recovery[J].Automation of Electric Power Systems, 2018, 42 (5) :64-71.DOI:10.7500/AEPS20170412007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917002&amp;v=MDU3NjZHNEg5ak5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZyL0lJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

