

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136462464631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917016%26RESULT%3d1%26SIGN%3dxB77loRi%252bv6WoVuRo32CL7NXspg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917016&amp;v=MTM4MDBJU0hUZXJHNEg5ak5xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1 风电机组功率调节能力&lt;/b&gt; "><b>1 风电机组功率调节能力</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;2 变异系数法和TS模糊模型评价机组发电能力&lt;/b&gt; "><b>2 变异系数法和TS模糊模型评价机组发电能力</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;2.1&lt;/b&gt; 变异系数法"><b>2.1</b> 变异系数法</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2 TS&lt;/b&gt;模糊模型"><b>2.2 TS</b>模糊模型</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.3&lt;/b&gt; 风电机组功率调节能力评价方法"><b>2.3</b> 风电机组功率调节能力评价方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;3&lt;/b&gt; 基于调节能力的风电场有功功率分配 "><b>3</b> 基于调节能力的风电场有功功率分配</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;4 仿真验证&lt;/b&gt; "><b>4 仿真验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;4.1&lt;/b&gt; 风电机组功率能力评价"><b>4.1</b> 风电机组功率能力评价</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于功率能力的风电场有功功率分配算法"><b>4.2</b> 基于功率能力的风电场有功功率分配算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;图1 不同桨距角的风电机组转速-功率曲线&lt;/b&gt;"><b>图1 不同桨距角的风电机组转速-功率曲线</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图2 TS模糊隶属度函数&lt;/b&gt;"><b>图2 TS模糊隶属度函数</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图3 风电场有功功率分配模型&lt;/b&gt;"><b>图3 风电场有功功率分配模型</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图4 10台风电机组风速&lt;/b&gt;"><b>图4 10台风电机组风速</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图5 两种有功功率分配算法的风电场有功功率曲线&lt;/b&gt;"><b>图5 两种有功功率分配算法的风电场有功功率曲线</b></a></li>
                                                <li><a href="#149" data-title="表A1风电机组参数">表A1风电机组参数</a></li>
                                                <li><a href="#150" data-title="表A2不同风速下变桨系统权重系数">表A2不同风速下变桨系统权重系数</a></li>
                                                <li><a href="#151" data-title="图A1风电机组过渡过程中转速和桨距角曲线">图A1风电机组过渡过程中转速和桨距角曲线</a></li>
                                                <li><a href="#152" data-title="图A2全风速下变桨系统相对权重系数曲线">图A2全风速下变桨系统相对权重系数曲线</a></li>
                                                <li><a href="#153" data-title="图A3按风速权重分配算法的机组有功功率曲线">图A3按风速权重分配算法的机组有功功率曲线</a></li>
                                                <li><a href="#154" data-title="图A4文中分配算法的机组有功功率曲线">图A4文中分配算法的机组有功功率曲线</a></li>
                                                <li><a href="#155" data-title="图A5按风速权重分配算法的机组转速曲线">图A5按风速权重分配算法的机组转速曲线</a></li>
                                                <li><a href="#156" data-title="图A6文中分配算法的机组转速曲线">图A6文中分配算法的机组转速曲线</a></li>
                                                <li><a href="#157" data-title="图A7按风速分配算法的机组桨距角曲线">图A7按风速分配算法的机组桨距角曲线</a></li>
                                                <li><a href="#158" data-title="图A8文中分配算法的机组桨距角曲线">图A8文中分配算法的机组桨距角曲线</a></li>
                                                <li><a href="#159" data-title="图A9两种分配算法的风电场有功功率误差的IAE指标">图A9两种分配算法的风电场有功功率误差的IAE指标</a></li>
                                                <li><a href="#160" data-title="图A10两种分配算法的风电场输出功率平滑度">图A10两种分配算法的风电场输出功率平滑度</a></li>
                                                <li><a href="#161" data-title="图A11两种分配算法的风电场机组转速平滑度">图A11两种分配算法的风电场机组转速平滑度</a></li>
                                                <li><a href="#162" data-title="图A12两种算法的风电场机组桨距角行程">图A12两种算法的风电场机组桨距角行程</a></li>
                                                <li><a href="#163" data-title="图A13两种算法的高风速机组桨距角百分比">图A13两种算法的高风速机组桨距角百分比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 邹见效, 李丹, 郑刚, 等.基于机组状态分类的风电场有功功率控制策略[J].电力系统自动化, 2011, 35 (24) :28-32.ZOU Jianxiao, LI Dan, ZHENG Gang, et al.An active power control scheme for wind farms based on state classification algorithm[J].Automation of Electric Power Systems, 2011, 35 (24) :28-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124007&amp;v=MTU5MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVNIVGVyRzRIOURPcTQ5Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         邹见效, 李丹, 郑刚, 等.基于机组状态分类的风电场有功功率控制策略[J].电力系统自动化, 2011, 35 (24) :28-32.ZOU Jianxiao, LI Dan, ZHENG Gang, et al.An active power control scheme for wind farms based on state classification algorithm[J].Automation of Electric Power Systems, 2011, 35 (24) :28-32.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李立成, 叶林.采用虚拟调节算法的风电场有功功率控制策略[J].电力系统自动化, 2013, 37 (10) :41-47.LI Licheng, YE Lin.Wind farm active power control strategy based on virtual regulation algorithm[J].Automation of Electric Power Systems, 2013, 37 (10) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310010&amp;v=MDQzMTVrVnIvSklTSFRlckc0SDlMTnI0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李立成, 叶林.采用虚拟调节算法的风电场有功功率控制策略[J].电力系统自动化, 2013, 37 (10) :41-47.LI Licheng, YE Lin.Wind farm active power control strategy based on virtual regulation algorithm[J].Automation of Electric Power Systems, 2013, 37 (10) :41-47.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ABDULLAH M A, MUTTAQI K M, SUTANTO D, et al.An effective power dispatch control strategy to improve generation schedulability and supply reliability of a wind farm using a battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1093-1102." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An effective power dispatch control strategy to improve generation schedulability and supply reliability of a wind farm using a battery energy storage system">
                                        <b>[3]</b>
                                         ABDULLAH M A, MUTTAQI K M, SUTANTO D, et al.An effective power dispatch control strategy to improve generation schedulability and supply reliability of a wind farm using a battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1093-1102.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHAO H R, WU Q W, HUANG S J, et al.Fatigue load sensitivity based optimal active power dispatch for wind farms[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1247-1259." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fatigue load sensitivity-based optimal active power dispatch for wind farms">
                                        <b>[4]</b>
                                         ZHAO H R, WU Q W, HUANG S J, et al.Fatigue load sensitivity based optimal active power dispatch for wind farms[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1247-1259.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ZOU J X, YAO J P, ZOU Q Z, et al.A multi-objective optimization approach to active power control of wind farm[J].Journal of Solar Energy Engineering, 2014, 136 (2) :4381-4386." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multi-objective optimization approach to active power control of wind farm">
                                        <b>[5]</b>
                                         ZOU J X, YAO J P, ZOU Q Z, et al.A multi-objective optimization approach to active power control of wind farm[J].Journal of Solar Energy Engineering, 2014, 136 (2) :4381-4386.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" GUO Y, KABAMBA P T, MEERKOV S M, et al.Quasilinear control of wind farm power output[J].IEEE Transactions on Control Systems Technology, 2015, 23 (4) :1555-1562." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasilinear control of wind farm power output">
                                        <b>[6]</b>
                                         GUO Y, KABAMBA P T, MEERKOV S M, et al.Quasilinear control of wind farm power output[J].IEEE Transactions on Control Systems Technology, 2015, 23 (4) :1555-1562.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721024&amp;v=MDQwOTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVNIVGVyRzRIOWJPcm85SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LI D Y, LI P, CAI W C, et al.Adaptive fault-tolerant control of wind turbines with guaranteed transient performance considering active power control of wind farms[J].IEEE Transactions on Industrial Electronics, 2018, 65 (4) :3275-3285." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive fault-tolerant control of wind turbines with guaranteed transient performance considering active power control of wind farms">
                                        <b>[8]</b>
                                         LI D Y, LI P, CAI W C, et al.Adaptive fault-tolerant control of wind turbines with guaranteed transient performance considering active power control of wind farms[J].IEEE Transactions on Industrial Electronics, 2018, 65 (4) :3275-3285.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 孙辉, 徐箭, 孙元章, 等.基于混合整数线性规划的风电场有功优化调度[J].电力系统自动化, 2016, 40 (22) :27-33.SUN Hui, XU Jian, SUN Yuanzhang, et al.Active power optimization scheduling of wind farm based on mixed-integer linear programming[J].Automation of Electric Power Systems, 2016, 40 (22) :27-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622005&amp;v=MTYzOTFPclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         孙辉, 徐箭, 孙元章, 等.基于混合整数线性规划的风电场有功优化调度[J].电力系统自动化, 2016, 40 (22) :27-33.SUN Hui, XU Jian, SUN Yuanzhang, et al.Active power optimization scheduling of wind farm based on mixed-integer linear programming[J].Automation of Electric Power Systems, 2016, 40 (22) :27-33.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 缪书唯, 谢开贵, 杨贺钧, 等.基于数据驱动方法的风电机组功率优化[J].电力系统自动化, 2016, 40 (22) :7-14.MIAO Shuwei, XIE Kaigui, YANG Hejun, et al.Power optimization of wind turbine generators based on data-driven approach[J].Automation of Electric Power Systems, 2016, 40 (22) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622002&amp;v=MTE5NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVnIvSklTSFRlckc0SDlmT3JZOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         缪书唯, 谢开贵, 杨贺钧, 等.基于数据驱动方法的风电机组功率优化[J].电力系统自动化, 2016, 40 (22) :7-14.MIAO Shuwei, XIE Kaigui, YANG Hejun, et al.Power optimization of wind turbine generators based on data-driven approach[J].Automation of Electric Power Systems, 2016, 40 (22) :7-14.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 廖勇, 何金波, 姚骏, 等.基于变桨距和转矩动态控制的直驱永磁同步风力发电机功率平滑控制[J].中国电机工程学报, 2009, 29 (18) :71-77.LIAO Yong, HE Jinbo, YAO Jun, et al.Power smoothing control strategy of direct-driven permanent magnet synchronous generator for wind turbine with pitch angle control and torque dynamic control[J].Proceedings of the CSEE, 2009, 29 (18) :71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200918013&amp;v=MDQyNzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVnIvSlB5clBiYkc0SHRqTnA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         廖勇, 何金波, 姚骏, 等.基于变桨距和转矩动态控制的直驱永磁同步风力发电机功率平滑控制[J].中国电机工程学报, 2009, 29 (18) :71-77.LIAO Yong, HE Jinbo, YAO Jun, et al.Power smoothing control strategy of direct-driven permanent magnet synchronous generator for wind turbine with pitch angle control and torque dynamic control[J].Proceedings of the CSEE, 2009, 29 (18) :71-77.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" HAN X Q, QU Y, WANG P, et al.Four-dimensional wind speed model for adequacy assessment of power systems with wind farms[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2978-2985." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Four-dimensional wind speed model for adequacy assessment of power systems with wind farms">
                                        <b>[12]</b>
                                         HAN X Q, QU Y, WANG P, et al.Four-dimensional wind speed model for adequacy assessment of power systems with wind farms[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2978-2985.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张文朝, 顾雪平.应用变异系数法和逼近理想解排序法的风电场综合评价[J].电网技术, 2014, 38 (10) :2741-2746.ZHANG Wenchao, GU Xueping.Comprehensive evaluation of wind farms using variation coefficient method and technique for order preference by similarity to ideal solution[J].Power System Technology, 2014, 38 (10) :2741-2746." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410019&amp;v=MDg1MDNVUjdxZlp1WnNGeWprVnIvSklUckJmYkc0SDlYTnI0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张文朝, 顾雪平.应用变异系数法和逼近理想解排序法的风电场综合评价[J].电网技术, 2014, 38 (10) :2741-2746.ZHANG Wenchao, GU Xueping.Comprehensive evaluation of wind farms using variation coefficient method and technique for order preference by similarity to ideal solution[J].Power System Technology, 2014, 38 (10) :2741-2746.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 苏秀苹, 杨怡君, 李俊峰, 等.基于变异系数-模糊评判法的交流接触器动态响应批不确定度的分析与评价[J].电工技术学报, 2016, 31 (8) :102-108.SU Xiuping, YANG Yijun, LI Junfeng, et al.Analysis and evaluation of dynamic response lot uncertainty of AC contactor based on coefficient of variance and fuzzy comprehensive theory[J].Transactions of China Electrotechnical Society, 2016, 31 (8) :102-108." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201608013&amp;v=MTkwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pJU3JCZmJHNEg5Zk1wNDlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         苏秀苹, 杨怡君, 李俊峰, 等.基于变异系数-模糊评判法的交流接触器动态响应批不确定度的分析与评价[J].电工技术学报, 2016, 31 (8) :102-108.SU Xiuping, YANG Yijun, LI Junfeng, et al.Analysis and evaluation of dynamic response lot uncertainty of AC contactor based on coefficient of variance and fuzzy comprehensive theory[J].Transactions of China Electrotechnical Society, 2016, 31 (8) :102-108.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 袁宇浩, 张广明.TS模糊广义系统研究综述[J].自动化学报, 2010, 36 (7) :901-911.YUAN Yuhao, ZHANG Guangming.Research on TS fuzzy descriptor systems:a review[J].Acta Automatica Sinica, 2010, 36 (7) :901-911." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201007002&amp;v=MDEyMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pLQ0xmWWJHNEg5SE1xSTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         袁宇浩, 张广明.TS模糊广义系统研究综述[J].自动化学报, 2010, 36 (7) :901-911.YUAN Yuhao, ZHANG Guangming.Research on TS fuzzy descriptor systems:a review[J].Acta Automatica Sinica, 2010, 36 (7) :901-911.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 周志超, 王成山, 郭力, 等.变速变桨距风电机组的全风速限功率优化控制[J].中国电机工程学报, 2015, 35 (8) :1837-1844.ZHOU Zhichao, WANG Chengshan, GUO Li, et al.Output power curtailment control of variable-speed variable-pitch wind turbine generator at all wind speed regions[J].Proceedings of the CSEE, 2015, 35 (8) :1837-1844." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508002&amp;v=MDg0NzVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pQeXJQYmJHNEg5VE1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         周志超, 王成山, 郭力, 等.变速变桨距风电机组的全风速限功率优化控制[J].中国电机工程学报, 2015, 35 (8) :1837-1844.ZHOU Zhichao, WANG Chengshan, GUO Li, et al.Output power curtailment control of variable-speed variable-pitch wind turbine generator at all wind speed regions[J].Proceedings of the CSEE, 2015, 35 (8) :1837-1844.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 罗毅, 李昱龙.基于熵权法和灰色关联分析法的输电网规划方案综合决策[J].电网技术, 2013, 37 (1) :77-81.LUO Yi, LI Yulong.Comprehensive decision-making of transmission network planning based on entropy weight and grey relational analysis[J].Power System Technology, 2013, 37 (1) :77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201301013&amp;v=MjQ5NTBac0Z5amtWci9KSVRyQmZiRzRIOUxNcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         罗毅, 李昱龙.基于熵权法和灰色关联分析法的输电网规划方案综合决策[J].电网技术, 2013, 37 (1) :77-81.LUO Yi, LI Yulong.Comprehensive decision-making of transmission network planning based on entropy weight and grey relational analysis[J].Power System Technology, 2013, 37 (1) :77-81.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),125-136 DOI:10.7500/AEPS20190110004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于数据驱动的风电场有功功率分配算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%86%9B&amp;code=09101076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%BD%AC%E5%BD%AC&amp;code=38623040&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张彬彬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%99%A8%E8%81%AA&amp;code=34958586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵晨聪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0041993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安理工大学自动化与信息工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对常规风电场有功功率分配中, 通过风速评价机组的功率调节能力不准确的问题, 提出一种基于数据驱动的风电场有功功率分配算法。首先, 采集不同风速下风电机组转速和桨距角数据, 利用Takagi-Sugeno模糊模型和变异系数法评价变速系统和变桨系统参与功率调节的相对权重系数, 确定机组的功率调节能力。然后, 完成基于机组调节能力的风电场有功功率分配。最后, 在MATLAB仿真平台上完成含有10台风电机组的风电场有功功率分配。仿真结果表明, 与按风速权重有功功率分配算法相比, 所提分配算法的风电场有功功率波动小, 风电机组的转速和桨距角变化较为平滑, 且高风速机组的载荷小。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E5%8A%9F%E5%8A%9F%E7%8E%87%E5%88%86%E9%85%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有功功率分配;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E9%A9%B1%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据驱动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E5%BC%82%E7%B3%BB%E6%95%B0%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变异系数法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Takagi-Sugeno%E6%A8%A1%E7%B3%8A%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Takagi-Sugeno模糊模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘军 (1963—) , 男, 博士, 教授, 博士生导师, 主要研究方向:风力发电、智能控制。E-mail:liujun0310@sina.com;
                                </span>
                                <span>
                                    *张彬彬 (1990—) , 男, 博士研究生, 主要研究方向:风电场功率控制。E-mail:zbb521zbb@126.com;
                                </span>
                                <span>
                                    赵晨聪 (1991—) , 女, 博士研究生, 主要研究方向:风电机组并网控制。E-mail:237069831@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>陕西省重点研发计划资助项目 (2017GY-061);</span>
                    </p>
            </div>
                    <h1><b>Data-driven Based Active Power Distribution Algorithm in Wind Farm</b></h1>
                    <h2>
                    <span>LIU Jun</span>
                    <span>ZHANG Binbin</span>
                    <span>ZHAO Chencong</span>
            </h2>
                    <h2>
                    <span>Faculty of Automation and Information Engineering, Xi'an University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the inaccuracy problem of power regulation capacity of units evaluated by wind speed for active power distribution in conventional wind farms, a data-driven based active power distribution algorithm in wind farm is proposed. Firstly, the data of rotation speed and pitch angle is obtained at different wind speeds. The relative weight coefficient of variable speed system and pitch system is evaluated by the coefficient of variance method and Takagi-Sugeno fuzzy model, which can determine the adjustment capability. Then, the active power distribution of wind farm is established based on the adjustment capability of turbines. Finally, the active power distribution algorithm in wind farm with 10 wind turbines is completed in MATLAB. The simulation results show that, comparing with the distribution algorithm of wind speed weight, the fluctuation of active power in wind farm is smaller using the proposed method, the amplitude of variable speed system and pitch system is smoother, and the load of high-speed wind turbine is lower.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data-driven&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data-driven;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coefficient%20of%20variance%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coefficient of variance method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Takagi-Sugeno%20fuzzy%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Takagi-Sugeno fuzzy model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Shaanxi Provincial Key R&amp;D Program of China (No.2017GY-061);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">风能是一种重要的可再生能源, 大力开发风能, 可有效解决化石能源短缺及其带来的环境污染问题。随着并网风电场装机容量和规模不断扩大, 由于风能的波动性和间歇性, 对电网安全稳定运行带来一定的挑战, 对此, 并网风电场必须服从电网调度中心调度要求。</p>
                </div>
                <div class="p1">
                    <p id="38">风电场功率控制中心接收电网调度中心有功功率调度指令, 同时将调度指令分配给风电场每台并网机组。工程上风电场有功功率分配多采用按风速权重有功功率分配算法。但是仅通过风速评价机组的功率调节能力, 评价结果并不准确, 可能存在风电场功率输出波动大、执行机构频繁动作的情况。为此风电场有功功率分配优化算法是目前的一个研究热点。文献<citation id="123" type="reference">[<a class="sup">1</a>]</citation>根据机组运行特性和预测风速对机组进行分类, 设计基于机组运行分类的有功功率分配算法。文献<citation id="124" type="reference">[<a class="sup">2</a>]</citation>提出了基于预测风速计算最佳桨距角的风电场有功功率分配策略, 有效降低变桨系统疲劳载荷。但是文献<citation id="132" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>]</citation> 仅考虑预测风速, 未考虑机组运行状态, 存在一定的局限性;同时预测风速算法目前仍存在较大的误差。文献<citation id="125" type="reference">[<a class="sup">3</a>]</citation>提出考虑储能电池寿命的风电场有功功率分配策略, 提高风电场有功功率的可靠性。但是储能系统将会大大增加风电场的运行和维修成本。文献<citation id="126" type="reference">[<a class="sup">4</a>]</citation>提出基于二次规划法的风电场有功功率分配算法, 以降低机组的疲劳载荷。文献<citation id="127" type="reference">[<a class="sup">5</a>]</citation>提出基于遗传优化算法的风电场有功功率分配算法, 可完成电网调度要求, 同时降低机组的启停次数。文献<citation id="128" type="reference">[<a class="sup">6</a>]</citation>将风电机组等效为一阶惯性模型, 采用拟线性控制算法完成风电机组的有功功率分配。文献<citation id="129" type="reference">[<a class="sup">7</a>]</citation>提出考虑电网旋转约束的风电场有功功率分配算法。文献<citation id="130" type="reference">[<a class="sup">8</a>]</citation>提出基于自适应容错控制算法的风电场有功功率分配方法。文献<citation id="131" type="reference">[<a class="sup">9</a>]</citation>提出基于混合整数线性规划的风电场有功功率分配算法, 优化风电场的运行成本。但是文献<citation id="133" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>的有功功率分配算法依赖精确的机组数学模型。风电机组实际运行过程中, 获取精确的机组数学模型较为困难;同时利用数学模型评价机组功率调节能力存在不准确、运算量大的缺点。</p>
                </div>
                <div class="p1">
                    <p id="39">数据驱动思想是指利用受控系统的在线或离线数据, 实现系统基于数据的预报、评价、调度、监控、诊断、决策和优化等各种期望功能<citation id="134" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。故可以基于数据驱动思想, 不考虑机组详细数学模型, 将风电机组等效为一个黑箱模型, 根据机组的输入输出数据评价机组的功率调节能力, 用于风电场有功功率调度。</p>
                </div>
                <div class="p1">
                    <p id="40">针对机组风速评价风电机组功率调节能力不准确的问题。文中分析风电机组限功率运行, 采集不同风速时机组转速和桨距角数据, 采用变异系数法评价变速系统和变桨系统相对权重系数, 最终通过Takagi-Sugeno (TS) 模糊模型评价机组的全风速功率调节能力, 并完成基于机组调节能力的风电场有功功率分配。在仿真平台验证文中算法, 并与按风速权重分配算法相比, 说明文中分配算法的有效性和可行性。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1 风电机组功率调节能力</b></h3>
                <div class="p1">
                    <p id="42">风电机组的机械功率数学模型<citation id="135" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>为:</p>
                </div>
                <div class="area_img" id="43">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917016_04300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="45">式中:<i>P</i><sub>m</sub>为风力机捕获的机械功率;<i>ρ</i>为空气密度;<i>R</i>为叶轮半径;<i>C</i><sub>P</sub>为风能利用系数, 它是桨距角<i>β</i>和叶尖速比<i>λ</i>的函数;<i>v</i>为风速;<i>ω</i>为风力机角速度。</p>
                </div>
                <div class="p1">
                    <p id="46">当风电机组的功率给定小于机组最大功率时, 风电机组进入限功率运行。由式 (1) 可知, 机组限功率控制的本质是调节机组的转速和桨距角。根据变速系统和变桨系统参与功率调节的程度, 分为3种限功率运行模式。</p>
                </div>
                <div class="p1">
                    <p id="47">1) 变桨限功率, 单纯通过调节桨距角, 实现机组限功率控制。</p>
                </div>
                <div class="p1">
                    <p id="48">2) 变速限功率, 不调节机组桨距角, 单纯通过调节转速, 实现机组限功率控制。该限功率运行要求机组转速工作在额定转速以下。</p>
                </div>
                <div class="p1">
                    <p id="49">3) 变速变桨联合限功率控制, 同时调节机组转速和桨距角, 完成机组限功率控制。</p>
                </div>
                <div class="p1">
                    <p id="50">图1为某1.3 MW永磁同步风电机组<citation id="136" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>不同桨距角的转速功率曲线, 风电机组具体参数如附录A表A1所示。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同桨距角的风电机组转速-功率曲线" src="Detail/GetImg?filename=images/DLXT201917016_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同桨距角的风电机组转速-功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curves of rotation speed and power for wind turbine at different pitch angles</b></p>

                </div>
                <div class="p1">
                    <p id="52">图1中, <i>P</i><sub>opt</sub>为最优功率曲线, 风速为9 m/s;桨距角<i>β</i><sub>1</sub>=0, 且<i>β</i><sub>1</sub>至<i>β</i><sub>5</sub>依次增大, 机组最大允许转速为3.5 rad/s。假设当前机组桨距角为<i>β</i><sub>1</sub>, 机组此时的最优转速为2.31 rad/s, 风电机组工作在最大功率点<i>A</i>处, 此时机组的功率输出为<i>P</i><sub>max</sub>, 风速保持不变。当机组的功率给定为<i>P</i><sub>set, 1</sub>时, 当机组的运行轨迹为图中<i>AB</i><sub>1</sub>段, 机组为变桨限功率运行;运行轨迹为<i>AB</i>段, 为变速限功率运行;<i>A</i>至<i>B</i><sub>1</sub>和<i>B</i>之间点的所有运行轨迹为变速变桨联合限功率运行。同理, 当机组的功率给定为<i>P</i><sub>set, 2</sub>和<i>P</i><sub>set, 3</sub>时, 它的控制机理与<i>P</i><sub>set, 1</sub>相同。</p>
                </div>
                <div class="p1">
                    <p id="53">机组限功率运行时, 机组的功率调节能力不仅与风速有关, 还与机组的运行状态有关。根据图1和式 (1) 可知, 机组限功率运行时, 机组的功率调节能力与风速的立方线性相关;转速与最优转速相差越大, 功率上升调节能力越大;桨距角越大, 功率上升调节能力越大;机组下降调节能力与机组上升调节能力互补。基于以上机组功率调节能力特性, 风电机组功率调节能力如式 (2) 所示。</p>
                </div>
                <div class="area_img" id="54">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917016_05400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="56">式中:Δ<i>P</i><sub>up</sub>为机组功率上升调节能力;Δ<i>P</i><sub>down</sub>为机组功率下降调节能力;<i>ω</i><sub>opt</sub>为机组最优转速;<i>ω</i><sub>max</sub>为机组允许的最大转速;<i>β</i>为机组的当前桨距角;<i>β</i><sub>min</sub>为机组正常运行的最小桨距角, 通常为0;<i>β</i><sub>max</sub>为机组正常运行的最大桨距角;<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>分别为变速系统和变桨系统的相对权重系数, 并且满足<i>k</i><sub>1</sub>+<i>k</i><sub>2</sub>=1;<i>P</i><sub>max</sub> (<i>v</i>) 为机组的最大输出功率, 它与风速<i>v</i>有关, 其表达式如式 (3) 所示<citation id="137" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="57">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917016_05700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="59">式中:<i>P</i><sub>N</sub>为机组的额定功率;<i>v</i><sub>N</sub>, <i>v</i><sub>ci</sub>和<i>v</i><sub>co</sub>分别为额定风速、切入风速和切出风速。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>2 变异系数法和TS模糊模型评价机组发电能力</b></h3>
                <div class="p1">
                    <p id="61">由式 (1) 可知, 风电机组主要通过控制转速和桨距角来调节风电机组输出功率。不同风速、不同控制策略, 变速系统和变桨系统参与功率调节的程度不同。评价机组功率调节能力的关键是确定变速系统和变桨系统参与功率调节的权重。变异系数法作为一种客观赋权法, 广泛应用于风电场评价<citation id="138" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>、交流接触器评价<citation id="139" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>等场合。可利用变异系数法确定变速系统和变桨系统参与功率调节的相对权重。风电机组变速系统和变桨系统参与功率调节的程度不同, 认为其“变异程度”不同, 指标变异系数越高, 表示该指标的综合决策作用越大<citation id="140" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">获取全风速下的变速系统和变桨系统变异系数, 工作量较大。TS模糊模型利用多个局部线性系统模型逼近或表示全局非线性系统模型<citation id="141" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。可根据部分风速的变异系数, 采用TS模糊模型拟合全风速下的变速系统和变桨系统的变异系数。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.1</b> 变异系数法</h4>
                <div class="p1">
                    <p id="64">变异系数本质是系统指标的标准差和均值之比, 它是衡量指标的变异程度。指标的变异程度越高, 说明指标在系统中的作用越大<citation id="142" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。变异系数法可有效消除指标量纲单位对结果的影响。某指标的平均值为<i>μ</i>, 标准差为<i>δ</i>, 则指标的变异系数<i>C</i><sub>v</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mi>δ</mi><mi>μ</mi></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2 TS</b>模糊模型</h4>
                <div class="p1">
                    <p id="68">TS模糊模型是将整个非线性系统等效为多个局部线性系统的模糊逼近。TS模糊模型可描述为:“<i>R</i><sub><i>i</i></sub>:If <i>x</i><sub>1</sub> is <i>A</i><sub>1</sub>, …, <i>x</i><sub><i>n</i></sub> is <i>A</i><sub><i>n</i></sub>, Then <i>y</i><sub><i>i</i></sub>=<i>f</i><sub><i>i</i></sub>, <i>i</i>=1, 2, …, <i>r</i>”。其中, <i>R</i><sub><i>i</i></sub>为第<i>i</i>条模糊规则;<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>n</i></sub>为系统输入变量;<i>A</i><sub>1</sub>, <i>A</i><sub>2</sub>, …, <i>A</i><sub><i>n</i></sub>为模糊集;<i>y</i><sub><i>i</i></sub>为系统输出变量;<i>f</i><sub><i>i</i></sub>为系统的局部线性函数;<i>n</i>为系统输入变量数目。</p>
                </div>
                <div class="p1">
                    <p id="69">通过模糊推理, 可知道每条模糊规则的隶属度<i>w</i><sub><i>i</i></sub>, 则系统的全局模型为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.3</b> 风电机组功率调节能力评价方法</h4>
                <div class="p1">
                    <p id="73">风电机组的功率调节能力是风电场有功功率分配的依据。由式 (2) 可知, 计算机组功率调节能力的关键是变速系统和变桨系统的权重系数。风速采样点最佳应在切入风速和额定风速之间均匀分布, 文中假设风速采样点为3, 4, …, 15 m/s, 用<i>V</i>={<i>v</i><sub>1</sub>, <i>v</i><sub>2</sub>, …, <i>v</i><sub><i>n</i></sub>}表示。TS模糊模型和变异系数法评价机组功率调节能力步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="74">步骤1:获取某风速<i>v</i><sub><i>i</i></sub>的机组运行数据。变异系数法评价结果的准确性与数据样本包含的信息量有关。机组功率调节的过渡过程, 不仅包含机组的稳态信息, 也包含机组的动态过程, 选取过渡过程数据作为数据样本, 其信息量较大, 评价结果更为准确, 同时可有效减少算法的运算量。假设机组过渡过程中的转速时间序列为<i>W</i><sub><i>i</i></sub>、桨距角时间序列为<i>B</i><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="75">步骤2:求取机组转速序列的平均值<i>μ</i><sub><i>w</i><sub><i>i</i></sub></sub>、标准差值<i>δ</i><sub><i>w</i><sub><i>i</i></sub></sub>, 桨距角序列的平均值<i>μ</i><sub><i>β</i><sub><i>i</i></sub></sub>、标准差值<i>δ</i><sub><i>β</i><sub><i>i</i></sub></sub>。</p>
                </div>
                <div class="p1">
                    <p id="76">步骤3:根据变异系数法求取转速系统和变桨系统的变异系数<i>C</i><sub><i>vw</i>, <i>i</i></sub>和<i>C</i><sub><i>vβ</i>, <i>i</i></sub>, 如式 (6) 所示。</p>
                </div>
                <div class="area_img" id="77">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917016_07700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="79">步骤4:根据机组的变异系数<i>C</i><sub><i>vw</i>, <i>i</i></sub>和<i>C</i><sub><i>vβ</i>, <i>i</i></sub>, 求取变速系统和变桨系统的相对权重系数<i>k</i><sub>1, <i>i</i></sub>和<i>k</i><sub>2, <i>i</i></sub>, 如式 (7) 所示。按照步骤1至步骤4获取全风速的变速系统相对权重系数{<i>k</i><sub>1, 1</sub>, <i>k</i><sub>1, 2</sub>, …, <i>k</i><sub>1, <i>n</i></sub>}。</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>β</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="82">步骤5:文中的TS模糊模型的隶属度函数如图2所示, 图中隶属度函数输入是风速, 风速的论域<i>U</i>={3, 4, …, <i>n</i>}, 文中选择<i>n</i>=15。输出是变速系统的隶属度<i>w</i>={<i>w</i><sub>1</sub>, <i>w</i><sub>2</sub>, …, <i>w</i><sub><i>n</i></sub>}。TS模糊模型的后件是变速系统和变桨系统的相对权重系数。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 TS模糊隶属度函数" src="Detail/GetImg?filename=images/DLXT201917016_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 TS模糊隶属度函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Membership function of TS fuzzy model</b></p>

                </div>
                <div class="p1">
                    <p id="84">步骤6:设机组当前的实际风速为<i>v</i>, 由图2可知, 它的隶属度<i>w</i>={<i>w</i><sub>1</sub>, <i>w</i><sub>2</sub>, …, <i>w</i><sub><i>n</i></sub>}。结合式 (5) , 则该风速的变速系统和变桨系统的权重系数<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>如式 (8) 所示。</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917016_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">步骤7:将<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>代入式 (2) , 根据机组当前的转速<i>ω</i>和桨距角<i>β</i>, 求取机组的功率调节能力Δ<i>P</i><sub>up</sub>和Δ<i>P</i><sub>down</sub>。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>3</b> 基于调节能力的风电场有功功率分配</h3>
                <div class="p1">
                    <p id="89">工程上多采用按风速权重有功功率分配算法, 它的分配原则是风速大的机组多分配有功功率指令。它将风速作为机组功率调节能力的单一评价依据, 而没有考虑机组的运行状态, 由式 (1) 可知, 机组的桨距角和转速同样影响机组功率输出。故仅通过风速评价机组功率调节能力存在一定的局限性。机组功率调节能力评价应综合考虑风速、转速和桨距角, 采用多指标评价方法评价机组的功率调节能力更为准确。</p>
                </div>
                <div class="p1">
                    <p id="90">由第2节内容可知, 以机组的过渡过程数据为基础, 可通过模糊变异系数法获取变速系统和变桨系统的相对权重系数, 根据当前机组运行数据, 确定第<i>i</i>台机组的升功率调节能力Δ<i>P</i><sub>up, <i>i</i></sub>和降功率调节能力Δ<i>P</i><sub>down, <i>i</i></sub>。用于风电场有功功率分配。由于其有功功率调节能力更为准确, 风电场有功功率分配效果更好。</p>
                </div>
                <div class="p1">
                    <p id="91">基于风电机组能力的风电场有功功率模型如图3所示, 风电场有功功率控制中心接收上级调度中心有功功率调度指令<i>P</i><sub>cmd</sub>, 机组的功率输出为<i>P</i><sub>1</sub>, <i>P</i><sub>2</sub>, …, <i>P</i><sub><i>n</i></sub>。它们的功率之和为风电场实际功率输出<i>P</i><sub>out</sub>。同时将有功功率调度指令<i>P</i><sub>cmd</sub>与风电场实际功率输出<i>P</i><sub>out</sub>相比, 可得风电场有功功率偏差Δ<i>P</i><sub>farm</sub>, 风电场有功功率分配器根据第<i>i</i>台风电机组调节能力Δ<i>P</i><sub>up, <i>i</i></sub>和Δ<i>P</i><sub>down, <i>i</i></sub>, 将风电场有功功率偏差Δ<i>P</i><sub>farm</sub>分配给每台机组。当有功功率偏差Δ<i>P</i><sub>farm</sub>&gt;0时, 需增加风电场内所有运行机组功率给定;当Δ<i>P</i><sub>farm</sub>≤0时, 需降低风电场内所有机组功率给定。则第<i>i</i>台机组的功率变化Δ<i>P</i><sub>set, <i>i</i></sub>如式 (9) 所示。风电场内风电机组根据它们的功率给定, 通过机组功率控制器, 改变机组的转速和桨距角, 即可完成每台机组的有功功率输出, 最终完成风电场有功功率控制。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电场有功功率分配模型" src="Detail/GetImg?filename=images/DLXT201917016_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电场有功功率分配模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Dispatching model of active power for wind farm</b></p>

                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>r</mtext><mtext>m</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>r</mtext><mtext>m</mtext></mrow></msub><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>r</mtext><mtext>m</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>r</mtext><mtext>m</mtext></mrow></msub><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>4 仿真验证</b></h3>
                <h4 class="anchor-tag" id="95" name="95"><b>4.1</b> 风电机组功率能力评价</h4>
                <div class="p1">
                    <p id="96">文中选用的风电机组是直驱永磁同步风力发电机组, 风电机组参数<citation id="143" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>如附录A表A1所示, 在MATLAB仿真平台搭建单质量块机组数学模型, 风电机组采用文献<citation id="144" type="reference">[<a class="sup">16</a>]</citation>提出的优先变转速限功率控制策略, 该限功率控制策略可将部分弃风能量转换为叶片旋转储能, 减少叶片桨距角频繁动作, 但是该限功率控制策略会牺牲机组发电功率。</p>
                </div>
                <div class="p1">
                    <p id="97">当风电机组在风速为8 m/s时, 风电机组的转速变化和桨距角变化曲线如附录A图A1。图A1中0 s时, 风电机组的功率给定为0.25 MW, 转速为3.5 rad/s, 桨距角为10°, 15 s时风电机组的功率给定为0.1 MW。根据图A1中曲线, 认为15～24 s的数学序列为过渡过程, 24～30 s为平稳过程。参考文献<citation id="145" type="reference">[<a class="sup">17</a>]</citation>中评价指标熵值的定义, 过渡过程中转速序列和桨距角序列的熵值分别为-0.236和-0.301, 而平稳过程分别为-0.658和-0.751, 说明过渡过程所包含的信息量多, 故选择过渡过程的数据序列为变异系数法的数据样本。根据第3章的变异系数法, 可得变桨系统和变速系数的相对权重系数分别为0.291和0.709。为提高相对权重系数的准确性, 可进行多次实验, 求取相对权重系数平均值。</p>
                </div>
                <div class="p1">
                    <p id="98">采用同样方法, 可确定不同风速下变桨系统的权重系数, 部分风速和它们对应的变桨系统相对权重系数如附录A表A2所示。由表A2可知, 随着风速的增大, 变桨系统参与功率调节的程度上升, 也就意味着变速系统参与功率调节程度下降, 与实际机组功率控制过程类似, 说明变异系数法评价的有效性和可行性。</p>
                </div>
                <div class="p1">
                    <p id="99">结合图2的TS模糊隶属度函数, 则基于TS模糊模型的全风速下的变桨系统相对权重系数如附录A图A2所示。由于变桨系统和变速系统的相对权重系数的和为1, 故实际机组能力评价时, 知道其中的一个相对权重系数即可。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>4.2</b> 基于功率能力的风电场有功功率分配算法</h4>
                <div class="p1">
                    <p id="101">在MATLAB仿真平台上对一个含有10台风电机组的风电场进行仿真实验, 验证文中功率分配算法, 并与按风速权重分配算法进行对比。</p>
                </div>
                <div class="p1">
                    <p id="102">以中国西北某地的风电场采集的全年风速数据为基础, 不考虑机组之间的尾流效应, 考虑各机组风速极端不平衡的情况, 假设机组的平均风速在4～13 m/s之间均匀分布。则10台风电机组的风速如图4所示, 1号机组的平均风速最小, 10号机组的风速最大, 其他机组的风速依次增大。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 10台风电机组风速" src="Detail/GetImg?filename=images/DLXT201917016_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 10台风电机组风速</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Wind speed of 10 wind turbines</b></p>

                </div>
                <div class="p1">
                    <p id="104">假设10台风电机组的初始桨距角为0, 转速为1 rad/s。当风电场功率给定大于风电场最大功率输出时, 所有机组均为最大功率输出。文中侧重研究风电场功率给定小于风电场最大功率输出情况, 以风电场的有功功率给定为5 MW为例说明, 文中算法和按风速权重分配算法的风电场有功功率输出如图5所示。通过误差绝对值积分 (integrated absolution error, IAE) 指标和功率平滑度对比两种有功功率分配算法效果。风电场功率平滑度<i>P</i><sub>level</sub>的定义参考文献<citation id="146" type="reference">[<a class="sup">11</a>]</citation>, 如式 (10) 所示, <i>T</i>为积分间隔, 文中先取<i>T</i>=60 s。则按风速权重的风电场有功功率的IAE指标为34 891 000, 功率平滑度为68 302;而文中算法的IAE指标为28 465 000, 功率平滑度为28 465。通过对比则可有效说明考虑机组能力的风电场有功功率分配算法的功率输出更为准确, 同时有功功率波动较小, 提高电网的安全稳定运行。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种有功功率分配算法的风电场有功功率曲线" src="Detail/GetImg?filename=images/DLXT201917016_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种有功功率分配算法的风电场有功功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curves of active power for wind farm with two active power distribution algorithms</b></p>

                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>v</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="108">按风速权重分配算法和文中分配算法的10台风电机组的功率输出曲线如附录A图A3和图A4所示。分析可知, 由于按风速权重分配算法仅仅考虑机组风速大小, 当风速波动较大时, 机组的给定变化较大。而文中分配算法不仅考虑机组风速大小, 还考虑机组的运行状态, 机组功率调节能力评价更加准确, 有功功率分配更为合理。故对比图A3和图A4可知, 文中分配算法的每台机组功率输出波动小。</p>
                </div>
                <div class="p1">
                    <p id="109">按风速权重分配和文中分配算法的10台风电机组的转速如附录A图A5和图A6所示, 图A5和图A6中1号机组平均转速最小, 10号机组平均转速最大。定义风电场机组转速平滑度<i>ω</i><sub>level</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>v</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mrow></mstyle></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="112">则按风速权重的风电场有功功率分配算法的转速平滑度为89.89, 而文中算法的转速平滑度为62.02。风电机组的转速变化越平滑, 可有效降低主轴、发电机等的疲劳度, 提高机组运行寿命。</p>
                </div>
                <div class="p1">
                    <p id="113">两种风电场有功功率分配算法的10台机组桨距角变化如附录A图A7和图A8所示。图A7中所有机组的桨距角动作, 而文中算法仅有少部分机组桨距角动作, 同时对比可知, 风速最大的10号机组, 采用文中有功功率分配算法, 其桨距角幅度较大, 低风速机组桨距角幅度小。这有利于降低高风速机组的叶片疲劳载荷, 均衡风电场机组载荷, 提高叶片的使用寿命。为量化风电场机组在功率分配过程中桨距角频繁动作, 定义风电场机组的桨距角行程<i>β</i><sub>level</sub>如式 (12) 所示。为说明有功功率分配算法有效降低高风速机组载荷, 定义风电场桨距角不平衡度<i>β</i><sub>balan</sub>如式 (13) 所示, <i>k</i>为平均风速最高的机组编号, 风电场机组不平衡度越高, 说明高风速机组的桨距角幅度大, 高风速机组的载荷小。文中算法的桨距角行程为265.23 rad, 桨距角平衡度为0.71。而按风速权重分配算法的桨距角行程为1 117.21 rad而不平衡度为0.16, 说明文中算法可有效降低机组变桨机构频繁动作, 降低高风速机组疲劳载荷。</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>v</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mrow></mstyle></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>β</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>v</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="118">当机组的功率给定为3～5.5 MW变化时, 风电场有功功率的IAE指标、功率平滑度、机组转速系统变化平滑度、桨距角行程和高风速桨距角不平衡度如附录A图A9至图A13所示。从这4个指标对比可知, 文中提出的算法可有效跟踪有功功率指令;风电场的输出功率波动较小, 有效降低电网谐波系数, 提高电网安全稳定运行;有效降低执行机构的动作幅度, 降低执行机构的疲劳, 有效提高机组运行寿命;同时在风电场风速不均衡的情况下, 有效降低高风速机组载荷, 提高风电场机组整体寿命。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="120">文中提出了基于模糊变异系数法的风电场有功功率分配算法。采用变异系数法评价变速系统和变桨系统在不同风速下参与功率调节的相对权重, 采用TS模糊模型拟合全风速下变速系统和变桨系统相对权重系数。该方法不依赖机组的精确数学模型, 利用机组本身的运行数据评价机组的发电能力, 有效地克服了通过风速评价机组功率调节能力不准确的缺点。然而文中数据样本的可靠性依赖相关人员经验。如何自动甄别有效可靠的数据, 是论文后续的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="121">按风速权重有功功率分配算法根据风速评价机组的功率调节能力, 而忽略机组的运行状态。文中根据机组的风速、转速和桨距角数据, 评价机组的调节能力更为准确。采用基于数据驱动的风电场有功功率分配算法, 在保证稳定跟随电网调度指令的基础上, 有功功率分配更为合理, 可有效降低输出功率波动;有效降低变速系统和变桨系统频繁动作, 降低高风速机组载荷, 提高风电场机组运行寿命, 降低风电场运行成本。对提高风力发电的竞争力, 具有重要的实际意义。</p>
                </div>
                <div class="p1">
                    <p id="122">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag">附录A</h3>
                <div class="area_img" id="149">
                                            <p class="img_tit">
                                                表A1风电机组参数
                                                    <br />
                                                Table.A1 wind turbine parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917016_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1风电机组参数" src="Detail/GetImg?filename=images/DLXT201917016_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="150">
                                            <p class="img_tit">
                                                表A2不同风速下变桨系统权重系数
                                                    <br />
                                                Table.A2 The weighting coefficient of variable pitch system during different wind speed
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917016_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同风速下变桨系统权重系数" src="Detail/GetImg?filename=images/DLXT201917016_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电机组过渡过程中转速和桨距角曲线" src="Detail/GetImg?filename=images/DLXT201917016_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电机组过渡过程中转速和桨距角曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The curve of rotating speed and pitch angle of wind turbine during the startup and shutdown process</p>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2全风速下变桨系统相对权重系数曲线" src="Detail/GetImg?filename=images/DLXT201917016_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2全风速下变桨系统相对权重系数曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The relative weighting curve of variable pitch system at full-range wind speed</p>

                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3按风速权重分配算法的机组有功功率曲线" src="Detail/GetImg?filename=images/DLXT201917016_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3按风速权重分配算法的机组有功功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The wind turbines active power curve of wind speed weighting dispatching algorithm</p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4文中分配算法的机组有功功率曲线" src="Detail/GetImg?filename=images/DLXT201917016_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4文中分配算法的机组有功功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The wind turbines active power curve of wind farm of this paper dispatching algorithm</p>

                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5按风速权重分配算法的机组转速曲线" src="Detail/GetImg?filename=images/DLXT201917016_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5按风速权重分配算法的机组转速曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The wind turbines rotating speed curve of wind speed weighting dispatching algorithm</p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6文中分配算法的机组转速曲线" src="Detail/GetImg?filename=images/DLXT201917016_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6文中分配算法的机组转速曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The wind turbines rotating speed curve of this paper dispatching algorithm</p>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7按风速分配算法的机组桨距角曲线" src="Detail/GetImg?filename=images/DLXT201917016_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7按风速分配算法的机组桨距角曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The wind turbines pitch angle curve of wind speed weighting dispatching algorithm</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8文中分配算法的机组桨距角曲线" src="Detail/GetImg?filename=images/DLXT201917016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8文中分配算法的机组桨距角曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 The wind turbines pitch angle curve of this paper dispatching algorithm</p>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9两种分配算法的风电场有功功率误差的IAE指标" src="Detail/GetImg?filename=images/DLXT201917016_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9两种分配算法的风电场有功功率误差的IAE指标  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 The IAE index of wind farm active power error of two dispatching algorithm</p>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10两种分配算法的风电场输出功率平滑度" src="Detail/GetImg?filename=images/DLXT201917016_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10两种分配算法的风电场输出功率平滑度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 The smoothness of wind farm active power of two dispatching algorithm</p>

                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11两种分配算法的风电场机组转速平滑度" src="Detail/GetImg?filename=images/DLXT201917016_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11两种分配算法的风电场机组转速平滑度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 The smoothness of wind farm turbines rotating speed of two dispatching algorithm</p>

                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12两种算法的风电场机组桨距角行程" src="Detail/GetImg?filename=images/DLXT201917016_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12两种算法的风电场机组桨距角行程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 The amplitude of wind farm turbines pitch angle of two dispatching algorithm</p>

                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917016_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13两种算法的高风速机组桨距角百分比" src="Detail/GetImg?filename=images/DLXT201917016_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13两种算法的高风速机组桨距角百分比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917016_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 The percent of pitch angle of high speed turbine of two dispatching algorithm</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124007&amp;v=MTQ3Mzh0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVNIVGVyRzRIOURPcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 邹见效, 李丹, 郑刚, 等.基于机组状态分类的风电场有功功率控制策略[J].电力系统自动化, 2011, 35 (24) :28-32.ZOU Jianxiao, LI Dan, ZHENG Gang, et al.An active power control scheme for wind farms based on state classification algorithm[J].Automation of Electric Power Systems, 2011, 35 (24) :28-32.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310010&amp;v=MDY4OTBac0Z5amtWci9KSVNIVGVyRzRIOUxOcjQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李立成, 叶林.采用虚拟调节算法的风电场有功功率控制策略[J].电力系统自动化, 2013, 37 (10) :41-47.LI Licheng, YE Lin.Wind farm active power control strategy based on virtual regulation algorithm[J].Automation of Electric Power Systems, 2013, 37 (10) :41-47.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An effective power dispatch control strategy to improve generation schedulability and supply reliability of a wind farm using a battery energy storage system">

                                <b>[3]</b> ABDULLAH M A, MUTTAQI K M, SUTANTO D, et al.An effective power dispatch control strategy to improve generation schedulability and supply reliability of a wind farm using a battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :1093-1102.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fatigue load sensitivity-based optimal active power dispatch for wind farms">

                                <b>[4]</b> ZHAO H R, WU Q W, HUANG S J, et al.Fatigue load sensitivity based optimal active power dispatch for wind farms[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1247-1259.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multi-objective optimization approach to active power control of wind farm">

                                <b>[5]</b> ZOU J X, YAO J P, ZOU Q Z, et al.A multi-objective optimization approach to active power control of wind farm[J].Journal of Solar Energy Engineering, 2014, 136 (2) :4381-4386.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasilinear control of wind farm power output">

                                <b>[6]</b> GUO Y, KABAMBA P T, MEERKOV S M, et al.Quasilinear control of wind farm power output[J].IEEE Transactions on Control Systems Technology, 2015, 23 (4) :1555-1562.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721024&amp;v=MjMxMTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVNIVGVyRzRIOWJPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive fault-tolerant control of wind turbines with guaranteed transient performance considering active power control of wind farms">

                                <b>[8]</b> LI D Y, LI P, CAI W C, et al.Adaptive fault-tolerant control of wind turbines with guaranteed transient performance considering active power control of wind farms[J].IEEE Transactions on Industrial Electronics, 2018, 65 (4) :3275-3285.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622005&amp;v=MjA2NDJIVGVyRzRIOWZPclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 孙辉, 徐箭, 孙元章, 等.基于混合整数线性规划的风电场有功优化调度[J].电力系统自动化, 2016, 40 (22) :27-33.SUN Hui, XU Jian, SUN Yuanzhang, et al.Active power optimization scheduling of wind farm based on mixed-integer linear programming[J].Automation of Electric Power Systems, 2016, 40 (22) :27-33.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622002&amp;v=Mjk3Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVnIvSklTSFRlckc0SDlmT3JZOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 缪书唯, 谢开贵, 杨贺钧, 等.基于数据驱动方法的风电机组功率优化[J].电力系统自动化, 2016, 40 (22) :7-14.MIAO Shuwei, XIE Kaigui, YANG Hejun, et al.Power optimization of wind turbine generators based on data-driven approach[J].Automation of Electric Power Systems, 2016, 40 (22) :7-14.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200918013&amp;v=MTkwMDl1WnNGeWprVnIvSlB5clBiYkc0SHRqTnA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 廖勇, 何金波, 姚骏, 等.基于变桨距和转矩动态控制的直驱永磁同步风力发电机功率平滑控制[J].中国电机工程学报, 2009, 29 (18) :71-77.LIAO Yong, HE Jinbo, YAO Jun, et al.Power smoothing control strategy of direct-driven permanent magnet synchronous generator for wind turbine with pitch angle control and torque dynamic control[J].Proceedings of the CSEE, 2009, 29 (18) :71-77.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Four-dimensional wind speed model for adequacy assessment of power systems with wind farms">

                                <b>[12]</b> HAN X Q, QU Y, WANG P, et al.Four-dimensional wind speed model for adequacy assessment of power systems with wind farms[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2978-2985.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410019&amp;v=MTg4MTZxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pJVHJCZmJHNEg5WE5yNDlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张文朝, 顾雪平.应用变异系数法和逼近理想解排序法的风电场综合评价[J].电网技术, 2014, 38 (10) :2741-2746.ZHANG Wenchao, GU Xueping.Comprehensive evaluation of wind farms using variation coefficient method and technique for order preference by similarity to ideal solution[J].Power System Technology, 2014, 38 (10) :2741-2746.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201608013&amp;v=MTU1MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pJU3JCZmJHNEg5Zk1wNDlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 苏秀苹, 杨怡君, 李俊峰, 等.基于变异系数-模糊评判法的交流接触器动态响应批不确定度的分析与评价[J].电工技术学报, 2016, 31 (8) :102-108.SU Xiuping, YANG Yijun, LI Junfeng, et al.Analysis and evaluation of dynamic response lot uncertainty of AC contactor based on coefficient of variance and fuzzy comprehensive theory[J].Transactions of China Electrotechnical Society, 2016, 31 (8) :102-108.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201007002&amp;v=Mjg2NjJDVVI3cWZadVpzRnlqa1ZyL0pLQ0xmWWJHNEg5SE1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 袁宇浩, 张广明.TS模糊广义系统研究综述[J].自动化学报, 2010, 36 (7) :901-911.YUAN Yuhao, ZHANG Guangming.Research on TS fuzzy descriptor systems:a review[J].Acta Automatica Sinica, 2010, 36 (7) :901-911.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508002&amp;v=MjEzMTFNcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWci9KUHlyUGJiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 周志超, 王成山, 郭力, 等.变速变桨距风电机组的全风速限功率优化控制[J].中国电机工程学报, 2015, 35 (8) :1837-1844.ZHOU Zhichao, WANG Chengshan, GUO Li, et al.Output power curtailment control of variable-speed variable-pitch wind turbine generator at all wind speed regions[J].Proceedings of the CSEE, 2015, 35 (8) :1837-1844.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201301013&amp;v=MDE4NjZHNEg5TE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0pJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 罗毅, 李昱龙.基于熵权法和灰色关联分析法的输电网规划方案综合决策[J].电网技术, 2013, 37 (1) :77-81.LUO Yi, LI Yulong.Comprehensive decision-making of transmission network planning based on entropy weight and grey relational analysis[J].Power System Technology, 2013, 37 (1) :77-81.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917016&amp;v=MTM4MDBJU0hUZXJHNEg5ak5xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZyL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

