

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136463993381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917021%26RESULT%3d1%26SIGN%3d5xLvxaKuu2tPhoGSl%252bPhMNZ3yrg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917021&amp;v=MDA5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcktJU0hUZXJHNEg5ak5xSTlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 三相三端口&lt;b&gt;AC-DC&lt;/b&gt;变换器电路结构 "><b>1</b> 三相三端口<b>AC-DC</b>变换器电路结构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 系统结构"><b>1.1</b> 系统结构</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;1.2&lt;/b&gt; 三相三端口&lt;b&gt;AC-DC&lt;/b&gt;变换器拓扑"><b>1.2</b> 三相三端口<b>AC-DC</b>变换器拓扑</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 不对称三电平调制策略与功率分配 "><b>2</b> 不对称三电平调制策略与功率分配</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1&lt;/b&gt; 不对称三电平矢量空间"><b>2.1</b> 不对称三电平矢量空间</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;2.2&lt;/b&gt; 功率分配基本思想"><b>2.2</b> 功率分配基本思想</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.3&lt;/b&gt; 不对称三电平&lt;b&gt;SVPWM&lt;/b&gt;调制策略"><b>2.3</b> 不对称三电平<b>SVPWM</b>调制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 变换器工作特性分析 "><b>3</b> 变换器工作特性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;3.1&lt;/b&gt; 功率调节范围"><b>3.1</b> 功率调节范围</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.2&lt;/b&gt; 电感电流纹波"><b>3.2</b> 电感电流纹波</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;3.3&lt;/b&gt; 功率密度"><b>3.3</b> 功率密度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="4 功率分配的闭环控制方法 ">4 功率分配的闭环控制方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;5 仿真结果与分析&lt;/b&gt; "><b>5 仿真结果与分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 三相三端口整流器电路结构&lt;/b&gt;"><b>图1 三相三端口整流器电路结构</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 不对称三电平矢量空间&lt;/b&gt;"><b>图2 不对称三电平矢量空间</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;表1 扇区Ⅰ中开关矢量对应的&lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;batt&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;方向&lt;/b&gt;"><b>表1 扇区Ⅰ中开关矢量对应的<i>i</i></b><sub><b>batt</b></sub><b>方向</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;表2 电压矢量选择及作用序列&lt;/b&gt;"><b>表2 电压矢量选择及作用序列</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图3 功率占比&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;batt&lt;/b&gt;&lt;/sub&gt;/&lt;b&gt;&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;in&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;理论计算结果&lt;/b&gt;"><b>图3 功率占比<i>P</i></b><sub><b>batt</b></sub>/<b><i>P</i></b><sub><b>in</b></sub><b>理论计算结果</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图4 系统功率流图及控制框图&lt;/b&gt;"><b>图4 系统功率流图及控制框图</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;表3 功率占比计算与仿真结果对比&lt;/b&gt;"><b>表3 功率占比计算与仿真结果对比</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图5 损耗分析仿真结果&lt;/b&gt;"><b>图5 损耗分析仿真结果</b></a></li>
                                                <li><a href="#190" data-title="图A1独立光伏供电系统传统结构示意图">图A1独立光伏供电系统传统结构示意图</a></li>
                                                <li><a href="#191" data-title="图A2三端口变换器结构示意图">图A2三端口变换器结构示意图</a></li>
                                                <li><a href="#192" data-title="图A3独立光伏供电系统三端口结构示意图">图A3独立光伏供电系统三端口结构示意图</a></li>
                                                <li><a href="#193" data-title="图A4扇区I区域划分方式">图A4扇区I区域划分方式</a></li>
                                                <li><a href="#194" data-title="图A5电流纹波Δi&lt;sub&gt;L&lt;/sub&gt;/I&lt;sub&gt;m&lt;/sub&gt;理论计算结果">图A5电流纹波Δi<sub>L</sub>/I<sub>m</sub>理论计算结果</a></li>
                                                <li><a href="#195" data-title="图A6稳态仿真波形">图A6稳态仿真波形</a></li>
                                                <li><a href="#196" data-title="图A7动态仿真波形">图A7动态仿真波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=MDcwMzBiTXBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjA2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWTHJLSVNIVGVyRzRIOW5NcTQ5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 陈仲伟, 邹旭东, 陈耀红, 等.带储能的双馈风力发电系统控制策略[J].电力系统自动化, 2014, 38 (18) :1-5.CHEN Zhongwei, ZOU Xudong, CHEN Yaohong, et al.A control strategy for doubly-fed wind power generation system with energy storage[J].Automation of Electric Power Systems, 2014, 38 (18) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418001&amp;v=MDI3NjZHNEg5WE5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcktJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈仲伟, 邹旭东, 陈耀红, 等.带储能的双馈风力发电系统控制策略[J].电力系统自动化, 2014, 38 (18) :1-5.CHEN Zhongwei, ZOU Xudong, CHEN Yaohong, et al.A control strategy for doubly-fed wind power generation system with energy storage[J].Automation of Electric Power Systems, 2014, 38 (18) :1-5.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 刘斌, 粟梅, 徐辰华, 等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化, 2016, 40 (13) :85-92.LIU Bin, SU Mei, XU Chenhua, et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems, 2016, 40 (13) :85-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613013&amp;v=MDg5MzlLSVNIVGVyRzRIOWZOckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘斌, 粟梅, 徐辰华, 等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化, 2016, 40 (13) :85-92.LIU Bin, SU Mei, XU Chenhua, et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems, 2016, 40 (13) :85-92.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 杨锡运, 任杰, 李相俊, 等.储能系统平滑光伏电站功率波动的变参数斜率控制方法[J].电力系统自动化, 2016, 40 (24) :56-63.YANG Xiyun, REN Jie, LI Xiangjun, et al.Slope control method with variable coefficients of battery energy storage system for smoothing photovoltaic power fluctuation[J].Automation of Electric Power Systems, 2016, 40 (24) :56-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624008&amp;v=MTkzNjl1WnNGeWprVkxyS0lTSFRlckc0SDlmT3E0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         杨锡运, 任杰, 李相俊, 等.储能系统平滑光伏电站功率波动的变参数斜率控制方法[J].电力系统自动化, 2016, 40 (24) :56-63.YANG Xiyun, REN Jie, LI Xiangjun, et al.Slope control method with variable coefficients of battery energy storage system for smoothing photovoltaic power fluctuation[J].Automation of Electric Power Systems, 2016, 40 (24) :56-63.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 韦立坤, 赵波, 吴红斌, 等.虚拟电厂下计及大规模分布式光伏的储能系统配置优化模型[J].电力系统自动化, 2015, 39 (23) :66-74.WEI Likun, ZHAO Bo, WU Hongbin, et al.Optimal allocation model of energy storage system in virtual power plant environment with a high penetration of distributed photovoltaic generation[J].Automation of Electric Power Systems, 2015, 39 (23) :66-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523009&amp;v=MjczNjRlckc0SDlUT3JJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         韦立坤, 赵波, 吴红斌, 等.虚拟电厂下计及大规模分布式光伏的储能系统配置优化模型[J].电力系统自动化, 2015, 39 (23) :66-74.WEI Likun, ZHAO Bo, WU Hongbin, et al.Optimal allocation model of energy storage system in virtual power plant environment with a high penetration of distributed photovoltaic generation[J].Automation of Electric Power Systems, 2015, 39 (23) :66-74.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 廖志凌, 阮新波.独立光伏发电系统能量管理控制策略[J].中国电机工程学报, 2009, 29 (21) :46-52.LIAO Zhiling, RUAN Xinbo.Energy management control strategy for stand-alone photovoltaic power system[J].Proceedings of the CSEE, 2009, 29 (21) :46-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200921012&amp;v=MTUwNDBGckNVUjdxZlp1WnNGeWprVkxyS1B5clBiYkc0SHRqT3JvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         廖志凌, 阮新波.独立光伏发电系统能量管理控制策略[J].中国电机工程学报, 2009, 29 (21) :46-52.LIAO Zhiling, RUAN Xinbo.Energy management control strategy for stand-alone photovoltaic power system[J].Proceedings of the CSEE, 2009, 29 (21) :46-52.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 蒋丹, 刘福鑫, 毛韵雨, 等.采用耦合电感的Buck/Boost集成型三端口直流变换器[J].电力系统自动化, 2014, 38 (3) :7-13.JIANG Dan, LIU Fuxin, MAO Yunyu, et al.A Buck/Boost integrated three-port DC-DC converter with coupled inductors[J].Automation of Electric Power Systems, 2014, 38 (3) :7-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403003&amp;v=MDUyOTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS0lTSFRlckc0SDlYTXJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         蒋丹, 刘福鑫, 毛韵雨, 等.采用耦合电感的Buck/Boost集成型三端口直流变换器[J].电力系统自动化, 2014, 38 (3) :7-13.JIANG Dan, LIU Fuxin, MAO Yunyu, et al.A Buck/Boost integrated three-port DC-DC converter with coupled inductors[J].Automation of Electric Power Systems, 2014, 38 (3) :7-13.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 刘俊峰, 胡仁俊, 曾君.具备高增益的非隔离三端口变换器[J].电工技术学报, 2019, 34 (3) :529-538.LIU Junfeng, HU Renjun, ZENG Jun.A non-isolated three-port converter with high-voltage gain[J].Transactions of China Electrotechnical Society, 2019, 34 (3) :529-538." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201903010&amp;v=Mjk2MzhyS0lTckJmYkc0SDlqTXJJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘俊峰, 胡仁俊, 曾君.具备高增益的非隔离三端口变换器[J].电工技术学报, 2019, 34 (3) :529-538.LIU Junfeng, HU Renjun, ZENG Jun.A non-isolated three-port converter with high-voltage gain[J].Transactions of China Electrotechnical Society, 2019, 34 (3) :529-538.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     张晓达, 王韧秋, 陈金香.三端口双向DC-DC变换器多模态切换建模与分析[J].中国电机工程学报, 2018, 38 (增刊) :209-214.ZHANG Xiaoda, WANG Renqiu, CHEN Jinxiang.Multi-modality switch modeling and analysis for bidirectional DC-DC convertors with three-ports[J].Proceedings of the CSEE, 2018, 38 (Supplement) :209-214.</a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" UGWUANYI J U, CHAN Y P, LOO K H, et al.Three-port AC-DC bidirectional converter with V2G reactive power support[C]// IEEE Power and Energy Conference at Lllinois, February 23-24, 2017, Champaign, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-port AC-DC bidirectional converter with V2G reactive power support">
                                        <b>[11]</b>
                                         UGWUANYI J U, CHAN Y P, LOO K H, et al.Three-port AC-DC bidirectional converter with V2G reactive power support[C]// IEEE Power and Energy Conference at Lllinois, February 23-24, 2017, Champaign, USA:1-7.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" KISHORE P M, BHIMASINGU R.A high step-up multilevel DC-AC/DC three-port converter using single DC source for hybrid microgrid applications[C]// IEEE International Conference on Power Electronics, December 14-17, 2016, Trivandrum, India:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A high step-up multilevel DC-AC/DC three-port converter using single DC source for hybrid microgrid applications">
                                        <b>[12]</b>
                                         KISHORE P M, BHIMASINGU R.A high step-up multilevel DC-AC/DC three-port converter using single DC source for hybrid microgrid applications[C]// IEEE International Conference on Power Electronics, December 14-17, 2016, Trivandrum, India:1-6.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 韩蒙.基于三端口整流器和输出叠加结构的AC/DC变换器研究[D].南京:南京航空航天大学, 2018.HAN Meng.Research on AC/DC converters based on three-port rectifiers and sigma-output configuration[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019801786.nh&amp;v=Mjk1NzN5amtWTHJLVkYyNkY3dTRIOWJFcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         韩蒙.基于三端口整流器和输出叠加结构的AC/DC变换器研究[D].南京:南京航空航天大学, 2018.HAN Meng.Research on AC/DC converters based on three-port rectifiers and sigma-output configuration[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2018.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" DORN-GOMBA L, MAGNE P, BARTHELMEBS C, et al.On the concept of the multi-source inverter[C]// IEEE Applied Power Electronics Conference and Exposition, March 20-24, 2016, Long Beach, USA:453-459." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the concept of the multi-source inverter">
                                        <b>[14]</b>
                                         DORN-GOMBA L, MAGNE P, BARTHELMEBS C, et al.On the concept of the multi-source inverter[C]// IEEE Applied Power Electronics Conference and Exposition, March 20-24, 2016, Long Beach, USA:453-459.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" WU Hongfei, WANG Jiangfeng, LIU Tingting, et al.Modified SVPWM-controlled three-port three-phase AC-DC converters with reduced power conversion stages for wide voltage range applications[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :1-14." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modified SVPWM-controlled three-port three-phase AC-DC converters with reduced power conversion stages for wide voltage range applications">
                                        <b>[15]</b>
                                         WU Hongfei, WANG Jiangfeng, LIU Tingting, et al.Modified SVPWM-controlled three-port three-phase AC-DC converters with reduced power conversion stages for wide voltage range applications[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :1-14.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS 20170724005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MTI4NTVGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcktJU0hUZXJHNEg5bk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS 20170724005.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" CHOI D W, BYUN S I, CHO Y H.A study on the maximum power control method of switched reluctance generator for wind turbine[J].IEEE Transactions on Magnetics, 2013, 50 (1) :1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Study on the Maximum Power Control Method of Switched Reluctance Generator for Wind Turbine">
                                        <b>[17]</b>
                                         CHOI D W, BYUN S I, CHO Y H.A study on the maximum power control method of switched reluctance generator for wind turbine[J].IEEE Transactions on Magnetics, 2013, 50 (1) :1-4.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" ANDRESEN M, BUTICCHI G, LISERRE M.Thermal stress analysis and MPPT optimization of photovoltaic systems[J].IEEE Transactions on Industrial Electronics, 2016, 63 (8) :4889-4898." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thermal Stress Analysis and MPPT Opti-mization of Photovoltaic Systems">
                                        <b>[18]</b>
                                         ANDRESEN M, BUTICCHI G, LISERRE M.Thermal stress analysis and MPPT optimization of photovoltaic systems[J].IEEE Transactions on Industrial Electronics, 2016, 63 (8) :4889-4898.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 吴红飞.基于功率流分析与重构的直流变换器拓扑衍生理论和方法[D].南京:南京航空航天大学, 2012.WU Hongfei.Topology derivation theory and methodology for DC-DC converters via power flow analysis and rebuilding[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014005478.nh&amp;v=MTU3NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS1ZGMjZHck80RzlYTHA1RWJQSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴红飞.基于功率流分析与重构的直流变换器拓扑衍生理论和方法[D].南京:南京航空航天大学, 2012.WU Hongfei.Topology derivation theory and methodology for DC-DC converters via power flow analysis and rebuilding[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2012.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 孙孝峰, 申彦峰, 李午英, 等.交错并联双向Buck/Boost集成LLC谐振型三端口直流变换器[J].电工技术学报, 2016, 31 (14) :165-175.SUN Xiaofeng, SHEN Yanfeng, LI Wuying, et al.Interleaved bidirectional Buck/Boost and LLC integrated three-port DC-DC converter[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :165-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614019&amp;v=MDA0ODBJU3JCZmJHNEg5Zk5xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         孙孝峰, 申彦峰, 李午英, 等.交错并联双向Buck/Boost集成LLC谐振型三端口直流变换器[J].电工技术学报, 2016, 31 (14) :165-175.SUN Xiaofeng, SHEN Yanfeng, LI Wuying, et al.Interleaved bidirectional Buck/Boost and LLC integrated three-port DC-DC converter[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :165-175.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" LEE J S, CHOI U M, LEE K B.Comparison of tolerance controls for open-switch fault in a grid-connected T-type rectifier[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5810-5820." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of tolerance controls for open-switch fault in a grid-connected T-type rectifier">
                                        <b>[21]</b>
                                         LEE J S, CHOI U M, LEE K B.Comparison of tolerance controls for open-switch fault in a grid-connected T-type rectifier[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5810-5820.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" GAO Tiefeng, ZHONG Zhouyu, ZHANG Sen, et al.Neutral-point voltage balancing based on one-cycle control for three-phase three-level PFC rectifier[J].Electric Power Automation Equipment, 2016, 36 (7) :111-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201607017&amp;v=MDMyNTFNcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWTHJLSVNIUmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         GAO Tiefeng, ZHONG Zhouyu, ZHANG Sen, et al.Neutral-point voltage balancing based on one-cycle control for three-phase three-level PFC rectifier[J].Electric Power Automation Equipment, 2016, 36 (7) :111-117.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" QU Keqing, YANG Chong, ZHAO Jinbin.An improved three-level inverter SVPWM control method[C]// IEEE International Conference on Applied Superconductivity and Electromagnetic Devices, October 25-27, 2013, Beijing, China:26-29." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved three-level inverter SVPWM control method">
                                        <b>[23]</b>
                                         QU Keqing, YANG Chong, ZHAO Jinbin.An improved three-level inverter SVPWM control method[C]// IEEE International Conference on Applied Superconductivity and Electromagnetic Devices, October 25-27, 2013, Beijing, China:26-29.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),160-169+191 DOI:10.7500/AEPS20181218008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进<b>SVPWM</b>策略的双直流端口整流器功率分配方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%A9%B7%E5%A9%B7&amp;code=42617140&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘婷婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BB%95%E9%92%8A&amp;code=26570115&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘仕钊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E8%8D%A3%E5%8D%8E&amp;code=33727408&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡荣华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E6%AE%BF%E8%87%A3&amp;code=35504706&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑殿臣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%9E%97&amp;code=36844446&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%BA%A2%E9%A3%9E&amp;code=23431628&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴红飞</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%B7%A5%E7%A8%8B%E7%89%A9%E7%90%86%E7%A0%94%E7%A9%B6%E9%99%A2%E6%80%BB%E4%BD%93%E5%B7%A5%E7%A8%8B%E7%A0%94%E7%A9%B6%E6%89%80&amp;code=0100748&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国工程物理研究院总体工程研究所</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E8%88%AA%E7%A9%BA%E8%88%AA%E5%A4%A9%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0014291&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京航空航天大学自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>研究了一种三相三端口AC-DC变换器的空间矢量脉宽调制 (SVPWM) 策略及功率分配方法, 可用作独立新能源供电系统中的接口变换器。该变换器通过蓄电池与新能源装置的协调配合, 可以平衡新能源装置固有的功率波动。变换器拓扑形式与传统T形三电平AC-DC变换器类似, 分离出直流侧的一个分压电容作为蓄电池端口, 交流侧与直流输出、蓄电池端口之间均为单级功率变换。沿用传统SVPWM策略, 分析得到不对称三电平工况下的改进型SVPWM策略。通过分析开关矢量对应的功率流向, 说明调节矢量作用时间可以实现2个直流端口的功率分配, 并得到功率分配的闭环控制方式。对变换器的功率调节范围、电感电流纹波、功率密度等特性进行了详细分析。仿真结果验证了理论分析的正确性和变换器在效率方面的优势。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%AB%AF%E5%8F%A3%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三端口变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%AF%B9%E7%A7%B0%E4%B8%89%E7%94%B5%E5%B9%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不对称三电平;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E9%97%B4%E7%9F%A2%E9%87%8F%E8%84%89%E5%AE%BD%E8%B0%83%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空间矢量脉宽调制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E5%88%86%E9%85%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率分配;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘婷婷 (1993—) , 女, 硕士, 主要研究方向:非标设备电气设计、电力电子与电力传动。E-mail:408liutt@caep.cn;
                                </span>
                                <span>
                                    刘仕钊 (1982—) , 男, 硕士, 高级工程师, 主要研究方向:非标设备电气设计。E-mail:408liusz@caep.cn;
                                </span>
                                <span>
                                    胡荣华 (1987—) , 男, 硕士, 工程师, 主要研究方向:非标设备电气设计。E-mail:408hurh@caep.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677085);</span>
                                <span>霍英东教育基金资助项目 (161054);</span>
                                <span>江苏省“六大人才高峰”项目 (2016-XNYQC-008);</span>
                    </p>
            </div>
                    <h1><b>Power Distribution Method of Rectifier with Two DC Ports Based on Modified SVPWM Strategy</b></h1>
                    <h2>
                    <span>LIU Tingting</span>
                    <span>LIU Shizhao</span>
                    <span>HU Ronghua</span>
                    <span>ZHENG Dianchen</span>
                    <span>LI Lin</span>
                    <span>WU Hongfei</span>
            </h2>
                    <h2>
                    <span>Institute of Systems Engineering, China Academy of Engineering Physics</span>
                    <span>School of Automation, Nanjing University of Aeronautics and Astronautics</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A space vector pulse width modulation (SVPWM) strategy and power distribution method of a three-phase three-port AC-DC converter are investigated, which can serve as an interface converter for stand-alone renewable power supply systems. The inherit power fluctuation from the new energy devices can be minimized by cooperation of the batteries and new energy devices. The topology of the converter is similar to that of a traditional T-type three-level AC-DC converter, with a partial-voltage capacitor on the DC side acting as the battery port. Single stage power conversion is established between the AC port and the DC output port, as well as between the AC port and the battery port. A modified SVPWM strategy for asymmetric three-level operating condition is obtained based on the traditional SVPWM strategy. By analyzing the power flow directions corresponding to different switching vectors, it is verified that power distribution between the two DC ports can be reached by adjusting working time of switching vectors. A closed-loop power distribution method is thereby established. The power range, current ripple and power density of the converter are discussed in detail. The simulation results support the theoretical conclusions and prove the high efficiency of the converter.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=three-port%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">three-port converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=asymmetric%20three-level&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">asymmetric three-level;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=space%20vector%20pulse%20width%20modulation%20(SVPWM)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">space vector pulse width modulation (SVPWM) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power distribution;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51677085);</span>
                                <span>Fok Ying-Tong Education Foundation, China (No.161054);</span>
                                <span>Six Talent Peaks Project in Jiangsu Province (No.2016-XNYQC-008);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="49" name="49" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="50">随着石油、煤矿等能源资源日渐枯竭, 光伏、风力发电、燃料电池等可再生能源得到越来越广泛的应用<citation id="162" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。可再生能源的输出功率受环境因素、负载电流等影响, 具有间歇性和随机性<citation id="163" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 会导致明显的功率波动, 特别是在独立新能源供电系统中。因此, 为减小其功率波动对直流或交流配电母线的影响, 常常需要配备蓄电池、超级电容等储能装置, 以保证供电的连续性和稳定性<citation id="164" type="reference"><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">配备储能装置的独立光伏供电系统中, 可以采用如附录A图A1所示的单向变换器和双向变换器组合方式来平衡功率波动<citation id="165" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。然而, 在此类结构中, 输入和蓄电池之间的功率传输必须经过两级变换, 因此存在能量转换效率较低的问题。</p>
                </div>
                <div class="p1">
                    <p id="52">如何选用高性能的接口变换器来实现新能源装置与储能装置的协调配合, 是新能源发电技术中需要研究的关键问题之一。三端口变换器 (three-port converter, TPC) 就是针对新能源应用场合提出的一种新型接口变换器, 它具有系统集成度高、能量转换效率高、可靠性高等优点。针对三端口变换器, 国内外学者进行了大量研究工作, 包括三端口DC-DC变换器<citation id="166" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、单相<citation id="167" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>和三相<citation id="168" type="reference"><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>三端口AC-DC变换器。</p>
                </div>
                <div class="p1">
                    <p id="53">三端口变换器的基本结构如附录A图A2所示。为实现新能源装置与储能装置的协调配合, 不仅需要对新能源装置输入的功率<i>P</i><sub>in</sub>进行控制, 包括恒功率控制或最大功率点跟踪 (MPPT) <citation id="169" type="reference"><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><link href="37" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>等, 还需要寻找一个独立于<i>P</i><sub>in</sub>控制的自由度, 以实现对蓄电池端口的功率分配, 使得输出端口的功率<i>P</i><sub>o</sub>能够满足负载需求。</p>
                </div>
                <div class="p1">
                    <p id="54">现有的三端口DC-DC变换器和单相AC-DC变换器中, 端口功率分配均是通过至少2个控制量来实现的, 控制量包括开关器件的占空比、移相比、开关频率等。在原先两端口变换器单一控制量的基础上, 通过挖掘潜在的功率控制变量, 也可以增加控制自由度<citation id="170" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。三端口变换器的控制方式根据控制量的不同, 有占空比+移相角<citation id="171" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、占空比+占空比<citation id="174" type="reference"><link href="19" rel="bibliography" /><link href="27" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">13</a>]</sup></citation>、移相角+移相角<citation id="172" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、占空比+开关频率<citation id="173" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="55">然而, 对三相三端口AC-DC变换器功率分配方法的研究较少。文献<citation id="175" type="reference">[<a class="sup">14</a>]</citation>对多输入源逆变器进行分析, 其拓扑结构为多直流端口逆变器, 但在具体工作模式下, T形桥臂中点电压仅在2个电平之间切换, 不能同时实现多个端口的功率控制。文献<citation id="176" type="reference">[<a class="sup">15</a>]</citation>对三相三端口整流器的拓扑结构、控制方式和调制策略进行了研究, 该整流器具有1个交流输入端口和2个直流输出端口, 但2个直流端口的功率占比固定, 无法实现自由的功率分配, 且二者功率流向一致, 均只能向负载传递能量。</p>
                </div>
                <div class="p1">
                    <p id="56">本文研究了一种三相三端口AC-DC变换器, 可与附录A图A1中结构相结合, 以适应新能源供电系统的应用需求, 其特点在于:将后级双向变换器的部分功率调节能力集成到前级三端口AC-DC变换器中, 一定程度上可以降低双向变换器的功率定额;构造了交流侧与直流输出端口、蓄电池端口之间的单级功率传输路径, 有利于提高系统的能量转换效率。本文对其电路结构、调制策略、功率分配方法进行了全面分析, 并从运行范围、电流纹波和功率密度等角度与附录A图A1中结构进行对比。最后, 通过仿真研究验证了理论分析的正确性和变换器在效率方面的优势。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 三相三端口<b>AC-DC</b>变换器电路结构</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 系统结构</h4>
                <div class="p1">
                    <p id="59">本文所研究的三相三端口AC-DC变换器具有这样的接口特点:对外有1个三相交流端口和2个直流端口, 其中一个直流端口与储能装置相连, 能量可双向流通。</p>
                </div>
                <div class="p1">
                    <p id="60">三相三端口整流器可作为风电机、蓄电池和直流母线之间的接口变换器, 如图1 (a) 所示。风电机作为主电源向系统输入功率, 蓄电池充放电以平衡风电机或负载的功率波动, 而整流器的另一直流端口则作为主功率输出与直流母线相连, 可为各类直流负载提供能量。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 三相三端口整流器电路结构" src="Detail/GetImg?filename=images/DLXT201917021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 三相三端口整流器电路结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of three-phase three-port rectifier</b></p>

                </div>
                <div class="p1">
                    <p id="62">三个端口的功率动态平衡, 有</p>
                </div>
                <div class="p1">
                    <p id="63"><i>P</i><sub>in</sub>=<i>P</i><sub>batt</sub>+<i>P</i><sub>o</sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>P</i><sub>in</sub>为整流器交流侧的输入功率;<i>P</i><sub>batt</sub>为蓄电池端口的功率, 定义蓄电池充电时<i>P</i><sub>batt</sub>&gt;0;<i>P</i><sub>o</sub>为整流器输出端口传递到直流母线的功率。</p>
                </div>
                <div class="p1">
                    <p id="65">附录A图A3给出了三相三端口逆变器应用于独立光伏供电系统的结构图。在需要能量双向流通的应用场合, 还可以选用双向三端口AC-DC变换器。不失普遍性, 本文以图1 (a) 所示的三端口整流器为例, 对其拓扑、调制策略及控制方式进行研究。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.2</b> 三相三端口<b>AC-DC</b>变换器拓扑</h4>
                <div class="p1">
                    <p id="67">三相三端口整流器的拓扑推演可从传统三电平整流器<citation id="177" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>入手, 将直流侧的一个分压电容分离出来作为蓄电池端口, 而原先的直流侧作为输出端口。T形三相三端口整流器拓扑如图1 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="68">T形桥臂中点对地电压<i>v</i><sub><i>xn</i></sub> (<i>x</i>=a, b, c) 有3种情况:<i>V</i><sub>o</sub>, <i>V</i><sub>batt</sub>和0, 定义桥臂的开关状态<i>S</i><sub>t<i>x</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>V</i><sub>batt</sub>为蓄电池端电压。由此, 对应于不同的<i>v</i><sub><i>xn</i></sub>, 桥臂开关状态有3种情况:<i>h</i>, 1和0, 其中, <i>h</i>=<i>V</i><sub>o</sub>/<i>V</i><sub>batt</sub>, 代表输出和蓄电池端口的电压比。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 不对称三电平调制策略与功率分配</h3>
                <div class="p1">
                    <p id="73">在传统三电平整流器中, 一般都需要引入均压控制<citation id="178" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 以调节直流侧分压电容的端电压接近<i>V</i><sub>o</sub>/2, 其调制策略也是基于分压电容均压的基本条件来进行分析的。而在三端口整流器中, 考虑到蓄电池端电压受充放电电流影响, <i>V</i><sub>batt</sub>必然会在宽范围内变化, 因此传统三电平调制策略仅仅适用于<i>V</i><sub>batt</sub>=<i>V</i><sub>o</sub>/2恰好成立时的特殊工况。本文将<i>V</i><sub>batt</sub>≠<i>V</i><sub>o</sub>/2时对应的工况称为不对称三电平。针对不对称三电平矢量空间的特性, 以下详细分析基于6区域划分方式的不对称三电平改进型空间矢量脉宽调制 (SVPWM) 策略。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1</b> 不对称三电平矢量空间</h4>
                <div class="p1">
                    <p id="75">为便于控制, 在计算三相开关桥臂电压合成矢量<b><i>V</i></b>时引入归一化因子<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mn>3</mn></msqrt><mo>/</mo><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></math></mathml>, 则<b><i>V</i></b>可定义为:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">V</mi><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></mfrac><mfrac><mn>2</mn><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mi>n</mi></mrow></msub><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mi>n</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mtext>j</mtext><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></msup><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>n</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mtext>j</mtext><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>v</i><sub>a<i>n</i></sub>, <i>v</i><sub>b<i>n</i></sub>, <i>v</i><sub>c<i>n</i></sub>为T形桥臂中点对地电压。</p>
                </div>
                <div class="p1">
                    <p id="80">将式 (2) 代入上式, 可得:</p>
                </div>
                <div class="area_img" id="81">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917021_08100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中: (<i>V</i><sub><i>α</i></sub>, <i>V</i><sub><i>β</i></sub>) 为合成矢量<b><i>V</i></b>在<i>α</i>-<i>β</i>坐标系下的坐标。</p>
                </div>
                <div class="p1">
                    <p id="84">桥臂开关状态<i>S</i><sub>t<i>x</i></sub>有3种情况:<i>h</i>, 1和0, 根据开关状态[<i>S</i><sub>ta</sub><i>S</i><sub>tb</sub><i>S</i><sub>tc</sub>]的27种组合方式及式 (4) , 可以绘制出对应于不同电压比<i>h</i>的矢量空间。<i>h</i>=3/2和3时对应的不对称三电平矢量空间如图2所示。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不对称三电平矢量空间" src="Detail/GetImg?filename=images/DLXT201917021_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不对称三电平矢量空间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Vector space of asymmetric three-level rectifier</b></p>

                </div>
                <div class="p1">
                    <p id="86">参考传统三电平SVPWM策略对开关矢量分类, 其中[1 0 0], [1 1 0], [0 1 0], [0 1 1], [0 0 1], [1 0 1]为正小矢量;[<i>h</i> 1 1], [<i>h h</i> 1], [1 <i>h</i> 1], [1 <i>h h</i>], [1 1 <i>h</i>], [<i>h</i> 1 <i>h</i>]为负小矢量。相位一致的正小矢量和负小矢量称为一对正负小矢量。</p>
                </div>
                <div class="p1">
                    <p id="87">相较于传统对称三电平矢量空间, 不对称三电平工况下的矢量空间具有以下特点:①大矢量、零矢量位置不变;②一对正负小矢量相位一致, 幅值不相等;当<i>h</i>&lt;2时, 正小矢量的幅值较大, 而<i>h</i>&gt;2时反之;③中矢量偏离大六边形边的中点处。</p>
                </div>
                <div class="p1">
                    <p id="88">如图2 (a) 所示, 将大六边形矢量空间划分为6个大扇区:扇区Ⅰ～Ⅵ。在单位功率因数情况下, 三相电流合成矢量<b><i>I</i></b>和桥臂电压参考矢量<b><i>V</i></b><sub>ref</sub>的相位基本一致<citation id="182" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。三相电流方向与<b><i>V</i></b><sub>ref</sub>相位的关系如图2 (b) 所示。当<b><i>V</i></b><sub>ref</sub>的相位在-30°～ 30°范围内时, 有<i>i</i><sub>a</sub>&gt;0, <i>i</i><sub>b</sub>&lt;0, <i>i</i><sub>c</sub>&lt;0, 因此三相电流方向可以标记为“+--”, 而在30°～ 90°区间内则有<i>i</i><sub>a</sub>&gt;0, <i>i</i><sub>b</sub>&gt;0, <i>i</i><sub>c</sub>&lt;0, 标记为“++-”。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>2.2</b> 功率分配基本思想</h4>
                <div class="p1">
                    <p id="90">此处以图2 (a) 中扇区Ⅰ为例, 分析其中10个开关矢量对应的流入蓄电池端口的电流<i>i</i><sub>batt</sub>的方向, 从而根据<i>i</i><sub>batt</sub>的正负来分析各开关矢量对功率分配的影响。由图2 (b) 可知, 在扇区Ⅰ中, 有<i>i</i><sub>a</sub>&gt;0, <i>i</i><sub>c</sub>&lt;0, <i>i</i><sub>b</sub>方向不定。分析结果列于表1。</p>
                </div>
                <div class="area_img" id="91">
                    <p class="img_tit"><b>表1 扇区Ⅰ中开关矢量对应的<i>i</i></b><sub><b>batt</b></sub><b>方向</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Direction of <i>i</i></b><sub><b>batt</b></sub><b>in terms of vectors located in sector</b> Ⅰ</p>
                    <p class="img_note"></p>
                    <table id="91" border="1"><tr><td><br />分类</td><td>开关矢量</td><td><i>i</i><sub>batt</sub>方向</td></tr><tr><td><br /> 零矢量</td><td>[0 0 0], [1 1 1], [<i>h h h</i>]</td><td><i>i</i><sub>batt</sub>=0</td></tr><tr><td rowspan="2"><br /> 正小矢量</td><td><br />[1 0 0]</td><td><i>i</i><sub>batt</sub>=<i>i</i><sub>a</sub>&gt;0</td></tr><tr><td><br />[1 1 0]</td><td><i>i</i><sub>batt</sub>=<i>i</i><sub>a</sub>+<i>i</i><sub>b</sub>=-<i>i</i><sub>c</sub>&gt;0</td></tr><tr><td rowspan="2"><br /> 负小矢量</td><td><br />[<i>h</i> 1 1]</td><td><i>i</i><sub>batt</sub>=<i>i</i><sub>b</sub>+<i>i</i><sub>c</sub>=-<i>i</i><sub>a</sub>&lt;0</td></tr><tr><td><br />[<i>h h</i> 1]</td><td><i>i</i><sub>batt</sub>=<i>i</i><sub>c</sub>&lt;0</td></tr><tr><td><br /> 中矢量</td><td>[<i>h</i> 1 0]</td><td><i>i</i><sub>batt</sub>=<i>i</i><sub>b</sub></td></tr><tr><td><br /> 大矢量</td><td>[<i>h</i> 0 0], [<i>h h</i> 0]</td><td><i>i</i><sub>batt</sub>=0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="92">零矢量和大矢量对应的<i>i</i><sub>batt</sub>=0, 因此交流侧与蓄电池端口之间无功率传输;正小矢量对应的<i>i</i><sub>batt</sub>&gt;0, 交流侧向蓄电池端口传递能量, 蓄电池充电;负小矢量对应的<i>i</i><sub>batt</sub>&lt;0, 蓄电池处于放电状态;中矢量对应的<i>i</i><sub>batt</sub>=<i>i</i><sub>b</sub>, 在扇区Ⅰ中, 当<b><i>V</i></b><sub>ref</sub>的相位在0°～30°范围内时, <i>i</i><sub>b</sub>&lt;0, 而在30°～60°范围内时, <i>i</i><sub>b</sub>&gt;0, 因此中矢量对功率分配的影响与相电流方向有关, 需要引入电流方向判断, 会增加控制复杂度。</p>
                </div>
                <div class="p1">
                    <p id="93">分析可知, 在扇区Ⅰ内有:</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917021_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<i>I</i><sub>m</sub>为相电流峰值。</p>
                </div>
                <div class="p1">
                    <p id="97">因此, 中矢量对应的|<i>i</i><sub>batt</sub>|最小, 意味着其功率调节能力比正负小矢量低。一对正负小矢量对蓄电池端口的功率分配起相反作用, 且与相电流方向无关, 因此实现功率分配最简单的思想就是调整正负小矢量的作用时间。假设一对正负小矢量总的作用时间为<i>T</i><sub>t</sub>, 则可以参照传统三电平均压控制, 引入分配因子<i>k</i>, 分配正小矢量和负小矢量的作用时间分别为<i>kT</i><sub>t</sub>和 (1-<i>k</i>) <i>T</i><sub>t</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.3</b> 不对称三电平<b>SVPWM</b>调制策略</h4>
                <h4 class="anchor-tag" id="99" name="99"><b>2.3.1</b> 扇区对称性与矢量旋转</h4>
                <div class="p1">
                    <p id="100">不对称三电平矢量空间的6个大扇区具有高度对称性。扇区Ⅰ和Ⅱ关于60°轴线对称, 将扇区Ⅱ沿60°轴线翻转即可与扇区Ⅰ重合;将扇区Ⅲ和Ⅳ顺时针旋转120°、扇区Ⅴ和Ⅵ顺时针旋转240°后, 即可与扇区Ⅰ和Ⅱ重合。根据参考矢量<b><i>V</i></b><sub>ref</sub>所在扇区, 将参考矢量旋转、翻转后即可统一将其放在扇区Ⅰ中进行矢量合成。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.3.2</b> 区域划分方式</h4>
                <div class="p1">
                    <p id="102">不对称三电平工况下, 正负小矢量长度不一致, 使得传统区域划分方式<citation id="183" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>无法直接适用。假设正小矢量和负小矢量的作用时间分别为<i>kT</i><sub>t</sub>和 (1-<i>k</i>) <i>T</i><sub>t</sub>, 可以构造一个由正负小矢量合成的虚拟小矢量, 如附录A图A4中<b><i>V</i></b><sub>13</sub>和<b><i>V</i></b><sub>24</sub>所示, 虚拟小矢量的计算公式为:</p>
                </div>
                <div class="area_img" id="188">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917021_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">式中:<b><i>V</i></b><sub>1</sub>=[1 0 0];<b><i>V</i></b><sub>2</sub>=[1 1 0];<b><i>V</i></b><sub>3</sub>=[<i>h</i> 1 1];<b><i>V</i></b><sub>4</sub>=[<i>h h</i> 1]。</p>
                </div>
                <div class="p1">
                    <p id="106">由于0≤<i>k</i>≤1, 因此<b><i>V</i></b><sub>13</sub>和<b><i>V</i></b><sub>24</sub>必然位于一对正负小矢量之间。在传统6区域划分方式<citation id="186" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>的基础上, 可以拓展得到附录A图A4所示的一种不对称三电平矢量空间区域划分方式。其中, 当参考矢量位于边界线<i>B</i><sub>5</sub>下方时, 采用左图的划分方式, 当其位于<i>B</i><sub>5</sub>上方时, 则参照右图。边界线<i>B</i><sub>1</sub>～<i>B</i><sub>5</sub>的计算公式及扇区Ⅰ内的区域判定条件见附录A式 (A1) 和式 (A2) 。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>2.3.3</b> 开关序列及矢量作用时间</h4>
                <div class="p1">
                    <p id="108">在小区域R1～R6中, 根据矢量合成原则, 分别选择3个矢量<b><i>V</i></b><sub>s0</sub>, <b><i>V</i></b><sub>s1</sub>, <b><i>V</i></b><sub>s2</sub>来合成参考矢量。表2中列出了各个小区域内<b><i>V</i></b><sub>s0</sub>, <b><i>V</i></b><sub>s1</sub>和<b><i>V</i></b><sub>s2</sub>对应的电压矢量, 以及其作用序列和作用时间分配情况, 仍然采用七段式矢量作用序列。</p>
                </div>
                <div class="area_img" id="109">
                    <p class="img_tit"><b>表2 电压矢量选择及作用序列</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Voltage vector selection and switching sequence</b></p>
                    <p class="img_note"></p>
                    <table id="109" border="1"><tr><td rowspan="2"><br />区域</td><td rowspan="2"><b><i>V</i></b><sub>s0</sub></td><td rowspan="2"><b><i>V</i></b><sub>s1</sub></td><td rowspan="2"><b><i>V</i></b><sub>s2</sub></td><td colspan="7"><br />矢量作用序列</td></tr><tr><td><br /> 0.5<i>kT</i><sub>0</sub></td><td>0.5<i>T</i><sub>1</sub></td><td>0.5<i>T</i><sub>2</sub></td><td> (1-<i>k</i>) <i>T</i><sub>0</sub></td><td>0.5<i>T</i><sub>2</sub></td><td>0.5<i>T</i><sub>1</sub></td><td>0.5<i>kT</i><sub>0</sub></td></tr><tr><td><br /> R1</td><td><b><i>V</i></b><sub>13</sub></td><td><b><i>V</i></b><sub>2</sub></td><td><b><i>V</i></b><sub>0</sub></td><td>[1 0 0]</td><td>[1 1 0]</td><td>[1 1 1]</td><td>[<i>h</i> 1 1]</td><td>[1 1 1]</td><td>[1 1 0]</td><td>[1 0 0]</td></tr><tr><td><br /> R2</td><td><b><i>V</i></b><sub>24</sub></td><td><b><i>V</i></b><sub>0</sub></td><td><b><i>V</i></b><sub>3</sub></td><td>[1 1 0]</td><td>[1 1 1]</td><td>[<i>h</i> 1 1]</td><td>[<i>h h</i> 1]</td><td>[<i>h</i> 1 1]</td><td>[1 1 1]</td><td>[1 1 0]</td></tr><tr><td><br /> R3</td><td><b><i>V</i></b><sub>13</sub></td><td><b><i>V</i></b><sub>2</sub></td><td><b><i>V</i></b><sub>6</sub></td><td>[1 0 0]</td><td>[1 1 0]</td><td>[<i>h</i> 1 0]</td><td>[<i>h</i> 1 1]</td><td>[<i>h</i> 1 0]</td><td>[1 1 0]</td><td>[1 0 0]</td></tr><tr><td><br /> R4</td><td><b><i>V</i></b><sub>24</sub></td><td><b><i>V</i></b><sub>6</sub></td><td><b><i>V</i></b><sub>3</sub></td><td>[1 1 0]</td><td>[<i>h</i> 1 0]</td><td>[<i>h</i> 1 1]</td><td>[<i>h h</i> 1]</td><td>[<i>h</i> 1 1]</td><td>[<i>h</i> 1 0]</td><td>[1 1 0]</td></tr><tr><td><br /> R5</td><td><b><i>V</i></b><sub>13</sub></td><td><b><i>V</i></b><sub>5</sub></td><td><b><i>V</i></b><sub>6</sub></td><td>[1 0 0]</td><td>[<i>h</i> 0 0]</td><td>[<i>h</i> 1 0]</td><td>[<i>h</i> 1 1]</td><td>[<i>h</i> 1 0]</td><td>[<i>h</i> 0 0]</td><td>[1 0 0]</td></tr><tr><td><br /> R6</td><td><b><i>V</i></b><sub>24</sub></td><td><b><i>V</i></b><sub>6</sub></td><td><b><i>V</i></b><sub>7</sub></td><td>[1 1 0]</td><td>[<i>h</i> 1 0]</td><td>[<i>h h</i> 0]</td><td>[<i>h h</i> 1]</td><td>[<i>h h</i> 0]</td><td>[<i>h</i> 1 0]</td><td>[1 1 0]</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="110">矢量作用时间计算公式为</p>
                </div>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917021_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="113">式中: (<i>d</i><sub><i>α</i></sub>, <i>d</i><sub><i>β</i></sub>) 为经旋转、翻转后落在扇区Ⅰ中的参考矢量在<i>α</i>-<i>β</i>坐标系下的坐标; (<i>V</i><sub>s0<i>α</i></sub>, <i>V</i><sub>s0<i>β</i></sub>) , (<i>V</i><sub>s1<i>α</i></sub>, <i>V</i><sub>s1<i>β</i></sub>) , (<i>V</i><sub>s2<i>α</i></sub>, <i>V</i><sub>s2<i>β</i></sub>) 分别为电压矢量<b><i>V</i></b><sub>s0</sub>, <b><i>V</i></b><sub>s1</sub>, <b><i>V</i></b><sub>s2</sub>的坐标;<i>T</i><sub>s</sub>为开关周期, <i>T</i><sub>s</sub>=1/<i>f</i><sub>s</sub>;<i>T</i><sub>0</sub>, <i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>分别为<b><i>V</i></b><sub>s0</sub>, <b><i>V</i></b><sub>s1</sub>, <b><i>V</i></b><sub>s2</sub>各自的作用时间。</p>
                </div>
                <div class="p1">
                    <p id="114">由表2可知, <b><i>V</i></b><sub>s0</sub>均为虚拟小矢量, 因此可进一步分配开关序列中正小矢量和负小矢量的作用时间, 分别为<i>kT</i><sub>0</sub>和 (1-<i>k</i>) <i>T</i><sub>0</sub>。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 变换器工作特性分析</h3>
                <h4 class="anchor-tag" id="116" name="116"><b>3.1</b> 功率调节范围</h4>
                <div class="p1">
                    <p id="117">由表2的矢量作用序列及时间, 可以计算出一个开关周期内<i>i</i><sub>batt</sub>的平均值, 以区域R1为例, 有</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>k</mi><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>为某一相位<i>θ</i>对应的相电流<i>i</i><sub>a</sub> (<i>θ</i>) , <i>i</i><sub>b</sub> (<i>θ</i>) , <i>i</i><sub>c</sub> (<i>θ</i>) , 若开关频率远大于工频, 则一个开关周期内的相电流可视作恒定;<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>为相位角<i>θ</i>的函数, 可用<mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>θ</mi><mo stretchy="false">) </mo></mrow></math></mathml>表示。</p>
                </div>
                <div class="p1">
                    <p id="122">由此, 一个工频周期内传递到蓄电池端口的有功功率平均值为:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></msubsup><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mrow></mstyle><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>θ</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>θ</mi></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="125">根据式 (8) 和式 (9) , 可以计算出蓄电池端口的功率占比<i>P</i><sub>batt</sub>/<i>P</i><sub>in</sub>。计算时忽略变换器损耗, 输入交流电幅值为220 V和频率为50 Hz, 输入功率<i>P</i><sub>in</sub>=5 kW, <i>V</i><sub>o</sub>=700 V。</p>
                </div>
                <div class="p1">
                    <p id="126">图3 (a) 给出了单位功率因数时<i>P</i><sub>batt</sub>/<i>P</i><sub>in</sub>与<i>k</i>的关系曲线。当电压比<i>h</i>不变时, 蓄电池端口功率占比与分配因子之间具有正相关性, 因此, 调节分配因子可以实现直流端口的功率分配。同时, 不同电压比对应的功率占比调节范围不同。图3 (b) 给出了蓄电池端电压在0～700 V范围内变化时, 功率占比的调节范围, 上边界对应分配因子<i>k</i>=1, 下边界对应<i>k</i>=0。可以看出, 当<i>V</i><sub>batt</sub>增大时, 功率占比的调节范围也增大。蓄电池端口功率占比在正向和负向时均可调, 满足三端口变换器中蓄电池端口功率双向传输的需求。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 功率占比Pbatt/Pin理论计算结果" src="Detail/GetImg?filename=images/DLXT201917021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 功率占比<i>P</i></b><sub><b>batt</b></sub>/<b><i>P</i></b><sub><b>in</b></sub><b>理论计算结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Theoretical calculation results of power proportion <i>P</i></b><sub><b>batt</b></sub>/<b><i>P</i></b><sub><b>in</b></sub></p>

                </div>
                <div class="p1">
                    <p id="128">同时, 图3 (b) 给出了不同功率因数条件下功率调节范围的对比曲线, 其中<i>φ</i>为交流侧相电流超前相电压的相位角。可以看出, 功率因数对功率调节范围的影响较小, 感性工况下调节范围略有增大。因此, 前述基于单位功率因数假设的改进型调制策略同样适用于非单位功率因数情况。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.2</b> 电感电流纹波</h4>
                <div class="p1">
                    <p id="130">区别于传统对称三电平整流器, 本文分析的三端口整流器具有以下特点。</p>
                </div>
                <div class="p1">
                    <p id="131">1) 当蓄电池端电压<i>V</i><sub>batt</sub>≠<i>V</i><sub>o</sub>/2时, 整流器处于不对称运行状态。</p>
                </div>
                <div class="p1">
                    <p id="132">2) 为实现功率分配, 需要动态调节一对正负小矢量的作用时间, 分配因子<i>k</i>在0～1范围内变化。</p>
                </div>
                <div class="p1">
                    <p id="133">二者均会对交流侧滤波电感的电流纹波造成影响。在3.1节给定的电压和功率条件下, 假设滤波电感为1.6 mH, 如附录A图A5 (a) 所示为电感电流纹波与分配因子<i>k</i>的关系曲线, 不同的曲线对应不同的蓄电池端电压<i>V</i><sub>batt</sub>, 当<i>k</i>由中间值趋近0或1时, 电感电流纹波明显增加, 电流纹波最大值出现在<i>k</i>=0或1时。附录A图A5 (b) 给出了分配因子为0和1时电流纹波与蓄电池端电压的关系曲线, 当<i>V</i><sub>batt</sub>偏离350 V时, 变换器进入不对称运行工况, 电流纹波逐渐增大, 直至<i>V</i><sub>batt</sub>=0或700 V时与传统两电平整流器无异。可见, 同一电感值下, 对称三电平整流器 (<i>V</i><sub>batt</sub>=<i>V</i><sub>o</sub>/2, <i>k</i>=0.5) 的电流纹波仅为0.12, 而三端口整流器的电流纹波可能增大到0.30。实际上, 蓄电池端电压的变化范围是有限的, 且当蓄电池欠压时剩余电量也较低, 此时需要启动欠压保护。合理地设置蓄电池端电压变化范围以使变换器接近对称运行工况, 有利于降低电流纹波, 例如, 蓄电池电压在250～450 V范围内时电流纹波可以控制在0.22内, 300～400 V范围内时的电流纹波则仅为0.19。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.3</b> 功率密度</h4>
                <div class="p1">
                    <p id="135">相较于传统三电平整流器, 三端口整流器中开关器件的电流应力不变, 均为输入电流峰值, 开关管S<sub>H<i>x</i></sub>和S<sub>Z<i>x</i></sub> (<i>x</i>=a, b, c) 的电压应力仍为<i>V</i><sub>o</sub>, S<sub>L<i>x</i>1</sub>和S<sub>L<i>x</i>2</sub>的电压应力由<i>V</i><sub>o</sub>/2变为<i>V</i><sub>o</sub>-<i>V</i><sub>batt</sub>或<i>V</i><sub>batt</sub>。可见, 整流器中功率器件的应力变化不大, 不影响器件设计选型。电感电流纹波较传统三电平增大, 为控制交流侧电流纹波和谐波总畸变率 (THD) , 三端口整流器的滤波电感体积会有所增大。</p>
                </div>
                <div class="p1">
                    <p id="136">由3.1节中分析可知, 三端口整流器的功率调节范围有限, 当输入输出功率偏差过大时, 蓄电池端口功率无法完全补充其差值<i>P</i><sub>in</sub>-<i>P</i><sub>o</sub>。同时, 当蓄电池端电压较低时, 功率调节范围进一步受限。除了合理地设置蓄电池端电压以外, 为适应实际应用需求, 有必要将三端口整流器与双向DC-DC变换器结合, 以扩展功率调节范围。使用三端口整流器代替附录A图A1中的单向变换器, 可以将后级双向变换器的部分功率调节能力集成到前级整流器中, 有利于降低后级双向DC-DC变换器的功率定额。例如, 若固定输入功率为5 kW, 输出功率变化范围为3～7 kW, 分析可知前级三端口整流器的输出功率调节范围为4 052.6～6 697.6 W (<i>V</i><sub>batt</sub>=250 V) , 3 228.2～6 671.8 W (<i>V</i><sub>batt</sub>=350 V) , 1 944.2～6 705.2 W (<i>V</i><sub>batt</sub>=450 V) , 若设置蓄电池电压在250～450 V范围内变化, 则前级三端口整流器的可控输出功率范围为4 052.6～6 671.8 W, 此时后级双向变换器仅需扩展剩余的功率调节范围, 功率定额仅需-328.2～1 052.6 W, 较传统结构的功率定额-2～2 kW大幅降低。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag">4 功率分配的闭环控制方法</h3>
                <div class="p1">
                    <p id="137">三端口整流器与双向DC-DC变换器结合的系统功率流图如图4 (a) 所示。假设<i>V</i><sub>batt</sub>对应的功率占比<i>P</i><sub>batt</sub>/<i>P</i><sub>in</sub>的最大值和最小值分别为<i>P</i><sup>+</sup><sub>er</sub>和<i>P</i><sup>-</sup><sub>er</sub>, 则根据输入输出功率之间的差额, 系统功率流存在以下5种情况。</p>
                </div>
                <div class="p1">
                    <p id="138">1) <i>P</i><sub>in</sub>&gt;<i>P</i><sub>o</sub>/ (1-<i>P</i><sup>+</sup><sub>er</sub>) :三端口整流器和双向DC-DC变换器同时给蓄电池充电。</p>
                </div>
                <div class="p1">
                    <p id="139">2) <i>P</i><sub>o</sub>&lt;<i>P</i><sub>in</sub>&lt;<i>P</i><sub>o</sub>/ (1-<i>P</i><sup>+</sup><sub>er</sub>) :三端口整流器给蓄电池充电, 双向DC-DC变换器不运行。</p>
                </div>
                <div class="p1">
                    <p id="140">3) <i>P</i><sub>o</sub>/ (1-<i>P</i><sup>-</sup><sub>er</sub>) &lt;<i>P</i><sub>in</sub>&lt;<i>P</i><sub>o</sub>:蓄电池通过三端口整流器放电, 双向DC-DC变换器不运行。</p>
                </div>
                <div class="p1">
                    <p id="141">4) 0&lt;<i>P</i><sub>in</sub>&lt;<i>P</i><sub>o</sub>/ (1-<i>P</i><sup>-</sup><sub>er</sub>) :蓄电池同时通过三端口整流器和双向DC-DC变换器放电。</p>
                </div>
                <div class="p1">
                    <p id="142">5) <i>P</i><sub>in</sub>=0:整流器无法运行, 双向DC-DC变换器单独为负载供电。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统功率流图及控制框图" src="Detail/GetImg?filename=images/DLXT201917021_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统功率流图及控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power flow and control diagram of system</b></p>

                </div>
                <div class="p1">
                    <p id="144">蓄电池端电压<i>V</i><sub>batt</sub>由蓄电池钳位, 稳态时可认为其恒定不变;主输出端口接直流负载, 当整流器输入功率<i>P</i><sub>in</sub>或负载功率<i>P</i><sub>o</sub>变化时, 输出电压<i>V</i><sub>o</sub>会产生波动, 因此为实现输出恒压控制, 可以通过电压环来调节分配因子<i>k</i>, 以使得蓄电池端口功率跟随外部功率变化。图4 (b) 为三端口整流器+双向Buck/Boost变换器的闭环控制方法。图中:<i>S</i><sub>a</sub>, <i>S</i><sub>b</sub>, <i>S</i><sub>c</sub>为三端口整流器的三相桥臂开关管驱动信号;<i>β</i>为比例—积分调节器饱和值。<i>d</i>轴电流给定为<i>i</i><sup>*</sup><sub><i>d</i></sub>, 可以根据新能源装置的功率控制需求独立控制整流器的输入功率<i>P</i><sub>in</sub>;<i>q</i>轴电流给定为0, 控制交流侧功率因数为1;分配因子<i>k</i>由电压环单独调节, 分配蓄电池端口功率以实现输出恒压控制, 当<i>k</i>超出0～1范围时, 后级DC-DC变换器开始运行, S<sub>1</sub>和S<sub>2</sub>分别对应Buck和Boost的开关管。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>5 仿真结果与分析</b></h3>
                <div class="p1">
                    <p id="146">在MATLAB/Simulink中搭建了三相三端口整流器的数字仿真模型。整流器输入为220 V和50 Hz交流电, 额定输入功率5 kW, 滤波电感为1.6 mH, <i>V</i><sub>o</sub>=700 V, <i>V</i><sub>batt</sub>=0～700 V, 开关频率<i>f</i><sub>s</sub>=20 kHz。</p>
                </div>
                <div class="p1">
                    <p id="147">附录A图A6为整流器稳态工作时交流侧相电压<i>e</i><sub>a</sub>、相电流<i>i</i><sub>a</sub>、桥臂线电压<i>v</i><sub>ab</sub>和桥臂中点对地电压<i>v</i><sub>a<i>n</i></sub>的仿真波形。可以看出, 在不对称三电平工况下 (<i>h</i>≠2且<i>h</i>≠1) , 桥臂线电压呈现7电平特性, 而在对称三电平工况下, 呈现5电平特性, 当<i>h</i>=1时则仅有3电平, 相电流波形正弦度均较高。改进型SVPWM策略能够很好地实现参考矢量合成和电流波形控制。</p>
                </div>
                <div class="area_img" id="148">
                    <p class="img_tit"><b>表3 功率占比计算与仿真结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison between calculation and simulation results of power proportion</b></p>
                    <p class="img_note"></p>
                    <table id="148" border="1"><tr><td><br /><i>h</i></td><td><i>k</i></td><td>理论计算</td><td>仿真结果</td><td>误差</td></tr><tr><td></td><td>0</td><td>-0.337 0</td><td>-0.336 2</td><td>-0.000 8</td></tr><tr><td><br /></td><td>0.2</td><td>-0.207 4</td><td>-0.207 3</td><td>-0.000 1</td></tr><tr><td><br /><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></math></td><td>0.4</td><td>-0.049 6</td><td>-0.049 7</td><td>0.000 1</td></tr><tr><td><br /></td><td>0.6</td><td>0.144 4</td><td>0.144 2</td><td>0.000 2</td></tr><tr><td><br /></td><td>0.8</td><td>0.383 2</td><td>0.382 9</td><td>0.000 3</td></tr><tr><td><br /></td><td>0</td><td>-0.354 4</td><td>-0.354 3</td><td>-0.000 1</td></tr><tr><td><br /></td><td>0.2</td><td>-0.212 6</td><td>-0.213 1</td><td>0.000 5</td></tr><tr><td><br /> 2</td><td>0.4</td><td>-0.070 9</td><td>-0.071 3</td><td>0.000 4</td></tr><tr><td><br /></td><td>0.6</td><td>0.070 9</td><td>0.070 3</td><td>0.000 6</td></tr><tr><td><br /></td><td>0.8</td><td>0.212 6</td><td>0.212 8</td><td>-0.000 2</td></tr><tr><td><br /></td><td>0</td><td>-0.333 2</td><td>-0.333 4</td><td>0.000 2</td></tr><tr><td><br /></td><td>0.2</td><td>-0.191 6</td><td>-0.192 2</td><td>0.000 6</td></tr><tr><td><br />3</td><td>0.4</td><td>-0.072 2</td><td>-0.072 7</td><td>0.000 5</td></tr><tr><td><br /></td><td>0.6</td><td>0.024 8</td><td>0.024 2</td><td>0.000 6</td></tr><tr><td><br /></td><td>0.8</td><td>0.103 7</td><td>0.103 1</td><td>0.000 6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="149">为验证蓄电池端口功率占比理论计算的准确性, 在开环仿真中用理想开关代替绝缘栅双极型晶体管 (IGBT) , 手动设置分配因子<i>k</i>的取值, 仿真结果列于表3中。由理论计算与仿真对比可知, 二者误差小于0.001, 理论计算准确度很高。</p>
                </div>
                <div class="p1">
                    <p id="150">在仿真模型中分别模拟负载功率跳变和输入功率跳变的动态过程。首先设置<i>i</i><sup>*</sup><sub><i>d</i></sub>=10.7 A, 控制输入功率恒定为5 kW, 在输出端口用延时开关模拟加切载动作, 仿真结果如附录A图A7 (a) 所示, 当负载功率在4 kW和6 kW之间切换时, 分配因子<i>k</i>由0.65调节到0.2, 再调节回0.65, 使得蓄电池端口功率在1 kW和-1 kW之间切换, 可以实现充电状态与放电状态之间的快速切换, 主输出端口电压经过短暂超调后可以很快稳定在给定值700 V。另外, 设置<i>i</i><sup>*</sup><sub><i>d</i></sub>在8.6 A和15.0 A之间切换, 控制输入功率在4 kW和7 kW之间跳变, 模拟新能源装置功率跳变的动态过程, 仿真结果如附录A图A7 (b) 所示, 该闭环控制方法可以实现较好的功率分配和输出恒压控制。</p>
                </div>
                <div class="p1">
                    <p id="151">为验证三端口结构在效率上的优势, 分别搭建了传统T形三电平整流器+双向Buck/Boost变换器和T形三端口整流器的仿真模型。在仿真模型中代入实际器件参数, 整流器的开关器件选用IGBT (型号为HGTG18N120BND) , 交流侧滤波电感感值为1.6 mH、直流电阻为0.13 Ω, 后级双向变换器的开关管选用同型号的IGBT, 高频滤波电感感值为2.6 mH、直流电阻为0.16 Ω, 开关频率为50 kHz。设置输入功率恒定为5 kW, 仿真中仅对三端口整流器的可控输出功率调节范围进行分析, 分配因子<i>k</i>在0～1范围内变化, 三端口整流器后级不接双向变换器, 传统结构中对与之相同的输出功率情况进行仿真。损耗对比结果如图5所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 损耗分析仿真结果" src="Detail/GetImg?filename=images/DLXT201917021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 损耗分析仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results of loss analysis</b></p>

                </div>
                <div class="p1">
                    <p id="153">由损耗分析结果可知, 在三端口整流器可控功率调节范围内 (<i>k</i>=0～1) , 由于所有能量均为单级变换, <i>V</i><sub>batt</sub>和<i>k</i>的变化对其损耗影响不大;传统结构的前级整流器损耗固定, 但当蓄电池端口需要处理的功率增大时, 更多的能量需要经过二次变换, 后级双向变换器的损耗明显增大, 使得系统损耗逐渐上升。理论分析和计算表明, 三端口变换器通过构造交流侧和蓄电池端口之间的单级功率传输路径, 可以有效提高系统的能量转换效率。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="155">本文研究了一种适用于新能源供电系统的三相三端口AC-DC变换器, 给出了三端口AC-DC变换器的电路结构, 并对不对称三电平工况下的SVPWM策略进行分析和改进, 从而得到功率分配的闭环控制方法。仿真结果如下。</p>
                </div>
                <div class="p1">
                    <p id="156">1) 针对不对称三电平工况的改进型SVPWM策略可以有效实现参考矢量合成和交流侧电流波形控制。</p>
                </div>
                <div class="p1">
                    <p id="157">2) 三端口整流器闭环控制方式可以实现无静差的输出恒压控制。</p>
                </div>
                <div class="p1">
                    <p id="158">3) 相较于传统结构, 三端口整流器可以有效降低系统的能量变换损耗。</p>
                </div>
                <div class="p1">
                    <p id="159">但是, 当前工作还存在一些不足:仅仅给出了一种改进型调制策略对应的功率占比调节范围, 未对调制策略进行对比和优化;尚未通过实验验证三端口整流器相较于附录A图A1所示结构在效率方面的优势。</p>
                </div>
                <div class="p1">
                    <p id="160">后续还需要对以上问题展开进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="161">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag">附录A</h3>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1独立光伏供电系统传统结构示意图" src="Detail/GetImg?filename=images/DLXT201917021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1独立光伏供电系统传统结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of traditional independent photovoltaic power supply system</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2三端口变换器结构示意图" src="Detail/GetImg?filename=images/DLXT201917021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2三端口变换器结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Structure of three-port converter</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3独立光伏供电系统三端口结构示意图" src="Detail/GetImg?filename=images/DLXT201917021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3独立光伏供电系统三端口结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Schematic diagram of three-port independent photovoltaic power supply system</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4扇区I区域划分方式" src="Detail/GetImg?filename=images/DLXT201917021_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4扇区I区域划分方式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Partition methods of regions located in sector I</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5电流纹波ΔiL/Im理论计算结果" src="Detail/GetImg?filename=images/DLXT201917021_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5电流纹波Δi<sub>L</sub>/I<sub>m</sub>理论计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Theoretical calculation results of current ripple</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6稳态仿真波形" src="Detail/GetImg?filename=images/DLXT201917021_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6稳态仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Steady-state simulation results</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917021_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7动态仿真波形" src="Detail/GetImg?filename=images/DLXT201917021_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7动态仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917021_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Dynamic simulation results</p>

                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917021_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=MDExNDBJU0hUZXJHNEg5Yk1wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 程浩忠, 李隽, 吴耀武, 等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong, LI Jun, WU Yaowu, et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :19-27.DOI:10.7500/AEPS20170111001.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MTM0OTJGeWprVkxyS0lTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418001&amp;v=MzE5NjhadVpzRnlqa1ZMcktJU0hUZXJHNEg5WE5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈仲伟, 邹旭东, 陈耀红, 等.带储能的双馈风力发电系统控制策略[J].电力系统自动化, 2014, 38 (18) :1-5.CHEN Zhongwei, ZOU Xudong, CHEN Yaohong, et al.A control strategy for doubly-fed wind power generation system with energy storage[J].Automation of Electric Power Systems, 2014, 38 (18) :1-5.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613013&amp;v=MzE1NTdMcktJU0hUZXJHNEg5Zk5ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘斌, 粟梅, 徐辰华, 等.家庭光储系统中单相光伏逆变器蓄电池输入时并网运行控制[J].电力系统自动化, 2016, 40 (13) :85-92.LIU Bin, SU Mei, XU Chenhua, et al.Grid-connected operation control of single-phase photovoltaic inverter under battery input condition in family photovoltaic energy storage system[J].Automation of Electric Power Systems, 2016, 40 (13) :85-92.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624008&amp;v=MDU3MDRlckc0SDlmT3E0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 杨锡运, 任杰, 李相俊, 等.储能系统平滑光伏电站功率波动的变参数斜率控制方法[J].电力系统自动化, 2016, 40 (24) :56-63.YANG Xiyun, REN Jie, LI Xiangjun, et al.Slope control method with variable coefficients of battery energy storage system for smoothing photovoltaic power fluctuation[J].Automation of Electric Power Systems, 2016, 40 (24) :56-63.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523009&amp;v=MjkxNDRSN3FmWnVac0Z5amtWTHJLSVNIVGVyRzRIOVRPckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 韦立坤, 赵波, 吴红斌, 等.虚拟电厂下计及大规模分布式光伏的储能系统配置优化模型[J].电力系统自动化, 2015, 39 (23) :66-74.WEI Likun, ZHAO Bo, WU Hongbin, et al.Optimal allocation model of energy storage system in virtual power plant environment with a high penetration of distributed photovoltaic generation[J].Automation of Electric Power Systems, 2015, 39 (23) :66-74.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200921012&amp;v=MTk0MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWTHJLUHlyUGJiRzRIdGpPcm85RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 廖志凌, 阮新波.独立光伏发电系统能量管理控制策略[J].中国电机工程学报, 2009, 29 (21) :46-52.LIAO Zhiling, RUAN Xinbo.Energy management control strategy for stand-alone photovoltaic power system[J].Proceedings of the CSEE, 2009, 29 (21) :46-52.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403003&amp;v=MjQ3NjU3cWZadVpzRnlqa1ZMcktJU0hUZXJHNEg5WE1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 蒋丹, 刘福鑫, 毛韵雨, 等.采用耦合电感的Buck/Boost集成型三端口直流变换器[J].电力系统自动化, 2014, 38 (3) :7-13.JIANG Dan, LIU Fuxin, MAO Yunyu, et al.A Buck/Boost integrated three-port DC-DC converter with coupled inductors[J].Automation of Electric Power Systems, 2014, 38 (3) :7-13.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201903010&amp;v=MTYyNTN5amtWTHJLSVNyQmZiRzRIOWpNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘俊峰, 胡仁俊, 曾君.具备高增益的非隔离三端口变换器[J].电工技术学报, 2019, 34 (3) :529-538.LIU Junfeng, HU Renjun, ZENG Jun.A non-isolated three-port converter with high-voltage gain[J].Transactions of China Electrotechnical Society, 2019, 34 (3) :529-538.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 张晓达, 王韧秋, 陈金香.三端口双向DC-DC变换器多模态切换建模与分析[J].中国电机工程学报, 2018, 38 (增刊) :209-214.ZHANG Xiaoda, WANG Renqiu, CHEN Jinxiang.Multi-modality switch modeling and analysis for bidirectional DC-DC convertors with three-ports[J].Proceedings of the CSEE, 2018, 38 (Supplement) :209-214.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-port AC-DC bidirectional converter with V2G reactive power support">

                                <b>[11]</b> UGWUANYI J U, CHAN Y P, LOO K H, et al.Three-port AC-DC bidirectional converter with V2G reactive power support[C]// IEEE Power and Energy Conference at Lllinois, February 23-24, 2017, Champaign, USA:1-7.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A high step-up multilevel DC-AC/DC three-port converter using single DC source for hybrid microgrid applications">

                                <b>[12]</b> KISHORE P M, BHIMASINGU R.A high step-up multilevel DC-AC/DC three-port converter using single DC source for hybrid microgrid applications[C]// IEEE International Conference on Power Electronics, December 14-17, 2016, Trivandrum, India:1-6.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019801786.nh&amp;v=MzA4OTFzRnlqa1ZMcktWRjI2Rjd1NEg5YkVxWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 韩蒙.基于三端口整流器和输出叠加结构的AC/DC变换器研究[D].南京:南京航空航天大学, 2018.HAN Meng.Research on AC/DC converters based on three-port rectifiers and sigma-output configuration[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2018.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the concept of the multi-source inverter">

                                <b>[14]</b> DORN-GOMBA L, MAGNE P, BARTHELMEBS C, et al.On the concept of the multi-source inverter[C]// IEEE Applied Power Electronics Conference and Exposition, March 20-24, 2016, Long Beach, USA:453-459.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modified SVPWM-controlled three-port three-phase AC-DC converters with reduced power conversion stages for wide voltage range applications">

                                <b>[15]</b> WU Hongfei, WANG Jiangfeng, LIU Tingting, et al.Modified SVPWM-controlled three-port three-phase AC-DC converters with reduced power conversion stages for wide voltage range applications[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :1-14.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MDA1NzlHRnJDVVI3cWZadVpzRnlqa1ZMcktJU0hUZXJHNEg5bk1xbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS 20170724005.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Study on the Maximum Power Control Method of Switched Reluctance Generator for Wind Turbine">

                                <b>[17]</b> CHOI D W, BYUN S I, CHO Y H.A study on the maximum power control method of switched reluctance generator for wind turbine[J].IEEE Transactions on Magnetics, 2013, 50 (1) :1-4.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thermal Stress Analysis and MPPT Opti-mization of Photovoltaic Systems">

                                <b>[18]</b> ANDRESEN M, BUTICCHI G, LISERRE M.Thermal stress analysis and MPPT optimization of photovoltaic systems[J].IEEE Transactions on Industrial Electronics, 2016, 63 (8) :4889-4898.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014005478.nh&amp;v=MjYwNDc0RzlYTHA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS1ZGMjZHck8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴红飞.基于功率流分析与重构的直流变换器拓扑衍生理论和方法[D].南京:南京航空航天大学, 2012.WU Hongfei.Topology derivation theory and methodology for DC-DC converters via power flow analysis and rebuilding[D].Nanjing:Nanjing University of Aeronautics and Astronautics, 2012.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614019&amp;v=MDcwMjViRzRIOWZOcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWTHJLSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 孙孝峰, 申彦峰, 李午英, 等.交错并联双向Buck/Boost集成LLC谐振型三端口直流变换器[J].电工技术学报, 2016, 31 (14) :165-175.SUN Xiaofeng, SHEN Yanfeng, LI Wuying, et al.Interleaved bidirectional Buck/Boost and LLC integrated three-port DC-DC converter[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :165-175.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of tolerance controls for open-switch fault in a grid-connected T-type rectifier">

                                <b>[21]</b> LEE J S, CHOI U M, LEE K B.Comparison of tolerance controls for open-switch fault in a grid-connected T-type rectifier[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5810-5820.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201607017&amp;v=MzA0OTBmTXFJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVkxyS0lTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> GAO Tiefeng, ZHONG Zhouyu, ZHANG Sen, et al.Neutral-point voltage balancing based on one-cycle control for three-phase three-level PFC rectifier[J].Electric Power Automation Equipment, 2016, 36 (7) :111-117.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved three-level inverter SVPWM control method">

                                <b>[23]</b> QU Keqing, YANG Chong, ZHAO Jinbin.An improved three-level inverter SVPWM control method[C]// IEEE International Conference on Applied Superconductivity and Electromagnetic Devices, October 25-27, 2013, Beijing, China:26-29.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917021&amp;v=MDA5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZMcktJU0hUZXJHNEg5ak5xSTlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

