

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136464185100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917022%26RESULT%3d1%26SIGN%3dddV8JActUbzzNB2SQiOYYezSlSA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917022&amp;v=MjU3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiN0xJU0hUZXJHNEg5ak5xSTlIWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 基波相量通用信号拟合模型 "><b>1</b> 基波相量通用信号拟合模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;2&lt;/b&gt; 校准器参考相量计算方法 "><b>2</b> 校准器参考相量计算方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;2.1&lt;/b&gt; 相量与频率计算方法"><b>2.1</b> 相量与频率计算方法</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;2.2&lt;/b&gt; 频率变化率计算方法"><b>2.2</b> 频率变化率计算方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;3&lt;/b&gt; 算法参数设置方法 "><b>3</b> 算法参数设置方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1 &lt;i&gt;f&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;初始值设置"><b>3.1 <i>f</i></b><sub><b>0</b></sub>初始值设置</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;3.2&lt;/b&gt; 拟合模型阶数与计算时间窗长的设置"><b>3.2</b> 拟合模型阶数与计算时间窗长的设置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="4 算法实现 ">4 算法实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;4.1&lt;/b&gt; 软件实现"><b>4.1</b> 软件实现</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;4.2&lt;/b&gt; 硬件实现"><b>4.2</b> 硬件实现</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;5&lt;/b&gt; 算法量测性能测试 "><b>5</b> 算法量测性能测试</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="&lt;b&gt;5.1&lt;/b&gt; 仿真测试"><b>5.1</b> 仿真测试</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;5.2 PMU&lt;/b&gt;校准器测试"><b>5.2 PMU</b>校准器测试</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;5.3&lt;/b&gt; 商用&lt;b&gt;PMU&lt;/b&gt;测试"><b>5.3</b> 商用<b>PMU</b>测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#219" data-title="A1 频率修正量Δf&lt;sub&gt;0&lt;/sub&gt;的理论推导">A1 频率修正量Δf<sub>0</sub>的理论推导</a></li>
                                                <li><a href="#243" data-title="A2 数字滤波器的设计">A2 数字滤波器的设计</a></li>
                                                <li><a href="#248" data-title="A3 静动态测试条件与算法的仿真测试结果">A3 静动态测试条件与算法的仿真测试结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#145" data-title="&lt;b&gt;图1 不同&lt;i&gt;n&lt;/i&gt;和&lt;i&gt;T&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;L&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;下的幅值误差&lt;/b&gt;"><b>图1 不同<i>n</i>和<i>T</i></b><sub><b>L</b></sub><b>下的幅值误差</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图2 不同&lt;i&gt;n&lt;/i&gt;和&lt;i&gt;T&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;L&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;下的相角误差&lt;/b&gt;"><b>图2 不同<i>n</i>和<i>T</i></b><sub><b>L</b></sub><b>下的相角误差</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图3 校准器参考相量算法流程图&lt;/b&gt;"><b>图3 校准器参考相量算法流程图</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;表1 不同测试类型中各量测量的误差最大值&lt;/b&gt;"><b>表1 不同测试类型中各量测量的误差最大值</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图4 基于PMU校准器的测试框图&lt;/b&gt;"><b>图4 基于PMU校准器的测试框图</b></a></li>
                                                <li><a href="#245" data-title="图A1带通数字滤波器幅频特性">图A1带通数字滤波器幅频特性</a></li>
                                                <li><a href="#246" data-title="图A2带通数字滤波器相频特性">图A2带通数字滤波器相频特性</a></li>
                                                <li><a href="#259" data-title="表A1不同测试类型下各量测量的误差最大值">表A1不同测试类型下各量测量的误差最大值</a></li>
                                                <li><a href="#261" data-title="图A3调制测试幅值误差">图A3调制测试幅值误差</a></li>
                                                <li><a href="#262" data-title="图A4频率斜坡测试幅值误差">图A4频率斜坡测试幅值误差</a></li>
                                                <li><a href="#263" data-title="图A5 PMU实验接线与场景">图A5 PMU实验接线与场景</a></li>
                                                <li><a href="#264" data-title="图A6幅值相角同时调制测试结果">图A6幅值相角同时调制测试结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="265">


                                    <a id="bibliography_1" title=" 谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=MTM5MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiN0xQeXJQYmJHNEg5Zk1wbzlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_2" title=" 张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MzExODdmWnVac0Z5amtWYjdMSVNIVGVyRzRIOVhPclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_3" title=" VOURNAS C D, LAMBROU C, MANDOULIDIS P.Voltage stability monitoring from a transmission bus PMU[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3266-3274." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage stability monitoring from a transmission bus PMU">
                                        <b>[3]</b>
                                         VOURNAS C D, LAMBROU C, MANDOULIDIS P.Voltage stability monitoring from a transmission bus PMU[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3266-3274.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_4" title=" 谢潇磊, 刘亚东, 孙鹏, 等.新型配电网线路PMU装置的研制[J].电力系统自动化, 2016, 40 (12) :15-20.XIE Xiaolei, LIU Yadong, SUN Peng, et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems, 2016, 40 (12) :15-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612003&amp;v=MTcxMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmI3TElTSFRlckc0SDlmTnJZOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         谢潇磊, 刘亚东, 孙鹏, 等.新型配电网线路PMU装置的研制[J].电力系统自动化, 2016, 40 (12) :15-20.XIE Xiaolei, LIU Yadong, SUN Peng, et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems, 2016, 40 (12) :15-20.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_5" title=" TOSATO P, MACII D, LUISO M, et al.A tuned lightweight estimation algorithm for low-cost phasor measurement units[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (5) :1047-1057." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A tuned lightweight estimation algorithm for low-cost phasor measurement units">
                                        <b>[5]</b>
                                         TOSATO P, MACII D, LUISO M, et al.A tuned lightweight estimation algorithm for low-cost phasor measurement units[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (5) :1047-1057.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_6" title=" 毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401011&amp;v=MTM1NjhIOVhNcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYjdMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_7" title=" POGLIANO U, BRAUN J P, VOLJC B, et al.Software platform for PMU algorithm testing[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1400-1406." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Software platform for PMU algorithm testing">
                                        <b>[7]</b>
                                         POGLIANO U, BRAUN J P, VOLJC B, et al.Software platform for PMU algorithm testing[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1400-1406.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_8" title=" TANG Y H, STENBAKKEN G N, GOLDSTEIN A.Calibration of phasor measurement unit at NIST[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1417-1422." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Calibration of Phasor Measurement Unit at NIST,">
                                        <b>[8]</b>
                                         TANG Y H, STENBAKKEN G N, GOLDSTEIN A.Calibration of phasor measurement unit at NIST[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1417-1422.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_9" title=" CALDWELL D.ANSI/NCSL Z540.3:2006:requirements for the calibration of measuring and test equipment[J].NCSLI Measure, 2006, 1 (4) :26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD5EE73C67DDE251F47A721A78CFA450DD&amp;v=MDg2ODVHRkRDTGFSUmM3ckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTV3YXM9TmpuQmFyYk5hOWJQM0lsQ0VKOTZEbms0dVJJVW16aC9TUTdscA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         CALDWELL D.ANSI/NCSL Z540.3:2006:requirements for the calibration of measuring and test equipment[J].NCSLI Measure, 2006, 1 (4) :26-30.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_10" title=" ROMANO P, PAOLONE M.Enhanced interpolated-DFT for synchrophasor estimation in FPGAs:theory, implementation, and validation of a PMU prototype[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2824-2836." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced Interpolated-DFT for Synchrophasor Estimation in FPGAs:Theory,Implementation,and Validation of a PMU Prototype">
                                        <b>[10]</b>
                                         ROMANO P, PAOLONE M.Enhanced interpolated-DFT for synchrophasor estimation in FPGAs:theory, implementation, and validation of a PMU prototype[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2824-2836.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_11" title=" 张姝, 何正友, 何文.基于递归小波的相量测量算法[J].电网技术, 2011, 35 (4) :194-200.ZHANG Shu, HE Zhengyou, HE Wen.A recursive wavelet-based algorithm for phasor measurement[J].Power System Technology, 2011, 35 (4) :194-200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104036&amp;v=MjA0NDdmWnVac0Z5amtWYjdMSVRyQmZiRzRIOURNcTQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张姝, 何正友, 何文.基于递归小波的相量测量算法[J].电网技术, 2011, 35 (4) :194-200.ZHANG Shu, HE Zhengyou, HE Wen.A recursive wavelet-based algorithm for phasor measurement[J].Power System Technology, 2011, 35 (4) :194-200.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_12" title=" BERTOCCO M, FRIGO G, NARDUZZI C, et al.Compressive sensing of a Taylor-Fourier multifrequency model for synchrophasor estimation[J].IEEE Transactions on Instrumentation and Measurement, 2015, 64 (12) :3274-3283." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Compressive sensing of a Taylor-Fourier multifrequency model for synchrophasor estimation">
                                        <b>[12]</b>
                                         BERTOCCO M, FRIGO G, NARDUZZI C, et al.Compressive sensing of a Taylor-Fourier multifrequency model for synchrophasor estimation[J].IEEE Transactions on Instrumentation and Measurement, 2015, 64 (12) :3274-3283.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_13" title=" REN J F, KEZUNOVIC M.An adaptive phasor estimator for power system waveforms containing transients[J].IEEE Transactions on Power Delivery, 2012, 27 (2) :735-745." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Adaptive Phasor Estimator for Power System Waveforms Containing Transients">
                                        <b>[13]</b>
                                         REN J F, KEZUNOVIC M.An adaptive phasor estimator for power system waveforms containing transients[J].IEEE Transactions on Power Delivery, 2012, 27 (2) :735-745.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_14" title=" KILTER J, PALU I, ALMAS M S, et al.Experiences with dynamic PMU compliance testing using standard relay testing equipment[C]// 2015 IEEE Power &amp;amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT) , February 18-20, 2015, Washington, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experiences with dynamic PMU compliance testing using standard relay testing equipment">
                                        <b>[14]</b>
                                         KILTER J, PALU I, ALMAS M S, et al.Experiences with dynamic PMU compliance testing using standard relay testing equipment[C]// 2015 IEEE Power &amp;amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT) , February 18-20, 2015, Washington, USA:1-5.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_15" title=" FRIGO G, COLANGELO D, DERVISKADIC A, et al.Definition of accurate reference synchrophasors for static and dynamic characterization of PMUs[J].IEEE Transactions on Instrumentation and Measurement, 2017, 66 (9) :2233-2246." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Definition of accurate reference synchrophasors for static and dynamic characterization of PMUs">
                                        <b>[15]</b>
                                         FRIGO G, COLANGELO D, DERVISKADIC A, et al.Definition of accurate reference synchrophasors for static and dynamic characterization of PMUs[J].IEEE Transactions on Instrumentation and Measurement, 2017, 66 (9) :2233-2246.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     电力系统实时动态监测系统技术规范:Q/GDW 1131—2014[S].2015.Technology specifications of power system real time dynamic monitoring system:Q/GDW 1131—2014[S].2015.</a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_17" title=" IEEE standard for synchrophasor measurements for power systems:IEEE Std.C37.118.1—2011[S].2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">
                                        <b>[17]</b>
                                         IEEE standard for synchrophasor measurements for power systems:IEEE Std.C37.118.1—2011[S].2011.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_18" title=" CASTELLO P, LIU J Q, MUSCAS C, et al.A fast and accurate PMU algorithm for P+M class measurement of synchrophasor and frequency[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2837-2845." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fast and accurate PMU algorithm for P+M class measurement of synchrophasor and frequency">
                                        <b>[18]</b>
                                         CASTELLO P, LIU J Q, MUSCAS C, et al.A fast and accurate PMU algorithm for P+M class measurement of synchrophasor and frequency[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2837-2845.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_19" title=" MADSEN K, NIELSEN H B, TINGLEFF O.Methods for nonlinear least squares problems[EB/OL].[2018-05-05].http://orbit.dtu.dk/ws/files/2721358/imm3215.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Methods for nonlinear least squares problems">
                                        <b>[19]</b>
                                         MADSEN K, NIELSEN H B, TINGLEFF O.Methods for nonlinear least squares problems[EB/OL].[2018-05-05].http://orbit.dtu.dk/ws/files/2721358/imm3215.pdf.
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_20" title=" 程佩青.数字信号处理教程[M].4版.北京:清华大学出版社, 2013.CHENG Peiqing.Digital signal processing course[M].4th ed.Beijing:Tsinghua University Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302310150000&amp;v=Mjc3ODk0NUFaT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcvSkpsOFhYRnF6R2JDNEhOTE5y&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         程佩青.数字信号处理教程[M].4版.北京:清华大学出版社, 2013.CHENG Peiqing.Digital signal processing course[M].4th ed.Beijing:Tsinghua University Press, 2013.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_21" title=" BELEGA D, MACII D, PETRI D.Fast synchrophasor estimation by means of frequency-domain and time-domain algorithms[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (2) :388-401." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast synchrophasor estimation by means of frequency-domain and time-domain algorithms">
                                        <b>[21]</b>
                                         BELEGA D, MACII D, PETRI D.Fast synchrophasor estimation by means of frequency-domain and time-domain algorithms[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (2) :388-401.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),168-179 DOI:10.7500/AEPS20180723018            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">同步相量测量装置校准器参考相量计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E8%8B%8F%E8%BF%AA&amp;code=37883795&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许苏迪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%81%8F&amp;code=25078253&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘灏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力电子设备的广泛应用导致电力系统逐渐出现了新的稳定性与可靠性问题, 亟需高精度实时测量与感知技术, 为解决上述问题提供数据基础。作为最有效的动态监测手段之一, 同步相量测量装置 (PMU) 的测量精度至关重要。提出了一种PMU校准器的参考相量计算方法, 为PMU测试提供校准参考值。该方法分析了电力系统典型静动态信号特性, 建立了基波相量通用信号拟合模型, 可表征PMU测试标准中除阶跃测试外的所有静动态测试信号。提出了基于非线性拟合的相量幅值、相角与频率迭代求解方法, 并根据所得频率提出了基于最小二乘法的频率变化率计算方法。进一步, 分析揭示了迭代初始值、计算时间窗长和拟合阶数对计算精度的影响及其设置方法。仿真与实验测试结果表明, 该方法精度至少比标准规定的精度要求高1个数量级, 可用于PMU的测试与校准。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E8%A3%85%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步相量测量装置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E7%BA%BF%E6%80%A7%E6%8B%9F%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非线性拟合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A0%A1%E5%87%86%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">校准器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E5%AD%97%E6%BB%A4%E6%B3%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数字滤波器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    许苏迪 (1993—) , 男, 硕士研究生, 主要研究方向:PMU测试技术。E-mail:18515422011@163.com;
                                </span>
                                <span>
                                    *刘灏 (1985—) , 男, 讲师, 主要研究方向:同步相量测量技术及应用。E-mail:hliu@ncepu.edu.cn;
                                </span>
                                <span>
                                    毕天姝 (1973—) , 女, 博士, 教授, 主要研究方向:电力系统保护与控制、广域同步相量测量技术及其应用等。E-mail:tsbi@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902901);</span>
                    </p>
            </div>
                    <h1><b>Reference Phasor Calculation Method for Calibrator of Synchronous Phasor Measurement Unit</b></h1>
                    <h2>
                    <span>XU Sudi</span>
                    <span>LIU Hao</span>
                    <span>BI Tianshu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electric Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The wide application of power electronic equipment has brought about new problems of stability and reliability in power system. It is urgent to use high-precision real-time measurement and sensing technology to provide the data base. As one of the most effective dynamic monitoring devices, the measurement accuracy of phasor measurement units (PMUs) is very important. A reference phasor calculation method for PMU calibrator is presented, which provides reference measurements for PMU test. The characteristics of typical static and dynamic signals in power system are analyzed, and a general signal fitting model for a fundamental phasor is established, which can characterize the time-varying characteristics of phasor parameters besides step test signals. An iterative method for solving the amplitude, phase angle and frequency of the phasor based on nonlinear fitting is proposed, and a calculation method for the rate of change of frequency (ROCOF) based on the least squares method is proposed according to the measured frequency. Furthermore, the influence of the iterative initial value, observation window length, and fitting order on the measurement accuracy and the setting method are analyzed. The simulation and experimental results show that the accuracy of the proposed method is at least one order of magnitude higher than the requirements defined in PMU standards. Therefore, the proposed estimation method can be applied to the test and calibration of PMUs.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=synchronous%20phasor%20measurement%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">synchronous phasor measurement unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=nonlinear%20fitting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">nonlinear fitting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=calibrator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">calibrator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=digital%20filter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">digital filter;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902901);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">近年来, 随着越来越多的电力电子设备的应用, 电力系统的特性发生了改变, 出现了新的稳定性与可靠性问题, 如新能源送出区域次同步振荡问题<citation id="307" type="reference"><link href="265" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。高性能的实时测量与感知技术是解决上述问题的基础与关键。同步相量测量装置 (phasor measurement unit, PMU) 因其测量的同步性与快速性成为最有效的电力系统动态监测手段之一, 已广泛安装于高压输电线路与重要发电厂<citation id="308" type="reference"><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。而且, 随着智能配电网的发展, 已开展适用于配电网PMU (D-PMU) 的研究<citation id="309" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">如何测试和校准包括PMU与D-PMU在内的PMU在静动态条件下的测量精度是保证其运行质量的关键<citation id="310" type="reference"><link href="275" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。国内外研究机构对PMU测试开展了相关研究。文献<citation id="313" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>提出了一种基于标准信号源的测试系统, 但是该类测试系统所依赖的信号源在发出动态信号时, 会产生时变的误差, 难以精确补偿, 且所发信号中往往含有测试要求外的谐波和间谐波分量, 导致测试结果不可靠。美国国家标准技术研究院 (National Institute of Standard and Technology, NIST) 提出了一种基于高精度校准器的PMU测试系统<citation id="311" type="reference"><link href="279" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。该类测试系统中, 信号源将测试信号同时发送给待测装置与PMU校准器, 误差分析时以PMU校准器的量测结果为基准值, 得出待测装置的量测误差。文献<citation id="312" type="reference">[<a class="sup">9</a>]</citation>规定PMU校准器的量测误差至少低于标准规定的误差要求1/4以上, 因此, 如何保证PMU校准器的量测精度是该类测试系统可靠应用的重点与难点, 而其中算法精度则是校准器研究的关键。</p>
                </div>
                <div class="p1">
                    <p id="47">近年来, 国内外学者提出了多种相量计算方法, 包括离散傅里叶变换 (discrete Fourier transform, DFT) 及其改进算法<citation id="314" type="reference"><link href="283" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、小波算法<citation id="315" type="reference"><link href="285" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、泰勒—傅里叶变换法<citation id="316" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>和最小二乘法<citation id="317" type="reference"><link href="289" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>等。但上述算法均针对实际PMU装置开发, 强调算法的通用性与实时性, 故其精度难以满足标准对校准器测量精度的要求。文献<citation id="318" type="reference">[<a class="sup">14</a>]</citation>利用文献<citation id="319" type="reference">[<a class="sup">10</a>]</citation>提出的算法研制了校准器, 但该算法基于静态相量模型, 其在动态条件下的量测精度无法满足国内标准要求。文献<citation id="320" type="reference">[<a class="sup">15</a>]</citation>根据PMU测试时信号类型已知的特点, 提出了最小二乘拟合算法, 但该算法需根据测试类型预先设定信号拟合模型的幅值、相角等参数, 且算法对幅值、频率和初相角的迭代初始值要求较高, 算法灵活性与适应性较差。</p>
                </div>
                <div class="p1">
                    <p id="48">与PMU装置不同, PMU校准器无需实时测量<citation id="321" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 只要测量结果带时标, 即可作为校准参考值。这使得PMU校准器通过选用高性能硬件、增加运算复杂度来提高量测精度成为可能。因此, 本文对电力系统典型静动态信号特性进行分析, 建立了基波相量通用信号拟合模型, 可表征PMU测试标准中除阶跃测试外的所有静动态测试信号;提出了基于非线性拟合的校准器参考相量测量方法。为提高算法的量测精度, 提出了算法参数的设置方法, 并通过仿真与实验测试验证了算法的有效性。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 基波相量通用信号拟合模型</h3>
                <div class="p1">
                    <p id="50">国内外PMU标准将测试分为静态测试与动态测试<citation id="322" type="reference"><link href="295" rel="bibliography" /><link href="297" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。其中, 静态测试模拟电力系统静态条件下的不同运行方式, 相量幅值、初相角、频率和频率变化率 (rate of change of frequency, ROCOF) 均为常数, 其信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="51"><mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>X</i><sub>m</sub>为相量幅值;<i>f</i><sub>0</sub>为频率;<i>φ</i><sub>0</sub>为相量初相角;<i>t</i>为时间。由于稳态信号的参数不变, 因此静态条件下的信号拟合模型可直接用式 (1) 表示。</p>
                </div>
                <div class="p1">
                    <p id="54">动态测试模拟电力系统典型动态过程, 主要包括模拟功率振荡的调制测试和系统失步的频率斜坡测试。其中, 调制测试中的相量幅值、相角、频率与频率变化率皆发生正弦变化, 其信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>x</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mtext>a</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>t</mi><mo>-</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>f</i><sub>m</sub>为调制频率;<i>k</i><sub>x</sub>为幅值调制深度;<i>k</i><sub>a</sub>为相角调制深度。</p>
                </div>
                <div class="p1">
                    <p id="57">中国PMU标准将调制测试分为3类, 包括:幅值调制测试 (<i>k</i><sub>x</sub>≠0, <i>k</i><sub>a</sub>=0) 、相角调制测试 (<i>k</i><sub>x</sub>=0, <i>k</i><sub>a</sub>≠0) 和幅值相角同时调制测试 (<i>k</i><sub>x</sub>≠0, <i>k</i><sub>a</sub>≠0) 。</p>
                </div>
                <div class="p1">
                    <p id="58">另外, 频率斜坡测试中的频率随时间发生线性变化, 其信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mtext>π</mtext><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>R</i><sub>f</sub>为频率线性变化速率。</p>
                </div>
                <div class="p1">
                    <p id="62">当测试信号发生幅值调制时, 仅相量幅值随时间正弦变化, 为提高拟合模型的准确度, 可将幅值用关于时间<i>t</i>的多项式来表征。因此, 拟合相量模型为:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≈</mo><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mi>n</mi></msub><mi>t</mi><msup><mrow></mrow><mi>n</mi></msup><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><msup><mrow></mrow><mi>i</mi></msup><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>a</i><sub><i>i</i></sub> (0≤<i>i</i>≤<i>n</i>) 为拟合多项式的系数。可以看出, 当<i>n</i>=0时, 式 (4) 等价于式 (1) 所示的静态条件下的拟合相量模型。</p>
                </div>
                <div class="p1">
                    <p id="65">而相角调制与频率斜坡测试信号中的相角均发生非线性时变, 故可统一表示为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>θ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>X</i> (<i>t</i>) 表征幅值的动态变化;<i>θ</i> (<i>t</i>) 表征相角随时间的非线性变化。</p>
                </div>
                <div class="p1">
                    <p id="69">对式 (5) 进行三角变换展开可得:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mi>X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">将式 (6) 中的<i>X</i> (<i>t</i>) cos <i>θ</i> (<i>t</i>) 与<i>X</i> (<i>t</i>) sin <i>θ</i> (<i>t</i>) 分别用关于时间<i>t</i>的多项式来逼近, 则式 (6) 变为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≈</mo><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>A</mi><msub><mrow></mrow><mi>n</mi></msub><mi>t</mi><msup><mrow></mrow><mi>n</mi></msup><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>B</mi><msub><mrow></mrow><mi>n</mi></msub><mi>t</mi><msup><mrow></mrow><mi>n</mi></msup><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>n</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><msup><mrow></mrow><mi>i</mi></msup><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>n</mi></munderover><mi>B</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><msup><mrow></mrow><mi>i</mi></msup><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>X</i> (<i>t</i>) cos (<i>θ</i> (<i>t</i>) ) ≈<i>A</i><sub>0</sub>+<i>A</i><sub>1</sub><i>t</i>+…+<i>A</i><sub><i>n</i></sub><i>t</i><sup><i>n</i></sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="75"><i>X</i> (<i>t</i>) sin (<i>θ</i> (<i>t</i>) ) ≈<i>B</i><sub>0</sub>+<i>B</i><sub>1</sub><i>t</i>+…+<i>B</i><sub><i>n</i></sub><i>t</i><sup><i>n</i></sup>      (9) </p>
                </div>
                <div class="p1">
                    <p id="76">利用三角函数关系式, 将式 (7) 转换为:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≈</mo><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>B</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mo>⋯</mo><mo>+</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mi>n</mi></msub><mi>t</mi><msup><mrow></mrow><mi>n</mi></msup><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>B</mi><msub><mrow></mrow><mi>n</mi></msub><mi>t</mi><msup><mrow></mrow><mi>n</mi></msup><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>n</mi></munderover><mi>X</mi></mstyle><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>B</mtext><mi>i</mi></mrow></msub><mi>t</mi><msup><mrow></mrow><mi>i</mi></msup><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>B</mtext><mi>i</mi></mrow></msub><mo>=</mo><msqrt><mrow><mi>A</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo>-</mo><mi>B</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="83">可以看出, 当<i>θ</i><sub><i>i</i></sub>相等时, 式 (10) 等价于式 (4) , 因此式 (4) 所示拟合模型可视为式 (10) 或式 (7) 所示拟合模型的一种特例。</p>
                </div>
                <div class="p1">
                    <p id="84">综上, 除阶跃测试外的所有PMU静动态测试信号可用式 (7) 所示的基波相量通用拟合模型表征。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>2</b> 校准器参考相量计算方法</h3>
                <h4 class="anchor-tag" id="86" name="86"><b>2.1</b> 相量与频率计算方法</h4>
                <div class="p1">
                    <p id="87">PMU静动态测试信号通用拟合模型 (式 (7) ) 中待求量为<i>A</i><sub><i>i</i></sub>, <i>B</i><sub><i>i</i></sub> (0≤<i>i</i>≤<i>n</i>) 和<i>f</i><sub>0</sub>, 对这些参数的求解是一个求解非线性方程的问题, 为此, 本文提出了一种非线性拟合的相量和频率迭代测量方法。</p>
                </div>
                <div class="p1">
                    <p id="88">将式 (7) 写成矩阵形式, 如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="89"><i>x</i> (<i>t</i>) ≈<b><i>p</i></b> (<i>t</i>) <b><i>H</i></b>      (13) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<b><i>p</i></b> (<i>t</i>) 为由与时间<i>t</i>和频率<i>f</i><sub>0</sub>有关的正余弦函数组成的矩阵, 大小为1× (2<i>n</i>+2) 阶;<b><i>H</i></b>为由待求解的多项式系数组成的矩阵, 大小为 (2<i>n</i>+2) ×1阶。<b><i>p</i></b> (<i>t</i>) 和<b><i>H</i></b>的表达式分别如式 (14) 和式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><b><i>p</i></b> (<i>t</i>) =[cos (2π<i>f</i><sub>0</sub><i>t</i>) -sin (2π<i>f</i><sub>0</sub><i>t</i>) <i>t</i>cos (2π<i>f</i><sub>0</sub><i>t</i>) -<i>t</i>sin (2π<i>f</i><sub>0</sub><i>t</i>) … <i>t</i><sup><i>n</i></sup>cos (2π<i>f</i><sub>0</sub><i>t</i>) -<i>t</i><sup><i>n</i></sup>sin (2π<i>f</i><sub>0</sub><i>t</i>) ]      (14) </p>
                </div>
                <div class="p1">
                    <p id="92"><b><i>H</i></b>=[<i>A</i><sub>0</sub><i>B</i><sub>0</sub><i>A</i><sub>1</sub><i>B</i><sub>1</sub> … <i>A</i><sub><i>n</i></sub><i>B</i><sub><i>n</i></sub>]<sup>T</sup>      (15) </p>
                </div>
                <div class="p1">
                    <p id="93">由式 (14) 可知, 若<i>f</i><sub>0</sub>已知, 则<i>t</i><sup><i>i</i></sup>cos (2π<i>f</i><sub>0</sub><i>t</i>) 和<i>t</i><sup><i>i</i></sup>sin (2π<i>f</i><sub>0</sub><i>t</i>) 可计算得到, 即可求得<b><i>p</i></b> (<i>t</i>) 。<i>x</i> (<i>t</i>) 为已知的信号采样值, 则式 (13) 中共有2 (<i>n</i>+1) 个待求解系数 (即<b><i>H</i></b>) 。因此只要构建超过2 (<i>n</i>+1) 个方程, 即可利用最小二乘法求得<b><i>H</i></b>, 再根据式 (8) 和式 (9) 利用三角函数关系式得到幅值<i>X</i> (<i>t</i>) 和相角<i>θ</i> (<i>t</i>) 。因此, 对于式 (7) 所示的拟合模型, 只需能得到计算窗内信号的频率, 即可相应地求得信号的幅值和相角。</p>
                </div>
                <div class="p1">
                    <p id="94">与文献<citation id="323" type="reference">[<a class="sup">15</a>]</citation>中同时将幅值、频率和初相角作为迭代参数不同, 本文所提的非线性拟合方法只将<i>f</i><sub>0</sub>作为迭代参数, 通过多次迭代不断修正<i>f</i><sub>0</sub>以逼近计算窗内信号的真实频率, 求得频率后即可相应地求得计算窗内信号的相量。</p>
                </div>
                <div class="p1">
                    <p id="95">构造如下时间向量离散化式 (16) :</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">t</mi><mo>=</mo><mrow><mo>[</mo><mrow><mo>-</mo><mfrac><mi>Ν</mi><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mn>0</mn><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mfrac><mi>Ν</mi><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mtable><mtr><mtd><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mtd><mtd><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>t</mi><msub><mrow></mrow><mi>Ν</mi></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></msub></mtd><mtd><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>Ν</mi></mrow></msub></mtd></mtr></mtable><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>f</i><sub>s</sub>为信号采样率;<i>N</i>为正整数。计算窗长<i>T</i><sub>L</sub>= (2<i>N</i>+1) /<i>f</i><sub>s</sub>。</p>
                </div>
                <div class="p1">
                    <p id="98">将<b><i>t</i></b>代入式 (13) 中得到:</p>
                </div>
                <div class="p1">
                    <p id="99"><b><i>x</i></b> (<b><i>t</i></b>) =<b><i>PH</i></b>      (17) </p>
                </div>
                <div class="p1">
                    <p id="100">式中:矩阵<b><i>x</i></b> (<b><i>t</i></b>) 为计算窗内连续的2<i>N</i>+1个采样值, 其大小为 (2<i>N</i>+1) ×1阶;矩阵<b><i>P</i></b>为式 (13) 中<b><i>p</i></b> (<i>t</i>) 的离散化形式, 计算方程见式 (18) , 矩阵大小为 (2<i>N</i>+1) × (2<i>n</i>+4) 阶。为简化起见, 令<i>C</i> (<i>t</i>, <i>f</i><sub>0</sub>) =cos (2π<i>f</i><sub>0</sub><i>t</i>) 和<i>S</i> (<i>t</i>, <i>f</i><sub>0</sub>) =-sin (2π<i>f</i><sub>0</sub><i>t</i>) 。</p>
                </div>
                <div class="area_img" id="101">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_10100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="103">在式 (17) 中, <b><i>x</i></b> (<b><i>t</i></b>) 为计算窗内的信号采样值;<i>f</i><sub>0</sub>的值在每次迭代时已知, 可由式 (18) 计算出<b><i>P</i></b> (初次迭代需给定<i>f</i><sub>0</sub>的初始值) 。因此, 采用最小二乘法可得<b><i>H</i></b>:</p>
                </div>
                <div class="p1">
                    <p id="104"><b><i>H</i></b>= (<b><i>P</i></b><sup>T</sup><b><i>P</i></b>) <sup>-1</sup><b><i>P</i></b><sup>T</sup><b><i>x</i></b> (<b><i>t</i></b>)      (19) </p>
                </div>
                <div class="p1">
                    <p id="105">为更新<i>f</i><sub>0</sub>, 还需求得每次迭代时的频率修正量Δ<i>f</i><sub>0</sub>。由式 (5) 可得信号的真实频率为<citation id="324" type="reference"><link href="299" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mfrac><mrow><mtext>d</mtext><mi>θ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mrow><msup><mi>θ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="108">由于<i>f</i><sub>0</sub>为每次迭代得到的频率值, 其与真实频率的差值, 即频率修正量Δ<i>f</i><sub>0</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><msup><mi>θ</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="111">因此, 求频率修正量转换为求解动态变化的相角的导数。</p>
                </div>
                <div class="p1">
                    <p id="112">将量测量的时标打在窗中可在一定程度上提高测量精度<citation id="325" type="reference"><link href="275" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation> (<i>t</i><sub><i>N</i></sub>=0) , 因此式 (8) 和式 (9) 在窗中的值分别为:</p>
                </div>
                <div class="p1">
                    <p id="113"><i>X</i> (0) cos <i>θ</i> (0) =<i>A</i><sub>0</sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="114"><i>X</i> (0) sin <i>θ</i> (0) =<i>B</i><sub>0</sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="115">对式 (8) 和式 (9) 分别求导并将时标打在窗中, 得到式 (24) 和式 (25) 。</p>
                </div>
                <div class="p1">
                    <p id="116"> (<i>X</i> (0) cos <i>θ</i> (0) ) ′=<i>X</i>′ (0) cos <i>θ</i> (0) -<i>X</i> (0) <i>θ</i>′ (0) sin <i>θ</i> (0) =<i>A</i><sub>1</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="118"> (<i>X</i> (0) sin <i>θ</i> (0) ) ′=<i>X</i>′ (0) sin <i>θ</i> (0) +<i>X</i> (0) <i>θ</i>′ (0) cos <i>θ</i> (0) =<i>B</i><sub>1</sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="120">联立式 (22) 至式 (25) 可得计算窗内迭代参数<i>f</i><sub>0</sub>在每次迭代过程中的修正量Δ<i>f</i><sub>0</sub> (Δ<i>f</i><sub>0</sub>具体推导过程见附录A) <citation id="326" type="reference"><link href="289" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mtext>π</mtext><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mi>B</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mtext>π</mtext><mo stretchy="false"> (</mo><mi>A</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<b><i>H</i></b> (1) ～<b><i>H</i></b> (4) 为矩阵<b><i>H</i></b>的前4个元素。</p>
                </div>
                <div class="p1">
                    <p id="123">更新频率<i>f</i><sub>0</sub>′=<i>f</i><sub>0</sub>+Δ<i>f</i><sub>0</sub>, 将<i>f</i><sub>0</sub>′代入式 (18) , 更新<b><i>P</i></b>, 并由式 (19) 和式 (26) 重新计算Δ<i>f</i><sub>0</sub>。迭代此过程直至|Δ<i>f</i><sub>0</sub>|≤<i>ε</i> (<i>ε</i>为接近0的正数) 或超出最大迭代次数。</p>
                </div>
                <div class="p1">
                    <p id="124">迭代终止时将时标打在窗中, 则根据式 (8) 和式 (9) 可得计算窗内相量<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>X</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mi>X</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>≈</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo><mo>=</mo><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>j</mtext><mi>B</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">信号在计算窗内的频率为最后一次迭代得到的<i>f</i><sub>0</sub>′。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.2</b> 频率变化率计算方法</h4>
                <div class="p1">
                    <p id="129">本文提出了基于最小二乘法的频率变化率求解方法。令测试信号的频率为<i>f</i> (<i>t</i>) , 采用2阶多项式拟合频率的动态变化, 即</p>
                </div>
                <div class="p1">
                    <p id="130"><i>f</i> (<i>t</i>) =<i>d</i><sub>0</sub>+<i>d</i><sub>1</sub><i>t</i>+<i>d</i><sub>2</sub><i>t</i><sup>2</sup>      (28) </p>
                </div>
                <div class="p1">
                    <p id="131">代入不同时刻的频率计算值, 并写成矩阵形式, 可得:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">F</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>f</mi><msup><mrow></mrow><mn>0</mn></msup></mtd><mtd><mi>f</mi><msup><mrow></mrow><mn>1</mn></msup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>f</mi><msup><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mi>Μ</mi><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd><mtd><mo stretchy="false"> (</mo><mo>-</mo><mi>Μ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>t</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mo stretchy="false"> (</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd><mtd><mo stretchy="false"> (</mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>t</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mi>Μ</mi><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd><mtd><mi>Μ</mi><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>t</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>d</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi mathvariant="bold-italic">D</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>M</i>为正整数;<i>f</i><sup><i>r</i></sup> (0≤<i>r</i>≤2<i>M</i>) 为第<i>r</i>个计算频率;Δ<i>t</i><sub>c</sub>为频率的计算间隔。</p>
                </div>
                <div class="p1">
                    <p id="134">采用最小二乘法求解式 (29) , 即可得到由系数<i>d</i><sub>0</sub>, <i>d</i><sub>1</sub>, <i>d</i><sub>2</sub>组成的向量<b><i>D</i></b>为:</p>
                </div>
                <div class="p1">
                    <p id="135"><b><i>D</i></b>= (<b><i>T</i></b><sup>T</sup><sub>c</sub><b><i>T</i></b><sub>c</sub>) <sup>-1</sup><b><i>T</i></b><sup>T</sup><sub>c</sub><b><i>F</i></b>      (30) </p>
                </div>
                <div class="p1">
                    <p id="136">对<i>f</i> (<i>t</i>) 求导并把时标打在窗中, 即可得频率变化率ROCOF为<i>d</i><sub>1</sub>。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>3</b> 算法参数设置方法</h3>
                <div class="p1">
                    <p id="138">本节分析了待拟合参数<i>f</i><sub>0</sub>的初始值、计算窗长<i>T</i><sub>L</sub>、拟合阶数<i>n</i>的设置方法, 以提高参考相量的测量精度与计算时间。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1 <i>f</i></b><sub><b>0</b></sub>初始值设置</h4>
                <div class="p1">
                    <p id="140">对于一个非线性拟合迭代方法, 初始值的设置不当会导致拟合参数收敛于偏离真实值较远的局部极小点, 从而造成量测误差大的问题<citation id="327" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。相比于文献<citation id="328" type="reference">[<a class="sup">15</a>]</citation>提出的拟合方法需设置3个迭代参数 (幅值、频率和初相角) 的初始值, 本文所提计算方法只有一个迭代参数<i>f</i><sub>0</sub>, 这避免了多个迭代参数之间的相互影响, 增加了收敛速度。由于电力信号的频率多在额定频率<i>f</i><sub>n</sub> (50 Hz) 附近波动, 因此只需将<i>f</i><sub>0</sub>的初始值设为<i>f</i><sub>n</sub>即可。</p>
                </div>
                <div class="p1">
                    <p id="141">考虑到信号在两个相邻的时间窗内的基波频率真实值差别小, 可将上一计算时间窗内频率的拟合结果作为下一计算时间窗内待拟合频率的初始值, 进一步提高计算速度与精度。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.2</b> 拟合模型阶数与计算时间窗长的设置</h4>
                <div class="p1">
                    <p id="143">对于稳态测试信号, 该算法采用幅值拟合阶数<i>n</i>=0和较短的时间窗 (比如一个周期) 即可得到精确的量测结果。而对于动态测试信号, 幅值拟合阶数与计算时间窗长对量测精度有较大影响。为分析动态测试条件下<i>n</i>和<i>T</i><sub>L</sub>的取值对计算精度的影响, 进行了如下仿真测试。</p>
                </div>
                <div class="p1">
                    <p id="144">以幅值调制信号为例进行分析, 信号基频为50 Hz, 调制频率为标准规定的最大调制频率5 Hz, 调制幅值为基波幅值的10%。在不同的<i>n</i>和<i>T</i><sub>L</sub>条件下, 相量的幅值误差 (amplitude error, AE) 和相角误差 (phase error, PE) 如图1和图2所示。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同n和TL下的幅值误差" src="Detail/GetImg?filename=images/DLXT201917022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同<i>n</i>和<i>T</i></b><sub><b>L</b></sub><b>下的幅值误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Amplitude errors with different <i>n</i> and <i>T</i></b><sub><b>L</b></sub></p>

                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同n和TL下的相角误差" src="Detail/GetImg?filename=images/DLXT201917022_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同<i>n</i>和<i>T</i></b><sub><b>L</b></sub><b>下的相角误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Phase errors with different <i>n</i> and <i>T</i></b><sub><b>L</b></sub></p>

                </div>
                <div class="p1">
                    <p id="147">可以看出, 在相同的拟合阶数<i>n</i>下, 幅值误差随计算窗长<i>T</i><sub>L</sub>的增加而增大;相角误差除在<i>n</i>=2, 0.01 s≤<i>T</i><sub>L</sub>≤0.03 s外也满足该变化规律。这是由于窗长越长, 计算窗内信号的非线性程度越大, 导致拟合模型对测试信号的逼近效果变差, 从而增大了量测误差。</p>
                </div>
                <div class="p1">
                    <p id="148">在相同的计算窗长<i>T</i><sub>L</sub>下, 拟合阶数<i>n</i>越大, 幅值和相角误差越小, 这是由于拟合阶数越大, 拟合模型对计算窗内信号的逼近效果越好, 从而减小了量测误差。但<i>n</i>越大, 算法所允许的最小<i>T</i><sub>L</sub>就越长, 由图可知当<i>n</i>=3时, <i>T</i><sub>L</sub>需大于等于0.03 s;当<i>n</i>=4时, <i>T</i><sub>L</sub>需大于等于0.05 s。若<i>T</i><sub>L</sub>小于上述范围, 非线性拟合迭代过程将由于矩阵<b><i>P</i></b><sup>T</sup><b><i>P</i></b>不可逆 (式 (19) ) 而不收敛。</p>
                </div>
                <div class="p1">
                    <p id="149">相角调制等动态信号有上述相似的误差特性。由于<i>n</i>越大, <i>T</i><sub>L</sub>越长, 算法所用时间越长, 因此在保证量测精度的前提下, 应选择较小的<i>n</i>和<i>T</i><sub>L</sub>。本文选取<i>n</i>=3, <i>T</i><sub>L</sub>=0.03 s。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">4 算法实现</h3>
                <h4 class="anchor-tag" id="150" name="150"><b>4.1</b> 软件实现</h4>
                <div class="p1">
                    <p id="151">所提的校准器参考相量计算方法的流程图如图3所示。图中:<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>和<i>f</i><sub>c</sub>分别为最终相量和频率计算结果。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 校准器参考相量算法流程图" src="Detail/GetImg?filename=images/DLXT201917022_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 校准器参考相量算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of reference phasor algorithm for calibrator</b></p>

                </div>
                <div class="p1">
                    <p id="154">1) 算法根据测试类型是否为谐波测试和带外测试而选择是否对测试信号进行滤波。PMU测试标准中用谐波测试和带外测试来验证量测算法对谐波和间谐波信号的抑制能力, 为避免测试信号中存在的谐波和间谐波干扰分量增大基波量测量的测量误差, 需用数字滤波器滤除干扰信号 (滤波器的设计详见附录A) <citation id="329" type="reference"><link href="303" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="155">2) 设置参数初始值, 阈值<i>ε</i>和最大迭代次数<i>K</i>;设置拟合阶数<i>n</i>=3, 计算窗长<i>T</i><sub>L</sub>=0.03 s。</p>
                </div>
                <div class="p1">
                    <p id="156">3) 利用所提的非线性拟合的方法求解相量和频率。</p>
                </div>
                <div class="p1">
                    <p id="157">4) 基于最小二乘法求解频率变化率。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>4.2</b> 硬件实现</h4>
                <div class="p1">
                    <p id="159">为验证算法对实际硬件系统的适应性, 搭建了PMU校准器。该校准器由全球定位系统 (GPS) 同步模块、信号采集模块和控制器模块3部分组成。本文选用PXIe-6682H板卡、PXIe-4300板卡、PXIe-8135RT控制器搭建PMU校准器。</p>
                </div>
                <div class="p1">
                    <p id="160">PXIe-6682H是同步授时板卡, 该板卡用于接受GPS信号。PXIe-4300是一个16位且输入量程为±10 V的电压采集板卡, 最大采样率为250 kHz。由于测试信号额定电压为57.73 V<citation id="330" type="reference"><link href="295" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 因此还需使用与PXIe-4300配套的电压衰减模块NI TB4300B, 该电压衰减模块最大电压传变量程为300 V/10 V。PXIe-8135RT是一个含8个扩展插槽的嵌入式控制器, 可安装PXIe-6682和PXIe-4300等板卡。将提出的非线性拟合相量测量方法在PXIe-8135RT控制器的嵌入式系统中编程实现, 搭建了PMU校准器。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>5</b> 算法量测性能测试</h3>
                <div class="p1">
                    <p id="162">仿真与实验测试时, 测试信号的额定幅值<i>U</i><sub>n</sub>为PMU测试标准规定的57.73 V, 信号采样率<i>f</i><sub>s</sub>为10 kHz, 额定频率<i>f</i><sub>n</sub>为50 Hz。各静态和动态测试信号的类型及测试条件见附录A。</p>
                </div>
                <div class="p1">
                    <p id="163">为说明本文所提方法的优势, 与时域和频域的典型相量测量算法加权最小二乘 (weighted least square, WLS) 算法和插值DFT (interpolating DFT, IpDFT) 算法进行了比较<citation id="331" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。WLS算法基于动态相量模型, 用多项式来拟合复数相量, 并用最小二乘法求解相量参数;IpDFT算法基于静态相量模型, 通过对DFT算法进行加窗和插值计算出频率偏移量, 并补偿频率偏移带来的相量测量误差。本文测试时WLS和IpDFT算法的计算窗长为0.04 s (文献<citation id="332" type="reference">[<a class="sup">21</a>]</citation>测试表明在此计算窗长下的量测精度较高) , 其中IpDFT算法所加窗函数为汉宁窗。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>5.1</b> 仿真测试</h4>
                <div class="p1">
                    <p id="165">算法的仿真结果见附录A。可以看出, 对于相量误差 (AE和PE) , IpDFT算法基于静态相量模型, 量测精度普遍低于WLS算法和本文算法, 且大多量测误差均超标。由于对动态信号进行了多项式拟合, 因此WLS算法和本文算法在动态调制时的精度高于标准要求近2个数量级。WLS算法将计算窗内的频率视为额定频率50 Hz, 而本文所提算法在迭代时不断修正频率使之接近真实频率, 因此在频率发生较大偏移时, WLS算法精度低于本文算法 (本文算法在发生频率线性偏移时的精度仍高于标准要求4～5个数量级) 。IpDFT算法可在频域上实现基波与谐波和间谐波干扰信号的分离, 因此其在谐波和带外测试时的量测精度优于WLS算法。本文所提算法用高阶滤波器抑制干扰信号, 谐波和带外测试时的量测精度高于标准5～6个数量级。</p>
                </div>
                <div class="p1">
                    <p id="166">对于频率和频率变化率误差, 稳态测试时的精度至少高于标准要求4个数量级, 动态测试时的精度至少高于标准要求60倍。</p>
                </div>
                <div class="p1">
                    <p id="167">由静动态测试结果可以看出, 本文所提算法在静动态条件下的相量测量精度优于WLS和IpDFT等传统相量测量算法, 各量测量在动态条件下的量测精度高于标准要求近60倍, 静态条件下至少高于标准要求4个数量级。因此, 所提量测算法在静动态测试时能可靠工作, 可应用于校准PMU。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>5.2 PMU</b>校准器测试</h4>
                <div class="p1">
                    <p id="169">为验证算法在实际PMU校准器中的测量精度, 采用高精度信号源Omicron-CMC256plus对其进行了测试, 测试结果如表1所示。表中, <i>S</i><sub>td</sub>表示标准规定的精度要求;<i>C</i><sub>al</sub>表示所提量测算法在测试条件下的最大量测误差;标准中未规定带外测试的频率变化率误差要求, 在表中用“—”表示;FE为频率误差;RFE为频率变化率误差。</p>
                </div>
                <div class="area_img" id="170">
                    <p class="img_tit"><b>表1 不同测试类型中各量测量的误差最大值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Maximum measurement errors of different test types</b></p>
                    <p class="img_note"></p>
                    <table id="170" border="1"><tr><td rowspan="2"><br />测试类型</td><td colspan="4"><br />AE/%</td><td colspan="4">PE/ (°) </td><td colspan="2">FE/Hz</td><td colspan="2">RFE/ (Hz·s<sup>-1</sup>) </td></tr><tr><td><i>S</i><sub>td</sub></td><td>WLS</td><td>IpDFT</td><td><i>C</i><sub>al</sub></td><td><i>S</i><sub>td</sub></td><td>WLS</td><td>IpDFT</td><td><i>C</i><sub>al</sub></td><td><i>S</i><sub>td</sub></td><td><i>C</i><sub>al</sub></td><td><i>S</i><sub>td</sub></td><td><i>C</i><sub>al</sub></td></tr><tr><td>频率偏移测试</td><td>0.2</td><td>0.020</td><td>0.576</td><td>0.006</td><td>0.2</td><td>0.009</td><td>0.391</td><td>0.004</td><td>0.002</td><td>1.6×10<sup>-5</sup></td><td>0.01</td><td>6.6×10<sup>-4</sup></td></tr><tr><td><br /> 谐波测试</td><td>0.4</td><td>5.528</td><td>0.228</td><td>0.005</td><td>0.4</td><td>3.865</td><td>0.052</td><td>0.002</td><td>0.004</td><td>1.8×10<sup>-5</sup></td><td>0.02</td><td>7.7×10<sup>-4</sup></td></tr><tr><td><br /> 带外测试</td><td>0.5</td><td>8.181</td><td>4.297</td><td>0.002</td><td>1.0</td><td>5.622</td><td>2.891</td><td>0.002</td><td>0.025</td><td>1.6×10<sup>-4</sup></td><td>—</td><td>—</td></tr><tr><td><br /> 幅值相角同时调制测试</td><td>0.2</td><td>0.013</td><td>0.267</td><td>0.013</td><td>0.5</td><td>0.006</td><td>0.173</td><td>0.006</td><td>0.300</td><td>1.5×10<sup>-3</sup></td><td>3.00</td><td>0.105</td></tr><tr><td><br /> 频率斜坡测试</td><td>0.2</td><td>0.018</td><td>0.571</td><td>0.006</td><td>0.5</td><td>0.010</td><td>0.393</td><td>0.006</td><td>0.010</td><td>1.9×10<sup>-4</sup></td><td>0.20</td><td>0.009</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="171">可以看出, 由于硬件系统中噪声的存在, 各算法的实际测量精度相比仿真结果均有所下降, 但本文算法在实际硬件系统中的量测精度仍优于WLS和IpDFT算法。其中, WLS和IpDFT算法特性与仿真测试时一致, 不再赘述, 以下着重描述本文算法在硬件系统中的量测性能。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>5.2.1</b> 稳态测试</h4>
                <div class="p1">
                    <p id="173">稳态测试时的最大量测误差至少低于标准要求的1/15。由于算法迭代修正了基波频率, 其量测性能不受频率偏移的影响。由于使用了高阶数字滤波器, 谐波和间谐波干扰信号对基波测量精度的影响很小, 幅值、相角和频率量测误差低于标准要求近2个数量级, 频率变化率误差低于标准要求的1/25。因此, 稳态测试时的测量精度满足校准要求。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>5.2.2</b> 调制测试</h4>
                <div class="p1">
                    <p id="175">由于幅值相角同时调制测试包含幅值调制和相角调制测试, 因此本节只测试该类信号, 不同调制频率和基波频率下的幅值量测误差见附录A图A3。可以看出, 不同基波频率下的幅值误差在相同调制频率时相差不大, 这是由于算法通过迭代方法修正了基波频率的偏移, 弱化了其对相量测量精度的影响;随着调制频率的增加, 幅值误差变大, 这是由调制频率变大使得幅值和相角的变化越剧烈, 从而造成模型中多项式拟合幅值和相角的误差增加导致的, 但最大误差为0.013%, 低于标准要求1个数量级。相角和频率等量测量的误差特性与幅值误差相似, 量测误差最大值统计如表1所示, 可以看出, 相角误差和频率误差低于标准要求近2个数量级, 频率变化率误差低于标准近1/30, 各量测量的测量精度满足校准要求。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>5.2.3</b> 频率斜坡测试</h4>
                <div class="p1">
                    <p id="177">信号基频从45 Hz以1 Hz/s连续变化至55 Hz下的幅值量测误差见附录A图A4。可以看出, 幅值误差虽有所波动, 但最大值为0.006%, 低于标准要求近1/30。由于算法基于动态相量模型, 且在迭代过程中不断修正频率偏移量, 因此幅值误差几乎不受频率变化影响。相角和频率等量测量的误差特性与幅值误差相似, 量测误差最大值统计如表1所示, 可以看出, 相角误差和频率误差低于标准要求近2个数量级, 频率变化率误差低于标准近1/20, 各量测量的测量精度满足校准要求。</p>
                </div>
                <div class="p1">
                    <p id="178">由静动态测试结果可以看出, 所搭建的PMU校准器能够跟踪动态信号的快速变化, 各量测量在静动态条件下的量测精度至少高于标准1个数量级。因此, 该PMU校准器可用于PMU的实验室测试。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>5.3</b> 商用<b>PMU</b>测试</h4>
                <div class="p1">
                    <p id="180">用所搭建的PMU校准器对国内某厂家的PMU进行实验室测试, 以检测校准器的实用效果。考虑到厂家的保密要求, 被测的PMU设备厂家与型号在文中并未公开。由于PMU测试类型较多, 鉴于篇幅限制, 本文只给出了测试条件最苛刻的幅值相角以5 Hz同时调制的测试结果。</p>
                </div>
                <div class="p1">
                    <p id="181">1) 实验方案:利用信号源同时给校准器和待测PMU发出幅值相角以5 Hz同时调制的信号, 待两者量测完毕, 提取量测量进行误差分析。</p>
                </div>
                <div class="p1">
                    <p id="182">2) 实验接线:测试框图如图4所示, 实际接线与测试场景见附录A图A5。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于PMU校准器的测试框图" src="Detail/GetImg?filename=images/DLXT201917022_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于PMU校准器的测试框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Test diagram based on PMU calibrator</b></p>

                </div>
                <div class="p1">
                    <p id="184">3) 使用的实验设备:OMICRON-CMC256plus, 国内某厂家PMU, 研制的校准器, 电脑。</p>
                </div>
                <div class="p1">
                    <p id="185">4) 测试结果:见附录A图A6。</p>
                </div>
                <div class="p1">
                    <p id="186">可以看出, 该PMU装置的幅值和相角误差随时间呈现周期性变化, 这是由于输入信号的幅值与相角被调制导致的。根据表1中调制测试的标准要求可以看出, 该PMU测量精度较高, 幅值高于标准要求近4倍, 相角精度高于标准要求1个数量级。因此, 所研制的PMU校准器能够用于实际PMU静动态条件下量测性能的测试与校准。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="188">本文提出了一种非线性拟合的同步相量迭代求解方法, 该方法构建了通用信号拟合模型;提出了非线性拟合的相量和频率迭代求解算法, 根据拟合出的频率提出了基于最小二乘法的频率变化率求解方法;分析了参数初始值、计算窗长、拟合阶数对相量测量精度的影响, 并提出了相应的设置方法, 提高了算法的量测精度。通过在各静动态测试条件下的仿真与实验测试表明, 所提算法的量测精度至少高于标准要求1个数量级, 优于传统相量测量算法, 可应用于PMU校准器中, 为PMU实验室测试时的误差分析提供基准值。</p>
                </div>
                <div class="p1">
                    <p id="189">但本文算法仍有待改进:①本文算法因其固有的响应时间和延迟时间, 导致无法用于PMU的阶跃测试, 因此如何利用校准器测试PMU在阶跃条件下的响应时间和延迟时间是下一步的工作内容;②本文算法由于进行迭代计算, 且在迭代过程中进行矩阵求逆运算, 为保证量测的实时性, 对处理器性能要求较高, 因此如何降低算法的计算复杂度也是下一步的工作内容。</p>
                </div>
                <div class="p1">
                    <p id="190">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="219" name="219">A1 频率修正量Δf<sub>0</sub>的理论推导</h4>
                <div class="p1">
                    <p id="220">由式 (5) 可得信号的真实频率为</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="222">由2.1节的推导可知，f<sub>0</sub>为每次迭代得到的频率值，其与真实频率的差值，即频率修正量Δf<sub>0</sub>为：</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">因此求频率修正量转换为求解动态变化的相角的导数。</p>
                </div>
                <div class="p1">
                    <p id="225">由于计算窗内量测量的时标打在窗中，即t<sub>N</sub>=0，根据式 (8) 和式 (9) 可得：</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="227">对式 (8) 和式 (9) 分别求导得：</p>
                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="229">由于时标打在窗中，则</p>
                </div>
                <div class="area_img" id="230">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="231">利用式 (A7) 和式 (A8) 消去X' (0) ，即可得到相角在窗中的导数θ' (0) 。具体地，对式 (A7) 左右两边同乘X (0) sin (θ (0) ) 得：</p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">对式 (A8) 左右两边同乘X (0) cos (θ (0) ) 得：</p>
                </div>
                <div class="area_img" id="234">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="235">式 (A10) 减去式 (A9) 即可消去X' (0) ，得到关于θ' (0) 的表达式为：</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="237">根据式 (A3) 和式 (A4) 可知：</p>
                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">因此，由式 (A11) 可得：</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241">由式 (A2) 可得计算窗内的频率修正量Δf<sub>0</sub>为：</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917022_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="243" name="243">A2 数字滤波器的设计</h4>
                <div class="p1">
                    <p id="244">由于所提算法应用于PMU校准器中，对算法延时的要求较低，因此为取得较好的滤波效果和量测精度，可使用较高阶数的滤波器。因此，本文使用了5001阶的有限冲激响应 (finite impulse response, FIR) 带通数字滤波器滤除谐波和间谐波干扰信号（在采样率为10 kHz时，延时为250 ms），滤波器的幅频特性和相频特性如图A1和图A2所示。</p>
                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1带通数字滤波器幅频特性" src="Detail/GetImg?filename=images/DLXT201917022_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1带通数字滤波器幅频特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Amplitude-frequency characteristic of bandpass digital filter</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2带通数字滤波器相频特性" src="Detail/GetImg?filename=images/DLXT201917022_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2带通数字滤波器相频特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Phase-frequency characteristic of bandpass digital filter</p>

                </div>
                <div class="p1">
                    <p id="247">可以看出，该滤波器在0～25 Hz和高于75 Hz的频带范围内的增益小于-110 dB，因此可有效滤除PMU测试标准中规定的谐波和间谐波干扰信号<citation id="333" type="reference"><link href="295" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。在PMU测试标准规定的量测带宽内（45～55 Hz）增益绝对值小于4×10<sup>-5 </sup>dB，对通带内信号幅值的影响可忽略不计。由于FIR数字滤波器的线性相位特性<citation id="334" type="reference"><link href="303" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>（如图A2所示），可以较为容易地补偿滤波器造成的相移，使该带通滤波器并不会对通带内信号的相角产生影响。因此所设计的带通滤波器在有效滤除干扰信号的同时使基波信号的幅值和相角几乎不受影响。</p>
                </div>
                <h4 class="anchor-tag" id="248" name="248">A3 静动态测试条件与算法的仿真测试结果</h4>
                <h4 class="anchor-tag" id="249" name="249">A3.1 静动态测试条件</h4>
                <div class="p1">
                    <p id="250">静态测试主要包括频率偏移测试、谐波测试和带外测试。各测试条件如下：</p>
                </div>
                <div class="p1">
                    <p id="251">1) 频率偏移测试用于模型算法在系统不同运行模式下或故障导致的频率偏移额定值时的量测精度，测试信号的幅值为U<sub>n</sub>，频率以1 Hz的步长从45 Hz变为55 Hz，且在每个频率点保持稳态。</p>
                </div>
                <div class="p1">
                    <p id="252">2) 谐波测试用于验证算法消除谐波的能力，分别在基波频率分别为49.5 Hz, 50 Hz, 50.5 Hz，基波幅值为U<sub>n</sub>的条件下施加单一谐波分量，谐波频率范围为2～25次，谐波畸变率为10%。</p>
                </div>
                <div class="p1">
                    <p id="253">3) 带外测试用于验证PMU的带外信号抗混叠滤波器的滤波效果，分别在基波频率分别为49.5, 50, 50.5 Hz，基波幅值为U<sub>n</sub>的条件下施加单一间谐波分量，其频率分别为10, 25, 37.5, 62.5, 75, 90, 110, 125Hz，幅值为0.1U<sub>n</sub>。</p>
                </div>
                <div class="p1">
                    <p id="254">动态测试包括调制测试和频率斜坡测试，测试条件如下：</p>
                </div>
                <div class="p1">
                    <p id="255">1) 调制测试用于模拟电力系统发生振荡时信号的幅值和相角的波动情况。由于幅值相角同时调制测试包含AM和PM，因此论文只测试该类信号。根据式错误!未找到引用源。，测试时X<sub>m</sub>=U<sub>n</sub>, k<sub>x</sub>=0.1, k<sub>a</sub>=0.1 rad，分别在f<sub>m</sub>为1, 2, 3, 4, 5 Hz，基波频率为49.5, 50, 50.5 Hz的条件下进行量测。</p>
                </div>
                <div class="p1">
                    <p id="256">2) 频率斜坡测试模拟系统失步时的工况，测试信号的幅值为U<sub>n</sub>，基频从45 Hz以1 Hz/s连续变化至55 Hz。</p>
                </div>
                <h4 class="anchor-tag" id="257" name="257">A3.2 算法的仿真测试结果</h4>
                <div class="p1">
                    <p id="258">利用所提非线性拟合方法求解参考相量，量测误差如表A1所示。表中，Std.表示标准规定的精度要求，Cal.表示所提量测算法在测试条件下的最大量测误差，标准中未规定带外测试的频率变化率误差要求，在表中用“---”表示；FE为频率误差，RFE为频率变化率误差。</p>
                </div>
                <div class="area_img" id="259">
                                            <p class="img_tit">
                                                表A1不同测试类型下各量测量的误差最大值
                                                    <br />
                                                Table A1 Maximum measurement errors under different test conditions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同测试类型下各量测量的误差最大值" src="Detail/GetImg?filename=images/DLXT201917022_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="260" name="260">A3.3 PMU校准器的测试结果</h4>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3调制测试幅值误差" src="Detail/GetImg?filename=images/DLXT201917022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3调制测试幅值误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Amplitude error in the modulation test</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4频率斜坡测试幅值误差" src="Detail/GetImg?filename=images/DLXT201917022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4频率斜坡测试幅值误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Amplitude error in the frequency ramp test</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 PMU实验接线与场景" src="Detail/GetImg?filename=images/DLXT201917022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 PMU实验接线与场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 PMU test setup</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6幅值相角同时调制测试结果" src="Detail/GetImg?filename=images/DLXT201917022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6幅值相角同时调制测试结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917022_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Test results in the amplitude ang phase modulation test</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="265">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609007&amp;v=MjE3MzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmI3TFB5clBiYkc0SDlmTXBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 谢小荣, 刘华坤, 贺静波, 等.直驱风机风电场与交流电网相互作用引发次同步振荡的机理与特性分析[J].中国电机工程学报, 2016, 36 (9) :2366-2372.XIE Xiaorong, LIU Huakun, HE Jingbo, et al.Mechanism and characteristics of subsynchronous oscillation caused by the interaction between full-converter wind turbines and AC systems[J].Proceedings of the CSEE, 2016, 36 (9) :2366-2372.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MDI3NzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmI3TElTSFRlckc0SDlYT3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张恒旭, 靳宗帅, 刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化, 2014, 38 (22) :85-90.ZHANG Hengxu, JIN Zongshuai, LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems, 2014, 38 (22) :85-90.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage stability monitoring from a transmission bus PMU">

                                <b>[3]</b> VOURNAS C D, LAMBROU C, MANDOULIDIS P.Voltage stability monitoring from a transmission bus PMU[J].IEEE Transactions on Power Systems, 2017, 32 (4) :3266-3274.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612003&amp;v=MjM5MjNVUjdxZlp1WnNGeWprVmI3TElTSFRlckc0SDlmTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 谢潇磊, 刘亚东, 孙鹏, 等.新型配电网线路PMU装置的研制[J].电力系统自动化, 2016, 40 (12) :15-20.XIE Xiaolei, LIU Yadong, SUN Peng, et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems, 2016, 40 (12) :15-20.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A tuned lightweight estimation algorithm for low-cost phasor measurement units">

                                <b>[5]</b> TOSATO P, MACII D, LUISO M, et al.A tuned lightweight estimation algorithm for low-cost phasor measurement units[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (5) :1047-1057.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401011&amp;v=MDEwMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmI3TElTSFRlckc0SDlYTXJvOUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Software platform for PMU algorithm testing">

                                <b>[7]</b> POGLIANO U, BRAUN J P, VOLJC B, et al.Software platform for PMU algorithm testing[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1400-1406.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Calibration of Phasor Measurement Unit at NIST,">

                                <b>[8]</b> TANG Y H, STENBAKKEN G N, GOLDSTEIN A.Calibration of phasor measurement unit at NIST[J].IEEE Transactions on Instrumentation and Measurement, 2013, 62 (6) :1417-1422.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD5EE73C67DDE251F47A721A78CFA450DD&amp;v=MDA0Nzk2RG5rNHVSSVVtemgvU1E3bHBHRkRDTGFSUmM3ckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMbTV3YXM9TmpuQmFyYk5hOWJQM0lsQ0VKOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> CALDWELL D.ANSI/NCSL Z540.3:2006:requirements for the calibration of measuring and test equipment[J].NCSLI Measure, 2006, 1 (4) :26-30.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced Interpolated-DFT for Synchrophasor Estimation in FPGAs:Theory,Implementation,and Validation of a PMU Prototype">

                                <b>[10]</b> ROMANO P, PAOLONE M.Enhanced interpolated-DFT for synchrophasor estimation in FPGAs:theory, implementation, and validation of a PMU prototype[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2824-2836.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104036&amp;v=MDMyNDk5RE1xNDlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiN0xJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张姝, 何正友, 何文.基于递归小波的相量测量算法[J].电网技术, 2011, 35 (4) :194-200.ZHANG Shu, HE Zhengyou, HE Wen.A recursive wavelet-based algorithm for phasor measurement[J].Power System Technology, 2011, 35 (4) :194-200.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Compressive sensing of a Taylor-Fourier multifrequency model for synchrophasor estimation">

                                <b>[12]</b> BERTOCCO M, FRIGO G, NARDUZZI C, et al.Compressive sensing of a Taylor-Fourier multifrequency model for synchrophasor estimation[J].IEEE Transactions on Instrumentation and Measurement, 2015, 64 (12) :3274-3283.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Adaptive Phasor Estimator for Power System Waveforms Containing Transients">

                                <b>[13]</b> REN J F, KEZUNOVIC M.An adaptive phasor estimator for power system waveforms containing transients[J].IEEE Transactions on Power Delivery, 2012, 27 (2) :735-745.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experiences with dynamic PMU compliance testing using standard relay testing equipment">

                                <b>[14]</b> KILTER J, PALU I, ALMAS M S, et al.Experiences with dynamic PMU compliance testing using standard relay testing equipment[C]// 2015 IEEE Power &amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT) , February 18-20, 2015, Washington, USA:1-5.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Definition of accurate reference synchrophasors for static and dynamic characterization of PMUs">

                                <b>[15]</b> FRIGO G, COLANGELO D, DERVISKADIC A, et al.Definition of accurate reference synchrophasors for static and dynamic characterization of PMUs[J].IEEE Transactions on Instrumentation and Measurement, 2017, 66 (9) :2233-2246.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 电力系统实时动态监测系统技术规范:Q/GDW 1131—2014[S].2015.Technology specifications of power system real time dynamic monitoring system:Q/GDW 1131—2014[S].2015.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">

                                <b>[17]</b> IEEE standard for synchrophasor measurements for power systems:IEEE Std.C37.118.1—2011[S].2011.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fast and accurate PMU algorithm for P+M class measurement of synchrophasor and frequency">

                                <b>[18]</b> CASTELLO P, LIU J Q, MUSCAS C, et al.A fast and accurate PMU algorithm for P+M class measurement of synchrophasor and frequency[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (12) :2837-2845.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Methods for nonlinear least squares problems">

                                <b>[19]</b> MADSEN K, NIELSEN H B, TINGLEFF O.Methods for nonlinear least squares problems[EB/OL].[2018-05-05].http://orbit.dtu.dk/ws/files/2721358/imm3215.pdf.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302310150000&amp;v=MDUwOTIzeEU5ZmJ2bktyaWZaZVp2RnlublU3L0pKbDhYWEZxekdiQzRITkxOcjQ1QVpPc1BEQk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 程佩青.数字信号处理教程[M].4版.北京:清华大学出版社, 2013.CHENG Peiqing.Digital signal processing course[M].4th ed.Beijing:Tsinghua University Press, 2013.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast synchrophasor estimation by means of frequency-domain and time-domain algorithms">

                                <b>[21]</b> BELEGA D, MACII D, PETRI D.Fast synchrophasor estimation by means of frequency-domain and time-domain algorithms[J].IEEE Transactions on Instrumentation and Measurement, 2014, 63 (2) :388-401.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917022&amp;v=MjU3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiN0xJU0hUZXJHNEg5ak5xSTlIWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

