

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136464348850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917023%26RESULT%3d1%26SIGN%3d0Cb%252b6EYBxMrHOZBooXVQSBZJ3yA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917023&amp;v=MTE0MTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOWpOcUk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 直流发输电系统联合优化模型 "><b>1</b> 直流发输电系统联合优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 直流联络线功率计划模型"><b>1.1</b> 直流联络线功率计划模型</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;1.2&lt;/b&gt; 梯级水电站联合优化模型"><b>1.2</b> 梯级水电站联合优化模型</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;1.3&lt;/b&gt; 条件控制断面模型"><b>1.3</b> 条件控制断面模型</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;1.4&lt;/b&gt; 发电计划优化模型"><b>1.4</b> 发电计划优化模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;2&lt;/b&gt; 算例分析 "><b>2</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#202" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网基础数据"><b>2.1</b> 电网基础数据</a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;2.2&lt;/b&gt; 计算结果分析"><b>2.2</b> 计算结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#251" data-title="附录A 电网基础参数 ">附录A 电网基础参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#258" data-title="附录B 水电站发电计划计算结果 ">附录B 水电站发电计划计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#269" data-title="附录C 梯级水电站流量计算结果 ">附录C 梯级水电站流量计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="附录D 条件控制断面潮流计算结果 ">附录D 条件控制断面潮流计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#274" data-title="附录E 受端电网计算结果 ">附录E 受端电网计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;图1 直流联络线通道送电计划曲线&lt;/b&gt;"><b>图1 直流联络线通道送电计划曲线</b></a></li>
                                                <li><a href="#216" data-title="&lt;b&gt;图2 水电站C1某机组发电计划与振动区&lt;/b&gt;"><b>图2 水电站C1某机组发电计划与振动区</b></a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;图3 条件控制断面&lt;i&gt;S&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;潮流曲线&lt;/b&gt;"><b>图3 条件控制断面<i>S</i></b><sub><b>2</b></sub><b>潮流曲线</b></a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;表1 受端电网负荷峰谷差率&lt;/b&gt;"><b>表1 受端电网负荷峰谷差率</b></a></li>
                                                <li><a href="#252" data-title="表A1特高压直流联络线参数">表A1特高压直流联络线参数</a></li>
                                                <li><a href="#253" data-title="表A2配套水电站机组参数">表A2配套水电站机组参数</a></li>
                                                <li><a href="#254" data-title="表A3梯级水电站耦合参数">表A3梯级水电站耦合参数</a></li>
                                                <li><a href="#255" data-title="表A4条件控制断面控制要求">表A4条件控制断面控制要求</a></li>
                                                <li><a href="#256" data-title="图A1受端电网系统负荷预测曲线">图A1受端电网系统负荷预测曲线</a></li>
                                                <li><a href="#257" data-title="图B1水电站A1发电计划曲线">图B1水电站A1发电计划曲线</a></li>
                                                <li><a href="#259" data-title="图B2水电站A2发电计划曲线">图B2水电站A2发电计划曲线</a></li>
                                                <li><a href="#260" data-title="图B3水电站A3发电计划曲线">图B3水电站A3发电计划曲线</a></li>
                                                <li><a href="#261" data-title="图B4水电站B1发电计划曲线">图B4水电站B1发电计划曲线</a></li>
                                                <li><a href="#262" data-title="图B5水电站B2发电计划曲线">图B5水电站B2发电计划曲线</a></li>
                                                <li><a href="#263" data-title="图B6水电站C1发电计划曲线">图B6水电站C1发电计划曲线</a></li>
                                                <li><a href="#264" data-title="图B7水电站C2发电计划曲线">图B7水电站C2发电计划曲线</a></li>
                                                <li><a href="#265" data-title="图B8水电站D1发电计划曲线">图B8水电站D1发电计划曲线</a></li>
                                                <li><a href="#267" data-title="图B9水电站D2发电计划曲线">图B9水电站D2发电计划曲线</a></li>
                                                <li><a href="#268" data-title="图B10水电站D5发电计划曲线">图B10水电站D5发电计划曲线</a></li>
                                                <li><a href="#272" data-title="图D1条件控制断面S1潮流曲线">图D1条件控制断面S1潮流曲线</a></li>
                                                <li><a href="#273" data-title="图D2条件控制断面S3潮流曲线">图D2条件控制断面S3潮流曲线</a></li>
                                                <li><a href="#275" data-title="图E1受端电网系统负荷与等效负荷曲线">图E1受端电网系统负荷与等效负荷曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200305000&amp;v=MjQyMTh0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVRyQmZiRzRIdExNcW85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable and Sustainable Energy Reviews, 2012, 16 (5) :2386-2393." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300706763&amp;v=MTQ2OTRLN0h0RE5ySTlGWStzSkMzbzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJRjhTYWhvPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable and Sustainable Energy Reviews, 2012, 16 (5) :2386-2393.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 苗树敏, 罗彬, 刘本希, 等.考虑经济性与可靠性的大小水电短期协调消纳模型[J].电力系统自动化, 2018, 42 (8) :101-109.DOI:10.7500/AEPS20170903004.MIAO Shumin, LUO Bin, LIU Benxi, et al.Short-term coordination model for large and small hydropower consumption considering economy and reliability[J].Automation of Electric Power Systems, 2018, 42 (8) :101-109.DOI:10.7500/AEPS 20170903004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808014&amp;v=MTMxMjU3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5bk1wNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         苗树敏, 罗彬, 刘本希, 等.考虑经济性与可靠性的大小水电短期协调消纳模型[J].电力系统自动化, 2018, 42 (8) :101-109.DOI:10.7500/AEPS20170903004.MIAO Shumin, LUO Bin, LIU Benxi, et al.Short-term coordination model for large and small hydropower consumption considering economy and reliability[J].Automation of Electric Power Systems, 2018, 42 (8) :101-109.DOI:10.7500/AEPS 20170903004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 牛文静, 申建建, 冯仲恺, 等.基于数据挖掘的梯级水电站群指令调度优化方法[J].电力系统自动化, 2017, 41 (15) :66-73.DOI:10.7500/AEPS20161030002.NIU Wenjing, SHEN Jianjian, FENG Zhongkai, et al.Data mining based optimization method for instruction dispatching of cascade hydropower station group[J].Automation of Electric Power Systems, 2017, 41 (15) :66-73.DOI:10.7500/AEPS 20161030002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715009&amp;v=MjA2OTJGeWprVmIvQUlTSFRlckc0SDliTnFvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         牛文静, 申建建, 冯仲恺, 等.基于数据挖掘的梯级水电站群指令调度优化方法[J].电力系统自动化, 2017, 41 (15) :66-73.DOI:10.7500/AEPS20161030002.NIU Wenjing, SHEN Jianjian, FENG Zhongkai, et al.Data mining based optimization method for instruction dispatching of cascade hydropower station group[J].Automation of Electric Power Systems, 2017, 41 (15) :66-73.DOI:10.7500/AEPS 20161030002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" DANESHI H, CHOOBBARI A L, SHAHIDEHPOUR M, et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// IEEE International Conference on Electro/Information Technology, May 18-20, 2008, Ames, USA:187-192." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits">
                                        <b>[5]</b>
                                         DANESHI H, CHOOBBARI A L, SHAHIDEHPOUR M, et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// IEEE International Conference on Electro/Information Technology, May 18-20, 2008, Ames, USA:187-192.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811025&amp;v=MDYzNTdiL0FJU0hUZXJHNEg5bk5ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" CHEN C L, CHEN Z Y, LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 55 (2) :171-178." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area economicgeneration and reserve dispatch considering large-scale integration of wind power">
                                        <b>[7]</b>
                                         CHEN C L, CHEN Z Y, LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 55 (2) :171-178.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" STREIFFERT D.Multi-area economic dispatch with tie line constraints[J].IEEE Transactions on Power Systems, 1995, 10 (4) :1946-1951." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area economic dispatch with tie line constraints">
                                        <b>[8]</b>
                                         STREIFFERT D.Multi-area economic dispatch with tie line constraints[J].IEEE Transactions on Power Systems, 1995, 10 (4) :1946-1951.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG C, SHAHIDEHPOUR S M.A decomposition approach to nonlinear multi-area generation scheduling with tie-line constraints using expert systems[J].IEEE Transactions on Power Systems, 1992, 7 (4) :1409-1418." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decomposition approach to non-linear multi-area generation scheduling with tie-line constraints using expert systems">
                                        <b>[9]</b>
                                         WANG C, SHAHIDEHPOUR S M.A decomposition approach to nonlinear multi-area generation scheduling with tie-line constraints using expert systems[J].IEEE Transactions on Power Systems, 1992, 7 (4) :1409-1418.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 程雄, 程春田, 申建建, 等.大规模跨区特高压直流水电网省两级协调优化方法[J].电力系统自动化, 2015, 39 (1) :151-158.CHENG Xiong, CHENG Chuntian, SHEN Jianjian, et al.Coordination and optimization methods for large-scale trans-regional hydropower transmission via UHVDC in regional and provincial power grids[J].Automation of Electric Power Systems, 2015, 39 (1) :151-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501027&amp;v=MjI1ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5VE1ybzlIWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         程雄, 程春田, 申建建, 等.大规模跨区特高压直流水电网省两级协调优化方法[J].电力系统自动化, 2015, 39 (1) :151-158.CHENG Xiong, CHENG Chuntian, SHEN Jianjian, et al.Coordination and optimization methods for large-scale trans-regional hydropower transmission via UHVDC in regional and provincial power grids[J].Automation of Electric Power Systems, 2015, 39 (1) :151-158.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 许丹, 姜曼, 郑晓雨, 等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003.XU Dan, JIANG Man, ZHENG Xiaoyu, et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723004&amp;v=MTAxNDRlckc0SDliT3JJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmIvQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         许丹, 姜曼, 郑晓雨, 等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003.XU Dan, JIANG Man, ZHENG Xiaoyu, et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张宁宇, 周前, 唐竞驰, 等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化, 2017, 41 (11) :77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu, ZHOU Qian, TANG Jingchi, et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (11) :77-84.DOI:10.7500/AEPS 20160804006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711011&amp;v=MjE5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5Yk5ybzlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张宁宇, 周前, 唐竞驰, 等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化, 2017, 41 (11) :77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu, ZHOU Qian, TANG Jingchi, et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (11) :77-84.DOI:10.7500/AEPS 20160804006.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陆文甜, 林舜江, 刘明波, 等.含风电场的交直流互联电力系统网省协调有功调度优化方法[J].电力系统自动化, 2015, 39 (7) :89-96.LU Wentian, LIN Shunjiang, LIU Mingbo, et al.A regional and provincial grid coordination optimization method for active power dispatch in AC/DC interconnected power system with wind power integration[J].Automation of Electric Power Systems, 2015, 39 (7) :89-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507014&amp;v=MjY1ODc0SDlUTXFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmIvQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陆文甜, 林舜江, 刘明波, 等.含风电场的交直流互联电力系统网省协调有功调度优化方法[J].电力系统自动化, 2015, 39 (7) :89-96.LU Wentian, LIN Shunjiang, LIU Mingbo, et al.A regional and provincial grid coordination optimization method for active power dispatch in AC/DC interconnected power system with wind power integration[J].Automation of Electric Power Systems, 2015, 39 (7) :89-96.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MTg2MzMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5VE1ySTlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MjMwODl1WnNGeWprVmIvQUlTSFRlckc0SDlmTXJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU Fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MjI4NjVyRzRIOWJOcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU Fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG Huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MDQ2MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5VE5xWTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG Huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MDUyODBJU0hUZXJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 杨争林, 唐国庆, 李利利, 等.松弛约束发电计划优化模型和算法[J].电力系统自动化, 2010, 34 (14) :53-57.YANG Zhenglin, TANG Guoqing, LI Lili, et al.Application of relaxed constraints model on generation schedule optimization[J].Automation of Electric Power Systems, 2010, 34 (14) :53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014013&amp;v=MjI1NDRSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOUhOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨争林, 唐国庆, 李利利, 等.松弛约束发电计划优化模型和算法[J].电力系统自动化, 2010, 34 (14) :53-57.YANG Zhenglin, TANG Guoqing, LI Lili, et al.Application of relaxed constraints model on generation schedule optimization[J].Automation of Electric Power Systems, 2010, 34 (14) :53-57.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),176-195 DOI:10.7500/AEPS20180809003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑条件控制断面的跨区高压直流发输电系统发电计划模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">徐帆</a>
                                <a href="javascript:;">涂孟夫</a>
                                <a href="javascript:;">张彦涛</a>
                                <a href="javascript:;">张丙金</a>
                                <a href="javascript:;">昌力</a>
                                <a href="javascript:;">王文</a>
                </h2>
                    <h2>

                    <span>南瑞集团有限公司 (国网电力科学研究院有限公司)</span>
                    <span>智能电网保护和运行控制国家重点实验室</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>清洁能源基地的高压直流外送计划较少考虑受端电网的用电需求, 随着外送规模的不断扩大, 给受端电网带来较大的安全稳定运行压力。为此, 文中提出了一种考虑条件控制断面的跨区特高压直流发输电系统与受端电网系统联合优化的发电计划模型。建立了特高压直流功率的步长调整模型, 其满足了高压直流联络线运行的各项要求, 充分发挥了高压直流联络线可灵活调节的特点, 提高了直流联络线计划的可执行性。另一方面, 建立送端梯级水电站联合调度模型来满足水电机组振动区特性等各项运行约束, 并保证清洁水电资源的优先发电与水电计划的工程实用性。更进一步, 建立条件控制断面模型, 其能有效处理断面限值与机组开机台数耦合的问题, 保证直流功率相关断面的安全稳定运行。基于国内某跨区互联电网系统的实际数据, 验证了该模型的有效性, 所提方法可促进清洁能源跨区大范围消纳, 降低大电网供电成本, 并缓解受端电网安全稳定运行压力。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E7%94%B5%E8%AE%A1%E5%88%92%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发电计划模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AD%A5%E9%95%BF%E8%B0%83%E8%8A%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">步长调节;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A2%AF%E7%BA%A7%E6%B0%B4%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梯级水电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9D%A1%E4%BB%B6%E6%96%AD%E9%9D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">条件断面;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐帆 (1984—) , 男, 高级工程师, 主要研究方向:电力系统运行和优化。E-mail:xufanseu@sina.com;
                                </span>
                                <span>
                                    涂孟夫 (1976—) , 男, 高级工程师, 主要研究方向:电力市场和调度计划优化。;
                                </span>
                                <span>
                                    张彦涛 (1983—) , 男, 高级工程师, 主要研究方向:电力系统运行和优化。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900502);</span>
                                <span>国电南瑞科技股份有限公司科技项目“电力现货市场仿真推演及辅助决策关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Generation Scheduling Model of Inter-regional HVDC Generation and Transmission System Considering Conditional Sections</b></h1>
                    <h2>
                    <span>XU Fan</span>
                    <span>TU Mengfu</span>
                    <span>ZHANG Yantao</span>
                    <span>ZHANG Bingjin</span>
                    <span>CHANG Li</span>
                    <span>WANG Wen</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The high-voltage direct current (HVDC) transmission schedule for clean energy base rarely considers the demand of receiving grid. With the expansion of scale of outward delivery, it brings great pressure to the receiving grid for the safe and stable operation. So, a generation scheduling model of inter-regional HVDC generation and transmission system considering conditional section combined with receiving end is proposed. A step power adjustment model for the HVDC power is built to satisfy various constraints on HVDC tie-line, make full use of the flexible characteristics of HVDC tie-line and improve the executability of HVDC tie-line scheduling. On the other side, the joint dispatching model of cascaded hydropower plants in sending end is established to meet the operation constraints of vibrational region for hydropower units, and to ensure the priority of clean hydropower resources and the engineering practicability of the hydropower schedule. Furthermore, the model of conditional control section is established, which can effectively deal with the coupling problem between the power limits of section and the number of running units, so as to ensure the safe and stable operation of related sections. Based on the actual data of an inter-regional interconnected power grid, the validity of the model is verified. The proposed method can promote the accommodation of inter-regional clean energy, reduce the supply cost of large power system, and alleviate the pressure of safe and stable operation in the receiving system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20direct%20current%20(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage direct current (HVDC) transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generation%20scheduling%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generation scheduling model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=step%20adjustment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">step adjustment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cascaded%20hydropower&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cascaded hydropower;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=conditional%20section&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">conditional section;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900502);</span>
                                <span>NARI Technology Co., Ltd.;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">中国西南地区具有丰沛的水电资源, 是西电东送工程重要的清洁能源基地。根据国家规划, 西电东送工程将建成北、中、南三路送电通道, 形成跨区超、特高压交直流输电骨干网架, 同时在西南地区电源侧, 集中建成一批西电东送水电骨干电源<citation id="229" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。根据国家西电东送框架协议和清洁能源消纳要求, 特高压直流水电电量输送合同、电力计划安排通常需要政府部门、各级电网以及发电集团等多方共同商定, 并且配套电源多采用点对网方式跨省送电, 一般不参与本地电网的负荷平衡, 因此配套电源的送出计划一般只考虑水电机组振动区、开机台数等水电站自身的运行要求, 以及梯级水电站之间流量、水力及电力之间的耦合关系, 对受端电网的实际用电需求考虑得较少。针对梯级水电站协同调度及水电机组运行特性, 国内外学者已经开展相关研究<citation id="230" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 实现了复杂条件下梯级水电站短期调度方案实用化。</p>
                </div>
                <div class="p1">
                    <p id="42">特高压直流联络线作为连接清洁能源基地与负荷中心的送电通道, 充分发挥其控制方式灵活、功率调节范围大的特点, 将会极大地促进清洁能源的跨省有效消纳<citation id="233" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。目前对于跨区联络线功率优化模型, 国内外学者已经展开一系列研究<citation id="234" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。文献<citation id="231" type="reference">[<a class="sup">13</a>]</citation>以省间直流联络线功率和省内机组出力调整量为决策变量, 建立了交直流互联电力系统网省协调有功调度模型, 实现了发电总燃料耗量和交直流联络线网损最小的目标。文献<citation id="235" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>进一步对跨区直流联络线的精细化模型进行研究, 采用直流功率与常规机组进行联合发电计划编制的思路, 通过将直流联络线等效为多个输电单元<citation id="236" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>或多个功率可行状态<citation id="232" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 能满足直流功率阶梯化运行、最小稳定运行持续时间等实际运行控制要求, 并已实现了与配套电源的协调优化<citation id="237" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="43">在当前省为实体、西电东送、分省平衡的调度模式下, 特高压直流联络线与梯级水电站中的相应配套水电机组组成一个相对独立的直流发输电系统, 该系统的功率传输载体为直流联络线, 功率发生源为配套水电机组, 其内部设备电气距离短, 耦合关系强, 安稳运行要求复杂, 导致某些与直流联络线强相关的控制断面的限额要求多与相应配套水电机组开机台数紧密相关。在当前调度模式下, 配套水电站根据来水情况以及自身运行要求制定水电机组开机方式及电力送出计划, 上级调度机构据此安排直流联络线功率交换计划, 回避了条件控制断面带来的复杂度, 但这种方式隔离了送端电源、输电通道与受端负荷, 不利于清洁能源在大范围内的有效消纳。</p>
                </div>
                <div class="p1">
                    <p id="44">在现有研究成果的基础上, 本文立足于工程实际需求, 提出了一种考虑条件控制断面约束的特高压直流发输电系统联合优化模型。模型综合考虑送端配套电源特性、直流输电通道要求、受端电源与负荷需求:在送端电源侧, 考虑了配套梯级水电站之间的流量、电力耦合关系, 以及水电机组振动区等实际运行特性;在直流输电通道侧, 考虑了直流功率的工程控制要求, 直流功率以固定功率步长进行调节, 并满足最小稳定运行持续时间等安稳运行要求;在受端负荷侧, 考虑了受端电网机组运行约束与负荷需求特性, 提高受端电网对外来水电的消纳能力。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 直流发输电系统联合优化模型</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 直流联络线功率计划模型</h4>
                <div class="p1">
                    <p id="47">特高压直流联络线在实际运行中一般采用阶梯化分段运行方式, 功率值为非线性不连续值<citation id="238" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。本文在此基础上, 提出了一种更为灵活的直流联络线功率步长调整策略:若直流功率发生调整, 其调整量为某事先设置的步长功率值的整数倍, 并通过引入辅助变量, 建立直流功率步长调整的线性化模型。其基本建模思路下。</p>
                </div>
                <div class="p1">
                    <p id="48">设直流联络线<i>d</i>的爬坡与滑坡速率分别为<i>R</i><sub><i>d</i></sub>与<i>D</i><sub><i>d</i></sub>, 功率调整步长为Δ<i>P</i><sub><i>d</i></sub>。根据直流联络线爬坡速率与调整步长, 可以得到一个功率增加量集合, 若直流功率增加, 则功率增加值必处于该集合中, 即</p>
                </div>
                <div class="p1">
                    <p id="49">Δ<i>P</i><sup>+</sup><sub><i>d</i></sub>∈ (<i>λ</i><sup>+</sup><sub><i>d</i></sub>Δ<i>P</i><sub><i>d</i></sub>)  <i>λ</i><sup>+</sup><sub><i>d</i></sub>=1, 2, …, <i>M</i><sub><i>d</i></sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="50"><i>M</i><sub><i>d</i></sub>=<mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>d</mi></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="52">式中:Δ<i>P</i><sup>+</sup><sub><i>d</i></sub>为直流联络线<i>d</i>的功率增加值;<i>λ</i><sup>+</sup><sub><i>d</i></sub>为直流联络线<i>d</i>功率增加的步长倍数;<i>M</i><sub><i>d</i></sub>为直流联络线<i>d</i>功率增加的最大步长倍数。</p>
                </div>
                <div class="p1">
                    <p id="53">同理, 根据直流联络线滑坡速率与调整步长, 可以得到一个功率降低量集合, 使得若直流功率降低, 则功率降低值必处于该集合中, 即</p>
                </div>
                <div class="p1">
                    <p id="54">Δ<i>P</i><sup>-</sup><sub><i>d</i></sub>∈ (-<i>λ</i><sup>-</sup><sub><i>d</i></sub>Δ<i>P</i><sub><i>d</i></sub>)  <i>λ</i><sup>-</sup><sub><i>d</i></sub>=1, 2, …, <i>N</i><sub><i>d</i></sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="55"><i>N</i><sub><i>d</i></sub>=<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mi>d</mi></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="57">式中:Δ<i>P</i><sup>-</sup><sub><i>d</i></sub>为直流联络线<i>d</i>的功率降低值;<i>λ</i><sup>-</sup><sub><i>d</i></sub>为直流联络线<i>d</i>功率降低的步长倍数;<i>N</i><sub><i>d</i></sub>为直流联络线<i>d</i>功率降低的最大步长倍数。</p>
                </div>
                <div class="p1">
                    <p id="58">同时, 引入0-1状态变量<i>I</i><sup>+</sup><sub><i>d</i>, <i>m</i>, <i>t</i></sub>用以表示直流联络线<i>d</i>在<i>t</i>时段的功率增加量处于功率增加量集合中的状态<i>m</i>, 引入0-1状态变量<i>I</i><sup>-</sup><sub><i>d</i>, <i>n</i>, <i>t</i></sub>用以表示直流联络线<i>d</i>在<i>t</i>时段的功率降低量处于功率降低量集合中的状态<i>n</i>, 引入0-1状态变量<i>I</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>用以表示直流联络线<i>d</i>功率在<i>t</i>时段保持不变。</p>
                </div>
                <div class="p1">
                    <p id="60">直流联络线功率变化量在同一时段只能处于一种可行状态<citation id="239" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 因此有:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="63">由此可得到直流联络线的功率变化量为:</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>m</mi></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>d</mi></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>n</mi></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>d</mi></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="66">直流联络线功率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="67"><i>p</i><sub><i>d</i>, <i>t</i></sub>=<i>p</i><sub><i>d</i>, <i>t</i>-1</sub>+Δ<i>p</i><sub><i>d</i>, <i>t</i></sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>p</i><sub><i>d</i>, <i>t</i></sub>为直流联络线<i>d</i>在<i>t</i>时段的功率。</p>
                </div>
                <div class="p1">
                    <p id="69">根据以上分析可知, 在本文建模方式下, 直流功率在相邻时段间的功率调整已经满足爬坡率或滑坡率约束, 可不必再单独考虑。</p>
                </div>
                <div class="p1">
                    <p id="70">直流联络线功率上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="71"><i>P</i><sub><i>d</i>, min</sub>≤<i>p</i><sub><i>d</i>, <i>t</i></sub>≤<i>P</i><sub><i>d</i>, max</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>P</i><sub><i>d</i>, min</sub>和<i>P</i><sub><i>d</i>, max</sub>分别为直流联络线<i>d</i>的传输功率<i>p</i><sub><i>d</i>, <i>t</i></sub>的最小值和最大值。</p>
                </div>
                <div class="p1">
                    <p id="73">引入状态变量<i>I</i><sup>+</sup><sub><i>d</i>, <i>m</i>, <i>t</i></sub>后, 直流联络线<i>d</i>在<i>t</i>时段是否功率增加可表示为:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="76">同理, 引入状态变量<i>I</i><sup>-</sup><sub><i>d</i>, <i>n</i>, <i>t</i></sub>后, 直流联络线<i>d</i>在<i>t</i>时段是否功率降低可表示为:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munderover><mi>Ι</mi></mstyle><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="79">由此, 直流联络线功率相邻时段不可反向调整约束<citation id="240" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>Δ</i><sup>+</sup><sub><i>d</i>, <i>t</i></sub>+<i>Δ</i><sup>-</sup><sub><i>d</i>, <i>t</i>+1</sub>≤1      (11) </p>
                </div>
                <div class="p1">
                    <p id="81"><i>Δ</i><sup>-</sup><sub><i>d</i>, <i>t</i></sub>+<i>Δ</i><sup>+</sup><sub><i>d</i>, <i>t</i>+1</sub>≤1      (12) </p>
                </div>
                <div class="p1">
                    <p id="82">为保证直流联络线安全稳定运行, 直流联络线功率在经过一次功率调整 (单个或多个连续时段功率增加或减少) 后, 需要至少稳定运行一个最小持续时间<citation id="241" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。引入状态变量<i>I</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>后, 可将<i>I</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>=1视作直流联络线<i>d</i>完成功率调整进入稳定运行状态的标志, 只要保证后续最小持续时间内的<i>I</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>均为1, 即可满足直流联络线功率最小稳定运行持续时间约束, 即</p>
                </div>
                <div class="p1">
                    <p id="86"><i>y</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-<i>z</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>=<i>I</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-<i>I</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mn>0</mn></msubsup></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="91"><i>y</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>+<i>z</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>≤1      (14) </p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mn>1</mn></mrow></munderover><mi>z</mi></mstyle><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>τ</mi></mrow><mn>0</mn></msubsup><mo>≤</mo><mn>1</mn></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>y</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>和<i>z</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>均为0-1变量, 分别表示直流联络线<i>d</i>功率在<i>t</i>时段是否进入功率稳定状态、是否结束功率稳定状态;<i>H</i><sub><i>d</i></sub>为直流联络线<i>d</i>功率变化后必须稳定运行的最小持续时间。</p>
                </div>
                <div class="p1">
                    <p id="99">直流联络线输送电量约束为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mn>2</mn><mn>4</mn></mrow><mi>Τ</mi></mfrac></mrow></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>T</i>为系统调度周期内的总时段数;<i>Q</i><sub><i>d</i>, min</sub>与<i>Q</i><sub><i>d</i>, max</sub>分别为直流联络线<i>d</i>在调度周期内的最小、最大输送电量。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.2</b> 梯级水电站联合优化模型</h4>
                <div class="p1">
                    <p id="104">水轮机在实际运行中会出现振动, 如果不能将振动控制在一定范围内, 就会影响水电机组的安全运行和使用寿命<citation id="242" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。因此在编制水电机组发电计划时, 要避免水轮机在振动区工作, 这导致水电机组运行范围被分割为多个非线性不连续的功率运行区间。</p>
                </div>
                <div class="p1">
                    <p id="105">水电机组功率上下限约束<citation id="243" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="106"><i>P</i><sub><i>h</i>, min</sub><i>u</i><sub><i>h</i>, <i>t</i></sub>≤<i>p</i><sub><i>h</i>, <i>t</i></sub>≤<i>P</i><sub><i>h</i>, max</sub><i>u</i><sub><i>h</i>, <i>t</i></sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>p</i><sub><i>h</i>, <i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段的功率;<i>P</i><sub><i>h</i>, min</sub>与<i>P</i><sub><i>h</i>, max</sub>分别为水电机组<i>h</i>的功率下限与上限;<i>u</i><sub><i>h</i>, <i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段的启停状态。</p>
                </div>
                <div class="p1">
                    <p id="108">在水电机组的功率上下限之间避开振动区后, 水电机组<i>h</i>的开机可行功率运行区间个数为<i>S</i><sub><i>h</i></sub>, 开机可行功率运行区间<i>s</i>的范围为[<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>d</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>u</mi></msubsup></mrow></math></mathml>]。此外, 水电机组停机可视为一个停机可行功率区间 (功率为0) 。引入0-1状态变量<i>e</i><sub><i>h</i>, <i>s</i>, <i>t</i></sub>用以表示水电机组<i>h</i>在<i>t</i>时段是否处于开机可行功率运行区间<i>s</i>内<citation id="244" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 则有:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="113">引入状态变量后, 水电机组功率可线性化可表示为:</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>d</mi></msubsup><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>δ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="116">0≤<i>δ</i><sub><i>h</i>, <i>s</i>, <i>t</i></sub>≤ (<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>u</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>d</mi></msubsup></mrow></math></mathml>) <i>e</i><sub><i>h</i>, <i>s</i>, <i>t</i></sub>      (20) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>δ</i><sub><i>h</i>, <i>s</i>, <i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段在开机可行功率运行区间<i>s</i>内的出力。</p>
                </div>
                <div class="p1">
                    <p id="120">水电机组发电成本为:</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>d</mi></msubsup><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>δ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>b</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>C</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi></mrow><mi>d</mi></msubsup></mrow></math></mathml>为水电机组<i>h</i>在<i>t</i>时段处于开机可行区间<i>s</i>内左端点功率处的发电成本;<i>b</i><sub><i>h</i>, <i>s</i>, <i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段在开机可行功率运行区间<i>s</i>内的微增成本。</p>
                </div>
                <div class="p1">
                    <p id="125">水电机组最大启动次数约束<citation id="245" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="126"><i>y</i><sub><i>h</i>, <i>t</i></sub>-<i>z</i><sub><i>h</i>, <i>t</i></sub>=<i>u</i><sub><i>h</i>, <i>t</i></sub>-<i>u</i><sub><i>h</i>, <i>t</i>-1</sub>       (22) </p>
                </div>
                <div class="p1">
                    <p id="127"><i>y</i><sub><i>h</i>, <i>t</i></sub>+<i>z</i><sub><i>h</i>, <i>t</i></sub>≤1      (23) </p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>y</i><sub><i>h</i>, <i>t</i></sub>为0-1变量, 表示水电机组<i>h</i>在<i>t</i>时段是否开机;<i>z</i><sub><i>h</i>, <i>t</i></sub>为0-1变量, 表示水电机组<i>h</i>在<i>t</i>时段是否停机;<i>U</i><sub><i>h</i>, max</sub>为水电机组<i>h</i>在调度周期内的最大启动次数。</p>
                </div>
                <div class="p1">
                    <p id="131">水电机组存在振动区, 机组在处于运行状态时, 功率频繁穿越振动区会增加机组的磨损, 因此需要考虑最大穿越振动区次数约束。水电机组所处的可行功率区间为:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></munderover><mi>s</mi></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>s</i><sub><i>h</i>, <i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段所处的可行功率区间。如果水电机组停机, 则认为其处于可行功率区间0。</p>
                </div>
                <div class="p1">
                    <p id="135">引入0-1变量<i>Δ</i><sub><i>h</i>, <i>t</i></sub>表示水电机组<i>h</i>在<i>t</i>时段是否跨越可行功率区间, 则有:</p>
                </div>
                <div class="p1">
                    <p id="136"><i>Δ</i><sub><i>h</i>, <i>t</i></sub>≤|<i>s</i><sub><i>h</i>, <i>t</i></sub>-<i>s</i><sub><i>h</i>, <i>t</i>-1</sub>|      (26) </p>
                </div>
                <div class="p1">
                    <p id="137"><i>S</i><sub><i>h</i></sub><i>Δ</i><sub><i>h</i>, <i>t</i></sub>≥|<i>s</i><sub><i>h</i>, <i>t</i></sub>-<i>s</i><sub><i>h</i>, <i>t</i>-1</sub>|      (27) </p>
                </div>
                <div class="p1">
                    <p id="138">由于式 (26) 与式 (27) 中含有绝对值, 为非线性形式, 通过引入两个辅助变量<i>Δ</i><sup>+</sup><sub><i>h</i>, <i>t</i></sub>与<i>Δ</i><sup>-</sup><sub><i>h</i>, <i>t</i></sub>, 可将其转换为如下线性化形式。</p>
                </div>
                <div class="p1">
                    <p id="139">|<i>s</i><sub><i>h</i>, <i>t</i></sub>-<i>s</i><sub><i>h</i>, <i>t</i>-1</sub>|=<i>Δ</i><sup>+</sup><sub><i>h</i>, <i>t</i></sub>+<i>Δ</i><sup>-</sup><sub><i>h</i>, <i>t</i></sub>      (28) </p>
                </div>
                <div class="p1">
                    <p id="140"><i>s</i><sub><i>h</i>, <i>t</i></sub>-<i>s</i><sub><i>h</i>, <i>t</i>-1</sub>=<i>Δ</i><sup>+</sup><sub><i>h</i>, <i>t</i></sub>-<i>Δ</i><sup>-</sup><sub><i>h</i>, <i>t</i></sub>      (29) </p>
                </div>
                <div class="area_img" id="141">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917023_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="143">由此, 可得到水电机组运行状态下最大穿越振动区次数约束为:</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Δ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>Δ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="146">对于直流联络线的配套水电机组, 其出力与直流功率的电力平衡约束为<citation id="246" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>h</mi></munder><mi>A</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>d</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>A</i><sub><i>h</i>, <i>d</i></sub>为0-1变量, 用于表示水电机组<i>h</i>是否为直流联络线<i>d</i>的配套机组。</p>
                </div>
                <div class="p1">
                    <p id="150">水电机组模型建立后, 可得到水电站的全厂发电出力为:</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>k</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>p</i><sub><i>k</i>, <i>t</i></sub>为水电站<i>k</i>在<i>t</i>时段的全厂出力;<i>h</i>∈<i>k</i>表示水电机组<i>h</i>在水电站<i>k</i>中。</p>
                </div>
                <div class="p1">
                    <p id="154">对于同一流域内的梯级水电站, 需要考虑上下游电站之间的流量、水力电力耦合关系<citation id="247" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。梯级水电站之间的流量耦合关系为:</p>
                </div>
                <div class="p1">
                    <p id="155"><i>f</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=<i>p</i><sub><i>k</i>, <i>t</i></sub><i>b</i><sub><i>k</i>, <i>t</i></sub>      (34) </p>
                </div>
                <div class="p1">
                    <p id="157"><i>f</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>=<i>f</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>+<i>f</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>f</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>与<i>f</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为梯级水电站<i>k</i>在<i>t</i>时段的出库流量与入库流量;<i>b</i><sub><i>k</i>, <i>t</i></sub>为水电站<i>k</i>在<i>t</i>时段的水耗量; <i>f</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>为梯级水电站<i>k</i>在<i>t</i>时段的天然来水量。此处未考虑水电站弃水量及水流在两级水电站之间的流达时间。</p>
                </div>
                <div class="p1">
                    <p id="165">水电站的水位<citation id="248" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>S</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (36) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>h</i><sub><i>k</i>, <i>t</i></sub>为梯级水电站<i>k</i>在<i>t</i>时段的水位;<i>S</i><sub><i>k</i></sub>为梯级水电站<i>k</i>的水库水体截面积。</p>
                </div>
                <div class="p1">
                    <p id="169">水电站的水位<i>h</i><sub><i>k</i>, <i>t</i></sub>约束为:</p>
                </div>
                <div class="p1">
                    <p id="170"><i>H</i><sub><i>k</i>, min</sub>≤<i>h</i><sub><i>k</i>, <i>t</i></sub>≤<i>H</i><sub><i>k</i>, max</sub>      (37) </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>H</i><sub><i>k</i>, min</sub>与<i>H</i><sub><i>k</i>, max</sub>分别为水电站<i>k</i>的最低水位与最高水位。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>1.3</b> 条件控制断面模型</h4>
                <div class="p1">
                    <p id="173">条件控制断面的一般化表述为:当与控制断面限额相关的机组集合<i>Ω</i>内的开机机组台数<i>u</i><sub><i>Ω</i>, <i>t</i></sub> (离散量) 处于范围[<i>U</i><sub><i>k</i>, min</sub>, <i>U</i><sub><i>k</i>, max</sub>]内时, 某控制断面潮流值<i>f</i><sub><i>t</i></sub> (连续量) 的限额为[<i>F</i><sub><i>k</i>, min</sub>, <i>F</i><sub><i>k</i>, max</sub>]。其本质为某个连续量的限额与某个离散量有耦合关系, 即</p>
                </div>
                <div class="p1">
                    <p id="174"><i>F</i><sub><i>k</i>, min</sub> (<i>u</i><sub><i>Ω</i>, <i>t</i></sub>) ≤<i>f</i><sub><i>t</i></sub>≤<i>F</i><sub><i>k</i>, max</sub> (<i>u</i><sub><i>Ω</i>, <i>t</i></sub>)      (38) </p>
                </div>
                <div class="p1">
                    <p id="175">控制断面限额与机组开机台数之间的耦合关系可分为如下<i>n</i>种情况。</p>
                </div>
                <div class="area_img" id="176">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917023_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="178">根据机组开机台数的不同, 将其分为<i>n</i>种情况, 并引入指示变量<i>y</i><sub><i>k</i>, <i>t</i></sub>, 可建立如下线性化数学模型。</p>
                </div>
                <div class="p1">
                    <p id="179"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>Ω</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi></mrow></munder><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (40) </p>
                </div>
                <div class="p1">
                    <p id="181"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>      (41) </p>
                </div>
                <div class="p1">
                    <p id="183"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>Ω</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (42) </p>
                </div>
                <div class="p1">
                    <p id="185">式中:<i>y</i><sub><i>k</i>, <i>t</i></sub>为0-1指示变量, 表示控制断面限额与机组开机台数是否处于第<i>k</i>种情况。</p>
                </div>
                <div class="p1">
                    <p id="186">同时, 针对控制断面限额与指示变量的关系, 可利用指示变量<i>y</i><sub><i>k</i>, <i>t</i></sub>, 将以上<i>n</i>种情况的断面限值控制要求表示为2<i>n</i>个不等式约束。一般的, 对于第<i>k</i>种情况, 断面限值约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="187"><i>f</i><sub><i>t</i></sub>≥<i>F</i><sub><i>k</i>, min</sub>- (1-<i>y</i><sub><i>k</i>, <i>t</i></sub>) <i>M</i><sub><i>k</i>, min</sub>      (43) </p>
                </div>
                <div class="p1">
                    <p id="188"><i>f</i><sub><i>t</i></sub>≤<i>F</i><sub><i>k</i>, max</sub>+ (1-<i>y</i><sub><i>k</i>, <i>t</i></sub>) <i>M</i><sub><i>k</i>, max</sub>      (44) </p>
                </div>
                <div class="p1">
                    <p id="189">式中:<i>M</i><sub><i>k</i>, min</sub>和<i>M</i><sub><i>k</i>, max</sub>分别为某合适的大正数, 可取为<i>f</i><sub><i>t</i></sub>的最大限值。</p>
                </div>
                <div class="p1">
                    <p id="190">至此, 建立起条件控制断面的数学模型。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>1.4</b> 发电计划优化模型</h4>
                <div class="p1">
                    <p id="192">根据本文建立的特高压直流发输电系统模型, 可以得到完整的发电计划优化模型。</p>
                </div>
                <div class="p1">
                    <p id="193">直流发输电系统已考虑送端配套电源送电特性, 为保证直流输电计划的可行性, 还需要考虑受端电网的完整模型。</p>
                </div>
                <div class="p1">
                    <p id="194">考虑到直流联络线作为电源纳入受端电网的系统负荷平衡, 本文模型要求受端电网运行成本最低;送端电网梯级水电站中的非直流配套电站的出力纳入送端电网系统负荷平衡, 本文从直流发输电系统的相对独立性角度出发, 未考虑送端电网负荷平衡约束, 但考虑到清洁能源优先发电, 本文模型要求梯级水电站中的非直流配套电站发电量最大。因此目标函数<citation id="249" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="195"><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>W</mi></munderover><mi>η</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>w</mi></msub><mi>p</mi><msub><mrow></mrow><mrow><mi>w</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (45) </p>
                </div>
                <div class="p1">
                    <p id="197">式中:<i>N</i>为受端电网中参与调度的发电机组数目; <i>C</i><sub><i>i</i>, <i>t</i></sub>为受端电网中发电机组<i>i</i>在<i>t</i>时段的发电成本; <i>W</i>为送端电网梯级水电站中的非直流配套电站数目;<i>η</i><sub><i>w</i></sub>为非直流配套电站<i>w</i>的电量价格;<i>p</i><sub><i>w</i>, <i>t</i></sub>为非直流配套电站<i>w</i>在<i>t</i>时段的出力。</p>
                </div>
                <div class="p1">
                    <p id="198">此外, 还需考虑受端电网中的系统负荷平衡约束、系统备用约束、发电机组出力上下限约束、发电机组爬坡/滑坡率约束、支路及输电断面极限约束等, 多篇文献均有详细阐述<citation id="250" type="reference"><link href="10" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">19</a>]</sup></citation>, 此处从略。</p>
                </div>
                <div class="p1">
                    <p id="199">至此, 建立考虑特高压直流发输电系统的发电计划优化模型。本文采用CPLEX软件对模型进行求解。CPLEX 是由 ILOG 公司开发的, 是目前世界上顶尖的求解线性规划、二次规划和整数规划的软件包。使用者可将精力专注于问题的数学建模上, 只要所建模型为线性凸规划问题, 即可使用CPLEX进行模型的快速求解。本文建立的数学模型为复杂多约束混合整数非线性模型, 本文在建模过程中对各种非线性因素根据其物理特性进行了适当的、可接受的线性化处理, 可直接采用CPLEX软件进行求解。本文采用CPLEX 12.6求解器, 在CPU为Intel Core i5-3210M, 主频为2.5 GHz, 内存为4 GB的个人计算机上进行计算求解。</p>
                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>2</b> 算例分析</h3>
                <div class="p1">
                    <p id="201">以国内某跨区电网的实际数据构造算例, 对建立的模型进行验证分析。</p>
                </div>
                <h4 class="anchor-tag" id="202" name="202"><b>2.1</b> 电网基础数据</h4>
                <div class="p1">
                    <p id="203">该跨区电网包含两个区域电网, 两个区域电网之间通过3条特高压跨区直流联络线通道相连。送端电网中, 直流联络线相关配套7个水电站。42台水电机组, 总装机容量为24 380 MW。受端电网包含272台发电机组, 总装机容量为91 227 MW, 计算日的最大负荷出现在第46时段 (11:15时刻) , 为84 110 MW, 最小负荷出现在第20时段 (04:45时刻) , 为49 185 MW。本算例的调度周期为日前96个时段, 每个时段为15 min。跨区电网的相关详细参数见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>2.2</b> 计算结果分析</h4>
                <div class="p1">
                    <p id="205">混合整数线性模型中整数变量数量对计算效率的影响较大。本算例模型中包含337 118条约束, 351 850个变量, 其中0-1整数变量为27 456个, 经过1 963.10 s得到计算结果。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>2.2.1</b> 直流联络线通道送电计划分析</h4>
                <div class="p1">
                    <p id="207">采用本文模型对特高压直流发输电系统进行日前发电计划编制, 考虑相关配套水电机组运行约束, 直流联络线相关断面控制要求, 同时将受端电网全部纳入发电计划优化模型, 以使计算得到的直流联络线送电计划更具可行性。直流联络线通道送电计划曲线如图1所示。</p>
                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流联络线通道送电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流联络线通道送电计划曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curves of transmission scheduling of DC tie-lines</b></p>

                </div>
                <div class="p1">
                    <p id="209">由图1可知, 3条直流送电通道的功率变化值均为步长为100 MW的整数倍, 并满足爬坡率/滑坡率约束。同时, 在直流功率经过单个或多个连续时段的功率同向调整后, 至少稳定运行60 min。直流功率运行特性满足如附录A表A1所示的各项运行要求。</p>
                </div>
                <div class="p1">
                    <p id="210">考虑到受端电网的系统负荷峰谷特性 (见附录A图A1) , 系统负荷在第22时段 (05:15时刻) 开始上升, 并从第31时段 (07:30时刻) 的54 426.8 MW经8个时段 (2 h) 上升至77 211.5 MW, 并在第46时段 (11:15时刻) 达到负荷峰值 (84 110.0 MW) 。为配合系统负荷在07:30时刻的突增, 直流功率在07:15时刻左右开始连续大幅爬升, 在2 h内由5 500 MW增加至14 900 MW, 以配合受端电网系统负荷进行调峰。同时, 系统负荷在第49时段 (12:00时刻) 至第55时段 (13:00时刻) 出现一个负荷低谷, 最小负荷约为70 835.9 MW, 直流联络功率在此期间功率小幅下降1 000 MW, 以配合系统进行调峰。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>2.2.2</b> 水电站发电计划分析</h4>
                <div class="p1">
                    <p id="212">全部水电站发电计划曲线见附录B图B1至图B10。从水电站整体角度来看, 各直流联络线的配套水电站作为送电电源, 其整体出力满足联络线功率运行要求。作为直流功率外送的配套水电站, 以水电站A1, A2和A3为例, 这3个水电站为直流联络线TA的配套电源, 共有15台机组, 其中A1和A2两个水电站的10台机组存在振动区, 其出力范围受到较多限值 (见附录A表A2) , 因此当直流联络线TA功率在第11时段由3 100 MW降低至 2 000 MW时, 水电站A1和A2总出力仅下降550 MW, 之后直流联络线TA功率在第27时段由最低点2 000 MW上升至最高点4 700 MW时, 水电站A1和A2总出力由1 850 MW增加值4 500 MW, 增加2 650 MW。在满足直流功率送出要求的同时, 还要满足水电机组自身的运行特性, 振动区的存在使得水电站A1与A2的出力受到诸多限制, 为满足直流联络线TA的功率送出需求, 剩余的功率由不存在振动区、出力较灵活的水电站A3承担, 导致A3出力曲线波动较大, 如附录B图B3所示。</p>
                </div>
                <div class="p1">
                    <p id="213">同时, 水电站A1与A3作为梯级水电站中的两座, 其流量耦合关系也满足上下游电站水位限制与流量约束, 具体计算结果见附录C表C1所示。</p>
                </div>
                <div class="p1">
                    <p id="214">对于单台水电机组的运行特性, 以水电站C1中的一台机组为例进行分析, 该水电机组的出力范围为[0, 650]MW, 振动区范围为 (0, 120) MW和 (220, 420) MW。其发电计划曲线如图2所示, 由图可知, 机组出力避开了两个振动区区间, 出力在爬升期间穿越了一次振动区, 满足运行要求。</p>
                </div>
                <div class="p1">
                    <p id="215">振动区的存在使得水电机组功率调节的灵活性降低, 当直流功率上升时, 水电机组处理也要随之上升, 但出力必须跨过振动区, 会导致水电出力增加幅度大于直流功率上升量, 这就需要其他机组配合, 在满足自身运行约束的前提下共同实现直流功率安全经济外送。</p>
                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_216.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 水电站C1某机组发电计划与振动区" src="Detail/GetImg?filename=images/DLXT201917023_216.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 水电站C1某机组发电计划与振动区</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_216.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Scheduling and vibration zones of hydro unit C1</b></p>

                </div>
                <h4 class="anchor-tag" id="217" name="217"><b>2.2.3</b> 条件控制断面潮流分析</h4>
                <div class="p1">
                    <p id="218">与直流联络线TB相关的条件控制断面<i>S</i><sub>2</sub>潮流曲线与开机台数的关系如图3所示。该控制断面的构成为直流联络线TB潮流值与水电站B1总出力的差值, 该断面潮流限值受水电站B1机组开机台数的影响, 具体参数见附录A表A4。由图可知, 在第1至第33时段, 水电站B1运行机组为4台, 小于5台, 此时断面上限为1 200 MW;为配合直流外送功率的增加, 第34时段有1台机组开机运行, 开机台数增至5台, 断面上限变为2 000 MW, 断面潮流值也增加至1 450 MW左右。直流联络线功率、配套电站机组运行方式与控制断面潮流值之间的耦合关系满足系统运行与控制要求。</p>
                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 条件控制断面S2潮流曲线" src="Detail/GetImg?filename=images/DLXT201917023_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 条件控制断面<i>S</i></b><sub><b>2</b></sub><b>潮流曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curves of power flow of conditional control section <i>S</i></b><sub><b>2</b></sub></p>

                </div>
                <div class="p1">
                    <p id="220">条件控制断面<i>S</i><sub>1</sub>与<i>S</i><sub>3</sub>潮流曲线见附录D, 均满足系统控制要求。</p>
                </div>
                <div class="p1">
                    <p id="221">直流外送功率由配套水电机组提供, 多台水电机组的发电功率通过条件控制断面后汇聚至对应直流联络线集中外送, 水电机组的开机台数会影响条件控制断面的潮流限值, 断面限制又会限制直流联络线的上网功率, 而直流功率送出需求又对水电机组开机台数有一定要求, 这种互为因果的耦合关系进一步增加了直流功率与配套水电送出计划编制的复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222"><b>2.2.4</b> 受端电网发电成分分析</h4>
                <div class="p1">
                    <p id="223">对于受端电网来讲, 直流联络线作为功率注入电源, 合理的送电计划安排可以有效地改善受端电网系统负荷的峰谷特性, 提高电网运行的整体效益。受端电网系统负荷与扣除直流联络线功率后的系统等效负荷曲线见附录E图E1, 直流受入功率计划曲线与受端电网系统负荷曲线变化趋势相同, 改善了等效系统负荷的峰谷特性。同时由表1可知, 优化后的直流联络线功率计划可协助受端电网进行调峰, 直流功率的调峰率达到了71.90%, 注入受端电网后, 显著改善了其负荷峰谷特性, 将受端电网峰谷差率由41.52%降低至35.35%。</p>
                </div>
                <div class="area_img" id="224">
                    <p class="img_tit"><b>表1 受端电网负荷峰谷差率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Peak-valley difference rate of load in receiving system</b></p>
                    <p class="img_note"></p>
                    <table id="224" border="1"><tr><td><br />曲线类型</td><td>最大值/MW</td><td>最小值/MW</td><td>峰谷差/MW</td><td>峰谷差率<br /> (调峰率) /%</td></tr><tr><td><br />系统负荷</td><td>84 110.00</td><td>49 185.30</td><td>34 924.70</td><td>41.52</td></tr><tr><td><br />直流功率</td><td>15 300.00</td><td>4 300.00</td><td>11 000.00</td><td>71.90</td></tr><tr><td><br />等效负荷</td><td>68 810.00</td><td>44 485.30</td><td>24 324.70</td><td>35.35</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="225" name="225" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="226">本文针对西南地区清洁能源基地水电跨区消纳的实际问题, 分别着眼配套水电电源、直流外送通道、受端电网负荷特性等相关方面进行分析研究, 建立了特高压直流发输电系统与受端电网发电计划联合优化模型。直流功率步长调整模型使得直流联络线在输电过程中为阶梯化运行方式, 提高了直流联络线运行控制的可执行性;梯级水电站联合调度, 考虑上下游流量电量耦合及水电机组振动区, 宏观上保证了清洁水电资源的优先发电, 微观上提高了水电计划的工程实用性;受端电网发电计划模型的完整纳入, 使得直流联络线计划的编制更加注重受端电网的消纳能力, 合理的直流注入功率计划可以改善受端电网负荷特性, 同时可增加水电能源的跨区消纳, 提高送受两端电网的整体运行效益。基于国内某跨区电网的实际数据, 验证了本文模型对配套水电电源、直流通道输电功率与受端电网发电计划联合优化的有效性, 对促进清洁能源在更大空间范围内消纳和跨区资源协调优化有积极意义。</p>
                </div>
                <div class="p1">
                    <p id="227">本文对于送端电网仅建立了与直流联络线相关的配套水电机组模型, 并未考虑送端电网的整体发用电情况。随着送受两端电网耦合程度的加深与清洁能源外送需求的进一步提高, 后续还需对送受两端电网通过交直流联络线进行互联方面进行研究, 建立统筹考虑送受两端发用电资源的大电网调度计划优化模型, 进一步提升清洁能源在全网范围的有效消纳。</p>
                </div>
                <div class="p1">
                    <p id="228">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="251" name="251" class="anchor-tag">附录A 电网基础参数</h3>
                <div class="area_img" id="252">
                                            <p class="img_tit">
                                                表A1特高压直流联络线参数
                                                    <br />
                                                Table A1 Parameters of HVDC tie-lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1特高压直流联络线参数" src="Detail/GetImg?filename=images/DLXT201917023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="253">
                                            <p class="img_tit">
                                                表A2配套水电站机组参数
                                                    <br />
                                                Table A2 Parameters of hydropower plants
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2配套水电站机组参数" src="Detail/GetImg?filename=images/DLXT201917023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="254">
                                            <p class="img_tit">
                                                表A3梯级水电站耦合参数
                                                    <br />
                                                Table A3 Parameters of cascaded hydropower plants
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3梯级水电站耦合参数" src="Detail/GetImg?filename=images/DLXT201917023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="255">
                                            <p class="img_tit">
                                                表A4条件控制断面控制要求
                                                    <br />
                                                Table A4 Control requirements of conditional sections
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4条件控制断面控制要求" src="Detail/GetImg?filename=images/DLXT201917023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1受端电网系统负荷预测曲线" src="Detail/GetImg?filename=images/DLXT201917023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1受端电网系统负荷预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 System load forecasting curve of receiving system</p>

                </div>
                <h3 id="258" name="258" class="anchor-tag">附录B 水电站发电计划计算结果</h3>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1水电站A1发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1水电站A1发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The schedule of hydropower plant A1</p>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2水电站A2发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2水电站A2发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The schedule of hydropower plant A2</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3水电站A3发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3水电站A3发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The schedule of hydropower plant A3</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4水电站B1发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4水电站B1发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The schedule of hydropower plant B1</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5水电站B2发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5水电站B2发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 The schedule of hydropower plant B2</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6水电站C1发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6水电站C1发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 The schedule of hydropower plant C1</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7水电站C2发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7水电站C2发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 The schedule of hydropower plant C2</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8水电站D1发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8水电站D1发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 The schedule of hydropower plant D1</p>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B9水电站D2发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B9水电站D2发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B9 The schedule of hydropower plant D2</p>

                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B10水电站D5发电计划曲线" src="Detail/GetImg?filename=images/DLXT201917023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B10水电站D5发电计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B10 The schedule of hydropower plant D5</p>

                </div>
                <h3 id="269" name="269" class="anchor-tag">附录C 梯级水电站流量计算结果</h3>
                <div class="area_img" id="270">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917023_27001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27002.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917023_27002.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27003.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201917023_27003.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="271" name="271" class="anchor-tag">附录D 条件控制断面潮流计算结果</h3>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1条件控制断面S1潮流曲线" src="Detail/GetImg?filename=images/DLXT201917023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1条件控制断面S1潮流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The power flow curve of section S1</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2条件控制断面S3潮流曲线" src="Detail/GetImg?filename=images/DLXT201917023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2条件控制断面S3潮流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 The power flow curve of section S3</p>

                </div>
                <h3 id="274" name="274" class="anchor-tag">附录E 受端电网计算结果</h3>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1受端电网系统负荷与等效负荷曲线" src="Detail/GetImg?filename=images/DLXT201917023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1受端电网系统负荷与等效负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 System load and net load curves of receiving system</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200305000&amp;v=MzA2Njl0TE1xbzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 周小谦.我国“西电东送”的发展历史、规划和实施[J].电网技术, 2003, 27 (5) :1-5.ZHOU Xiaoqian.Development, planning and implementation of the project of power transmission from West China to East China[J].Power System Technology, 2003, 27 (5) :1-5.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300706763&amp;v=MTQ3NDdJSUY4U2Fobz1OaWZPZmJLN0h0RE5ySTlGWStzSkMzbzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> CHENG Chuntian, SHEN Jianjian, WU Xinyu, et al.Operation challenges for fast-growing China’s hydropower systems and respondence to energy saving and emission reduction[J].Renewable and Sustainable Energy Reviews, 2012, 16 (5) :2386-2393.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808014&amp;v=MTMyMDBJU0hUZXJHNEg5bk1wNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 苗树敏, 罗彬, 刘本希, 等.考虑经济性与可靠性的大小水电短期协调消纳模型[J].电力系统自动化, 2018, 42 (8) :101-109.DOI:10.7500/AEPS20170903004.MIAO Shumin, LUO Bin, LIU Benxi, et al.Short-term coordination model for large and small hydropower consumption considering economy and reliability[J].Automation of Electric Power Systems, 2018, 42 (8) :101-109.DOI:10.7500/AEPS 20170903004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715009&amp;v=MjQ2NDRSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOWJOcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 牛文静, 申建建, 冯仲恺, 等.基于数据挖掘的梯级水电站群指令调度优化方法[J].电力系统自动化, 2017, 41 (15) :66-73.DOI:10.7500/AEPS20161030002.NIU Wenjing, SHEN Jianjian, FENG Zhongkai, et al.Data mining based optimization method for instruction dispatching of cascade hydropower station group[J].Automation of Electric Power Systems, 2017, 41 (15) :66-73.DOI:10.7500/AEPS 20161030002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits">

                                <b>[5]</b> DANESHI H, CHOOBBARI A L, SHAHIDEHPOUR M, et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// IEEE International Conference on Electro/Information Technology, May 18-20, 2008, Ames, USA:187-192.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811025&amp;v=MTY0NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOW5Ocm85SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 申建建, 程春田, 曹瑞, 等.大规模水电消纳和调峰调度关键问题及研究进展[J].电力系统自动化, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.SHEN Jianjian, CHENG Chuntian, CAO Rui, et al.Key issues and development in large-scale hydropower absorption and peak regulation[J].Automation of Electric Power Systems, 2018, 42 (11) :174-183.DOI:10.7500/AEPS20171210001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area economicgeneration and reserve dispatch considering large-scale integration of wind power">

                                <b>[7]</b> CHEN C L, CHEN Z Y, LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp; Energy Systems, 2014, 55 (2) :171-178.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area economic dispatch with tie line constraints">

                                <b>[8]</b> STREIFFERT D.Multi-area economic dispatch with tie line constraints[J].IEEE Transactions on Power Systems, 1995, 10 (4) :1946-1951.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decomposition approach to non-linear multi-area generation scheduling with tie-line constraints using expert systems">

                                <b>[9]</b> WANG C, SHAHIDEHPOUR S M.A decomposition approach to nonlinear multi-area generation scheduling with tie-line constraints using expert systems[J].IEEE Transactions on Power Systems, 1992, 7 (4) :1409-1418.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501027&amp;v=MDI5OTFzRnlqa1ZiL0FJU0hUZXJHNEg5VE1ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 程雄, 程春田, 申建建, 等.大规模跨区特高压直流水电网省两级协调优化方法[J].电力系统自动化, 2015, 39 (1) :151-158.CHENG Xiong, CHENG Chuntian, SHEN Jianjian, et al.Coordination and optimization methods for large-scale trans-regional hydropower transmission via UHVDC in regional and provincial power grids[J].Automation of Electric Power Systems, 2015, 39 (1) :151-158.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723004&amp;v=MTk1NDBGckNVUjdxZlp1WnNGeWprVmIvQUlTSFRlckc0SDliT3JJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 许丹, 姜曼, 郑晓雨, 等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003.XU Dan, JIANG Man, ZHENG Xiaoyu, et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems, 2017, 41 (23) :22-28.DOI:10.7500/AEPS20170217003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711011&amp;v=MTI4NTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOWJOcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张宁宇, 周前, 唐竞驰, 等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化, 2017, 41 (11) :77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu, ZHOU Qian, TANG Jingchi, et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems, 2017, 41 (11) :77-84.DOI:10.7500/AEPS 20160804006.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507014&amp;v=MDY2NzJxSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陆文甜, 林舜江, 刘明波, 等.含风电场的交直流互联电力系统网省协调有功调度优化方法[J].电力系统自动化, 2015, 39 (7) :89-96.LU Wentian, LIN Shunjiang, LIU Mingbo, et al.A regional and provincial grid coordination optimization method for active power dispatch in AC/DC interconnected power system with wind power integration[J].Automation of Electric Power Systems, 2015, 39 (7) :89-96.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDkwMDVyRzRIOVRNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MjQxMzJySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MDgyOTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOWJOcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU Fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MjM0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOVROcVk5SFpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG Huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MjA2NTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5Zk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014013&amp;v=MTQ0MzZxQnRHRnJDVVI3cWZadVpzRnlqa1ZiL0FJU0hUZXJHNEg5SE5xNDlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨争林, 唐国庆, 李利利, 等.松弛约束发电计划优化模型和算法[J].电力系统自动化, 2010, 34 (14) :53-57.YANG Zhenglin, TANG Guoqing, LI Lili, et al.Application of relaxed constraints model on generation schedule optimization[J].Automation of Electric Power Systems, 2010, 34 (14) :53-57.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917023&amp;v=MTE0MTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYi9BSVNIVGVyRzRIOWpOcUk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

