

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136464597756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917024%26RESULT%3d1%26SIGN%3ddtOUXaXH9yFkOv%252fTMWhZtOW6KGM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917024&amp;v=MjY0MTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyS0lTSFRlckc0SDlqTnFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1 调相机SFC启动系统的谐波及其对启机保护的影响&lt;/b&gt; "><b>1 调相机SFC启动系统的谐波及其对启机保护的影响</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;2&lt;/b&gt; 调相机启机保护算法改进 "><b>2</b> 调相机启机保护算法改进</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;2.1&lt;/b&gt; 常规&lt;b&gt;FFSVDW-DFT&lt;/b&gt;算法"><b>2.1</b> 常规<b>FFSVDW-DFT</b>算法</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 改进型&lt;b&gt;FFSVDW-DFT&lt;/b&gt;算法"><b>2.2</b> 改进型<b>FFSVDW-DFT</b>算法</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;2.3&lt;/b&gt; 调相机启机保护的改进"><b>2.3</b> 调相机启机保护的改进</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;3&lt;/b&gt; 改进后启机保护的验证 "><b>3</b> 改进后启机保护的验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 同步调相机SFC启动回路 (含故障点&lt;/b&gt;) "><b>图1 同步调相机SFC启动回路 (含故障点</b>) </a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 改进算法对相量实部的处理&lt;/b&gt;"><b>图2 改进算法对相量实部的处理</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图3 改进前与改进后启机过流保护在不同频率下的幅值计算&lt;/b&gt;"><b>图3 改进前与改进后启机过流保护在不同频率下的幅值计算</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;表1 改进算法在不同频率下的精度测试&lt;/b&gt;"><b>表1 改进算法在不同频率下的精度测试</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图4 改进后的启机零压保护在变频状态下的计算&lt;/b&gt;"><b>图4 改进后的启机零压保护在变频状态下的计算</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图5 改进后的启机差动保护在区内机端三相金属性故障时的计算&lt;/b&gt;"><b>图5 改进后的启机差动保护在区内机端三相金属性故障时的计算</b></a></li>
                                                <li><a href="#160" data-title="图A1调相机启动过程中的谐波分析">图A1调相机启动过程中的谐波分析</a></li>
                                                <li><a href="#161" data-title="图A2拟合函数与原函数对比">图A2拟合函数与原函数对比</a></li>
                                                <li><a href="#162" data-title="图A3改进型FFSVDW-DFT算法的程序流程图">图A3改进型FFSVDW-DFT算法的程序流程图</a></li>
                                                <li><a href="#163" data-title="图A4改进算法在模拟定子接地时的计算">图A4改进算法在模拟定子接地时的计算</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 李新年, 易俊, 李柏青, 等.直流输电系统换相失败仿真分析及运行情况统计[J].电网技术, 2012, 36 (6) :266-271.LI Xinnian, YI Jun, LI Baiqing, et al.Simulation analysis and operation statistics of commutation failure in HVDC transmission system[J].Power System Technology, 2012, 36 (6) :266-271." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201206047&amp;v=MTk4MTVCWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Zick5JVHJCZmJHNEg5UE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李新年, 易俊, 李柏青, 等.直流输电系统换相失败仿真分析及运行情况统计[J].电网技术, 2012, 36 (6) :266-271.LI Xinnian, YI Jun, LI Baiqing, et al.Simulation analysis and operation statistics of commutation failure in HVDC transmission system[J].Power System Technology, 2012, 36 (6) :266-271.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 李兆伟, 吴雪莲, 曹路, 等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化, 2018, 42 (22) :91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei, WU Xuelian, CAO Lu, et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems, 2018, 42 (22) :91-97.DOI:10.7500/AEPS 20170726005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MDQxMzlOSVNIVGVyRzRIOW5Pclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李兆伟, 吴雪莲, 曹路, 等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化, 2018, 42 (22) :91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei, WU Xuelian, CAO Lu, et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems, 2018, 42 (22) :91-97.DOI:10.7500/AEPS 20170726005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 王强, 李天然, 唐小波, 等.应对多馈入直流换相失败的同步调相机布点方法[J].电力系统自动化, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014.WANG Qiang, LI Tianran, TANG Xiaobo, et al.Method of site selection for synchronous condenser responding to commutation failures of multi-infeed DC system[J].Automation of Electric Power Systems, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901028&amp;v=MTg2NTFzRnlqa1Zick5JU0hUZXJHNEg5ak1ybzlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王强, 李天然, 唐小波, 等.应对多馈入直流换相失败的同步调相机布点方法[J].电力系统自动化, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014.WANG Qiang, LI Tianran, TANG Xiaobo, et al.Method of site selection for synchronous condenser responding to commutation failures of multi-infeed DC system[J].Automation of Electric Power Systems, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 张开宇, 崔勇, 庄侃沁, 等.加装同步调相机对多直流馈入受端电网的影响分析[J].电力系统保护与控制, 2017, 45 (22) :139-143.ZHANG Kaiyu, CUI Yong, ZHUANG Kanqin, et al.Analysis of the influence of synchronous condensers on receiving-end grid with multi-infeed HVDC[J].Power System Protection and Control, 2017, 45 (22) :139-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201722021&amp;v=MTQ0MDViRzRIOWJPclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张开宇, 崔勇, 庄侃沁, 等.加装同步调相机对多直流馈入受端电网的影响分析[J].电力系统保护与控制, 2017, 45 (22) :139-143.ZHANG Kaiyu, CUI Yong, ZHUANG Kanqin, et al.Analysis of the influence of synchronous condensers on receiving-end grid with multi-infeed HVDC[J].Power System Protection and Control, 2017, 45 (22) :139-143.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" SKLIUTAS J, LAFOREST D, D’AQILA R, et al.Next-generation synchronous condenser installation at the VELCO granite substation[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Next-generation synchronous condenser installation at the VELCO granite substation">
                                        <b>[5]</b>
                                         SKLIUTAS J, LAFOREST D, D’AQILA R, et al.Next-generation synchronous condenser installation at the VELCO granite substation[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control, 2016, 44 (20) :160-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MDIxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTkx5bmFlYkc0SDlmT3I0OUhZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control, 2016, 44 (20) :160-164.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 吴笃贵, 赵志华.燃气轮发电机起停机保护的特殊问题[J].电网技术, 2006, 30 (增刊2) :437-441.WU Dugui, ZHAO Zhihua.Specificity of starting-up protection for gas turbine generator[J].Power System Technology, 2006, 30 (Supplement 2) :437-441." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2006S2100&amp;v=MTU3MzF2clk1RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOSVRyQmZiRzRIdGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         吴笃贵, 赵志华.燃气轮发电机起停机保护的特殊问题[J].电网技术, 2006, 30 (增刊2) :437-441.WU Dugui, ZHAO Zhihua.Specificity of starting-up protection for gas turbine generator[J].Power System Technology, 2006, 30 (Supplement 2) :437-441.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 吴笃贵, 赵志华.燃气轮发电机启停机保护方案的讨论[J].电力系统自动化, 2006, 30 (20) :93-96.WU Dugui, ZHAO Zhihua.Discussion on starting-up proction scheme of gas turbine generator[J].Automation of Electric Power Systems, 2006, 30 (20) :93-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200620023&amp;v=MjgyOTdCdEdGckNVUjdxZlp1WnNGeWprVmJyTklTSFRlckc0SHRmT3I0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         吴笃贵, 赵志华.燃气轮发电机启停机保护方案的讨论[J].电力系统自动化, 2006, 30 (20) :93-96.WU Dugui, ZHAO Zhihua.Discussion on starting-up proction scheme of gas turbine generator[J].Automation of Electric Power Systems, 2006, 30 (20) :93-96.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" GRANDO F L, GOBBATO C, DENARDIN G W, et al.Phasor and frequency measurements in power systems:hardware strategy to improve accuracy in estimation algorithms[C]// 12th IEEE International Conference on Industry Applications, November 20-23, 2016, Curitiba, Brazil:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Phasor and frequency measurements in power systems:hardware strategy to improve accuracy in estimation algorithms">
                                        <b>[9]</b>
                                         GRANDO F L, GOBBATO C, DENARDIN G W, et al.Phasor and frequency measurements in power systems:hardware strategy to improve accuracy in estimation algorithms[C]// 12th IEEE International Conference on Industry Applications, November 20-23, 2016, Curitiba, Brazil:1-8.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 张艳霞, 陈旭林.基于DFT的电力系统频率及谐波精确算法[J].中国电力, 2012, 45 (2) :1-4.ZHANG Yanxia, CHEN Xulin.An accurate DFT based power system frequency and harmonics measurement algorithm[J].Electric Power, 2012, 45 (2) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201202002&amp;v=MjY4NjBGckNVUjdxZlp1WnNGeWprVmJyTlB5clBZckc0SDlQTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张艳霞, 陈旭林.基于DFT的电力系统频率及谐波精确算法[J].中国电力, 2012, 45 (2) :1-4.ZHANG Yanxia, CHEN Xulin.An accurate DFT based power system frequency and harmonics measurement algorithm[J].Electric Power, 2012, 45 (2) :1-4.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" XU Youheng, JU Baoping.Synchronized phasor measuring method using recursive DFT with a window function[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific, August 15-18, 2005, Dalian, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchronized Phasor Measuring Method Using Recursive DFT with a Window Function.In:2005 IEEE/PES Transaction and Distribution Conference &amp;amp; Exhibition">
                                        <b>[11]</b>
                                         XU Youheng, JU Baoping.Synchronized phasor measuring method using recursive DFT with a window function[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific, August 15-18, 2005, Dalian, China:1-6.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 王茂海, 孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化, 2005, 29 (2) :20-24.WANG Maohai, SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems, 2005, 29 (2) :20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200502005&amp;v=MDQ3NDFTSFRlckc0SHRUTXJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王茂海, 孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化, 2005, 29 (2) :20-24.WANG Maohai, SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems, 2005, 29 (2) :20-24.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" 卜广金, 戴静, 李明, 等.基于频率跟踪的定频采样测量算法[J].电力自动化设备, 2007, 27 (4) :68-70.BU Guangjin, DAI Jing, LI Ming, et al.Fixed frequency sampling measurement based on frequency tracing[J].Electric Power Automation Equipment, 2007, 27 (4) :68-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200704016&amp;v=MTgwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTklTSFJmYkc0SHRiTXE0OUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         卜广金, 戴静, 李明, 等.基于频率跟踪的定频采样测量算法[J].电力自动化设备, 2007, 27 (4) :68-70.BU Guangjin, DAI Jing, LI Ming, et al.Fixed frequency sampling measurement based on frequency tracing[J].Electric Power Automation Equipment, 2007, 27 (4) :68-70.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" FROMM W, HALINKA A, WINKTER W.Accurate measurement of wide-range power system frequency changes for generator protection[C]// Proceedings of the 6th International Conference on Developments in Power System Protection, March 25-27, 1997, Nottingham, UK:53-57." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate measurement of wide-range power system frequency changes for generator protection">
                                        <b>[14]</b>
                                         FROMM W, HALINKA A, WINKTER W.Accurate measurement of wide-range power system frequency changes for generator protection[C]// Proceedings of the 6th International Conference on Developments in Power System Protection, March 25-27, 1997, Nottingham, UK:53-57.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 李兵, 张哲, 尹项根, 等.高压变频调速微机保护系统的研究[J].高电压技术, 2007, 33 (7) :195-198.LI Bing, ZHANG Zhe, YIN Xianggen, et al.Microcomputer protection system of high voltage inverters[J].High Voltage Engineering, 2007, 33 (7) :195-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200707046&amp;v=MjY2MTdCdEdGckNVUjdxZlp1WnNGeWprVmJyTklpblNaTEc0SHRiTXFJOUJZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李兵, 张哲, 尹项根, 等.高压变频调速微机保护系统的研究[J].高电压技术, 2007, 33 (7) :195-198.LI Bing, ZHANG Zhe, YIN Xianggen, et al.Microcomputer protection system of high voltage inverters[J].High Voltage Engineering, 2007, 33 (7) :195-198.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 刘世明, 郭韬, 吴聚昆, 等.适用于频率偏移情况下同步相量测量的DFT算法研究[J].电网技术, 2016, 40 (5) :1522-1528.LIU Shiming, GUO Tao, WU Jukun, et al.Study of DFT algorithm for synchrophasor measurement under frequency offset[J].Power System Technology, 2016, 40 (5) :1522-1528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605038&amp;v=MDc2OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOSVRyQmZiRzRIOWZNcW85R2I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘世明, 郭韬, 吴聚昆, 等.适用于频率偏移情况下同步相量测量的DFT算法研究[J].电网技术, 2016, 40 (5) :1522-1528.LIU Shiming, GUO Tao, WU Jukun, et al.Study of DFT algorithm for synchrophasor measurement under frequency offset[J].Power System Technology, 2016, 40 (5) :1522-1528.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 吴梓亮, 李银红, 李明, 等.一种基于修正相角差的傅氏测频算法[J].电力系统保护与控制, 2015, 43 (13) :111-117.WU Ziliang, LI Yinhong, LI Ming, et al.Fourier frequency measurement algorithm based on modified phasor angle difference[J].Power System Protection and Control, 2015, 43 (13) :111-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513017&amp;v=Mjk2NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOTHluYWViRzRIOVROckk5RVk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         吴梓亮, 李银红, 李明, 等.一种基于修正相角差的傅氏测频算法[J].电力系统保护与控制, 2015, 43 (13) :111-117.WU Ziliang, LI Yinhong, LI Ming, et al.Fourier frequency measurement algorithm based on modified phasor angle difference[J].Power System Protection and Control, 2015, 43 (13) :111-117.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 张义辉, 尹项根, 陈德树.基于富氏滤波测频算法的改进研究[J].电网技术, 1998, 22 (3) :65-67.ZHANG Yihui, YIN Xianggen, CHEN Deshu.Study on improved algorithm for frequency measurement based on Fourier filter[J].Power System Technology, 1998, 22 (3) :65-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS803.013&amp;v=Mjg2NTJRSHZyMzMwM2ViQ1VSYnVmWk9kdUZpN2dWZz09SVRyQmZidTRIYy9Ncm93cVllc01EUTR4enhZUzcweCs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张义辉, 尹项根, 陈德树.基于富氏滤波测频算法的改进研究[J].电网技术, 1998, 22 (3) :65-67.ZHANG Yihui, YIN Xianggen, CHEN Deshu.Study on improved algorithm for frequency measurement based on Fourier filter[J].Power System Technology, 1998, 22 (3) :65-67.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 陈俊, 司红建, 周荣斌, 等.抽水蓄能机组SFC系统保护关键技术[J].电力自动化设备, 2013, 33 (8) :167-171.CHEN Jun, SI Hongjian, ZHOU Rongbin, et al.Key technologies of SFC system protection for pumped storage hydro unit[J].Electric Power Automation Equipment, 2013, 33 (8) :167-171." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308030&amp;v=MDQ0NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOSVNIUmZiRzRIOUxNcDQ5R1pJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈俊, 司红建, 周荣斌, 等.抽水蓄能机组SFC系统保护关键技术[J].电力自动化设备, 2013, 33 (8) :167-171.CHEN Jun, SI Hongjian, ZHOU Rongbin, et al.Key technologies of SFC system protection for pumped storage hydro unit[J].Electric Power Automation Equipment, 2013, 33 (8) :167-171.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 彭和平, 郭晓冬, 吴通华, 等.一种固定采样间隔的新型变系数DFT测频方法[J].水电能源科学, 2014, 32 (5) :180-182.PENG Heping, GUO Xiaodong, WU Tonghua, et al.A new method with fixed sample interval for DFT frequency measuring[J].Water Resources and Power, 2014, 32 (5) :180-182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201405045&amp;v=MDA0NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOTmluRmQ3RzRIOVhNcW85QllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         彭和平, 郭晓冬, 吴通华, 等.一种固定采样间隔的新型变系数DFT测频方法[J].水电能源科学, 2014, 32 (5) :180-182.PENG Heping, GUO Xiaodong, WU Tonghua, et al.A new method with fixed sample interval for DFT frequency measuring[J].Water Resources and Power, 2014, 32 (5) :180-182.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 09:31</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),184-193 DOI:10.7500/AEPS20190309001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高压变频工况下调相机启机保护的分析与改进</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%8E%89%E5%B9%B3&amp;code=35173276&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李玉平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A1%91%E5%BB%BA%E6%96%8C&amp;code=35173274&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">桑建斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8C%85%E6%98%8E%E7%A3%8A&amp;code=35173275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">包明磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E9%9D%92%E6%9D%BE&amp;code=35554052&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨青松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%AE%87%E8%81%AA&amp;code=40991902&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱宇聪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%9B%BD%E7%94%B5%E5%8D%97%E8%87%AA%E7%94%B5%E7%BD%91%E8%87%AA%E5%8A%A8%E5%8C%96%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0409847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京国电南自电网自动化有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>计算并分析了调相机采用静止变频器启动的谐波特性, 探讨了变频启动系统的变频特性及谐波特性对调相机启机保护的影响。为滤除变频状态下的主要谐波, 提高调相机启机保护的计算精度, 提出一种改进型的定频采样变数据窗离散傅里叶变换算法。该算法对<i>f</i><sub>s</sub>/<i>f</i><sub>0</sub> (采样频率/系统频率) 为非整数时的固有误差进行补偿, 并根据系统频率自适应优化每周期傅里叶变换计算的点数, 同时采用拟合函数实时计算正余弦系数表。在此基础上, 对调相机启机保护进行了改进, 并给出了动作判据。在保护装置上进行了实验验证, 结果表明改进后的启机过流保护与启机零序电压保护在不同频率下精度较高, 在变频工况下能够准确计算故障中的基波分量。此外, 启机差动保护使用峰峰值算法进行差动启动计算, 并结合改进型定频采样变数据窗离散傅里叶变换算法进行差流动作判别, 能够确保该保护的可靠性与速动性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E8%B0%83%E7%9B%B8%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步调相机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%AF%E6%9C%BA%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">启机保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9A%E9%A2%91%E9%87%87%E6%A0%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">定频采样;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E6%95%B0%E6%8D%AE%E7%AA%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变数据窗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%85%E9%87%8C%E5%8F%B6%E5%8F%98%E6%8D%A2%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">傅里叶变换算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李玉平 (1978—) , 男, 高级工程师, 主要研究方向:电力系统继电保护与测控装置研究与开发。E-mail:yuping-li@sac-china.com;
                                </span>
                                <span>
                                    *桑建斌 (1986—) , 男, 硕士研究生, 主要研究方向:电力系统继电保护。E-mail:sangjianbin7@126.com;
                                </span>
                                <span>
                                    包明磊 (1977—) , 男, 硕士研究生, 高级工程师, 主要研究方向:电力系统继电保护。E-mail:minglei-bao@sac-china.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-09</p>

            </div>
                    <h1><b>Analysis and Improvement of Starting Protection for Synchronous Condenser in High-voltage Variable Frequency Condition</b></h1>
                    <h2>
                    <span>LI Yuping</span>
                    <span>SANG Jianbin</span>
                    <span>BAO Minglei</span>
                    <span>YANG Qingsong</span>
                    <span>ZHU Yucong</span>
            </h2>
                    <h2>
                    <span>Nanjing Guodian Nanzi Grid Automation Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The harmonic characteristics of the synchronous condenser using static frequency converter (SFC) starting system are calculated and analyzed, and the influence of frequency conversion characteristics and harmonic characteristics on the starting protection is discussed. In order to filter out the main harmonics in the variable frequency state and increase the calculation accuracy of the synchronous condenser starting protection, an improved fixed frequency sampling variable data window discrete Fourier transform (FFSVDW-DFT) algorithm is proposed. The algorithm compensates for the inherent error when <i>f</i><sub>s</sub>/<i>f</i><sub>0</sub> (sampling frequency/system frequency) is a non-integer, and optimizes the points number of the Fourier transform algorithm adaptively in each cycle according to the current system frequency. At the same time, the fitted function is adopted to calculate the sine and cosine coefficient table in real time. On this basis, the synchronous condenser starting protection is improved and the action equation is given. The improved starting protection algorithm is experimentally verified on the protection device. The results show that the starting protection using the improved FFSVDW-DFT algorithm has high precision. The fundamental component during the fault could be accurately calculated under the variable frequency condition. In addition, the peak-to-peak algorithm is used for the differential start calculation in the proposed starting protection method by combining with the improved FFSVDW-DFT algorithm for the differential action calculation. Thus, the reliability and rapidity of the protection could be both ensured.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable%20frequency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable frequency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=synchronous%20condenser&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">synchronous condenser;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=starting%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">starting protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fixed%20frequency%20sampling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fixed frequency sampling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable%20data%20window&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable data window;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Fourier%20transform&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Fourier transform;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-09</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">近年来随着特高压直流输电快速发展, 电网的“强直弱交”特性较为突出, 尤其对于直流多馈入受端电网, 存在多回直流换相失败、电压支撑不足等问题<citation id="144" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。其中受端电网的无功补偿问题可通过配置大型同步调相机解决<citation id="145" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 在交流电站, 就无功补偿问题, 大型同步调相机同样适用<citation id="142" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。大型同步调相机通常使用静止变频器 (static frequency converter, SFC) 启动, 该启动方式控制精准、并网冲击小, 配合同期装置能够实现软启动<citation id="143" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">调相机变频启动时投入了励磁, 且启动时间较长, 因此调相机启机保护不容忽视。现有大型同步调相机的启机保护设计较少考虑变频状态下的谐波影响, 为了提高启机保护性能, 启机保护算法有改进的必要<citation id="146" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。启机保护采用的频率无关算法有多种实现方式, 主要包括峰值原理、变采样率原理以及定频采样原理等。</p>
                </div>
                <div class="p1">
                    <p id="47">峰值原理即检测采样数据中同向过零点之间的最大值与最小值, 进而计算基波幅值, 该方法较为简单, 无须测频, 但算法受谐波影响较大, 无法滤除整次谐波<citation id="147" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 同时算法本身不具备抗电磁干扰能力, 因此在SFC启动系统中直接使用性能欠佳。</p>
                </div>
                <div class="p1">
                    <p id="48">变采样率原理即预先检测系统频率, 实时调整采样率, 实现一周期内数据点数恒定, 在程序中实现离散傅里叶变换 (discrete Fourier transform, DFT) <citation id="148" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。该方式在变频工况仍具备工频下常规傅氏算法的同等性能, 但需要保护装置支持实时更改采样率。由于目前继电保护装置多为定频采样, 且数字化电站的合并单元输出的采样报文多为定频方式, 因此, 变采样原理在保护装置上进一步改造较为困难。</p>
                </div>
                <div class="p1">
                    <p id="49">定频采样算法中, 文献<citation id="149" type="reference">[<a class="sup">11</a>]</citation>在频率偏移上进行改进, 利用带有窗口函数的DFT, 能够减少频率偏移带来的测量误差, 文献<citation id="150" type="reference">[<a class="sup">12</a>]</citation>在基于准同步采样下DFT相角计算的精确误差表达式, 得到精确的频率、幅值、相位计算公式, 但文献<citation id="153" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>对于大范围偏离额定频率的变频启动工况时并不适用。实际上, 定频采样算法更多的是根据系统频率实时修正数据窗长度, 在新的数据窗中即可实现精确的幅值、相位计算。文献<citation id="151" type="reference">[<a class="sup">13</a>]</citation>在定频采样下进行频率跟踪, 采用均方根算法, 考虑了采样频率不是信号频率整数倍的影响, 可以获得较精确的有效值, 但无法计算基波及各次谐波。文献<citation id="154" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>均采用了定频采样变数据窗的傅氏算法, 根据频率调整傅氏算法的数据窗长度, 但当频率较低时, 一周期点数<i>N</i>较多, 算法的计算量巨大, 当频率较高时, 点数<i>N</i>又较少, <i>N</i>为非整数时误差较大。文献<citation id="152" type="reference">[<a class="sup">16</a>]</citation>将自适应窗长与对称平移采样窗相结合, 提出基于对称平移1/12采样窗的自适应DFT相量算法, 该原理同样基于测频得到自适应窗长, 动态误差小, 但是在继电保护装置环境下, 其计算过程仍较为复杂。</p>
                </div>
                <div class="p1">
                    <p id="50">针对将现有文献中的算法直接用于调相机启机保护存在精度、效率以及可靠性等方面的问题, 本文对调相机SFC启动系统的谐波特性及变频特性进行分析, 提出一种改进型的定频采样变数据窗离散傅里叶变换 (fixed frequency sampling variable data window-discrete Fourier transform, FFSVDW-DFT) 算法, 对调相机启机保护的计算精度及效率进行优化, 并进行实验验证。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1 调相机SFC启动系统的谐波及其对启机保护的影响</b></h3>
                <div class="p1">
                    <p id="52">本文分析基于动模试验, 实验中的SFC由实际工程供货厂家提供, 变频器拓扑结构为12-6脉波, 支持输出最大电压为20 kV、输出最大功率为60 MW;动模发电机的额定电压为400 V, 额定容量为15 kvar。启动主接线图如图1所示。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 同步调相机SFC启动回路 (含故障点)" src="Detail/GetImg?filename=images/DLXT201917024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 同步调相机SFC启动回路 (含故障点</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 SFC starting circuit of synchronous condenser (including fault point</b>) </p>

                </div>
                <div class="p1">
                    <p id="54">调相机启动时, 投入SFC变频启动系统, 调相机作为同步电动机拖动。调相机启动时从静止状态开始升速, 当转速上升到3 150 r/min 时, 调相机进入惰转过程, 此时退出SFC, 在转速降到额定值3 000 r/min前快速增加励磁, 使调相机电压升到额定值, 之后由同期装置合闸并网。</p>
                </div>
                <div class="p1">
                    <p id="55">保护装置的录波采样频率设置为2 400 Hz, 谐波分析使用的波形为装置录波, 采用的总谐波失真 (THD) 公式为式 (1) 。</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Η</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>2</mn></mrow><mrow><mn>2</mn><mn>0</mn></mrow></munderover><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>A</i><sub>1</sub>和<i>A</i><sub><i>n</i></sub>分别为基波和<i>n</i>次谐波幅值。</p>
                </div>
                <div class="p1">
                    <p id="59">对调相机在物理动模测试中启动过程的电气量进行谐波分析, 如附录A图A1所示。图中<i>U</i><sub>A</sub>, <i>U</i><sub>B</sub>, <i>U</i><sub>C</sub>分别为调相机的A, B, C三相电压;<i>U</i><sub>AB</sub>为调相机机端AB相间电压;<i>U</i><sub>0</sub>为调相机机端零序电压;<i>I</i><sub>A</sub>, <i>I</i><sub>B</sub>, <i>I</i><sub>C</sub>为调相机机端A, B, C三相电流;<i>I</i><sub>A</sub>′, <i>I</i><sub>B</sub>′, <i>I</i><sub>C</sub>′为调相机机尾A, B, C三相电流。</p>
                </div>
                <div class="p1">
                    <p id="60">附录A图A1 (a) 为调相机正常启动时的波形, 线电压<i>U</i><sub>AB</sub>的THD低于10%, 其谐波特征并不明显, 而机端电流中谐波含量较高, THD达到30.08%, 主要包含基波与5次、7次谐波。可见, 机端相间电压的正弦度较高, 过零点附近较为平滑, 因此启动过程中的频率跟踪可通过对相间电压先进行低通滤波再进行过零点测频实现;零序电压与机端电流在正常启动时均有明显的谐波分量, 尤其是零序电压, 正常启动时主要含有变频状态的3次谐波电压, 影响了传统启机零序电压保护 (简称零压保护) 的灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="61">附录A图A1 (b) 中调相机在0.01 s发生区内AB相间故障, 故障点设置如图1所示, 机尾电流互感器 (TA) 故障相电流由于定子反电势的作用, 迅速增大, 而机端TA故障相电流受SFC输出限制, 均缓慢上升。此外, 在SFC输出电流增大的同时, 机端电压的5次谐波上升明显。可见, 当调相机发生相间短路时, 机尾故障相电流明显增大, 且机尾电流谐波含量明显低于机端, 这是因为定子反电势的正弦度较高, 定子的短路容量受SFC影响较低, 所以机尾电流更能反映调相机变频启动时的内部相间故障, 启机过流保护应当使用机尾电流;调相机内部相间短路时, 受短路故障以及SFC的输出影响, 电压出现较大的谐波, 因此频率跟踪需要注意内部故障带来的谐波影响。</p>
                </div>
                <div class="p1">
                    <p id="62">调相机带励磁变频启动过程中, 转子的转速亦同步上升, 调相机电气量中的基波与谐波分量均处于变频过程, 启机保护需充分考虑变频启动过程中的变频特性与谐波特性。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>2</b> 调相机启机保护算法改进</h3>
                <div class="p1">
                    <p id="64">变频启动过程中无论定子接地还是定子相间故障, 基波分量才是故障特征量, 因此启机保护宜将变频状态的谐波滤除。本文在不改变采样频率的前提下, 提出一种改进型FFSVDW-DFT算法, 仍通过预先测频, 在变数据窗的基础上实现傅氏算法, 在计算数据窗时采用精确长度, 并动态优化数据窗内的计算点数, 同时采用拟合函数实时计算正余弦系数表。</p>
                </div>
                <div class="p1">
                    <p id="65">常用测频方法有傅氏测频与过零点测频。目前, 关于测频的算法研究较多, 主要是在傅氏测频的基础上进行改进<citation id="155" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 虽然傅氏测频不易受整次谐波的影响, 但其对于系统频率未严重偏离工频时更为适用, 对于大范围变频的系统, 傅氏测频需要进行多次迭代计算。</p>
                </div>
                <div class="p1">
                    <p id="66">过零点测频算法的测频速度较快, 但当存在谐波时过零点检测可能受影响, 文献<citation id="156" type="reference">[<a class="sup">19</a>]</citation>为抽水蓄能SFC拖动系统下的测频功能设计了数字低通滤波器, 改善了机桥侧电压波形。考虑保护装置对测频算法的响应速度、计算效率要求较高, 本文仍采用低通滤波与过零点插值测频相结合的方式进行频率跟踪, 优先采用电压测频, 如果三相电压均消失, 则转为电流测频 (电流测频时需要再叠加差分滤波) 。具体的测频方法本文不再赘述, FFSVDW-DFT算法需要假设系统频率已被准确测量。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.1</b> 常规<b>FFSVDW-DFT</b>算法</h4>
                <div class="p1">
                    <p id="68">文献<citation id="157" type="reference">[<a class="sup">15</a>,<a class="sup">20</a>]</citation>均采用常规FFSVDW-DFT算法, 根据当前系统频率, 计算出一周期采样点数的整数近似值, 并通过查表或调用正余弦高级函数获取傅氏算法的正余弦系数, 最后计算相量的实部与虚部。为将改进后的算法与常规FFSVDW-DFT算法进行对比, 先对常规算法进行说明。</p>
                </div>
                <div class="p1">
                    <p id="69">原始信号用傅氏级数来表示:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>f</i><sub>0</sub>为基波频率;<i>k</i>为谐波次数;<i>A</i><sub>0</sub>为直流分量;<i>A</i><sub><i>k</i></sub>和<i>φ</i><sub><i>k</i></sub>分别为<i>k</i>次谐波的幅值和初相角。</p>
                </div>
                <div class="p1">
                    <p id="73">根据傅氏算法, <i>t</i><sub>1</sub>时刻周期为<i>T</i>的原始信号的<i>k</i>次谐波的相量可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mtext>j</mtext><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mn>2</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>Τ</mi></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup><mi>x</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo>-</mo><mfrac><mn>2</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>Τ</mi></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup><mi>x</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>sin</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">已知保护装置的固定采样频率<i>f</i><sub>s</sub>以及实时测得的基波频率<i>f</i><sub>0</sub>, 计算得到每周期的采样点数为:</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>f</i><sub>s</sub>可能不是<i>f</i><sub>0</sub>的整数倍, 因此<i>N</i><sub>all</sub>不一定是整数, 变数据窗傅氏算法通常先对<i>N</i><sub>all</sub>进行四舍五入后取整, 然后根据得到的采样点数计算傅氏算法所需的正余弦系数表。对<i>N</i><sub>all</sub>进行四舍五入后取整, 如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="79"><i>N</i><sub>1</sub>=[<i>N</i><sub>all</sub>+0.5]      (5) </p>
                </div>
                <div class="p1">
                    <p id="80">假设输入信号<i>x</i> (<i>t</i>) 在当前时刻经采样得到的采样值为<i>x</i> (<i>n</i>) , 则根据梯形面积法则, 在变频环境中相量的实部、虚部在程序中计算为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≈</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>i</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≈</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>i</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">由于每周期的点数采用整数近似值, 该方法只有在较高的采样率下才能保证精度, 但是在调相机变压器组保护装置中, 保护配置较多、计算量大, 在采样率难以进一步提升的情况下, 难以同时保证启机保护的计算效率及计算精度。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 改进型<b>FFSVDW-DFT</b>算法</h4>
                <div class="p1">
                    <p id="85">改进型FFSVDW-DFT算法主要在精度及效率上进行优化。当系统频率较低时, 对原始数据窗中的数据进行自适应抽点处理。当一周期点数<i>N</i><sub>all</sub>&lt;48时, 采用实际点数;当一周期点数<i>N</i><sub>all</sub>≥48时, 则进行抽点, 并保证抽点后的每周期点数为24～48。据此, 定义抽点时的间隔点数为:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917024_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:“<image id="158" type="formula" href="images/DLXT201917024_15800.jpg" display="inline" placement="inline"><alt></alt></image>”表示向下取整。</p>
                </div>
                <div class="p1">
                    <p id="89">每周期实际参与计算的点数为:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac><mo>=</mo><mi>Ν</mi><mo>+</mo><mtext>Δ</mtext><mi>Ν</mi></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>N</i>表示整数部分;Δ<i>N</i>表示小数部分。</p>
                </div>
                <div class="p1">
                    <p id="93">由于每周期精确的数据窗长度包括Δ<i>N</i>, 改进型FFSVDW-DFT算法对小数部分Δ<i>N</i>进行补偿。根据式 (3) , 求得<i>f</i> (<i>t</i>) =<i>x</i> (<i>t</i>) cos (2<i>k</i>π<i>f</i><sub>0</sub> (<i>t</i>-<i>t</i><sub>1</sub>) ) 在[<i>t</i><sub>1</sub>-<i>T</i>, <i>t</i><sub>1</sub>]内的积分, 就可以得到向量的实部。将<i>f</i> (<i>t</i>) 绘于坐标系内, 如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="94">实际程序中需要将<i>f</i> (<i>t</i>) 离散化, 在[<i>t</i><sub>1</sub>-<i>T</i>, <i>t</i><sub>1</sub>]内对<i>f</i> (<i>t</i>) 按照梯形法则积分, 近似处理得到:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≈</mo><mfrac><mn>2</mn><mi>Τ</mi></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>Ν</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>i</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>Ν</mi><mo>+</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mfrac><mi>Τ</mi><mrow><mn>2</mn><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>+</mo><mtext>Δ</mtext><mi>S</mi><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>x</i> (<i>n</i>-<i>N</i>) 为前<i>N</i>/<i>f</i><sub>s</sub>时刻的采样值;Δ<i>S</i>为补偿<i>N</i><sub>f</sub>中小数部分对应的面积。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 改进算法对相量实部的处理" src="Detail/GetImg?filename=images/DLXT201917024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 改进算法对相量实部的处理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Processing of phasor real parts by improved algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="98">根据图2, 求得:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>S</mi><mo>=</mo><mrow><mo> (</mo><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mi>cos</mi><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>Ν</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mfrac><mrow><mi>Τ</mi><mtext>Δ</mtext><mi>Ν</mi></mrow><mrow><mn>2</mn><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="101">两点插值求得<i>x</i> (<i>N</i><sub>f</sub>) 近似表达式为:</p>
                </div>
                <div class="p1">
                    <p id="102"><i>x</i> (<i>N</i><sub>f</sub>) ≈<i>x</i> (<i>n</i>-<i>K</i><sub><i>n</i></sub>) + (<i>x</i> (<i>n</i>) -<i>x</i> (<i>n</i>-<i>K</i><sub><i>n</i></sub>) ) Δ<i>N</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="103">整理式 (10) 得到<i>k</i>次谐波相量的实部为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≈</mo><mfrac><mn>2</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>Ν</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>i</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>Ν</mi><mo>-</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ν</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>Δ</mtext><mi>Ν</mi><mo stretchy="false">) </mo><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>Ν</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">同理得到<i>k</i>次谐波相量的虚部为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≈</mo><mo>-</mo><mfrac><mn>2</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>Ν</mi><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>i</mi><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>i</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>Δ</mtext><mi>Ν</mi><mo stretchy="false">) </mo><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mfrac><mi>Ν</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">为了降低改进型FFSVDW-DFT算法在计算正余弦系数时的计算量, 采用函数拟合的方式对算法中大量使用的正弦函数、余弦函数进行简化, 以正弦函数为例, 简化函数如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="108">对拟合后的简化函数<i>f</i>sin <i>x</i>进行谐波分析, 并与标准正弦函数进行对比, 如附录A图A2所示。可见, 拟合后的函数与原函数一致性较高, THD仅为0.39%。</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>x</mi><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>3</mn><mn>5</mn><mspace width="0.25em" /><mn>1</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>1</mn><mo>.</mo><mn>0</mn><mn>8</mn><mn>9</mn><mi>x</mi><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>6</mn><mspace width="0.25em" /><mn>3</mn><mn>4</mn><mn>7</mn><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mfrac><mtext>π</mtext><mn>3</mn></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>9</mn><mn>0</mn><mspace width="0.25em" /><mn>2</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>1</mn><mo>.</mo><mn>5</mn><mn>4</mn><mi>x</mi><mo>-</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>0</mn><mn>9</mn><mspace width="0.25em" /><mn>5</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>5</mn><mn>5</mn><mspace width="0.25em" /><mn>1</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>9</mn><mn>2</mn><mspace width="0.25em" /><mn>9</mn><mi>x</mi><mo>+</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>5</mn><mn>8</mn><mspace width="0.25em" /><mn>4</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>2</mn><mn>3</mn><mn>5</mn><mspace width="0.25em" /><mn>1</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>2</mn><mo>.</mo><mn>5</mn><mn>6</mn><mn>6</mn><mi>x</mi><mo>+</mo><mn>5</mn><mo>.</mo><mn>7</mn><mn>4</mn><mn>7</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>π</mtext><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mfrac><mrow><mn>4</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>4</mn><mn>9</mn><mn>0</mn><mspace width="0.25em" /><mn>2</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>4</mn><mo>.</mo><mn>6</mn><mn>2</mn><mi>x</mi><mo>+</mo><mn>9</mn><mo>.</mo><mn>8</mn><mn>8</mn><mn>5</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>4</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mfrac><mrow><mn>5</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>2</mn><mn>5</mn><mn>5</mn><mspace width="0.25em" /><mn>1</mn><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>2</mn><mo>.</mo><mn>0</mn><mn>9</mn><mn>6</mn><mi>x</mi><mo>+</mo><mn>3</mn><mo>.</mo><mn>1</mn><mn>0</mn><mn>8</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>5</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>≤</mo><mi>x</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">本文提出的改进型FFSVDW-DFT算法的程序流程如附录A图A3所示。在实际的程序中, 为了进一步降低算法的计算量, 可将公式适当变形, 同时将算法中可公共处理的部分提前计算, 公共计算程序如附录A图A3 (a) 所示。附录A图A3 (b) 所示流程图完成单个模拟量通道的相量计算, 计算多个模拟量时需要调用多次。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.3</b> 调相机启机保护的改进</h4>
                <div class="p1">
                    <p id="112">调相机启机保护在采用改进型FFSVDW-DFT算法时, 需确保测频的准确性, 尤其要注意三相短路后电压突降为0的故障情况, 因此, 如果检测到三相电压采样值过低, 需要立即切换到电流测频。</p>
                </div>
                <div class="p1">
                    <p id="113">调相机启机过流保护、调相机启机零压保护作为启动期间的后备保护, 由于动作延时设置较长, 可以直接使用改进型FFSVDW-DFT算法设置动作判据, 启机过流保护动作条件为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>I</i><sub><i>φ</i></sub>′&gt;<i>I</i><sub>set</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>I</i><sub><i>φ</i></sub>′为调相机机尾相电流, 下标<i>φ</i>为相别;<i>I</i><sub>set</sub>为启机过流保护定值。</p>
                </div>
                <div class="p1">
                    <p id="116">启机零压保护动作条件为:</p>
                </div>
                <div class="p1">
                    <p id="117"><i>U</i><sub>0</sub>&gt;<i>U</i><sub>0, set</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>U</i><sub>0, set</sub>为零序电压定值。</p>
                </div>
                <div class="p1">
                    <p id="119">调相机启机差动保护作为变频启动时的主保护, 动作时间较短, 考虑短路故障后第1个周期内调相机频率可能存在跃变, 如果直接使用改进型FFSVDW-DFT算法进行差动保护的启动计算并不准确, 因此采用峰峰值算法判据作为启动条件, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>I</i><sub>d, <i>φ</i></sub>′&gt;0.4<i>I</i><sub>d, set</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>I</i><sub>d, <i>φ</i></sub>′为峰峰值算法计算得到的差流, 即先求得差流波形中两个同向过零点之间的最大值与最小值之差, 再归算得到差流有效值;<i>I</i><sub>d, set</sub>为启动差流定值, 启动系数固定设置为0.4。</p>
                </div>
                <div class="p1">
                    <p id="122">调相机启机差动保护的动作条件为:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>I</i><sub>d, <i>φ</i></sub>&gt;<i>I</i><sub>d, set</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>I</i><sub>d, <i>φ</i></sub>为改进型FFSVDW-DFT算法计算得到的差流。当启动条件 (18) 满足后, 动作条件 (19) 持续满足一个电气周期, 则启机差动保护动作。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>3</b> 改进后启机保护的验证</h3>
                <div class="p1">
                    <p id="126">为了验证本文所提算法的有效性, 对改进后的启机保护进行了实验验证。保护装置采用MPC8247的硬件核心以及VxWorks的嵌入式操作系统, 保护算法采样频率<i>f</i><sub>s</sub>=1 200 Hz。算法中的正弦函数、余弦函数采用简化函数进行替换。继电保护测试仪型号为PW466, 实验主要采用测试仪合成波形以及物理动模故障波形回放的方式进行验证。</p>
                </div>
                <div class="p1">
                    <p id="127">分别为采用常规FFSVDW-DFT算法的启机过流保护与改进型FFSVDW-DFT算法的启机过流保护输入阶跃电流, 调整电流幅值由0 A突变为2 A, 当频率分别为34 Hz, 32 Hz, 15 Hz时, 电流幅值计算结果如图3所示。图3显示改进前的启机过流保护计算得到的幅值均存在明显误差, 且误差与<i>N</i><sub>f</sub>的小数部分直接相关。当小数部分大于0.5时, 计算值偏大;当小数部分小于0.5时, 计算值偏小。改进后的启机过流保护启机过流保护对<i>N</i><sub>f</sub>的小数部分进行了补偿, 能够计算得到稳定、准确的幅值。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 改进前与改进后启机过流保护在不同频率下的幅值计算" src="Detail/GetImg?filename=images/DLXT201917024_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 改进前与改进后启机过流保护在不同频率下的幅值计算</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Amplitude calculation of the starting overcurrent protection with different frequencies before and after improvement</b></p>

                </div>
                <div class="p1">
                    <p id="129">对采用改进型FFSVDW-DFT算法的启机零压保护在不同频率下进行精度测试, 结果如表1所示。表1显示输入值为5 V、计算值为5.02 V时相对误差最大, 仅为0.4%, 可见启机零压保护采用改进算法后精度良好。</p>
                </div>
                <div class="area_img" id="130">
                    <p class="img_tit"><b>表1 改进算法在不同频率下的精度测试</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Accuracy test of the improved algorithm with different frequencies</b></p>
                    <p class="img_note"></p>
                    <table id="130" border="1"><tr><td rowspan="2"><br />理论值/<br />V</td><td colspan="6"><br />不同频率下的计算值/V</td></tr><tr><td><br /> 10 Hz</td><td>15 Hz</td><td>20 Hz</td><td>25 Hz</td><td>35 Hz</td><td>45 Hz</td></tr><tr><td><br /> 1</td><td>1.00</td><td>1.00</td><td>1.00</td><td>1.00</td><td>1.00</td><td>1.00</td></tr><tr><td><br /> 5</td><td>4.99</td><td>5.00</td><td>5.00</td><td>5.02</td><td>5.00</td><td>5.00</td></tr><tr><td><br /> 10</td><td>9.98</td><td>10.00</td><td>10.00</td><td>10.01</td><td>10.00</td><td>10.00</td></tr><tr><td><br /> 20</td><td>20.00</td><td>19.99</td><td>19.99</td><td>20.02</td><td>20.02</td><td>19.99</td></tr><tr><td><br /> 30</td><td>29.98</td><td>29.98</td><td>30.00</td><td>30.02</td><td>30.05</td><td>30.02</td></tr><tr><td><br /> 40</td><td>40.04</td><td>39.97</td><td>40.03</td><td>40.06</td><td>40.01</td><td>40.03</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="131">为测试变频过程中改进型FFSVDW-DFT算法的稳定性, 在测试仪中模拟连续变频过程, 采用改进后的启机零压保护对变频过程中的电压幅值进行计算。测试仪上设置机端零序电压的幅值保持为5 V, 频率每0.2 s增加2 Hz (频率变化率高于实际调相机SFC变频启动系统) , 保护相关计算如图4所示。图4中, 计算得到的机端零序电压幅值稳定在5 V, 在频率变化时, 幅值仅有轻微波动, 可见改进后的启机零压保护在频率变化时具备较好的稳定性。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 改进后的启机零压保护在变频状态下的计算" src="Detail/GetImg?filename=images/DLXT201917024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 改进后的启机零压保护在变频状态下的计算</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Calculation of the improved starting zero-sequence voltage protection in the state of frequency conversion</b></p>

                </div>
                <div class="p1">
                    <p id="133">对改进后启机零压保护的3次谐波电压滤除功能进行测试, 频率为15 Hz时模拟启动状态下调相机发生接地故障, 设置故障前后3次谐波零序电压固定为2 V, 基波零序电压故障前为0 V, 故障中增加至5 V, 故障后降为0 V, 改进后的启机零压保护计算结果如附录A图A4所示。图A4显示新的启机零压保护能够准确测量基波电压与3次谐波电压, 避免调相机固有的3次谐波电压影响启机零压保护的计算精度与灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="134">为测试改进后启机差动保护启动与动作的计算性能, 模拟区内机端三相金属性短路故障, 故障时间维持约为150 ms, 差动启动定值为0.6 A, 差动定值设置为1.5 A, 频率约为34.7 Hz, 改进后的启机差动保护对A相差流的计算结果如图5所示。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 改进后的启机差动保护在区内机端三相金属性故障时的计算" src="Detail/GetImg?filename=images/DLXT201917024_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 改进后的启机差动保护在区内机端三相金属性故障时的计算</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Calculation of the improved starting differential protection in the case of three-phase metallic short-circuit fault</b></p>

                </div>
                <div class="p1">
                    <p id="136">图5中改进型FFSVDW-DFT算法的差流幅值与峰峰值差流幅值基本一致, 但峰峰值算法在启动时响应速度更快, 此外, 频率在故障后有一个短时的跃变, 因此, 差动启动计算用峰峰值差流更为合理。图5放大部分中<i>t</i><sub>1</sub>时刻, 峰峰值差流大于差流启动定值, 经装置内部延时 (小于保护中断周期5 ms) , 于<i>t</i><sub>2</sub>时刻置启动标志, 在动作条件满足后, 于<i>t</i><sub>3</sub>时刻置动作标志。可见, 启机差动保护的启动与动作时间与保护设计相吻合, 两种差流算法的结合有利于提高启机差动保护的可靠性与计算精度。</p>
                </div>
                <div class="p1">
                    <p id="137">综合以上测试结果, 可见启机过流保护、启机零压保护使用改进后的FFSVDW-DFT算法, 能够在变频工况下准确地测量故障中的基波分量, 启机差动保护在结合峰峰值差流启动判据后能够以较快的速度启动, 并使用较准确的基波分量进行动作判别。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="139">本文计算并分析了调相机在SFC拖动时的谐波特性, 阐述了变频启动过程中的变频特性及谐波特性对调相机启机保护的影响。在此基础上, 为提高启机保护性能, 提出一种改进型的FFSVDW-DFT算法, 在此基础上, 给出了启机保护的动作判据, 并进行了实验验证。</p>
                </div>
                <div class="p1">
                    <p id="140">本文通过计算以及实验得到以下结论:改进型FFSVDW-DFT算法考虑了采样频率不能被调相机频率整除的情况, 精度较高, 并根据变频特征优化了效率, 适用于对效率敏感的调相机保护装置;启机零压保护采用改进型FFSVDW-DFT算法后能将变频状态的3次谐波电压滤除, 有利于提高启机零压保护的计算精度与灵敏度;变频启动时启机过流保护采用FFSVDW-DFT算法能够更准确地算出故障电流的基波幅值;启机差动保护采用峰峰值算法进行差流启动计算, 并使用改进型FFSVDW-DFT算法进行差流动作判别, 能够确保启机差动保护的可靠性与速动性;为保证变频环境下启机保护相量计算的准确性, 适用于不同工况、不同故障状态的测频算法仍有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag">附录A</h3>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1调相机启动过程中的谐波分析" src="Detail/GetImg?filename=images/DLXT201917024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1调相机启动过程中的谐波分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Harmonic analysis of the startup process of the synchronous condenser</p>

                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2拟合函数与原函数对比" src="Detail/GetImg?filename=images/DLXT201917024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2拟合函数与原函数对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Comparison of the fitted function with the original function</p>

                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3改进型FFSVDW-DFT算法的程序流程图" src="Detail/GetImg?filename=images/DLXT201917024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3改进型FFSVDW-DFT算法的程序流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Program flow chart of the new FFSVDW-DFT algorithm</p>

                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917024_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4改进算法在模拟定子接地时的计算" src="Detail/GetImg?filename=images/DLXT201917024_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4改进算法在模拟定子接地时的计算  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917024_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The calculation result of the improved algorithm for simulating stator ground fault</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201206047&amp;v=MTI3NzRqa1Zick5JVHJCZmJHNEg5UE1xWTlCWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李新年, 易俊, 李柏青, 等.直流输电系统换相失败仿真分析及运行情况统计[J].电网技术, 2012, 36 (6) :266-271.LI Xinnian, YI Jun, LI Baiqing, et al.Simulation analysis and operation statistics of commutation failure in HVDC transmission system[J].Power System Technology, 2012, 36 (6) :266-271.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MjQzNDFyQ1VSN3FmWnVac0Z5amtWYnJOSVNIVGVyRzRIOW5Pclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李兆伟, 吴雪莲, 曹路, 等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化, 2018, 42 (22) :91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei, WU Xuelian, CAO Lu, et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems, 2018, 42 (22) :91-97.DOI:10.7500/AEPS 20170726005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901028&amp;v=MDcxMzVrVmJyTklTSFRlckc0SDlqTXJvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王强, 李天然, 唐小波, 等.应对多馈入直流换相失败的同步调相机布点方法[J].电力系统自动化, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014.WANG Qiang, LI Tianran, TANG Xiaobo, et al.Method of site selection for synchronous condenser responding to commutation failures of multi-infeed DC system[J].Automation of Electric Power Systems, 2019, 43 (1) :222-227.DOI:10.7500/AEPS20180115014.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201722021&amp;v=MjQ4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTkx5bmFlYkc0SDliT3JZOUhaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张开宇, 崔勇, 庄侃沁, 等.加装同步调相机对多直流馈入受端电网的影响分析[J].电力系统保护与控制, 2017, 45 (22) :139-143.ZHANG Kaiyu, CUI Yong, ZHUANG Kanqin, et al.Analysis of the influence of synchronous condensers on receiving-end grid with multi-infeed HVDC[J].Power System Protection and Control, 2017, 45 (22) :139-143.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Next-generation synchronous condenser installation at the VELCO granite substation">

                                <b>[5]</b> SKLIUTAS J, LAFOREST D, D’AQILA R, et al.Next-generation synchronous condenser installation at the VELCO granite substation[C]// IEEE Power and Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MDE1OTR6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTkx5bmFlYkc0SDlmT3I0OUhZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邹东霞, 余锐, 聂娟红, 等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制, 2016, 44 (20) :160-164.ZOU Dongxia, YU Rui, NIE Juanhong, et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control, 2016, 44 (20) :160-164.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2006S2100&amp;v=MTc2MzhyTklUckJmYkc0SHRldnJZNUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 吴笃贵, 赵志华.燃气轮发电机起停机保护的特殊问题[J].电网技术, 2006, 30 (增刊2) :437-441.WU Dugui, ZHAO Zhihua.Specificity of starting-up protection for gas turbine generator[J].Power System Technology, 2006, 30 (Supplement 2) :437-441.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200620023&amp;v=MDY0NzJGeWprVmJyTklTSFRlckc0SHRmT3I0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 吴笃贵, 赵志华.燃气轮发电机启停机保护方案的讨论[J].电力系统自动化, 2006, 30 (20) :93-96.WU Dugui, ZHAO Zhihua.Discussion on starting-up proction scheme of gas turbine generator[J].Automation of Electric Power Systems, 2006, 30 (20) :93-96.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Phasor and frequency measurements in power systems:hardware strategy to improve accuracy in estimation algorithms">

                                <b>[9]</b> GRANDO F L, GOBBATO C, DENARDIN G W, et al.Phasor and frequency measurements in power systems:hardware strategy to improve accuracy in estimation algorithms[C]// 12th IEEE International Conference on Industry Applications, November 20-23, 2016, Curitiba, Brazil:1-8.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201202002&amp;v=MjIxMTZxQnRHRnJDVVI3cWZadVpzRnlqa1Zick5QeXJQWXJHNEg5UE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张艳霞, 陈旭林.基于DFT的电力系统频率及谐波精确算法[J].中国电力, 2012, 45 (2) :1-4.ZHANG Yanxia, CHEN Xulin.An accurate DFT based power system frequency and harmonics measurement algorithm[J].Electric Power, 2012, 45 (2) :1-4.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchronized Phasor Measuring Method Using Recursive DFT with a Window Function.In:2005 IEEE/PES Transaction and Distribution Conference &amp;amp; Exhibition">

                                <b>[11]</b> XU Youheng, JU Baoping.Synchronized phasor measuring method using recursive DFT with a window function[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific, August 15-18, 2005, Dalian, China:1-6.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200502005&amp;v=MjgxNDl0VE1yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1Zick5JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王茂海, 孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化, 2005, 29 (2) :20-24.WANG Maohai, SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems, 2005, 29 (2) :20-24.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200704016&amp;v=MDAzODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTklTSFJmYkc0SHRiTXE0OUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 卜广金, 戴静, 李明, 等.基于频率跟踪的定频采样测量算法[J].电力自动化设备, 2007, 27 (4) :68-70.BU Guangjin, DAI Jing, LI Ming, et al.Fixed frequency sampling measurement based on frequency tracing[J].Electric Power Automation Equipment, 2007, 27 (4) :68-70.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate measurement of wide-range power system frequency changes for generator protection">

                                <b>[14]</b> FROMM W, HALINKA A, WINKTER W.Accurate measurement of wide-range power system frequency changes for generator protection[C]// Proceedings of the 6th International Conference on Developments in Power System Protection, March 25-27, 1997, Nottingham, UK:53-57.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200707046&amp;v=MDkwMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTklpblNaTEc0SHRiTXFJOUJZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李兵, 张哲, 尹项根, 等.高压变频调速微机保护系统的研究[J].高电压技术, 2007, 33 (7) :195-198.LI Bing, ZHANG Zhe, YIN Xianggen, et al.Microcomputer protection system of high voltage inverters[J].High Voltage Engineering, 2007, 33 (7) :195-198.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605038&amp;v=MTAwMzBmTXFvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyTklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘世明, 郭韬, 吴聚昆, 等.适用于频率偏移情况下同步相量测量的DFT算法研究[J].电网技术, 2016, 40 (5) :1522-1528.LIU Shiming, GUO Tao, WU Jukun, et al.Study of DFT algorithm for synchrophasor measurement under frequency offset[J].Power System Technology, 2016, 40 (5) :1522-1528.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513017&amp;v=MDkzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtWYnJOTHluYWViRzRIOVROckk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 吴梓亮, 李银红, 李明, 等.一种基于修正相角差的傅氏测频算法[J].电力系统保护与控制, 2015, 43 (13) :111-117.WU Ziliang, LI Yinhong, LI Ming, et al.Fourier frequency measurement algorithm based on modified phasor angle difference[J].Power System Protection and Control, 2015, 43 (13) :111-117.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS803.013&amp;v=MDA2NjljL01yb3dxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2R1Rmk3Z1ZnPT1JVHJCZmJ1NEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张义辉, 尹项根, 陈德树.基于富氏滤波测频算法的改进研究[J].电网技术, 1998, 22 (3) :65-67.ZHANG Yihui, YIN Xianggen, CHEN Deshu.Study on improved algorithm for frequency measurement based on Fourier filter[J].Power System Technology, 1998, 22 (3) :65-67.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308030&amp;v=MjA0NDRSN3FmWnVac0Z5amtWYnJOSVNIUmZiRzRIOUxNcDQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈俊, 司红建, 周荣斌, 等.抽水蓄能机组SFC系统保护关键技术[J].电力自动化设备, 2013, 33 (8) :167-171.CHEN Jun, SI Hongjian, ZHOU Rongbin, et al.Key technologies of SFC system protection for pumped storage hydro unit[J].Electric Power Automation Equipment, 2013, 33 (8) :167-171.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201405045&amp;v=MTMzMDZxZlp1WnNGeWprVmJyTk5pbkZkN0c0SDlYTXFvOUJZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 彭和平, 郭晓冬, 吴通华, 等.一种固定采样间隔的新型变系数DFT测频方法[J].水电能源科学, 2014, 32 (5) :180-182.PENG Heping, GUO Xiaodong, WU Tonghua, et al.A new method with fixed sample interval for DFT frequency measuring[J].Water Resources and Power, 2014, 32 (5) :180-182.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917024&amp;v=MjY0MTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVmJyS0lTSFRlckc0SDlqTnFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

