

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136457907756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917003%26RESULT%3d1%26SIGN%3dEJRC95GQNbqiEZVnq6a26Cp4sUM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917003&amp;v=MTc2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM05JU0hUZXJHNEg5ak5xSTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1 IES&lt;/b&gt;稳态模型 "><b>1 IES</b>稳态模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 电力系统模型"><b>1.1</b> 电力系统模型</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 天然气系统模型"><b>1.2</b> 天然气系统模型</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.3&lt;/b&gt; 热力系统模型"><b>1.3</b> 热力系统模型</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;1.4 IES&lt;/b&gt;多能流计算方法"><b>1.4 IES</b>多能流计算方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;2 IES&lt;/b&gt;耦合元件及控制模式 "><b>2 IES</b>耦合元件及控制模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;2.1&lt;/b&gt; 耦合元件模型"><b>2.1</b> 耦合元件模型</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;2.2&lt;/b&gt; 耦合元件控制模式"><b>2.2</b> 耦合元件控制模式</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.3&lt;/b&gt; 控制策略及应用场景"><b>2.3</b> 控制策略及应用场景</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;3 IES&lt;/b&gt;的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;静态安全分析 "><b>3 IES</b>的<b><i>N</i>-1</b>静态安全分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;3.1 IES&lt;/b&gt;的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;静态安全分析概念"><b>3.1 IES</b>的<b><i>N</i>-1</b>静态安全分析概念</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2 IES&lt;/b&gt;预想事故集构建"><b>3.2 IES</b>预想事故集构建</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;3.3 IES&lt;/b&gt;运行&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;安全校核"><b>3.3 IES</b>运行<b><i>N</i>-1</b>安全校核</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;3.4 IES&lt;/b&gt;运行状态分类"><b>3.4 IES</b>运行状态分类</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.5 IES&lt;/b&gt;的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;静态安全分析流程"><b>3.5 IES</b>的<b><i>N</i>-1</b>静态安全分析流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#180" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统介绍"><b>4.1</b> 系统介绍</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;4.2&lt;/b&gt; 耦合元件退出运行"><b>4.2</b> 耦合元件退出运行</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;4.3&lt;/b&gt; 两种控制模式的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;安全性分析对比"><b>4.3</b> 两种控制模式的<b><i>N</i>-1</b>安全性分析对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="附录B ">附录B</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#251" data-title="a.燃气锅炉近端支路退出运行">a.燃气锅炉近端支路退出运行</a></li>
                                                <li><a href="#256" data-title="b.P2G近端支路退出运行">b.P2G近端支路退出运行</a></li>
                                                <li><a href="#261" data-title="c.燃气轮机近端支路退出运行">c.燃气轮机近端支路退出运行</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 典型IES结构&lt;/b&gt;"><b>图1 典型IES结构</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表1 IES运行状态分类&lt;/b&gt;"><b>表1 IES运行状态分类</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图2 IES 14节点系统拓扑结构&lt;/b&gt;"><b>图2 IES 14节点系统拓扑结构</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图3 CHP机组退出运行的安全校核&lt;/b&gt;"><b>图3 CHP机组退出运行的安全校核</b></a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;图4 燃气锅炉、P2G、燃气轮机退出运行时的安全校核&lt;/b&gt;"><b>图4 燃气锅炉、P2G、燃气轮机退出运行时的安全校核</b></a></li>
                                                <li><a href="#237" data-title="图A1压缩机支路模型">图A1压缩机支路模型</a></li>
                                                <li><a href="#238" data-title="图A2热力系统网络模型">图A2热力系统网络模型</a></li>
                                                <li><a href="#239" data-title="图A3综合能源系统解耦求解法的计算流程">图A3综合能源系统解耦求解法的计算流程</a></li>
                                                <li><a href="#243" data-title="图A4静态安全分析流程图">图A4静态安全分析流程图</a></li>
                                                <li><a href="#245" data-title="表B1热力系统的负荷数据">表B1热力系统的负荷数据</a></li>
                                                <li><a href="#246" data-title="表B2热力系统的支路数据">表B2热力系统的支路数据</a></li>
                                                <li><a href="#247" data-title="图B1综合能源系统N-1前运行状态">图B1综合能源系统N-1前运行状态</a></li>
                                                <li><a href="#248" data-title="图B2 N-1校验前后两种模式下耦合元件的功率">图B2 N-1校验前后两种模式下耦合元件的功率</a></li>
                                                <li><a href="#249" data-title="表B3 CHP近端支路退出运行的安全校核">表B3 CHP近端支路退出运行的安全校核</a></li>
                                                <li><a href="#250" data-title="表B4源荷型耦合元件近端支路退出运行安全校核">表B4源荷型耦合元件近端支路退出运行安全校核</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="266">


                                    <a id="bibliography_1" title=" YU H, ZHANG C, DENG Z, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MjE5MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUtEM0lhN0c0SDluTXJZOUVZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         YU H, ZHANG C, DENG Z, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_2" title=" 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDE5MjhIOWZOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_3" title=" LI G, ZHANG R, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8313FD20FE7379BC0E3AAD823B982F6C&amp;v=MjI4MDh4Ynk0d3F3PU5pZk9mYnU3SDlLNjI0MUZFcDRJRDNzd3ZXVVRuendNT1F2cXJoRkhjTHFXTTd6c0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         LI G, ZHANG R, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_4" title=" 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTI0NjU3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_5" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MzI1NzJGeW5oVkwzTUlTSFRlckc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_6" title=" 王珺, 顾伟, 张成龙, 等.智能社区综合能源优化管理研究[J].电力系统保护与控制, 2017, 45 (1) :89-97.WANG Jun, GU Wei, ZHANG Chenglong, et al.Research on integrated energy management for smart community[J].Power System Protection and Control, 2017, 45 (1) :89-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201701014&amp;v=MDk0ODF5bmFlYkc0SDliTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王珺, 顾伟, 张成龙, 等.智能社区综合能源优化管理研究[J].电力系统保护与控制, 2017, 45 (1) :89-97.WANG Jun, GU Wei, ZHANG Chenglong, et al.Research on integrated energy management for smart community[J].Power System Protection and Control, 2017, 45 (1) :89-97.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_7" title=" 白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MDI4MjBMeW5hZWJHNEg5Yk1xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_8" title=" SHABANPOUR-HAGHIGHI A, SEIFI A R.An integrated steady-state operation assessment of electrical, natural gas, and district heating networks[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3636-3647." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An integrated steady-state operation assessment of electrical,natural gas,and district heating networks">
                                        <b>[8]</b>
                                         SHABANPOUR-HAGHIGHI A, SEIFI A R.An integrated steady-state operation assessment of electrical, natural gas, and district heating networks[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3636-3647.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_9" title=" 刘述欣, 戴赛, 胡林献, 等.计及回水管网热损失的电热联合系统潮流模型及算法[J].电力系统自动化, 2018, 42 (4) :77-81.DOI:10.7500/AEPS20170508013.LIU Shuxin, DAI Sai, HU Linxian, et al.Power flow model and algorithm of combined power and heat system considering heat loss in return pipe network[J].Automation of Electric Power Systems, 2018, 42 (4) :77-81.DOI:10.7500/AEPS 20170508013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804011&amp;v=Mjg2MzVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5bk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘述欣, 戴赛, 胡林献, 等.计及回水管网热损失的电热联合系统潮流模型及算法[J].电力系统自动化, 2018, 42 (4) :77-81.DOI:10.7500/AEPS20170508013.LIU Shuxin, DAI Sai, HU Linxian, et al.Power flow model and algorithm of combined power and heat system considering heat loss in return pipe network[J].Automation of Electric Power Systems, 2018, 42 (4) :77-81.DOI:10.7500/AEPS 20170508013.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_10" title=" 曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=MjYxNTZWTDNNSVRyQmZiRzRIOW5NcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_11" title=" QIAO Z, HUANG S, LI R, et al.Unified power flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2016, 103:322-327." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB383A5E12C7A177AF7327977FDD0E253&amp;v=MDY0Mzk9TmlmT2ZjRzdGdEs5cXZwRVpwZ0lmWDAreUdkbDdUeC9UM2JscTJSQkRiTGhSNytjQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5NHdxdw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         QIAO Z, HUANG S, LI R, et al.Unified power flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2016, 103:322-327.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_12" title=" MANCARELLA P, GAN C K, STRBAC G.Evaluation of the impact of electric heat pumps and distributed CHP on LV networks[C]// 2011 IEEE Trondheim Power Tech, June 19-23, 2011, Trondheim, Norway:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of the impact of electric heat pumps and distributed CHP on LV networks">
                                        <b>[12]</b>
                                         MANCARELLA P, GAN C K, STRBAC G.Evaluation of the impact of electric heat pumps and distributed CHP on LV networks[C]// 2011 IEEE Trondheim Power Tech, June 19-23, 2011, Trondheim, Norway:1-7.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_13" title=" HE C, WU L, LIU T, et al.Robust co-optimization planning of interdependent electricity and natural gas systems with a joint N-1 and probabilistic reliability criterion[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2140-2154." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust cooptimization planning of interdependent electricity and natural gas systems with a joint N-1and probabilistic reliability criterion">
                                        <b>[13]</b>
                                         HE C, WU L, LIU T, et al.Robust co-optimization planning of interdependent electricity and natural gas systems with a joint N-1 and probabilistic reliability criterion[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2140-2154.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_14" title=" 董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606005&amp;v=Mjg5NjFyQ1VSN3FmWnVac0Z5bmhWTDNNSVRyQmZiRzRIOWZNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_15" title=" 潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multi-energy flow[J].Power System Technology, 2016, 40 (6) :1627-1634." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTU5NzQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVRyQmZiRzRIOWZNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multi-energy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                                    </a>
                                </li>
                                <li id="296">


                                    <a id="bibliography_16" title=" 骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Bofeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow mode[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813005&amp;v=MDc5NzdMM01JU0hUZXJHNEg5bk5ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Bofeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow mode[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009.
                                    </a>
                                </li>
                                <li id="298">


                                    <a id="bibliography_17" title=" 靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MDI3MTFNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                                    </a>
                                </li>
                                <li id="300">


                                    <a id="bibliography_18" title=" 黎静华, 黄玉金, 张鹏.综合能源系统多能流潮流计算模型与方法综述[J].电力建设, 2018, 39 (3) :1-11.LI Jinghua, HUANG Yujin, ZHANG Peng.Review of multi-energy flow calculation model and method in integrated energy system[J].Electric Power Construction, 2018, 39 (3) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201803002&amp;v=MTA0NTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUlTSEJmYkc0SDluTXJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         黎静华, 黄玉金, 张鹏.综合能源系统多能流潮流计算模型与方法综述[J].电力建设, 2018, 39 (3) :1-11.LI Jinghua, HUANG Yujin, ZHANG Peng.Review of multi-energy flow calculation model and method in integrated energy system[J].Electric Power Construction, 2018, 39 (3) :1-11.
                                    </a>
                                </li>
                                <li id="302">


                                    <a id="bibliography_19" title=" 唐坤杰, 董树锋, 朱炳铨, 等.大规模输配一体化系统牛顿法潮流计算性能分析及改进方法[J].电力系统自动化, 2019, 43 (6) :92-101.DOI:10.7500/AEPS20180428001.TANG Kunjie, DONG Shufeng, ZHU Bingquan, et al.Performance analysis and improvement of Newton method for power flow calculation of large-scale integrated transmission and distribution network[J].Automation of Electric Power Systems, 2019, 43 (6) :92-101.DOI:10.7500/AEPS 20180428001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906012&amp;v=MjAzMjJDVVI3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5ak1xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         唐坤杰, 董树锋, 朱炳铨, 等.大规模输配一体化系统牛顿法潮流计算性能分析及改进方法[J].电力系统自动化, 2019, 43 (6) :92-101.DOI:10.7500/AEPS20180428001.TANG Kunjie, DONG Shufeng, ZHU Bingquan, et al.Performance analysis and improvement of Newton method for power flow calculation of large-scale integrated transmission and distribution network[J].Automation of Electric Power Systems, 2019, 43 (6) :92-101.DOI:10.7500/AEPS 20180428001.
                                    </a>
                                </li>
                                <li id="304">


                                    <a id="bibliography_20" title=" 王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508022&amp;v=MTIwNTBac0Z5bmhWTDNNSVNIVGVyRzRIOVRNcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148.
                                    </a>
                                </li>
                                <li id="306">


                                    <a id="bibliography_21" title=" 李亚辉, 李扬, 李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001.LI Yahui, LI Yang, LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904012&amp;v=MjA2MjJDVVI3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5ak1xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李亚辉, 李扬, 李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001.LI Yahui, LI Yang, LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001.
                                    </a>
                                </li>
                                <li id="308">


                                    <a id="bibliography_22" title=" LI Q, AN S, GEDRA T W.Solving natural gas load flow problems using electric load flow techniques[C]// Proceedings of the North American Power Symposium, October 19-21, 2003, Rolla, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solving natural gas loadflow problems using electric loadflow techniques">
                                        <b>[22]</b>
                                         LI Q, AN S, GEDRA T W.Solving natural gas load flow problems using electric load flow techniques[C]// Proceedings of the North American Power Symposium, October 19-21, 2003, Rolla, USA:1-7.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),20-35+131 DOI:10.7500/AEPS20180613007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于多能流解耦算法的综合能源系统<b><i>N</i>-1</b>静态安全分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%8E%9A%E5%90%88&amp;code=11700149&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈厚合</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B5%E4%BF%8A%E5%B2%A9&amp;code=42171904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邵俊岩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9C%E6%B6%9B&amp;code=24056080&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姜涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%84%92%E5%B3%B0&amp;code=34362162&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张儒峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%9B%AA&amp;code=35649630&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李雪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9B%BD%E5%BA%86&amp;code=11263987&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李国庆</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0263147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东北电力大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>综合能源框架下, 各能源子系统间的能量交互更加频繁, 多能流协同运行在提高运行能效的同时, 也使传统面向单一能源子系统的安全性分析方法难以适用, 有必要针对电—气—热的综合能源系统静态安全问题进行深入分析。首先, 建立含电、气、热的综合能源系统数学模型, 计算综合能源系统静态多能流;其次, 针对综合能源系统耦合元件提出互济控制模式和保护控制模式两种控制模式;在此基础上, 建立预想事故集, 对综合能源系统进行静态<i>N</i>-1安全校核;通过分析综合能源系统的静态<i>N</i>-1安全校核结果, 探究耦合元件退出运行以及耦合元件不同控制模式对综合能源系统运行安全性的影响;最后, 通过IES 14节点测试系统算例对所提出的综合能源系统<i>N</i>-1静态安全分析方法的准确性和有效性进行了分析、验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%80%A6%E5%90%88%E5%85%83%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">耦合元件;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%80%81%E5%AE%89%E5%85%A8%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静态安全分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A7%A3%E8%80%A6%E6%B1%82%E8%A7%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">解耦求解;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制模式;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈厚合 (1978—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统安全性与稳定性。E-mail:chenhouhe@126.com;
                                </span>
                                <span>
                                    邵俊岩 (1992—) , 男, 硕士研究生, 主要研究方向:综合能源系统静态安全分析。E-mail:giyrtdsa@126.com;
                                </span>
                                <span>
                                    *姜涛 (1983—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统安全性与稳定性、可再生能源集成、综合能源系统。E-mail:tj.iang@aliyun.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677022);</span>
                                <span>国家重点研发计划资助项目 (2017YFB0903400);</span>
                                <span>吉林省综合能源系统创新团队项目 (20180519015JH);</span>
                    </p>
            </div>
                    <h1><b>Static <i>N</i>-1 Security Analysis for Integrated Energy System Based on Decoupled Multi-energy Flow Calculation Method</b></h1>
                    <h2>
                    <span>CHEN Houhe</span>
                    <span>SHAO Junyan</span>
                    <span>JIANG Tao</span>
                    <span>ZHANG Rufeng</span>
                    <span>LI Xue</span>
                    <span>LI Guoqing</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Northeast Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Within the framework of integrated energy system (IES) , the energy interaction among the energy subsystems is increasing. The cooperation of multi-energy system not only improves the operation economy, but also makes it difficult to apply the traditional security analysis method of single energy subsystem to the IES. It is necessary to conduct an in-depth analysis of the static security problem of the electric-gas-heat IES. Firstly, a mathematical model of IES is established including electricity, gas and heat, and the static multi-energy flow of the IES is calculated. Secondly, two control modes are proposed for the IES coupling components, i.e. mutual control mode and protection control mode. On this basis, the predicted accident set is established, and the static N-1 security check is performed on the IES. By analyzing the static N-1 security check result of the IES, the impact of the exit of the coupling element and the different control modes of the coupling element on the operational security of IES is studied. Finally, the accuracy and effectiveness of the proposed static N-1 security analysis method of the IES are analyzed and verified by the IES 14-node test system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coupling%20element&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coupling element;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20security%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static security analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decoupling%20solution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decoupling solution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control mode;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51677022);</span>
                                <span>National Key R&amp;D Program of China (No.2017YFB0903400);</span>
                                <span>Jilin Provincial Integrated Energy System Innovation Team (No.20180519015JH);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="49" name="49" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="50">能源互联网背景下, 电、气、热等多种能源越来越紧密地耦合在一起<citation id="310" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。随着耦合设备的不断加入, 各能源子系统之间打破了传统割裂的状态, 形成了综合能源系统 (integrated energy system, IES) <citation id="311" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。多能流协同运行在提高能效的同时, 也对IES安全运行带来全新的挑战。IES子系统间的能量交互频繁且耦合关系复杂, 因此需要对IES进行安全性分析来确保其安全稳定运行<citation id="312" type="reference"><link href="270" rel="bibliography" /><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。子系统间复杂的交互关系使传统单一能源子系统的分析方法不再适用, 需要在以往的能源系统分析基础上, 开展IES安全分析方法的相关研究<citation id="313" type="reference"><link href="276" rel="bibliography" /><link href="278" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">IES模型涵盖多个子系统物理模型和多种耦合元件模型<citation id="320" type="reference"><link href="280" rel="bibliography" /><link href="282" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 因此IES的安全问题比传统各能源子系统安全问题更为复杂。为此国内外学者从电—气或电—热联合系统安全问题的角度对IES的静态安全问题开展了相关研究。文献<citation id="314" type="reference">[<a class="sup">10</a>]</citation>指出新形势下的IES, 针对多能流协同运行的安全问题, 要站在大能源视角进行分析, 能源之间的安全问题主要表现为两个方面:一方面, 电力系统扰动会引起其他能源子系统的安全问题;另一方面, 其他能源子系统的扰动会引起电力系统的安全问题。文献<citation id="315" type="reference">[<a class="sup">11</a>]</citation>研究了风力发电不确定性对天然气系统的影响, 发现风电功率的随机性变化通过电转气 (P2G) 机组影响天然气系统节点气压越限, 威胁电气联合系统安全;文献<citation id="316" type="reference">[<a class="sup">12</a>]</citation>对电—热联合系统进行计算分析, 发现电力负荷增加将通过耦合元件间接影响热负荷节点温度出现越限;文献<citation id="317" type="reference">[<a class="sup">13</a>]</citation>对电—气混联系统进行<i>N</i>-1校核, 指出天然气负荷增长将通过电气耦合环节影响电力系统, 导致电力线路热稳定越限;文献<citation id="318" type="reference">[<a class="sup">14</a>]</citation>通过蒙特卡洛法对电热耦合系统进行状态估计, 热力负荷增长会通过热电联产 (CHP) 机组传至电力系统, 导致电力系统节点电压越限、电力线路潮流越限等安全问题;文献<citation id="319" type="reference">[<a class="sup">15</a>]</citation>从电—热耦合的角度对IES进行静态安全性分析, 通过构建预想事故集来对系统进行<i>N</i>-1筛选校核, 安全性分析只局限于电—热耦合系统。</p>
                </div>
                <div class="p1">
                    <p id="52">上述研究表明, 国内外学者已开展IES的静态安全问题的相关研究, 但仍存在以下问题有待进一步完善:①现有的IES安全性分析从耦合元件的运行状态研究较少;②研究大多从电—气或电—热两者之间入手进行分析, 对于三网融合的IES静态<i>N</i>-1安全性分析的研究较少。针对上述问题, 本文将着重研究耦合元件不同工况对IES运行安全性的影响, 在已有的IES稳态模型基础上, 针对耦合元件提出两种控制模式, 利用<i>N</i>-1分析方法对不同控制模式的电—气—热IES的静态安全进行对比分析, 突出保护控制模式的优越性, 为后续安全运行奠定基础。最后, 通过算例对所提<i>N</i>-1安全性分析方法进行分析、验证。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1 IES</b>稳态模型</h3>
                <div class="p1">
                    <p id="54">典型的IES由电力、热力和天然气系统组成, 耦合元件作为能源转化设备实现各能源子系统间的紧密耦合, IES整体结构如图1所示。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型IES结构" src="Detail/GetImg?filename=images/DLXT201917003_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型IES结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of a typical integrated energy system</b></p>

                </div>
                <div class="p1">
                    <p id="56">IES是在传统的电、气、热子系统的基础上增加作为能源转化的耦合设备构成<citation id="321" type="reference"><link href="284" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。IES在满足用户对于3种能源的需求同时, 提升了能源利用效率。本节对现有的能源子系统的稳态模型进行梳理, 为<i>N</i>-1静态安全分析奠定基础。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 电力系统模型</h4>
                <div class="p1">
                    <p id="58">电力系统平衡方程采用传统的交流潮流模型<citation id="322" type="reference"><link href="296" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。若电力系统中有<i>n</i><sub>e</sub>个节点, 交流潮流方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>e</sub>;<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为节点<i>i</i>的有功功率和无功功率;<i>G</i><sub><i>ij</i></sub>为系统中节点<i>i</i>和节点<i>j</i>之间的电导;<i>B</i><sub><i>ij</i></sub>为系统中节点<i>i</i>和节点<i>j</i>之间的电纳;<i>U</i><sub><i>i</i></sub>和<i>U</i><sub><i>j</i></sub>分别为节点<i>i</i>和节点<i>j</i>的电压幅值;<i>θ</i><sub><i>ij</i></sub>为节点<i>i</i>与节点<i>j</i>之间的相角差。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 天然气系统模型</h4>
                <div class="p1">
                    <p id="65">天然气系统平衡方程采用Weymouth模型来描述<citation id="323" type="reference"><link href="298" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。若天然气系统中有<i>n</i><sub>g</sub>个节点, 天然气输气管道能流稳态方程可表示为:</p>
                </div>
                <div class="area_img" id="66">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917003_06600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="68">式中:<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>g</sub>;<i>f</i><sub><i>ij</i></sub>为管道内天然气流量;<i>k</i><sub><i>ij</i></sub>为管道常数;<i>p</i><sub><i>i</i></sub>和<i>p</i><sub><i>j</i></sub>分别为节点<i>i</i>和节点<i>j</i>的气压值;<i>s</i><sub><i>ij</i></sub>为符号函数, 表示天然气在管道内的传输方向。</p>
                </div>
                <div class="p1">
                    <p id="69">天然气在运输过程中气压不断降低, 通过压缩机支路增压可保证气体继续传输, 压缩机支路模型如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="70">进入压缩机的气体损耗方程为:</p>
                </div>
                <div class="p1">
                    <p id="71"><i>f</i><sub>in</sub>=<i>f</i><sub>com</sub>+<i>f</i><sub>cp</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>f</i><sub>com</sub>为通过压缩机增压后继续传输的天然气流量;<i>f</i><sub>cp</sub>为压缩机消耗的天然气流量;<i>f</i><sub>in</sub>为进入压缩机的总天然气流量。</p>
                </div>
                <div class="p1">
                    <p id="73">压缩机增压方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>q</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>k</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow><mrow><mfrac><mrow><mi>a</mi><mo>-</mo><mn>1</mn></mrow><mi>a</mi></mfrac></mrow></msubsup><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>k</i><sub>cp</sub>为压缩机变比;<i>a</i>为多变指数;<i>T</i><sub>gas</sub>为天然气温度;<i>q</i><sub>gas</sub>为天然气热值。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.3</b> 热力系统模型</h4>
                <div class="p1">
                    <p id="78">热力系统网络模型如附录A图A2所示。热力系统稳态模型分为水力模型和热力模型两部分<citation id="324" type="reference"><link href="282" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.3.1</b> 水力模型</h4>
                <div class="p1">
                    <p id="80">热力系统能流连续性方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="81"><b><i>A</i></b><sub>h</sub><b><i>m</i></b>=<b><i>m</i></b><sub>q</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<b><i>A</i></b><sub>h</sub>为热力系统的节点—支路关联矩阵;<b><i>m</i></b>为管道内热流体的流量列向量;<b><i>m</i></b><sub>q</sub>为流出各节点的热流体流量列向量。</p>
                </div>
                <div class="p1">
                    <p id="83">热力系统的回路中水头损失方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84"><b><i>Bh</i></b><sub>f</sub>=<b><i>BKm</i></b>|<b><i>m</i></b>|=<b>0</b>      (7) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<b><i>B</i></b>为热力系统回路—支路关联矩阵;<b><i>K</i></b>为管道的阻力系数矩阵;<b><i>h</i></b><sub>f</sub>为压头损失。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.3.2</b> 热力模型</h4>
                <div class="p1">
                    <p id="87">热力方程包括热功率平衡方程、管道传输方程、节点温度混合方程。若热力系统中有<i>n</i><sub>h</sub>个节点, 热力系统平衡方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="88">ϕ<sub><i>i</i></sub>=<i>C</i><sub>p</sub><i>m</i><sub>q, <i>i</i></sub> (<i>T</i><sub>s, <i>i</i></sub>-<i>T</i><sub>o, <i>i</i></sub>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>λ</mi><mi>L</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>m</mi></mrow></mfrac></mrow></msup><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><mo>∑</mo><mi>m</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mo>∑</mo><mi>m</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>i</i>=1, 2, …, <i>n</i><sub>h</sub>;<i>C</i><sub>p</sub>为水的比热容;<i>T</i><sub>s, <i>i</i></sub>为热流体流入负荷<i>i</i>前的温度;<i>T</i><sub>o, <i>i</i></sub>为热流体流出负荷节点<i>i</i>时的温度;ϕ<sub><i>i</i></sub>为节点<i>i</i>的负荷;<i>m</i><sub>q, <i>i</i></sub>为流入节点<i>i</i>的水流量;<i>T</i><sub>end</sub>为管道末端热流体温度;<i>T</i><sub>start</sub>为管道首端热流体温度;<i>m</i>为管道热流体流量;<i>T</i><sub>a</sub>为环境温度;<i>λ</i>为管道的热传导系数;<i>L</i><sub>d</sub>为管道的长度;<i>m</i><sub>out</sub>和<i>m</i><sub>in</sub>分别为流出和流入节点的热流体流量;<i>T</i><sub>out</sub>和<i>T</i><sub>in</sub>分别为流出和流入节点的热流体温度。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.4 IES</b>多能流计算方法</h4>
                <div class="p1">
                    <p id="95">IES多能流计算过程的本质是求解高维非线性方程组。不同能源领域, 已有广泛使用的求解模型和算法, 如电力系统中的潮流计算方法<citation id="325" type="reference"><link href="296" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 水力计算中的解环方程法、解节点方程法和解管段方程法。对于IES的计算方法, 以牛顿—拉夫逊法为基础衍生出联合求解和解耦求解两种求解方法。解耦求解相比于联合求解更加灵活, 求取速度更快, 更适用于研究IES的<i>N</i>-1静态安全问题。解耦求解法的计算流程见附录A图A3。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>2 IES</b>耦合元件及控制模式</h3>
                <div class="p1">
                    <p id="97">IES中的耦合元件连接多个子系统起到能量转化作用<citation id="326" type="reference"><link href="300" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。在计算IES多能流基础上, 本节对已有耦合元件模型及所提出的控制模式进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.1</b> 耦合元件模型</h4>
                <div class="p1">
                    <p id="99">耦合元件是IES多能流协同运行的基础。根据耦合元件对IES各子系统的作用, 可将耦合元件分为两类:多源型耦合元件 (如燃煤型CHP机组等) 和源荷型耦合元件 (如燃气轮机等) , 下面对已有的耦合元件模型进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.1.1</b> 多源型耦合元件模型</h4>
                <div class="p1">
                    <p id="101">多源型耦合元件连接IES中多个子系统, 能同时提供多种形式的能源进行能量供给, 如燃煤型CHP机组。</p>
                </div>
                <div class="p1">
                    <p id="102">燃煤型CHP机组电功率与热功率之间存在一定制约, 热功率与电功率之间的关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mtext>e</mtext><mo>, </mo><mi>o</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mtext>h</mtext><mo>, </mo><mi>p</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>C</i><sub>eh</sub>为CHP机组的热电比;<i>P</i><sub>CHP, e, <i>o</i></sub>为CHP机组在节点<i>o</i>发出的电功率;<i>P</i><sub>CHP, h, <i>p</i></sub>为CHP机组在节点<i>p</i>发出的热功率。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.1.2</b> 源荷型耦合元件模型</h4>
                <div class="p1">
                    <p id="107">源荷型耦合元件连接着IES中的A和B两个子系统, 在A系统 (以下称为供给侧子系统) 中发挥供能支撑作用, 而在B系统 (以下称为耗能侧子系统) 作为负荷消耗能量。IES中的源荷型耦合元件主要有P2G、燃气锅炉以及燃气轮机。</p>
                </div>
                <div class="p1">
                    <p id="108">P2G机组功率方程为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>m</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>β</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>G</i><sub>P2G, <i>m</i></sub>为天然气系统节点<i>m</i>注入的天然气流量;<i>H</i><sub>g</sub>为天然气高热值;<i>P</i><sub>P2G, <i>n</i></sub>为P2G在电力系统节点<i>n</i>消耗的电功率;<i>β</i>为P2G转化效率。</p>
                </div>
                <div class="p1">
                    <p id="112">燃气锅炉功率方程为:</p>
                </div>
                <div class="p1">
                    <p id="113"><i>P</i><sub>MT, <i>r</i></sub>=<i>αH</i><sub>g</sub><i>L</i><sub>MT, <i>l</i></sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>L</i><sub>MT, <i>l</i></sub>为天然气系统节点<i>l</i>消耗的天然气流量;<i>P</i><sub>MT, <i>r</i></sub>为热力系统节点<i>r</i>注入的热功率;<i>α</i>为燃气锅炉效率。</p>
                </div>
                <div class="p1">
                    <p id="115">燃气轮机功率方程为:</p>
                </div>
                <div class="p1">
                    <p id="116"><i>P</i><sub>GD, <i>w</i></sub>=<i>γH</i><sub>g</sub><i>L</i><sub>GD, <i>u</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>L</i><sub>GD, <i>u</i></sub>为天然气系统节点<i>u</i>消耗的天然气流量;<i>P</i><sub>GD, <i>w</i></sub>为电力系统节点<i>w</i>注入的电功率;<i>γ</i>为燃气轮机转化效率。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>2.2</b> 耦合元件控制模式</h4>
                <div class="p1">
                    <p id="119">IES运行过程中, 根据耦合元件运行状态不同, 本节提出耦合元件两种控制模式:互济控制模式和保护控制模式。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.2.1</b> 互济控制模式</h4>
                <h4 class="anchor-tag" id="121" name="121">1) 源荷型耦合元件供能侧端口作为平衡节点接入子系统。</h4>
                <div class="p1">
                    <p id="122">计算IES多能流时, 先求解供给侧子系统能流方程, 然后将所消耗的能量计算到耗能侧子系统中, 再求解耗能侧子系统的能流方程。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">2) 多源型耦合元件则是选取耦合元件的一个供能侧端口作为平衡节点。</h4>
                <div class="p1">
                    <p id="124">计算IES多能流时, 先对平衡节点所在子系统的能流方程进行求解, 另一端口的出力则是通过两种能源间的钳制关系进行计算, 再求解另一子系统的能流方程。</p>
                </div>
                <div class="p1">
                    <p id="125">互济控制模式下, IES中的耦合元件出力会发生改变以平衡扰动量, 子系统间呈现相互施济的状态。IES的一个子系统出现负荷变化或拓扑结构变化等扰动会通过耦合元件影响另一子系统。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.2.2</b> 保护控制模式</h4>
                <div class="p1">
                    <p id="127">1) 源荷型耦合元件供能侧作为定功率源节点接入子系统, 计算耦合元件出力及耗能后, 分别求解IES子系统多能流方程。</p>
                </div>
                <div class="p1">
                    <p id="128">2) 多源型耦合元件则是选取一个端口作为定功率的源节点接入子系统, 另一侧通过两种能源间的钳制关系计算得到, 计算耦合元件出力后, 分别求解IES多能流方程。</p>
                </div>
                <div class="p1">
                    <p id="129">保护控制模式下, IES耦合元件出力恒定、耗能恒定, 子系统间呈现相互独立的状态。单一负荷变化由子系统内部独立平衡节点平衡, 子系统拓扑结构变化只会影响子系统内部元件的能流变化, 对耦合元件所连接的另一子系统则会起到保护作用。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.3</b> 控制策略及应用场景</h4>
                <div class="p1">
                    <p id="131">IES耦合元件控制模式的调整策略为:根据IES拓扑结构、各状态量值间的灵敏度以及IES元件安全约束等多方面因素, 对保护控制模式的阈值进行设定。系统负荷水平达到阈值时, 耦合元件由互济控制模式转换为保护控制模式。</p>
                </div>
                <div class="p1">
                    <p id="132">互济控制模式主要应用于IES负荷水平较轻的场合, 此种模式下的耦合元件出力较小, 耦合元件作为平衡节点平衡系统的电、气、热负荷。相比于只有子系统内部独立平衡节点的情况, 可提供更高的调节容量, 但供给的能量过大时会对能量供给侧系统的安全产生威胁。</p>
                </div>
                <div class="p1">
                    <p id="133">保护控制模式主要应用于IES负荷水平较重的情况, 此种模式下的耦合元件出力较大, 扰动由子系统内部独立平衡节点平衡。IES子系统间独立运行, 扰动不会通过耦合元件影响另一子系统, 对耦合元件连接的其他子系统起到保护作用。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>3 IES</b>的<b><i>N</i>-1</b>静态安全分析</h3>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1 IES</b>的<b><i>N</i>-1</b>静态安全分析概念</h4>
                <div class="p1">
                    <p id="136">静态安全是IES稳定运行的基础<citation id="327" type="reference"><link href="294" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。本文提出IES的<i>N</i>-1静态安全分析包括子系统的<i>N</i>-1分析以及耦合元件的<i>N</i>-1分析。</p>
                </div>
                <div class="p1">
                    <p id="137">1) 耦合元件<i>N</i>-1:IES中的耦合元件退出运行直接造成子系统功率缺额, 平衡节点平衡功率缺额导致IES多个元件的状态量发生变化, 使IES进入不安全的状态。</p>
                </div>
                <div class="p1">
                    <p id="139">2) 子系统元件<i>N</i>-1:IES中子系统元件<i>N</i>-1可分为以下两类。第1类为距离耦合设备较远或非环网结构的支路、管道退出运行, 此类设备退运一般只会影响子系统内部元件运行状态或造成计算结果不收敛等情况, 对此类故障, 已有较为成熟的分析结果, 故本文不进行更多研究;第2类为子系统环网内, 且距离耦合元件较近的支路或管道 (以下简称耦合元件近端支路) 退出运行, 此类元件退出运行会通过耦合元件直接影响其他子系统元件工况发生改变, 导致某些元件越限。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2 IES</b>预想事故集构建</h4>
                <div class="p1">
                    <p id="142">预想事故集是IES中全部可能的扰动集合的一个子集, 因IES构成复杂为了减少安全性分析时间而人为选择<citation id="328" type="reference"><link href="304" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。IES的<i>N</i>-1静态安全分析需要对预想事故集中的扰动进行模拟, 以保证IES的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="143">本文对IES的<i>N</i>-1静态安全分析主要研究耦合元件及其近端支路退出运行对子系统安全的影响。耦合元件退出运行会造成功率缺额;耦合元件近端支路退出运行会改变IES拓扑结构, 通过影响到耦合元件出力发生变化影响到另一子系统。因此, 本文预想事故集主要针对耦合元件以及耦合元件近端支路退出运行进行构建。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>3.3 IES</b>运行<b><i>N</i>-1</b>安全校核</h4>
                <div class="p1">
                    <p id="145">IES运行<i>N</i>-1安全校核包括子系统的<i>N</i>-1安全校核以及耦合元件的<i>N</i>-1安全校核。故本文主要针对3个子系统元件是否满足安全运行约束条件进行校核, 子系统的安全运行约束条件包括以下几类。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">1) 电力系统安全运行约束</h4>
                <div class="p1">
                    <p id="147">电力系统运行时的安全约束主要包括线路热稳定安全运行约束以及电压安全运行约束。</p>
                </div>
                <div class="p1">
                    <p id="148">线路热稳定安全运行约束为:</p>
                </div>
                <div class="p1">
                    <p id="149"><i>P</i><sub>min</sub>≤<i>P</i><sub><i>ij</i></sub>≤<i>P</i><sub>max</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="150"><i>Q</i><sub>min</sub>≤<i>Q</i><sub><i>ij</i></sub>≤<i>Q</i><sub>max</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>e</sub>;<i>P</i><sub><i>ij</i></sub>为节点<i>i</i>至节点<i>j</i>线路传输的有功功率;<i>Q</i><sub><i>ij</i></sub>为节点<i>i</i>至节点<i>j</i>线路传输的无功功率;<i>P</i><sub>max</sub>和<i>P</i><sub>min</sub>分别为线路传输有功功率的上下限;<i>Q</i><sub>max</sub>和<i>Q</i><sub>min</sub>分别为线路传输无功功率的上下限。</p>
                </div>
                <div class="p1">
                    <p id="152">电压安全运行约束为:</p>
                </div>
                <div class="p1">
                    <p id="153"><i>U</i><sub>min</sub>≤<i>U</i><sub><i>i</i></sub>≤<i>U</i><sub>max</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>i</i>=1, 2, …, <i>n</i><sub>e</sub>;<i>U</i><sub><i>i</i></sub>为节点<i>i</i>的电压幅值;<i>U</i><sub>max</sub>和<i>U</i><sub>min</sub>分别为节点电压幅值的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">2) 天然气系统安全运行约束</h4>
                <div class="p1">
                    <p id="156">天然气系统运行时的安全约束包括天然气管道传输流量安全运行约束、节点气压安全运行约束, 以及气源进气量安全运行约束。</p>
                </div>
                <div class="p1">
                    <p id="157">天然气传输流量安全运行约束为:</p>
                </div>
                <div class="p1">
                    <p id="158"><i>f</i><sub>min</sub>≤<i>f</i><sub><i>ij</i></sub>≤<i>f</i><sub>max</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>g</sub>;<i>f</i><sub>max</sub>和<i>f</i><sub>min</sub>分别为天然气管道传输流量的上下限。</p>
                </div>
                <div class="p1">
                    <p id="160">气压安全运行约束为:</p>
                </div>
                <div class="p1">
                    <p id="161"><i>p</i><sub>min</sub>≤<i>p</i><sub><i>i</i></sub>≤<i>p</i><sub>max</sub>       (19) </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>i</i>=1, 2, …, <i>n</i><sub>g</sub>;<i>p</i><sub><i>i</i></sub>为节点<i>i</i>的气压;<i>p</i><sub>max</sub>和<i>p</i><sub>min</sub>分别为天然气节点气压的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">3) 热力系统安全运行约束</h4>
                <div class="p1">
                    <p id="164">热力系统运行时的安全运行约束包括管道水流量安全运行约束、节点供回水温度安全运行约束。</p>
                </div>
                <div class="p1">
                    <p id="165">管道水流量安全运行约束:</p>
                </div>
                <div class="p1">
                    <p id="166"><i>m</i><sub>min</sub>≤<i>m</i><sub><i>ij</i></sub>≤<i>m</i><sub>max</sub>       (20) </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>h</sub>;<i>m</i><sub><i>ij</i></sub>为节点<i>i</i>至节点<i>j</i>管道内的水流量;<i>m</i><sub>max</sub>和<i>m</i><sub>min</sub>分别为管道水流量的上下限。</p>
                </div>
                <div class="p1">
                    <p id="168">IES中的热力系统节点温度变化量小, 进回水温度均满足安全运行约束, 故本文主要针对管道水流量的变化进行校验。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>3.4 IES</b>运行状态分类</h4>
                <div class="p1">
                    <p id="170">根据电力系统的<i>N</i>-1静态安全分析过程, 可以将IES分为4种状态, 如表1所示<citation id="329" type="reference"><link href="294" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表1 IES运行状态分类</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Classification of operation status of IES</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td rowspan="2"><br />运行状态</td><td colspan="2"><br />当前状态</td><td colspan="2">承受一个扰动后状态</td></tr><tr><td><br /> 等式约束</td><td>不等式约束</td><td>等式约束</td><td>不等式约束</td></tr><tr><td><br /> 安全状态</td><td>满足</td><td>满足</td><td>满足</td><td>满足</td></tr><tr><td><br /> 预警状态</td><td>满足</td><td>满足</td><td>满足</td><td>不满足</td></tr><tr><td><br /> 紧急状态</td><td>满足</td><td>不满足</td><td>不满足</td><td>不满足</td></tr><tr><td><br /> 待恢复状态</td><td>不满足</td><td>不满足</td><td>不满足</td><td>不满足</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.5 IES</b>的<b><i>N</i>-1</b>静态安全分析流程</h4>
                <div class="p1">
                    <p id="173">IES的<i>N</i>-1静态安全分析流程如附录A图A4所示, 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="174">步骤1:建立IES的预想事故集, 从IES的预想事故集中取出一个子集, 修改IES中的参数, 若为空集则跳转到步骤5。</p>
                </div>
                <div class="p1">
                    <p id="175">步骤2:基于解耦求解法, 求解IES多能流方程, 得到IES运行状态。</p>
                </div>
                <div class="p1">
                    <p id="176">步骤3:计算IES所有状态量、耦合元件功率、元件损耗以及平衡节点出力。</p>
                </div>
                <div class="p1">
                    <p id="177">步骤4:判断IES中状态量是否越限, 并返回步骤1。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤5:判断IES当前运行状态, 分析最终静态安全校核结果, 所有预想事故分析结束。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="180" name="180"><b>4.1</b> 系统介绍</h4>
                <div class="p1">
                    <p id="181">本节以IEEE 14节点电力系统、14节点天然气系统、14节点热力系统及耦合元件构成的IES (以下简称IES 14节点系统) 为例, 进行<i>N</i>-1静态安全分析。IES 14节点系统拓扑如图2所示。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IES 14节点系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201917003_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IES 14节点系统拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topology of IES 14-node system</b></p>

                </div>
                <div class="p1">
                    <p id="183">其中IEEE 14节点系统参数详见文献<citation id="330" type="reference">[<a class="sup">21</a>]</citation>, 14节点天然气系统参数详见文献<citation id="331" type="reference">[<a class="sup">22</a>]</citation>, 14节点热力系统参数详见附录B表B1、表B2, 增加了部分负荷。热力系统回水网络与供水网络相同, 图中不再重复画出。保护控制模式下, IES 14节点系统中分别选择e1, h1, g1 (图2中黑色箭头标注) 为平衡节点;互济控制模式下, 增加耦合元件连接点h12, h13, h14, e2, g9 (图2中彩色箭头标注) 为平衡节点。IES 14节点系统多能流计算过程使用MATLAB编程实现。</p>
                </div>
                <div class="p1">
                    <p id="184">算例中的预想事故集包括耦合元件及耦合元件近端支路退出运行两种情况 (会引起功率缺额以及拓扑结构改变两种扰动) 。假设压缩机退出运行依然能够保证气体传输 (与普通管道支路作用相同) 。</p>
                </div>
                <div class="p1">
                    <p id="185">IES 14节点系统进行<i>N</i>-1分析前的潮流结果见附录B图B1, 耦合元件均处于互济控制模式, 由IES多能流计算结果可知:所有元件等式、不等式约束条件均满足, 但无法进一步推知IES当前状态为警戒状态或是安全状态。其中电力系统节点e4和e5, 支路e1-e2, 天然气系统节点g6, 热力系统h2-h3接近安全运行限额, 对IES 14节点系统进行<i>N</i>-1安全分析。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>4.2</b> 耦合元件退出运行</h4>
                <div class="p1">
                    <p id="187">IES 14节点系统运行约束条件包括:电力系统负荷节点电压幅值范围为0.95～1.05 (标幺值) , 电力系统支路e1-e2潮流限额为0～4 (标幺值) , 其余支路潮流限额为0～1.8 (标幺值) ;热力系统平衡节点所连接的管道h1-h2流量范围为0～120 kg/h, 其他热力管道流量范围为0～100 kg/h;天然气系统管道g1-g2, g2-g3的流量范围为0～8.5 (标幺值) , 其他天然气管道以及压缩机支路流量范围为0～6.5 (标幺值) , 天然气节点气压约束为0.3～0.8 (标幺值, 以1 MPa为基准值) 。对两类耦合元件分别退出运行的故障进行安全性分析。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>4.2.1</b> 多源型耦合元件退出运行</h4>
                <div class="p1">
                    <p id="189">图3中 (a) , (b) 和 (c) 为两台CHP机组分别退出运行时, IES元件状态量的变化情况:CHP1退出运行, 节点e4和e5电压越限, 降低至0.95以下, 流过支路e1-e2, e1-e5的有功功率越限, 分别增至4.06和1.84, 热力管道h1-h2, h2-h3水流量也越限, 分别增至162.40 kg/h, 132.55 kg/h;CHP2退出运行, 流过支路e1-e2, e4-e5的潮流越限, 节点e5电压幅值越限, 多条热力管道水流量越限。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 CHP机组退出运行的安全校核" src="Detail/GetImg?filename=images/DLXT201917003_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 CHP机组退出运行的安全校核</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Security check for exit operation of CHP unit</b></p>

                </div>
                <div class="p1">
                    <p id="191">多源型耦合元件退出运行, IES内部的电、热平衡节点增发补充功率缺额导致电、热子系统内部元件出现了不同程度的越限情况。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>4.2.2</b> 源荷型耦合元件退出运行</h4>
                <div class="p1">
                    <p id="193">图4中 (a) , (b) , (c) 和 (d) 为燃气锅炉、P2G以及燃气轮机分别退出运行时, 热流体流量、天然气流量以及支路潮流的变化情况:燃气锅炉退出运行导致热力管道h1-h2水流量增加至209.23 kg/h, 超出限额74%;P2G退出运行导致节点g4, g6, g8, g9气压降低越限, 以及天然气管道g1-g2, g3-g6气流量越限;燃气轮机退出运行导致电力系统支路e1-e2, e1-e5潮流发生越限。天然气通过节点g6后进入压缩机增压, g7节点存在天然气流出气压上升, 满足安全运行约束。</p>
                </div>
                <div class="p1">
                    <p id="194">源荷型耦合元件退出运行, IES内部的电、气、热子系统平衡节点增发补充功率缺额, 导致供给侧子系统元件出现运行越限的情况, 而耗能侧子系统负荷减少, 元件均满足安全约束。</p>
                </div>
                <div class="p1">
                    <p id="195">耦合元件退出运行造成的功率缺额由各子系统平衡节点增发补充进而导致元件越限, <i>N</i>-1故障使IES进入紧急状态, 反映IES 14节点系统<i>N</i>-1故障前虽然满足等式与不等式约束条件, 但处于警戒状态。</p>
                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 燃气锅炉、P2G、燃气轮机退出运行时的安全校核" src="Detail/GetImg?filename=images/DLXT201917003_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 燃气锅炉、P2G、燃气轮机退出运行时的安全校核</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Security check for exit operation of gas boiler, P2G and gas turbine</b></p>

                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>4.3</b> 两种控制模式的<b><i>N</i>-1</b>安全性分析对比</h4>
                <div class="p1">
                    <p id="198">对耦合元件近端支路退出运行在不同控制模式下的安全情况进行对比分析。两种控制模式耦合元件功率的计算结果如附录B图B2所示。其中保护控制模式耦合元件的出力及耗能情况为耦合元件进入保护控制模式的阈值。两种模式下的<i>N</i>-1静态安全分析的结果在附录B表B3及表B4中给出 (表中括号内为元件的越限额) , 针对没有引起IES 14节点系统安全问题的故障并未列出。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.3.1</b> 多源型耦合元件近端支路退出运行</h4>
                <div class="p1">
                    <p id="200">附录B表B3为CHP机组近端支路分别退出运行时, 在不同控制模式下的安全校核结果对比。</p>
                </div>
                <div class="p1">
                    <p id="201">1) 保护控制模式<i>N</i>-1结果如附录B表B3第4列所示, 其中电力系统支路e6-e12退出运行导致电力系统负荷节点电压均越限, 其他电力系统<i>N</i>-1同样对IES 14节点系统中电力系统安全运行存在威胁。热力系统<i>N</i>-1, 除了导致多条热力管道流量越限之外, 还使水力混合节点由h10转移至h11, 对供热质量有一定影响。故障所导致的越限情况均在故障所在子系统内发生。</p>
                </div>
                <div class="p1">
                    <p id="202">2) 互济控制模式<i>N</i>-1结果如附录B表B3第5列所示, 电力系统扰动使拓扑结构发生变化, CHP机组出力降低, 电力系统节点电压越限。热力系统也受到了CHP机组降低功率带来的连锁反应:平衡节点平衡功率缺额导致热力管道水流量增加越限。热力系统扰动所带来的影响与电力系统相似, 此处不再进行赘述。故障所导致的越限情况均扩大到两个子系统。</p>
                </div>
                <div class="p1">
                    <p id="203">通过对两种模式下CHP机组近端支路退出运行进行安全性分析可知:互济控制模式下, 扰动能够使IES出现电压降低、潮流越限以及管道流量越限等多子系统元件同时越限的情况;而保护控制模式则是将扰动带来的越限影响控制在子系统内部。两种控制模式下扰动都使IES进入了紧急状态, 也进一步反映了IES 14节点系统在<i>N</i>-1校验前处于警戒状态。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>4.3.2</b> 源荷型耦合元件近端支路退出运行</h4>
                <div class="p1">
                    <p id="205">两种模式的<i>N</i>-1校验结果和越限情况的具体分析在附录B表B4中给出。</p>
                </div>
                <div class="p1">
                    <p id="206">源荷型耦合元件近端支路退出运行, 保护控制模式下, 子系统间源荷量依旧达到平衡, 能流发生转移会引起供给侧子系统元件越限;互济控制模式下, 供给侧子系统中耦合元件出力受到拓扑结构改变的影响发生变化, 出现了扰动转移以及多个子系统元件受到影响的复杂情况, 而耗能侧子系统负荷减少, 并未出现安全问题。结果表明:保护控制模式依旧能够将扰动带来的影响控制在扰动所在的子系统内部, 而互济控制模式则出现了复杂的具有不确定性的校验结果, 对IES安全形成威胁。</p>
                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="208">本文通过对IES进行<i>N</i>-1静态安全分析, 进而探究子系统间复杂的静态交互关系, 分析耦合元件不同工况对IES运行安全性的影响。首先, 对已有的IES稳态模型, 利用解耦求解法求解IES静态多能流方程, 得到IES的运行状态;然后, 提出耦合元件两种控制模式并进行分析;在此基础上, 建立预想事故集, 对IES进行了<i>N</i>-1静态安全校核, 得到IES安全状态, 分析IES子系统间复杂的静态交互关系;通过IES 14节点测试系统, 对所提出方法的准确性和有效性进行了分析、验证, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="209">1) IES耦合元件处于互济控制模式下, 参与平衡系统内负荷变化的工作, 但若系统发生故障, 会出现扰动转移或多个子系统元件越限的情况。</p>
                </div>
                <div class="p1">
                    <p id="210">2) IES耦合元件退出运行的扰动分析中, 多源型耦合元件退出运行相比于源荷型耦合元件对IES的影响更为严重, 可能导致多个子系统元件出现运行越限的情况。</p>
                </div>
                <div class="p1">
                    <p id="211">3) IES处于警戒状态下, 保护控制模式相比互济控制模式对于安全稳定运行更为有利, 如果发生支路或管道退运等故障, 可以降低影响范围。</p>
                </div>
                <div class="p1">
                    <p id="212">本文针对IES耦合元件, 提出了两种控制模式在实际运行中具有较强的实用性。调度人员可根据IES负荷水平对耦合元件的控制模式进行切换以确保IES安全运行。本文下一阶段将重点研究如何对<i>N</i>-1分析后IES的安全越限事故进行协同控制, 提升IES的运行安全性。</p>
                </div>
                <div class="p1">
                    <p id="213">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag">附录A</h3>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1压缩机支路模型" src="Detail/GetImg?filename=images/DLXT201917003_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1压缩机支路模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Model of the compressor branch</p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2热力系统网络模型" src="Detail/GetImg?filename=images/DLXT201917003_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2热力系统网络模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Network model of heating system</p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3综合能源系统解耦求解法的计算流程" src="Detail/GetImg?filename=images/DLXT201917003_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3综合能源系统解耦求解法的计算流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Flow chart of the decoupling solution for integrated energy system</p>

                </div>
                <div class="p1">
                    <p id="240">耦合元件模型在本文第2节中进行详细介绍，计算耦合元件对子系统的影响后，可采用牛顿拉夫逊法对三个子系统进行解耦计算。牛顿拉夫逊法迭代过程可表示为<citation id="332" type="reference"><link href="302" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>：</p>
                </div>
                <div class="area_img" id="241">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917003_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="242">式中：x为状态参量列向量，Δf为系统的偏差量列向量，J为子系统雅可比矩阵。其中三个子系统各自的雅可比子阵的推导方法在文献<citation id="333" type="reference">[<a class="sup">8</a>]</citation>中已经给出，此处不再赘述。</p>
                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4静态安全分析流程图" src="Detail/GetImg?filename=images/DLXT201917003_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4静态安全分析流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Flow chart of the proposed static security analysis method</p>

                </div>
                <h3 id="244" name="244" class="anchor-tag">附录B</h3>
                <div class="area_img" id="245">
                                            <p class="img_tit">
                                                表B1热力系统的负荷数据
                                                    <br />
                                                Table B1 Load data of a thermodynamic system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1热力系统的负荷数据" src="Detail/GetImg?filename=images/DLXT201917003_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="246">
                                            <p class="img_tit">
                                                表B2热力系统的支路数据
                                                    <br />
                                                Table B2 Branch data of a thermodynamic system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2热力系统的支路数据" src="Detail/GetImg?filename=images/DLXT201917003_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1综合能源系统N-1前运行状态" src="Detail/GetImg?filename=images/DLXT201917003_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1综合能源系统N-1前运行状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 N-1 operation of integrated energy system</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 N-1校验前后两种模式下耦合元件的功率" src="Detail/GetImg?filename=images/DLXT201917003_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 N-1校验前后两种模式下耦合元件的功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The power of the coupling element in two modes before and after N-1 check</p>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表B3 CHP近端支路退出运行的安全校核
                                                    <br />
                                                Table B3 Security check of CHP near branches exit operation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 CHP近端支路退出运行的安全校核" src="Detail/GetImg?filename=images/DLXT201917003_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 CHP近端支路退出运行的安全校核" src="Detail/GetImg?filename=images/DLXT201917003_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表B4源荷型耦合元件近端支路退出运行安全校核
                                                    <br />
                                                Table B4 Security check of outage of source-loaded coupling element's near branches
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4源荷型耦合元件近端支路退出运行安全校核" src="Detail/GetImg?filename=images/DLXT201917003_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917003_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917003_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917003_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4源荷型耦合元件近端支路退出运行安全校核" src="Detail/GetImg?filename=images/DLXT201917003_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="251" name="251">a.燃气锅炉近端支路退出运行</h4>
                <div class="p1">
                    <p id="252">表B4中编号1-2为燃气锅炉近端压缩机支路退出运行在不同控制模式下的安全情况对比。由于燃气锅炉在热力系统中近端支路h12-h2退出运行与燃气锅炉退出运行情况相似，故此处只针对天然气系统压缩机支路退运的情况进行分析。</p>
                </div>
                <div class="p1">
                    <p id="253">1）保护控制模式下，燃气锅炉近端支路退出运行不影响燃气锅炉出力，压缩机支路g6-g7, g10-g11退出运行导致天然气系统节点气压出现了不同程度的越限。天然气传输过程中气压不断降低，压缩机支路退出运行导致天然气增压环节变为继续传输降压，最终导致气压越限。</p>
                </div>
                <div class="p1">
                    <p id="254">2）互济控制模式下，压缩机支路退出运行使燃气锅炉功率降低导致天然气节点气压越限和热力管道流量越限。燃气锅炉出力较小，天然气负荷L<sub>7</sub>降低，进而影响天然气平衡节点出气量降低，天然气管道g6-g7, g7-g10, g10-g11流量减少，气压相比于压缩机退运前有所升高，天然气通过管道g3-g6, g6-g7, g7-g10, g10-g11, g11-g13传输至节点h13时并未出现越限的情况，而通过管道g4-g5, g5-g8, g8-g9传输的天然气，在节点g9处由于汇入了P2G发出的天然气，导致节点g9气压越限。热功率缺额由热力系统平衡节点平衡，导致热力管道h1-h2水流量越限。</p>
                </div>
                <div class="p1">
                    <p id="255">通过对两种模式下燃气锅炉近端支路退出运行进行安全性分析可知：互济控制模式下，扰动除了导致天然气系统节点气压降低越限以外还导致了热力管道的水流量增加越限。主要原因为燃气锅炉降低出力，导致多条热力管道以及天然气管道能量流发生变化，部分天然气节点气压、热力系统管道水流量越限。两种模式下的IES-14均进入到了紧急状态。</p>
                </div>
                <h4 class="anchor-tag" id="256" name="256">b.P2G近端支路退出运行</h4>
                <div class="p1">
                    <p id="257">附表B4编号3-6为P2G近端支路退出运行不同控制模式下的安全情况对比。</p>
                </div>
                <div class="p1">
                    <p id="258">1）保护控制模式下，P2G近端支路退出运行，电力系统扰动导致多个节点电压越限以及多条支路潮流越限，天然气系统的扰动导致节点气压越限。扰动前后P2G功率不变，因此只影响扰动源所在的电力系统或天然气系统，元件越限的原因是由于拓扑结构发生变化，电力系统支路潮流或天然气管道流量传输发生转移。</p>
                </div>
                <div class="p1">
                    <p id="259">2）互济控制模式下，P2G近端支路退出运行导致多个电力系统节点电压以及天然气节点气压同时越限，除此情况外还出现了电力系统扰动只影响天然气系统的情况。扰动导致P2G功率降低，降低的电负荷由平衡节点平衡，因此支路潮流减少，其中电力系统支路e4-e9退出运行电力系统元件均满足安全运行约束，但P2G功率降低又导致天然气节点气压越限。天然气系统压缩机支路退出运行也使P2G降低出力，功率缺额由天然气系统平衡节点平衡，扩大了天然气节点气压越限的范围。</p>
                </div>
                <div class="p1">
                    <p id="260">通过对两种控制模式下的P2G近端支路退出运行的情况对比可知：互济控制模式下，P2G近端支路退出运行出现了多种复杂的越限情况，其中包括电力系统扰动通过P2G转移到天然气系统的情况，对天然气系统形成了潜在威胁。两种控制模式下的IES均进入到紧急状态。</p>
                </div>
                <h4 class="anchor-tag" id="261" name="261">c.燃气轮机近端支路退出运行</h4>
                <div class="p1">
                    <p id="262">附表B4编号7-9为燃气轮机近端支路退出运行不同控制模式下的安全情况对比。</p>
                </div>
                <div class="p1">
                    <p id="263">1）保护控制模式下，燃气轮机近端支路退出运行，燃气轮机功率恒定保持不变，电力系统扰动导致多个节点电压越限以及多条支路潮流越限，天然气系统的扰动导致天然气节点气压越限，扰动只影响扰动源所在的子系统。</p>
                </div>
                <div class="p1">
                    <p id="264">2）互济控制模式下，燃气轮机近端电力线路退出运行导致电压以及潮流越限程度加重，而燃气轮机近端压缩机支路退出运行，出现了电网支路潮流越限的情况。主要原因为：扰动导致的拓扑结构变化影响了燃气轮机出力，虽然节点g8, g9的越限程度较低，但另一端电力系统由于节点e2供给量的变化导致平衡节点e1增发，e1-e2, e1-e5潮流越限。此种模式虽使天然气节点越限程度有所缓解，但扩大了扰动的影响范围。</p>
                </div>
                <div class="p1">
                    <p id="265">通过对两种控制模式下的燃气近端支路退出运行的情况对比可知：互济控制模式下，燃气轮机近端支路退出运行出现了电力系统扰动程度有所增加以及天然气系统扰动使电气两子系统元件越限的情况。两种控制模式下的IES均进入到紧急状态。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="266">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MTUxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNS0QzSWE3RzRIOW5Nclk5RVlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> YU H, ZHANG C, DENG Z, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDcyMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTVB5clBiYkc0SDlmTnJZOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8313FD20FE7379BC0E3AAD823B982F6C&amp;v=MTE0NjFTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5NHdxdz1OaWZPZmJ1N0g5SzYyNDFGRXA0SUQzc3d2V1VUbnp3TU9RdnFyaEZIY0xxV003enNDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> LI G, ZHANG R, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MjM4NjhadVpzRnluaFZMM01JU0hUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=Mjc5MDJIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201701014&amp;v=MTcyMDl1WnNGeW5oVkwzTUx5bmFlYkc0SDliTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王珺, 顾伟, 张成龙, 等.智能社区综合能源优化管理研究[J].电力系统保护与控制, 2017, 45 (1) :89-97.WANG Jun, GU Wei, ZHANG Chenglong, et al.Research on integrated energy management for smart community[J].Power System Protection and Control, 2017, 45 (1) :89-97.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MTM2MjRlYkc0SDliTXFvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUx5bmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An integrated steady-state operation assessment of electrical,natural gas,and district heating networks">

                                <b>[8]</b> SHABANPOUR-HAGHIGHI A, SEIFI A R.An integrated steady-state operation assessment of electrical, natural gas, and district heating networks[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3636-3647.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804011&amp;v=MTI2OTR6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUlTSFRlckc0SDluTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘述欣, 戴赛, 胡林献, 等.计及回水管网热损失的电热联合系统潮流模型及算法[J].电力系统自动化, 2018, 42 (4) :77-81.DOI:10.7500/AEPS20170508013.LIU Shuxin, DAI Sai, HU Linxian, et al.Power flow model and algorithm of combined power and heat system considering heat loss in return pipe network[J].Automation of Electric Power Systems, 2018, 42 (4) :77-81.DOI:10.7500/AEPS 20170508013.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=Mjk3MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVRyQmZiRzRIOW5NcVk5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 曾鸣, 刘英新, 周鹏程, 等.综合能源系统建模及效益评价体系综述与展望[J].电网技术, 2018, 42 (6) :1697-1708.ZENG Ming, LIU Yingxin, ZHOU Pengcheng, et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology, 2018, 42 (6) :1697-1708.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB383A5E12C7A177AF7327977FDD0E253&amp;v=MTQ3NjhDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Ynk0d3F3PU5pZk9mY0c3RnRLOXF2cEVacGdJZlgwK3lHZGw3VHgvVDNibHEyUkJEYkxoUjcrYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> QIAO Z, HUANG S, LI R, et al.Unified power flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2016, 103:322-327.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of the impact of electric heat pumps and distributed CHP on LV networks">

                                <b>[12]</b> MANCARELLA P, GAN C K, STRBAC G.Evaluation of the impact of electric heat pumps and distributed CHP on LV networks[C]// 2011 IEEE Trondheim Power Tech, June 19-23, 2011, Trondheim, Norway:1-7.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust cooptimization planning of interdependent electricity and natural gas systems with a joint N-1and probabilistic reliability criterion">

                                <b>[13]</b> HE C, WU L, LIU T, et al.Robust co-optimization planning of interdependent electricity and natural gas systems with a joint N-1 and probabilistic reliability criterion[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2140-2154.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606005&amp;v=MjYwNTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVRyQmZiRzRIOWZNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTU5NjFUckJmYkc0SDlmTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVkwzTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multi-energy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                            </a>
                        </p>
                        <p id="296">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813005&amp;v=MjU1NDl1WnNGeW5oVkwzTUlTSFRlckc0SDluTnJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Bofeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow mode[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009.
                            </a>
                        </p>
                        <p id="298">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MjE3MTZWTDNNSVNIVGVyRzRIOWJNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                            </a>
                        </p>
                        <p id="300">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201803002&amp;v=MjA2Nzh0R0ZyQ1VSN3FmWnVac0Z5bmhWTDNNSVNIQmZiRzRIOW5Nckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 黎静华, 黄玉金, 张鹏.综合能源系统多能流潮流计算模型与方法综述[J].电力建设, 2018, 39 (3) :1-11.LI Jinghua, HUANG Yujin, ZHANG Peng.Review of multi-energy flow calculation model and method in integrated energy system[J].Electric Power Construction, 2018, 39 (3) :1-11.
                            </a>
                        </p>
                        <p id="302">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906012&amp;v=MjIwOTJxWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5ak0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 唐坤杰, 董树锋, 朱炳铨, 等.大规模输配一体化系统牛顿法潮流计算性能分析及改进方法[J].电力系统自动化, 2019, 43 (6) :92-101.DOI:10.7500/AEPS20180428001.TANG Kunjie, DONG Shufeng, ZHU Bingquan, et al.Performance analysis and improvement of Newton method for power flow calculation of large-scale integrated transmission and distribution network[J].Automation of Electric Power Systems, 2019, 43 (6) :92-101.DOI:10.7500/AEPS 20180428001.
                            </a>
                        </p>
                        <p id="304">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508022&amp;v=MjYyMDBGckNVUjdxZlp1WnNGeW5oVkwzTUlTSFRlckc0SDlUTXA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148.
                            </a>
                        </p>
                        <p id="306">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904012&amp;v=MjgyMzMzenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM01JU0hUZXJHNEg5ak1xNDlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李亚辉, 李扬, 李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001.LI Yahui, LI Yang, LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems, 2019, 43 (4) :94-100.DOI:10.7500/AEPS20180422001.
                            </a>
                        </p>
                        <p id="308">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solving natural gas loadflow problems using electric loadflow techniques">

                                <b>[22]</b> LI Q, AN S, GEDRA T W.Solving natural gas load flow problems using electric load flow techniques[C]// Proceedings of the North American Power Symposium, October 19-21, 2003, Rolla, USA:1-7.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917003&amp;v=MTc2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZMM05JU0hUZXJHNEg5ak5xSTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

