

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136458363850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917004%26RESULT%3d1%26SIGN%3dCePjWF1bJnbnuOd1gvGN2xl77ug%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917004&amp;v=MDI5MjhadVpzRnluaFZiekpJU0hUZXJHNEg5ak5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1&lt;/b&gt; 考虑&lt;b&gt;P2H&lt;/b&gt;的独立微网模型 "><b>1</b> 考虑<b>P2H</b>的独立微网模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 计及&lt;b&gt;P2H&lt;/b&gt;的独立微网结构"><b>1.1</b> 计及<b>P2H</b>的独立微网结构</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2 P2H&lt;/b&gt;建模"><b>1.2 P2H</b>建模</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;1.3 P2H&lt;/b&gt;响应风光出力工作机理及经济性测算"><b>1.3 P2H</b>响应风光出力工作机理及经济性测算</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.4&lt;/b&gt; 微网静态灵活性指标"><b>1.4</b> 微网静态灵活性指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2 考虑P2H作为灵活性资源的独立微网多目标优化配置模型&lt;/b&gt; "><b>2 考虑P2H作为灵活性资源的独立微网多目标优化配置模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;3 多目标模型求解&lt;/b&gt; "><b>3 多目标模型求解</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#115" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于&lt;b&gt;&lt;i&gt;X&lt;/i&gt;-means&lt;/b&gt;聚类的场景分析法"><b>3.1</b> 基于<b><i>X</i>-means</b>聚类的场景分析法</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于&lt;b&gt;Tchebycheff&lt;/b&gt;法的多目标模型转化"><b>3.2</b> 基于<b>Tchebycheff</b>法的多目标模型转化</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于模糊熵权法和模糊隶属度的最优解求取"><b>3.3</b> 基于模糊熵权法和模糊隶属度的最优解求取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真数据"><b>4.1</b> 仿真数据</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例设置"><b>4.2</b> 算例设置</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.3&lt;/b&gt; 仿真结果"><b>4.3</b> 仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录B 基于模糊熵权法和模糊隶属度的多目标决策步骤 ">附录B 基于模糊熵权法和模糊隶属度的多目标决策步骤</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 考虑P2H的独立微网结构示意图&lt;/b&gt;"><b>图1 考虑P2H的独立微网结构示意图</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图2 多目标优化模型求解流程图&lt;/b&gt;"><b>图2 多目标优化模型求解流程图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图3 方案2和方案3的Pareto曲线&lt;/b&gt;"><b>图3 方案2和方案3的Pareto曲线</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表1 3种方案优化配置结果&lt;/b&gt;"><b>表1 3种方案优化配置结果</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图4 配置结果随&lt;/b&gt;&lt;i&gt;μ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;H&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;/b&gt;&lt;i&gt;π&lt;/i&gt;&lt;sub&gt;&lt;b&gt;H&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化曲线&lt;/b&gt;"><b>图4 配置结果随</b><i>μ</i><sub><b>H</b></sub><b>和</b><i>π</i><sub><b>H</b></sub><b>变化曲线</b></a></li>
                                                <li><a href="#202" data-title="图A1 X-means聚类流程图">图A1 X-means聚类流程图</a></li>
                                                <li><a href="#222" data-title="图C1微网所在地的气象条件及负荷情况">图C1微网所在地的气象条件及负荷情况</a></li>
                                                <li><a href="#223" data-title="图C2光照强度聚类结果">图C2光照强度聚类结果</a></li>
                                                <li><a href="#224" data-title="图C3方案1的pareto曲线">图C3方案1的pareto曲线</a></li>
                                                <li><a href="#225" data-title="图C4不同值对应的pareto最优解">图C4不同值对应的pareto最优解</a></li>
                                                <li><a href="#226" data-title="图C5考虑P2H的微网年运行成本构成">图C5考虑P2H的微网年运行成本构成</a></li>
                                                <li><a href="#228" data-title="表D1 DEG、FC和MT的主要技术参数">表D1 DEG、FC和MT的主要技术参数</a></li>
                                                <li><a href="#229" data-title="表D2不同S取值下方案3的配置结果">表D2不同S取值下方案3的配置结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 田书欣, 程浩忠, 曾平良, 等.大型集群风电接入输电系统规划研究综述[J].中国电机工程学报, 2014, 34 (10) :1566-1574.TIAN Shuxin, CHENG Haozhong, ZENG Pingliang, et al.Review of transmission planning for integrating large clusters of wind power[J].Proceedings of the CSEE, 2014, 34 (10) :1566-1574." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410008&amp;v=MDg5MTlHRnJDVVI3cWZadVpzRnluaFZiekpQeXJQYmJHNEg5WE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         田书欣, 程浩忠, 曾平良, 等.大型集群风电接入输电系统规划研究综述[J].中国电机工程学报, 2014, 34 (10) :1566-1574.TIAN Shuxin, CHENG Haozhong, ZENG Pingliang, et al.Review of transmission planning for integrating large clusters of wind power[J].Proceedings of the CSEE, 2014, 34 (10) :1566-1574.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" LASSETER B.Microgrids [distributed power generation][C]// 2001 IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:146-149." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrids distributed power generation">
                                        <b>[2]</b>
                                         LASSETER B.Microgrids [distributed power generation][C]// 2001 IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:146-149.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 王成山, 武震, 李鹏.微电网关键技术研究[J].电工技术学报, 2014, 29 (2) :1-12.WANG Chengshan, WU Zhen, LI Peng.Research on key technologies of microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402001&amp;v=MjY0NDRSN3FmWnVac0Z5bmhWYnpKSVNyQmZiRzRIOVhNclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王成山, 武震, 李鹏.微电网关键技术研究[J].电工技术学报, 2014, 29 (2) :1-12.WANG Chengshan, WU Zhen, LI Peng.Research on key technologies of microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :1-12.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201504002&amp;v=MjUzODBJU0hSZmJHNEg5VE1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZieko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">
                                        <b>[5]</b>
                                         LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511016&amp;v=MDYyNDhIOVROcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" LI Peng, YU Xiaomeng, ZHANG Jing, et al.The &lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The H∞control method of grid-tied photovoltaic generation">
                                        <b>[7]</b>
                                         LI Peng, YU Xiaomeng, ZHANG Jing, et al.The &lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" WANG Chengshan, JIAO Bingqi, GUO Li, et al.Optimal planning of stand-alone microgrids incorporating reliability[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :195-205." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043334&amp;v=MTI1MTZhcks4SDlITnJJOUZaTzhNRDM4OW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWb1NhUk09Tmo3Qg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         WANG Chengshan, JIAO Bingqi, GUO Li, et al.Optimal planning of stand-alone microgrids incorporating reliability[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :195-205.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721017&amp;v=MjYyNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKSVNIVGVyRzRIOWJPcm85RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" JING Zhaoxia, ZHU Jisong, HU Rongxing.Sizing optimization for island microgrid with pumped storage system considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (4) :791-801." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804015&amp;v=MDQyNDJDVVI3cWZadVpzRnluaFZiekpLRDNJYTdHNEg5bk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         JING Zhaoxia, ZHU Jisong, HU Rongxing.Sizing optimization for island microgrid with pumped storage system considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (4) :791-801.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" MA Juan, SILVA V, BELHOMME R, et al.Evaluating and planning flexibility in sustainable power system[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :200-209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluating and Planning Flexibility in Sustainable Power Systems">
                                        <b>[11]</b>
                                         MA Juan, SILVA V, BELHOMME R, et al.Evaluating and planning flexibility in sustainable power system[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :200-209.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 赵霞, 杨仑, 瞿小斌, 等.电-气综合能源系统能流计算的改进方法[J].电工技术学报, 2018, 33 (3) :467-477.ZHAO Xia, YANG Lun, QU Xiaobin, et al.An improved energy flow calculation method for integrated electricity and natural gas system[J].Transactions of China Electrotechnical Society, 2018, 33 (3) :467-477." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201803001&amp;v=MDY0MDZxZlp1WnNGeW5oVmJ6SklTckJmYkc0SDluTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵霞, 杨仑, 瞿小斌, 等.电-气综合能源系统能流计算的改进方法[J].电工技术学报, 2018, 33 (3) :467-477.ZHAO Xia, YANG Lun, QU Xiaobin, et al.An improved energy flow calculation method for integrated electricity and natural gas system[J].Transactions of China Electrotechnical Society, 2018, 33 (3) :467-477.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" YU Haibo, ZHANG Chao, DENG Zuqiang, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MzAxMDFyQ1VSN3FmWnVac0Z5bmhWYnpKS0QzSWE3RzRIOW5Nclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         YU Haibo, ZHANG Chao, DENG Zuqiang, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" 袁铁江, 李国军, 张增强, 等.风电-氢储能与煤化工多能耦合系统设备投资规划优化建模[J].电工技术学报, 2016, 31 (14) :21-30.YUAN Tiejiang, LI Guojun, ZHANG Zengqiang, et al.Optimal modeling on equipment investment planning of wind power-hydrogen energy storage and coal chemical pluripotent coupling system[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :21-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614003&amp;v=MDg0Njc0SDlmTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJ6SklTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         袁铁江, 李国军, 张增强, 等.风电-氢储能与煤化工多能耦合系统设备投资规划优化建模[J].电工技术学报, 2016, 31 (14) :21-30.YUAN Tiejiang, LI Guojun, ZHANG Zengqiang, et al.Optimal modeling on equipment investment planning of wind power-hydrogen energy storage and coal chemical pluripotent coupling system[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :21-30.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 魏繁荣, 随权, 林湘宁, 等.考虑制氢设备效率特性的煤风氢能源网调度优化策略[J].中国电机工程学报, 2018, 38 (5) :1428-1439.WEI Fanrong, SUI Quan, LIN Xiangning, et al.Energy control scheduling optimization strategy for coal-wind-hydrogen energy grid under consideration of the efficiency features of hydrogen production equipment[J].Proceedings of the CSEE, 2018, 38 (5) :1428-1439." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805017&amp;v=MTI4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKUHlyUGJiRzRIOW5NcW85RVk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         魏繁荣, 随权, 林湘宁, 等.考虑制氢设备效率特性的煤风氢能源网调度优化策略[J].中国电机工程学报, 2018, 38 (5) :1428-1439.WEI Fanrong, SUI Quan, LIN Xiangning, et al.Energy control scheduling optimization strategy for coal-wind-hydrogen energy grid under consideration of the efficiency features of hydrogen production equipment[J].Proceedings of the CSEE, 2018, 38 (5) :1428-1439.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" KORP&#197;S, MAGNUS, HOLEN, et al.Operation planning of hydrogen storage connected to wind power operating in a power market[J].IEEE Transactions on Energy Conversion, 2006, 21 (3) :742-749." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation planning of hydrogen storage connected to wind power operating in a power market">
                                        <b>[16]</b>
                                         KORP&#197;S, MAGNUS, HOLEN, et al.Operation planning of hydrogen storage connected to wind power operating in a power market[J].IEEE Transactions on Energy Conversion, 2006, 21 (3) :742-749.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].中国能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang.Economic analysis on wind power for hydrogen production[J].Energy of China, 2015, 37 (2) :11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201502004&amp;v=MzIyODNIWUxHNEg5VE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZiekpQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].中国能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang.Economic analysis on wind power for hydrogen production[J].Energy of China, 2015, 37 (2) :11-14.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MTE1MjVyRzRIOWZOckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" LANNOYE E, FLYNN D, O’MALLEY M.Evaluation of power system flexibility[J].IEEE Transactions on Power Systems, 2012, 27 (2) :922-931." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of Power System Flexibility">
                                        <b>[19]</b>
                                         LANNOYE E, FLYNN D, O’MALLEY M.Evaluation of power system flexibility[J].IEEE Transactions on Power Systems, 2012, 27 (2) :922-931.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" MENEMENLIS N, HUNEAULT M, ROBITAILLE A.Thoughts on power system flexibility quantification for the short-term horizon[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thoughts on power system flexibility quantification for the short-term horizon">
                                        <b>[20]</b>
                                         MENEMENLIS N, HUNEAULT M, ROBITAILLE A.Thoughts on power system flexibility quantification for the short-term horizon[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-8.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" LI R, LI F, SMITH N D.Multi-resolution load profile clustering for smart metering data[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4473-4482." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-resolution load profile clustering for smart metering data">
                                        <b>[21]</b>
                                         LI R, LI F, SMITH N D.Multi-resolution load profile clustering for smart metering data[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4473-4482.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 董雷, 孟天骄, 陈乃仕, 等.采用马尔可夫链-多场景技术的交直流主动配电网优化调度[J].电力系统自动化, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002.DONG Lei, MENG Tianjiao, CHEN Naishi, et al.Optimized scheduling of AC/DC hybrid active distribution network using Markov chains and multiple scenarios technique[J].Automation of Electric Power Systems, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805021&amp;v=MzA0NTZxQnRHRnJDVVI3cWZadVpzRnluaFZiekpJU0hUZXJHNEg5bk1xbzlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         董雷, 孟天骄, 陈乃仕, 等.采用马尔可夫链-多场景技术的交直流主动配电网优化调度[J].电力系统自动化, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002.DONG Lei, MENG Tianjiao, CHEN Naishi, et al.Optimized scheduling of AC/DC hybrid active distribution network using Markov chains and multiple scenarios technique[J].Automation of Electric Power Systems, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_23" title=" MA Xiaoliang, ZHANG Qingfu, TIAN Guangdong, et al.On Tchebycheff decomposition approaches for multiobjective evolutionary optimization[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :226-244." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On Tchebycheff decomposition approaches for multiobjective evolutionary optimization">
                                        <b>[23]</b>
                                         MA Xiaoliang, ZHANG Qingfu, TIAN Guangdong, et al.On Tchebycheff decomposition approaches for multiobjective evolutionary optimization[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :226-244.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_24" title=" 陈亮, 顾雪平, 李文云, 等.考虑恢复安全裕度的扩展黑启动方案多目标优化与决策[J].电力系统自动化, 2014, 38 (7) :39-46.CHEN Liang, GU Xueping, LI Wenyun, et al.Multi-objective optimization and decision-making of extended black-start schemes considering restoration security margin[J].Automation of Electric Power Systems, 2014, 38 (7) :39-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407008&amp;v=MTEwNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZiekpJU0hUZXJHNEg5WE1xSTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈亮, 顾雪平, 李文云, 等.考虑恢复安全裕度的扩展黑启动方案多目标优化与决策[J].电力系统自动化, 2014, 38 (7) :39-46.CHEN Liang, GU Xueping, LI Wenyun, et al.Multi-objective optimization and decision-making of extended black-start schemes considering restoration security margin[J].Automation of Electric Power Systems, 2014, 38 (7) :39-46.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_25" title=" 马溪原, 吴耀文, 方华亮, 等.采用改进细菌觅食算法的风/光/储混合微电网电源优化配置[J].中国电机工程学报, 2011, 31 (25) :17-25.MA Xiyuan, WU Yaowen, FANG Hualiang, et al.Optimal sizing of hybrid solar-wind distributed generation in an islanded microgrid using improved bacterial foraging algorithm[J].Proceedings of the CSEE, 2011, 31 (25) :17-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201125002&amp;v=MjE4ODJDVVI3cWZadVpzRnluaFZiekpQeXJQYmJHNEg5RE9xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         马溪原, 吴耀文, 方华亮, 等.采用改进细菌觅食算法的风/光/储混合微电网电源优化配置[J].中国电机工程学报, 2011, 31 (25) :17-25.MA Xiyuan, WU Yaowen, FANG Hualiang, et al.Optimal sizing of hybrid solar-wind distributed generation in an islanded microgrid using improved bacterial foraging algorithm[J].Proceedings of the CSEE, 2011, 31 (25) :17-25.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_26" title=" 黄大为, 齐德卿, 于娜, 等.利用制氢系统消纳风电弃风的制氢容量配置方法[J].太阳能学报, 2017, 38 (6) :1517-1525.HUANG Dawei, QI Deqing, YU Na, et al.Capacity allocation method of hydrogen production system consuming abandoned wind power[J].Acta Energiae Solaris Sinica, 2017, 38 (6) :1517-1525." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201706009&amp;v=MTg3NjU3cWZadVpzRnluaFZiekpNVFRIZHJHNEg5Yk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         黄大为, 齐德卿, 于娜, 等.利用制氢系统消纳风电弃风的制氢容量配置方法[J].太阳能学报, 2017, 38 (6) :1517-1525.HUANG Dawei, QI Deqing, YU Na, et al.Capacity allocation method of hydrogen production system consuming abandoned wind power[J].Acta Energiae Solaris Sinica, 2017, 38 (6) :1517-1525.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),28-40+139 DOI:10.7500/AEPS20181023006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电转氢作为灵活性资源的微网容量多目标优化配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=07497253&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E5%BB%BA%E6%B2%9B&amp;code=39460812&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩建沛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B7%E4%BA%91%E6%98%9F&amp;code=10646745&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">殷云星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A6%E5%B7%8D&amp;code=10282069&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韦巍</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>高比例可再生能源接入情形下, 由于没有大电网的支撑, 独立型微网的规划设计对灵活性水平提出了更高的要求。为了提高独立型微网接纳可再生能源的能力, 将电转氢作为灵活性资源, 以微网中风光机组容量和灵活性资源容量为决策变量, 建立以微网年投资运行成本最低和静态灵活性水平最高为优化目标的多目标优化模型。针对风光及负荷长时间尺度的不确定性, 采用<i>X</i>-means聚类得到风速、光照强度和负荷情况的典型场景;针对所建立的混合整数多目标规划模型, 采用Tchebycheff法将多目标模型转化为多个单目标模型进行求解;针对求解一系列单目标问题得到的Pareto非劣解集, 基于模糊熵权法和模糊隶属度构建排序指标, 选择排序函数值最高的非劣解作为最优解。最后, 基于MATLAB仿真对所提优化配置方法的正确性和合理性进行了验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%BD%91%20(%E5%BE%AE%E7%94%B5%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微网 (微电网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%BD%AC%E6%B0%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电转氢;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%80%81%E7%81%B5%E6%B4%BB%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静态灵活性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Tchebycheff%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Tchebycheff法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李鹏 (1965—) , 男, 博士, 教授, 博士生导师, IEEESeniorMember, 主要研究方向:新能源并网发电与微网技术、综合能源系统、主动配电网规划与运行控制等。E-mail:ncepulp@ncepu.edu.cn;
                                </span>
                                <span>
                                    *韩建沛 (1991—) , 男, 硕士研究生, 主要研究方向:新能源并网发电与微网技术。E-mail:ncepu_hjp@outlook.com;
                                </span>
                                <span>
                                    殷云星 (1979—) , 男, 博士研究生, 主要研究方向:新能源并网发电与微网技术。E-mail:yinyunxing@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51577068);</span>
                                <span>国家高技术研究发展计划 (863计划) 资助项目 (2015AA050104);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Optimal Capacity Configuration of Microgrid with Power to Hydrogen as Flexible Resource</b></h1>
                    <h2>
                    <span>LI Peng</span>
                    <span>HAN Jianpei</span>
                    <span>YIN Yunxing</span>
                    <span>WEI Wei</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the high proportion of renewable energy sources, the planning and design of the stand-alone microgrid put higher requirements on the level of flexibility because of no support from the grid. In order to enhance the ability of stand-alone microgrid to accommodate renewable energy, power to hydrogen (P2H) is employed as a flexible resource. Additionally, the capacities of wind turbine and photovoltaic cells, together with the capacities of flexibility resources in microgrid, are taken as decision variables to establish a multi-objective optimization model, which takes the lowest annual investment operation cost and the highest static flexibility level as optimization objectives. Aiming at uncertainties of wind power, photovoltaic intensity and loads during long-time period, the X-means clustering method is introduced to obtain typical scenarios of wind speed, photovoltaic intensity and loads. With regard to the established mixed integer multi-objective programming model, the Tchebycheff approach is adopted to convert the original multi-objective model into multiple single-objective models. For the Pareto non-inferior solution sets obtained by solving a series of single-objective problems, the ranking index is constructed with the utilization of the fuzzy entropy weight method and fuzzy membership degree, and the optimal solution is defined as the non-inferior solution with the highest ranking function value. Finally, the correctness and rationality of the proposed optimal configuration method are verified based on the MATLAB simulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20to%20hydrogen%20(P2H)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power to hydrogen (P2H) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20flexibility&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static flexibility;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Tchebycheff%20approach&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Tchebycheff approach;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51577068);</span>
                                <span>National High Technology Research and Development Program of China (863 Program) (No.2015 AA050104);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">大力开发和利用风能、太阳能等可再生能源, 是缓解能源和环境问题的有效措施。可再生能源发电 (本文仅考虑风电和光伏发电, 下同) 根据其接入电网的容量和位置可分为分布式接入配电网和集群式接入输电网两种方式<citation id="173" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 但风电光伏出力的波动性、间歇性和不确定性为其大规模高效利用带来了巨大的挑战。美国威斯康星大学教授R.H.Lasseter于2001年提出了微网的概念<citation id="174" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 为风电光伏分布式接入配电网及其高效利用提供了方式。相关学者在此基础上对微网的规划设计<citation id="179" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>、运行优化<citation id="175" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>及保护控制<citation id="180" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>展开研究。其中, 分布式电源 (DG) 及储能装置的选型定容是微网规划设计的主要任务, 现有研究主要考虑最小化成本、最大化可再生能源利用率、最小化污染物排放、最大化供电可靠性等当中的一个或多个作为优化目标。文献<citation id="176" type="reference">[<a class="sup">8</a>]</citation>以独立微网全生命周期净现值成本为优化目标, 将可靠性作为约束条件;文献<citation id="177" type="reference">[<a class="sup">9</a>]</citation>以投资及运行成本最低为优化目标;文献<citation id="178" type="reference">[<a class="sup">10</a>]</citation>考虑需求侧响应, 以微网年平均成本为优化目标。</p>
                </div>
                <div class="p1">
                    <p id="58">对于独立型微网容量规划来说, 由于没有大电网的支撑, 除了传统的优化目标, 高比例可再生能源的接入对微网规划方案的灵活性提出了更高的要求。为了保证微网响应风光出力和负荷不确定性的灵活性调节能力, 合理配置微网中灵活性资源的类型及容量很有必要。因为从微网容量规划角度来讲, 配置方案的灵活性愈高, 其接纳可再生能源的能力就愈强<citation id="181" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 这对提高微网可再生能源接入比例是有利的。本文将微网中灵活性资源的容量类型描述为微网的灵活性, 其中, 微网中灵活性资源指微网中配置的各类可调设备, 按照调节特性可分为3类:发出功率型、消耗功率型和两者兼具型, 第1类主要包括柴油发电机、微燃机、燃料电池等, 第3类主要为蓄电池 (storage battery, SB) 等储能装置, 现有研究主要针对这2类进行优化配置, 而对于第2类灵活性资源配置的研究相对较少。从电力系统的角度来看, 可通过消耗电能来参与电力系统调峰的可调度资源都可作为第2类灵活性资源, 如电转氢 (P2H) 、电锅炉 (EB) 等。现有研究主要将P2H和EB等设备作为电—气或电—热综合能源系统当中的耦合元件进行分析<citation id="182" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>, 而将其单独作为灵活性资源来响应电力系统波动、提高可再生能源接入比例等方面的研究较少。P2H作为电转气的手段之一, 用于在负荷低谷期消耗不平衡功率, 产生的氢气可售出或参与燃气供应。文献<citation id="183" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>将P2H、风电和火电整合, 表明了配置一定容量的P2H有利于系统的经济性和可再生能源利用率。在此基础上, 本文将P2H作为微网的灵活性资源参与微网优化配置。</p>
                </div>
                <div class="p1">
                    <p id="59">综上所述, 本文从提高微网经济性和可再生能源接入比例的角度出发, 将P2H视为第二类灵活性资源, 对风光机组及三类灵活性资源的容量进行优化配置。考虑长时间尺度优化问题求解复杂的特点, 基于<i>X</i>-means聚类得到风—光—荷的典型场景集;采用Tchebycheff法将所建立多目标规划模型转化为多个单目标模型进行求解, 并基于模糊隶属度和模糊熵权法兼顾决策者的主观偏好因素和目标函数的客观熵权信息, 选取综合排序函数值最大的解作为原优化问题的最优解。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1</b> 考虑<b>P2H</b>的独立微网模型</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 计及<b>P2H</b>的独立微网结构</h4>
                <div class="p1">
                    <p id="62">图1给出了考虑P2H的独立微网结构示意图, 主要由DG、SB、P2H装置和负荷组成。其中, DG主要包括柴油发电机 (diesel generator, DEG) 、微型燃气轮机 (micro turbine, MT) 、风电机组 (wind turbine, WT) 、光伏机组 (photovoltaic cell, PV) 和燃料电池 (fuel cell, FC) , P2H装置经整流斩波与微网交流母线相连。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 考虑P2H的独立微网结构示意图" src="Detail/GetImg?filename=images/DLXT201917004_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 考虑P2H的独立微网结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of stand-alone microgrid considering P2H</b></p>

                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2 P2H</b>建模</h4>
                <div class="p1">
                    <p id="65">本文将P2H作为灵活性资源参与独立微网优化配置, 其通常采用电解水制氢实现, 产氢速率由式 (1) 表示<citation id="184" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mi>η</mi><msub><mrow></mrow><mtext>e</mtext></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>v</i><sub>H</sub>为电解槽的产氢速率;<i>P</i><sub>H</sub>为电解槽的耗电功率;<i>H</i><sub>HV</sub>为氢气的高热值 (<i>H</i><sub>HV</sub>=3.509 (kW·h) / (N·m<sup>3</sup>) ) <citation id="185" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;<i>η</i><sub>e</sub>为电解槽电解效率。</p>
                </div>
                <div class="p1">
                    <p id="69">在正常运行模式下, 电解槽的输入功率和产氢速率近似为线性关系, 故可假定<i>η</i><sub>e</sub>恒定, 此时采用电耗量表征电解槽输入输出特性如式 (2) 所示:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>V</i><sub>H, <i>t</i></sub>为<i>t</i>时段电解槽的产氢体积;<i>P</i><sub>H, <i>t</i></sub>为<i>t</i>时段电解槽的平均耗电功率;Δ<i>t</i>为<i>t</i>时段长度;<i>μ</i><sub>H</sub>为电解槽的电耗量, 受制氢工艺和技术条件限制, <i>μ</i><sub>H</sub>一般取为4.50～5.04 (kW·h) / (N·m<sup>3</sup>) <citation id="186" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.3 P2H</b>响应风光出力工作机理及经济性测算</h4>
                <div class="p1">
                    <p id="74">本文考虑将P2H作为灵活性资源响应风光出力, 在负荷低谷时期, 将P2H投入消纳风光出力, 从而减少弃风弃光现象, 保证可调机组在额定功率范围内工作。同时, 产生氢气可以按一定价格售出。文献<citation id="187" type="reference">[<a class="sup">17</a>]</citation>对风电转氢就地利用情形进行经济性测算 (即考虑氢气有销售市场且无运输费用) , 得到当制氢耗电价格为0.2元/ (kW·h) 、制氢电耗量为4.5 (kW·h) / (N·m<sup>3</sup>) 时, 售氢价格只要达到3元/ (N·m<sup>3</sup>) 就可有较好的经济效益。据中国华北某制氢厂高纯氢的售价情况:批量自提价格为3～3.5元/ (N·m<sup>3</sup>) , 批量售价约为8元/ (N·m<sup>3</sup>) (含运费) , 瓶装高纯氢售价约为30元/ (N·m<sup>3</sup>) (含运费) <citation id="188" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。同时, 本文中P2H与WT, PV属于同一利益主体, 在考虑P2H消纳富余风光出力时不计制氢耗电价格。因此, 本文假定:①P2H产生的氢气均可售出;②制氢电耗量为4.5 (kW·h) / (N·m<sup>3</sup>) ;③氢气售价为3.5元/ (N·m<sup>3</sup>) (无运费) 。可通过考虑配置一定容量的P2H来提高独立微网的灵活性和可再生能源接入比例。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.4</b> 微网静态灵活性指标</h4>
                <div class="p1">
                    <p id="76">电力系统灵活性是指电力系统响应负荷和电源变化而随之调节的能力<citation id="189" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 对于微网的灵活性, 现有灵活性研究大多从运行调度的层面进行分析<citation id="191" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 采用如式 (3) 所示的上调、下调灵活性来表征系统在某一调度时段的灵活性, 反映了系统利用已有的可调度资源响应源网荷不确定的能力。而从微网规划设计层面来考虑, 由于系统中的WT, PV和可调度资源容量未知, 此时式 (3) 定义的灵活性指标不再适用。为了表征长时间尺度微网的灵活性水平, 本文将规划设计阶段考虑的灵活性视为静态灵活性, 采用式 (4) 表征微网的静态灵活性水平<citation id="190" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 其包含了不同灵活性资源的功率可调节范围和功率调节速率, 可反映微网响应内外不确定因素、接纳WT和PV的能力。微网静态灵活性水平值越大, 表征其接纳可再生能源的能力越强。</p>
                </div>
                <div class="area_img" id="77">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_07700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="79">式中:<i>P</i><sub><i>k</i>, max</sub>和<i>P</i><sub><i>k</i>, min</sub>分别为第<i>k</i>类灵活性资源的出力上下限;<i>P</i><sub><i>k</i>, <i>t</i></sub>为调度时段<i>t</i>第<i>k</i>类灵活性资源的出力;<i>λ</i><sub><i>k</i>, up</sub>和<i>λ</i><sub><i>k</i>, down</sub>分别为第<i>k</i>类灵活性资源的上下爬坡速率;<i>Γ</i>为微网中灵活性资源集合。</p>
                </div>
                <div class="p1">
                    <p id="80"><i>f</i><sub>flex, <i>k</i></sub>=<i>α</i><sub>1</sub> (<i>P</i><sub><i>k</i>, max</sub>-<i>P</i><sub><i>k</i>, min</sub>) +<i>α</i><sub>2</sub><i>λ</i><sub><i>k</i></sub>Δ<i>t  k</i>∈<i>Γ</i>      (4) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>α</i><sub>1</sub>和<i>α</i><sub>2</sub>为权重系数且满足<i>α</i><sub>1</sub>+<i>α</i><sub>2</sub>=1;<i>λ</i><sub><i>k</i></sub>为第<i>k</i>类灵活性资源爬坡速率 (取上下爬坡速率的平均值) 。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2 考虑P2H作为灵活性资源的独立微网多目标优化配置模型</b></h3>
                <div class="p1">
                    <p id="83">对于独立型微网, 高比例可再生能源接入对微网的灵活调节能力提出了更高要求。本文将微网的静态灵活性也作为优化目标, 对可再生能源发电 (WT, PV) 和灵活性资源 (DEG, FC, MT, SB, P2H) 的容量进行优化配置。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="85">以微网中WT, PV和灵活性资源的容量为决策变量, 实现微网的年规划投资费用<i>f</i><sub>1</sub>最小和微网的静态灵活性<i>f</i><sub>2</sub>最大。优化目标函数如式 (5) 所示:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>C</i><sub>init</sub>和<i>C</i><sub>oper</sub>分别为在考虑P2H情况下独立微网的年规划投资成本和运行成本, 前者主要考虑待配置设备的成本、替换成本以及在一个生命周期后的残值, 后者主要包括各待配置设备的燃料消耗成本、维护成本、环境污染的惩罚成本、风光出力的补贴成本和P2H带来的年收益。</p>
                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:<i>N</i><sub>age</sub>为设备生命周期;<i>N</i><sub><i>k</i></sub>, <i>π</i><sub><i>k</i></sub>, <i>C</i><sub><i>k</i>, rem</sub>, <i>C</i><sub><i>k</i>, rep</sub>分别为第<i>k</i>种配置资源的数目、单价、<i>N</i><sub>age</sub>年后的残值和置换成本;<i>Γ</i><sub>1</sub>为由WT和PV构成的集合;<i>ρ</i>为设备的资金回收系数;<i>r</i>为实际贷款利率;<i>r</i><sub>l</sub>为长期贷款利率;<i>δ</i>为通货膨胀率。</p>
                </div>
                <div class="p1">
                    <p id="92"><i>C</i><sub>oper</sub>=<i>C</i><sub>fuel</sub>+<i>C</i><sub>prot</sub>+<i>C</i><sub>envi</sub>-<i>C</i><sub>sub</sub>-<i>C</i><sub>P2H</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>C</i><sub>fuel</sub>为燃料消耗成本;<i>C</i><sub>prot</sub>为设备维护成本;<i>C</i><sub>envi</sub>为待配置设备污染环境的惩罚成本;<i>C</i><sub>sub</sub>为风光发电年补贴收益;<i>C</i><sub>P2H</sub>为P2H年收益。具体表达形式如式 (8) 所示:</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<i>π</i><sub><i>k</i>, fuel</sub>和<i>V</i><sub><i>k</i>, fuel</sub>分别为第<i>k</i>类设备的燃料单价以及年燃料总耗量, <i>k</i>取DEG, FC和MT;<i>C</i><sub><i>k</i>, prot</sub>为第<i>k</i>类设备的维护成本, 其与设备类型及安装容量有关;<i>π</i><sub><i>i</i>, poll</sub>和<i>V</i><sub><i>i</i>, poll</sub>分别为第<i>i</i>类污染物的惩罚价格和年排放量;<i>π</i><sub><i>l</i>, sub</sub>和 <i>E</i><sub><i>l</i>, sub</sub>分别为第<i>l</i>类DG出力的补贴价格和年发电量, <i>l</i>取WT和PV;<i>V</i><sub>H</sub>为年制氢体积;<i>π</i><sub>H</sub>为氢气的出售价格。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="98" name="98">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Γ</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>P</i><sub>WT, <i>t</i></sub>和<i>P</i><sub>PV, <i>t</i></sub>分别为<i>t</i>时段风电和光伏出力;<i>P</i><sub>L, <i>t</i></sub>为<i>t</i>时段微网的负荷。对于第1类灵活性资源 (<i>k</i>取DEG, FC和MT) , <i>P</i><sub><i>k</i>, <i>t</i></sub>取正;对于第2类灵活性资源 (<i>k</i>取P2H) , <i>P</i><sub><i>k</i>, <i>t</i></sub>取负;对于第3类灵活性资源 (<i>k</i>取SB) , 放电时<i>P</i><sub><i>k</i>, <i>t</i></sub>取正, 充电时<i>P</i><sub><i>k</i>, <i>t</i></sub>取负。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2) 设备安装容量约束</h4>
                <div class="p1">
                    <p id="103">0≤<i>N</i><sub><i>k</i></sub>≤<i>N</i><sub><i>k</i>, max</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>k</i>∈<i>Γ</i>+<i>Γ</i><sub>1</sub>, 下同;<i>N</i><sub><i>k</i>, max</sub>为第<i>k</i>类设备可配置数量上限, 对于WT和PV, 其主要受到占地面积约束。对于其他设备, 根据负荷情况划定其安装数量上限, 从而减少优化模型求解时解的搜索空间, 提高算法的求解速度。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">3) 机组出力约束</h4>
                <div class="p1">
                    <p id="106"><i>P</i><sup>g</sup><sub><i>k</i>, min</sub>≤<i>P</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>≤<i>P</i><sup>g</sup><sub><i>k</i>, max</sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>P</i><sup>g</sup><sub><i>k</i>, max</sub>和<i>P</i><sup>g</sup><sub><i>k</i>, min</sub>分别为第<i>k</i>类机组的允许出力上下限;<i>P</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>为<i>t</i>时刻第<i>k</i>类机组的出力。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">4) 机组爬坡约束</h4>
                <div class="p1">
                    <p id="109">|<i>P</i><sup>g</sup><sub><i>k</i>, <i>t</i></sub>-<i>P</i><sup>g</sup><sub><i>k</i>, <i>t</i>-1</sub>|≤<i>λ</i><sub><i>k</i></sub>Δ<i>t</i>      (12) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>P</i><sup>g</sup><sub><i>k</i>, <i>t</i>-1</sub>为<i>t</i>-1时刻第<i>k</i>类机组的出力。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">5) SB荷电状态约束</h4>
                <div class="p1">
                    <p id="112"><i>S</i><sub>OC, min</sub>≤<i>S</i><sub>OC, <i>t</i></sub>≤<i>S</i><sub>OC, max</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>S</i><sub>OC, <i>t</i></sub>为<i>t</i>时刻SB的荷电状态;<i>S</i><sub>OC, max</sub>和<i>S</i><sub>OC, min</sub>分别为SB荷电状态的上下限。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>3 多目标模型求解</b></h3>
                <h4 class="anchor-tag" id="115" name="115"><b>3.1</b> 基于<b><i>X</i>-means</b>聚类的场景分析法</h4>
                <div class="p1">
                    <p id="116">针对风光出力及负荷长时间尺度变化的不确定性, 为了减少计算的求解复杂度, 采用<i>X</i>-means方法对风速、光照强度以及负荷数据聚类, 其求解流程见附录A图A1所示, 具体原理参见文献<citation id="192" type="reference">[<a class="sup">21</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="117">以风速为例, 记待聚类总场景数为<i>U</i> (取<i>U</i>=365) , 每个场景<i>u</i> (<i>u</i>=1, 2, …, <i>U</i>) 包含<i>T</i>个时刻的风速数据 (取<i>T</i>=24) , 则全年的风速场景数据可用<i>U</i>×<i>T</i>阶矩阵表示 (光照强度和负荷的待聚类场景数据表示与此一致) 。采用<i>X</i>-means聚类方法对已有的<i>U</i>×<i>T</i>阶风速、光照强度以及负荷数据进行聚类, 得到风速、光照强度以及负荷场景个数分别记为<i>n</i><sub>WT</sub>, <i>n</i><sub>PV</sub>, <i>n</i><sub>L</sub>, 对应的概率向量分别为<b><i>p</i></b><sub>WT</sub>, <b><i>p</i></b><sub>PV</sub>, <b><i>p</i></b><sub>L</sub>;聚类后的风速、光照强度和负荷数据分别记为<b><i>B</i></b><sub>WT</sub>, <b><i>B</i></b><sub>PV</sub>, <b><i>B</i></b><sub>L</sub>。在此基础上, 采用随机排列的方法得到最终聚类场景总数以及每个场景发生的概率如式 (14) 和式 (15) 所示<citation id="193" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 风—光—荷多场景数据集合如式 (16) 所示:</p>
                </div>
                <div class="p1">
                    <p id="118"><i>S</i>=<i>n</i><sub>WT</sub><i>n</i><sub>PV</sub><i>n</i><sub>L</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="119"><i>p</i><sub><i>s</i></sub>=<i>p</i><sub>WT, <i>i</i></sub><i>p</i><sub>PV, <i>j</i></sub><i>p</i><sub>L, <i>l</i></sub><i>i</i>∈<i>n</i><sub>WT</sub>, <i>j</i>∈<i>n</i><sub>PV</sub>, <i>l</i>∈<i>n</i><sub>L</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="120"><i>Φ</i>={<i>p</i><sub><i>s</i></sub>, [<b><i>B</i></b><sub>WT, <i>i</i></sub>, <b><i>B</i></b><sub>PV, <i>j</i></sub>, <b><i>B</i></b><sub>L, <i>l</i></sub>]|<i>i</i>∈<i>n</i><sub>WT</sub>, <i>j</i>∈<i>n</i><sub>PV</sub>, <i>l</i>∈<i>n</i><sub>L</sub>, <i>s</i>∈<i>S</i>}       (16) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:[<b><i>B</i></b><sub>WT, <i>i</i></sub>, <b><i>B</i></b><sub>PV, <i>j</i></sub>, <b><i>B</i></b><sub>L, <i>l</i></sub>]为场景<i>s</i>下风速、光照强度和负荷数据的排列;<i>p</i><sub>WT, <i>i</i></sub>, <i>p</i><sub>PV, <i>j</i></sub>, <i>p</i><sub>L, <i>l</i></sub>分别为<b><i>p</i></b><sub>WT</sub>, <b><i>p</i></b><sub>PV</sub>, <b><i>p</i></b><sub>L</sub>的元素。</p>
                </div>
                <div class="p1">
                    <p id="123">则原问题可转化为如下形式:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Γ</mi></mrow></munder><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Γ</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Γ</mi></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mi>s</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow><mi>s</mi></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>Γ</mi><mo>+</mo><mi>Γ</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>min</mi></mrow><mtext>g</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mi>s</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>max</mi></mrow><mtext>g</mtext></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">|</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mi>s</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>g</mtext><mi>s</mi></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">|</mo><mo>≤</mo><mi>λ</mi><msub><mrow></mrow><mi>k</mi></msub><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>S</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false"> (</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext><mtext>i</mtext></mrow><mi>s</mi></msubsup><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow><mi>s</mi></msubsup><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>Η</mtext></mrow><mi>s</mi></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>;上标<i>s</i>表示场景<i>s</i>下对应的变量。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2</b> 基于<b>Tchebycheff</b>法的多目标模型转化</h4>
                <div class="p1">
                    <p id="128">针对式 (17) 混合整数多目标优化问题, 采用Tchebycheff法<citation id="194" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>进行转化, 多目标优化的原问题和采用Tchebycheff法转化后问题的一般表达式如式 (18) 和式 (19) 所示:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mo stretchy="false">{</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">x</mi><mo>∈</mo><mi mathvariant="bold-italic">Ω</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">θ</mi><mo>, </mo><mi mathvariant="bold-italic">z</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">) </mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi></mrow></munder><mo stretchy="false">{</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mspace width="0.25em" /><mo stretchy="false">|</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">x</mi><mo>∈</mo><mi mathvariant="bold-italic">Ω</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<b><i>x</i></b>为决策向量;<i>m</i>为目标函数个数;<i>Ω</i>为决策向量<b><i>x</i></b>的可行域;<i>θ</i>为目标权重向量且满足∑<i>θ</i><sub><i>i</i></sub>=1, 其中<i>θ</i><sub><i>i</i></sub>为<i>θ</i>的元素;<b><i>z</i></b><sup>*</sup>为目标函数理想值向量, 其中, <i>z</i><sup>*</sup><sub><i>i</i></sub>=min{<i>f</i><sub><i>i</i></sub> (<b><i>x</i></b>) |<i>i</i>=1, 2, …, <i>m</i>}。</p>
                </div>
                <div class="p1">
                    <p id="131">对于式 (18) 的每一个Pareto解<b><i>x</i></b><sup>*</sup>, 必存在一个权重向量<i>θ</i>, 使得<b><i>x</i></b><sup>*</sup>为式 (19) 的最优解。因此, 可通过改变权重向量<i>θ</i>的取值来得到原多目标优化问题的Pareto解集。</p>
                </div>
                <div class="p1">
                    <p id="132">对于本文的多目标优化问题, 取<i>m</i>=2;同时, 考虑目标函数<i>f</i><sub>2</sub>为极大值形式, 令<i>f</i><sup>*</sup><sub>2</sub>=-<i>f</i><sub>2</sub>。则式 (17) 可通过Tchebycheff法转化为式 (20) 形式:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>g</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>=</mo><mi>max</mi><mo stretchy="false">{</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">|</mo><mi>f</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">Ν</mi><mo>∈</mo><mi mathvariant="bold-italic">Ω</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<b><i>N</i></b>为本文中待配置设备的台数向量;<i>Ω</i><sub>1</sub>为<b><i>N</i></b>的可行域;<i>z</i><sup>*</sup><sub>1</sub> (<b><i>N</i></b><sup>*</sup><sub>1</sub>) 和<i>z</i><sup>*</sup><sub>2</sub> (<b><i>N</i></b><sup>*</sup><sub>2</sub>) 分别为以<i>f</i><sub>1</sub>和<i>f</i><sup>*</sup><sub>2</sub>为优化目标进行单目标优化得到的最优函数值;<b><i>N</i></b><sup>*</sup><sub>1</sub>和<b><i>N</i></b><sup>*</sup><sub>2</sub>分别为对应情形下单目标优化问题的最优解。</p>
                </div>
                <div class="p1">
                    <p id="135">考虑到<i>f</i><sub>1</sub>和<i>f</i><sup>*</sup><sub>2</sub>之间量纲的差异性, 令<i>l</i><sub>1</sub>=|<i>f</i><sub>1</sub> (<b><i>N</i></b><sup>*</sup><sub>2</sub>) -<i>z</i><sup>*</sup><sub>1</sub> (<b><i>N</i></b><sup>*</sup><sub>1</sub>) |, <i>l</i><sub>2</sub>=|<i>f</i><sup>*</sup><sub>2</sub> (<b><i>N</i></b><sup>*</sup><sub>1</sub>) -<i>z</i><sup>*</sup><sub>2</sub> (<b><i>N</i></b><sup>*</sup><sub>2</sub>) |, 则归一化后目标函数值为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false">]</mo><mo>=</mo><mo stretchy="false">[</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>, </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">|</mo><mi>f</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">在此基础上对式 (20) 进行归一化处理如式 (22) 所示:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>min</mi><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>g</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>=</mo><mi>max</mi><mo stretchy="false">{</mo><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">|</mo><mi>f</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">Ν</mi><mo>∈</mo><mi mathvariant="bold-italic">Ω</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="139">式 (21) 所示归一化过程为单调性不变的线性变换, 对于相同的<i>θ</i>值, 式 (20) 与式 (22) 求得的目标函数之间仅有量纲的差异, 转换前后的求解得到Pareto解<b><i>N</i></b>不变。为了便于后续的决策分析, 采用式 (23) 将归一化后的目标函数空间反变换到原目标函数空间:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">f</mi><mo>=</mo><mo stretchy="false">[</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>z</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo>, </mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo>+</mo><mi>z</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ν</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.3</b> 基于模糊熵权法和模糊隶属度的最优解求取</h4>
                <div class="p1">
                    <p id="142">Tchebycheff法可通过改变权重向量求解得到原多目标优化问题的Pareto解集, 但对于决策者而言, 仅求解得到Pareto解集是不够的。本文基于模糊熵权法<citation id="195" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>和模糊隶属度对得到的Pareto解进行排序, 选择综合排序值最大的解作为最优解。首先基于模糊熵权法得到不同目标函数的权值, 其综合决策者的主观模糊偏好因素和不同Pareto解的客观熵权信息。然后构造模糊隶属度矩阵表征第<i>i</i>个Pareto解相对于目标函数j的优劣程度。最后综合模糊熵权信息和模糊隶属度信息, 对Pareto解进行排序。具体求解过程详见附录B。</p>
                </div>
                <div class="p1">
                    <p id="143">综上所述, 本文所提出的多目标优化模型求解流程图如图2所示。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多目标优化模型求解流程图" src="Detail/GetImg?filename=images/DLXT201917004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多目标优化模型求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of solving multi-objective optimization model</b></p>

                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <h4 class="anchor-tag" id="146" name="146"><b>4.1</b> 仿真数据</h4>
                <div class="p1">
                    <p id="147">本文将P2H作为灵活性资源参与独立微网优化配置, 待配置设备类型有WT, PV, DEG, FC, MT, SB, P2H七类。仿真中风速、光照强度及负荷数据采用中国北方某地的实际数据, 年变化曲线如附录C图C1所示。各微源的单机容量、机组成本、污染物排放等参数参考文献<citation id="196" type="reference">[<a class="sup">25</a>]</citation>, 燃料成本取文献<citation id="197" type="reference">[<a class="sup">25</a>]</citation>中成本数据的1.1倍。氢气价格数据参考文献<citation id="198" type="reference">[<a class="sup">17</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="148">采用<i>X</i>-means方法对年光照强度数据进行聚类, 设置聚类场景数下限<i>K</i><sub>min</sub>=1、上限<i>K</i><sub>max</sub>=7, 得到光照强度聚类情况如附录C图C2所示 (此时<i>S</i>=4×4×4) 。此处聚类上限<i>K</i><sub>max</sub>不宜设置过大, 根据式 (14) , 最终典型场景个数为风速、光照强度和负荷场景个数的乘积, 故取值过大起不到降低求解复杂度的目的。同时<i>K</i><sub>max</sub>也不宜过小, 太小则不能反映风—光—荷的年度变化情况。</p>
                </div>
                <div class="p1">
                    <p id="149">对风速和负荷采用同样的方法进行聚类, 此处不再赘述。得到风速、光照强度和负荷的场景和对应场景集的概率, 利用式 (14) 至式 (16) 求得风—光—荷多场景数据集合<i>Φ</i>。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.2</b> 算例设置</h4>
                <div class="p1">
                    <p id="151">本文将P2H作为第3类灵活性资源参与独立微网优化配置, 为了便于与其他两类灵活性资源对比分析, 分析P2H对降低微网经济成本、提高微网灵活性水平的作用, 设置如下3个方案进行对比研究。</p>
                </div>
                <div class="p1">
                    <p id="152">方案1:仅考虑第1类灵活性资源, 即灵活性资源考虑DEG, FC, MT。</p>
                </div>
                <div class="p1">
                    <p id="153">方案2:考虑第1类和第3类灵活性资源, 即灵活性资源考虑DEG, FC, MT, SB。</p>
                </div>
                <div class="p1">
                    <p id="154">方案3:考虑第1类、第2类和第3类灵活性资源, 即灵活性资源考虑DEG, FC, MT, SB, P2H。</p>
                </div>
                <div class="p1">
                    <p id="155">对独立型微网而言, SB不能作为独立的灵活性资源 (其充放电能力不仅取决于其容量和充放电速率, 也与其荷电状态密切相关) , 需同第1类灵活性资源配合使用。P2H仅能消耗功率, 不能发出功率, 故其也不宜单独作为灵活性资源进行配置。因此, 本文仅考虑上述3种方案进行对比研究。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.3</b> 仿真结果</h4>
                <div class="p1">
                    <p id="157">以微网年投资运行成本和静态灵活性指标为优化目标, 对上述3个方案进行求解, 得到不同方案的Pareto曲线如图3所示 (方案1的Pareto前沿见附录C图C3) 。其中, 横轴为年投资运行成本, 纵轴为静态灵活性指标的相反数。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 方案2和方案3的Pareto曲线" src="Detail/GetImg?filename=images/DLXT201917004_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 方案2和方案3的Pareto曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Pareto curves of scheme 2 and scheme 3</b></p>

                </div>
                <div class="p1">
                    <p id="159">对于图3所示的Pareto非劣解集, 根据决策者给定的偏好度向量<i>ω</i><sup>P</sup>=[<i>ω</i>, 1-<i>ω</i>], 基于模糊熵权法和模糊隶属度选取排序值<i>W</i>最大的作为最优解。因此, 决策者给定的偏好度向量不同, 最优解也会发生变化。以方案3为例, 分析决策者偏好度矩阵对最优解的影响如附录C图C4所示。</p>
                </div>
                <div class="p1">
                    <p id="160">采用上述方法, 取<i>ω</i>=0.5, 得到3种方案的优化配置结果如表1所示。</p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表1 3种方案优化配置结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization configuration results of three schemes</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td rowspan="2"><br />设备类型</td><td rowspan="2">容量</td><td colspan="4"><br />方案1下的配置结果/台</td><td rowspan="2">方案2下的<br />配置结果/台</td><td rowspan="2">方案3下的<br />配置结果/台</td></tr><tr><td><br /> 考虑DEG, FC和MT</td><td>不考虑DEG</td><td>不考虑FC</td><td>不考虑MT</td></tr><tr><td>WT</td><td>20 kW</td><td>149</td><td>149</td><td>149</td><td>149</td><td>155</td><td>182</td></tr><tr><td><br /> PV</td><td>1 kW</td><td>40</td><td>36</td><td>15</td><td>15</td><td>35</td><td>36</td></tr><tr><td><br /> FC</td><td>30 kW</td><td>39</td><td>39</td><td></td><td>132</td><td>6</td><td>0</td></tr><tr><td><br /> DEG</td><td>60 kW</td><td>0</td><td></td><td>6</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br /> MT</td><td>200 kW</td><td>31</td><td>29</td><td>33</td><td></td><td>27</td><td>31</td></tr><tr><td><br /> SB</td><td>50 kW·h</td><td></td><td></td><td></td><td></td><td>33</td><td>15</td></tr><tr><td><br /> P2H</td><td>30 kW</td><td></td><td></td><td></td><td></td><td></td><td>52</td></tr><tr><td colspan="2"><br /> 总成本<i>f</i><sub>1</sub>/万元</td><td>609.58</td><td>607.64</td><td>608.47</td><td>641.93</td><td>570.24</td><td>567.72</td></tr><tr><td colspan="2"><br /> 灵活性水平<i>f</i><sub>2</sub>/kW</td><td>1 676</td><td>1 623</td><td>1 626</td><td>1 406</td><td>2 098</td><td>2 398</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="162">由附录C图C3 (a) 至 (d) 可以得出, 对于第1类灵活性资源, 配置一定数量的DEG和FC对提高独立微网的经济性和灵活性水平作用不明显, 而是否配置MT则有较大影响。这一点可由表1加以说明, 对于权重系数<i>ω</i>均取0.5的情况下, 不配置MT较配置MT经济成本提高了5.3%, 同时灵活性水平降低了16.11%。这主要是由DEG, FC, MT三者的技术参数所决定, 具体参数详见附录D表D1。DEG燃料成本较高, 为相同条件下MT的3.2倍;FC机组成本和安装成本较高, 为相同条件下MT的2.3倍和3倍。因此, 在表1的配置结果中, MT的配置容量大于DEG和FC的配置容量。</p>
                </div>
                <div class="p1">
                    <p id="163">对比方案1 (考虑DEG, FC, MT情形) 和方案2, 不难得出配置一定容量的SB对提高独立微网的灵活性和经济性有显著作用。由表1可以得出, 配置SB后, 经济成本降低了6.45%, 灵活性水平提高了25.18%。由此可以得出, 第1类和第3类灵活性资源联合配置, 有利于提高微网灵活性水平的同时降低经济成本。对比方案2和方案3可以得出, 将P2H作为第2类灵活性资源参与独立微网优化配置, 在不提高微网经济成本的前提下 (与不考虑P2H情形相比降低了0.44%) , 很大程度上提高了独立微网的灵活性水平 (与不考虑P2H相比提高了14.3%) 。由此可以得出, 本文提出的将P2H作为第2类灵活性资源参与独立微网的优化配置方法, 对提高独立微网的经济性、灵活性和提高可再生能源接入比例具有积极作用。</p>
                </div>
                <div class="p1">
                    <p id="164">本文仿真WT, PV和负荷数据基于场景生成的方法得到, 数据聚类结果的不同可能会导致最终配置方案的不同, 现取聚类场景数<i>S</i>=48, 64和80三种情形, 分析聚类结果对优化配置方案的影响如附录D表D2所示。其中, 当<i>S</i>取值变化时, 配置结果会受到影响, 但总体影响不大。由此可以得出, 在本文<i>S</i>的取值情况下得到的优化配置结果具有一定合理性。</p>
                </div>
                <div class="p1">
                    <p id="165">P2H提高微网静态灵活性水平的同时不提高经济性成本, 主要依赖于出售氢气收益。以方案3为例, 年运行成本构成如附录C图C5所示, 由图可以看出, 售氢收益占微网年运行成本的7%。同时, 由式 (2) 和式 (8) 可知, 售氢收益主要与电解槽的电耗量<i>μ</i><sub>H</sub>和氢气售价<i>π</i><sub>H</sub>有关, 本文在仿真中取<i>μ</i><sub>H</sub>=4.5 (kW·h) / (N·m<sup>3</sup>) <citation id="199" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, <i>π</i><sub>H</sub>=3.5元/ (N·m<sup>3</sup>) <citation id="200" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="166">为了便于分析<i>μ</i><sub>H</sub>和<i>π</i><sub>H</sub>对最终优化结果的影响, 以<i>μ</i><sub>H</sub>=4.5 (kW·h) / (N·m<sup>3</sup>) , <i>π</i><sub>H</sub>=3.5元/ (N·m<sup>3</sup>) 时的配置结果为基准值对<i>μ</i><sub>H</sub>和<i>π</i><sub>H</sub>改变时配置结果进行归一化处理得到图4。其中, 氢气价格波动Δ<i>π</i><sub>H</sub>取0和±5%三种情况, 电耗量<i>μ</i><sub>H</sub>降低百分比取[0, 0.1]。随着电解槽电耗量<i>μ</i><sub>H</sub>的降低, 微网的灵活性水平和制氢收益均呈现增加趋势。同时, 售氢价格<i>π</i><sub>H</sub>的增大对提高微网的灵活性和增大制氢收益具有显著作用。由此可以得出, 考虑P2H作为灵活性资源参与独立微网优化配置时, 最终的配置方案与售氢价格和制氢设备的电耗量密切相关, 较高的售氢价格和降低制氢设备电耗量有利于增大P2H的售氢收益和提高微网的静态灵活性。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 配置结果随μH和πH变化曲线" src="Detail/GetImg?filename=images/DLXT201917004_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 配置结果随</b><i>μ</i><sub><b>H</b></sub><b>和</b><i>π</i><sub><b>H</b></sub><b>变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Change of configuration results with</b><i>μ</i><sub><b>H</b></sub><b>and</b><i>π</i><sub><b>H</b></sub></p>

                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="169">本文将P2H作为第2类灵活性资源参与独立微网优化配置, 以微网的年投资成本最小和微网静态灵活性水平最高为优化目标对WT, PV和灵活性资源的容量进行优化配置。通过设置3个方案对所提优化配置方法进行仿真验证:对比方案1和方案2, 得出微网中配置第1类和第3类灵活性有利于降低微网的经济成本、提高微网的灵活性水平。对比方案2和方案3, 可以得出将P2H作为第2类灵活性资源参与独立微网优化配置, 实现3类灵活性资源的联合配置, 在降低微网经济成本、提高微网静态灵活性和提高可再生能源接入比例等方面都具有积极作用。考虑P2H的收益与制氢电耗量和售氢价格有关, 通过改变制氢电耗量和氢气价格参数, 得出降低制氢电耗量和提高售氢价格对增大P2H收益和提高微网灵活性具有显著作用。</p>
                </div>
                <div class="p1">
                    <p id="170">本文通过仿真分析验证了所提优化配置方案的正确性和合理性, 需要说明的是, 本文的结果是在假定氢气有市场且可按相应价格售出的情况下得出, 同时也仅考虑了氢气直接售出情形, 未对储氢、产生的氢气进一步参与燃气网络等情况进行研究。因此, 考虑氢市场不确定性情况下, 实现对电—气联供型微网中灵活性资源的优化配置是需要进一步研究的工作。</p>
                </div>
                <div class="p1">
                    <p id="172">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag">附录A</h3>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 X-means聚类流程图" src="Detail/GetImg?filename=images/DLXT201917004_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 X-means聚类流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of X-means clustering</p>

                </div>
                <h3 id="204" name="204" class="anchor-tag">附录B 基于模糊熵权法和模糊隶属度的多目标决策步骤</h3>
                <div class="p1">
                    <p id="205">1）决策者给出对不同目标函数的偏好度向量为w<sup>P</sup>= (w<sub>1</sub><sup>P</sup>, w<sub>2</sub><sup>P</sup>) 。</p>
                </div>
                <div class="p1">
                    <p id="206">2）构造决策矩阵D<sub>n×2</sub>, n为采用Tchebycheff法得到的pareto解的个数。D中元素d<sub>i, j</sub>表示第i个pareto解对应的目标函数j的取值，i=1, 2, …, n, j=1, 2。</p>
                </div>
                <div class="p1">
                    <p id="207">3）构造优属度矩阵Y<sub>n×2</sub>, Y中的元素通过式（1）-（2）进行计算，并通过式（3）归一化处理得到G<sub>n×2</sub>。对于不同类型的目标函数，采用对应的成本型或效益型表达式。如在本文中f<sub>1</sub>采用成本型，f<sub>2</sub>采用效益型。</p>
                </div>
                <div class="p1">
                    <p id="208">成本型：</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="210">效益型：</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="213">4）计算熵权w<sup>H</sup>= (w<sub>1</sub><sup>H</sup>, w<sub>2</sub><sup>H</sup>) 。</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">5）计算模糊熵权w= (w<sub>1</sub>, w<sub>2</sub>) 。</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217">6）构造模糊隶属度矩阵R<sub>n×2</sub>，采用成本型和效益型表达式如式（7）和式（8）所示：</p>
                </div>
                <div class="area_img" id="218">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="219">7）计算综合排序向量W<sub>n×1</sub>=R<sub>n×2</sub> (w<sub>1×2</sub>) <sup>T</sup>，选取W值最大的解作为最优解。</p>
                </div>
                <div class="area_img" id="220">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917004_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="221" name="221" class="anchor-tag">附录C</h3>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1微网所在地的气象条件及负荷情况" src="Detail/GetImg?filename=images/DLXT201917004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1微网所在地的气象条件及负荷情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Meteorological conditions and loads at the location of the microgrid</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2光照强度聚类结果" src="Detail/GetImg?filename=images/DLXT201917004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2光照强度聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Clustering results of light intensity</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3方案1的pareto曲线" src="Detail/GetImg?filename=images/DLXT201917004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3方案1的pareto曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Pareto curves of scheme 1</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4不同值对应的pareto最优解" src="Detail/GetImg?filename=images/DLXT201917004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4不同值对应的pareto最优解  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Pareto optimal solution for differentvalue</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5考虑P2H的微网年运行成本构成" src="Detail/GetImg?filename=images/DLXT201917004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5考虑P2H的微网年运行成本构成  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Compositions of annual operation cost in microgrid considering P2H</p>

                </div>
                <h3 id="227" name="227" class="anchor-tag">附录D</h3>
                <div class="area_img" id="228">
                                            <p class="img_tit">
                                                表D1 DEG、FC和MT的主要技术参数
                                                    <br />
                                                Table D1 Main technical parameters of DEG, FC and MT
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 DEG、FC和MT的主要技术参数" src="Detail/GetImg?filename=images/DLXT201917004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表D2不同S取值下方案3的配置结果
                                                    <br />
                                                Table D2 Configuration results of scheme 3 with different S value
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2不同S取值下方案3的配置结果" src="Detail/GetImg?filename=images/DLXT201917004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410008&amp;v=MzI1NjRSN3FmWnVac0Z5bmhWYnpKUHlyUGJiRzRIOVhOcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 田书欣, 程浩忠, 曾平良, 等.大型集群风电接入输电系统规划研究综述[J].中国电机工程学报, 2014, 34 (10) :1566-1574.TIAN Shuxin, CHENG Haozhong, ZENG Pingliang, et al.Review of transmission planning for integrating large clusters of wind power[J].Proceedings of the CSEE, 2014, 34 (10) :1566-1574.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrids distributed power generation">

                                <b>[2]</b> LASSETER B.Microgrids [distributed power generation][C]// 2001 IEEE Power Engineering Society Winter Meeting, January 28-February 1, 2001, Columbus, USA:146-149.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402001&amp;v=MTE5MjBGckNVUjdxZlp1WnNGeW5oVmJ6SklTckJmYkc0SDlYTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王成山, 武震, 李鹏.微电网关键技术研究[J].电工技术学报, 2014, 29 (2) :1-12.WANG Chengshan, WU Zhen, LI Peng.Research on key technologies of microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :1-12.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201504002&amp;v=MjM5OTFzRnluaFZiekpJU0hSZmJHNEg5VE1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">

                                <b>[5]</b> LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511016&amp;v=MTgyMzlKSVNIVGVyRzRIOVROcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The H∞control method of grid-tied photovoltaic generation">

                                <b>[7]</b> LI Peng, YU Xiaomeng, ZHANG Jing, et al.The <i>H</i><sub>∞</sub> control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14101300043334&amp;v=MjI5NDY0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVm9TYVJNPU5qN0Jhcks4SDlITnJJOUZaTzhNRDM4OW9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> WANG Chengshan, JIAO Bingqi, GUO Li, et al.Optimal planning of stand-alone microgrids incorporating reliability[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (3) :195-205.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721017&amp;v=MjI5NjdmWnVac0Z5bmhWYnpKSVNIVGVyRzRIOWJPcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804015&amp;v=MDE4Mzh0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKS0QzSWE3RzRIOW5NcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> JING Zhaoxia, ZHU Jisong, HU Rongxing.Sizing optimization for island microgrid with pumped storage system considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (4) :791-801.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluating and Planning Flexibility in Sustainable Power Systems">

                                <b>[11]</b> MA Juan, SILVA V, BELHOMME R, et al.Evaluating and planning flexibility in sustainable power system[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :200-209.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201803001&amp;v=MTUxOTFNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKSVNyQmZiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵霞, 杨仑, 瞿小斌, 等.电-气综合能源系统能流计算的改进方法[J].电工技术学报, 2018, 33 (3) :467-477.ZHAO Xia, YANG Lun, QU Xiaobin, et al.An improved energy flow calculation method for integrated electricity and natural gas system[J].Transactions of China Electrotechnical Society, 2018, 33 (3) :467-477.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MjI1NjBLRDNJYTdHNEg5bk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZieko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> YU Haibo, ZHANG Chao, DENG Zuqiang, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 6 (2) :1-12.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614003&amp;v=MTg3MzBmTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJ6SklTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 袁铁江, 李国军, 张增强, 等.风电-氢储能与煤化工多能耦合系统设备投资规划优化建模[J].电工技术学报, 2016, 31 (14) :21-30.YUAN Tiejiang, LI Guojun, ZHANG Zengqiang, et al.Optimal modeling on equipment investment planning of wind power-hydrogen energy storage and coal chemical pluripotent coupling system[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :21-30.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805017&amp;v=MDE2MDdmWnVac0Z5bmhWYnpKUHlyUGJiRzRIOW5NcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 魏繁荣, 随权, 林湘宁, 等.考虑制氢设备效率特性的煤风氢能源网调度优化策略[J].中国电机工程学报, 2018, 38 (5) :1428-1439.WEI Fanrong, SUI Quan, LIN Xiangning, et al.Energy control scheduling optimization strategy for coal-wind-hydrogen energy grid under consideration of the efficiency features of hydrogen production equipment[J].Proceedings of the CSEE, 2018, 38 (5) :1428-1439.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation planning of hydrogen storage connected to wind power operating in a power market">

                                <b>[16]</b> KORPÅS, MAGNUS, HOLEN, et al.Operation planning of hydrogen storage connected to wind power operating in a power market[J].IEEE Transactions on Energy Conversion, 2006, 21 (3) :742-749.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201502004&amp;v=MTA5OTBUTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJ6SlB5ckhZTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 时璟丽, 高虎, 王红芳.风电制氢经济性分析[J].中国能源, 2015, 37 (2) :11-14.SHI Jingli, GAO Hu, WANG Hongfang.Economic analysis on wind power for hydrogen production[J].Energy of China, 2015, 37 (2) :11-14.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MTcxMzdCdEdGckNVUjdxZlp1WnNGeW5oVmJ6SklTSFRlckc0SDlmTnJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of Power System Flexibility">

                                <b>[19]</b> LANNOYE E, FLYNN D, O’MALLEY M.Evaluation of power system flexibility[J].IEEE Transactions on Power Systems, 2012, 27 (2) :922-931.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thoughts on power system flexibility quantification for the short-term horizon">

                                <b>[20]</b> MENEMENLIS N, HUNEAULT M, ROBITAILLE A.Thoughts on power system flexibility quantification for the short-term horizon[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-8.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-resolution load profile clustering for smart metering data">

                                <b>[21]</b> LI R, LI F, SMITH N D.Multi-resolution load profile clustering for smart metering data[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4473-4482.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805021&amp;v=MjMzNDhIOW5NcW85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 董雷, 孟天骄, 陈乃仕, 等.采用马尔可夫链-多场景技术的交直流主动配电网优化调度[J].电力系统自动化, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002.DONG Lei, MENG Tianjiao, CHEN Naishi, et al.Optimized scheduling of AC/DC hybrid active distribution network using Markov chains and multiple scenarios technique[J].Automation of Electric Power Systems, 2018, 42 (5) :147-153.DOI:10.7500/AEPS20170616002.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On Tchebycheff decomposition approaches for multiobjective evolutionary optimization">

                                <b>[23]</b> MA Xiaoliang, ZHANG Qingfu, TIAN Guangdong, et al.On Tchebycheff decomposition approaches for multiobjective evolutionary optimization[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :226-244.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407008&amp;v=MjMyODk5WE1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZiekpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈亮, 顾雪平, 李文云, 等.考虑恢复安全裕度的扩展黑启动方案多目标优化与决策[J].电力系统自动化, 2014, 38 (7) :39-46.CHEN Liang, GU Xueping, LI Wenyun, et al.Multi-objective optimization and decision-making of extended black-start schemes considering restoration security margin[J].Automation of Electric Power Systems, 2014, 38 (7) :39-46.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201125002&amp;v=MDE0NTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnpKUHlyUGJiRzRIOURPcW85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 马溪原, 吴耀文, 方华亮, 等.采用改进细菌觅食算法的风/光/储混合微电网电源优化配置[J].中国电机工程学报, 2011, 31 (25) :17-25.MA Xiyuan, WU Yaowen, FANG Hualiang, et al.Optimal sizing of hybrid solar-wind distributed generation in an islanded microgrid using improved bacterial foraging algorithm[J].Proceedings of the CSEE, 2011, 31 (25) :17-25.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201706009&amp;v=MTU0NTZxQnRHRnJDVVI3cWZadVpzRnluaFZiekpNVFRIZHJHNEg5Yk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 黄大为, 齐德卿, 于娜, 等.利用制氢系统消纳风电弃风的制氢容量配置方法[J].太阳能学报, 2017, 38 (6) :1517-1525.HUANG Dawei, QI Deqing, YU Na, et al.Capacity allocation method of hydrogen production system consuming abandoned wind power[J].Acta Energiae Solaris Sinica, 2017, 38 (6) :1517-1525.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917004&amp;v=MDI5MjhadVpzRnluaFZiekpJU0hUZXJHNEg5ak5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

