

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136458582756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917005%26RESULT%3d1%26SIGN%3d9Y0Rmg7Jd%252fmnMCwhDFSEmmwyDpY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917005&amp;v=MDc5NTlHRnJDVVI3cWZadVpzRnluaFZickxJU0hUZXJHNEg5ak5xSTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1 利用海岛周边礁盘区域支援海岛电网的可行性分析&lt;/b&gt; "><b>1 利用海岛周边礁盘区域支援海岛电网的可行性分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;1.1 远洋海岛及其周边礁盘区域风能资源状况和评价分析&lt;/b&gt;"><b>1.1 远洋海岛及其周边礁盘区域风能资源状况和评价分析</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.2 海岛及其周边礁盘区域太阳能资源状况和评价分析&lt;/b&gt;"><b>1.2 海岛及其周边礁盘区域太阳能资源状况和评价分析</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;1.3 海岛及其周边礁盘区域波浪能资源状况和评价分析&lt;/b&gt;"><b>1.3 海岛及其周边礁盘区域波浪能资源状况和评价分析</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2&lt;/b&gt; 基于礁盘的可再生能源建设布局方案 "><b>2</b> 基于礁盘的可再生能源建设布局方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;3 多能源礁盘电站各类新型发电设备特性分析&lt;/b&gt; "><b>3 多能源礁盘电站各类新型发电设备特性分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于卡门涡街原理的无桨叶风能捕集方案"><b>3.1</b> 基于卡门涡街原理的无桨叶风能捕集方案</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.2&lt;/b&gt; 漂浮式光伏电站"><b>3.2</b> 漂浮式光伏电站</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.3&lt;/b&gt; 振荡浮子液压式波能捕集电站"><b>3.3</b> 振荡浮子液压式波能捕集电站</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;4 多能源礁盘电站综合一体化布局和发电潜力勘探模型&lt;/b&gt; "><b>4 多能源礁盘电站综合一体化布局和发电潜力勘探模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#126" data-title="&lt;b&gt;4.1&lt;/b&gt; 目标函数和约束"><b>4.1</b> 目标函数和约束</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;4.2&lt;/b&gt; 求解流程"><b>4.2</b> 求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;5 算例验证&lt;/b&gt; "><b>5 算例验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="&lt;b&gt;5.1&lt;/b&gt; 场景设置"><b>5.1</b> 场景设置</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;5.2&lt;/b&gt; 算例分析"><b>5.2</b> 算例分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;表1 南海典型岛礁风力资源统计&lt;/b&gt;"><b>表1 南海典型岛礁风力资源统计</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图1 多能源礁盘电站及其供给系统结构&lt;/b&gt;"><b>图1 多能源礁盘电站及其供给系统结构</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 Jensen尾流效应模型示意图&lt;/b&gt;"><b>图2 Jensen尾流效应模型示意图</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图3 基于穷举法的求解流程图&lt;/b&gt;"><b>图3 基于穷举法的求解流程图</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图4 风速受尾流效应影响示意图&lt;/b&gt;"><b>图4 风速受尾流效应影响示意图</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图5 各个典型日单块漂浮式光伏电池板出力特性曲线&lt;/b&gt;"><b>图5 各个典型日单块漂浮式光伏电池板出力特性曲线</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;表2 各类新型可再生能源设备典型日发电量和年总发电量&lt;/b&gt;"><b>表2 各类新型可再生能源设备典型日发电量和年总发电量</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表3 运行优化结果&lt;/b&gt;"><b>表3 运行优化结果</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;表4 不同精确度下穷举法的求解结果&lt;/b&gt;"><b>表4 不同精确度下穷举法的求解结果</b></a></li>
                                                <li><a href="#223" data-title="图A1礁盘多能源电站的剖面拓扑示意图">图A1礁盘多能源电站的剖面拓扑示意图</a></li>
                                                <li><a href="#224" data-title="图A2多能源礁盘电站风电场部分工程成本构成">图A2多能源礁盘电站风电场部分工程成本构成</a></li>
                                                <li><a href="#225" data-title="图A3太阳能电池不同温度下的I-U曲线和P-U曲线">图A3太阳能电池不同温度下的I-U曲线和P-U曲线</a></li>
                                                <li><a href="#226" data-title="图A4浮子系统受力分析示意图">图A4浮子系统受力分析示意图</a></li>
                                                <li><a href="#227" data-title="图A5浮子系统输出端示意图">图A5浮子系统输出端示意图</a></li>
                                                <li><a href="#228" data-title="图A6振荡浮子式波能捕集装置波高与输出功率的关系">图A6振荡浮子式波能捕集装置波高与输出功率的关系</a></li>
                                                <li><a href="#229" data-title="图A7某海岛其及礁盘建设区域示意图">图A7某海岛其及礁盘建设区域示意图</a></li>
                                                <li><a href="#230" data-title="图A8某海岛各典型日风速和光照功率密度变化曲线图">图A8某海岛各典型日风速和光照功率密度变化曲线图</a></li>
                                                <li><a href="#231" data-title="图A9各典型日无桨叶风机出力特性曲线图">图A9各典型日无桨叶风机出力特性曲线图</a></li>
                                                <li><a href="#232" data-title="图A10单套装置下单个浮子输出功率特性曲线">图A10单套装置下单个浮子输出功率特性曲线</a></li>
                                                <li><a href="#235" data-title="表B1选用型号无桨叶风机参数">表B1选用型号无桨叶风机参数</a></li>
                                                <li><a href="#236" data-title="表B2单块光伏电池参数和输出特性值">表B2单块光伏电池参数和输出特性值</a></li>
                                                <li><a href="#237" data-title="表B3某海岛所处海域波浪能特点">表B3某海岛所处海域波浪能特点</a></li>
                                                <li><a href="#238" data-title="表B4振荡浮子式波浪能装置参数">表B4振荡浮子式波浪能装置参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家海洋局.全国海岛保护规划[EB/OL].[2012-04-19].http://www.chinanews.com/gn/2012/04-19/3832043.shtml.State Oceanic Administration.The island conservation planning[EB/OL].[2012-04-19].http://www.chinanews.com/gn/2012/04-19/3832043.shtml.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 杨欢, 赵荣祥, 辛焕海, 等.海岛电网发展现状与研究动态[J].电工技术学报, 2013, 28 (11) :95-105.YANG Huan, ZHAO Rongxiang, XIN Huanhai, et al.Development and research status of island power systems [J].Transactions of China Electrotechnical Society, 2013, 28 (11) :95-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201311013&amp;v=MTYwMDNVUjdxZlp1WnNGeW5oVmJyTElTckJmYkc0SDlMTnJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         杨欢, 赵荣祥, 辛焕海, 等.海岛电网发展现状与研究动态[J].电工技术学报, 2013, 28 (11) :95-105.YANG Huan, ZHAO Rongxiang, XIN Huanhai, et al.Development and research status of island power systems [J].Transactions of China Electrotechnical Society, 2013, 28 (11) :95-105.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE, 2017, 37 (1) :98-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MjU2MjBQeXJQYmJHNEg5Yk1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE, 2017, 37 (1) :98-110.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王坤林, 游亚戈, 张亚群.海岛可再生独立能源电站能量管理系统[J].电力系统自动化, 2010, 34 (14) :13-17.WANG Kunlin, YOU Yage, ZHANG Yaqun.Energy management system of renewable stand-alone energy power generation system in an island[J].Automation of Electric Power Systems, 2010, 34 (14) :13-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014003&amp;v=MTY5ODNUZXJHNEg5SE5xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王坤林, 游亚戈, 张亚群.海岛可再生独立能源电站能量管理系统[J].电力系统自动化, 2010, 34 (14) :13-17.WANG Kunlin, YOU Yage, ZHANG Yaqun.Energy management system of renewable stand-alone energy power generation system in an island[J].Automation of Electric Power Systems, 2010, 34 (14) :13-17.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘柏良, 黄学良, 李军.计及可时移负荷的海岛微网电源优化配置[J].中国电机工程学报, 2014, 34 (25) :4250-4258.LIU Bailiang, HUANG Xueliang, LI Jun.Optimal sizing of distributed generation in a typical island microgrid with time-shifting load[J].Proceedings of the CSEE, 2014, 34 (25) :4250-4258." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425007&amp;v=Mjc0ODhIOVhPcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘柏良, 黄学良, 李军.计及可时移负荷的海岛微网电源优化配置[J].中国电机工程学报, 2014, 34 (25) :4250-4258.LIU Bailiang, HUANG Xueliang, LI Jun.Optimal sizing of distributed generation in a typical island microgrid with time-shifting load[J].Proceedings of the CSEE, 2014, 34 (25) :4250-4258.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张建华, 于雷, 刘念, 等.含风/光/柴/蓄及海水淡化负荷的微电网容量优化配置[J].电工技术学报, 2014, 29 (2) :102-112.ZHANG Jianhua, YU Lei, LIU Nian, et al.Capacity configuration optimization for island microgrid with wind/photovoltaic/diesel/storage and seawater desalination load[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :102-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402011&amp;v=MjExNzlMSVNyQmZiRzRIOVhNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张建华, 于雷, 刘念, 等.含风/光/柴/蓄及海水淡化负荷的微电网容量优化配置[J].电工技术学报, 2014, 29 (2) :102-112.ZHANG Jianhua, YU Lei, LIU Nian, et al.Capacity configuration optimization for island microgrid with wind/photovoltaic/diesel/storage and seawater desalination load[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :102-112.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 荆朝霞, 胡荣兴, 袁灼新, 等.含风/光/抽水蓄能并计及负荷响应的海岛微网优化配置[J].电力系统自动化, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008.JING Zhaoxia, HU Rongxing, YUAN Zhuoxin, et al.Capacity configuration optimization for island microgrid with wind/solar/pumped storage considering demand response[J].Automation of Electric Power Systems, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701009&amp;v=MTExMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickxJU0hUZXJHNEg5Yk1ybzlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         荆朝霞, 胡荣兴, 袁灼新, 等.含风/光/抽水蓄能并计及负荷响应的海岛微网优化配置[J].电力系统自动化, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008.JING Zhaoxia, HU Rongxing, YUAN Zhuoxin, et al.Capacity configuration optimization for island microgrid with wind/solar/pumped storage considering demand response[J].Automation of Electric Power Systems, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 白凯峰, 顾洁.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MDQ3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVNIVGVyRzRIOW5OcW85RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         白凯峰, 顾洁.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴亚生.生物礁岩分类方案[J].地质论评, 1997 (3) :281-289.WU Yasheng.Classification of reef rocks[J].Geological Review, 1997 (3) :281-289." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZLP199703008&amp;v=MjkxOTZxQnRHRnJDVVI3cWZadVpzRnluaFZickxJVGZIZnJLeEY5Yk1ySTlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴亚生.生物礁岩分类方案[J].地质论评, 1997 (3) :281-289.WU Yasheng.Classification of reef rocks[J].Geological Review, 1997 (3) :281-289.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     风电场风能资源评估方法:GB/T 18710—2002 [S].北京:中国标准出版社, 2002.Methodology of wind energy resource assessment for wind farm:GB/T 18710—2002[S].Beijing:China Standard Press, 2002.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WENG F, ZOU X, YAN B, et al.Application of special sensor microwave imager and sounder (SSMIS) measurements in weather and climate studies[J].Advances in Meteorological Science and Technology, 2011, 1:14-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QXKZ201101006&amp;v=MDc4NTN5bmhWYnJMTkRYQWRMRzRIOURNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         WENG F, ZOU X, YAN B, et al.Application of special sensor microwave imager and sounder (SSMIS) measurements in weather and climate studies[J].Advances in Meteorological Science and Technology, 2011, 1:14-24.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 蒋洁.南海岛礁风能资源及风力发电评价[D].南京:南京大学, 2016.JIANG Jie.Wind energy resource and wind power generation evaluation on islands and reefs in the South China Sea[D].Nanjing:Nanjing University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016122079.nh&amp;v=MjMyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTFZGMjZHTEs2SE5ITHBwRWJQSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         蒋洁.南海岛礁风能资源及风力发电评价[D].南京:南京大学, 2016.JIANG Jie.Wind energy resource and wind power generation evaluation on islands and reefs in the South China Sea[D].Nanjing:Nanjing University, 2016.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 晋明红, 李晓军.电力行业太阳能资源评估方法的探讨[J].能源技术经济, 2012, 24 (5) :66-69.JIN Minghong, LI Xiaojun.Exploration on method of solar energy resources evaluation in electric power industry[J].Electric Power Technologic Economics, 2012, 24 (5) :66-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJJ201205015&amp;v=MTIyMjl1WnNGeW5oVmJyTElTSEJaTEc0SDlQTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         晋明红, 李晓军.电力行业太阳能资源评估方法的探讨[J].能源技术经济, 2012, 24 (5) :66-69.JIN Minghong, LI Xiaojun.Exploration on method of solar energy resources evaluation in electric power industry[J].Electric Power Technologic Economics, 2012, 24 (5) :66-69.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张松, 刘富铀, 张滨, 等.我国近海波浪能资源调查与评估[J].海洋技术, 2012, 31 (3) :79-81.ZHANG Song, LIU Fuyou, ZHANG Bin, et al.Investigation and assessment of wave energy in coastal area of China[J].Ocean Technology, 2012, 31 (3) :79-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HYJS201203019&amp;v=MjUzMTRuaFZickxMVFRCZmJHNEg5UE1ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张松, 刘富铀, 张滨, 等.我国近海波浪能资源调查与评估[J].海洋技术, 2012, 31 (3) :79-81.ZHANG Song, LIU Fuyou, ZHANG Bin, et al.Investigation and assessment of wave energy in coastal area of China[J].Ocean Technology, 2012, 31 (3) :79-81.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 郑崇伟, 林刚, 孙岩, 等.近22年南海波浪能资源模拟研究[J].热带海洋学报, 2012, 31 (6) :13-19.ZHENG Chongwei, LIN Gang, SUN Yan, et al.Simulation of wave energy resources in the South China Sea during the past 22 years[J].Journal of Tropical Oceanography, 2012, 31 (6) :13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RDHY201206004&amp;v=MDIzODFyQ1VSN3FmWnVac0Z5bmhWYnJMTnluRGQ3RzRIOVBNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郑崇伟, 林刚, 孙岩, 等.近22年南海波浪能资源模拟研究[J].热带海洋学报, 2012, 31 (6) :13-19.ZHENG Chongwei, LIN Gang, SUN Yan, et al.Simulation of wave energy resources in the South China Sea during the past 22 years[J].Journal of Tropical Oceanography, 2012, 31 (6) :13-19.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑崇伟, 苏勤, 刘铁军.1988—2010年中国海域波浪能资源模拟及优势区域划分[J].海洋学报, 2013, 35 (3) :104-111.ZHENG Chongwei, SU Qin, LIU Tiejun.Wave energy resources assessment and dominant area evaluation in the China sea from 1988 to 2010[J].Acta Oceanologica Sinica, 2013, 35 (3) :104-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SEAC201303012&amp;v=MDY5MDBOaWpLYmJHNEg5TE1ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑崇伟, 苏勤, 刘铁军.1988—2010年中国海域波浪能资源模拟及优势区域划分[J].海洋学报, 2013, 35 (3) :104-111.ZHENG Chongwei, SU Qin, LIU Tiejun.Wave energy resources assessment and dominant area evaluation in the China sea from 1988 to 2010[J].Acta Oceanologica Sinica, 2013, 35 (3) :104-111.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic performance assessment of autonomous solar-wind energy conversion systems">
                                        <b>[17]</b>
                                         KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 林建忠.流体力学[M].北京:清华大学出版社, 2013.LIN Jianzhong.Fluid mechanics[M].Beijing:Tsinghua University Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302325826000&amp;v=MTkxMzNsc1hYRnF6R2JDNEhOTE9xb2RIWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N01K&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         林建忠.流体力学[M].北京:清华大学出版社, 2013.LIN Jianzhong.Fluid mechanics[M].Beijing:Tsinghua University Press, 2013.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 屈鲁.没有叶片的风机[J].能源, 2015 (12) :61-62.QU Lu.Wind turbine without blade [J].Energy, 2015 (12) :61-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NGYN201512016&amp;v=Mjk0MDF5clNZTEc0SDlUTnJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTEs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         屈鲁.没有叶片的风机[J].能源, 2015 (12) :61-62.QU Lu.Wind turbine without blade [J].Energy, 2015 (12) :61-62.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 黄琳, 黄静波.海上风电场建设成本及风险分析[J].水力发电, 2012, 38 (12) :81-83.HUANG Lin, HUANG Jingbo.Analysis construction cost and risks of offshore wind farm[J].Water Power, 2012, 38 (12) :81-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLFD201212026&amp;v=MjUzNjFyQ1VSN3FmWnVac0Z5bmhWYnJMTmlITmFyRzRIOVBOclk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         黄琳, 黄静波.海上风电场建设成本及风险分析[J].水力发电, 2012, 38 (12) :81-83.HUANG Lin, HUANG Jingbo.Analysis construction cost and risks of offshore wind farm[J].Water Power, 2012, 38 (12) :81-83.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" WOOD N.The onset of separation in neutral, turbulent flow over hills[J].Boundary-Layer Meteorology, 1995, 76 (1/2) :137-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001726142&amp;v=Mjc2MzlsVXJ2T0pWMD1OajdCYXJPNEh0SE5xSTFEWmU4TlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rmly&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         WOOD N.The onset of separation in neutral, turbulent flow over hills[J].Boundary-Layer Meteorology, 1995, 76 (1/2) :137-164.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 仇国兵, 刘文霞, 张建华.考虑复杂尾流效应和连接电缆故障的风电场可靠性建模[J].电力系统自动化, 2014, 38 (18) :33-39.QIU Guobing, LIU Wenxia, ZHANG Jianhua.Reliability modeling of wind farms considering complex wake effects and connecting cable failures[J].Automation of Electric Power Systems, 2014, 38 (18) :33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418006&amp;v=MTkyMDZHNEg5WE5wNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         仇国兵, 刘文霞, 张建华.考虑复杂尾流效应和连接电缆故障的风电场可靠性建模[J].电力系统自动化, 2014, 38 (18) :33-39.QIU Guobing, LIU Wenxia, ZHANG Jianhua.Reliability modeling of wind farms considering complex wake effects and connecting cable failures[J].Automation of Electric Power Systems, 2014, 38 (18) :33-39.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 刘东冉, 陈树勇, 马敏, 等.光伏发电系统模型综述[J].电网技术, 2011, 35 (8) :47-52.LIU Dongran, CHEN Shuyong, MA Min, et al.A review on models for photovoltaic generation system[J].Power System Technology, 2011, 35 (8) :47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201108010&amp;v=Mjc5NjhIOURNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘东冉, 陈树勇, 马敏, 等.光伏发电系统模型综述[J].电网技术, 2011, 35 (8) :47-52.LIU Dongran, CHEN Shuyong, MA Min, et al.A review on models for photovoltaic generation system[J].Power System Technology, 2011, 35 (8) :47-52.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ABOUZAHR L.An approach to assess the performance of utility-interactive photovoltaic systems[J].IEEE Transactions on Energy Conversion, 1993, 8 (2) :145-153." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Approach to assess the performance of utility-interactive photovoltaic systems">
                                        <b>[24]</b>
                                         ABOUZAHR L.An approach to assess the performance of utility-interactive photovoltaic systems[J].IEEE Transactions on Energy Conversion, 1993, 8 (2) :145-153.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 王淑婧.振荡浮子式波浪能发电装置的设计及功率计算分析[D].青岛:中国海洋大学, 2013.WANG Shujing.Design and power calculation analysis of oscillating float-type wave energy device[D].Qingdao:Ocean University of China, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013367474.nh&amp;v=MDA1OTRuaFZickxWRjI2SGJDK0dkWExxNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         王淑婧.振荡浮子式波浪能发电装置的设计及功率计算分析[D].青岛:中国海洋大学, 2013.WANG Shujing.Design and power calculation analysis of oscillating float-type wave energy device[D].Qingdao:Ocean University of China, 2013.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 黄晶华.振荡浮子液压式波浪能利用装置的研究[D].北京:华北电力大学, 2012.HUANG Jinghua.Study on wave energy utilization device with the combination of oscillation buoy and hydraulic system[D].Beijing:North China Electric Power University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012429575.nh&amp;v=MjUxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTFZGMjZITGU2RjlUTHFwRWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         黄晶华.振荡浮子液压式波浪能利用装置的研究[D].北京:华北电力大学, 2012.HUANG Jinghua.Study on wave energy utilization device with the combination of oscillation buoy and hydraulic system[D].Beijing:North China Electric Power University, 2012.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" >
                                        <b>[27]</b>
                                     国家发展和改革委员会.风力发电场设计技术规范:DL/T 5383—2007[S].北京:中国电力出版社, 2007.National Development and Reform Commission.Technical specification of wind power plant design:DL/T 5383—2007[S].Beijing:China Electric Power Press, 2007.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),36-50 DOI:10.7500/AEPS20181019008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向远洋海岛的多能源礁盘电站布局优化及发电潜力勘探</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E6%97%AD%E5%8D%87&amp;code=40051650&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭旭升</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%8B%E6%BA%90&amp;code=41741209&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张晋源</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%B9%98%E5%AE%81&amp;code=07600955&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林湘宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E8%8B%8F%E9%98%B3&amp;code=36408278&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁苏阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%AD%A3%E5%A4%A9&amp;code=07591037&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李正天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A8%84%E7%B4%A0%E5%8D%8E&amp;code=07593298&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">娄素华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华中科技大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>远洋海岛远离大陆, 现有研究考虑利用风、光等可再生能源进行远海海岛的能量供给, 但并未考虑远洋海岛土地资源紧张等问题。针对这些问题, 文中在充分评估海岛及其周边礁盘区域场景中风/光/波浪能资源状况的基础上, 基于无桨叶风机、漂浮式太阳能电池板以及振荡浮子式波能捕集装置, 提出了多能源礁盘电站的一体化建设布局方案。在等年值投资成本和布局约束下, 以年总发电量最大为目标函数, 建立布局优化和发电潜力勘探混合整数规划模型, 利用CPLEX对模型算例进行求解, 并与不同精确度下穷举法的计算结果进行对比。算例结果表明, 所提建设布局方案合理可行, 其发电潜力较大, 能较为充分地满足对远洋海岛的电力供应, 同时尽可能避免了对海岛土地的过多占用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E6%BA%90%E7%A4%81%E7%9B%98%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能源礁盘电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%83%E5%B1%80%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">布局优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E7%94%B5%E6%BD%9C%E5%8A%9B%E5%8B%98%E6%8E%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发电潜力勘探;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E6%A1%A8%E5%8F%B6%E9%A3%8E%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无桨叶风机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BC%82%E6%B5%AE%E5%BC%8F%E5%85%89%E4%BC%8F%E7%94%B5%E6%B1%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">漂浮式光伏电池;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8C%AF%E8%8D%A1%E6%B5%AE%E5%AD%90%E5%BC%8F%E6%B3%A2%E8%83%BD%E6%8D%95%E9%9B%86%E8%A3%85%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">振荡浮子式波能捕集装置;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郭旭升 (1994—) , 男, 硕士研究生, 主要研究方向:新能源规划与调度。E-mail:zzgxs@foxmail.com;
                                </span>
                                <span>
                                    张晋源 (1991—) , 男, 硕士研究生, 主要研究方向:新能源规划与运行优化。E-mail:344465873@qq.com;
                                </span>
                                <span>
                                    林湘宁 (1970—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统保护与控制、新能源规划与调度。;
                                </span>
                                <span>
                                    *丁苏阳 (1992—) , 男, 博士研究生, 主要研究方向:新能源规划与调度。E-mail:ding_suyang@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51537003);</span>
                    </p>
            </div>
                    <h1><b>Layout Optimization and Power Generation Potential Exploration of Multi-energy Reef Power Station for Pelagic Island</b></h1>
                    <h2>
                    <span>GUO Xusheng</span>
                    <span>ZHANG Jinyuan</span>
                    <span>LIN Xiangning</span>
                    <span>DING Suyang</span>
                    <span>LI Zhengtian</span>
                    <span>LOU Suhua</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, Huazhong University of Science and Technology</span>
                    <span>College of Electrical Engineering and New Energy, China Three Gorges University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Pelagic islands are far away from the mainland. The current research focuses on utilizing renewable energy such as wind power and photovoltaic power to supply energy to the pelagic islands, which does not consider the shortage of pelagic land resource. In order to solve these problems, the wind/solar/wave energy resources of pelagic islands and their surrounding reefs are fully assessed. This paper designs an integrated construction and layout scheme of multi-energy reef power station, which utilizes new renewable power generating equipment including bladeless vortex wind turbine, the floating photovoltaic cell and the oscillating buoy wave energy capture device. Then, under equivalent annual investment cost and layout constraints, a mixed integer programming model for layout optimization and power generation potential exploration is proposed, whose objective function is to maximize total annual power generation. Finally, the model is solved by CPLEX, which is further compared with the calculation results by exhaustive method with different precision. The results verify that the proposed construction and layout scheme construction plan is reasonable and feasible, and has considerable power generation potential so that it can fully meet the electricity demand of pelagic island without excessive occupation of its land resources.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20reef%20power%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy reef power station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=layout%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">layout optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20generation%20potential%20exploration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power generation potential exploration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bladeless%20vortex%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bladeless vortex wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=floating%20photovoltaic%20cell&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">floating photovoltaic cell;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillating%20buoy%20wave%20energy%20capture%20device&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillating buoy wave energy capture device;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51537003);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">高效清洁的海岛能量供给系统既能为维护国家主权领土完整、开发利用海岛资源提供强有力的能源保障, 也能有效促进当地经济社会发展和海洋环境保护<citation id="195" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 远洋海岛群远离大陆, 不可能通过架空线或海底电缆与大陆电网相连, 这就迫切需要为远洋海岛群重新找到一种新的能量来源和新的能量供给体系, 来保障远洋海岛群的能量供给。</p>
                </div>
                <div class="p1">
                    <p id="58">关于远洋海岛能量供给系统的研究已有一定进展。在架构方面, 文献<citation id="196" type="reference">[<a class="sup">3</a>]</citation>提出用储电 (换电) 船舶将海岛群“互联”为一个整体的远洋海岛群综合能量供给方案, 实现各海岛整体资源优化配置与可持续发展, 打破海岛电网目前孤立发展的格局。在电源配置方面, 文献<citation id="197" type="reference">[<a class="sup">2</a>]</citation>中介绍了日本宫古岛大型海岛电网的新能源机组建设接入情况, 该海岛能量供给系统可达到较高的可再生能源渗透率;文献<citation id="198" type="reference">[<a class="sup">4</a>]</citation>论述了珠海市担杆岛研建的一个利用风能、波浪能、太阳能为海岛居民供能的可再生独立能源电站, 并初步设计了能量管理系统;文献<citation id="199" type="reference">[<a class="sup">5</a>]</citation>构建风/光/储/柴等多类电源组合, 加入跟踪可再生能源发电的海水淡化类可时移负荷, 得到海岛微网分布式电源容量的最优配置方案;文献<citation id="201" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>在考虑海岛微网容量配置问题时, 考虑了微型抽水蓄能电站。文献<citation id="200" type="reference">[<a class="sup">8</a>]</citation>对考虑风光出力不确定性和相关性的多能互补微网系统优化配置问题进行了研究。</p>
                </div>
                <div class="p1">
                    <p id="59">上述研究从多能源互补模式构建综合能量供给系统, 并从提高系统的可靠性和稳定性, 降低供电成本的角度进行了详细的设计, 为远洋海岛能量供给系统的构建奠定了较好的研究基础, 但未必完全适配远洋海岛的特殊需求。例如, 面向大型海岛的方案以及基于抽水蓄能电站的方案未必适用于单体规模不大、落差较小的远洋海岛群、未考虑对海岛区域波浪能资源的利用等, 某些研究仅仅从宏观和工程角度进行了建设布局探讨, 但没有结合电源的出力特性开展研究。特别是, 以上研究均未考虑在建设可再生能源发电系统时所面临的海岛土地面积限制, 这是清洁化远洋海岛群能量供给系统面临的突出问题。</p>
                </div>
                <div class="p1">
                    <p id="60">以中国南海为例, 综合考虑经过历时数年吹填工程造就的岛屿和天然形成岛屿, 截至2016年, 仅有永暑岛、永兴岛面积大于2 km<sup>2</sup>, 大多数南海主要岛屿面积不到0.5 km<sup>2</sup>。由于面积较大的吹填岛屿均作为军事基地存在, 岛屿本身并不具备大规模开发可再生能源的现实可能性, 这也使得远洋海岛可再生能源开发利用不足的问题日益凸显。</p>
                </div>
                <div class="p1">
                    <p id="61">本文基于单一远洋海岛土地资源紧张、面积有限的客观事实, 设计一种充分利用海面面积、结合风、光、波浪能互补发电优势的多能源礁盘电站。通过对多能源礁盘电站的各发电设备进行恰当选择与合理布局, 达到年发电量最大的效果, 并对其最大年发电量进行勘探, 以挖掘展示其发电潜力。算例仿真结果验证了设想的合理性与可行性。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1 利用海岛周边礁盘区域支援海岛电网的可行性分析</b></h3>
                <div class="p1">
                    <p id="63">礁盘是造礁珊瑚和其他生物的碳酸钙骨骼堆积在一起, 形成的巨大礁体, 也被称为“珊瑚礁”。 文献<citation id="202" type="reference">[<a class="sup">9</a>]</citation>根据结构和所含成分等因素对其礁岩进行了分类。海岛陆地周边存在大量的礁盘区域, 对于永暑礁等部分海岛, 其总面积甚至大于海岛陆地面积。在不对礁盘区域生态环境造成破坏的情况下, 可考虑充分利用这些区域进行可再生能源开发。</p>
                </div>
                <div class="p1">
                    <p id="64">下面通过分析海岛及其周边礁盘区域风能、太阳能、波浪能资源状况, 着重突出这一区域建立新型多能源礁盘电站的自然资源优势和地理优势, 随后对这一新型电站的设计布局进行分析论述。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.1 远洋海岛及其周边礁盘区域风能资源状况和评价分析</b></h4>
                <div class="p1">
                    <p id="66">在中国南海分布有众多岛礁, 部分岛礁地理位置优势明显, 战略意义重大, 因此本文以南海海域为例考察这一区域岛屿及岛屿周边礁盘区域的风能资源状况。</p>
                </div>
                <div class="p1">
                    <p id="67">文献<citation id="203" type="reference">[<a class="sup">10</a>]</citation>将风功率密度划分为7个等级, 其中4级以上的区域 (风功率密度≥200 W/m<sup>2</sup>) 可以认为风能资源较为丰富, 较为适于进行风力发电建设。利用南海全域海面的卫星遥感数据<citation id="204" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 计算得出南海各区域海面10 m高度的年平均风速和年平均风功率密度<citation id="205" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。表1列出南海区域中风力资源排名前5的岛屿的10 m高度风功率密度和风电装机容量潜力。</p>
                </div>
                <div class="area_img" id="68">
                    <p class="img_tit"><b>表1 南海典型岛礁风力资源统计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Statistics on wind resource of typical islands or reefs in South China Sea</b></p>
                    <p class="img_note"></p>
                    <table id="68" border="1"><tr><td><br />岛礁名称</td><td>群岛名称</td><td>10 m高度风功率密度/<br /> (W·m<sup>-2</sup>) </td><td>风功率密度<br />对应等级</td><td>风机单机容量/<br />kW</td><td>岛礁可建<br />风机数</td><td>岛礁风电装机<br />容量/kW</td><td>排名</td></tr><tr><td><br /> 东沙岛</td><td>东沙</td><td>413.242 5</td><td>7级</td><td>675</td><td>126</td><td>85 050</td><td>1</td></tr><tr><td><br /> 华光礁</td><td>西沙</td><td>272.185 7</td><td>5级</td><td>445</td><td>154</td><td>68 530</td><td>2</td></tr><tr><td><br /> 柏礁</td><td>南沙</td><td>196.273 2</td><td>3级</td><td>321</td><td>148</td><td>47 508</td><td>3</td></tr><tr><td><br /> 浪花礁</td><td>西沙</td><td>288.533 5</td><td>5级</td><td>471</td><td>98</td><td>46 158</td><td>4</td></tr><tr><td><br /> 永暑礁</td><td>南沙</td><td>277.633 1</td><td>5级</td><td>454</td><td>101</td><td>45 854</td><td>5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="69">表1情况表明, 南海岛屿及其周边礁盘区域风力资源极为丰富, 大部分区域的风功率密度等级在4级以上, 在南海岛礁上进行风力发电切实可行且潜力巨大。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.2 海岛及其周边礁盘区域太阳能资源状况和评价分析</b></h4>
                <div class="p1">
                    <p id="71">对于光伏发电而言, 在纬度更低、光照更充足的南海地区具有更大的发电潜力。根据三沙市气象统计数据, 南海诸岛的年平均辐射量为5 900 MJ/m<sup>2</sup>, 基于文献<citation id="206" type="reference">[<a class="sup">13</a>]</citation>的划分方法, 可将其划分为二类地区。比照全国太阳能资源分布数据, 南海区域太阳能资源明显高于渤海、黄海及东海沿海, 更适合建设光伏电站。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.3 海岛及其周边礁盘区域波浪能资源状况和评价分析</b></h4>
                <div class="p1">
                    <p id="73">波浪能具有无污染、储量大、分布广的优势, 其不占用海岛土地, 发电设备隐蔽性好, 抵抗台风打击、船舶撞击能力强, 同时对海岛生态环境影响较小。但是, 波浪能能量密度低, 地域分布不均匀, 能量随时间变化剧烈, 既有分、时、日的短时随机变化, 又有月、季、年的长期动态变化<citation id="207" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。因此, 本节对波浪能资源进行详查和有效评估, 以期实现对其有序开发利用。</p>
                </div>
                <div class="p1">
                    <p id="74">以南海海域为例来说明波浪能资源的特征。从多年平均来看, 南海大部分海域能流密度在2～16 kW/m;从不同能级出现的频率来看, 2 kW/m以上的能级频率高于60%, 20 kW/m以上的能级频率在10%～30%, 这极有利于波浪能资源的开发利用<citation id="208" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。另外, 南海海域的波浪能流密度具有明显的季节特征, 其中南海北部四季皆为能流密度的相对大值区<citation id="209" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。从稳定性角度来看, 各个季节南海海域能流密度的变异系数基本都在20以内, 1月其稳定性最好, 4月和10月次之, 7月最差。</p>
                </div>
                <div class="p1">
                    <p id="75">综上, 中国南海蕴藏储量丰富、适宜开发的波浪能资源, 在南海尤其是南海北部海域实施海浪发电等波浪能资源开发工作将具有广阔前景, 这对于实现海岛群整体资源的优化配置、建立持续发展的远洋海岛群综合能量供给系统也将大有裨益。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2</b> 基于礁盘的可再生能源建设布局方案</h3>
                <div class="p1">
                    <p id="77">鉴于第1章分析, 海岛周边有广阔的礁盘区域, 且这些区域的风力、太阳能、波浪能资源完全可以满足可再生能源的发电需求, 本文将充分考虑利用海岛的礁盘区域, 进行可再生能源的综合利用和一体化建设布局。为更好地适应礁盘区域运行环境, 如图1所示, 本文采用复合可再生能源技术<citation id="210" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 提出包含无桨叶风机、漂浮式光伏电池板和振荡浮子式波能装置等新型可再生能源设备的设计总体方案, 将这些设备进行电气和物理连接, 并进行一定的拓扑布局优化, 共同组成多能源礁盘电站建设方案。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多能源礁盘电站及其供给系统结构" src="Detail/GetImg?filename=images/DLXT201917005_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多能源礁盘电站及其供给系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of multi-energy reef power station and its supply system</b></p>

                </div>
                <div class="p1">
                    <p id="79">这一多能源礁盘电站设计方案充分利用远洋海岛群中风、光、波浪能资源, 有利于各类清洁能源优势互补, 提高能源供应系统的可靠性、经济性和灵活性。在结合不同新能源发电方案优缺点的基础上, 本文进一步设计礁盘多能源电站的拓扑结构, 其示意图如附录A图A1所示, 在考虑可再生能源设备互补效果及发电效益基础上, 通过设置合理距离来安装无桨叶风机, 作为固定式发电装置, 通过礁盘将其固定于海面上;利用风机间距中部分空闲区域安装桩基式平台, 并搭建振荡浮子式波能捕集装置;在其他空闲区域中铺设浮体和漂浮式光伏电池板阵列。每间隔数个漂浮式光伏电池板, 设置滑动结构与无桨叶风机和波能捕集装置相连, 增加光伏电池阵列在风浪下的稳定性, 减少机械结构应力积累, 提高设备使用寿命。同类型设备通过电缆相连, 与放置在海岛陆地沿岸的控制器、集中式逆变器、变压器等设备, 最终并入海岛微网。这一风/光/波能在时轴上互补的特性使礁盘多能源电站在任意时刻均保有一定的功率输出能力, 同时将波浪能资源的开发利用纳入统一的可再生能源发电体系中来, 使得新能源捕集密度显著增加, 电站时空利用率显著提升。其进一步的排布原则和数学模型在第4章进行论述。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>3 多能源礁盘电站各类新型发电设备特性分析</b></h3>
                <div class="p1">
                    <p id="81">在远洋海岛群礁盘区域建设多能源礁盘电站, 需要适配于这一场景的可再生能源设备, 来最大程度挖掘多能源礁盘电站的能量供给潜力, 下面详细介绍这些新型可再生能源发电设备的结构、原理、功率输出模型, 重点论述其在远洋海岛综合能源开发和能量供给模式下的优势。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>3.1</b> 基于卡门涡街原理的无桨叶风能捕集方案</h4>
                <div class="p1">
                    <p id="83">文献<citation id="211" type="reference">[<a class="sup">18</a>]</citation>详细介绍了卡门涡街的原理和特性, 基于该原理制造的无桨叶风机可以更好地适应本文场景。</p>
                </div>
                <div class="p1">
                    <p id="84">无桨叶涡流风机利用卡门涡街而非传统的涡轮旋转运动来捕获风能。通过利用这种空气动力学的不稳定, 并与风速“同步”保持共振, 可以将振荡最大化并进行机械能量的捕获, 从而实现发电。</p>
                </div>
                <div class="p1">
                    <p id="85">文献<citation id="212" type="reference">[<a class="sup">19</a>]</citation>详细论述了本文所述无桨叶风机的制造成本和运行维护成本优势及其原因。在考虑尾流效应影响下, 其对建设间距的要求远小于传统风机, 这使得其具有占地面积小、栽植密度高的优点。除此之外, 在本文场景下, 该风机还存在如下额外优势。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">1) 无桨叶风机运行维护成本及设备运行周期相对于桨叶风机更具优势。</h4>
                <div class="p1">
                    <p id="87">无桨叶风机不包含活动部件, 其主要的承力部件为碳纤维弹性杆, 抗腐蚀能力极强, 在高盐高湿环境下维护成本及使用周期优势远大于传统风机。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">2) 其在极端气象条件下的能量捕集能力高于普通桨叶风机。</h4>
                <div class="p1">
                    <p id="89">它不包含旋转部件, 且碳纤维弹性杆的应力承受能力很强, 因此在远洋海岛较为常见的台风等极端气象条件下, 无桨叶风机依然可以正常工作, 反而会因为风能的增强具有更大的输出功率潜力。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">3) 无桨叶涡流风机的结构稳定性优于桨叶风机。</h4>
                <div class="p1">
                    <p id="91">海岛所处的珊瑚礁盘强度有限, 无桨叶涡流风机的重心比同等高度的桨叶风机低, 相比传统风机, 更满足固定需求。</p>
                </div>
                <div class="p1">
                    <p id="92">发展较为成熟的无桨叶涡流风机为Vortex, 文献<citation id="213" type="reference">[<a class="sup">19</a>]</citation>详细论述了这一风机的结构和发电原理。本文选用Vortex Bladeless公司额定功率为15 kW的一款风机, 这款产品具有较高的技术成熟度, 具体性能参数和经济参数见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="93">附录A图A2展示了这一风电场建设的成本构成, 其中, 建筑安装和施工辅助工程投资占比为30%, 虽比陆上风电场要高, 但显著低于该部分投资一般为40%的常规海上风电场<citation id="214" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="94">相比传统风机, 无桨叶风机不存在切出风速问题, 故其外特性可以简化为式 (1) 所示形式。</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>v</mi><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub><mfrac><mrow><mi>v</mi><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>&lt;</mo><mi>v</mi><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>&lt;</mo><mi>v</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:拐点为切入风速<i>v</i><sub>in</sub>和额定风速<i>v</i><sub>r</sub>;<i>P</i><sub>WTN</sub>为风机额定功率。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Jensen尾流效应模型示意图" src="Detail/GetImg?filename=images/DLXT201917005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Jensen尾流效应模型示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of Jensen wake effect model</b></p>

                </div>
                <div class="p1">
                    <p id="98">在风机群中, 其风速面临尾流效应影响, 无桨叶风机也不例外。如图2所示, 利用Jensen模型, 可以分析出不同机组间的距离以及风电场内风机布置时的尾流效应影响。基于无桨叶风机的运行特点, 其尾流效应近似等同于水平轴桨叶风机<citation id="215" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="99">假设风电场内风速均匀, 根据文献<citation id="216" type="reference">[<a class="sup">22</a>]</citation>, 可知:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">[</mo><mn>1</mn><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><msqrt><mrow><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msqrt><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mfrac><mi>R</mi><mrow><mi>R</mi><mo>+</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn></mrow><mrow><mi>ln</mi><mrow><mo> (</mo><mrow><mfrac><mi>h</mi><mrow><mi>z</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mfrac><mi>X</mi></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>R</i>为无桨叶风机基于支点的摆动半径, 对本文型号产品来说, 其值为10 m;<i>C</i><sub>T</sub>为风机的推力系数, 一般取0.2;<i>h</i>为地面到无桨叶风机摆动点的高度, 其值为3 m;<i>z</i><sub>0</sub>为粗糙度, 一般为0.002。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.2</b> 漂浮式光伏电站</h4>
                <div class="p1">
                    <p id="103">如附录A图A1所示, 铺设薄膜太阳能电池板所依赖的浮体基台利用礁盘固定, 通过将矩形太阳能电池板和浮体基台不断拼接组装, 最终组成兆瓦级太阳能阵列。考虑在海面漂浮工作时光电转换效率这一重要性能指标, 可以选用较为成熟、已实现商业化的非晶硅或者铜铟镓硒 (CIGS) 薄膜太阳能电池。</p>
                </div>
                <div class="p1">
                    <p id="104">如附录A图A3所示, 太阳能电池具有高温时发电损失增大, 转换效率降低的特性, 研究表明, 其温度若降低1 ℃, 输出功率可增加0.5%。而南海海域表面温度较为恒定, 年平均温度为25 ℃左右, 同地区冬夏温差不超过4 ℃, 由于水的冷却效果较好, 相比陆基光伏以及其他水域, 更有利于光伏电池发电效率提升。</p>
                </div>
                <div class="p1">
                    <p id="105">在考虑购置成本和发电效率的基础上, 本文建议的礁盘光伏电站所用光伏电池输出特性参数和经济性参数见附录B表B2, 其额定峰值功率为175 W。</p>
                </div>
                <div class="p1">
                    <p id="106">电池<i>I</i>-<i>V</i>方程经简化后, 表示为:</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo> (</mo><mrow><mi>exp</mi><mrow><mo> (</mo><mrow><mfrac><mi>U</mi><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:常数<i>C</i><sub>1</sub>和<i>C</i><sub>2</sub>的整定见文献<citation id="217" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>;<i>I</i><sub>sc</sub>为光伏电池板的短路电流;<i>U</i><sub>oc</sub>为光伏电池板的开路电压。</p>
                </div>
                <div class="p1">
                    <p id="110">通过对参考日照功率密度和参考电池温度下<i>I</i>-<i>V</i>特性曲线上任意点 (<i>V</i>, <i>I</i>) 的移动, 得到新日照功率密度和新电池温度下的<i>I</i>-<i>V</i>特性曲线上任意点 (<i>U</i>′, <i>I</i>′) 。具体步骤见文献<citation id="218" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="111">由此, 最大功率跟踪运行模式下, 单块漂浮式光伏电池板输出功率可表述为:</p>
                </div>
                <div class="p1">
                    <p id="112"><i>P</i><sub>max</sub> (<i>G</i>, <i>T</i><sub>em</sub>) =<i>η</i>max{<i>U</i>′ (<i>G</i>, <i>T</i><sub>em</sub>) <i>I</i>′ (<i>G</i>, <i>T</i><sub>em</sub>) }      (4) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>η</i>为逆变器转换效率;<i>G</i>和<i>T</i><sub>em</sub>分别为实际太阳光照功率密度和温度。在本文远洋海岛场景中, 漂浮式光伏电站的运行环境可看成恒温, 即<i>T</i><sub>em</sub>=298 K, 为常数。</p>
                </div>
                <div class="p1">
                    <p id="114">需要指出, 尽管由于浮体基台的建设安装与固定, 其单位成本相比陆地或屋面光伏系统略高, 但因所述场景优势, 其发电效率更高, 长期来看其净发电收益依然更高。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.3</b> 振荡浮子液压式波能捕集电站</h4>
                <div class="p1">
                    <p id="116">振荡浮子液压式波能装置利用三级能量转换来进行波浪能的捕集、转换和发电, 其一、二、三级能量转换系统分别为平台上的振荡浮子系统、液压系统和与常规发电结构类似的系统。通过在平台上布置多个浮子, 不仅可以充分利用平台的空间, 尽可能吸收作用面积内的波浪能;同时通过浮子装置并联可以形成大规模波能发电场, 提高发电机组经济性。另外, 海岛周边礁盘区域水深适宜, 既能避免上层平台受到海水过多冲击, 又能保证下层平台浮子在海水中充分吸收波浪能。</p>
                </div>
                <div class="p1">
                    <p id="117">参考文献<citation id="219" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>]</citation>详细分析了振荡浮子式波能装置的原理、结构和特点, 特别是论述其工作平台上下两层的构成方式以及桩基式的安装建设过程。</p>
                </div>
                <div class="p1">
                    <p id="118">本文所用振荡浮子式波能装置额定功率为12 kW, 所处海域的波浪能特点和装置经济性参数、运行参数见附录B表B3和表B4, 其建设成本的构成与无桨叶风机和漂浮式光伏电站基本相同。</p>
                </div>
                <div class="p1">
                    <p id="119">下面整定该波能捕集装置的输出功率<citation id="220" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="120">附录A图A4为浮子臂在运动过程中的受力状况, 根据杠杆原理及刚体定轴转动定律, 并结合附录A图A5所示浮子系统输出端示意图, 可计算出含有<i>N</i>个浮子系统的整套装置, 一个周期<i>T</i>内平均输出功率<i>P</i><sub>s</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mi>δ</mi><mi>Ν</mi><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mi>λ</mi></mrow></mstyle><mo stretchy="false"> (</mo><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>d</mtext><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>x</mtext></mrow></msub><mi>tan</mi><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>δ</i>为波能装置的运行系数, 考虑波能装置长期浸泡于腐蚀性较强的海水中, 需要定期维护检修, 因此其平均每天有效运行时间为13 h, 本文<i>δ</i>取值0.54;<i>F</i><sub>re</sub>为液压缸活塞杆对浮子臂输出端的反作用力;<i>L</i><sub>fix</sub>为支点与液压缸活塞杆的固定距离。</p>
                </div>
                <div class="p1">
                    <p id="123">附录A图A6给出了振荡浮子式波能捕集装置波高与输出功率的关系。</p>
                </div>
                <div class="p1">
                    <p id="124">另外, 在礁盘电站建设阶段, 为了尽可能减少对礁盘及依托礁盘环境生存的生物群落造成影响, 施工时应尽可能注意提高自动化作业和精准程度, 缩小作业面, 同时尽可能加快施工进度, 减少施工影响。施工完毕后, 也可以依靠礁盘生态系统的恢复力稳定性, 使施工期一些不利变化逐渐消失, 恢复生态平衡。在其运行阶段, 漂浮式光伏电站不宜过于密集铺设, 注意尽可能平均分布, 或在维护阶段对其位置做出适当调整, 避免因大范围长时间对阳光长期遮挡, 影响下方礁栖植物的光合作用。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>4 多能源礁盘电站综合一体化布局和发电潜力勘探模型</b></h3>
                <h4 class="anchor-tag" id="126" name="126"><b>4.1</b> 目标函数和约束</h4>
                <div class="p1">
                    <p id="127">基于第2章和第3章的论述, 本节对上述新型可再生能源设备进行布局原则和最大发电潜力勘探研究, 考察其发电潜力和对远洋海岛的电力支撑能力。</p>
                </div>
                <div class="p1">
                    <p id="128">结合远洋海岛群场景, 在一定的资金和礁盘区域土地资源约束下, 以多能源礁盘电站的年发电量最大为目标进行布局优化设计, 以最大限度地挖掘该新型电站的发电潜力。</p>
                </div>
                <div class="p1">
                    <p id="129">假设海岛周边一块<i>L</i>×<i>W</i>的矩形礁盘区域具备建设施工条件、满足水深要求。在该建筑范围和一定资金约束下, 利用场景削减思想, 将众多情景转化为可数的典型静态场景进行发电潜力勘探分析, 考虑8个典型日下的风速、光照、浪涌情况, 设计布局原则, 并以多能源礁盘电站年发电量<i>W</i><sub>G</sub>最大为目标进行发电潜力勘探分析, 其目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>W</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ε</mi><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>x</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ε</mi><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>x</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>t</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>n</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mn>3</mn><mo>, </mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>W</i><sub><i>n</i>, sunny</sub>和<i>W</i><sub><i>n</i>, rainy</sub>代表8个典型日的礁盘多能源电站发电量, 下标<i>n</i>=1, 2, 3, 4分别代表春季、夏季、秋季、冬季, 下标sunny代表晴天, rainy代表阴雨天;<i>D</i><sub><i>n</i>, sunny</sub>和<i>D</i><sub><i>n</i>, rainy</sub> (<i>n</i>=1, 2, 3, 4) 为一年中与上述8个典型日天气状况相同或相近的天数;下标Vortex, PV, OBW分别代表无桨叶风机、漂浮式光伏电池板和振荡浮子式波能装置, <i>N</i><sub>Vortex</sub>, <i>N</i><sub>PV</sub>, <i>N</i><sub>OBW</sub>为布局建设对应装置数量;<i>P</i><sub>Vortex, <i>n</i>, sunny</sub> (<i>i</i>, <i>t</i>) , <i>P</i><sub>PV, <i>n</i>, sunny</sub> (<i>i</i>, <i>t</i>) 和<i>P</i><sub>OBW, <i>n</i>, sunny</sub> (<i>i</i>, <i>t</i>) 为特定典型日下第<i>i</i>台对应装置在第<i>t</i>小时下的发电功率;<i>ε</i>为无桨叶风机的检修停机系数, 本文取0.35;<i>t</i>为整数, 代表小时级的时间点;Δ<i>t</i>为小时级<i>t</i>的间隔, 本文中设为1。</p>
                </div>
                <div class="p1">
                    <p id="133">多能源礁盘电站布局和发电潜力勘探模型的各约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">1) 等年值建设和运行维护成本约束</h4>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Μ</mi></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>A</mtext><mtext>S</mtext></mrow><mi>i</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>M</i>={<i>V</i>, <i>P</i>, <i>O</i>}, 分别代表风、光、波浪能3种发电方式;<i>C</i><sub>total</sub>为最大等年值投资金额;<i>C</i><sub><i>i</i>, AAS</sub> (<i>p</i><sub><i>i</i></sub>) 为发电方式<i>i</i>装机功率为<i>p</i><sub><i>i</i></sub>时的等年值建设投资和运行维护成本, 其具体计算方式如式 (9) 所示。</p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917005_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="140">式中:<i>C</i><sub><i>i</i>, ACP</sub> (<i>p</i><sub><i>i</i></sub>) 和<i>C</i><sub><i>i</i>, AOM</sub> (<i>p</i><sub><i>i</i></sub>) 分别为新能源机组发电方式<i>i</i>装机功率为<i>p</i><sub><i>i</i></sub>时, 其等年值建设投资成本和年平均运行维护成本;<i>C</i><sub><i>i</i>, TCP</sub> (<i>p</i><sub><i>i</i></sub>) 为新能源机组发电方式<i>i</i>装机功率为<i>p</i><sub><i>i</i></sub>时的总初始建设投资成本;<i>C</i><sub><i>i</i>, Unit</sub>为新能源机组发电方式<i>i</i>的单位功率建设投资成本;<i>η</i><sub><i>i</i>, CRF</sub> (<i>r</i>, <i>l</i>) 为发电方式<i>i</i>的年资金回收系数 (capital recovery factor, CRF) ;<i>r</i>为折现率, 考虑实际情况, 本文取6.7%;<i>l</i>为礁盘多能源电站全寿命运行周期, 假设多能源礁盘电站各类可再生能源设备的运行寿命均为<i>l</i>, 本文<i>l</i>取20年;<i>K</i><sub><i>i</i>, Unit</sub>为发电主体<i>i</i>运行一年的单位额定功率运行维护成本。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">2) 无桨叶风机安装布点约束</h4>
                <div class="p1">
                    <p id="142">在考虑尾流效应的影响下, 将风机设计为按串列排布。根据文献<citation id="221" type="reference">[<a class="sup">27</a>]</citation>对水平轴桨叶风机行距 (盛行风向) 和列距 (垂直于盛行风向) 排布要求, 同时考虑无桨叶风机的栽植密度是常规风机的2倍, 其行距<i>X</i><sub>LD</sub>、列距<i>X</i><sub>RD</sub>需满足以下约束:</p>
                </div>
                <div class="p1">
                    <p id="143">2.5<i>R</i>≤<i>X</i><sub>LD</sub>≤<i>L</i>      (10) </p>
                </div>
                <div class="p1">
                    <p id="144">1.5<i>R</i>≤<i>X</i><sub>RD</sub>≤<i>W</i>      (11) </p>
                </div>
                <div class="p1">
                    <p id="145">易知, 风机每行排布<image id="241" type="formula" href="images/DLXT201917005_24100.jpg" display="inline" placement="inline"><alt></alt></image>, 每列排布<image id="242" type="formula" href="images/DLXT201917005_24200.jpg" display="inline" placement="inline"><alt></alt></image>, 其中<image id="243" type="formula" href="images/DLXT201917005_24300.jpg" display="inline" placement="inline"><alt></alt></image>代表向下取整函数。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">3) 振荡浮子式波能装置安装布点约束</h4>
                <div class="p1">
                    <p id="147">考虑装置结构特点和安全距离要求, 单套装置需要占地面积为18 m×18 m区域。在风机排布位置确定的情况下, 为了使装置充分吸收波浪能, 避免互相干扰, 规定风机排布横向与纵向方向仅有一台波能装置。设4台相邻风机所组成的矩形区域计划安装波能装置数量的最大值为<i>N</i><sub>OBW, small</sub>, 可表示为:</p>
                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917005_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="150">则波能装置总安装数量为:</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917005_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="155" name="155">4) 漂浮式光伏电池安装布点约束</h4>
                <div class="p1">
                    <p id="156">在风机和波能装置安装位置和数量确定的情况下, 剩下区域面积均可用来铺设太阳能电池板。单个太阳能电池板的规格为125 cm×125 cm, 考虑一定连接间隔和安全距离, 单块太阳能电池板所需面积为200 cm×200 cm。考虑单块电池板的占地面积远小于波浪能装置, 同时在较小面积区域中可以换用较小规格的太阳能电池板, 其铺设数量约束为:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>≤</mo><mfrac><mrow><mi>L</mi><mi>W</mi><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext></mrow></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>B</mtext><mtext>W</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>S</i><sub>OBW</sub>和<i>S</i><sub>PV</sub>分别为单套波能装置的占地面积和单块漂浮式光伏电池板的占地面积, 其值分别为324 m<sup>2</sup>和4 m<sup>2</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>4.2</b> 求解流程</h4>
                <div class="p1">
                    <p id="161">从4.1节中的模型表达式可以看出, 多能源礁盘电站一体化布局优化和发电潜力勘探研究可被抽象为一个典型的混合整数规划问题。鉴于其优化变量较少, 且该问题未涉及实时控制, 对求解时间要求不高, 因此, 现有的各种针对此类问题的经典算法均可使用, 且其中很多算法已经开发为商用软件, 可直接应用于求解该问题。本文拟采用专门求解混合整数规划问题的商用软件CPLEX当中所集成的分支定界算法进行求解。为验证该算法求解的有效性, 本文同步使用穷举法求解, 将结果与之相互印证。在利用穷举法进行求解时, 需要对一些变量进行离散化, 包括风机行距<i>X</i><sub>LD</sub>、列距<i>X</i><sub>RD</sub>等。而安装建设光伏板总数量<i>N</i><sub>PV</sub>以及波能装置数量<i>N</i><sub>OBW</sub>本身已经是整型, 无需进一步处理。为体现不同样本空间下求解效果差异, 对需要离散的变量, 在约束范围内分别采用0.01, 0.1, 1 m步长, 利用图3所示的流程进行基于穷举法的最优解的搜索。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于穷举法的求解流程图" src="Detail/GetImg?filename=images/DLXT201917005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于穷举法的求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of solving algorithm based on exhaustive method</b></p>

                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>5 算例验证</b></h3>
                <h4 class="anchor-tag" id="164" name="164"><b>5.1</b> 场景设置</h4>
                <div class="p1">
                    <p id="165">附录A图A7所示为某一位于南海、具有重要战略价值的远洋海岛, 其陆地面积约为2 km<sup>2</sup>, 近似为椭圆形, 其周边为礁盘区域。建设多能源礁盘电站的矩形区域, 其长度<i>L</i>为250 m, 宽度<i>W</i>为100 m。</p>
                </div>
                <div class="p1">
                    <p id="166">从中国气象局气象数据中心以及Atmospheric Science Data Center中, 取得本文所需风速、光照功率密度数据, 做出该地区8个典型日的风速和光照功率密度变化曲线图, 如附录A图A8 (a) 和 (b) 所示。可以看出, 夜间风速普遍较白天更大, 同一季节中阴雨天风速普遍较晴天更大。各典型日中冬季雨天的风速整体远高于其他典型日, 春季晴天的风速整体较低, 其他典型日整体风速介于两者之间。与风速变化趋势相反, 各典型日下正午时刻光照功率密度一般最大, 夜间 (18:00—次日06:00) 光照功率密度一般为0。光照功率密度晴天均比阴雨天要高, 且夏季晴天整体最高, 冬季雨天整体最低, 其他典型日整体上介于两者之间。</p>
                </div>
                <div class="p1">
                    <p id="167">另外, 浪涌参数主要有波高、波周期、水深、波长。其中, 波高的范围为0.3～1.6 m, 波周期的范围为2～7 s, 水深约束为3～12 m。</p>
                </div>
                <div class="p1">
                    <p id="168">基于各典型日不同时刻风速, 无桨叶风机出力特性曲线如附录A图A9所示。可以看出, 其出力特性基本与海岛风速特性对应。春季晴天整体出力较小, 冬天雨天整体出力较大, 其他介于两者之间。其中冬季雨天下出力几乎为水平线, 这是因为这一典型日下绝大部分时刻的风速超过了风机额定值, 出力达到上限, 不再增加。这也体现出无桨叶风叶不存在切除风速这一独特的性能, 有利于更充分利用风能资源。</p>
                </div>
                <div class="p1">
                    <p id="169">另外, 结合无桨叶风机特点, 图4所示为当风机每行间隔为10 m, 并假设风机每行排布垂直于风向时, 在不同原始风速<i>v</i><sub>0</sub>下, 风机场各行受尾流效应影响后的风速<i>v</i><sub><i>x</i></sub>。可以看出, 越是位于后排的风机, 相比初始值风速衰减越大, 受尾流效应影响越大。因此, 针对本文场景, 鉴于无桨叶风机栽植密度大的特点, 尾流效应不可忽略。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 风速受尾流效应影响示意图" src="Detail/GetImg?filename=images/DLXT201917005_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 风速受尾流效应影响示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of wind speed affected by wake effect</b></p>

                </div>
                <div class="p1">
                    <p id="171">结合本文选用光伏电池的参数和输出特性, 以及各典型日下不同时刻光照功率密度, 单块漂浮式光伏电池板出力特性曲线如图5所示, 其出力特性基本与海岛光照功率密度特性对应。冬季雨天整体输出功率较小, 夏季晴天整体输出功率较大, 其他介于二者之间。</p>
                </div>
                <div class="p1">
                    <p id="172">可以看出, 风机和光伏设备输出特性变化趋势相反, 具有较好的互补性, 能够降低输出功率的波动性。值得一提的是, 海水近似恒温, <i>T</i><sub>em</sub>可看成恒等于298 K的常数, 其冷却作用使本文场景下光伏电池的输出功率整体更高。</p>
                </div>
                <div class="p1">
                    <p id="173">单套波能装置下单个浮子在一个周期内波浪能输出功率特性如附录A图A10所示。其发电特性变化周期与浪涌周期相对应, 均为秒级。尽管每个周期下输出功率变化幅度较大, 但通过储能设备, 可以稳定控制其功率输出。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 各个典型日单块漂浮式光伏电池板出力特性曲线" src="Detail/GetImg?filename=images/DLXT201917005_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 各个典型日单块漂浮式光伏电池板出力特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curves of power output characteristics of a monolithic floating photovoltaic cell in typical days</b></p>

                </div>
                <div class="p1">
                    <p id="175">波能装置各时刻下输出功率的变化主要与波高有关, 波周期和水深、波长、波数对其影响较小。海浪波高的数据来源与前述风速和光照强度相同, 利用一年中各时刻的海浪数据和3.3节中振荡浮子式波能装置输出功率计算公式, 可得出各个典型日下单套波能装置的日发电量。另外, 附录B表B3展示了各个典型日下波高的平均值。</p>
                </div>
                <div class="p1">
                    <p id="176">根据5.1节所述该海岛地理特点和自然气候特征, 其各个典型日的天数如表2所示, 同时列出各个典型日下各类新可再生能源设备的日发电量, 根据各典型日天数和各设备的日发电量, 同时分别计及风机和波能装置的检修系数和运行系数, 即可得出各个设备的年总发电量。</p>
                </div>
                <div class="area_img" id="177">
                    <p class="img_tit"><b>表2 各类新型可再生能源设备典型日发电量和年总发电量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Typical daily and annual power generation of new-type renewable energy equipment</b></p>
                    <p class="img_note"></p>
                    <table id="177" border="1"><tr><td rowspan="2"><br />典型日类型</td><td rowspan="2">天数</td><td colspan="3"><br />日发电量/ (kW·h) </td></tr><tr><td><br />单个无桨<br />叶风机</td><td>单块太阳<br />能电池板</td><td>单套波<br />能装置</td></tr><tr><td><br /> 春晴</td><td>73</td><td>67.98</td><td>1.094 2</td><td>148.18</td></tr><tr><td><br /> 春雨</td><td>19</td><td>165.42</td><td>0.943 9</td><td>184.95</td></tr><tr><td><br /> 夏晴</td><td>21</td><td>87.78</td><td>1.213 3</td><td>131.72</td></tr><tr><td><br /> 夏雨</td><td>71</td><td>270.49</td><td>0.977 2</td><td>167.60</td></tr><tr><td><br /> 秋晴</td><td>46</td><td>110.95</td><td>1.165 0</td><td>166.22</td></tr><tr><td><br /> 秋雨</td><td>45</td><td>324.09</td><td>0.798 0</td><td>190.43</td></tr><tr><td><br /> 冬晴</td><td>54</td><td>157.48</td><td>0.944 2</td><td>181.30</td></tr><tr><td><br /> 冬雨</td><td>36</td><td>359.55</td><td>0.483 1</td><td>201.08</td></tr><tr><td colspan="2"><br /> 年总发电量/<br /> (kW·h) </td><td>45 687.95</td><td>350.55</td><td>33 444.95</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>5.2</b> 算例分析</h4>
                <div class="p1">
                    <p id="179">表3列出了计及不同等年值成本限制条件下的多能源礁盘电站一体化优化布局和发电潜力勘探结果。其中, 在方案1至4中考虑了风机的尾流效应, 方案5的等年值成本限制条件与方案4相同, 但未考虑风机的尾流效应。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表3 运行优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Results of operation optimization</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td>方案</td><td>最大等年值投资<br />金额<i>C</i><sub>total</sub>/万元</td><td>该最优方案所需投<br />资金额<i>C</i><sub>S</sub>/万元</td><td>风机排布行<br />距<i>X</i><sub>LD</sub>/m</td><td>风机排布列<br />距<i>X</i><sub>RD</sub>/m</td><td>风机总台<br />数<i>N</i><sub>Vortex</sub></td><td>光伏电池板<br />总个数<i>N</i><sub>PV</sub></td><td>波能装置总<br />台数<i>N</i><sub>OBW</sub></td><td>最优年发电总量<br /><i>W</i><sub>G</sub>/ (MW·h) </td></tr><tr><td>1</td><td>300</td><td>220.80</td><td>25.00</td><td>20.00</td><td>66</td><td>2 200</td><td>50</td><td>4 404.13</td></tr><tr><td><br />2</td><td>200</td><td>199.99</td><td>25.00</td><td>25.00</td><td>55</td><td>2 915</td><td>40</td><td>4 206.35</td></tr><tr><td><br />3</td><td>100</td><td>99.98</td><td>25.00</td><td>50.00</td><td>33</td><td>882</td><td>20</td><td>2 394.48</td></tr><tr><td><br />4</td><td>50</td><td>49.99</td><td>25.00</td><td>100.00</td><td>22</td><td>665</td><td>0</td><td>1 294.12</td></tr><tr><td><br /> 5</td><td>200</td><td>199.99</td><td>25.00</td><td>18.00</td><td>66</td><td>966</td><td>50</td><td>4 927.92</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="181">从表3可以看出, 对于方案1, 由于其对应等年值可利用资金充裕, 且待布局面积给定 (有限区域) , 因此, 该方案在充分利用全部划定礁盘区域面积的前提下, 其实际等年值投资金额还尚未达到上限;另外, 尾流效应在方案1中体现得十分明显, 因为即使方案1资金十分充裕, 其风机排布的列距也未达到最小值, 这说明风机运行存在尾流效应的影响, 列距过小反而影响了其发电量和发电能力。而对方案2至4而言, 由于相对较少的总体投资约束, 最终的方案只占用部分的礁盘区域面积;同时可以从方案2至4看出, 资金越充裕的情况下, 风机排布行距相同, 但是列距逐渐减小, 建设安装的各类设备数目增大。对比方案2到方案1, 可以看出, 资金已不构成限制的情况下, 光伏个数反而下降, 波能装置建议安装数量反而上升, 对二者来说, 这体现出单位价格下光伏电池板发电量更占优势、单位占地面积下波能装置发电量更占优势的特点。因此, 在资金约束占主要矛盾的情况下应优先考虑光伏设备, 而在土地面积约束占主要矛盾的情况下应优先考虑波能装置。</p>
                </div>
                <div class="p1">
                    <p id="182">对于方案5, 尽管其总体投资与方案2相同, 但是, 因为其没有计及风机尾流效应对输出功率的影响, 因此, 其布局和发电潜力勘探结果与方案2差别很大, 主要体现在布局风机安装数量迅速增加, 太阳能电池板安装数量大幅下降, 波能装置安装数量略有上升, 最优结果略高于方案2。显然, 当根据方案5设计的电站投入使用时, 其实际发电量将大打折扣, 达不到预期效果。同时, 这也再次证明尾流效应对电站布局的结果影响很大, 不可忽略。</p>
                </div>
                <div class="p1">
                    <p id="183">针对方案3, 表4列出了利用混合整数规划软件CPLEX和不同精确度下穷举法进行求解的结果和求解时间对比。其中, 对于需要离散的变量<i>X</i><sub>LD</sub>和<i>X</i><sub>RD</sub>, 在其约束范围内分别采用0.01, 0.1, 1 m的步长。</p>
                </div>
                <div class="area_img" id="184">
                    <p class="img_tit"><b>表4 不同精确度下穷举法的求解结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Solving results by exhaustive method with different precision</b></p>
                    <p class="img_note"></p>
                    <table id="184" border="1"><tr><td>方法</td><td>所需投资<br />金额/万元</td><td>风机排布行<br />距<i>X</i><sub>LD</sub>/m</td><td>风机排布列<br />距<i>X</i><sub>RD</sub>/m</td><td>风机总台<br />数<i>N</i><sub>Vortex</sub></td><td>光伏电池板<br />总个数<i>N</i><sub>PV</sub></td><td>波能装置总<br />台数<i>N</i><sub>OBW</sub></td><td>最优年发电量<br /><i>W</i><sub>G</sub>/ (MW·h) </td><td>求解时间<br /><i>t</i>/s</td></tr><tr><td>CPLEX分支定界法</td><td>99.98</td><td>25.00</td><td>50.00</td><td>33</td><td>882</td><td>20</td><td>2 394.35</td><td>  5.60</td></tr><tr><td><br /> 穷举法 (步长0.01 m) </td><td>99.98</td><td>25.00</td><td>50.00</td><td>33</td><td>882</td><td>20</td><td>2 391.12</td><td>1 431.29</td></tr><tr><td><br /> 穷举法 (步长0.1 m) </td><td>99.98</td><td>25.00</td><td>49.90</td><td>33</td><td>882</td><td>20</td><td>2 390.10</td><td>139.93</td></tr><tr><td><br /> 穷举法 (步长1 m) </td><td>99.98</td><td>25.00</td><td>49.98</td><td>33</td><td>882</td><td>20</td><td>2 390.09</td><td>14.25</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="185">从表4可以看出, 在不同算法的求解结果中, 仅风机排布列距<i>X</i><sub>RD</sub>和最优年发电量<i>W</i><sub>G</sub>有较小的偏差, 其他变量的求解结果均近似相同。随步长减小, 穷举法的精确度不断提高, 求解结果越来越趋于最优解, 但是, 其求解时间也大幅增长。通过穷举法求解结果对比, 也印证了利用CPLEX混合整数规划软件用于求解本文所提模型的准确性、有效性和快速性。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="187">本文提出了一种包含无桨叶风机、漂浮式光伏电站和振荡浮子式波能装置等新型发电设备的多能源礁盘电站布局建设方案, 并建立以多能源礁盘电站年总发电量最大为目标函数的布局优化和发电潜力勘探模型。</p>
                </div>
                <div class="p1">
                    <p id="188">算例结果表明, 本文模型具有如下特点。</p>
                </div>
                <div class="p1">
                    <p id="189">1) 如果建设资金充裕, 可用于建设电站的礁盘区域面积将可被充分利用。</p>
                </div>
                <div class="p1">
                    <p id="190">2) 在资金约束占主要矛盾的情况下, 应优先考虑光伏设备, 而在土地面积约束占主要矛盾的情况下, 应优先考虑波浪能装置。</p>
                </div>
                <div class="p1">
                    <p id="191">3) 在进行含风光新能源的礁盘电站建设布局时, 风机的尾流效应不能忽略。</p>
                </div>
                <div class="p1">
                    <p id="192">未来在建立多能源礁盘电站的远洋海岛群能源供给系统中, 可以进一步研究总体的海岛电网源荷匹配、储能系统以及燃气/燃油机组等备用电源规划问题。</p>
                </div>
                <div class="p1">
                    <p id="194">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="222" name="222" class="anchor-tag">附录A</h3>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1礁盘多能源电站的剖面拓扑示意图" src="Detail/GetImg?filename=images/DLXT201917005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1礁盘多能源电站的剖面拓扑示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The sectional topology of multi-energy reef power station</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2多能源礁盘电站风电场部分工程成本构成" src="Detail/GetImg?filename=images/DLXT201917005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2多能源礁盘电站风电场部分工程成本构成  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Construction cost structure in wind farm part of multi-energy reef power station</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3太阳能电池不同温度下的I-U曲线和P-U曲线" src="Detail/GetImg?filename=images/DLXT201917005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3太阳能电池不同温度下的I-U曲线和P-U曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 I-U curves and P-U curves at different temperatures for solar cells</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4浮子系统受力分析示意图" src="Detail/GetImg?filename=images/DLXT201917005_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4浮子系统受力分析示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Force analysis of a float system</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5浮子系统输出端示意图" src="Detail/GetImg?filename=images/DLXT201917005_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5浮子系统输出端示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Illustration about the output of a float system</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6振荡浮子式波能捕集装置波高与输出功率的关系" src="Detail/GetImg?filename=images/DLXT201917005_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6振荡浮子式波能捕集装置波高与输出功率的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The Relation between Wave Height and Output Power of the Oscillating Buoy Wave Power Device</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7某海岛其及礁盘建设区域示意图" src="Detail/GetImg?filename=images/DLXT201917005_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7某海岛其及礁盘建设区域示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The station construction area of a certain island and its reefs</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8某海岛各典型日风速和光照功率密度变化曲线图" src="Detail/GetImg?filename=images/DLXT201917005_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8某海岛各典型日风速和光照功率密度变化曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Variation curve of wind speed and light power density in typical days on a certain island</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9各典型日无桨叶风机出力特性曲线图" src="Detail/GetImg?filename=images/DLXT201917005_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9各典型日无桨叶风机出力特性曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 The output characteristics graph of the bladeless vortex wind turbine in typical days</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10单套装置下单个浮子输出功率特性曲线" src="Detail/GetImg?filename=images/DLXT201917005_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10单套装置下单个浮子输出功率特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 The output characteristics curve about the single float system of a single set</p>

                </div>
                <h3 id="233" name="233" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="234">本文计算分析过程所需的相关数据如表B1—表B4所示。各种原始数据综合取自文献<citation id="244" type="reference">[<a class="sup">17</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</citation>。</p>
                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表B1选用型号无桨叶风机参数
                                                    <br />
                                                Table B1 The parameters of bladeless vortex wind turbine
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917005_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1选用型号无桨叶风机参数" src="Detail/GetImg?filename=images/DLXT201917005_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表B2单块光伏电池参数和输出特性值
                                                    <br />
                                                Table B2 The parameters and output characteristics of a single PV cell
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917005_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2单块光伏电池参数和输出特性值" src="Detail/GetImg?filename=images/DLXT201917005_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表B3某海岛所处海域波浪能特点
                                                    <br />
                                                Table B3 Sea wave characteristics of a certain island
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3某海岛所处海域波浪能特点" src="Detail/GetImg?filename=images/DLXT201917005_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表B4振荡浮子式波浪能装置参数
                                                    <br />
                                                Table B4 The parameters of oscillating buoy wave power device
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4振荡浮子式波浪能装置参数" src="Detail/GetImg?filename=images/DLXT201917005_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家海洋局.全国海岛保护规划[EB/OL].[2012-04-19].http://www.chinanews.com/gn/2012/04-19/3832043.shtml.State Oceanic Administration.The island conservation planning[EB/OL].[2012-04-19].http://www.chinanews.com/gn/2012/04-19/3832043.shtml.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201311013&amp;v=Mjg1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFZickxJU3JCZmJHNEg5TE5ybzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 杨欢, 赵荣祥, 辛焕海, 等.海岛电网发展现状与研究动态[J].电工技术学报, 2013, 28 (11) :95-105.YANG Huan, ZHAO Rongxiang, XIN Huanhai, et al.Development and research status of island power systems [J].Transactions of China Electrotechnical Society, 2013, 28 (11) :95-105.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MjU5MTZWYnJMUHlyUGJiRzRIOWJNcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 林湘宁, 陈冲, 周旋, 等.远洋海岛群综合能量供给系统[J].中国电机工程学报, 2017, 37 (1) :98-110.LIN Xiangning, CHEN Chong, ZHOU Xuan, et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE, 2017, 37 (1) :98-110.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014003&amp;v=MzI1MDJDVVI3cWZadVpzRnluaFZickxJU0hUZXJHNEg5SE5xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王坤林, 游亚戈, 张亚群.海岛可再生独立能源电站能量管理系统[J].电力系统自动化, 2010, 34 (14) :13-17.WANG Kunlin, YOU Yage, ZHANG Yaqun.Energy management system of renewable stand-alone energy power generation system in an island[J].Automation of Electric Power Systems, 2010, 34 (14) :13-17.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425007&amp;v=MDA0MTJGeW5oVmJyTFB5clBiYkc0SDlYT3FvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘柏良, 黄学良, 李军.计及可时移负荷的海岛微网电源优化配置[J].中国电机工程学报, 2014, 34 (25) :4250-4258.LIU Bailiang, HUANG Xueliang, LI Jun.Optimal sizing of distributed generation in a typical island microgrid with time-shifting load[J].Proceedings of the CSEE, 2014, 34 (25) :4250-4258.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402011&amp;v=MDE2OTFNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVNyQmZiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张建华, 于雷, 刘念, 等.含风/光/柴/蓄及海水淡化负荷的微电网容量优化配置[J].电工技术学报, 2014, 29 (2) :102-112.ZHANG Jianhua, YU Lei, LIU Nian, et al.Capacity configuration optimization for island microgrid with wind/photovoltaic/diesel/storage and seawater desalination load[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :102-112.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701009&amp;v=MDcwMzFNcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 荆朝霞, 胡荣兴, 袁灼新, 等.含风/光/抽水蓄能并计及负荷响应的海岛微网优化配置[J].电力系统自动化, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008.JING Zhaoxia, HU Rongxing, YUAN Zhuoxin, et al.Capacity configuration optimization for island microgrid with wind/solar/pumped storage considering demand response[J].Automation of Electric Power Systems, 2017, 41 (1) :65-72.DOI:10.7500/AEPS20160106008.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MjA4MTJGeW5oVmJyTElTSFRlckc0SDluTnFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 白凯峰, 顾洁.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZLP199703008&amp;v=MjkzNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVRmSGZyS3hGOWJNckk5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴亚生.生物礁岩分类方案[J].地质论评, 1997 (3) :281-289.WU Yasheng.Classification of reef rocks[J].Geological Review, 1997 (3) :281-289.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 风电场风能资源评估方法:GB/T 18710—2002 [S].北京:中国标准出版社, 2002.Methodology of wind energy resource assessment for wind farm:GB/T 18710—2002[S].Beijing:China Standard Press, 2002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QXKZ201101006&amp;v=MDk0NzN5bmhWYnJMTkRYQWRMRzRIOURNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> WENG F, ZOU X, YAN B, et al.Application of special sensor microwave imager and sounder (SSMIS) measurements in weather and climate studies[J].Advances in Meteorological Science and Technology, 2011, 1:14-24.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016122079.nh&amp;v=Mjc2NzFMcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMVkYyNkdMSzZITkg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 蒋洁.南海岛礁风能资源及风力发电评价[D].南京:南京大学, 2016.JIANG Jie.Wind energy resource and wind power generation evaluation on islands and reefs in the South China Sea[D].Nanjing:Nanjing University, 2016.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJJ201205015&amp;v=MjI1ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVNIQlpMRzRIOVBNcW85RVlZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 晋明红, 李晓军.电力行业太阳能资源评估方法的探讨[J].能源技术经济, 2012, 24 (5) :66-69.JIN Minghong, LI Xiaojun.Exploration on method of solar energy resources evaluation in electric power industry[J].Electric Power Technologic Economics, 2012, 24 (5) :66-69.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HYJS201203019&amp;v=MzI0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMTFRUQmZiRzRIOVBNckk5RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张松, 刘富铀, 张滨, 等.我国近海波浪能资源调查与评估[J].海洋技术, 2012, 31 (3) :79-81.ZHANG Song, LIU Fuyou, ZHANG Bin, et al.Investigation and assessment of wave energy in coastal area of China[J].Ocean Technology, 2012, 31 (3) :79-81.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RDHY201206004&amp;v=MzE3OThyTE55bkRkN0c0SDlQTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郑崇伟, 林刚, 孙岩, 等.近22年南海波浪能资源模拟研究[J].热带海洋学报, 2012, 31 (6) :13-19.ZHENG Chongwei, LIN Gang, SUN Yan, et al.Simulation of wave energy resources in the South China Sea during the past 22 years[J].Journal of Tropical Oceanography, 2012, 31 (6) :13-19.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SEAC201303012&amp;v=MjI3NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTE5paktiYkc0SDlMTXJJOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑崇伟, 苏勤, 刘铁军.1988—2010年中国海域波浪能资源模拟及优势区域划分[J].海洋学报, 2013, 35 (3) :104-111.ZHENG Chongwei, SU Qin, LIU Tiejun.Wave energy resources assessment and dominant area evaluation in the China sea from 1988 to 2010[J].Acta Oceanologica Sinica, 2013, 35 (3) :104-111.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic performance assessment of autonomous solar-wind energy conversion systems">

                                <b>[17]</b> KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302325826000&amp;v=MDI3MDNIWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N01KbHNYWEZxekdiQzRITkxPcW9k&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 林建忠.流体力学[M].北京:清华大学出版社, 2013.LIN Jianzhong.Fluid mechanics[M].Beijing:Tsinghua University Press, 2013.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NGYN201512016&amp;v=MDMyMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMS3lyU1lMRzRIOVROclk5RVlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 屈鲁.没有叶片的风机[J].能源, 2015 (12) :61-62.QU Lu.Wind turbine without blade [J].Energy, 2015 (12) :61-62.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLFD201212026&amp;v=MTQxOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTE5pSE5hckc0SDlQTnJZOUhZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 黄琳, 黄静波.海上风电场建设成本及风险分析[J].水力发电, 2012, 38 (12) :81-83.HUANG Lin, HUANG Jingbo.Analysis construction cost and risks of offshore wind farm[J].Water Power, 2012, 38 (12) :81-83.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001726142&amp;v=MDEwMDdkWitadUZpcmxVcnZPSlYwPU5qN0Jhck80SHRITnFJMURaZThOWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3Ujdx&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> WOOD N.The onset of separation in neutral, turbulent flow over hills[J].Boundary-Layer Meteorology, 1995, 76 (1/2) :137-164.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418006&amp;v=MjI0Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTElTSFRlckc0SDlYTnA0OUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 仇国兵, 刘文霞, 张建华.考虑复杂尾流效应和连接电缆故障的风电场可靠性建模[J].电力系统自动化, 2014, 38 (18) :33-39.QIU Guobing, LIU Wenxia, ZHANG Jianhua.Reliability modeling of wind farms considering complex wake effects and connecting cable failures[J].Automation of Electric Power Systems, 2014, 38 (18) :33-39.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201108010&amp;v=MDM0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhWYnJMSVRyQmZiRzRIOURNcDQ5RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘东冉, 陈树勇, 马敏, 等.光伏发电系统模型综述[J].电网技术, 2011, 35 (8) :47-52.LIU Dongran, CHEN Shuyong, MA Min, et al.A review on models for photovoltaic generation system[J].Power System Technology, 2011, 35 (8) :47-52.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Approach to assess the performance of utility-interactive photovoltaic systems">

                                <b>[24]</b> ABOUZAHR L.An approach to assess the performance of utility-interactive photovoltaic systems[J].IEEE Transactions on Energy Conversion, 1993, 8 (2) :145-153.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013367474.nh&amp;v=MDAzMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVmJyTFZGMjZIYkMrR2RYTHE1RWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 王淑婧.振荡浮子式波浪能发电装置的设计及功率计算分析[D].青岛:中国海洋大学, 2013.WANG Shujing.Design and power calculation analysis of oscillating float-type wave energy device[D].Qingdao:Ocean University of China, 2013.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012429575.nh&amp;v=MTE3NTN5bmhWYnJMVkYyNkhMZTZGOVRMcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 黄晶华.振荡浮子液压式波浪能利用装置的研究[D].北京:华北电力大学, 2012.HUANG Jinghua.Study on wave energy utilization device with the combination of oscillation buoy and hydraulic system[D].Beijing:North China Electric Power University, 2012.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" >
                                    <b>[27]</b>
                                 国家发展和改革委员会.风力发电场设计技术规范:DL/T 5383—2007[S].北京:中国电力出版社, 2007.National Development and Reform Commission.Technical specification of wind power plant design:DL/T 5383—2007[S].Beijing:China Electric Power Press, 2007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917005&amp;v=MDc5NTlHRnJDVVI3cWZadVpzRnluaFZickxJU0hUZXJHNEg5ak5xSTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

