

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136458783068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917006%26RESULT%3d1%26SIGN%3d89QQsjxJW%252bOiukNXrnpTEHk3uJI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917006&amp;v=MTM0MTlHRnJDVVI3cWZadVpzRnluaFdyN0xJU0hUZXJHNEg5ak5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;1&lt;/b&gt; 微网结构和运行机理 "><b>1</b> 微网结构和运行机理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;1.1&lt;/b&gt; 典型微网结构"><b>1.1</b> 典型微网结构</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;1.2&lt;/b&gt; 微网设备模型和能流模型"><b>1.2</b> 微网设备模型和能流模型</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;1.3 P2G&lt;/b&gt;运行原理"><b>1.3 P2G</b>运行原理</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.4&lt;/b&gt; 电能替代对储能配置的影响"><b>1.4</b> 电能替代对储能配置的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2&lt;/b&gt; 基于双层优化的综合储能配置模型 "><b>2</b> 基于双层优化的综合储能配置模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;2.1&lt;/b&gt; 双层优化模型"><b>2.1</b> 双层优化模型</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.2&lt;/b&gt; 外层优化问题"><b>2.2</b> 外层优化问题</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.3&lt;/b&gt; 内层优化问题"><b>2.3</b> 内层优化问题</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;2.4&lt;/b&gt; 模型求解"><b>2.4</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#147" data-title="&lt;b&gt;3.1&lt;/b&gt; 基础数据"><b>3.1</b> 基础数据</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.2&lt;/b&gt; 优化配置结果分析"><b>3.2</b> 优化配置结果分析</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;3.3 P2G&lt;/b&gt;容量和原料成本对储能容量配置的影响"><b>3.3 P2G</b>容量和原料成本对储能容量配置的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;图1 微网结构和能流示意图&lt;/b&gt;"><b>图1 微网结构和能流示意图</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表1 不同场景下配置方案各项指标对比&lt;/b&gt;"><b>表1 不同场景下配置方案各项指标对比</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图2 场景3各设备电出力&lt;/b&gt;"><b>图2 场景3各设备电出力</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图3 场景3各设备热出力&lt;/b&gt;"><b>图3 场景3各设备热出力</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图4 不同&lt;i&gt;α&lt;/i&gt;和P2G容量的蓄电池容量配置曲线&lt;/b&gt;"><b>图4 不同<i>α</i>和P2G容量的蓄电池容量配置曲线</b></a></li>
                                                <li><a href="#215" data-title="图A1双层优化逻辑图">图A1双层优化逻辑图</a></li>
                                                <li><a href="#216" data-title="图A2冬季典型日电热负荷和风光预测出力">图A2冬季典型日电热负荷和风光预测出力</a></li>
                                                <li><a href="#217" data-title="图A3夏季典型日电热负荷和风光预测出力">图A3夏季典型日电热负荷和风光预测出力</a></li>
                                                <li><a href="#218" data-title="表A1微网设备运行参数">表A1微网设备运行参数</a></li>
                                                <li><a href="#219" data-title="表A2参数">表A2参数</a></li>
                                                <li><a href="#220" data-title="表A3决策变量参数">表A3决策变量参数</a></li>
                                                <li><a href="#233" data-title="图C1各场景下储能配置容量和成本随A&lt;sub&gt;ABP&lt;/sub&gt; (n) 的变化曲线">图C1各场景下储能配置容量和成本随A<sub>ABP</sub> (n) 的变化曲线</a></li>
                                                <li><a href="#234" data-title="图C2场景1和场景2微燃机和电锅炉出力曲线">图C2场景1和场景2微燃机和电锅炉出力曲线</a></li>
                                                <li><a href="#235" data-title="图C3不同P2G容量下系统风光出力">图C3不同P2G容量下系统风光出力</a></li>
                                                <li><a href="#236" data-title="图C4不同P2G容量下储能配置容量和成本">图C4不同P2G容量下储能配置容量和成本</a></li>
                                                <li><a href="#237" data-title="图C5负荷修正曲线">图C5负荷修正曲线</a></li>
                                                <li><a href="#238" data-title="图C6迭代过程">图C6迭代过程</a></li>
                                                <li><a href="#239" data-title="图C7蓄电池SOC变化曲线">图C7蓄电池SOC变化曲线</a></li>
                                                <li><a href="#240" data-title="图C8不同α和P2G容量的储热容量配置曲线">图C8不同α和P2G容量的储热容量配置曲线</a></li>
                                                <li><a href="#241" data-title="图C9系统净负荷值曲线">图C9系统净负荷值曲线</a></li>
                                                <li><a href="#242" data-title="图C10不同α值下P2G出力曲线 (P2G=100 kW) ">图C10不同α值下P2G出力曲线 (P2G=100 kW) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="246">


                                    <a id="bibliography_1" title=" LUO Z, GU W, WU Z, et al.A robust optimization method for energy management of CCHP microgrid[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :132-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801012&amp;v=MDU3MTJybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xLRDNJYTdHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         LUO Z, GU W, WU Z, et al.A robust optimization method for energy management of CCHP microgrid[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :132-144.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_2" title=" KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES026D16B74EB050429368A25A6639BE5D&amp;v=MzE3MTdmT0dRbGZCckxVMDV0cGh4Ynkyd2FzPU5pZk9mYk82R0tYTnFmMUNZSjU5REhrNXl4UWE2VGwxT1gzbjNSUXplcnZtTUwvckNPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_3" title=" LIU N, WANG J, WANG L F.Distributed energy management for interconnected operation of combined heat and power-based microgrids with demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :478-488." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDD582FBB9ECBECB98AAB628DD75189570&amp;v=MTA2MzlKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5Mndhcz1OajdCYXNlOUZ0TzYzZjFNRVpoOWVROUx4aDVpbTAxN1NuZVcyQlV3ZUxxZFFMMmZDT052RlNpV1dyNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         LIU N, WANG J, WANG L F.Distributed energy management for interconnected operation of combined heat and power-based microgrids with demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :478-488.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_4" title=" 马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623004&amp;v=MTc2MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TElTSFRlckc0SDlmT3JJOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_5" title=" 余金龙, 赵文会, 赵波, 等.基于多状态建模的独立型微网优化配置[J].电力系统自动化, 2015, 39 (6) :11-17.YU Jinlong, ZHAO Wenhui, ZHAO Bo, et al.Optimal configuration of standalone microgrid based on multistate modeling[J].Automation of Electric Power Systems, 2015, 39 (6) :11-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506003&amp;v=MDIxMDFTSFRlckc0SDlUTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         余金龙, 赵文会, 赵波, 等.基于多状态建模的独立型微网优化配置[J].电力系统自动化, 2015, 39 (6) :11-17.YU Jinlong, ZHAO Wenhui, ZHAO Bo, et al.Optimal configuration of standalone microgrid based on multistate modeling[J].Automation of Electric Power Systems, 2015, 39 (6) :11-17.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_6" title=" 郑静, 文福拴, 李力, 等.计及风电场和储能系统联合运行的输电系统扩展规划[J].电力系统自动化, 2013, 37 (1) :135-142.ZHENG Jing, WEN Fushuan, LI Li, et al.Transmission system expansion planning considering combined operation of wind farms and energy storage systems[J].Automation of Electric Power Systems, 2013, 37 (1) :135-142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301025&amp;v=MTQ3NDl1WnNGeW5oV3I3TElTSFRlckc0SDlMTXJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郑静, 文福拴, 李力, 等.计及风电场和储能系统联合运行的输电系统扩展规划[J].电力系统自动化, 2013, 37 (1) :135-142.ZHENG Jing, WEN Fushuan, LI Li, et al.Transmission system expansion planning considering combined operation of wind farms and energy storage systems[J].Automation of Electric Power Systems, 2013, 37 (1) :135-142.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_7" title=" 王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative electric boiler considering wind consumption[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1018&amp;v=MTY3NDNQYmJHNEg5YXZybzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative electric boiler considering wind consumption[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_8" title=" 陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517001&amp;v=MjY3NDBGckNVUjdxZlp1WnNGeW5oV3I3TFB5clBiYkc0SDlUTnFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_9" title=" 郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MTY1NzQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOW5OcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_10" title=" 崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615007&amp;v=MzAwNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMUHlyUGJiRzRIOWZOcW85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_11" title=" 杨锡运, 张璜, 修晓青, 等.基于商业园区源/储/荷协同运行的储能系统多目标优化配置[J].电网技术, 2017, 41 (12) :3996-4003.YANG Xiyun, ZHANG Huang, XIU Xiaoqing, et al.Multi-objective optimal configuration of energy storage systems based on coordinated operation of source/storage/load in commercial park[J].Power System Technology, 2017, 41 (12) :3996-4003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712034&amp;v=Mjc3OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TElUckJmYkc0SDliTnJZOUdZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨锡运, 张璜, 修晓青, 等.基于商业园区源/储/荷协同运行的储能系统多目标优化配置[J].电网技术, 2017, 41 (12) :3996-4003.YANG Xiyun, ZHANG Huang, XIU Xiaoqing, et al.Multi-objective optimal configuration of energy storage systems based on coordinated operation of source/storage/load in commercial park[J].Power System Technology, 2017, 41 (12) :3996-4003.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_12" title=" 门向阳, 曹军, 王泽森, 等.能源互联微网型多能互补系统的构建与储能模式分析[J].中国电机工程学报, 2018, 38 (19) :5727-5737.MEN Xiangyang, CAO Jun, WANG Zesen, et al.The constructing of multi-energy complementary system of energy internet microgrid and energy storage model analysis[J].Proceedings of the CSEE, 2018, 38 (19) :5727-5737." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819011&amp;v=MDczNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMUHlyUGJiRzRIOW5OcG85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         门向阳, 曹军, 王泽森, 等.能源互联微网型多能互补系统的构建与储能模式分析[J].中国电机工程学报, 2018, 38 (19) :5727-5737.MEN Xiangyang, CAO Jun, WANG Zesen, et al.The constructing of multi-energy complementary system of energy internet microgrid and energy storage model analysis[J].Proceedings of the CSEE, 2018, 38 (19) :5727-5737.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_13" title=" 徐飞, 闵勇, 陈磊, 等.包含大容量储热的电-热联合系统[J].中国电机工程学报, 2014, 34 (29) :5063-5072.XU Fei, MIN Yong, CHEN Lei, et al.Combined electricity-heat operation system containing large capacity thermal energy storage[J].Proceedings of the CSEE, 2014, 34 (29) :5063-5072." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429008&amp;v=MDMwMTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TFB5clBiYkc0SDlYT3BvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         徐飞, 闵勇, 陈磊, 等.包含大容量储热的电-热联合系统[J].中国电机工程学报, 2014, 34 (29) :5063-5072.XU Fei, MIN Yong, CHEN Lei, et al.Combined electricity-heat operation system containing large capacity thermal energy storage[J].Proceedings of the CSEE, 2014, 34 (29) :5063-5072.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_14" title=" 宋阳阳, 王艳松, 衣京波.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811003&amp;v=MTY3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xJVHJCZmJHNEg5bk5ybzlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         宋阳阳, 王艳松, 衣京波.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_15" title=" 郑国太, 李昊, 赵宝国, 等.基于供需能量平衡的用户侧综合能源系统电/热储能设备综合优化配置[J].电力系统保护与控制, 2018, 46 (16) :8-18.ZHENG Guotai, LI Hao, ZHAO Baoguo, et al.Comprehensive optimization of electrical/thermal energy storage equipments for integrated energy system near user side based on energy supply and demand balance[J].Power System Protection and Control, 2018, 46 (16) :8-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201816002&amp;v=MjIwMjF5bmFlYkc0SDluTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郑国太, 李昊, 赵宝国, 等.基于供需能量平衡的用户侧综合能源系统电/热储能设备综合优化配置[J].电力系统保护与控制, 2018, 46 (16) :8-18.ZHENG Guotai, LI Hao, ZHAO Baoguo, et al.Comprehensive optimization of electrical/thermal energy storage equipments for integrated energy system near user side based on energy supply and demand balance[J].Power System Protection and Control, 2018, 46 (16) :8-18.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_16" title=" 白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MDAxNjZxZlp1WnNGeW5oV3I3TElTSFRlckc0SDluTnFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_17" title=" 崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS 20170825002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804005&amp;v=Mjc3ODFTSFRlckc0SDluTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS 20170825002.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.</a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_19" title=" CHEN Z X, ZHANG Y J, JI T Y, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MTI2OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xLRDNJYTdHNEg5bk1ySTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         CHEN Z X, ZHANG Y J, JI T Y, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_20" title=" HAKIMI S M, MOGHADDAS-TAFRESHI S M.Optimal sizing of a stand-alone hybrid power system via particle swarm optimization for Kahnouj area in south-east of Iran[J].Renewable Energy, 2009, 34 (7) :1855-1862." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501564397&amp;v=MDkzNzQzSUlWb2RheEU9TmlmT2ZiSzdIdEROcW85RVllMExEM1Urb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         HAKIMI S M, MOGHADDAS-TAFRESHI S M.Optimal sizing of a stand-alone hybrid power system via particle swarm optimization for Kahnouj area in south-east of Iran[J].Renewable Energy, 2009, 34 (7) :1855-1862.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_21" title=" 陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MTIzNjZHNEg5Yk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_22" title=" FANG J K, ZENG Q, AI X M, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">
                                        <b>[22]</b>
                                         FANG J K, ZENG Q, AI X M, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_23" title=" 魏震波, 黄宇涵, 高红均, 等.含电转气和热电解耦热电联产机组的区域能源互联网联合经济调度[J].电网技术, 2018, 42 (11) :3512-3520.WEI Zhenbo, HUANG Yuhan, GAO Hongjun, et al.Joint economic scheduling of power-to-gas and thermoelectric decoupling CHP in regional energy internet[J].Power System Technology, 2018, 42 (11) :3512-3520." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811008&amp;v=MDcyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVRyQmZiRzRIOW5Ocm85RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         魏震波, 黄宇涵, 高红均, 等.含电转气和热电解耦热电联产机组的区域能源互联网联合经济调度[J].电网技术, 2018, 42 (11) :3512-3520.WEI Zhenbo, HUANG Yuhan, GAO Hongjun, et al.Joint economic scheduling of power-to-gas and thermoelectric decoupling CHP in regional energy internet[J].Power System Technology, 2018, 42 (11) :3512-3520.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_24" title=" 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MTI2MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVRyQmZiRzRIOWZOclk5RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_25" title=" 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MDQ1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOW5Ocm85RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="296">


                                    <a id="bibliography_26" title=" 刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MjA3MDJIVGVyRzRIOWZPcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11.
                                    </a>
                                </li>
                                <li id="298">


                                    <a id="bibliography_27" title=" HEINEN S, MANCARELLA P, O’DWYER C, et al.Heat electrification:the latest research in Europe[J].IEEE Power and Energy Magazine, 2018, 16 (4) :69-78." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Heat electrification:the latest research in Europe">
                                        <b>[27]</b>
                                         HEINEN S, MANCARELLA P, O’DWYER C, et al.Heat electrification:the latest research in Europe[J].IEEE Power and Energy Magazine, 2018, 16 (4) :69-78.
                                    </a>
                                </li>
                                <li id="300">


                                    <a id="bibliography_28" title=" 杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al.Day-ahead scheduling optimization for microgrid with battery life model[J].Transactions of China Electrotechnical Society, 2015, 30 (22) :172-180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201522022&amp;v=MzAzNTFzRnluaFdyN0xJU3JCZmJHNEg5VE9yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al.Day-ahead scheduling optimization for microgrid with battery life model[J].Transactions of China Electrotechnical Society, 2015, 30 (22) :172-180.
                                    </a>
                                </li>
                                <li id="302">


                                    <a id="bibliography_29" title=" SINHA A, MALO P, DEB K.A review on bilevel optimization:from classical to evolutionary approaches and applications[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :276-295." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Review on bi-level optimization:From Classical to Evolutionary Approaches and Applications">
                                        <b>[29]</b>
                                         SINHA A, MALO P, DEB K.A review on bilevel optimization:from classical to evolutionary approaches and applications[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :276-295.
                                    </a>
                                </li>
                                <li id="304">


                                    <a id="bibliography_30" title=" SINHA A, SOUN T, DEB K.Using Karush-Kuhn-Tucker proximity measure for solving bilevel optimization problems[J].Swarm and Evolutionary Computation, 2019, 44:496-510." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES17D5F084E286BB1C64F305F01AC8A2B9&amp;v=MDQwNjVla0hDZzVMem1VVjdrbCtTSHFVckJORUNycmxSOGlXQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5Mndhcz1OaWZPZmJLL2F0UzZyNGRCRQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         SINHA A, SOUN T, DEB K.Using Karush-Kuhn-Tucker proximity measure for solving bilevel optimization problems[J].Swarm and Evolutionary Computation, 2019, 44:496-510.
                                    </a>
                                </li>
                                <li id="306">


                                    <a id="bibliography_31" title=" Gurobi Optimization, LLC.Gurobi optimizer reference manual[EB/OL].[2018-05-20].http://www.gurobi.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gurobi optimizer reference manual">
                                        <b>[31]</b>
                                         Gurobi Optimization, LLC.Gurobi optimizer reference manual[EB/OL].[2018-05-20].http://www.gurobi.com.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 09:31</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),46-61 DOI:10.7500/AEPS20190126001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含电转气的热电联产微网电/热综合储能优化配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%86%AC%E6%A2%85&amp;code=11028360&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵冬梅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A4%8F%E8%BD%A9&amp;code=42617135&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">夏轩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%B6%E7%84%B6&amp;code=42617136&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陶然</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电转气技术提升了多能源系统运行的灵活性, 在此背景下, 针对综合能源系统中电/热综合储能配置优化问题研究不足的现状, 构建了包含电转气装置的热电联产微网电/热综合储能优化配置模型, 提出包含电/热储能系统额定容量和功率的配置方法。首先考虑用户侧电能替代, 建立随机“以电代热”负荷模型, 并以此修正负荷曲线。其次针对成本、供能可靠性和新能源接纳率的多目标, 并计及电储能寿命的折损, 构建双层优化模型, 外层为配置优化, 内层为运行优化。基于内层模型的Karush-Kuhn-Tucker (KKT) 条件将内层模型转化为外层模型的附加约束, 将双层模型转化为单层模型, 调用Gurobi求解器对模型进行求解。最后, 算例验证了所提模型的正确性, 并对比分析了电转气技术对储能系统优化配置的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%BD%AC%E6%B0%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电转气;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E8%81%94%E4%BA%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电联产;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E6%9B%BF%E4%BB%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能替代;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵冬梅 (1965—) , 女, 博士, 教授, 博士生导师, 主要研究方向:电力系统分析与控制、新能源发电与智能电网。E-mail:zhao-dm@ncepu.edu.cn;
                                </span>
                                <span>
                                    *夏轩 (1994—) , 男, 硕士研究生, 主要研究方向:新能源发电、综合能源系统。E-mail:ncepu_xiaxuan@163.com;
                                </span>
                                <span>
                                    陶然 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统分析与控制、新能源发电与智能电网。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-26</p>

            </div>
                    <h1><b>Optimal Configuration of Electric/Thermal Integrated Energy Storage for Combined Heat and Power Microgrid with Power to Gas</b></h1>
                    <h2>
                    <span>ZHAO Dongmei</span>
                    <span>XIA Xuan</span>
                    <span>TAO Ran</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The power to gas (P2G) technology has improved the operational flexibility of multi-energy system. In this background, the optimal configuration model of electric/thermal integrated energy storage for combined heat and power microgrid including P2G device is developed and the configuration methods of rated capacity and power for electric/thermal energy storage system are proposed, which is based on the fact that the research on the optimization of configuration for electric/thermal integrated energy storage in integrated energy systems is currently insufficient. Firstly, considering the electric energy substitution on the user side, the load curve is revised based on the random ‘replace heat with electricity' load model. Secondly, the bi-level optimization model is established considering the multi-objective of cost, power supply reliability and acceptance rate of new energy, while the loss of battery life is also considered. The outer layer is optimized for configuration, and the inner layer is optimized for operation. The inner model is transfered to the additional constraint of the outer model by the Karush-Kuhn-Tucker (KKT) approach of inner model, and the bi-level model is transformed into a single-level model, which is solved with Gurobi solver. Finally, the correctness of the proposed model is verified by an example, and the influence of the P2G technology on the optimal configuration of energy storage system is analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20to%20gas%20(P2G)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power to gas (P2G) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20energy%20substitution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric energy substitution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-26</p>
                            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">随着用户侧能源需求的多元化、综合能源系统的普及, 以及电、热能源之间耦合的日益密切, 热电联产 (combined heat and power, CHP) 系统在微网中的应用越来越广泛<citation id="310" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 微网也由狭义的“微电网”发展为广义的“综合能源微网”<citation id="308" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。随着储能技术的发展, 在CHP微网中安装电/热互补储能系统, 可提高系统的经济性和CHP的可调性, 减少弃风、弃光等现象<citation id="311" type="reference"><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="309" type="reference">[<a class="sup">7</a>]</citation>提出电储能—蓄热式电锅炉联合调度模型, 并验证了该方法能有效消纳更多的弃风功率。文献<citation id="312" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>构建了包含储电/热系统的CHP微网综合能源优化调度模型, 利用储热装置打破CHP“以热定电”的热电耦合关系, 结果表明电/热储能设备能提高系统的经济性并减少弃风。</p>
                </div>
                <div class="p1">
                    <p id="66">现阶段储能成本还相对较为昂贵, 选择合适的储能容量和功率、优化储能系统配置是实现微网经济稳定运行的基础。文献<citation id="313" type="reference">[<a class="sup">11</a>]</citation>针对包含冷—热—电多种负荷的商业园区微网系统, 研究了储能系统功率和容量配置;文献<citation id="316" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>对电热联合系统中电—热混合储能系统优化设计方法进行了研究, 但未提出综合配置电/热储能的数学模型。上述文献是将微网综合能源的优化和储能配置分离研究和分析, 文献<citation id="314" type="reference">[<a class="sup">14</a>]</citation>将通过优化配置和优化运行两方面融合, 实现热电耦合微网综合优化, 但未对储热系统进行配置优化。随着用户侧电热装置的普及, 储能配置还需考虑电能替代的影响;文献<citation id="315" type="reference">[<a class="sup">15</a>]</citation>基于冷热电耦合, 考虑了电能替代, 建立了电/热储能综合优化配置模型, 但模型未考虑储能功率配置和运行优化的影响。文献<citation id="317" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>均构建了配置与运行相结合的多能互补微网优化配置模型, 提出包含储电和储热系统的额定功率、容量配置方法, 但上述研究并未考虑电能替代对配置的影响。</p>
                </div>
                <div class="p1">
                    <p id="67">此外, 近年来日渐成熟的电转气 (power to gas, P2G) 技术为微网消纳新能源提供了新的思路<citation id="321" type="reference"><link href="280" rel="bibliography" /><link href="282" rel="bibliography" /><link href="284" rel="bibliography" /><link href="286" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。目前, P2G在微网中的应用得到较为深入的研究, 而在多种能源耦合的微网中的应用尚未得到充分研究。文献<citation id="318" type="reference">[<a class="sup">20</a>]</citation>通过对比不同储能方案, 发现蓄电池和P2G结合可使微网经济性最优。文献<citation id="319" type="reference">[<a class="sup">21</a>]</citation>将P2G技术应用于微网型综合能源系统, 结果证明P2G对弃风现象有很大的改善作用。文献<citation id="320" type="reference">[<a class="sup">22</a>]</citation>分析了由P2G和CHP双向耦合的电—气互联系统的最优能量流, 但未对P2G与CHP协调调度进行分析。文献<citation id="322" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>针对综合能源微网型系统, 提出P2G与热电解耦CHP联合调度模型。</p>
                </div>
                <div class="p1">
                    <p id="68">通过阅读、分析上述文献, 发现以下几个问题较为突出:①包含储热的CHP微网电/热综合储能配置研究不足, 储热系统的额定功率和容量在储能配置优化中未被充分考虑;②考虑运行优化和电能替代对储能配置优化影响的研究较少;③针对P2G与热电解耦CHP联合调度的微网系统, 现未有P2G对储能系统配置影响的研究。</p>
                </div>
                <div class="p1">
                    <p id="69">综合上述研究现状与问题, 本文将P2G与CHP结合, 计及电能替代和电储能寿命的影响, 基于双层决策 (bi-level programming, BLP) 问题, 建立独立型CHP微网电/热储能系统配置与运行结合的双层优化模型。外层为配置问题, 内层为运行问题, 通过Karush-Kuhn-Tucker (KKT) 方法, 将双层模型转化为单层混合整数线性模型, 调用Gurobi求解器对模型进行求解。最后对本文储能配置方法进行算例验证和分析, 结果表明P2G能提高系统的经济性并降低储能配置容量。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>1</b> 微网结构和运行机理</h3>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1</b> 典型微网结构</h4>
                <div class="p1">
                    <p id="72">本文研究的独立型CHP微网由光伏 (PV) 、风机 (WT) 、微型燃气轮机 (MT) 、P2G、电锅炉 (EB) 、电储能 (EES) 、热储能 (TES) 等单元组成。微网结构和能流示意图如图1所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 微网结构和能流示意图" src="Detail/GetImg?filename=images/DLXT201917006_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 微网结构和能流示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of microgrid structure and energy flow</b></p>

                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.2</b> 微网设备模型和能流模型</h4>
                <div class="p1">
                    <p id="75">篇幅所限, 本文研究的CHP微网内涉及的主要设备 (如CHP、P2G、电锅炉等) 的数学模型参考文献<citation id="323" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>建立的模型, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="76">根据图1微网内各设备出力模型及能量平衡关系, 该微网的能量流动模型可用如下矩阵形式描述:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mfrac><mrow><mi>η</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub></mrow></mfrac></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>P</i><sub>LOAD</sub> (<i>t</i>) 和<i>H</i><sub>LOAD</sub> (<i>t</i>) 分别为<i>t</i>时刻用户电、热负荷;<i>P</i><sub>PV</sub> (<i>t</i>) , <i>P</i><sub>WT</sub> (<i>t</i>) , <i>P</i><sub>MT</sub> (<i>t</i>) , <i>P</i><sub>EB</sub> (<i>t</i>) , <i>P</i><sub>P2G</sub> (<i>t</i>) 分别为<i>t</i>时刻光伏、风机、微型燃气轮机、电锅炉、P2G出力;<i>P</i><sub>EES, dis</sub> (<i>t</i>) 和<i>P</i><sub>EES, ch</sub> (<i>t</i>) 分别为<i>t</i>时刻电储能放电和充电功率;<i>P</i><sub>HES, dis</sub> (<i>t</i>) 和<i>P</i><sub>HES, ch</sub> (<i>t</i>) 分别为<i>t</i>时刻热储能放热和吸热功率;<i>η</i><sub>MT</sub>和<i>η</i><sub>L</sub>分别为微型燃气轮机发电效率和散热损失率;<i>C</i><sub>0</sub>和<i>η</i>分别为溴冷机的制热系数和烟气回收率;<i>η</i><sub>EB</sub>为电热转换效率;<i>L</i><sub>LPS</sub> (<i>t</i>) , <i>H</i><sub>LPS</sub> (<i>t</i>) , <i>A</i><sub>AB</sub> (<i>t</i>) 分别为<i>t</i>时刻电负荷、热负荷缺失功率和弃风弃光功率。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.3 P2G</b>运行原理</h4>
                <div class="p1">
                    <p id="80">晚间风电高发、电负荷低谷时段, 利用P2G设备, 将富余风能转化为天然气存储在储气罐或者卖给用户获得收益, 相当于增加电负荷, 提高了系统接纳风电的能力。为对比P2G对储能系统配置的影响, 建立P2G成本模型<citation id="324" type="reference"><link href="294" rel="bibliography" /><link href="296" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mi>Y</mi></msup></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mi>Y</mi></msup><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mi>λ</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>V</mtext><mtext>Ν</mtext><mtext>G</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>C</i><sup>op</sup><sub>P2G</sub> (<i>t</i>) 为<i>t</i>时刻P2G运行成本;<i>C</i><sup>in</sup><sub>P2G</sub> 为P2G投资成本;<i>Y</i>为P2G的寿命;<i>r</i><sub>0</sub>为年折旧率;<i>C</i><sub>gas</sub>, <i>λ</i>, <i>C</i><sub>CO<sub>2</sub></sub>分别为单位天然气价格、生成单位天然气所需CO<sub>2</sub>系数、CO<sub>2</sub>价格;<i>η</i><sub>P2G</sub>为P2G效率;<i>L</i><sub>CVNG</sub>为天然气低热值, 本文取9.7 (kW·h) /m<sup>3</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.4</b> 电能替代对储能配置的影响</h4>
                <div class="p1">
                    <p id="84">电能替代是改善负荷结构的有效手段, 负荷结构的改变主要影响储能系统优化配置过程中功率和容量寻优范围、微网运行策略的选择。电能替代的量受到经济水平、人口和技术的综合影响, 同时住户人的行为 (使用电热设备) 模式差异和随机差异也是影响电能替代的重要因素, 对于不同建筑物, 用户侧电能替代的行为也不同, 以下主要讨论两类。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">1) 住宅区:</h4>
                <div class="p1">
                    <p id="86">用户在早上和晚上使用电热装置较为集中, 不同用户的行为也具有随机性和不同时性<citation id="325" type="reference"><link href="298" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">2) 办公区:</h4>
                <div class="p1">
                    <p id="88">用户集中在白天使用电热设备<citation id="326" type="reference"><link href="274" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="89">现有的负荷预测方法对电能替代电量的考虑尚不充分, 本文考虑电能替代后负荷曲线改变对储能系统配置的影响, 并计及用户使用电热装置的随机性和不同时性, 为简化分析, 作如下假设:①在微网规划期内用户侧电能替代电量不变化;②电能替代只受人的行为影响, 并且用户使用电热设备功率相同, 存在不同时响应的差异性。基于上述假设, 建立负荷模型:</p>
                </div>
                <div class="p1">
                    <p id="90">Δ<i>H</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>) =<i>aβ</i>Δ<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mi>k</mi></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>n</mi></munder><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>n</mi></mrow><mi>k</mi></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>n</mi></mrow><mi>k</mi></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:Δ<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>) 为用户<i>m</i>在<i>t</i>时段使用电热设备导致的电负荷变化量;Δ<i>H</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>) 为用户<i>m</i>在<i>t</i>时段使用电能替代的热负荷变化量;<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>n</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>) 为<i>t</i>时刻第<i>m</i>个用户使用第<i>n</i>种电热装置的功率;<i>u</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>n</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml> (<i>t</i>) 为0-1变量, 表示用户侧电热设备<i>t</i>时刻的启停状态, 用来表征人行为的随机性;<i>β</i>为电热转化系数;<i>k</i>表示建筑物类型;<i>a</i>为热电耦合系数, 本文取<i>a</i>=-1, 表示电、热负荷反向变化。</p>
                </div>
                <div class="p1">
                    <p id="100">值得注意的是, 不同电热设备的转换效率、响应时间尺度不同, 统一时间尺度后, 将电能替代电热变化量叠加到原始负荷曲线进行修正, 可得:</p>
                </div>
                <div class="area_img" id="101">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_10100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="103">式中:<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>和<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Η</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>分别为<i>t</i>时刻不考虑用户侧电能替代时的电负荷和热负荷。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2</b> 基于双层优化的综合储能配置模型</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>2.1</b> 双层优化模型</h4>
                <div class="p1">
                    <p id="108">本文构建的双层优化问题包含两个级别的优化任务, 其中内层运行优化任务嵌套在外层配置优化任务中, 其逻辑图见附录A图A1。两个层面有自己的目标和约束, 相应地, 还有两类决策向量, 其数学模型如附录B式 (B1) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.2</b> 外层优化问题</h4>
                <div class="p1">
                    <p id="110">根据图1所示的微网结构, 外层优化模型的决策变量为电/热储能配置容量和功率, 目标函数为同时考虑全寿命周期总成本、供能可靠性和新能源接纳率的多目标, 则外层优化数学模型为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>min</mi><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>A</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>B</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>C</i><sub>total</sub>为储能装置和微网运行总成本, 由储能系统日平均投资成本<i>C</i><sub>in</sub>和微网日运行维护成本<i>C</i><sub>op</sub>组成, 体现了储能投资和系统运行对储能配置的影响, 其中<i>C</i><sub>in</sub>与储能装置最大容量<i>E</i><sub>s, <i>i</i></sub>、最大功率<i>P</i><sub>s, <i>i</i></sub>和使用寿命<i>Y</i><sub>s, <i>i</i></sub>有关, 体现了不同储能容量和功率对目标函数的影响;<i>C</i><sub>op</sub>为内层优化目标函数, 与系统内源、储、荷功率<i>P</i><sub>g</sub>, <i>P</i><sub>s</sub>, <i>P</i><sub>l</sub>有关, 由内层优化传递而来, 既与储能配置有关, 又与系统运行有关, 是连接内外层的关键变量;<i>i</i>表示储能类型; <i>L</i><sub>LPSP</sub>和<i>A</i><sub>ABP</sub>分别为负荷缺失率和弃风弃光率;<i>E</i><sub><i>i</i>, max</sub>和<i>E</i><sub><i>i</i>, min</sub>分别为储能设备安装容量<i>E</i><sub>s, <i>i</i></sub>的上、下限;<i>P</i><sub><i>i</i>, max</sub>和<i>P</i><sub><i>i</i>, min</sub>分别为储能设备安装功率<i>P</i><sub>s, <i>i</i></sub>的上、下限。约束条件为储能容量和功率安装限制。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1) 储能系统投资成本</h4>
                <div class="p1">
                    <p id="114">一般来说, 储能系统的投资成本与最大容量、功率线性相关, 即</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">{</mo></mstyle><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></msup></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></mfrac><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>C</i><sub>E, <i>i</i></sub>和<i>C</i><sub>P, <i>i</i></sub>分别为储能装置单位容量和单位功率安装成本;<i>B</i><sub>sal, <i>i</i></sub>为设备残值。</p>
                </div>
                <div class="p1">
                    <p id="117">对于电池储能系统, 其使用寿命会随着容量配置规模的增长而延长, 故在对储电容量优化时应充分考虑其寿命的影响<citation id="327" type="reference"><link href="300" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 建立电储能变寿命模型:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></mfrac><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mi>D</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mn>9</mn></mrow></msup><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mn>1</mn><mo>.</mo><mn>6</mn><mn>9</mn><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mi>D</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>) </mo></mrow></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>D</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>d</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>p</mi></munder><mi>n</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>d</mi><mi>p</mi></mrow></msubsup><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>d</mi><mi>p</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>n</i><sub>DOD</sub>为实际放电深度折算因子;<i>D</i><sub>a</sub>和<i>D</i><sub>r</sub>分别为实际放电深度和额定放电深度, <i>N</i><sub>a</sub>和<i>N</i><sub>r</sub>分别为其对应的循环使用次数;<i>E</i><sub>ES</sub>为电池额定容量;<i>n</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow><mrow><mi>d</mi><mi>p</mi></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>d</mi><mi>p</mi></mrow></msubsup></mrow></math></mathml>分别为蓄电池第<i>d</i>天第<i>p</i>个循环过程的放电深度折算因子和电量。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">2) 外层优化多目标处理</h4>
                <div class="p1">
                    <p id="126">对于多目标的处理, 本文将负荷缺失率、弃风弃光率分别作为约束条件, 并将负荷损失成本、弃风弃光成本作为惩罚成本<i>C</i><sub>punish</sub>计入<i>C</i><sub>op</sub>中, 建立惩罚成本模型:</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="129">式中:Δ<i>t</i>为单位调度时间;<i>C</i><sub>LPS</sub>, <i>C</i><sub>HPS</sub>, <i>C</i><sub>AB</sub>分别为单位电负荷缺失成本、单位热负荷缺失成本和单位弃风弃光成本;<i>T</i>为调度周期。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.3</b> 内层优化问题</h4>
                <div class="p1">
                    <p id="131">在外层优化确定了储能配置的基础上, 内层优化为系统功率分配问题。电/热储能系统、CHP、电锅炉、P2G出力为内层优化决策变量, 目标函数为微网系统总运行成本, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>max</mi><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>max</mi><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>C</i><sub>buy</sub>为购买成本;<i>C</i><sub>st</sub>为启停成本;<i>C</i><sub>mt</sub>为维护成本;<i>G</i><sub>MT</sub> (<i>t</i>) 为<i>t</i>时刻微型燃气轮机消耗的天然气流量<citation id="328" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>;<i>C</i><sub>st, EB</sub>和<i>C</i><sub>st, P2G</sub>分别为电锅炉和P2G启动成本;<i>U</i><sub>EB</sub> (<i>t</i>) 和<i>U</i><sub>P2G</sub> (<i>t</i>) 分别为<i>t</i>时刻电锅炉和P2G启停状态;<i>C</i><sub>MT</sub>, <i>C</i><sub>PV</sub>, <i>C</i><sub>WT</sub>, <i>C</i><sub>EB</sub>, <i>C</i><sub>P2G</sub>, <i>C</i><sub>EES</sub>, <i>C</i><sub>HES</sub>分别为微型燃气轮机、光伏、风机、电锅炉、P2G、储电设备、储热设备单位功率维护成本。</p>
                </div>
                <div class="p1">
                    <p id="134">约束条件如下:</p>
                </div>
                <div class="area_img" id="135">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="141">式中:<i>P</i><sub>MT, max</sub>和<i>P</i><sub>MT, min</sub>, <i>P</i><sub>EB, max</sub>和<i>P</i><sub>EB, min</sub>, <i>P</i><sub>P2G, max</sub>和<i>P</i><sub>P2G, min</sub>分别为微型燃气轮机、电锅炉、P2G的出力上、下限;<i>R</i><sub>MT, up</sub>和<i>R</i><sub>MT, down</sub>, <i>R</i><sub>EB, up</sub>和<i>R</i><sub>EB, down</sub>分别为微型燃气轮机、电锅炉的上、下爬坡速率;<i>E</i><sub>EES, max</sub>和<i>E</i><sub>EES, min</sub>, <i>H</i><sub>HES, max</sub>和<i>H</i><sub>HES, min</sub>分别为储电、储热设备容量上、下限, 它们是外层优化问题的决策变量, 由外层优化问题计算完后传递给内层优化问题;<i>P</i><sub>ch</sub> (<i>t</i>) 和<i>P</i><sub>dis</sub> (<i>t</i>) 分别为<i>t</i>时刻储能设备的充、放电功率;<i>P</i><sub>ch, max</sub>和<i>P</i><sub>dis, max</sub>分别为储能装置充、放电功率最大值;<i>P</i><sub>ch, min</sub>和<i>P</i><sub>dis, min</sub>分别为储能装置充、放电功率最小值;<i>u</i><sub>c</sub> (<i>t</i>) 和<i>u</i><sub>d</sub> (<i>t</i>) 为0-1变量, 表示储能装置<i>t</i>时刻的充、放电状态, 考虑同一调度时刻储能装置不能同时充放电, 所以<i>u</i><sub>c</sub> (<i>t</i>) 和<i>u</i><sub>d</sub> (<i>t</i>) 需满足<i>u</i><sub>c</sub> (<i>t</i>) +<i>u</i><sub>d</sub> (<i>t</i>) ≤1;<i>L</i><sub>LPSP</sub> (<i>n</i>) 和<i>A</i><sub>ABP</sub> (<i>n</i>) 分别为缺失率和弃风弃光率设定值。</p>
                </div>
                <div class="p1">
                    <p id="142">约束条件首先需要满足式 (1) 功率平衡约束。式 (12) 为可控单元功率上、下限约束和机组爬坡约束;式 (13) 为储能系统约束;式 (14) 为负荷缺失率、弃风弃光率约束。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>2.4</b> 模型求解</h4>
                <div class="p1">
                    <p id="144">求解双层优化模型的经典算法就是将双层转化为单层标准优化问题进行求解, 而双层转单层最普遍的方法就是KKT方法<citation id="330" type="reference"><link href="302" rel="bibliography" /><link href="304" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。分析所建立的双层模型可知, 内层优化问题是凸连续可微的, 可以使用KKT条件替换内层优化问题<citation id="329" type="reference"><link href="304" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。具体过程如附录B式 (B2) 至式 (B6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="145">转化后得到的单层模型属于混合整数线性规划问题, 可在MATLAB软件中使用Yalmip工具箱对本文模型建模, 调用Gurobi<citation id="331" type="reference"><link href="306" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>求解器对模型进行求解。本模型求解的测试平台为:英特尔酷睿i7-4710HQ 2.5 GHz CPU;16 GB内存。软件版本为:MATLAB R2016b;Yalmip R20180926;Gurobi 8.1。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="147" name="147"><b>3.1</b> 基础数据</h4>
                <div class="p1">
                    <p id="148">本文在文献<citation id="332" type="reference">[<a class="sup">12</a>,<a class="sup">17</a>]</citation>所示算例基础上作一定改进, 考虑某小区用户电热负荷需求, 微网内包含风光电源、CHP系统、电锅炉、P2G和电/热储能系统。选取冬季和夏季典型日进行分析, 以验证本文配置方法的正确性, 调度周期<i>T</i>取24 h, 单位调度时间Δ<i>t</i>取1 h。</p>
                </div>
                <div class="p1">
                    <p id="149">该微网内风机、光伏、微燃机和电锅炉配置容量等运行参数如附录A表A1所示。其他参数见附录A表A2。储电系统采用模块化蓄电池, 额定放电深度为0.9, 额定放电深度下的循环次数为6 000次, 储热系统采用常规蓄热罐, 具体参数见附录A表A3。冬季和夏季典型日电热负荷和风光预测出力曲线如附录A图A2和图A3所示。用户侧电热设备容量为已知量, 空调热泵总容量为100 kW, 热水器总容量为50 kW<citation id="333" type="reference"><link href="272" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="150">为对比分析P2G和电能替代对储能配置的影响, 本文设置以下几种场景。</p>
                </div>
                <div class="p1">
                    <p id="151">场景1:储能系统只包括电储能系统。</p>
                </div>
                <div class="p1">
                    <p id="152">场景2:储能系统包含电/热综合储能系统。</p>
                </div>
                <div class="p1">
                    <p id="153">场景3:在场景2的基础上增加P2G设备。</p>
                </div>
                <div class="p1">
                    <p id="154">场景4:考虑电能替代对储能配置的影响。</p>
                </div>
                <div class="p1">
                    <p id="155">本文使用Yalmip工具箱对本文模型建模, 调用Gurobi求解器对模型进行求解, Gurobi内部在开始求解之前, 对本文模型有一个预求解 (presolve) 过程, 该过程是一个分支定界的过程, 这极大地缩小了本文模型的解搜索空间。求解情况如下:Yalmip建模时间为1.796 4 s, 迭代次数为25次, 求解时间为0.205 6 s。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.2</b> 优化配置结果分析</h4>
                <h4 class="anchor-tag" id="157" name="157"><b>3.2.1</b> 不考虑电储能寿命影响</h4>
                <div class="p1">
                    <p id="158">考虑到现阶段失负荷成本较大且用户满意度降低, 本文选取全寿命经济现值和弃风弃光率作为优化目标, 缺失率约束取为0。各场景储能配置容量和总成本随弃风弃光约束的变化曲线如附录B图B1所示, 以经济性为目标选取最终配置方案, 场景1至5的各项指标对比如表1所示。</p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表1 不同场景下配置方案各项指标对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of various indicators for configuration scheme in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td rowspan="2"><br />季节</td><td rowspan="2">场景</td><td colspan="2"><br />电储能配置方案</td><td colspan="2">热储能配置方案</td><td rowspan="2">储能配置<br />成本/元</td><td rowspan="2">运行维护<br />成本/元</td><td rowspan="2">总成本/元</td><td rowspan="2">弃风弃<br />光率/%</td></tr><tr><td><br /> 容量/ (kW·h) </td><td>功率/kW</td><td>容量/ (kW·h) </td><td>功率/kW</td></tr><tr><td rowspan="4"><br /> 冬季</td><td>1</td><td>889.31</td><td>114.48</td><td></td><td></td><td>333.91</td><td>2 737.37</td><td>3 071.28</td><td>8.47</td></tr><tr><td><br /> 2</td><td>1 014.65</td><td>188.58</td><td>145.94</td><td>34.70</td><td>377.71</td><td>2 071.19</td><td>2 448.91</td><td>3.64</td></tr><tr><td><br /> 3</td><td>455.82</td><td>119.55</td><td>188.13</td><td>40.51</td><td>213.63</td><td>1 740.41</td><td>1 954.04</td><td>0</td></tr><tr><td><br /> 4</td><td>702.88</td><td>183.52</td><td>270.09</td><td>81.83</td><td>310.63</td><td>1 426.18</td><td>1 736.81</td><td>0</td></tr><tr><td rowspan="2"><br /> 夏季</td><td>2</td><td>983.87</td><td>353.48</td><td>300.00</td><td>44.07</td><td>390.60</td><td>1 848.97</td><td>2 239.58</td><td>10.18</td></tr><tr><td><br /> 3</td><td>925.22</td><td>210.92</td><td>75.21</td><td>13.60</td><td>380.26</td><td>501.72</td><td>882.09</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="160">由表1可知, 场景2相比场景1增加了储热系统, 蓄电池配置容量和储能配置成本增加, 但微网日运行维护成本大幅度下降, 总成本由场景1的3 071.28元减少到2 448.91元, 下降了20.28%, 说明储热系统能提高系统经济性。由于负荷结构的不同, 冬季与夏季典型日的储能配置结果不同, 但引入P2G装置后, 冬季和夏季典型日场景下的储能配置容量和总成本都减少了, 系统消纳风光的能力都提高了。夏季典型日下场景3与场景2相比, 弃风弃光率由10.18%降为0, 储能配置成本有所减少, 总成本减少显著, 降低了60%;冬季典型日下场景3与场景2相比, 电储能装置配置容量从1 014.65 kW·h减少到455.82 kW·h, 总成本从2 448.91元减少到1 954.04元, 节约成本20.17%, 说明P2G在微网储能配置优化中起到积极的作用。场景4考虑了电能替代的影响, 电储能配置容量增加显著, 总成本下降11.16%。</p>
                </div>
                <div class="p1">
                    <p id="161">为进一步分析上述结论, 以冬季典型日为例, 场景1, 2各设备出力如附录C图C2所示, 场景3各设备出力如图2和图3所示。其中电/热储能释放能量为正数, 吸收能量为负数。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162">1) 储热系统对微网运行的影响</h4>
                <div class="p1">
                    <p id="163">由附录A图A2和附录C图C2可知, 在1～7 h风电出力大、用电负荷小, 热负荷总体需求较大, 场景1内电锅炉满额出力消耗电能转化为热能, 但仍不能满足热需求, CHP系统为跟踪热负荷而出力较大, 导致系统接纳风电的空间减少而大量弃风, 日间热负荷需求较小, CHP和电锅炉出力减小。场景2增加了储热系统, 在弃风时段由电锅炉和蓄热罐供热, CHP系统减少出力, 为系统消纳风电提供更多空间, 日间则由蓄热罐吸收电锅炉和CHP系统多产的热能。储热系统在弃风时放热, 无弃风时储热, 提高了系统调节能力, 降低弃风率5%, 减少了弃风成本。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场景3各设备电出力" src="Detail/GetImg?filename=images/DLXT201917006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场景3各设备电出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power output of each device in scenario 3</b></p>

                </div>
                <h4 class="anchor-tag" id="165" name="165">2) P2G对微网运行的影响</h4>
                <div class="p1">
                    <p id="166">从促进新能源接纳的角度, 对比分析表1可知, 增加P2G的场景3风光利用率为100%, 相比场景2减少弃风弃光率3.64%。分析图2和图3可知, 在本文算例系统和负荷条件下, 弃风主要集中1～7 h, 该时段为风电出力高峰、电负荷需求低谷, 热负荷需求较大, 场景2减小微型燃气轮机的出力, 由储热补充热能, 但系统仍无法接纳全部风电功率, 故导致弃风。场景3中引入P2G, 在弃风时段通过P2G过程增加电负荷, 将电能转化为天然气, 减少弃风并降低蓄电池储电容量。在白天系统净发电功率较小和电、热负荷高峰时段, P2G处于停机状态, 显然此时开启P2G增加电负荷不具有合理性。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景3各设备热出力" src="Detail/GetImg?filename=images/DLXT201917006_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景3各设备热出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Heat output of each device in scenario 3</b></p>

                </div>
                <div class="p1">
                    <p id="168">从经济性角度, 对比分析表1可知, 场景3比场景2多增加了P2G装置, 储能配置成本和运行维护成本下降明显, 总成本降低20.17%, 原因在于P2G将弃风转化为天然气, 减少弃风成本的同时售卖天然气为系统带来收益。综上可知, P2G降低了CHP微网储能系统配置容量和成本, 并减少了弃风弃光率。</p>
                </div>
                <div class="p1">
                    <p id="169">显然, 系统消纳风光的能力与P2G设备容量有关, 不同P2G容量下系统风光出力 (以本文算例中P2G容量为基准) 如附录C图C3所示, 不同P2G容量下储能配置容量和成本如附录C图C4所示。由图可知, P2G容量越大, 系统接纳风光的能力越强。当P2G增加到60 kW时, 风光被全部消纳, 随着P2G容量继续增加, 储能配置容量和成本仍在降低, 说明P2G能进一步提高系统调节能力, 优化系统运行。当P2G增加到100 kW时, P2G调节能力已达上限, 储能配置容量和总成本取得最小值, 再增加P2G容量不会影响优化结果。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">3) 电能替代对储能配置的影响</h4>
                <div class="p1">
                    <p id="171">对比场景3, 场景4为考虑电能替代对储能配置的影响。根据文中所建立的负荷模型, 首先拟合生成小区用户一天内使用电热装置的概率密度函数<i>f</i> (<i>u</i><sub><i>m</i>, <i>n</i></sub>) , 然后采用蒙特卡洛模拟随机生成<i>u</i><sub><i>m</i>, <i>n</i></sub>的数值, 模拟次数为100次, 最后取平均值将其代入式 (5) 对预测的电热负荷进行修正, 结果如附录C图C5所示。因为电能替代导致电负荷增加, 热负荷减少, 尤其是在时段7～9 h和18～21 h变化显著。其中max Δ<i>P</i> (<i>t</i>) =70 kW, 由于考虑了用户热负荷需求的随机性, 聚合需求的峰值 (70 kW) 远小于单个用户峰值的总和 (150 kW) 。</p>
                </div>
                <div class="p1">
                    <p id="172">根据负荷修正曲线重新计算储能配置, 对比分析表1, 考虑电能替代, 电、热储能容量增加较为明显, 原因在于电负荷峰值增加, 故系统配置更大容量的蓄电池将晚间多余的电能“平移”至高峰时段。虽然增加了配置成本, 但电能替代改变了负荷结构, 系统运行成本下降更多, 最后总成本降低11%, 说明优化运行和储能配置密不可分。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>3.2.2</b> 考虑电储能寿命的影响</h4>
                <div class="p1">
                    <p id="174">由于蓄电池变寿命模型使得上述规划问题非线性化, 求解器不再适用, 故本文采用遗传算法与Gurobi相结合的算法进行求解。迭代求解过程如附录C图C6所示, 迭代35次后收敛, 总成本得到最优解1 940.72元, 相应储能系统配置方案为:<i>E</i><sub>EES</sub>=437.49 kW·h, <i>P</i><sub>EES</sub>=139.80 kW, <i>H</i><sub>HES</sub>=179.50 kW·h, <i>P</i><sub>HES</sub>=36.01 kW。其中, 蓄电池的荷电状态 (SOC) 曲线如附录C图C7所示, 根据图中蓄电池能量变化曲线可知放电深度较浅, 由式 (8) 可计算出蓄电池实际年循环次数为730次, 由此可知其实际寿命应小于10 a, 根据式 (9) 计算出蓄电池实际寿命为8.2 a。相比场景4, 蓄电池因为寿命折损, 其配置容量减少, 系统总成本增加。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>3.3 P2G</b>容量和原料成本对储能容量配置的影响</h4>
                <div class="p1">
                    <p id="176">系统中净负荷值 (负荷—风光出力) 是储能配置的依据, P2G等设备的出力可作为“负荷”影响系统净负荷值, 从而影响储能配置。为分析P2G设备对储能配置的影响, 在本文算例场景3基础上, 从P2G容量和原料成本两个因素着手进行灵敏度分析。其中, P2G原料成本<i>α</i>变化区间为[0.2, 0.6]元, P2G容量变化区间为[20, 100]kW, 图4给出了不同<i>α</i>和P2G容量的蓄电池容量配置曲线, 不同<i>α</i>和P2G容量下的储热容量配置曲线如附录C图C8所示。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同α和P2G容量的蓄电池容量配置曲线" src="Detail/GetImg?filename=images/DLXT201917006_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同<i>α</i>和P2G容量的蓄电池容量配置曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Capacity configuration curves of batteries with different <i>α</i> and P2G capacities</b></p>

                </div>
                <div class="p1">
                    <p id="178">由图4可知, 在特定原料成本下, 随着P2G容量的增加, 蓄电池配置容量不断下降。以<i>α</i>=0.2元为例, 由3.2.1节分析可知, P2G容量越大, 系统接纳风光的能力越强, 且P2G能进一步提高系统调节能力, 优化系统运行。不同容量下的P2G系统净负荷值 (等效负荷—风光) 变化曲线如附录C图C9所示, 由图可知, 增加P2G容量, P2G出力增加, 系统净负荷值曲线不断平缓, 尤其是在1～7 h弃风时段, P2G作为电负荷“填谷”效果明显, 这也是蓄电池配置容量不断下降的原因。再者, 在特定P2G容量下, 随着<i>α</i> (原料成本) 的增加, 蓄电池配置容量不断增加, 如附录C图C10所示, 随着<i>α</i>的增加, P2G出力逐渐减少, 但此时减少弃风成本和售卖天然气的收益大于等于P2G成本, P2G仍能提高系统接纳风光能力和减少蓄电池配置容量, 只是效果受到运行成本的限制。当<i>α</i>增加至0.6元时, 启动P2G已不具经济性, 故P2G出力为0, 蓄电池配置容量和场景2相同。</p>
                </div>
                <div class="p1">
                    <p id="179">由附录C图C8可知, 在特定原料成本下, 随着P2G容量的增加, 储热配置容量先增加后减少, 这是因为P2G的出力影响系统运行策略, 如电锅炉、微型燃气轮机等设备的热出力, 从而影响储热配置容量。随着<i>α</i>的增加, 储热配置容量随P2G变化的趋势不断平缓, 由上述分析可知, 变缓的趋势是P2G出力不断减少导致的结果, 当<i>α</i>增加至0.6元时, P2G不启动, 储热配置容量和场景2相同。</p>
                </div>
                <div class="p1">
                    <p id="180">综上可知, 尽管增加P2G容量能减少蓄电池配置容量, 但其效果还受到原料成本的限制, 随着<i>α</i>的增加, 蓄电池容量和储热容量都随P2G容量变化幅度减少, P2G参与微网优化运行的经济性也不断下降, 当P2G带来的收益小于弃风成本时, P2G不启动。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="182">本文将P2G和微网系统相结合, 综合考虑储能系统的配置和运行优化, 在BLP问题基础上, 提出了包含P2G的CHP微网电/热综合储能双层优化配置模型, 其中外层为配置优化模型, 内层为运行优化模型;基于内层模型的KKT条件将模型转化为单层混合整数线性模型, 并调用Gurobi对模型进行求解。算例分析对比了不同场景下系统配置总成本和弃风弃光率, 得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="183">1) CHP微网配置储热系统可以使CHP热电解耦, 提高CHP调节能力并减少系统弃风弃光率。引入P2G可减少微网储能系统配置容量和功率, 同时提高微网消纳风电的能力, 极大地提升了系统的经济性。其中, P2G安装容量和运行成本是影响系统储能配置的重要因素。</p>
                </div>
                <div class="p1">
                    <p id="184">2) 用户侧使用电热装置的随机性会影响储能配置容量, 考虑用户侧电能替代的储能配置模型更符合实际。电池储能寿命与其配置容量有关, 在储能配置优化时应充分考虑其寿命的影响。</p>
                </div>
                <div class="p1">
                    <p id="185">本文对包含P2G的独立型CHP微网电/热综合储能配置优化进行了初步的研究, 暂未考虑市电的利用。对于并网模式下微网储能配置的情况可能有所不同, 考虑市电利用的并网模式下多能存储微网储能优化配置是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="186">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录A</h3>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1双层优化逻辑图" src="Detail/GetImg?filename=images/DLXT201917006_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1双层优化逻辑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Bi-level optimization logic diagram</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2冬季典型日电热负荷和风光预测出力" src="Detail/GetImg?filename=images/DLXT201917006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2冬季典型日电热负荷和风光预测出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Typical daily heat load and wind forecast output in winter</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3夏季典型日电热负荷和风光预测出力" src="Detail/GetImg?filename=images/DLXT201917006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3夏季典型日电热负荷和风光预测出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Typical daily heat load and wind forecast output in summer</p>

                </div>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A1微网设备运行参数
                                                    <br />
                                                Table A1 Microgrid operating parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1微网设备运行参数" src="Detail/GetImg?filename=images/DLXT201917006_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A2参数
                                                    <br />
                                                Table A2 parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2参数" src="Detail/GetImg?filename=images/DLXT201917006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A3决策变量参数
                                                    <br />
                                                Table A3 Decision Variable Parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3决策变量参数" src="Detail/GetImg?filename=images/DLXT201917006_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="221" name="221" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="222">双层优化数学模型如下式（B1）所示：</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">式中：外层目标函数<image id="243" type="formula" href="images/DLXT201917006_24300.jpg" display="inline" placement="inline"><alt></alt></image>；内层目标函数<image id="244" type="formula" href="images/DLXT201917006_24400.jpg" display="inline" placement="inline"><alt></alt></image>表示外层约束；<image id="245" type="formula" href="images/DLXT201917006_24500.jpg" display="inline" placement="inline"><alt></alt></image>表示内层约束。</p>
                </div>
                <div class="p1">
                    <p id="225">首先将内层模型写成标准形式：</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="227">构造内层模型拉格朗日函数：</p>
                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="229">式中：λ<sub>j</sub>为对应等式约束的拉格朗日乘数;μ<sub>k</sub>为对应不等式约束拉格朗日乘数。</p>
                </div>
                <div class="p1">
                    <p id="230">根据构建的拉格朗日函数与内层模型的KKT条件<citation id="335" type="reference"><link href="302" rel="bibliography" /><link href="304" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>，可将内层模型转化外层模型的附加条件（B6），得到单层模型为：</p>
                </div>
                <div class="area_img" id="231">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917006_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="232" name="232" class="anchor-tag">附录C</h3>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1各场景下储能配置容量和成本随AABP (n) 的变化曲线" src="Detail/GetImg?filename=images/DLXT201917006_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1各场景下储能配置容量和成本随A<sub>ABP</sub> (n) 的变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 The energy storage configuration capacity and cost curve with AABP (n) in each scenario</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2场景1和场景2微燃机和电锅炉出力曲线" src="Detail/GetImg?filename=images/DLXT201917006_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2场景1和场景2微燃机和电锅炉出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Micro turbine and electric boiler output curve in scene 1 and scene 2</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3不同P2G容量下系统风光出力" src="Detail/GetImg?filename=images/DLXT201917006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3不同P2G容量下系统风光出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 System scenery output under different P2G capacities</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4不同P2G容量下储能配置容量和成本" src="Detail/GetImg?filename=images/DLXT201917006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4不同P2G容量下储能配置容量和成本  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Energy storage configuration capacity and cost under different P2G capacities</p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5负荷修正曲线" src="Detail/GetImg?filename=images/DLXT201917006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5负荷修正曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Load correction curve</p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6迭代过程" src="Detail/GetImg?filename=images/DLXT201917006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6迭代过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Iteration process</p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C7蓄电池SOC变化曲线" src="Detail/GetImg?filename=images/DLXT201917006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C7蓄电池SOC变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C7 Battery SOC curve</p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C8不同α和P2G容量的储热容量配置曲线" src="Detail/GetImg?filename=images/DLXT201917006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C8不同α和P2G容量的储热容量配置曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C8 Heat storage capacity configuration curve with differentαand P2G capacities</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C9系统净负荷值曲线" src="Detail/GetImg?filename=images/DLXT201917006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C9系统净负荷值曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C9 Net load value curve of system</p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C10不同α值下P2G出力曲线 (P2G=100 kW)" src="Detail/GetImg?filename=images/DLXT201917006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C10不同α值下P2G出力曲线 (P2G=100 kW)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C10 P2G output curve under differentαvalues (P2G=100 kW) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="246">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801012&amp;v=MjAyMDRSN3FmWnVac0Z5bmhXcjdMS0QzSWE3RzRIOW5Ncm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> LUO Z, GU W, WU Z, et al.A robust optimization method for energy management of CCHP microgrid[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :132-144.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES026D16B74EB050429368A25A6639BE5D&amp;v=MTI4NTR1SFlmT0dRbGZCckxVMDV0cGh4Ynkyd2FzPU5pZk9mYk82R0tYTnFmMUNZSjU5REhrNXl4UWE2VGwxT1gzbjNSUXplcnZtTUwvckNPTnZGU2lXV3I3SklGcG1hQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDD582FBB9ECBECB98AAB628DD75189570&amp;v=MDg5MDJPR1FsZkJyTFUwNXRwaHhieTJ3YXM9Tmo3QmFzZTlGdE82M2YxTUVaaDllUTlMeGg1aW0wMTdTbmVXMkJVd2VMcWRRTDJmQ09OdkZTaVdXcjdKSUZwbWFCdUhZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> LIU N, WANG J, WANG L F.Distributed energy management for interconnected operation of combined heat and power-based microgrids with demand response[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :478-488.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623004&amp;v=MjAxNTdyN0xJU0hUZXJHNEg5Zk9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506003&amp;v=MTEwMzRuaFdyN0xJU0hUZXJHNEg5VE1xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 余金龙, 赵文会, 赵波, 等.基于多状态建模的独立型微网优化配置[J].电力系统自动化, 2015, 39 (6) :11-17.YU Jinlong, ZHAO Wenhui, ZHAO Bo, et al.Optimal configuration of standalone microgrid based on multistate modeling[J].Automation of Electric Power Systems, 2015, 39 (6) :11-17.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301025&amp;v=MTA2NjdmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOUxNcm85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郑静, 文福拴, 李力, 等.计及风电场和储能系统联合运行的输电系统扩展规划[J].电力系统自动化, 2013, 37 (1) :135-142.ZHENG Jing, WEN Fushuan, LI Li, et al.Transmission system expansion planning considering combined operation of wind farms and energy storage systems[J].Automation of Electric Power Systems, 2013, 37 (1) :135-142.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1018&amp;v=MDU1NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TFB5clBiYkc0SDlhdnJvOUViSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative electric boiler considering wind consumption[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517001&amp;v=MjkzMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xQeXJQYmJHNEg5VE5xSTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MTI3NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOW5OcG85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-59.DOI:10.7500/AEPS20180130009.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615007&amp;v=MDI1NjhadVpzRnluaFdyN0xQeXJQYmJHNEg5Zk5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712034&amp;v=MTQ0NDhadVpzRnluaFdyN0xJVHJCZmJHNEg5Yk5yWTlHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨锡运, 张璜, 修晓青, 等.基于商业园区源/储/荷协同运行的储能系统多目标优化配置[J].电网技术, 2017, 41 (12) :3996-4003.YANG Xiyun, ZHANG Huang, XIU Xiaoqing, et al.Multi-objective optimal configuration of energy storage systems based on coordinated operation of source/storage/load in commercial park[J].Power System Technology, 2017, 41 (12) :3996-4003.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819011&amp;v=MjMyNjNVUjdxZlp1WnNGeW5oV3I3TFB5clBiYkc0SDluTnBvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 门向阳, 曹军, 王泽森, 等.能源互联微网型多能互补系统的构建与储能模式分析[J].中国电机工程学报, 2018, 38 (19) :5727-5737.MEN Xiangyang, CAO Jun, WANG Zesen, et al.The constructing of multi-energy complementary system of energy internet microgrid and energy storage model analysis[J].Proceedings of the CSEE, 2018, 38 (19) :5727-5737.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429008&amp;v=MTI3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMUHlyUGJiRzRIOVhPcG85RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 徐飞, 闵勇, 陈磊, 等.包含大容量储热的电-热联合系统[J].中国电机工程学报, 2014, 34 (29) :5063-5072.XU Fei, MIN Yong, CHEN Lei, et al.Combined electricity-heat operation system containing large capacity thermal energy storage[J].Proceedings of the CSEE, 2014, 34 (29) :5063-5072.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811003&amp;v=MjM3NjJyQmZiRzRIOW5Ocm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 宋阳阳, 王艳松, 衣京波.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201816002&amp;v=MTk3MjhadVpzRnluaFdyN0xMeW5hZWJHNEg5bk5xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郑国太, 李昊, 赵宝国, 等.基于供需能量平衡的用户侧综合能源系统电/热储能设备综合优化配置[J].电力系统保护与控制, 2018, 46 (16) :8-18.ZHENG Guotai, LI Hao, ZHAO Baoguo, et al.Comprehensive optimization of electrical/thermal energy storage equipments for integrated energy system near user side based on energy supply and demand balance[J].Power System Protection and Control, 2018, 46 (16) :8-18.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MjYxODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOW5OcW85RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804005&amp;v=MjUzNjNVUjdxZlp1WnNGeW5oV3I3TElTSFRlckc0SDluTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS 20170825002.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MTY1OTMzenFxQnRHRnJDVVI3cWZadVpzRnluaFdyN0xLRDNJYTdHNEg5bk1ySTlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> CHEN Z X, ZHANG Y J, JI T Y, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501564397&amp;v=MjUyODlWb2RheEU9TmlmT2ZiSzdIdEROcW85RVllMExEM1Urb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> HAKIMI S M, MOGHADDAS-TAFRESHI S M.Optimal sizing of a stand-alone hybrid power system via particle swarm optimization for Kahnouj area in south-east of Iran[J].Renewable Energy, 2009, 34 (7) :1855-1862.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MjU2NjBGckNVUjdxZlp1WnNGeW5oV3I3TFB5clBiYkc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2G and multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">

                                <b>[22]</b> FANG J K, ZENG Q, AI X M, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811008&amp;v=MDc5MzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I3TElUckJmYkc0SDluTnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 魏震波, 黄宇涵, 高红均, 等.含电转气和热电解耦热电联产机组的区域能源互联网联合经济调度[J].电网技术, 2018, 42 (11) :3512-3520.WEI Zhenbo, HUANG Yuhan, GAO Hongjun, et al.Joint economic scheduling of power-to-gas and thermoelectric decoupling CHP in regional energy internet[J].Power System Technology, 2018, 42 (11) :3512-3520.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MDQ1NTVoV3I3TElUckJmYkc0SDlmTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MjgzNzBac0Z5bmhXcjdMSVNIVGVyRzRIOW5Ocm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="296">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MDcwMzFPcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11.
                            </a>
                        </p>
                        <p id="298">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Heat electrification:the latest research in Europe">

                                <b>[27]</b> HEINEN S, MANCARELLA P, O’DWYER C, et al.Heat electrification:the latest research in Europe[J].IEEE Power and Energy Magazine, 2018, 16 (4) :69-78.
                            </a>
                        </p>
                        <p id="300">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201522022&amp;v=MjQyMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcjdMSVNyQmZiRzRIOVRPclk5SFpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 杨艳红, 裴玮, 邓卫, 等.计及蓄电池储能寿命影响的微电网日前调度优化[J].电工技术学报, 2015, 30 (22) :172-180.YANG Yanhong, PEI Wei, DENG Wei, et al.Day-ahead scheduling optimization for microgrid with battery life model[J].Transactions of China Electrotechnical Society, 2015, 30 (22) :172-180.
                            </a>
                        </p>
                        <p id="302">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Review on bi-level optimization:From Classical to Evolutionary Approaches and Applications">

                                <b>[29]</b> SINHA A, MALO P, DEB K.A review on bilevel optimization:from classical to evolutionary approaches and applications[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :276-295.
                            </a>
                        </p>
                        <p id="304">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES17D5F084E286BB1C64F305F01AC8A2B9&amp;v=MTU3NjMrU0hxVXJCTkVDcnJsUjhpV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhieTJ3YXM9TmlmT2ZiSy9hdFM2cjRkQkVla0hDZzVMem1VVjdrbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> SINHA A, SOUN T, DEB K.Using Karush-Kuhn-Tucker proximity measure for solving bilevel optimization problems[J].Swarm and Evolutionary Computation, 2019, 44:496-510.
                            </a>
                        </p>
                        <p id="306">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gurobi optimizer reference manual">

                                <b>[31]</b> Gurobi Optimization, LLC.Gurobi optimizer reference manual[EB/OL].[2018-05-20].http://www.gurobi.com.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917006&amp;v=MTM0MTlHRnJDVVI3cWZadVpzRnluaFdyN0xJU0hUZXJHNEg5ak5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

