

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136458991818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917007%26RESULT%3d1%26SIGN%3dRexdRj6M%252bqIr%252fkOlA%252fJnjhANPBo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917007&amp;v=MjA2MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLSVNIVGVyRzRIOWpOcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1&lt;/b&gt; 微电网多目标分级经济调度策略 "><b>1</b> 微电网多目标分级经济调度策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;1.1&lt;/b&gt; 含多种分布式电源的微电网系统模型"><b>1.1</b> 含多种分布式电源的微电网系统模型</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;1.2&lt;/b&gt; 策略概述"><b>1.2</b> 策略概述</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;2 调度策略模型建立及求解方法&lt;/b&gt; "><b>2 调度策略模型建立及求解方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;2.1&lt;/b&gt; 负荷级调度策略"><b>2.1</b> 负荷级调度策略</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2&lt;/b&gt; 源荷级调度策略"><b>2.2</b> 源荷级调度策略</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;2.3&lt;/b&gt; 源网荷级调度策略"><b>2.3</b> 源网荷级调度策略</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;2.4&lt;/b&gt; 不考虑分级的微电网经济调度策略"><b>2.4</b> 不考虑分级的微电网经济调度策略</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;2.5&lt;/b&gt; 求解方法"><b>2.5</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#183" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例参数"><b>3.1</b> 算例参数</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果与讨论"><b>3.2</b> 结果与讨论</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#260" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 多目标分级微电网经济调度策略结构&lt;/b&gt;"><b>图1 多目标分级微电网经济调度策略结构</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图2 负荷级电动汽车有序充放电曲线&lt;/b&gt;"><b>图2 负荷级电动汽车有序充放电曲线</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图3 源荷级各单元出力曲线&lt;/b&gt;"><b>图3 源荷级各单元出力曲线</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图4 源网荷级各单元出力曲线&lt;/b&gt;"><b>图4 源网荷级各单元出力曲线</b></a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;图5 电动汽车随机充电负荷曲线&lt;/b&gt;"><b>图5 电动汽车随机充电负荷曲线</b></a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;表1 电动汽车在随机充电与有序充放电策略下的仿真结果对比&lt;/b&gt;"><b>表1 电动汽车在随机充电与有序充放电策略下的仿真结果对比</b></a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;表2 两种调度方式下的微电网运行结果对比&lt;/b&gt;"><b>表2 两种调度方式下的微电网运行结果对比</b></a></li>
                                                <li><a href="#245" data-title="图A1微电网系统结构图">图A1微电网系统结构图</a></li>
                                                <li><a href="#246" data-title="图A2负荷级电动汽车有序充放电策略流程图">图A2负荷级电动汽车有序充放电策略流程图</a></li>
                                                <li><a href="#259" data-title="图A3 MPSO算法的流程图">图A3 MPSO算法的流程图</a></li>
                                                <li><a href="#261" data-title="图B1电网分时电价数据">图B1电网分时电价数据</a></li>
                                                <li><a href="#262" data-title="表B1运行参数">表B1运行参数</a></li>
                                                <li><a href="#263" data-title="表B2污染物排放系数及处理成本">表B2污染物排放系数及处理成本</a></li>
                                                <li><a href="#264" data-title="图B2源荷级Pareto Front">图B2源荷级Pareto Front</a></li>
                                                <li><a href="#265" data-title="图B3一个周期内储能单元的荷电状态">图B3一个周期内储能单元的荷电状态</a></li>
                                                <li><a href="#266" data-title="图B4源网荷级Pareto Front">图B4源网荷级Pareto Front</a></li>
                                                <li><a href="#267" data-title="图B5电动汽车日行驶里程">图B5电动汽车日行驶里程</a></li>
                                                <li><a href="#268" data-title="图B6电动汽车返程时间">图B6电动汽车返程时间</a></li>
                                                <li><a href="#269" data-title="图B7不分级调度下的Pareto Front">图B7不分级调度下的Pareto Front</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" PAPADIMITRIOU C N, KLEFTAKIS V A, HATZIARGYRIOU N D.Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :169-176." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control strategy for seamless transition from islanded to interconnected operation mode of microgrids">
                                        <b>[1]</b>
                                         PAPADIMITRIOU C N, KLEFTAKIS V A, HATZIARGYRIOU N D.Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :169-176.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈刚, 杨毅, 杨晓梅, 等.基于分布式牛顿法的微电网群分布式优化调度方法[J].电力系统自动化, 2017, 41 (21) :156-162.DOI:10.7500/AEPS20170313007.CHEN Gang, YANG Yi, YANG Xiaomei, et al.Distributed optimization scheduling method for microgrid cluster based on distributed Newton method[J].Automation of Electric Power Systems, 2017, 41 (21) :156-162.DOI:10.7500/AEPS 20170313007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721022&amp;v=MjM0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyektJU0hUZXJHNEg5Yk9ybzlIWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈刚, 杨毅, 杨晓梅, 等.基于分布式牛顿法的微电网群分布式优化调度方法[J].电力系统自动化, 2017, 41 (21) :156-162.DOI:10.7500/AEPS20170313007.CHEN Gang, YANG Yi, YANG Xiaomei, et al.Distributed optimization scheduling method for microgrid cluster based on distributed Newton method[J].Automation of Electric Power Systems, 2017, 41 (21) :156-162.DOI:10.7500/AEPS 20170313007.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汪隆君, 许海林, 王钢.计及分布式电源功率特性的微电网经济调度模型[J].电力系统自动化, 2016, 40 (11) :31-38.WANG Longjun, XU Hailin, WANG Gang.Economic dispatch model for microgrid considering power characteristics of distributed generators[J].Automation of Electric Power Systems, 2016, 40 (11) :31-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611005&amp;v=MDAxNjBGckNVUjdxZlp1WnNGeW5oV3J6S0lTSFRlckc0SDlmTnJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汪隆君, 许海林, 王钢.计及分布式电源功率特性的微电网经济调度模型[J].电力系统自动化, 2016, 40 (11) :31-38.WANG Longjun, XU Hailin, WANG Gang.Economic dispatch model for microgrid considering power characteristics of distributed generators[J].Automation of Electric Power Systems, 2016, 40 (11) :31-38.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" DU Yan, PEI Wei, CHEN Naishi, et al.Real-time microgrid economic dispatch based on model predictive control strategy[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :787-796." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD154DA5544512939F1103A858823367B2&amp;v=MTM1NzlXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhieTJ3Nm89Tmo3QmFySzlHcVc5cW9wQllPNE9EblU2eG1BUzZ6OStPWGZucEJvM2VyR1NRc2lkQ09OdkZTaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         DU Yan, PEI Wei, CHEN Naishi, et al.Real-time microgrid economic dispatch based on model predictive control strategy[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :787-796.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS 20170501001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MDI3MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLSVNIVGVyRzRIOWJPclk5RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS 20170501001.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 吴雄, 王秀丽, 王建学, 等.微网经济调度问题的混合整数规划方法[J].中国电机工程学报, 2013, 33 (28) :1-9.WU Xiong, WANG Xiuli, WANG Jianxue, et al.Economic generation scheduling of a microgrid using mixed integer programming[J].Proceedings of the CSEE, 2013, 33 (28) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201328001&amp;v=MjM5MTlHRnJDVVI3cWZadVpzRnluaFdyektQeXJQYmJHNEg5TE9wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         吴雄, 王秀丽, 王建学, 等.微网经济调度问题的混合整数规划方法[J].中国电机工程学报, 2013, 33 (28) :1-9.WU Xiong, WANG Xiuli, WANG Jianxue, et al.Economic generation scheduling of a microgrid using mixed integer programming[J].Proceedings of the CSEE, 2013, 33 (28) :1-9.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王向红, 钱文姝.基于改进PSO算法的微电网调度方法[J].电网与清洁能源, 2017, 33 (7) :53-57.WANG Xianghong, QIAN Wenshu.A new scheduling method of microgrid based on improved PSO algorithm[J].Power System and Clean Energy, 2017, 33 (7) :53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201707009&amp;v=MDk2NjBOalhOYXJHNEg5Yk1xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyeks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王向红, 钱文姝.基于改进PSO算法的微电网调度方法[J].电网与清洁能源, 2017, 33 (7) :53-57.WANG Xianghong, QIAN Wenshu.A new scheduling method of microgrid based on improved PSO algorithm[J].Power System and Clean Energy, 2017, 33 (7) :53-57.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王艳松, 宋阳阳, 吴昊, 等.基于禁忌搜索算法的微电网源/荷安全经济调度[J].电力系统保护与控制, 2017, 45 (20) :21-27.WANG Yansong, SONG Yangyang, WU Hao, et al.Security and economic dispatch of source/load for micro-grid based on Tabu search algorithm[J].Power System Protection and Control, 2017, 45 (20) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720004&amp;v=MDYyODU3cWZadVpzRnluaFdyektMeW5hZWJHNEg5Yk9yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王艳松, 宋阳阳, 吴昊, 等.基于禁忌搜索算法的微电网源/荷安全经济调度[J].电力系统保护与控制, 2017, 45 (20) :21-27.WANG Yansong, SONG Yangyang, WU Hao, et al.Security and economic dispatch of source/load for micro-grid based on Tabu search algorithm[J].Power System Protection and Control, 2017, 45 (20) :21-27.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multi-objective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=Mjk2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6S1B5clBiYkc0SDlMTnBvOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multi-objective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MAO Meiqin, JI Meihong, DONG Wei, et al.Multi-objective economic dispatch model for a microgrid considering reliability[C]// IEEE International Symposium on Power Electronics for Distributed Generation Systems, June 16-18, 2010, Hefei, China:993-998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-objective economicdispatch model for a microgrid considering reliability">
                                        <b>[10]</b>
                                         MAO Meiqin, JI Meihong, DONG Wei, et al.Multi-objective economic dispatch model for a microgrid considering reliability[C]// IEEE International Symposium on Power Electronics for Distributed Generation Systems, June 16-18, 2010, Hefei, China:993-998.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M.A stochastic multi-objective framework for optimal scheduling of energy storage systems in microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (1) :117-127." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A stochastic multi-objective framework for optimal scheduling of energy storage systems in microgrids">
                                        <b>[11]</b>
                                         FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M.A stochastic multi-objective framework for optimal scheduling of energy storage systems in microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (1) :117-127.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 占恺峤, 胡泽春, 宋永华, 等.含新能源接入的电动汽车有序充电分层控制策略[J].电网技术, 2016, 40 (12) :3689-3695.ZHAN Kaijiao, HU Zechun, SONG Yonghua, et al.Electric vehicle coordinated charging hierarchical control strategy considering renewable energy generation integration[J].Power System Technology, 2016, 40 (12) :3689-3695." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612009&amp;v=MTY4NDNVUjdxZlp1WnNGeW5oV3J6S0lUckJmYkc0SDlmTnJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         占恺峤, 胡泽春, 宋永华, 等.含新能源接入的电动汽车有序充电分层控制策略[J].电网技术, 2016, 40 (12) :3689-3695.ZHAN Kaijiao, HU Zechun, SONG Yonghua, et al.Electric vehicle coordinated charging hierarchical control strategy considering renewable energy generation integration[J].Power System Technology, 2016, 40 (12) :3689-3695.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈静鹏, 朴龙健, 艾芊, 等.基于分布式控制的电动汽车分层优化调度[J].电力系统自动化, 2016, 40 (18) :24-31.CHEN Jingpeng, PIAO Longjian, AI Qian, et al.Hierarchical optimal scheduling for electric vehicles based on distributed control[J].Automation of Electric Power Systems, 2016, 40 (18) :24-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618004&amp;v=MDE3NDc0SDlmTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈静鹏, 朴龙健, 艾芊, 等.基于分布式控制的电动汽车分层优化调度[J].电力系统自动化, 2016, 40 (18) :24-31.CHEN Jingpeng, PIAO Longjian, AI Qian, et al.Hierarchical optimal scheduling for electric vehicles based on distributed control[J].Automation of Electric Power Systems, 2016, 40 (18) :24-31.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=MDAwMDRlckc0SDliTnFZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6S0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LI Xingpeng, GENG Guangchao, JIANG Quanyuan.A hierarchical energy management strategy for grid-connected microgrid[C]// IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hierarchical energy management strategy for grid-connected microgrid">
                                        <b>[15]</b>
                                         LI Xingpeng, GENG Guangchao, JIANG Quanyuan.A hierarchical energy management strategy for grid-connected microgrid[C]// IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA:1-5.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈赋.基于分层控制的微电网能量优化方法研究[D].合肥:合肥工业大学, 2015.CHEN Fu.Research on microgrid energy optimization based on hierarchical coordination control strategy[D].Hefei:Hefei University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015666198.nh&amp;v=MzIxMzh0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLVkYyNkc3VytHTkRGcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈赋.基于分层控制的微电网能量优化方法研究[D].合肥:合肥工业大学, 2015.CHEN Fu.Research on microgrid energy optimization based on hierarchical coordination control strategy[D].Hefei:Hefei University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李利明, 李征.基于分层多目标优化的微电网能量管理算法[J].电力建设, 2018, 39 (4) :75-82.LI Liming, LI Zheng.Microgrid energy management based on hierarchical multi-objective optimization algorithm[J].Electric Power Construction, 2018, 39 (4) :75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804012&amp;v=MTczNzMzenFxQnRHRnJDVVI3cWZadVpzRnluaFdyektJU0hCZmJHNEg5bk1xNDlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李利明, 李征.基于分层多目标优化的微电网能量管理算法[J].电力建设, 2018, 39 (4) :75-82.LI Liming, LI Zheng.Microgrid energy management based on hierarchical multi-objective optimization algorithm[J].Electric Power Construction, 2018, 39 (4) :75-82.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LI Jianfeng, NIU Dongxiao, WU Ming, et al.Research on battery energy storage as backup power in the operation optimization of a regional integrated energy system[J].Energies, 2018, 11 (11) :2990." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on battery energy storage as backup power in the operation optimization of a regional integrated energy system">
                                        <b>[18]</b>
                                         LI Jianfeng, NIU Dongxiao, WU Ming, et al.Research on battery energy storage as backup power in the operation optimization of a regional integrated energy system[J].Energies, 2018, 11 (11) :2990.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MDE0NDFTSFRlckc0SDlYTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 周天沛, 孙伟.基于微网的电动汽车与电网互动技术[J].电力系统自动化, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013.ZHOU Tianpei, SUN Wei.Electric vehicle-to-grid technology based on microgrid[J].Automation of Electric Power Systems, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803014&amp;v=MTk5MTN5bmhXcnpLSVNIVGVyRzRIOW5Nckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         周天沛, 孙伟.基于微网的电动汽车与电网互动技术[J].电力系统自动化, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013.ZHOU Tianpei, SUN Wei.Electric vehicle-to-grid technology based on microgrid[J].Automation of Electric Power Systems, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201011025&amp;v=MTA3Mjl1WnNGeW5oV3J6S0lUckJmYkc0SDlITnJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 吴昊, 王艳松.基于智能单粒子算法的微电网经济调度[J].电力系统保护与控制, 2016, 44 (20) :43-49.WU Hao, WANG Yansong.Economic dispatch of microgrid using intelligent single particle optimizer algorithm[J].Power System Protection and Control, 2016, 44 (20) :43-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620008&amp;v=MDg0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLTHluYWViRzRIOWZPcjQ5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         吴昊, 王艳松.基于智能单粒子算法的微电网经济调度[J].电力系统保护与控制, 2016, 44 (20) :43-49.WU Hao, WANG Yansong.Economic dispatch of microgrid using intelligent single particle optimizer algorithm[J].Power System Protection and Control, 2016, 44 (20) :43-49.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=MjQwODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLSVNIVGVyRzRIOWJOcUk5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" MARQUES R, BOUVILLE C, SANTOS L P, et al.Efficient quadrature rules for illumination integrals:from quasi Monte Carlo to Bayesian Monte Carlo[J].Synthesis Lectures on Computer Graphics &amp;amp; Animation, 2015, 7 (2) :1-92." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficient quadrature rules for illumination integrals:from quasi Monte Carlo to Bayesian Monte Carlo">
                                        <b>[24]</b>
                                         MARQUES R, BOUVILLE C, SANTOS L P, et al.Efficient quadrature rules for illumination integrals:from quasi Monte Carlo to Bayesian Monte Carlo[J].Synthesis Lectures on Computer Graphics &amp;amp; Animation, 2015, 7 (2) :1-92.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" JIN Nanbo, RAHMAT-SAMII Y.Advances in particle swarm optimization for antenna designs:real-number, binary, single-objective and multiobjective implementations[J].IEEE Transactions on Antennas and Propagation, 2007, 55 (3) :556-567." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advances in particle swarm optimization for antenna designs: Real-number, binary, single-objective and multiobjective implementations">
                                        <b>[25]</b>
                                         JIN Nanbo, RAHMAT-SAMII Y.Advances in particle swarm optimization for antenna designs:real-number, binary, single-objective and multiobjective implementations[J].IEEE Transactions on Antennas and Propagation, 2007, 55 (3) :556-567.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" YANG Yun, WU Jiafeng, ZHU Xiaobin, et al.A hybrid evolutionary algorithm for finding Pareto optimal set in multi-objective optimization[C]// Seventh International Conference on Natural Computation, July 26-28, 2011, Shanghai, China:1233-1236." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hybrid evolutionary algorithm for finding Pareto optimal set in multi-objective optimization">
                                        <b>[26]</b>
                                         YANG Yun, WU Jiafeng, ZHU Xiaobin, et al.A hybrid evolutionary algorithm for finding Pareto optimal set in multi-objective optimization[C]// Seventh International Conference on Natural Computation, July 26-28, 2011, Shanghai, China:1233-1236.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" XU Yan, DONG Zhaoyang, XIAO Chixin, et al.Optimal placement of static compensators for multi-objective voltage stability enhancement of power systems[J].IET Generation Transmission &amp;amp; Distribution, 2015, 9 (15) :2144-2151." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal placement of static compensators for multi-objective voltage stability enhancement of power systems">
                                        <b>[27]</b>
                                         XU Yan, DONG Zhaoyang, XIAO Chixin, et al.Optimal placement of static compensators for multi-objective voltage stability enhancement of power systems[J].IET Generation Transmission &amp;amp; Distribution, 2015, 9 (15) :2144-2151.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" HOU Hui, XUE M, XU Yan, et al.Multiobjective joint economic dispatching of a microgrid with multiple distributed generation[J].Energies, 2018, 11 (12) :3264." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiobjective joint economic dispatching of a microgrid with multiple distributed generation">
                                        <b>[28]</b>
                                         HOU Hui, XUE M, XU Yan, et al.Multiobjective joint economic dispatching of a microgrid with multiple distributed generation[J].Energies, 2018, 11 (12) :3264.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),55-67 DOI:10.7500/AEPS20180930001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及电动汽车充放电的微电网多目标分级经济调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BE%AF%E6%85%A7&amp;code=30013579&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">侯慧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E6%A2%A6%E9%9B%85&amp;code=38740412&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛梦雅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%9B%BD%E7%82%8E&amp;code=30543655&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈国炎</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E9%87%91%E9%94%90&amp;code=37336369&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐金锐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%84%98&amp;code=40431645&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐焘</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%B9%8F&amp;code=09034904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘鹏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0065699&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>根据各调度单元的运行特性, 提出一种含有负荷级、源荷级以及源网荷级的多目标分级微电网经济调度策略。首先, 负荷级依据用户行驶习惯利用电动汽车的储能特性调控微电网原始负荷波动;其次, 源荷级优先使用风、光出力支持微电网负荷用电, 同时通过多目标粒子群优化算法, 利用储能、完全可调度电动汽车最大化消纳可再生能源及最小化源荷级的综合运行成本;最后, 源网荷级利用柴油机和主网联络线消纳来自源荷级剩余的微电网“净负荷”, 并且将富余的风、光功率入网获得收益, 使电动汽车群、微电网与主网达到经济性、高效性以及安全性的统一效果。以某具体的算例对所提策略进行仿真分析, 并与电动汽车随机充电运行及不分级调度运行的情况进行对比, 验证了所提策略的科学性及有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E7%BA%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分级;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%94%B5%E7%BD%91%20(%E5%BE%AE%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微电网 (微网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济调度策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    侯慧 (1981—) , 女, 博士, 副教授, 主要研究方向:能源互联网。E-mail:houhui@whut.edu.cn;
                                </span>
                                <span>
                                    薛梦雅 (1994—) , 女, 硕士研究生, 主要研究方向:微电网能量管理、能源互联网。E-mail:xuemengya_xmy@163.com;
                                </span>
                                <span>
                                    *陈国炎 (1980—) , 男, 博士, 高级工程师, 主要研究方向:配电自动化仿真与检测技术。E-mail:fzu_electric@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金青年基金资助项目 (51707139);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Hierarchical Economic Dispatch for Microgrid Considering Charging and Discharging of Electric Vehicles</b></h1>
                    <h2>
                    <span>HOU Hui</span>
                    <span>XUE Mengya</span>
                    <span>CHEN Guoyan</span>
                    <span>TANG Jinrui</span>
                    <span>XU Tao</span>
                    <span>LIU Peng</span>
            </h2>
                    <h2>
                    <span>School of Automation, Wuhan University of Technology</span>
                    <span>Guangzhou Power Supply Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>According to the operation characteristics of each dispatch unit, a multi-objective hierarchical economic dispatch strategy for microgrid (MG) with load level, source-load level and source-grid-load level is proposed. Firstly, considering the driving habits of the electric vehicle (EV) users, the energy storage characteristics of EVs is used at the load level to adjust the original load fluctuation of the MG. Then the wind and solar power is preferentially used at the source-load level to support the load consumption of MG. Meanwhile, multi-objective particle swarm optimization (MPSO) algorithm is adopted to maximize the absorption of renewable energy and minimize the integrated operation cost of the source-load level by using energy storage unit and fully controllable EVs. Finally, the net load from the source-load level is absorbed at the source-grid-load level by the diesel engines and connection lines of the main grid, while the surplus wind and solar power is sold to the main grid to gain benefits, which has achieved the unification of the economy, efficiency and security benefits of the MG system and the main grid. A specific example is given to simulate and analyze the proposed strategy, and compared with random charging operation and non-hierarchical dispatching operation of EVs, which verifies the scientificity and effectiveness of the proposed strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hierarchical&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hierarchical;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economic%20dispatch%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economic dispatch strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation for Young Scientists of China (No.51707139);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">随着全球资源匮乏和生态污染问题的日益加剧, 微电网作为主网运行的一种有效的补充手段, 越来越受到世界各国的青睐<citation id="218" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。微电网的经济调度<citation id="219" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>是微电网相关研究的重点内容之一。</p>
                </div>
                <div class="p1">
                    <p id="60">目前, 国内外微电网经济调度研究一方面较多集中在单目标优化调度方面。文献<citation id="224" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>以微电网经济调度综合成本最小为目标函数, 建立了计及微电网不确定性的滚动优化模型, 利用模型预测控制的方法获得了较优的调度结果。文献<citation id="220" type="reference">[<a class="sup">6</a>]</citation>通过线性化的方法, 将微电网经济调度问题转化为混合整数线性规划问题, 这种方法可以快速解决微电网短期经济调度问题, 但对于微电网长期或多目标经济调度问题的求解效果将会大大降低。文献<citation id="225" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>利用其他改进的智能算法求解所建立的微电网单目标经济调度模型, 并与相应的基本算法进行对比, 验证了所用算法的优越性。另一方面也有部分学者研究了微电网多目标经济调度问题, 其中部分文献计及了环境等其他因素。文献<citation id="221" type="reference">[<a class="sup">9</a>]</citation>提出计及制热收益的热电联产型微电网多目标经济调度模型, 并采用最大模糊满意度<citation id="222" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>将多目标经济调度问题转化成非线性单目标优化问题, 但由于其使用的隶属度函数多依赖于实际经验, 因此优化结果的可靠性会有所降低。文献<citation id="223" type="reference">[<a class="sup">11</a>]</citation>利用带精英策略的非支配排序遗传算法 (NSGA-Ⅱ) 求解以微电网运行成本和负荷削减指标最小为目标的多目标微电网经济调度问题。综上所述, 无论是微电网单目标经济调度还是多目标经济调度, 普遍存在目标函数较为局限、对分布式电源的运行特性考虑不够全面造成所得结果不太符合生产实际等问题。</p>
                </div>
                <div class="p1">
                    <p id="61">对于微电网和电动汽车 (electric vehicle, EV) 控制调度的分层分级优化研究<citation id="228" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 也有不少学者作出了贡献。文献<citation id="226" type="reference">[<a class="sup">12</a>]</citation>对含有新能源接入的电动汽车群建立了一种具有主控中心、次控中心及电动汽车群的三层模型框架, 其从宏观的角度提出的分层策略具有较好的延展性。文献<citation id="229" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分别将电动汽车分布式和集中式的调控模式与分层控制结合起来, 对大规模电动汽车集群进行有序充放电调度。文献<citation id="227" type="reference">[<a class="sup">15</a>]</citation>基于多时间尺度思想, 提出一种包含日前调度层、实时调整层及实时跟踪层的微电网经济调度策略。文献<citation id="230" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>按照微电网能量管理的控制目标和控制时间尺度划分层次, 对所建立的微电网分层模型进行有效调度。以上文献对微电网及电动汽车的分层分级调度多是独立进行, 对含有大规模电动汽车的微电网系统分层分级调度研究较少。</p>
                </div>
                <div class="p1">
                    <p id="62">因此, 本文针对计及电动汽车充放电的微电网经济调度问题, 采取多目标分级的方法, 根据微电网内部各分布式电源和不同电动汽车集群对微电网经济运行所起作用的不同, 将其转化为含有负荷级、源荷级和源网荷级的三级优化问题。每一级均充分考虑参与调度单元的运行特性, 建立相应的目标函数, 以达到微电网系统经济性、高效性以及安全性的统一。最后本文以某个具体的微电网系统为例, 对所提策略进行仿真分析, 验证了所提策略的科学性及有效性。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1</b> 微电网多目标分级经济调度策略</h3>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1</b> 含多种分布式电源的微电网系统模型</h4>
                <div class="p1">
                    <p id="65">包含有风光柴储及电动汽车的微电网系统如附录A图A1所示, 系统内风机、光伏机组、柴油机组和储能单元参考文献<citation id="231" type="reference">[<a class="sup">18</a>]</citation>所示数学模型, 电动汽车参考文献<citation id="232" type="reference">[<a class="sup">19</a>]</citation>所示的数学模型。本文所涉及的电动汽车分为两类:一类受制于用户的行驶习惯, 只参与负荷级调度;另一类完全服从微电网管理, 为完全可调度电动汽车, 只参与源荷级调度。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.2</b> 策略概述</h4>
                <div class="p1">
                    <p id="67">本文所建立的微电网分级经济调度策略中, 每一调度级所承担的主要功能不同:负荷级的调度对象为电动汽车群, 依据的是车辆用户的行车习惯, 该级的主要功能是对微电网原始负荷的“削峰填谷”;源荷级优先利用风、光出力支持来自负荷级优化后的微电网负荷供电, 调度对象主要为完全可调度的电动汽车群和储能单元, 该级的主要功能是充分发挥二者的储能特性最大化消纳可再生能源, 提高风、光能源的利用率以及降低源荷级综合运行成本;源网荷级的调度对象为柴油机和主网联络线, 其主要功能为最小化该级综合运行成本以及降低微电网与主网联络线功率波动, 增强微电网系统的安全可靠性。</p>
                </div>
                <div class="p1">
                    <p id="68">计及电动汽车充放电的微电网多目标分级经济调度策略结构如图1所示。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多目标分级微电网经济调度策略结构" src="Detail/GetImg?filename=images/DLXT201917007_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多目标分级微电网经济调度策略结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of economic dispatch strategy for multi-objective and hierarchical microgrid</b></p>

                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>2 调度策略模型建立及求解方法</b></h3>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1</b> 负荷级调度策略</h4>
                <div class="p1">
                    <p id="72">负荷级主要针对微电网系统内的大规模电动汽车进行有序调度。电动汽车作为一种移动的负荷, 具有负荷和储能的双重特性, 根据电动汽车用户的行驶习惯, 合理安排电动汽车的充放电调度, 既能减少充电成本, 又能平抑负荷峰谷差<citation id="233" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="73">由文献<citation id="234" type="reference">[<a class="sup">21</a>]</citation>可知, 电动汽车最后一次出行返程时间满足正态分布<i>t</i><sub>0</sub>～<i>N</i> (17.6, 3.4) , 行驶路程<i>s</i>近似服从对数正态分布。</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>s</mi><mi>σ</mi><msub><mrow></mrow><mi>s</mi></msub><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>ln</mi><mspace width="0.25em" /><mi>s</mi><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mi>s</mi><mn>2</mn></msubsup></mrow></mfrac></mrow></msup></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:期望<i>μ</i><sub><i>s</i></sub>为3.2;标准差<i>σ</i><sub><i>s</i></sub>为0.88。</p>
                </div>
                <div class="p1">
                    <p id="77">假设微电网原始负荷早高峰起始时刻为<i>T</i><sub>start, m</sub>, 晚高峰起始时刻为<i>T</i><sub>start, n</sub>。本文通过对比第<i>i</i>辆电动汽车用户返程时刻<i>t</i><sub>0</sub> (<i>i</i>) 与微电网早晚负荷高峰的起始时刻, 来确定电动汽车的充电起始时刻<i>T</i><sub>start, char</sub> (<i>i</i>) 及放电起始时刻<i>T</i><sub>start, dischar</sub> (<i>i</i>) , 即当<i>t</i><sub>0</sub> (<i>i</i>) &lt;<i>T</i><sub>start, m</sub>时, <i>T</i><sub>start, char</sub> (<i>i</i>) =<i>t</i><sub>0</sub> (<i>i</i>) ;当<i>T</i><sub>start, m</sub>≤<i>t</i><sub>0</sub> (<i>i</i>) ≤<i>T</i><sub>start, n</sub>时, <i>T</i><sub>start, dischar</sub> (<i>i</i>) =<i>T</i><sub>start, n</sub>;当<i>t</i><sub>0</sub> (<i>i</i>) &gt;<i>T</i><sub>start, n</sub>时, <i>T</i><sub>start, dischar</sub> (<i>i</i>) =<i>t</i><sub>0</sub> (<i>i</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="78">电动汽车最大放电电量既要保证剩余电量满足用户日常行驶需求, 又不能超过其所设置的电动汽车最大放电深度, 即电动汽车最大放电量取两者中的最小值:</p>
                </div>
                <div class="p1">
                    <p id="79"><i>C</i><sub>dischar</sub> (<i>i</i>) =min{ (<i>S</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>-<i>S</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>) <i>C</i><sub>ev</sub>-<i>s</i> (<i>i</i>) <i>w</i>, <i>rC</i><sub>ev</sub>}      (2) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>s</i> (<i>i</i>) 为第<i>i</i>辆电动汽车的日行驶里程;<i>w</i>和<i>r</i>分别为电动汽车每公里耗电量及最大放电深度;<i>S</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>S</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>C</i><sub>ev</sub>分别为电动汽车荷电状态上限、下限和电池电量。</p>
                </div>
                <div class="p1">
                    <p id="85">利用电动汽车充放电起始时间以及最大放电量确定第<i>i</i>辆电动汽车的充电时长<i>T</i><sub>char</sub> (<i>i</i>) 、放电时长<i>T</i><sub>dischar</sub> (<i>i</i>) , 以及<i>t</i>时刻负荷级电动汽车有序充放电负荷<i>E</i><sub>ev</sub> (<i>t</i>) 。负荷级电动汽车有序充放电调度策略流程如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="86">负荷级微电网系统对电动汽车的放电补贴<i>C</i><sub>EV, cost</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>p</i><sub>ev</sub>为微电网系统对电动汽车放电的统一补贴单价;<i>T</i>为微电网调度周期内的总时段数, <i>T</i>=24。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2</b> 源荷级调度策略</h4>
                <div class="p1">
                    <p id="91">源荷级调度策略的目标函数为储能单元和电动汽车群的综合运行成本最少 (<i>f</i><sub>1</sub>) 以及最大化消纳可再生能源, 即微电网净负荷<citation id="235" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>均值最小 (<i>f</i><sub>2</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="92"><i>f</i><sub>1</sub>=min{<i>C</i><sub>ES, cost</sub>+<i>C</i><sub>EV, cost</sub>′}      (4) </p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>´</mo><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="95"><i>C</i><sub>ES, cost</sub>=<i>C</i><sub>ES, om</sub>+<i>C</i><sub>ES, loss</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="96"><i>C</i><sub>ES, om</sub>=|<i>P</i><sub>ES</sub> (<i>t</i>) |<i>K</i><sub>om, ES</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="99"><i>P</i><sub>load</sub>′ (<i>t</i>) =-<i>P</i><sub>pv</sub> (<i>t</i>) -<i>P</i><sub>wt</sub> (<i>t</i>) +<i>P</i><sub>ES</sub> (<i>t</i>) +<i>P</i><sub>EV</sub> (<i>t</i>) +<i>P</i><sub>load</sub> (<i>t</i>)      (9) </p>
                </div>
                <div class="p1">
                    <p id="101"><i>P</i><sub>load</sub> (<i>t</i>) =<i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml> (<i>t</i>) +<i>E</i><sub>ev</sub> (<i>t</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>, </mo><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>´</mo><mo>=</mo><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>C</i><sub>ES, cost</sub>为储能的综合运行成本, 包括运行维护成本<i>C</i><sub>ES, om</sub>和充放电变换所带来的损耗成本<i>C</i><sub>ES, loss</sub>;<i>C</i><sub>EV, cost</sub>′为源荷级微电网系统对电动汽车的放电补贴;<i>P</i><sub>ES</sub> (<i>t</i>) , <i>P</i><sub>EV</sub> (<i>t</i>) , <i>P</i><sub>pv</sub> (<i>t</i>) , <i>P</i><sub>wt</sub> (<i>t</i>) 分别为储能单元、电动汽车、光伏组件、风电机组在<i>t</i>时刻的出力大小, 且<i>P</i><sub>ES</sub> (<i>t</i>) &gt;0表示储能单元充电, <i>P</i><sub>ES</sub> (<i>t</i>) &lt;0表示储能单元放电;<i>P</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml> (<i>t</i>) , <i>E</i><sub>ev</sub> (<i>t</i>) , <i>P</i><sub>load</sub> (<i>t</i>) 分别为微电网原始负荷、负荷级电动汽车有序充放电负荷、经负荷级优化后<i>t</i>时刻的微电网负荷;<i>P</i><sub>load</sub>′ (<i>t</i>) 为经源荷级优化后<i>t</i>时刻的微电网净负荷;<i>K</i><sub>om, ES</sub>和<i>C</i><sub>cost, change</sub>分别为储能单元的运行成本系数和更换成本;<i>n</i><sub>B</sub>和<i>n</i><sub>BN</sub>分别为储能单元一个周期内充放电变换的次数和寿命周期内的额定充放电次数。</p>
                </div>
                <div class="p1">
                    <p id="107">参与源荷级调度的电动汽车充放电策略与负荷级的电动汽车调度策略大体一致, 只是其充放电起始时刻的计算方法略有不同。源荷级通过比较每个时段风、光总出力与经负荷级优化后的微电网负荷的大小, 记录风、光总出力大于负荷级优化后微电网负荷的时段作为第<i>i</i>辆电动汽车可选择的起始充电时刻区间, 即</p>
                </div>
                <div class="p1">
                    <p id="108"><i>T</i><sub>start, char</sub>′ (<i>i</i>) ∈<i>T</i>[<i>P</i><sub>pv</sub> (<i>t</i>) +<i>P</i><sub>wt</sub> (<i>t</i>) -<i>P</i><sub>load</sub> (<i>t</i>) &gt;0]      (12) </p>
                </div>
                <div class="p1">
                    <p id="109">确定微电网晚间负荷高峰时段作为第<i>i</i>辆电动汽车可选择的起始放电时刻区间, 即</p>
                </div>
                <div class="p1">
                    <p id="110"><i>T</i><sub>start, dischar</sub>′ (<i>i</i>) ∈[<i>T</i><sub>start, n</sub>, 24]      (13) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>T</i><sub>start, char</sub>′ (<i>i</i>) 和<i>T</i><sub>start, dischar</sub>′ (<i>i</i>) 分别为参与源荷级调度的第<i>i</i>辆电动汽车的起始充、放电时间。</p>
                </div>
                <div class="p1">
                    <p id="112">其中源荷级需要满足的约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1) 荷电状态约束:</h4>
                <div class="p1">
                    <p id="114"><i>S</i><sub>min</sub>≤<i>S</i> (<i>t</i>) ≤<i>S</i><sub>max</sub>       (14) </p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2) 储能单元出力上下限约束:</h4>
                <div class="p1">
                    <p id="116"><i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤P<sub><i>ES</i></sub> (t) ≤P<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>S</i><sub>max</sub>, <i>S</i><sub>min</sub>和<i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为储能单元荷电状态和输出功率的最大、最小值。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">3) 电动汽车荷电状态约束:</h4>
                <div class="p1">
                    <p id="123"><i>S</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>S</i><sub>ev</sub> (<i>t</i>) ≤<i>S</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.3</b> 源网荷级调度策略</h4>
                <div class="p1">
                    <p id="127">源网荷级调度策略的目标函数为柴油机组及主网联络线功率产生的综合运行成本最少 (<i>f</i><sub>3</sub>) 以及主网联络线功率波动<citation id="236" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>最小 (<i>f</i><sub>4</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="128"><i>f</i><sub>3</sub>=min{<i>C</i><sub>de, cost</sub>+<i>C</i><sub>grid, cost</sub>}      (17) </p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mn>4</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="131"><i>C</i><sub>de, cost</sub>=<i>C</i><sub>de, om</sub>+<i>C</i><sub>de, EN</sub>+<i>C</i><sub>de, fuel</sub>+<i>C</i><sub>de, start</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="132"><i>C</i><sub>grid, cost</sub>=<i>C</i><sub>grid, price</sub>+<i>C</i><sub>grid, EN</sub>      (20) </p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mtext>E</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>C</mi><msub><mrow></mrow><mi>k</mi></msub><mi>γ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>a</mi></mstyle><mo>+</mo><mi>b</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>c</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="139"><i>C</i><sub>de, start</sub>=<i>λn</i><sub>de</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>p</mi></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mtext>E</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>C</mi><msub><mrow></mrow><mi>k</mi></msub><mi>γ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>C</i><sub>de, cost</sub>为柴油机运行产生的综合运行成本, 包括运行维护成本<i>C</i><sub>de, om</sub>、燃料成本<i>C</i><sub>de, fuel</sub>、环境治理成本<i>C</i><sub>de, EN</sub>以及开启成本<i>C</i><sub>de, start</sub>;<i>K</i><sub>om, de</sub>为柴油机的运行维护系数;<i>P</i><sub>de</sub> (<i>t</i>) 为柴油机<i>t</i>时刻输出功率;<i>γ</i><sub>de, <i>k</i></sub>和<i>γ</i><sub>grid, <i>k</i></sub>分别为柴油机和主网联络线运行产生的第<i>k</i>类污染物排放量;<i>C</i><sub><i>k</i></sub>为处理第<i>k</i>类污染物的费用;<i>a</i>, <i>b</i>, <i>c</i>为柴油机 (diesel engine, DE) 的燃料系数;<i>λ</i>和<i>n</i><sub>de</sub>分别为柴油机每次开启所需费用和柴油机在一个周期内的启动次数;<i>C</i><sub>grid, cost</sub>为主网联络线的综合运行成本, 包括主网与微电网电量交易的成本<i>C</i><sub>grid, price</sub>以及主网联络线运行产生的环境治理成本<i>C</i><sub>grid, EN</sub>;<i>p</i> (<i>t</i>) 为主网侧<i>t</i>时刻的分时电价;<i>P</i><sub>grid</sub> (<i>t</i>) 为主网<i>t</i>时刻联络线功率, 其值为正时表示微电网向主网买电, 为负时表示微电网向主网卖电。</p>
                </div>
                <div class="p1">
                    <p id="145">源网荷级需要满足的约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">1) 柴油机的出力上下限:</h4>
                <div class="p1">
                    <p id="147"><i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>de</sub> (<i>t</i>) ≤<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (27) </p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">2) 柴油机的爬坡限制:</h4>
                <div class="p1">
                    <p id="151"><i>P</i><sup>down</sup><sub>de</sub>≤|<i>P</i><sub>de</sub> (<i>t</i>) -<i>P</i><sub>de</sub> (<i>t</i>-1) |≤<i>P</i><sup>up</sup><sub>de</sub>      (28) </p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">3) 联络线功率上下限</h4>
                <div class="p1">
                    <p id="153"><i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>grid</sub> (<i>t</i>) ≤<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (29) </p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">4) 功率平衡等式</h4>
                <div class="p1">
                    <p id="157"><i>P</i><sub>grid</sub> (<i>t</i>) +<i>P</i><sub>de</sub> (<i>t</i>) =<i>P</i><sub>load</sub>′ (<i>t</i>)      (30) </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为柴油机组出力的最大、最小值;<i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><sup>down</sup><sub>de</sub>分别为柴油机组爬坡的上限和下限;<i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><sup>min</sup><sub>grid</sub>分别为联络线功率的最大、最小值。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.4</b> 不考虑分级的微电网经济调度策略</h4>
                <div class="p1">
                    <p id="164">不考虑分级的微电网经济调度策略的目标函数为微电网净负荷均值最小 (<i>f</i><sub>5</sub>) , 综合运行成本最小 (<i>f</i><sub>6</sub>) 及联络线功率波动最小 (<i>f</i><sub>7</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="165"><i>f</i><sub>5</sub>=min{<i>f</i><sub>2</sub>}      (31) </p>
                </div>
                <div class="p1">
                    <p id="166"><i>f</i><sub>6</sub>=min{<i>f</i><sub>1</sub>+<i>f</i><sub>3</sub>}      (32) </p>
                </div>
                <div class="p1">
                    <p id="167"><i>f</i><sub>7</sub>=min{<i>f</i><sub>4</sub>}      (33) </p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>2.5</b> 求解方法</h4>
                <div class="p1">
                    <p id="169">本文在求解负荷级模型时, 使用蒙特卡洛模拟算法<citation id="237" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>;在求解源荷级和源网荷级模型时, 采用多目标粒子群优化 (multiobjective particle swarm optimization, MPSO) 算法<citation id="238" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 其算法步骤及流程见附录A图A3。利用MPSO算法可以获得一系列的非劣解, 这些非劣解组成的集合称为非劣解集, 也称帕累托前沿 (Pareto front) <citation id="239" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="170">在获得非劣解集之后, 本文采用模糊隶属度函数<citation id="240" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>选取适当的最终解决方案。考虑帕累托前沿, 其中一个非劣解<i>x</i><sub><i>k</i></sub>, 其对于第<i>i</i>个子目标函数的满意程度<i>μ</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>可用式 (34) 表示。</p>
                </div>
                <div class="p1">
                    <p id="172"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>f</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个子目标的最大、最小函数值。因此, <i>μ</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>取值范围为 (0, 1) 。</p>
                </div>
                <div class="p1">
                    <p id="178">对<i>x</i><sub><i>k</i></sub>来说, 所有子目标的整体满意度<i>μ</i><sup> (<i>k</i>) </sup>可用式 (35) 表示。</p>
                </div>
                <div class="p1">
                    <p id="179"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>μ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="181">式中:<i>M</i>和<i>N</i>分别为非劣解和子目标的个数。因此, <i>μ</i><sup> (<i>k</i>) </sup>的值越大, 解越优。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="183" name="183"><b>3.1</b> 算例参数</h4>
                <div class="p1">
                    <p id="184">本文暂未考虑风、光出力及负荷的不确定性与随机性对微电网日前经济调度的影响, 仅利用相关历史数据及相应的数学模型<citation id="241" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 采用蒙特卡洛方法模拟出风机、光伏出力和日负荷曲线来进行微电网日前经济调度。参考国内中部地区 (114.36°E, 30.54°N) 某一实际的微电网系统, 该地区平均辐照度为3.851 (kW·h) / (m<sup>2</sup>·d) , 平均风速约为3.4 m/s。系统内含有容量均为1.5 MW的光伏电池组及风电机组, 容量分别为0.6 MW和0.8 MW的两台柴油发电机, 容量为1 MW的铅酸蓄电池作为储能单元, 以及700辆电池容量为24 kW·h的电动汽车, 其中400辆参与负荷级调度, 300辆参与源荷级调度。系统认为光伏组件和风电机组一旦安装完毕即视为清洁能源, 使用过程中不会产生额外附加费用。</p>
                </div>
                <div class="p1">
                    <p id="185">本文对微电网系统采取日前经济调度, 所设时间间隔为1 h, 并且主网电价采取分时电价的方式, 电价采集数据<citation id="242" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>如附录B图B1所示。电动汽车、蓄电池、柴油机与主网联络线运行参数和运行产生的污染物种类及治理费用<citation id="243" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>分别如附录B表B1和表B2所示。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>3.2</b> 结果与讨论</h4>
                <h4 class="anchor-tag" id="187" name="187"><b>3.2.1</b> 负荷级优化结果</h4>
                <div class="p1">
                    <p id="188">利用蒙特卡洛模拟算法对负荷级的400辆电动汽车, 按照2.1节所述策略进行有序充放电管理, 所得结果及微电网系统日负荷曲线如图2所示。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 负荷级电动汽车有序充放电曲线" src="Detail/GetImg?filename=images/DLXT201917007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 负荷级电动汽车有序充放电曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Ordered charging and discharging load curves of electric vehicles at load level</b></p>

                </div>
                <div class="p1">
                    <p id="190">从图2可以看出, 微电网原始负荷在早上08:00开始出现负荷高峰, 电动汽车充电负荷在微电网负荷早高峰出现前几乎全部结束充电离开微电网系统;09:00—16:00电动汽车既不充电也不放电, 较符合用户的行车习惯;17:00以后电动汽车用户结束一天的行程, 返回微电网系统参与放电以支持用户用电高峰。</p>
                </div>
                <div class="p1">
                    <p id="191">综上可知, 电动汽车群的有序充放电行为在一定程度上, 对微电网原始负荷达到了“削峰填谷”的效果。电动汽车充电集中在01:00—08:00, 此时微电网负荷处于低谷状态, 电价较低, 可以节省充电费用;电动汽车集中在负荷晚高峰时段进行放电, 既可以缓解晚高峰用电紧缺的状态, 又可以获得一部分放电补贴。利用2.1节的式 (3) , 可以求得负荷级微电网系统对电动汽车的放电补贴为2 580元。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>3.2.2</b> 源荷级优化结果</h4>
                <div class="p1">
                    <p id="193">参与源荷级调度的运行单元有风机、光伏、储能及300辆完全可调度的电动汽车。将上一级优化后的微电网负荷结果代入源荷级模型, 利用MPSO算法求解得到源荷级的综合运行成本和调度后净负荷均值的帕累托前沿如附录B图B2所示。可以看出非支配解分布较为均匀, 源荷级的综合运行成本分布在1 400～3 200元, 净负荷均值分布在360～500 kW。利用2.5节所述的模糊隶属度方法, 取 (412.8 kW, 2 137元) 作为最后的折中最优解进行讨论分析, 并将此解代入下一级进行计算。</p>
                </div>
                <div class="p1">
                    <p id="194">源荷级各调度单元的出力曲线如图3所示。可以看出, 电动汽车群的充放电负荷曲线的走势基本跟随风光总出力的曲线, 其充电负荷集中在风、光总出力较负荷级优化后微电网负荷富余的时段;放电负荷集中在风、光总出力最低的时段, 同时也是夜间微电网负荷较高的时段。储能单元的出力也是跟随风、光总出力和微电网负荷的变化, 但由于其荷电状态的限制使得出力不是十分明显。最后, 通过经储能、电动汽车优化后的微电网负荷曲线可以看出, 其与风、光总出力的曲线已经尽可能地贴合, 即已经达到最大化消纳可再生能源的目的。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 源荷级各单元出力曲线" src="Detail/GetImg?filename=images/DLXT201917007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 源荷级各单元出力曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power output of each unit at source-load level</b></p>

                </div>
                <div class="p1">
                    <p id="196">储能单元在一天内的荷电状态曲线如附录B图B3所示。储能单元在微电网负荷高峰时段荷电状态降低, 即放电以支持用电;在风、光总出力较多时段其荷电状态升高, 即充电吸收可再生能源。总之, 储能单元在调度周期内的荷电状态一直维持在合理范围内。由于储能单元荷电状态的限制, 导致储能单元在12:00—18:00没有将所有富余风光全部吸收, 因此, 这部分的富余风、光出力将在下一级并入主网。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.2.3</b> 源网荷级优化结果</h4>
                <div class="p1">
                    <p id="198">将源荷级优化得到的微电网每时刻净负荷代入源网荷级, 该级仍然使用MPSO算法求解, 得到源网荷级综合运行成本和联络线功率波动综合最优的帕累托前沿如附录B图B4所示。从图中可知, 所得非支配解分布较为均匀, 源网荷级的综合运行成本分布在5 800～6 050元, 联络线功率波动分布在3 200～3 900 kW。经计算选取曲线中折中最优解 (5 914元, 3 470 kW) 进行结果讨论。</p>
                </div>
                <div class="p1">
                    <p id="199">利用MPSO算法求得的源网荷级各单元出力曲线如图4所示。观察可得, 联络线功率曲线走势基本跟随净负荷曲线, 而两台柴油机只是作为后备电源, 为微电网用电负荷提供部分电量支持。在净负荷为正且电价较低的时段, 如01:00—08:00, 两台柴油机的总出力与联络线出力相差不大;在净负荷为负的时段, 如09:00—17:00及23:00—24:00, 由于源荷级没有完全吸收富余的可再生能源, 源网荷级通过联络线向主网卖电获得一部分收益, 这一时段柴油机也停止工作不再出力;在净负荷为正的时段, 如18:00—22:00, 虽然此时电网电价处于峰值, 但由于两台柴油机的综合运行成本较高, 因此, 微电网负荷的电量来源仍主要由主网联络线支撑。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 源网荷级各单元出力曲线" src="Detail/GetImg?filename=images/DLXT201917007_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 源网荷级各单元出力曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power output of each unit at source-load-grid level</b></p>

                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>3.2.4</b> 对比分析</h4>
                <h4 class="anchor-tag" id="202" name="202">1) 考虑电动汽车随机充电多目标分级微电网经济调度运行结果分析</h4>
                <div class="p1">
                    <p id="203">电动汽车随机充电一般遵循用户的出行规律, 即用户结束行程后立即开始充电。电动汽车日行驶里程及最后一次出行返程时间的概率密度曲线分别如附录B图B5和图B6所示。利用蒙特卡洛模拟算法模拟负荷级和源荷级电动汽车随机充电负荷如图5所示。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电动汽车随机充电负荷曲线" src="Detail/GetImg?filename=images/DLXT201917007_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电动汽车随机充电负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Random charging load curves of electric vehicles</b></p>

                </div>
                <div class="p1">
                    <p id="205">将得到的电动汽车随机充电的负荷按照前文所述源荷级和源网荷级的调度策略进行仿真计算。取仿真所得的最优非支配解, 与电动汽车有序充放电策略下的微电网分级调度仿真所得数据对比见表1。</p>
                </div>
                <div class="area_img" id="206">
                    <p class="img_tit"><b>表1 电动汽车在随机充电与有序充放电策略下的仿真结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of simulation results of electric vehicles with random charging and ordered charging-discharging strategies</b></p>
                    <p class="img_note"></p>
                    <table id="206" border="1"><tr><td><br />项目</td><td>电动汽车放<br />电补贴/元</td><td>综合运行<br />总成本/元</td><td>净负荷<br />均值/kW</td><td>联络线功率<br />波动/kW</td></tr><tr><td>随机充电</td><td>0</td><td>24 780</td><td>1 155.0</td><td>7 499</td></tr><tr><td><br />有序充放电</td><td>4 110</td><td>10 630</td><td>412.8</td><td>3 470</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="207">从表1分析可知, 尽管随机充电下微电网系统节省了对电动汽车放电补贴, 但其综合运行总成本仍比电动汽车有序充电增长了133%;其净负荷均值及联络线功率波动分别比有序充电增长了180%和116%。综合对比, 电动汽车有序充放电的微电网经济调度的经济性、高效性及安全性均优于随机充电的微电网经济调度。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208">2) 不考虑分级的微电网经济调度策略运行结果分析</h4>
                <div class="p1">
                    <p id="209">利用MPSO算法进行求解, 得到不考虑分级的微电网经济调度的帕累托前沿如附录B图B7所示。同样通过模糊隶属度函数在所得到的非劣解集中选取 (932.2 kW, 15 110元, 5 525 kW) 作为最终的折中最优解。可以看出不分级调度下得到的帕累托前沿的数量及分布效果不是很好。</p>
                </div>
                <div class="p1">
                    <p id="210">两种调度方式下微电网运行结果对比见表2。</p>
                </div>
                <div class="area_img" id="211">
                    <p class="img_tit"><b>表2 两种调度方式下的微电网运行结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of operation results of microgrid in two dispatching modes</b></p>
                    <p class="img_note"></p>
                    <table id="211" border="1"><tr><td><br />项目</td><td>电动汽车放<br />电补贴/元</td><td>综合运行<br />总成本/元</td><td>净负荷<br />均值/kW</td><td>联络线功率<br />波动/kW</td></tr><tr><td><br />不分级调度</td><td>4 480</td><td>15 110</td><td>932.2</td><td>5 525</td></tr><tr><td><br />分级调度</td><td>4 110</td><td>10 630</td><td>412.8</td><td>3 470<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="212">与分级调度运行优化结果相比, 不分级调度周期内电动汽车放电补贴增长了9%, 综合运行成本增大了42%, 净负荷均值增大了126%, 联络线功率波动增大了59%。可以看出, 在本文设定的微电网系统中, 分级微电网经济调度策略各项指标均优于不分级的微电网经济调度。</p>
                </div>
                <h3 id="213" name="213" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="214">本文针对微电网经济调度问题提出了一种多目标分级调度策略, 该策略将微电网经济调度问题转化为含有负荷级、源荷级和源网荷级的三级优化模型, 每一级均充分考虑参与调度单元的出力特征, 在满足微电网负荷需求的基础上, 最终达到降低微电网经济运行成本、提高可再生能源利用率及增强系统安全性的多赢局面。</p>
                </div>
                <div class="p1">
                    <p id="215">需要指出的是, 本文只是简单通过某地典型日的风速、光照强度及历史负荷来模拟风机、光伏和微电网原始负荷的输出, 获取实验所需的预测数据, 没有考虑风、光出力以及负荷的不确定性问题。因此, 如何综合考虑风、光出力以及负荷不确定性对微电网系统产生的影响将是下一步的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="217">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="244" name="244" class="anchor-tag">附录A</h3>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1微电网系统结构图" src="Detail/GetImg?filename=images/DLXT201917007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1微电网系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure diagram of microgrid system</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷级电动汽车有序充放电策略流程图" src="Detail/GetImg?filename=images/DLXT201917007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷级电动汽车有序充放电策略流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Flow chart of ordered charging and discharging strategy at the load-level</p>
                                <p class="img_note">N为电动汽车数量；P<sub>c</sub>和P<sub>d</sub>分别为电动汽车充电功率和放电功率（P<sub>c</sub>＞0, P<sub>d</sub>＜0) </p>

                </div>
                <div class="p1">
                    <p id="247">本文在求解源荷级和源网荷级模型时，采用MPSO算法。MPSO优化的算法流程同标准粒子群算法的流程大体上是一样的，通常MPSO优化算法步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="248">1) 初始化粒子群，种群大小为N，粒子维数为D，随机初始化每个粒子的位置x<sub>i</sub><sub>d</sub>和速度v<sub>i</sub><sub>d</sub> (其中i=1, 2…, N, d=1, 2…, D) ；</p>
                </div>
                <div class="p1">
                    <p id="249">2) 计算粒子的适应值；</p>
                </div>
                <div class="p1">
                    <p id="250">3) 计算粒子个体和全局历史最佳P<sub>i</sub>和P<sub>g</sub>;</p>
                </div>
                <div class="p1">
                    <p id="251">4) 采用充分大（小）适应度函数值，进行比较，选择新的最佳；</p>
                </div>
                <div class="p1">
                    <p id="252">5) 按下述公式更新粒子速度和位置，若粒子的某一维超过边界，则重新初始化此维数据；</p>
                </div>
                <div class="area_img" id="253">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917007_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">式中，w为惯性权重，k为当前迭代次数，v<sub>i</sub><sub>d</sub>为粒子的速度，c<sub>1</sub>和c<sub>2</sub>是非负的常数，称为加速度因子；r<sub>1</sub>和r<sub>2</sub>是分布于[0, 1]区间的随机数。</p>
                </div>
                <div class="p1">
                    <p id="255">6) 筛选当前粒子群中的非劣解，并加入精英集中，并剔除精英集合中的劣解；</p>
                </div>
                <div class="p1">
                    <p id="256">7) 是否满足终止条件，满足则结束循环，否则返回步骤2) ；</p>
                </div>
                <div class="p1">
                    <p id="257">最终获得的精英集即为MPSO算法所得非劣解集，也即我们所需要达到的目标。</p>
                </div>
                <div class="p1">
                    <p id="258">MPSO算法的流程如附录A图A3所示。</p>
                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 MPSO算法的流程图" src="Detail/GetImg?filename=images/DLXT201917007_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 MPSO算法的流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Flow chart of MPSO</p>

                </div>
                <h3 id="260" name="260" class="anchor-tag">附录B</h3>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1电网分时电价数据" src="Detail/GetImg?filename=images/DLXT201917007_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1电网分时电价数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Electric time-of-use (TOU) price</p>

                </div>
                <div class="area_img" id="262">
                                            <p class="img_tit">
                                                表B1运行参数
                                                    <br />
                                                Table B1 Operating parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917007_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1运行参数" src="Detail/GetImg?filename=images/DLXT201917007_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="263">
                                            <p class="img_tit">
                                                表B2污染物排放系数及处理成本
                                                    <br />
                                                Table B2 Pollutant emission factor and disposing cost
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917007_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2污染物排放系数及处理成本" src="Detail/GetImg?filename=images/DLXT201917007_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2源荷级Pareto Front" src="Detail/GetImg?filename=images/DLXT201917007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2源荷级Pareto Front  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Pareto front of source-load level</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3一个周期内储能单元的荷电状态" src="Detail/GetImg?filename=images/DLXT201917007_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3一个周期内储能单元的荷电状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 SOC of energy storage in a cycle</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4源网荷级Pareto Front" src="Detail/GetImg?filename=images/DLXT201917007_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4源网荷级Pareto Front  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Pareto front of source-grid-load level</p>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5电动汽车日行驶里程" src="Detail/GetImg?filename=images/DLXT201917007_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5电动汽车日行驶里程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Daily distance of electric vehicle</p>

                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6电动汽车返程时间" src="Detail/GetImg?filename=images/DLXT201917007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6电动汽车返程时间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Return time of electric vehicle</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7不分级调度下的Pareto Front" src="Detail/GetImg?filename=images/DLXT201917007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7不分级调度下的Pareto Front  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Pareto front under non-hierarchical dispatch</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control strategy for seamless transition from islanded to interconnected operation mode of microgrids">

                                <b>[1]</b> PAPADIMITRIOU C N, KLEFTAKIS V A, HATZIARGYRIOU N D.Control strategy for seamless transition from islanded to interconnected operation mode of microgrids[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :169-176.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721022&amp;v=MTI5NTh6TklTSFRlckc0SDliT3JvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈刚, 杨毅, 杨晓梅, 等.基于分布式牛顿法的微电网群分布式优化调度方法[J].电力系统自动化, 2017, 41 (21) :156-162.DOI:10.7500/AEPS20170313007.CHEN Gang, YANG Yi, YANG Xiaomei, et al.Distributed optimization scheduling method for microgrid cluster based on distributed Newton method[J].Automation of Electric Power Systems, 2017, 41 (21) :156-162.DOI:10.7500/AEPS 20170313007.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611005&amp;v=MzA5ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyek5JU0hUZXJHNEg5Zk5ybzlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汪隆君, 许海林, 王钢.计及分布式电源功率特性的微电网经济调度模型[J].电力系统自动化, 2016, 40 (11) :31-38.WANG Longjun, XU Hailin, WANG Gang.Economic dispatch model for microgrid considering power characteristics of distributed generators[J].Automation of Electric Power Systems, 2016, 40 (11) :31-38.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD154DA5544512939F1103A858823367B2&amp;v=MjUwNjMzZXJHU1FzaWRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnkydzYwPU5qN0Jhcks5R3FXOXFvcEJZTzRPRG5VNnhtQVM2ejkrT1hmbnBCbw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> DU Yan, PEI Wei, CHEN Naishi, et al.Real-time microgrid economic dispatch based on model predictive control strategy[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :787-796.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MDY3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOSVNIVGVyRzRIOWJPclk5RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS 20170501001.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201328001&amp;v=MjQ5ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOUHlyUGJiRzRIOUxPcDQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 吴雄, 王秀丽, 王建学, 等.微网经济调度问题的混合整数规划方法[J].中国电机工程学报, 2013, 33 (28) :1-9.WU Xiong, WANG Xiuli, WANG Jianxue, et al.Economic generation scheduling of a microgrid using mixed integer programming[J].Proceedings of the CSEE, 2013, 33 (28) :1-9.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201707009&amp;v=MDc0MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOTmpYTmFyRzRIOWJNcUk5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王向红, 钱文姝.基于改进PSO算法的微电网调度方法[J].电网与清洁能源, 2017, 33 (7) :53-57.WANG Xianghong, QIAN Wenshu.A new scheduling method of microgrid based on improved PSO algorithm[J].Power System and Clean Energy, 2017, 33 (7) :53-57.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720004&amp;v=MjAxNzZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6Tkx5bmFlYkc0SDliT3I0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王艳松, 宋阳阳, 吴昊, 等.基于禁忌搜索算法的微电网源/荷安全经济调度[J].电力系统保护与控制, 2017, 45 (20) :21-27.WANG Yansong, SONG Yangyang, WU Hao, et al.Security and economic dispatch of source/load for micro-grid based on Tabu search algorithm[J].Power System Protection and Control, 2017, 45 (20) :21-27.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=MDIwNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOUHlyUGJiRzRIOUxOcG85RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multi-objective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-objective economicdispatch model for a microgrid considering reliability">

                                <b>[10]</b> MAO Meiqin, JI Meihong, DONG Wei, et al.Multi-objective economic dispatch model for a microgrid considering reliability[C]// IEEE International Symposium on Power Electronics for Distributed Generation Systems, June 16-18, 2010, Hefei, China:993-998.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A stochastic multi-objective framework for optimal scheduling of energy storage systems in microgrids">

                                <b>[11]</b> FARZIN H, FOTUHI-FIRUZABAD M, MOEINI-AGHTAIE M.A stochastic multi-objective framework for optimal scheduling of energy storage systems in microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (1) :117-127.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612009&amp;v=MTY0OTRuaFdyek5JVHJCZmJHNEg5Zk5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 占恺峤, 胡泽春, 宋永华, 等.含新能源接入的电动汽车有序充电分层控制策略[J].电网技术, 2016, 40 (12) :3689-3695.ZHAN Kaijiao, HU Zechun, SONG Yonghua, et al.Electric vehicle coordinated charging hierarchical control strategy considering renewable energy generation integration[J].Power System Technology, 2016, 40 (12) :3689-3695.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618004&amp;v=MTQ1NzZXcnpOSVNIVGVyRzRIOWZOcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈静鹏, 朴龙健, 艾芊, 等.基于分布式控制的电动汽车分层优化调度[J].电力系统自动化, 2016, 40 (18) :24-31.CHEN Jingpeng, PIAO Longjian, AI Qian, et al.Hierarchical optimal scheduling for electric vehicles based on distributed control[J].Automation of Electric Power Systems, 2016, 40 (18) :24-31.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=MTY1NzJxWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyek5JU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 潘振宁, 张孝顺, 余涛, 等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化, 2017, 41 (16) :96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning, ZHANG Xiaoshun, YU Tao, et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems, 2017, 41 (16) :96-104.DOI:10.7500/AEPS 20160919012.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hierarchical energy management strategy for grid-connected microgrid">

                                <b>[15]</b> LI Xingpeng, GENG Guangchao, JIANG Quanyuan.A hierarchical energy management strategy for grid-connected microgrid[C]// IEEE PES General Meeting, July 27-31, 2014, National Harbor, USA:1-5.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015666198.nh&amp;v=MDQ4MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3J6TlZGMjZHN1crR05ERnA1RWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈赋.基于分层控制的微电网能量优化方法研究[D].合肥:合肥工业大学, 2015.CHEN Fu.Research on microgrid energy optimization based on hierarchical coordination control strategy[D].Hefei:Hefei University of Technology, 2015.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804012&amp;v=MjY1NTdCdEdGckNVUjdxZlp1WnNGeW5oV3J6TklTSEJmYkc0SDluTXE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李利明, 李征.基于分层多目标优化的微电网能量管理算法[J].电力建设, 2018, 39 (4) :75-82.LI Liming, LI Zheng.Microgrid energy management based on hierarchical multi-objective optimization algorithm[J].Electric Power Construction, 2018, 39 (4) :75-82.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on battery energy storage as backup power in the operation optimization of a regional integrated energy system">

                                <b>[18]</b> LI Jianfeng, NIU Dongxiao, WU Ming, et al.Research on battery energy storage as backup power in the operation optimization of a regional integrated energy system[J].Energies, 2018, 11 (11) :2990.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTIzNzQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOSVNIVGVyRzRIOVhNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803014&amp;v=MTc4Njl1WnNGeW5oV3J6TklTSFRlckc0SDluTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 周天沛, 孙伟.基于微网的电动汽车与电网互动技术[J].电力系统自动化, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013.ZHOU Tianpei, SUN Wei.Electric vehicle-to-grid technology based on microgrid[J].Automation of Electric Power Systems, 2018, 42 (3) :98-104.DOI:10.7500/AEPS 20170516013.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201011025&amp;v=MTAyNjBJVHJCZmJHNEg5SE5ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyek4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620008&amp;v=MDIwMjdmWnVac0Z5bmhXcnpOTHluYWViRzRIOWZPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 吴昊, 王艳松.基于智能单粒子算法的微电网经济调度[J].电力系统保护与控制, 2016, 44 (20) :43-49.WU Hao, WANG Yansong.Economic dispatch of microgrid using intelligent single particle optimizer algorithm[J].Power System Protection and Control, 2016, 44 (20) :43-49.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=MTg1MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpOSVNIVGVyRzRIOWJOcUk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficient quadrature rules for illumination integrals:from quasi Monte Carlo to Bayesian Monte Carlo">

                                <b>[24]</b> MARQUES R, BOUVILLE C, SANTOS L P, et al.Efficient quadrature rules for illumination integrals:from quasi Monte Carlo to Bayesian Monte Carlo[J].Synthesis Lectures on Computer Graphics &amp; Animation, 2015, 7 (2) :1-92.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advances in particle swarm optimization for antenna designs: Real-number, binary, single-objective and multiobjective implementations">

                                <b>[25]</b> JIN Nanbo, RAHMAT-SAMII Y.Advances in particle swarm optimization for antenna designs:real-number, binary, single-objective and multiobjective implementations[J].IEEE Transactions on Antennas and Propagation, 2007, 55 (3) :556-567.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hybrid evolutionary algorithm for finding Pareto optimal set in multi-objective optimization">

                                <b>[26]</b> YANG Yun, WU Jiafeng, ZHU Xiaobin, et al.A hybrid evolutionary algorithm for finding Pareto optimal set in multi-objective optimization[C]// Seventh International Conference on Natural Computation, July 26-28, 2011, Shanghai, China:1233-1236.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal placement of static compensators for multi-objective voltage stability enhancement of power systems">

                                <b>[27]</b> XU Yan, DONG Zhaoyang, XIAO Chixin, et al.Optimal placement of static compensators for multi-objective voltage stability enhancement of power systems[J].IET Generation Transmission &amp; Distribution, 2015, 9 (15) :2144-2151.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiobjective joint economic dispatching of a microgrid with multiple distributed generation">

                                <b>[28]</b> HOU Hui, XUE M, XU Yan, et al.Multiobjective joint economic dispatching of a microgrid with multiple distributed generation[J].Energies, 2018, 11 (12) :3264.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917007&amp;v=MjA2MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnpLSVNIVGVyRzRIOWpOcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

