

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136459207287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917008%26RESULT%3d1%26SIGN%3dq%252bwYo6DUd10ba51jcdBrjNEgZ%252bo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917008&amp;v=MDU5NTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnJOSVNIVGVyRzRIOWpOcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 含区间约束的&lt;b&gt;GEIES&lt;/b&gt;模型 "><b>1</b> 含区间约束的<b>GEIES</b>模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 天然气网络系统模型"><b>1.1</b> 天然气网络系统模型</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;1.2&lt;/b&gt; 电力系统模型"><b>1.2</b> 电力系统模型</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;1.3 G2P&lt;/b&gt;与&lt;b&gt;P2G&lt;/b&gt;模型"><b>1.3 G2P</b>与<b>P2G</b>模型</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;1.4&lt;/b&gt; 抽水蓄能电站模型"><b>1.4</b> 抽水蓄能电站模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;2&lt;/b&gt; 优化目标与区间优化 "><b>2</b> 优化目标与区间优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#156" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;2.2&lt;/b&gt; 区间优化"><b>2.2</b> 区间优化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#203" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#204" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例说明"><b>3.1</b> 算例说明</a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 GEIES示意图&lt;/b&gt;"><b>图1 GEIES示意图</b></a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;图2 GEIES结构图&lt;/b&gt;"><b>图2 GEIES结构图</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图3&lt;/b&gt; &#177;&lt;b&gt;20%不确定度的风电预测数据&lt;/b&gt;"><b>图3</b> ±<b>20%不确定度的风电预测数据</b></a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;表1 不同风电区间下场景1区间优化得到的系统总费用区间与鲁棒优化得到的系统总费用&lt;/b&gt;"><b>表1 不同风电区间下场景1区间优化得到的系统总费用区间与鲁棒优化得到的系统总费用</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;表2 风电&#177;20%不确定度下区间优化得到的系统费用期望值&lt;/b&gt;"><b>表2 风电±20%不确定度下区间优化得到的系统费用期望值</b></a></li>
                                                <li><a href="#221" data-title="&lt;b&gt;图4 风电&#177;20%不确定度下场景1区间优化得到的负荷预测曲线以及需求响应曲线&lt;/b&gt;"><b>图4 风电±20%不确定度下场景1区间优化得到的负荷预测曲线以及需求响应曲线</b></a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;图5 风电&#177;20%不确定度下场景1区间优化得到的抽水蓄能与P2G功率&lt;/b&gt;"><b>图5 风电±20%不确定度下场景1区间优化得到的抽水蓄能与P2G功率</b></a></li>
                                                <li><a href="#273" data-title="表A1燃气轮机组参数">表A1燃气轮机组参数</a></li>
                                                <li><a href="#274" data-title="表A2燃煤机组参数">表A2燃煤机组参数</a></li>
                                                <li><a href="#275" data-title="图A1 Jaya算法求解流程图">图A1 Jaya算法求解流程图</a></li>
                                                <li><a href="#276" data-title="图A2风电&#177;20%不确定度下场景1区间优化得到的机组出力">图A2风电±20%不确定度下场景1区间优化得到的机组出力</a></li>
                                                <li><a href="#277" data-title="图A3风电&#177;20%不确定度下场景1区间优化得到的存气量">图A3风电±20%不确定度下场景1区间优化得到的存气量</a></li>
                                                <li><a href="#278" data-title="图A4风电&#177;20%不确定度下场景1区间优化得到的供气量">图A4风电±20%不确定度下场景1区间优化得到的供气量</a></li>
                                                <li><a href="#279" data-title="图A5风电&#177;20%不确定度场景1区间优化得到的天然气网络节点压力">图A5风电±20%不确定度场景1区间优化得到的天然气网络节点压力</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDgzMzdyck1JU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展和改革委员会.国家能源局.关于印发能源发展“十三五”规划的通知[EB/OL].[2016-12-26].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170117_835278.html.National Development and Reform Commission, National Energy Administration.Report on printing and distributing the “13th five-year” plan for energy development[EB/OL].[2016-12-26].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170117_835278.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Shaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTgzODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnJNSVNIVGVyRzRIOVROcG85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Shaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BAI L, LI F, CUI H, et al.Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J].Applied Energy, 2016, 167:270-279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201168&amp;v=MzE5MjI0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVm9kYnhZPU5pZk9mYks5SDlQT3FZOUZadXNPRFhveG9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         BAI L, LI F, CUI H, et al.Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J].Applied Energy, 2016, 167:270-279.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MTY3OTVoV3JyTUlTSFRlckc0SDlmT3E0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 卫志农, 张思德, 孙国强, 等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报, 2017, 37 (16) :4601-4609.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MjQwNTBac0Z5bmhXcnJNUHlyUGJiRzRIOWJOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         卫志农, 张思德, 孙国强, 等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报, 2017, 37 (16) :4601-4609.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LI G, ZHANG R, JIANG T, et al.Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J].Applied Energy, 2016, 194:696-704." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process">
                                        <b>[7]</b>
                                         LI G, ZHANG R, JIANG T, et al.Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J].Applied Energy, 2016, 194:696-704.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" QADRDAN M, CHENG M, WU J, et al.Benefits of demand-side response in combined gas and electricity networks[J].Applied Energy, 2017, 192:360-369." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES801C8E5A3499C37FC9DA1B9718D1E3ED&amp;v=MTgwODRGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhieTJ4YXc9TmlmT2ZidTRINkxFMm9vMForOEdCUTg2eUdCZzQwc01TUTNycXhNOURiUGhScy9yQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         QADRDAN M, CHENG M, WU J, et al.Benefits of demand-side response in combined gas and electricity networks[J].Applied Energy, 2017, 192:360-369.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al.Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J].Proceedings of the CSEE, 2015, 35 (4) :766-775." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504002&amp;v=MDU3ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3JyTVB5clBiYkc0SDlUTXE0OUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al.Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J].Proceedings of the CSEE, 2015, 35 (4) :766-775.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 娄素华, 杨天蒙, 吴耀武, 等.含高渗透率风电的电力系统复合储能协调优化运行[J].电力系统自动化, 2016, 40 (7) :30-35.LOU Suhua, YANG Tianmeng, WU Yaowu, et al.Coordinated optimal operation of hybrid energy storage in power system accommodated high penetration of wind power[J].Automation of Electric Power Systems, 2016, 40 (7) :30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607005&amp;v=MzI1MjFTSFRlckc0SDlmTXFJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3JyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         娄素华, 杨天蒙, 吴耀武, 等.含高渗透率风电的电力系统复合储能协调优化运行[J].电力系统自动化, 2016, 40 (7) :30-35.LOU Suhua, YANG Tianmeng, WU Yaowu, et al.Coordinated optimal operation of hybrid energy storage in power system accommodated high penetration of wind power[J].Automation of Electric Power Systems, 2016, 40 (7) :30-35.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SARIC A T, STANKOVIC A M.An application of interval analysis and optimization to electric energy markets[J].IEEE Transactions on Power Systems, 2006, 21 (2) :515-523." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An application of interval analysis and optimization to electric energy markets">
                                        <b>[11]</b>
                                         SARIC A T, STANKOVIC A M.An application of interval analysis and optimization to electric energy markets[J].IEEE Transactions on Power Systems, 2006, 21 (2) :515-523.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MOORE R E.Methods and applications of interval analysis[M].Siam, 1979." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Methods and Applications of Interval Analysis">
                                        <b>[12]</b>
                                         MOORE R E.Methods and applications of interval analysis[M].Siam, 1979.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 周安平, 杨明, 赵斌, 等.电力系统运行调度中的高阶不确定性及其对策评述[J].电力系统自动化, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002.ZHOU Anping, YANG Ming, ZHAO Bin, et al.Higher-order uncertainty and corresponding strategies of operation and dispatching for power system[J].Automation of Electric Power Systems, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812025&amp;v=MDY1MjNVUjdxZlp1WnNGeW5oV3JyTUlTSFRlckc0SDluTnJZOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         周安平, 杨明, 赵斌, 等.电力系统运行调度中的高阶不确定性及其对策评述[J].电力系统自动化, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002.ZHOU Anping, YANG Ming, ZHAO Bin, et al.Higher-order uncertainty and corresponding strategies of operation and dispatching for power system[J].Automation of Electric Power Systems, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" HUANG H, LI F, MISHRA Y.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling dynamic demand response using M onte Carlo simulation and interval mathematics for boundary estimation">
                                        <b>[14]</b>
                                         HUANG H, LI F, MISHRA Y.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=MzA5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyck1JU0hUZXJHNEg5VE9ybzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张辉, 贾思宁, 范菁菁.燃气与燃煤电厂主要污染物排放估算分析[J].环境工程, 2012, 30 (3) :59-62.ZHANG Hui, JIA Sining, FAN Jingjing.The major pollutants estimate analysis of gas and coal power plants[J].Chinese Journal of Environmental Engineering, 2012, 30 (3) :59-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJGC201203019&amp;v=MDQzNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3JyTUxTZk1iYkc0SDlQTXJJOUViWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张辉, 贾思宁, 范菁菁.燃气与燃煤电厂主要污染物排放估算分析[J].环境工程, 2012, 30 (3) :59-62.ZHANG Hui, JIA Sining, FAN Jingjing.The major pollutants estimate analysis of gas and coal power plants[J].Chinese Journal of Environmental Engineering, 2012, 30 (3) :59-62.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 姜潮.基于区间的不确定性优化理论与算法[D].长沙:湖南大学, 2008.JIANG Chao.Theories and algorithms of uncertain optimization based on interval[D].Changsha:Hunan University, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009084284.nh&amp;v=MDgwMzFzRnluaFdyck1WMTI3RjdPd0d0UEVxNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         姜潮.基于区间的不确定性优化理论与算法[D].长沙:湖南大学, 2008.JIANG Chao.Theories and algorithms of uncertain optimization based on interval[D].Changsha:Hunan University, 2008.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" RAO R V.Jaya:a simple and new optimization algorithm for solving constrained and unconstrained optimization problems[J].International Journal of Industrial Engineering Computations, 2016, 7 (1) :19-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A simple and new optimization algorithm for solving constrained and unconstrained optimization problems">
                                        <b>[18]</b>
                                         RAO R V.Jaya:a simple and new optimization algorithm for solving constrained and unconstrained optimization problems[J].International Journal of Industrial Engineering Computations, 2016, 7 (1) :19-34.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MTcyMThyTVB5clBiYkc0SDlMUHE0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" WIGGINS S, ETIENNE X L.Turbulent times:uncovering the origins of US natural gas price fluctuations since 1993[J].Energy Economics, 2017, 64:196-205." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA4A42C336C9A48F8E35CF9CF520434A3&amp;v=MTIxMzEwNXRwaHhieTJ4YXc9TmlmT2ZjSzhiOVhPM0l4R1lwZ0dmWGd4dVI1bTZUb09QbmFSMmhjM2ViYVhRY3VjQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         WIGGINS S, ETIENNE X L.Turbulent times:uncovering the origins of US natural gas price fluctuations since 1993[J].Energy Economics, 2017, 64:196-205.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ZHAO L, BO Z.Robust unit commitment problem with demand response and wind energy[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment problem with demand response and wind energy">
                                        <b>[21]</b>
                                         ZHAO L, BO Z.Robust unit commitment problem with demand response and wind energy[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-09 11:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),63-74 DOI:10.7500/AEPS20180725002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑风电接入和气电转换的综合能源系统日前区间优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E6%B0%B8%E6%96%B0&amp;code=13961786&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏永新</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%81%82%E4%BC%9F%E6%A3%8B&amp;code=40219987&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">聂伟棋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%AD%E8%B2%8C&amp;code=25606962&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谭貌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%98%E6%BD%AD%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0006772&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湘潭大学信息工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%96%E5%8D%97%E7%9C%81%E9%A3%8E%E7%94%B5%E8%A3%85%E5%A4%87%E4%B8%8E%E7%94%B5%E8%83%BD%E5%8F%98%E6%8D%A2%E5%8D%8F%E5%90%8C%E5%88%9B%E6%96%B0%E4%B8%AD%E5%BF%83(%E6%B9%98%E6%BD%AD%E5%A4%A7%E5%AD%A6)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湖南省风电装备与电能变换协同创新中心(湘潭大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对气电综合能源系统优化调度中未充分挖掘可调度因素、未充分考虑风电预测误差不确定性的现状, 研究含风电的气电综合能源系统日前区间优化调度方法。首先, 基于区间数学对风电出力的不确定性进行区间描述, 综合考虑抽水蓄能、气电双向转换以及需求响应等资源和技术, 并用区间数学表示优化目标和优化约束, 构建含高比例风电的气电综合能源系统日前优化模型, 综合优化系统的经济性、环保性。然后, 基于区间序关系和可能度的方法将区间优化模型转化为确定性优化模型, 继而采用Jaya算法进行求解, 保证求解的高效性和解空间的可行性。最后, 进行算例分析, 仿真结果验证了综合利用抽水蓄能、气电双向转换以及需求响应等要素对系统进行区间优化, 能取得优化效果上的优势, 并能为系统调度人员提供风电不确定度对系统优化影响的信息。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B0%94%E7%94%B5%E8%BD%AC%E6%8D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">气电转换;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%BD%E6%B0%B4%E8%93%84%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">抽水蓄能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E9%97%B4%E6%95%B0%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区间数学;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Jaya%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Jaya算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *苏永新 (1975—) , 男, 博士, 副教授, 主要研究方向:新能源系统及其优化、电力系统及其自动化。E-mail:su_yong_xin@163.com;
                                </span>
                                <span>
                                    聂伟棋 (1993—) , 男, 硕士研究生, 主要研究方向:新能源系统及其优化、电力系统及其自动化。E-mail:weiqi_nie@163.com;
                                </span>
                                <span>
                                    谭貌 (1981—) , 男, 博士, 副教授, 主要研究方向:综合能源系统及其优化。E-mail:mr.tanmao@gmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>湖南省重点研发计划资助项目 (2017GK2244);</span>
                                <span>湖南省自然科学基金资助项目 (2015JJ027);</span>
                    </p>
            </div>
                    <h1><b>Day-ahead Interval Optimization of Integrated Energy System Considering Wind Power Integration and Gas-Electricity Transformation</b></h1>
                    <h2>
                    <span>SU Yongxin</span>
                    <span>NIE Weiqi</span>
                    <span>TAN Mao</span>
            </h2>
                    <h2>
                    <span>College of Information Engineering, Xiangtan University</span>
                    <span>Cooperative Innovation Center for Wind Power Equipment and Energy Conversion (Xiangtan University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>According to the current situation that the schedulable factors of gas-electricity integrated energy system (GEIES) are not fully explored, and the uncertainty of the prediction error of wind power is not fully considered, a day-ahead interval optimization dispatch method of GEIES with wind power is studied. Firstly, the uncertainty of wind power is described in intervals based on the interval mathematics. Some resources and technologies such as pumped storage, bidirectional gas-electricity transformation and demand response, are considered comprehensively. The optimization goal and optimization constraints are all expressed by interval mathematics, and the day-ahead optimization model of GEIES with high proportion of wind power is formulated to optimize the economy and environmental protection of the system. Then, the interval optimization model is transformed into a deterministic optimization model based on the interval order relationship and possibility which is solved by Jaya algorithm to ensure the efficiency of the solution and the feasibility of the solution space. Finally, a case study has been carried out. The simulation results show that comprehensive utilization of pumped storage, bidirectional gas-electricity transformation and demand response for interval optimization can obtain better optimization effects, which can provide the information for system dispatchers on the impact of wind power uncertainty on system optimization. </p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=gas-electricity%20transformation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">gas-electricity transformation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pumped%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pumped storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interval%20mathematics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interval mathematics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Jaya%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Jaya algorithm;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Hunan Provincial Key R&amp;D Program of China (No.2017GK2244);</span>
                                <span>Hunan Provincial Natural Science Foundation of China (No.2015JJ027);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">中国经济高速发展的同时, 能源供应和环境保护之间的矛盾也不断加剧。传统上, 电力、天然气、热能等各种能源系统独立运行, 能源利用效率不高。各种能源系统之间的互补互济、能源梯级利用能有效提高能源综合利用率<citation id="232" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。中国《能源发展“十三五”规划》<citation id="233" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>将“多能互补集成优化”放在突出位置。天然气和电力都是重要的能源, 气电综合能源系统 (gas-electricity integrated energy system, GEIES) 充分利用天然气网络和电力网络分布的相伴性和广泛性, 实现气与电之间的转化、互济, 是“多能互补集成优化”的重要载体<citation id="234" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。另一方面, 中国风电持续高速发展, 电网中风电比例不断升高。大规模风电接入到GEIES, 由于电力网络与天然气网络高度耦合, 风电的不确定性将由传统的影响电力系统运行, 扩展到既影响电力网络, 又影响天然气网络的安全经济运行<citation id="235" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。大规模风电接入所引入不确定性条件下, 如何实现GEIES安全经济低碳运行是亟待解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="48">传统上, 燃气机组通过消耗天然气来产生电能, 实现气转电 (gas to power, G2P) 的单向过程。近年, 电转气 (power to gas, P2G) 技术发展迅猛, 该技术利用电网盈余的电能生产天然气并存储起来, 在需要的时间段再利用储存的天然气来产生电能或者热能<citation id="236" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。G2P与P2G技术的综合运用可实现电力的削峰填谷、气电资源互济<citation id="237" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 成为了研究热点。相关研究包括:计及P2G技术的GEIES削峰填谷模型<citation id="238" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 综合考虑风电和气电双向转换的GEIES优化经济调度策略<citation id="239" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 考虑风电和气电双向转换、需求响应的优化调度<citation id="240" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="49">GEIES作为最新的能源利用模式, 不但富含新技术, 也继承了传统电力系统、天然气系统中的资源与技术。抽水蓄能电站是传统电力系统中的重要设施, 广泛用于负荷削峰填谷<citation id="241" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。文献<citation id="242" type="reference">[<a class="sup">10</a>]</citation>提出了抽水蓄能—电池组成的复合储能协调优化运行方法, 来优化含高渗透率风电电力系统的运行。从电能的角度看, 抽水蓄能电站与气电双向转换、需求响应都能进行负荷平移, 促进能量供需平衡。但三者的物理特性、经济性、环保性等都有较大的区别, 从原理上看, 三者有效协调具有优化系统经济性、环保性的潜力, 但含高比例风电的GEIES中如何协调三者, 目前研究较少, 值得深入探索。</p>
                </div>
                <div class="p1">
                    <p id="50">大规模风电接入GEIES条件下, 由于风电的预测误差不可避免, 将挑战系统的安全经济运行, 是系统调度必须面对的问题。传统含风电力系统的优化中, 一般采取随机优化和鲁棒优化两类方法来应对含风电不确定性问题。随机优化以获得风电精确的概率分布函数为前提, 但实际上风电的预测误差较难用准确的概率分布来表示<citation id="243" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;鲁棒优化不需要获得准确的概率分布函数, 但求解结果较保守, 对系统的经济性和环保性可能产生不利影响<citation id="244" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。区间数学 (interval mathematics) 的提出可用来应对系统参数不确定性问题, 这种方法的优点在于无需不确定参数的精确概率分布模型, 可求解出目标函数的优化结果区间, 同时能够突出不确定参数对系统的影响<citation id="245" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。文献<citation id="246" type="reference">[<a class="sup">13</a>]</citation>表明, 不确定性问题是系统调度的重点, 它直接影响到系统决策方法的有效性, 不可简单忽略。现有处理不确定因素的方法中, 区间优化能够突出不确定参数对系统影响<citation id="247" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。文献<citation id="248" type="reference">[<a class="sup">14</a>]</citation>引入了区间数学的方法来应对电力潮流模型中的不确定问题, 取得较好的效果。</p>
                </div>
                <div class="p1">
                    <p id="51">本文旨在优化含大规模风电的GEIES的经济性并降低污染气体的排放。重点基于区间数学对不确定的风电进行建模, 综合考虑气电双向转换、抽水蓄能、需求响应等要素, 构建系统日前区间优化模型, 并将其转换为确定性方程求解。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 含区间约束的<b>GEIES</b>模型</h3>
                <div class="p1">
                    <p id="53">由于目前天然气发电比例上升以及P2G技术的不断完善, 推动了GEIES快速发展。一种典型的GEIES如图1所示<citation id="249" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 GEIES示意图" src="Detail/GetImg?filename=images/DLXT201917008_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 GEIES示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of GEIES</b></p>

                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 天然气网络系统模型</h4>
                <div class="p1">
                    <p id="56">天然气网络系统具体分为3个部分:供气源、天然气网络以及天然气负荷。其中天然气网络具体包含:气体传输管道、压缩机、气体储存罐。供气源提供的天然气进入气体传输网络, 经过压缩机加压后通过传输管道输送到天然气负荷侧。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1.1</b> 供气源模型</h4>
                <div class="p1">
                    <p id="58">在本文中, 供气源的供气量定义为<i>Q</i><sup><i>i</i></sup><sub>w</sub>={<i>Q</i><sup><i>i</i></sup><sub>w, <i>t</i></sub>|<i>i</i>=1, 2, …, <i>N</i><sub>w</sub>, <i>t</i>=1, 2, …, <i>T</i>}, 其中<i>Q</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>为供气源<i>i</i>在<i>t</i>时刻的供气量;<i>N</i><sub>w</sub> 为模型中供气源的数量;<i>T</i>为时段。在全时段的运行调度期间, 每个供气源的供气量上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>Q</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>min</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>max</mi></mrow><mi>i</mi></msubsup></mrow></math></mathml>分别为供气源<i>i</i>的最小供气量和最大供气量。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1.2</b> 传输管道模型</h4>
                <div class="p1">
                    <p id="65">将天然气网络节点<i>M</i>到<i>N</i>管道中<i>t</i>时刻的气体流速定义为<i>f</i><sub><i>MN</i></sub>={<i>f</i><sub><i>MN</i>, <i>t</i></sub>|<i>M</i>, <i>N</i>=1, 2, …, <i>N</i><sub>node</sub>, <i>t</i>=1, 2, …, <i>T</i>}, 其中, <i>N</i><sub>node</sub>为天然气网络的节点个数, 具体方程<citation id="250" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>2</mn><mn>0</mn><mspace width="0.25em" /><mn>5</mn><mn>9</mn><mn>4</mn><mo>.</mo><mn>2</mn><mrow><mi>sgn</mi></mrow><mo stretchy="false"> (</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><msqrt><mrow><mfrac><mrow><mi>D</mi><msubsup><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi></mrow><mrow><mfrac><mrow><mn>1</mn><mn>6</mn></mrow><mn>3</mn></mfrac></mrow></msubsup><mo stretchy="false">|</mo><mi>π</mi><msubsup><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>π</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">|</mo></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi></mrow></msub><mi>g</mi><mi>Τ</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>π</i><sub><i>M</i>, <i>t</i></sub>和<i>π</i><sub><i>N</i>, <i>t</i></sub>分别为<i>t</i>时刻节点<i>M</i>和<i>N</i>的节点压力;sgn (<i>π</i><sub><i>M</i>, <i>t</i></sub>, <i>π</i><sub><i>N</i>, <i>t</i></sub>) 表示气流的方向函数, 其值为1时, 气流的方向为节点<i>M</i>到<i>N</i>, 其值为-1时, 气流的方向为节点<i>N</i>到<i>M</i>;<i>π</i><sub>0</sub>=101 kPa, 表示标准大气压;<i>T</i><sub>0</sub>=20 ℃, 表示气体标准温度;<i>D</i><sub><i>MN</i></sub>为节点<i>M</i>和节点<i>N</i>之间的传输管道半径;<i>g</i>=0.6, 表示天然气的重力系数<citation id="251" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;<i>Z</i><sub>c</sub>为天然气平均压缩系数;<i>L</i><sub><i>MN</i></sub>为节点<i>M</i>和节点<i>N</i>之间传输管道的长度;<i>T</i><sub><i>MN</i></sub>为天然气平均气体温度。</p>
                </div>
                <div class="p1">
                    <p id="68">节点压力的上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>π</i><sub><i>M</i>, min</sub>和<i>π</i><sub><i>M</i>, max</sub>分别为节点<i>M</i>的压力下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1.3</b> 压缩机模型</h4>
                <div class="p1">
                    <p id="72">气体压缩机的作用为克服天然气在传输管道内受到的管道摩擦, 加快气流的流动速度。通过压缩机加压后的天然气气体流量方程<citation id="252" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>sgn</mi><mo stretchy="false"> (</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>φ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mi>α</mi></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>φ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mfrac><mrow><mi>max</mi><mo stretchy="false"> (</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>min</mi><mo stretchy="false"> (</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>π</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>θ</i><sub><i>MN</i>, <i>t</i></sub>为经过压缩机加压后, 从节点<i>M</i>到<i>N</i>的<i>t</i>时刻天然气气体流速;<i>K</i><sub>1</sub>, <i>K</i><sub>2</sub>和<i>α</i>为气体压缩机的经验系数;<i>H</i><sub><i>j</i>, <i>t</i></sub>为气体压缩机<i>j</i>在<i>t</i>时刻提供的压力大小, <i>j</i>=1, 2, …, <i>N</i><sub>c</sub>, <i>N</i><sub>c</sub>为系统压缩机的数量;<i>φ</i><sub><i>t</i></sub>为节点<i>M</i>与<i>N</i>之间的气体压缩率。</p>
                </div>
                <div class="p1">
                    <p id="75">压缩机提供的压力以及压缩率的上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>φ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>H</i><sub><i>j</i>, min</sub>和<i>H</i><sub><i>j</i>, max</sub>分别为压缩机<i>j</i>所能提供的最小压力和最大压力;<i>R</i><sub><i>j</i>, min</sub>和 <i>R</i><sub><i>j</i>, max</sub>分别为压缩机<i>j</i>所能提供的最小压缩率和最大压缩率。</p>
                </div>
                <div class="p1">
                    <p id="78">在本模型中, 天然气压缩机以天然气作为能量来源, 通过消耗天然气来产生压力<i>H</i><sub><i>j</i>, <i>t</i></sub>, 具体的转换方程为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>j</mi></mrow></msub><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>j</mi></mrow></msub><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>c</i><sub>1, <i>j</i></sub>, <i>c</i><sub>2, <i>j</i></sub>和<i>c</i><sub>3, <i>j</i></sub>为气体压缩机<i>j</i>消耗天然气的经验系数。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.1.4</b> 天然气储存罐模型</h4>
                <div class="p1">
                    <p id="82">气体储存罐的作用是协调供气源与用气负荷之间的供需平衡, 为天然气网络的安全运行提供重要的保障。储存罐的容量约束以及储存速率约束为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo stretchy="false">|</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>Q</i><sub>s, <i>t</i></sub>为储存罐在<i>t</i>时刻的储存体积;<i>Q</i><sub>s, min</sub>和<i>Q</i><sub>s, max</sub>分别为储存罐的存储下限以及上限值;<i>R</i><sub>s, max</sub>为储存罐的最大进气 (出气) 速率。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>1.1.5</b> 天然气负荷模型</h4>
                <div class="p1">
                    <p id="86">本文中, 天然气负荷定义为<i>Q</i><sub>d</sub>={<i>Q</i><sub>d, <i>t</i></sub>|<i>t</i>=1, 2, …, <i>T</i>}, 表示除燃气机组外, 所有的居民、商业和工业的总天然气负荷, 其中, <i>Q</i><sub>d, <i>t</i></sub>表示<i>t</i>时刻模型中的天然气负荷量。天然气负荷参与的激励型需求响应, 具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn><mo>≤</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mtext>Q</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">|</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>Q</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为天然气负荷<i>t</i>时刻的预测值; <i>β</i><sub>1, <i>t</i></sub>为天然气负荷<i>t</i>时刻的调节率;<i>Q</i><sub>max</sub>为天然气负荷的最大可调度;<i>λ</i><sub>Qd</sub>为天然气负荷参与需求响应的激励补偿系数;<i>f</i><sub>DR, Q</sub> (·) 为关于<i>β</i><sub>1, <i>t</i></sub>的函数。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>1.1.6</b> 天然气网络节点流量平衡</h4>
                <div class="p1">
                    <p id="91">在天然气网络中, 每个节点流入与流出必须要平衡, 因此节点流量平衡方程为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>w</mtext></mrow></msub><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>q</mtext></mrow></msub><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>s</mtext></mrow></msub><mi mathvariant="bold-italic">d</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub><mi mathvariant="bold-italic">f</mi><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>c</mtext></mrow></msub><mi mathvariant="bold-italic">θ</mi><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>d</mtext></mrow></msub><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<b><i>I</i></b><sub>nw</sub>, <b><i>I</i></b><sub>P2G</sub>, <b><i>I</i></b><sub>nq</sub>, <b><i>I</i></b><sub>ns</sub>, <b><i>I</i></b><sub>np</sub>, <b><i>I</i></b><sub>nc</sub>和<b><i>I</i></b><sub>nd</sub>分别表示供气源、P2G产气过程、燃气机组、储存罐、传输管道、压缩机以及天然气负荷的关联矩阵;<b><i>Q</i></b><sub>w</sub>为天然气供应的矩阵;<b><i>Q</i></b><sub>P2G</sub>为P2G过程产生天然气矩阵;<b><i>Q</i></b><sub>G</sub>为燃气机组天然气消耗矩阵;<b><i>d</i></b><sub>s</sub>为单位时间天然气储存矩阵;<b><i>f</i></b>为没有经过压缩机的气流量矩阵;<i>θ</i>为经过压缩机后的气流量矩阵;<b><i>Q</i></b><sub>d</sub>为天然气负荷矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.2</b> 电力系统模型</h4>
                <h4 class="anchor-tag" id="95" name="95">1) 发电机组出力约束</h4>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>min</mi></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>min</mi></mrow><mi>h</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>分别为燃煤机组<i>k</i>以及燃气机组<i>h</i>在<i>t</i>时刻的出力;<i>P</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>min</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为燃煤机组<i>k</i>的最小出力和最大出力, 其中<i>k</i>=1, 2, …, <i>N</i><sub>g</sub>, <i>N</i><sub>g</sub>为模型中燃煤机组的个数;<i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>min</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>分别为燃气机组<i>h</i>的最小出力以及最大出力, 其中<i>h</i>=1, 2, …, <i>N</i><sub>Q</sub>, <i>N</i><sub>Q</sub>为模型中燃气机组的个数。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">2) 发电机组爬坡约束</h4>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>h</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mi>h</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为燃煤机组<i>k</i>出力的最大上升速率和下降速率;<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>max</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>分别为燃气机组<i>h</i>出力的最大上升速率和下降速率。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">3) 考虑系统安全的旋转备用约束</h4>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为燃煤机组<i>k</i>在<i>t</i>时刻的最大可用出力和最小可用出力;<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>分别为燃气机组<i>h</i>的<i>t</i>时刻最大可用出力和最小可用出力;<i>R</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>R</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为应对系统安全的正旋转备用以及负旋转备用。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">4) 节点功率平衡区间约束</h4>
                <div class="p1">
                    <p id="121">本文利用区间数来描述模型中风电区间上下限, <i>t</i>时刻的风电区间为<i>P</i><sup>±</sup><sub>w, <i>t</i></sub>, <i>P</i><sup>±</sup><sub>w, <i>t</i></sub>=[<i>P</i><sup>-</sup><sub>w, <i>t</i></sub>, <i>P</i><sup>+</sup><sub>w, <i>t</i></sub>], 上标“+”和上标“-”表示区间上、下限;一天24个时刻的风电区间矩阵用<b><i>P</i></b><sup>±</sup><sub>w</sub>表示;同时将含有风电参数的节点功率平衡约束用区间方程的形式来表示:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow><mo>±</mo></msubsup><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>w</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mo>±</mo></msubsup><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mi>lg</mi></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>Q</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>p</mtext><mtext>g</mtext></mrow></msub><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>d</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo><mspace width="0.25em" /></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<b><i>I</i></b><sub>lw</sub>, <b><i>I</i></b><sub>lg</sub>, <b><i>I</i></b><sub>lQ</sub>, <b><i>I</i></b><sub>ld</sub>和<b><i>I</i></b><sub>lP2G</sub>分别为风电、燃煤机组出力、燃气机组出力、用电负荷和P2G设备产气的关联矩阵;<b><i>P</i></b><sup>±</sup><sub>w</sub>为风电预测出力区间矩阵;<b><i>I</i></b><sub>lpp</sub>和<b><i>I</i></b><sub>lpg</sub>分别为抽水蓄能电站处于抽水状态时的功率关联矩阵和处于发电状态时的功率关联矩阵;<b><i>P</i></b><sub>g</sub>为燃煤机组出力矩阵;<b><i>P</i></b><sub>Q</sub>为燃气机组出力矩阵;<b><i>P</i></b><sub>pg</sub>和<b><i>P</i></b><sub>pp</sub>分别为抽水蓄能电站发电与抽水功率矩阵;<b><i>U</i></b><sub>pg</sub>和<b><i>U</i></b><sub>pp</sub>分别为抽水蓄能电站的发电机组与抽水机组的启停状态矩阵;<b><i>P</i></b><sub>d</sub>为用电负荷矩阵;<b><i>P</i></b><sub>P2G</sub>为P2G设备产气量矩阵;<b><i>P</i></b><sup>±</sup><sub>inj</sub>为节点输入功率区间矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">5) 功率传输约束</h4>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext><mo>, </mo><mi>L</mi></mrow><mo>±</mo></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>P</i><sub><i>L</i>, max</sub>为电力系统线路<i>L</i>的最大功率潮流上限;<i>P</i><sup>±</sup><sub>inj, <i>L</i></sub>为线路<i>L</i>的输入功率区间。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">6) 用电负荷需求响应模型</h4>
                <div class="p1">
                    <p id="128">用电负荷定义为<i>P</i><sub>d</sub>={<i>P</i><sub>d, <i>t</i></sub>|<i>t</i>=1, 2, …, <i>T</i>}, 具体表示为模型中的所有用电负荷。假定用电负荷参与的激励型需求响应, 具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn><mo>≤</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mtext>Ρ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">|</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为用电负荷<i>t</i>时刻的预测值;<i>β</i><sub>2, <i>t</i></sub>为用电负荷<i>t</i>时刻的调节率;<i>P</i><sub>max</sub>为用电负荷的最大可调度;<i>λ</i><sub>Pd</sub>为用电负荷参与需求响应的激励补偿系数;<i>f</i><sub>DR, P</sub> (<i>β</i><sub>2, <i>t</i></sub>) 表示关于<i>β</i><sub>2, <i>t</i></sub>的函数。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>1.3 G2P</b>与<b>P2G</b>模型</h4>
                <div class="p1">
                    <p id="133">本文充分考虑了燃气机组与P2G过程, 实现了天然气网络与电力系统网络的双向耦合, 具体表现为:燃气机组通过燃烧天然气进行发电, 即G2P过程;相反, 天然气也可通过消耗多余的电能来生产, 即P2G过程。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>1.3.1</b> G2P模型</h4>
                <div class="p1">
                    <p id="135">在G2P模型中, 燃气机组通过消耗天然气进行发电, 因此可看作除独立天然气负荷外的用气负荷, 而其输出的电能可以看作电网的电源。具体气转电的转换方程为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>=</mo><mi>η</mi><msubsup><mrow></mrow><mn>2</mn><mi>h</mi></msubsup><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo stretchy="false">) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mn>1</mn><mi>h</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mn>0</mn><mi>h</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>η</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>h</mi></msubsup></mrow></math></mathml>, <i>η</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>h</mi></msubsup></mrow></math></mathml>, <i>η</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mi>h</mi></msubsup></mrow></math></mathml>为燃气机组<i>h</i>的天然气耗量系数;<i>Q</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup></mrow></math></mathml>为燃气机组<i>h</i>在<i>t</i>时刻的天然气消耗量。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>1.3.2</b> P2G模型</h4>
                <div class="p1">
                    <p id="143">P2G过程有助于电力系统消纳电力系统中多余的电能, 特别是随机波动性较强的新能源电力 (如风电等) 。文献<citation id="253" type="reference">[<a class="sup">15</a>]</citation>给出了P2G的化学过程为:2H<sub>2</sub>O→2H<sub>2</sub>+O<sub>2</sub>, 4H<sub>2</sub>+CO<sub>2</sub>→CH<sub>4</sub>+2H<sub>2</sub>O。其中, 第一阶段为:在一定转换效率的基础上, 通过电解水的方式产生氢气。第2阶段为:利用第1阶段产生的氢气, 合成天然气。在第2阶段中, 合成天然气需要消耗大气中的二氧化碳, 实现了二氧化碳的减排, 环保效益更高。文献<citation id="254" type="reference">[<a class="sup">7</a>]</citation>研究表明, P2G过程产生的天然气所导致的二氧化碳减排量为180 kg/ (MW·h) 。P2G过程的转换方程为:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>ζ</i><sub>P2G</sub>为P2G过程的转换效率, 通常取0.64<citation id="255" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>;<i>H</i><sub>Q</sub>为天然气的热值, 一般为39 MJ/m<sup>3</sup><citation id="256" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;<i>P</i><sub>P2G, <i>t</i></sub>为<i>t</i>时刻参与P2G过程所消耗的电量;<i>Q</i><sub>P2G, <i>t</i></sub>为<i>t</i>时刻P2G过程产生的天然气;<i>Q</i><sub>P2G, max</sub>为P2G过程产生的天然气容量上限。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>1.4</b> 抽水蓄能电站模型</h4>
                <h4 class="anchor-tag" id="147" name="147">1) 抽水蓄能电站的水库容量约束</h4>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mo>≤</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>W</i><sub>0</sub>为抽水蓄能电站水库的初始容量;<i>W</i><sub>max</sub>和<i>W</i><sub>min</sub>分别为抽水蓄能电站水库的最大容量以及最小容量;<i>η</i><sub>pp</sub>和<i>η</i><sub>pg</sub>分别为抽水蓄能机组的平均抽水量转换系数以及平均发电量转化系数;<i>P</i><sub>pg, <i>t</i></sub>和<i>P</i><sub>pp, <i>t</i></sub>分别为<i>t</i>时刻抽水蓄能机组的发电功率以及抽水功率;<i>U</i><sub>pg, <i>t</i></sub>为<i>t</i>时刻抽水蓄能电站的发电机组启停状态, 值为1时, 表示机组处于发电启动状态, 为0时, 表示机组处于发电停止状态;<i>U</i><sub>pp, <i>t</i></sub>为<i>t</i>时刻抽水蓄能机组抽水启停状态, 值为1时, 表示机组处于抽水启动状态, 为0时, 表示机组处于抽水停止状态。在本文的抽水蓄能机组模型中, 设定机组处于抽水状态时功率为正, 机组处于发电状态时功率为负。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">2) 抽水蓄能电站功率约束</h4>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>P</i><sub>pg, max</sub> 和<i>P</i><sub>pp, max</sub>分别为抽水蓄能机组最大发电功率以及最大抽水功率。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">3) 抽水蓄能机组抽发电量约束</h4>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>η</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext></mrow></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>2</b> 优化目标与区间优化</h3>
                <h4 class="anchor-tag" id="156" name="156"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="157">本文优化目标包括:电力系统运行费用<i>F</i><sub>ele</sub>、天然气网络系统运行费用<i>F</i><sub>Gas</sub>以及燃煤机组、燃气机组污染气体排放费用<i>C</i><sub>Ef</sub>和<i>C</i><sub>EQ</sub>。具体表达为:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>J</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">) </mo><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Q</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<b><i>S</i></b>为决策变量矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.1.1</b> 电力系统运行费用</h4>
                <div class="p1">
                    <p id="161">电力系统的运行费用主要包括:燃气机组的燃气费用、燃煤机组的发电费用、用电负荷需求响应激励费用、抽水蓄能机组运行费用、未满足的负荷Δ<i>P</i>的费用以及P2G费用。抽水蓄能机组运行费用主要考虑机组的启停费用<citation id="257" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。各部分费用的数学方程如式 (32) —式 (36) 所示。</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917008_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>a</mi><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false"> (</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>a</mi><msubsup><mrow></mrow><mn>2</mn><mi>h</mi></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mo>±</mo></msup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mo>±</mo></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>a</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup></mrow></math></mathml>, <i>b</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup></mrow></math></mathml>和<i>c</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>k</mi></msubsup></mrow></math></mathml>为燃煤机组的发电费用系数;<i>a</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>h</mi></msubsup></mrow></math></mathml>为燃气机组消耗天然气成本系数;<i>a</i><sub>3</sub>和<i>b</i><sub>3</sub>为抽水蓄能电站的发电启停费用系数和抽水启停费用系数; <i>a</i><sub>4</sub>为未满足负荷费用的惩罚费用系数;<i>a</i><sub>5</sub>为P2G费用系数。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>2.1.2</b> 天然气网络运行与排放费用</h4>
                <div class="p1">
                    <p id="171">天然气网络系统的运行费用包括:天然气供应成本以及天然气负荷需求响应激励费用<i>F</i><sub>Gas</sub>。具体的数学模型如式 (37) 所示。</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mtext>w</mtext></msub><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow><mi>i</mi></msubsup><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mtext>Q</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>λ</i><sub>w</sub>为天然气供应价格。</p>
                </div>
                <div class="p1">
                    <p id="174">在本文中, 发电机组气体排放费用是指:治理燃气机组与燃煤机组发电产生气体污染排放物所需要的环境惩罚费用。燃气机组的气体排放物主要成分为CO<sub>2</sub>, 而燃煤机组的气体排放物主要成分包括CO<sub>2</sub>, SO<sub>2</sub>以及NO<sub><i>x</i></sub><citation id="258" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。燃煤机组与燃气机组的气体排放费用的方程为:</p>
                </div>
                <div class="p1">
                    <p id="175" class="code-formula">
                        <mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>f</mtext><mi>k</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Q</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></munderover><mi>μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>Q</mtext><mi>h</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>t</mi></mrow><mi>h</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="176">式中:<i>μ</i><sup><i>k</i></sup><sub>f</sub>和<i>μ</i><sup><i>h</i></sup><sub>Q</sub>分别为燃煤机组与燃气机组的气体排放费用系数。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>2.2</b> 区间优化</h4>
                <div class="p1">
                    <p id="178">一般的区间优化非线性数学模型为:</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>g</mi><msub><mrow></mrow><mi>ξ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>b</mi><msubsup><mrow></mrow><mi>ξ</mi><mtext>Ι</mtext></msubsup><mo>=</mo><mo stretchy="false">[</mo><mi>b</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>-</mo></msubsup><mo>, </mo><mi>b</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>+</mo></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>ξ</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>S</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">U</mi><mo>∈</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mtext>J</mtext></msup><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mo>-</mo></msup><mo>, </mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mi>σ</mi></msub><mo>∈</mo><mi>U</mi><msubsup><mrow></mrow><mi>σ</mi><mtext>J</mtext></msubsup><mo>=</mo><mo stretchy="false">[</mo><mi>U</mi><msubsup><mrow></mrow><mi>σ</mi><mo>-</mo></msubsup><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>σ</mi><mo>+</mo></msubsup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mi>σ</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>q</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">式中:<b><i>X</i></b>为<i>υ</i>维决策变量矩阵;<b><i>U</i></b>为<i>q</i>维不确定变量矩阵;<i>g</i><sub><i>ξ</i></sub> (<b><i>X</i>, <i>U</i></b>) 为第<i>ξ</i>个不确定约束;<i>S</i>为不确定约束个数;<i>b</i><sup>I</sup><sub><i>ξ</i></sub>为约束方程的区间;<b><i>U</i></b><sup>J</sup>为不确定变量的区间矩阵, 下限为<b><i>U</i></b><sup>-</sup>、上限为<b><i>U</i></b><sup>+</sup>;<i>U</i><sub><i>σ</i></sub>表示第<i>σ</i>个不确定变量, 为<b><i>U</i></b><sup>J</sup>的元素, <i>U</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>σ</mi><mo>+</mo></msubsup></mrow></math></mathml>和<i>U</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>σ</mi><mo>-</mo></msubsup></mrow></math></mathml>为其上下限。区间数学的方法具体分为两个步骤:不确定约束转化和不确定目标函数转化。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>2.2.1</b> 不确定区间约束转化</h4>
                <div class="p1">
                    <p id="184">为了评估优化结果, 文献<citation id="259" type="reference">[<a class="sup">17</a>]</citation>利用区间数的序关系来比较两个区间 (<i>A</i>与<i>B</i>) , 其中引入区间可能度来表示区间<i>A</i>≤<i>B</i>的可能性, 然后将含有不确定变量的区间约束转化为确定约束, 即</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mtext>Ι</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>b</mi><msubsup><mrow></mrow><mi>ξ</mi><mtext>Ι</mtext></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>λ</mi><msub><mrow></mrow><mi>ξ</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:<i>λ</i><sub><i>ξ</i></sub>∈[0, 1], 表示预先设定的可能度水平;<i>g</i><sup>I</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) 为不确定性约束<i>g</i><sub><i>ξ</i></sub> (<b><i>X</i>, <i>U</i></b>) 在决策变量<b><i>X</i></b>的可能取值区间。</p>
                </div>
                <div class="p1">
                    <p id="187"><i>g</i><sup>I</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="188" class="code-formula">
                        <mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mtext>Ι</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>, </mo><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="189"><i>g</i><sup>-</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) 和<i>g</i><sup>+</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) 的计算按照文献<citation id="260" type="reference">[<a class="sup">17</a>]</citation>给出的区间可能度方法, 通过两次优化来进行求解, 即</p>
                </div>
                <div class="p1">
                    <p id="190" class="code-formula">
                        <mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi mathvariant="bold-italic">U</mi></munder><mspace width="0.25em" /><mi>g</mi><msub><mrow></mrow><mi>ξ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mi>ξ</mi><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">U</mi></munder><mspace width="0.25em" /><mi>g</mi><msub><mrow></mrow><mi>ξ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="191">求出<i>g</i><sup>I</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) 后, 利用区间可能度公式来求取约束可能度<i>P</i> (<i>g</i><sup>I</sup><sub><i>ξ</i></sub> (<b><i>X</i></b>) ≤<i>b</i><sup>I</sup><sub><i>ξ</i></sub>) , 同时判断能否满足给定的可能度水平<i>λ</i><sub><i>ξ</i></sub>。通过上述的方法, 将所有的不确定约束全部转化为确定约束。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>2.2.2</b> 不确定目标函数转化</h4>
                <div class="p1">
                    <p id="193">对于不确定目标函数<i>f</i> (<b><i>X</i>, <i>U</i></b>) , 定义<i>f</i><sup>I</sup> (<b><i>X</i></b>) 为在任意决策变量<b><i>X</i></b>处, 由不确定变量<b><i>U</i></b>造成的可能取值区间。<i>f</i><sup>-</sup> (<b><i>X</i></b>) 和<i>f</i><sup>+</sup> (<b><i>X</i></b>) 的计算根据文献<citation id="261" type="reference">[<a class="sup">17</a>]</citation>给出的区间序关系方法, 通过两次优化来进行求解。</p>
                </div>
                <div class="p1">
                    <p id="194" class="code-formula">
                        <mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msup><mrow></mrow><mtext>Ι</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mi>f</mi><msup><mrow></mrow><mtext>c</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>, </mo><mi>f</mi><msup><mrow></mrow><mtext>w</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msup><mrow></mrow><mtext>c</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>+</mo><mi>f</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msup><mrow></mrow><mtext>w</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi mathvariant="bold-italic">U</mi></munder><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">U</mi></munder><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="195">式中:<i>f</i><sup>c</sup> (<b><i>X</i></b>) 表示中心值;<i>f</i><sup>w</sup> (<b><i>X</i></b>) 表示中心值的不确定水平。</p>
                </div>
                <div class="p1">
                    <p id="196">通过上述步骤, 将式 (40) 中的目标函数转化为无不确定参数的目标函数, 即</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">X</mi></munder><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ψ</mi><mo stretchy="false">) </mo><mi>f</mi><msup><mrow></mrow><mtext>c</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ψ</mi><mi>f</mi><msup><mrow></mrow><mtext>w</mtext></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">式中:<i>ψ</i>为目标权衡系数。</p>
                </div>
                <div class="p1">
                    <p id="199">通过对不确定约束以及不确定目标函数的转化, 可将本文中含不确定参数的混合整数非线性模型转化为确定性的混合整数非线性模型。</p>
                </div>
                <div class="p1">
                    <p id="200">在本文中, 采取Jaya算法对上述所得到的模型进行求解<citation id="262" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。Jaya算法的优点在于, 该算法不需要任何特定的算法控制参数, 同时具有较高的求解速度与精度<citation id="263" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。其变异公式如式 (49) 所示, 具体的求解流程如附录A中图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="201" class="code-formula">
                        <mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi>X</mi><mo>′</mo></msup><mo>=</mo><mi>X</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo>-</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>o</mtext><mtext>r</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mo stretchy="false">|</mo><mi>X</mi><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="202">式中:<i>R</i><sub>1</sub>和<i>R</i><sub>2</sub>为随机数, 取值范围为[0, 1];<i>X</i>为当前种群;<i>X</i><sub>best</sub>为当前种群中的最优解;<i>X</i><sub>worst</sub>为当前种群中的最差解。</p>
                </div>
                <h3 id="203" name="203" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="204" name="204"><b>3.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="205">本文基于6节点电力系统和6节点天然气网络系统通过燃气机组与P2G设施的耦合构造了如图2所示的算例系统。在图2中, 蓝色部分为天然气网络部分, 其中Q1和Q2分别表示供气源1与供气源2;Qd1和Qd2分别表示天然气负荷1与天然气负荷2;黑色部分为电力系统网络, 其中GT2为燃煤机组;G1和G3分别表示燃气机组1与燃气机组2;WF表示装机容量为100 MW的风电场;PL1, PL2以及PL3分别表示用电负荷1, 用电负荷2与用电负荷3;抽水蓄能电站的装机容量为15 MW;Ⅰ, Ⅱ, Ⅲ, Ⅳ, Ⅴ, Ⅵ分别为节点编号。</p>
                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 GEIES结构图" src="Detail/GetImg?filename=images/DLXT201917008_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 GEIES结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure diagram of GEIES</b></p>

                </div>
                <div class="p1">
                    <p id="207">为了研究G2P和P2G过程和抽水蓄能电站模型对GEIES的影响, 设置了如下3种场景进行对比分析。</p>
                </div>
                <div class="p1">
                    <p id="208">场景1:模型中燃气机组G1和G3、燃煤机组GT2、抽水蓄能电站以及P2G设施参与运行调度, 其中机组G1和G3消耗的天然气分别来源于节点Ⅰ和Ⅲ。</p>
                </div>
                <div class="p1">
                    <p id="209">场景2:与场景1相同, 但P2G设施全时段不参与运行调度。</p>
                </div>
                <div class="p1">
                    <p id="210">场景3:与场景1相同, 但抽水蓄能电站和P2G设施全时段都不参与运行调度。</p>
                </div>
                <div class="p1">
                    <p id="211">不同场景中的发电机组基本参数见附录A表A1和表A2。风电预测曲线及其20%的不确度如图3所示, 取20%的原因是, 全球范围内实际投入商业运行的风电预测软件的平均绝对百分误差约为14%～20%<citation id="264" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 本文以日前风电最大预测区间±20%为例考虑风电的不确定性;所有天然气负荷和用电负荷的预测曲线如图4所示。抽水蓄能电站的发电启停费用系数和抽水启停费用系数, 分别为325美元/次和500美元/次<citation id="265" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>;水库上限容量为7 500 m<sup>3</sup>, 下限容量为2 500 m<sup>3</sup>;抽水蓄能电站的抽水量转换系数、发电量转换系数分别为749 m<sup>3</sup>/ (MW·h) 和998 m<sup>3</sup>/ (MW·h) ;天然气供应价格取2016年美国天然气市场价格为0.09美元/m<sup>3</sup><citation id="266" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>;P2G费用系数为20美元/MW<citation id="267" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;<i>a</i><sub>4</sub>为1 000美元/MW。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 &#177;20%不确定度的风电预测数据" src="Detail/GetImg?filename=images/DLXT201917008_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3</b> ±<b>20%不确定度的风电预测数据</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Wind power forecasting data with ±20% uncertainty interval</b></p>

                </div>
                <h4 class="anchor-tag" id="213" name="213"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="214">为了对比处理不确定性问题的方法, 在场景1中分别采用了区间优化以及鲁棒优化的方法来应对风电不确定性, 所得到的系统总费用数据如表1所示。需要说明的是, 风电出力的鲁棒模型参考文献<citation id="268" type="reference">[<a class="sup">21</a>]</citation>, 在本文不具体展开。</p>
                </div>
                <div class="area_img" id="215">
                    <p class="img_tit"><b>表1 不同风电区间下场景1区间优化得到的系统总费用区间与鲁棒优化得到的系统总费用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 System total cost interval of interval optimization and system total cost of robust optimization in case 1 with different wind power intervals</b></p>
                    <p class="img_note"></p>
                    <table id="215" border="1"><tr><td><br />风电不确<br />定区间/%</td><td>区间优化费用<br />区间/美元</td><td>区间优化期望<br />费用/美元</td><td>鲁棒优化系统<br />费用/美元</td></tr><tr><td><br />±10</td><td>[314 826.5, 441 322.5]</td><td>324 567.8</td><td>450 141.2</td></tr><tr><td><br />±20</td><td>[321 332.8, 457 435.9]</td><td>344 958.5</td><td>460 681.2</td></tr><tr><td><br />±30</td><td>[330 408.9, 473 983.8]</td><td>363 142.2</td><td>474 643.5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="216">在表1中, 给出了场景1在不同风电不确定性条件下区间优化得到的系统总费用区间以及鲁棒优化得到的系统总费用。从表1中区间优化的费用区间可以看出, 当风电不确定性越高, 系统总费用区间越大, 验证了风电不确定性直接影响GEIES经济运行以及在系统运行中考虑风电不确定性的必要性;表1的费用区间数据可帮助系统调度人员快速获得在某一风电区间条件下的GEIES总费用区间, 提供风电不确定性对系统优化结果影响的信息。另外, 表1中鲁棒优化得到的系统总费用与区间优化得到的费用区间上限相近。因此相比区间优化, 鲁棒优化的求解结果更为保守<citation id="269" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="217">在±20%的风电不确定性下, 3种场景下系统运行费用以及污染排放费用的区间优化结果期望值如表2所示。对比分析表2中场景2与场景3的费用数据可知, 场景2的总费用、需求响应费用以及发电费用都明显低于场景3, 这得益于抽水蓄能的引入平缓了风电出力波动, 减少了发电机组出力以及负荷侧的需求响应, 验证了将抽水蓄能与需求响应的协同调度比仅考虑需求响应更具有经济特性。</p>
                </div>
                <div class="area_img" id="218">
                    <p class="img_tit"><b>表2 风电±20%不确定度下区间优化得到的系统费用期望值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Expection result of system cost of interval optimization with ±20% uncertain intervals of wind power</b></p>
                    <p class="img_note"></p>
                    <table id="218" border="1"><tr><td rowspan="2"><br />费用明细</td><td colspan="3"><br />费用期望值/美元</td></tr><tr><td><br />场景1</td><td>场景2</td><td>场景3</td></tr><tr><td><br />抽蓄费用</td><td>4 750.0</td><td>4 750.0</td><td></td></tr><tr><td><br />P2G费用</td><td>449.5</td><td></td><td></td></tr><tr><td><br />需求响应费用</td><td>56 818.0</td><td>60 910.0</td><td>88 145.2</td></tr><tr><td><br />气网运行费用</td><td>58 455.6</td><td>59 846.7</td><td>60 356.8</td></tr><tr><td><br />发电费用</td><td>173 045.8</td><td>178 343.3</td><td>179 701.3</td></tr><tr><td><br />气体排放费用</td><td>51 439.6</td><td>51 760.6</td><td>53 256.1</td></tr><tr><td><br />功率变化费用</td><td>0</td><td>104.5</td><td>251.6</td></tr><tr><td><br />总费用</td><td>344 958.5</td><td>355 711.1</td><td>381 711.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="219">在场景1与场景2中, 抽水蓄能电站均参与调度, 由于本文模型中抽水蓄能机组的运行费用仅考虑机组的启停费用<citation id="270" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 表2中场景1与场景2的抽蓄费用相等。对比表2中场景2与场景1的费用数据可知, 除P2G费用外, 场景1的各项费用都低于场景2, 说明了气电双向转换的综合能源系统比单向 (仅含有G2P) 综合能源系统更具有经济特性;其中, 场景1的需求响应费用与气网运行费用明显低于场景2, 这是由于场景1引入了P2G技术, 将一部分电能转化为天然气同时接入气网中, 与抽水蓄能共同作用平抑了风电的波动, 减少了负荷侧需求响应, 同时缓和了天然气网络的压力。通过对表2数据的对比分析, 验证了场景1中将气电双向转换、抽水蓄能以及需求响应三者进行协调调度, 更能有效减少系统运行费用以及气体排放, 优化系统运行。</p>
                </div>
                <div class="p1">
                    <p id="220">图4、图5以及附录A中图A2至图A5展示了在±20%风电不确定区间下场景1的区间优化结果期望值。</p>
                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 风电&#177;20%不确定度下场景1区间优化得到的负荷预测曲线以及需求响应曲线" src="Detail/GetImg?filename=images/DLXT201917008_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 风电±20%不确定度下场景1区间优化得到的负荷预测曲线以及需求响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Load forecast and demand response curves of interval optimization with ±20% uncertain intervals of wind power in case 1</b></p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 风电&#177;20%不确定度下场景1区间优化得到的抽水蓄能与P2G功率" src="Detail/GetImg?filename=images/DLXT201917008_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 风电±20%不确定度下场景1区间优化得到的抽水蓄能与P2G功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power of pumped storage and P2G of interval optimization with ±20% uncertain intervals of wind power in case 1</b></p>

                </div>
                <div class="p1">
                    <p id="223">场景1中区间优化得到的机组出力如附录A图A2所示。场景1中区间优化得到的负荷预测曲线以及需求响应曲线如图4所示。分析图3与图4中的预测曲线可知, 在01:00—07:00时段, 风电出力较高, 用电负荷则处于低谷;在08:00—11:00时段, 风电出力较低, 用电负荷正处于用电高峰段;因此出现了明显的反调峰现象, 增加系统的运行费用。引入激励型需求响应后 (如图4中用电负荷需求响应曲线所示) , 用电负荷曲线发生了变化, 用电负荷在01:00—07:00时段有所增长, 在08:00—11:00时段出现了下降, 在其余时间段的用电负荷基本没有发生变化, 缓解了反调峰现象, 有利于减少发电机组的出力。</p>
                </div>
                <div class="p1">
                    <p id="224">场景1中区间优化得到的抽水蓄能电站与P2G过程状态如图5所示。联合图3与图5进行分析, 在风电的波动幅度较大且不确定性水平较高的时间段 (01:00—02:00时段、04:00—06:00时段以及21:00时刻) , P2G设施参与调度, 利用多余的电能来产生天然气, 同时抽水蓄能电站处于抽水状态;在10:00—12:00时段、14:00以及16:00时刻风电的出力处于低谷, P2G设施不参与调度, 抽水蓄能机组处于发电状态。通过P2G过程以及抽水蓄能电站的联合调度, 有助于平抑风电出力波动和随机性, 因此场景1的用电负荷需求响应费用明显低于场景2与场景3。另外, P2G过程产生的天然气有助于缓解气网的压力, 场景1的气网运行费用小于场景2与3。根据文献<citation id="271" type="reference">[<a class="sup">22</a>]</citation>研究, P2G过程产生天然气所导致的CO<sub>2</sub>减排量为180 kg/ (MW·h) , 本模型中P2G过程可以减少CO<sub>2</sub>排放量为4 046.1 kg/ (MW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="225">场景1中, 区间优化得到的天然气网络节点Ⅴ与节点Ⅱ上气体储存罐的气体体积如附录A图A3所示, 气源的供气量如附录A图A4所示, 天然气网络节点压力如附录A图A5所示, 天然气网络节点Ⅳ的气压经过压缩机加压后, 其压力明显高于其他节点。在附录A图A3中可以看出, 01:00时刻气体体积在24:00时刻的基本相等, 验证了储存罐在整个调度时段主要起到缓解气网压力的作用。</p>
                </div>
                <h3 id="226" name="226" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="227">在风电接入GEIES背景下, 考虑风电的不确定性、抽水蓄能、气电双向转换及需求响应等因素, 用区间数学描述风电的不确定性, 建立了系统经济环保的日前区间优化模型, 分析比较了抽水蓄能、气电双向转换、需求响应各要素对系统优化的影响, 另外比较了区间优化、鲁棒优化对系统调度结果的影响。得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="228">1) 利用区间数学的方法处理风电不确定性, 求解出目标函数区间, 区间形式的优化结果可以更真实地反映风电不确定度对系统运行代价的影响。</p>
                </div>
                <div class="p1">
                    <p id="229">2) 气电双向转换、抽水蓄能以及需求响应三者协同调度的结果表明, 这3种因素对GEIES的经济性、环保性优化具有累加效应, 即使在气电双向转换、需求响应参与的条件下, 抽水蓄能对含大规模不确定性能源的GEIES的优化调度仍有重要价值, 具体调度方案中应充分重视, 充分挖掘其价值。</p>
                </div>
                <div class="p1">
                    <p id="230">在后续工作中, 将进一步研究基于区间调度方法的多能源系统混合潮流优化;进一步考虑多能源系统源—网—荷—储存在的灵活性, 如考虑多种能源的动态价格, 综合需求响应和能源之间互济、互替。</p>
                </div>
                <div class="p1">
                    <p id="231">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag">附录A</h3>
                <div class="area_img" id="273">
                                            <p class="img_tit">
                                                表A1燃气轮机组参数
                                                    <br />
                                                Table A1 Parameters of gas-fired generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1燃气轮机组参数" src="Detail/GetImg?filename=images/DLXT201917008_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表A2燃煤机组参数
                                                    <br />
                                                Table A2 Parameters of coal-fired generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2燃煤机组参数" src="Detail/GetImg?filename=images/DLXT201917008_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 Jaya算法求解流程图" src="Detail/GetImg?filename=images/DLXT201917008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 Jaya算法求解流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of Jaya algorithm</p>

                </div>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2风电&#177;20%不确定度下场景1区间优化得到的机组出力" src="Detail/GetImg?filename=images/DLXT201917008_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2风电±20%不确定度下场景1区间优化得到的机组出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Optimal output of each units in case 1 by interval optimization under±20%uncertain bounds of wind power</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电&#177;20%不确定度下场景1区间优化得到的存气量" src="Detail/GetImg?filename=images/DLXT201917008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电±20%不确定度下场景1区间优化得到的存气量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Volume of gas storage in Case1 by interval optimization under±20%uncertain bounds of wind power</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4风电&#177;20%不确定度下场景1区间优化得到的供气量" src="Detail/GetImg?filename=images/DLXT201917008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4风电±20%不确定度下场景1区间优化得到的供气量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Gas supply in Case1 by interval optimization under±20%uncertain bounds of wind power</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5风电&#177;20%不确定度场景1区间优化得到的天然气网络节点压力" src="Detail/GetImg?filename=images/DLXT201917008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5风电±20%不确定度场景1区间优化得到的天然气网络节点压力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917008_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Pressure at each node of gas network in Case1 by interval optimization under±20%uncertain bounds of wind power</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjE3MTVoV3JyTUlTSFRlckc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展和改革委员会.国家能源局.关于印发能源发展“十三五”规划的通知[EB/OL].[2016-12-26].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170117_835278.html.National Development and Reform Commission, National Energy Administration.Report on printing and distributing the “13th five-year” plan for energy development[EB/OL].[2016-12-26].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170117_835278.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDQ5OTNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3JyTUlTSFRlckc0SDlUTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Shaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201168&amp;v=MTc3MDRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVm9kYnhZPU5pZk9mYks5SDlQT3FZOUZadXNPRFhveA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> BAI L, LI F, CUI H, et al.Interval optimization based operating strategy for gas-electricity integrated energy systems considering demand response and wind uncertainty[J].Applied Energy, 2016, 167:270-279.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MTQwOTFzRnluaFdyck1JU0hUZXJHNEg5Zk9xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘伟佳, 文福拴, 薛禹胜, 等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化, 2016, 40 (24) :1-11.LIU Weijia, WEN Fushuan, XUE Yusheng, et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems, 2016, 40 (24) :1-11.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MDc0MzhyTVB5clBiYkc0SDliTnFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 卫志农, 张思德, 孙国强, 等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报, 2017, 37 (16) :4601-4609.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process">

                                <b>[7]</b> LI G, ZHANG R, JIANG T, et al.Security-constrained bi-level economic dispatch model for integrated natural gas and electricity systems considering wind power and power-to-gas process[J].Applied Energy, 2016, 194:696-704.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES801C8E5A3499C37FC9DA1B9718D1E3ED&amp;v=MDE5MDJwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5Mnhhdz1OaWZPZmJ1NEg2TEUyb28wWis4R0JRODZ5R0JnNDBzTVNRM3JxeE05RGJQaFJzL3JDT052RlNpV1dyN0pJRg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> QADRDAN M, CHENG M, WU J, et al.Benefits of demand-side response in combined gas and electricity networks[J].Applied Energy, 2017, 192:360-369.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504002&amp;v=MTc2MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnJNUHlyUGJiRzRIOVRNcTQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘芳, 潘毅, 杨军峰, 等.风电-火电-抽水蓄能联合优化机组组合模型[J].中国电机工程学报, 2015, 35 (4) :766-775.LIU Fang, PAN Yi, YANG Junfeng, et al.Unit commitment model for combined optimization of wind power-thermal power-pumped storage hydro[J].Proceedings of the CSEE, 2015, 35 (4) :766-775.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607005&amp;v=MjUxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFdyck1JU0hUZXJHNEg5Zk1xSTlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 娄素华, 杨天蒙, 吴耀武, 等.含高渗透率风电的电力系统复合储能协调优化运行[J].电力系统自动化, 2016, 40 (7) :30-35.LOU Suhua, YANG Tianmeng, WU Yaowu, et al.Coordinated optimal operation of hybrid energy storage in power system accommodated high penetration of wind power[J].Automation of Electric Power Systems, 2016, 40 (7) :30-35.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An application of interval analysis and optimization to electric energy markets">

                                <b>[11]</b> SARIC A T, STANKOVIC A M.An application of interval analysis and optimization to electric energy markets[J].IEEE Transactions on Power Systems, 2006, 21 (2) :515-523.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Methods and Applications of Interval Analysis">

                                <b>[12]</b> MOORE R E.Methods and applications of interval analysis[M].Siam, 1979.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812025&amp;v=MjY2Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oV3JyTUlTSFRlckc0SDluTnJZOUhZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 周安平, 杨明, 赵斌, 等.电力系统运行调度中的高阶不确定性及其对策评述[J].电力系统自动化, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002.ZHOU Anping, YANG Ming, ZHAO Bin, et al.Higher-order uncertainty and corresponding strategies of operation and dispatching for power system[J].Automation of Electric Power Systems, 2018, 42 (12) :173-183.DOI:10.7500/AEPS20180108002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling dynamic demand response using M onte Carlo simulation and interval mathematics for boundary estimation">

                                <b>[14]</b> HUANG H, LI F, MISHRA Y.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=MjM5MzRuaFdyck1JU0hUZXJHNEg5VE9ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJGC201203019&amp;v=MTY3OTZXcnJNTFNmTWJiRzRIOVBNckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张辉, 贾思宁, 范菁菁.燃气与燃煤电厂主要污染物排放估算分析[J].环境工程, 2012, 30 (3) :59-62.ZHANG Hui, JIA Sining, FAN Jingjing.The major pollutants estimate analysis of gas and coal power plants[J].Chinese Journal of Environmental Engineering, 2012, 30 (3) :59-62.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009084284.nh&amp;v=MzI0OTlHRnJDVVI3cWZadVpzRnluaFdyck1WMTI3RjdPd0d0UEVxNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 姜潮.基于区间的不确定性优化理论与算法[D].长沙:湖南大学, 2008.JIANG Chao.Theories and algorithms of uncertain optimization based on interval[D].Changsha:Hunan University, 2008.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A simple and new optimization algorithm for solving constrained and unconstrained optimization problems">

                                <b>[18]</b> RAO R V.Jaya:a simple and new optimization algorithm for solving constrained and unconstrained optimization problems[J].International Journal of Industrial Engineering Computations, 2016, 7 (1) :19-34.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MTAyNDl1WnNGeW5oV3JyTVB5clBiYkc0SDlMUHE0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA4A42C336C9A48F8E35CF9CF520434A3&amp;v=MjgzOTJXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ5Mnhhdz1OaWZPZmNLOGI5WE8zSXhHWXBnR2ZYZ3h1UjVtNlRvT1BuYVIyaGMzZWJhWFFjdWNDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> WIGGINS S, ETIENNE X L.Turbulent times:uncovering the origins of US natural gas price fluctuations since 1993[J].Energy Economics, 2017, 64:196-205.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust unit commitment problem with demand response and wind energy">

                                <b>[21]</b> ZHAO L, BO Z.Robust unit commitment problem with demand response and wind energy[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917008&amp;v=MDU5NTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXcnJOSVNIVGVyRzRIOWpOcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

