

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136459390881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917009%26RESULT%3d1%26SIGN%3dSx%252btfdmFW5Z0%252f%252bGHXb%252bgic%252fAYlM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917009&amp;v=MDIzNDBJU0hUZXJHNEg5ak5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 基于&lt;b&gt;EEAC&lt;/b&gt;理论的稳定性量化分析 "><b>1</b> 基于<b>EEAC</b>理论的稳定性量化分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 惯量影响暂态功角稳定性的机理分析 "><b>2</b> 惯量影响暂态功角稳定性的机理分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;2.1 惯量对&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的影响&lt;/b&gt;"><b>2.1 惯量对</b><i>δ</i><sub><b>0</b></sub><b>的影响</b></a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.2 惯量对&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;i&gt;τ&lt;/i&gt;&lt;/sub&gt;&lt;b&gt;的影响&lt;/b&gt;"><b>2.2 惯量对</b><i>δ</i><sub><i>τ</i></sub><b>的影响</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.3 惯量对&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;ub&lt;/b&gt;&lt;/sub&gt; (&lt;i&gt;δ&lt;/i&gt;) &lt;b&gt;和&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;d&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的影响&lt;/b&gt;"><b>2.3 惯量对<i>P</i></b><sub><b>ub</b></sub> (<i>δ</i>) <b>和</b><i>δ</i><sub><b>d</b></sub><b>的影响</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;2.4&lt;/b&gt; 惯量对&lt;i&gt;η&lt;/i&gt;的影响"><b>2.4</b> 惯量对<i>η</i>的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;3.1&lt;/b&gt; 惯量对&lt;i&gt;η&lt;/i&gt;的影响具有确定规律的情形"><b>3.1</b> 惯量对<i>η</i>的影响具有确定规律的情形</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;3.2&lt;/b&gt; 惯量对&lt;i&gt;η&lt;/i&gt;的影响不确定的情形"><b>3.2</b> 惯量对<i>η</i>的影响不确定的情形</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;表1 &lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;s&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;或&lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;a&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的增加对&lt;i&gt;η&lt;/i&gt;及其各组成参数的影响&lt;/b&gt;"><b>表1 <i>M</i></b><sub><b><i>s</i></b></sub><b>或<i>M</i></b><sub><b><i>a</i></b></sub><b>的增加对<i>η</i>及其各组成参数的影响</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图1 在初始惯量下, 故障场景1的互补群功率曲线&lt;/b&gt;"><b>图1 在初始惯量下, 故障场景1的互补群功率曲线</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图2 &lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;s&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的增加有利于稳定, &lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;a&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的增加不利于稳定&lt;/b&gt;"><b>图2 <i>M</i></b><sub><b><i>s</i></b></sub><b>的增加有利于稳定, <i>M</i></b><sub><b><i>a</i></b></sub><b>的增加不利于稳定</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图3 &lt;i&gt;M&lt;/i&gt;变化对&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;ub&lt;/b&gt;&lt;/sub&gt; (&lt;i&gt;δ&lt;/i&gt;) &lt;b&gt;曲线的影响&lt;/b&gt;"><b>图3 <i>M</i>变化对<i>P</i></b><sub><b>ub</b></sub> (<i>δ</i>) <b>曲线的影响</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 在初始惯量下, 故障场景2的互补群功率曲线&lt;/b&gt;"><b>图4 在初始惯量下, 故障场景2的互补群功率曲线</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图5 当&lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;s&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;5.0 s时, &lt;i&gt;M&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;a&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化的影响&lt;/b&gt;"><b>图5 当<i>M</i></b><sub><b><i>s</i></b></sub>=<b>5.0 s时, <i>M</i></b><sub><b><i>a</i></b></sub><b>变化的影响</b></a></li>
                                                <li><a href="#180" data-title="图A1 2机系统拓扑图">图A1 2机系统拓扑图</a></li>
                                                <li><a href="#181" data-title="图A2 P&lt;sub&gt;ub&lt;/sub&gt;变化所引起的δ&lt;sub&gt;d&lt;/sub&gt;变化示意图">图A2 P<sub>ub</sub>变化所引起的δ<sub>d</sub>变化示意图</a></li>
                                                <li><a href="#183" data-title="表B1 2机系统的节点数据">表B1 2机系统的节点数据</a></li>
                                                <li><a href="#184" data-title="表B2 2机系统的线路数据">表B2 2机系统的线路数据</a></li>
                                                <li><a href="#185" data-title="表B3 2机系统的机组数据">表B3 2机系统的机组数据</a></li>
                                                <li><a href="#186" data-title="图B1 M变化对P&lt;sub&gt;es&lt;/sub&gt; (δ) 和P&lt;sub&gt;ea&lt;/sub&gt; (δ) 曲线的影响">图B1 M变化对P<sub>es</sub> (δ) 和P<sub>ea</sub> (δ) 曲线的影响</a></li>
                                                <li><a href="#188" data-title="表C1 2机系统的节点数据">表C1 2机系统的节点数据</a></li>
                                                <li><a href="#189" data-title="表C2 2机系统的线路数据">表C2 2机系统的线路数据</a></li>
                                                <li><a href="#190" data-title="表C3 2机系统的机组数据">表C3 2机系统的机组数据</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅰ elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MjMzNDZHNEg5bk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅰ elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅱ uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MTA1MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGVyRzRIOW5OcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅱ uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" YU C, XUE Y S, JAMES G, et al.Impacts of large scale wind power on power system transient stability[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:7p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of large scale wind power on power system transient stability">
                                        <b>[3]</b>
                                         YU C, XUE Y S, JAMES G, et al.Impacts of large scale wind power on power system transient stability[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:7p.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑超, 李媛, 吕盼, 等.规模化光伏并网对暂态稳定影响及应对措施[J].高电压技术, 2017, 43 (10) :3403-3411.ZHENG Chao, LI Yuan, L&#220; Pan, et al.Influence of large-scaled photovoltaic grid connected on the transient stability and countermeasures[J].High Voltage Engineering, 2017, 43 (10) :3403-3411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201710034&amp;v=MjQ0MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSWluU1pMRzRIOWJOcjQ5R1k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑超, 李媛, 吕盼, 等.规模化光伏并网对暂态稳定影响及应对措施[J].高电压技术, 2017, 43 (10) :3403-3411.ZHENG Chao, LI Yuan, L&#220; Pan, et al.Influence of large-scaled photovoltaic grid connected on the transient stability and countermeasures[J].High Voltage Engineering, 2017, 43 (10) :3403-3411.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS 20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821003&amp;v=MjI0NDVyRzRIOW5Pcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS 20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 于强, 孙华东, 汤涌, 等.双馈风电机组接入对电力系统功角稳定性的影响[J].电网技术, 2013, 37 (12) :3399-3405.YU Qiang, SUN Huadong, TANG Yong, et al.Impact on angle stability of power system with doubly fed induction generators connected to grid[J].Power System Technology, 2013, 37 (12) :3399-3405." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312016&amp;v=MjczMDk5TE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         于强, 孙华东, 汤涌, 等.双馈风电机组接入对电力系统功角稳定性的影响[J].电网技术, 2013, 37 (12) :3399-3405.YU Qiang, SUN Huadong, TANG Yong, et al.Impact on angle stability of power system with doubly fed induction generators connected to grid[J].Power System Technology, 2013, 37 (12) :3399-3405.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王清, 薛安成, 郑元杰, 等.双馈型风电集中接入对暂态功角稳定的影响分析[J].电网技术, 2016, 40 (3) :875-881.WANG Qing, XUE Ancheng, ZHENG Yuanjie, et al.Impact of DFIG-based wind power integration on the transient stability of power systems[J].Power System Technology, 2016, 40 (3) :875-881." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603037&amp;v=MDU1MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVzc3S0lUckJmYkc0SDlmTXJJOUdZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王清, 薛安成, 郑元杰, 等.双馈型风电集中接入对暂态功角稳定的影响分析[J].电网技术, 2016, 40 (3) :875-881.WANG Qing, XUE Ancheng, ZHENG Yuanjie, et al.Impact of DFIG-based wind power integration on the transient stability of power systems[J].Power System Technology, 2016, 40 (3) :875-881.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ZHENG C, LI H L, MIAO T, et al.Analysis on the influence of rotational inertia level of sending system on transmission capability[C]// 5th IEEE International Conference on Electric Utility Deregulation, Restructuring and Power Technologies (DRPT) , November 26-29, 2015, Changsha, China:4p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis on the influence of rotational inertia level of sending system on transmission capability">
                                        <b>[8]</b>
                                         ZHENG C, LI H L, MIAO T, et al.Analysis on the influence of rotational inertia level of sending system on transmission capability[C]// 5th IEEE International Conference on Electric Utility Deregulation, Restructuring and Power Technologies (DRPT) , November 26-29, 2015, Changsha, China:4p.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 高洵, 吴涛.电网交流互联对电网暂态稳定性的影响[J].电网技术, 2000, 24 (6) :21-26.GAO Xun, WU Tao.Influence of AC network interconnection on power system transient stability[J].Power System Technology, 2000, 24 (6) :21-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200006005&amp;v=MDkyMzN5bmhXNzdLSVRyQmZiRzRIdEhNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         高洵, 吴涛.电网交流互联对电网暂态稳定性的影响[J].电网技术, 2000, 24 (6) :21-26.GAO Xun, WU Tao.Influence of AC network interconnection on power system transient stability[J].Power System Technology, 2000, 24 (6) :21-26.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 寇凌岳, 艾欣.惯性时间常数对互联系统暂态稳定性影响的仿真研究[J].电力系统保护与控制, 2009, 37 (15) :42-47.KOU Lingyue, AI Xin.Simulation study of system inertia on power system transient stability[J].Power System Protection and Control, 2009, 37 (15) :42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200915016&amp;v=MjI4NTRuaFc3N0tMeW5hZWJHNEh0ak5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         寇凌岳, 艾欣.惯性时间常数对互联系统暂态稳定性影响的仿真研究[J].电力系统保护与控制, 2009, 37 (15) :42-47.KOU Lingyue, AI Xin.Simulation study of system inertia on power system transient stability[J].Power System Protection and Control, 2009, 37 (15) :42-47.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵振元, 陈维荣, 戴朝华, 等.系统惯性时间常数对互联电网暂态稳定水平的影响[J].电网技术, 2012, 36 (1) :102-107.ZHAO Zhenyuan, CHEN Weirong, DAI Chaohua, et al.Influence of system inertia time constants on transient stability level of interconnected AC power grid[J].Power System Technology, 2012, 36 (1) :102-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201018&amp;v=MTE0ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVzc3S0lUckJmYkc0SDlQTXJvOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵振元, 陈维荣, 戴朝华, 等.系统惯性时间常数对互联电网暂态稳定水平的影响[J].电网技术, 2012, 36 (1) :102-107.ZHAO Zhenyuan, CHEN Weirong, DAI Chaohua, et al.Influence of system inertia time constants on transient stability level of interconnected AC power grid[J].Power System Technology, 2012, 36 (1) :102-107.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴雪莲, 刘福锁, 李兆伟, 等.基于联络线功率轨迹特征的暂态功角稳定性分析[J].中国电机工程学报, 2019, 39 (11) :3194-3200.WU Xuelian, LIU Fusuo, LI Zhaowei, et al.Analysis of transient power angle stability based on the characteristics of power trajectory[J].Proceedings of the CSEE, 2019, 39 (11) :3194-3200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201911010&amp;v=MjMxMzdCdEdGckNVUjdxZlp1WnNGeW5oVzc3S1B5clBiYkc0SDlqTnJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴雪莲, 刘福锁, 李兆伟, 等.基于联络线功率轨迹特征的暂态功角稳定性分析[J].中国电机工程学报, 2019, 39 (11) :3194-3200.WU Xuelian, LIU Fusuo, LI Zhaowei, et al.Analysis of transient power angle stability based on the characteristics of power trajectory[J].Proceedings of the CSEE, 2019, 39 (11) :3194-3200.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDQ5MDduS3JpZlplWnZGeW5uVTc3TUtGOFdWVjI3R2JhN0d0VE9wb3BNRE9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, CHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MTM4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGVyRzRIOWpOclk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, CHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=Mjg3ODJDVVJidWZaT2R2RXlEa1VRPT1JU0hUZXJlNUhzL01yNDhxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 顾晓荣, 薛禹胜.再同步中的混沌现象[J].电力系统自动化, 1999, 23 (13) :18-21.GU Xiaorong, XUE Yusheng.Chaos in resynchronization of power systems[J].Automation of Electric Power Systems, 1999, 23 (13) :18-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT913.004&amp;v=Mjk4NTYzMzAzZWJDVVJidWZaT2R2RXlEa1VRPT1JU0hUZXJxNUhjL01yNHNxWWVzTURRNHh6eFlTNzB4K1FIdnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         顾晓荣, 薛禹胜.再同步中的混沌现象[J].电力系统自动化, 1999, 23 (13) :18-21.GU Xiaorong, XUE Yusheng.Chaos in resynchronization of power systems[J].Automation of Electric Power Systems, 1999, 23 (13) :18-21.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 鲍颜红, 徐泰山, 孟昭军, 等.暂态稳定控制切机负效应问题的2个实例[J].电力系统自动化, 2006, 30 (6) :12-15.BAO Yanhong, XU Taishan, MENG Zhaojun, et al.Two field cases for the negative effect problems caused by generator tripping in the transient stability control[J].Automation of Electric Power Systems, 2006, 30 (6) :12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606003&amp;v=MTQ1NjBGckNVUjdxZlp1WnNGeW5oVzc3S0lTSFRlckc0SHRmTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         鲍颜红, 徐泰山, 孟昭军, 等.暂态稳定控制切机负效应问题的2个实例[J].电力系统自动化, 2006, 30 (6) :12-15.BAO Yanhong, XU Taishan, MENG Zhaojun, et al.Two field cases for the negative effect problems caused by generator tripping in the transient stability control[J].Automation of Electric Power Systems, 2006, 30 (6) :12-15.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 朱雪琼, 薛禹胜, 黄天罡.主导互补群的群内非同调性影响稳定裕度的途径[J].电力系统自动化, 2019, 43 (16) :94-100.DOI:10.7500/AEPS20190615001.ZHU Xueqiong, XUE Yusheng, HUANG Tiangang.Approach of non-coherent within the dominant complementary-cluster affecting stability margin[J].Automation of Electric Power Systems, 2019, 43 (16) :94-100.DOI:10.7500/AEPS 20190615001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916012&amp;v=MzIyNjl1WnNGeW5oVzc3S0lTSFRlckc0SDlqTnFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         朱雪琼, 薛禹胜, 黄天罡.主导互补群的群内非同调性影响稳定裕度的途径[J].电力系统自动化, 2019, 43 (16) :94-100.DOI:10.7500/AEPS20190615001.ZHU Xueqiong, XUE Yusheng, HUANG Tiangang.Approach of non-coherent within the dominant complementary-cluster affecting stability margin[J].Automation of Electric Power Systems, 2019, 43 (16) :94-100.DOI:10.7500/AEPS 20190615001.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 方勇杰, 范文涛, 陈永红, 等.在线预决策的暂态稳定控制系统[J].电力系统自动化, 1999, 23 (1) :8-11.FANG Yongjie, FAN Wentao, CHEN Yonghong, et al.An on-line transient stability control system of large power systems[J].Automation of Electric Power Systems, 1999, 23 (1) :8-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199901003&amp;v=MTExMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJU0hUZXJLeEY5ak1ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         方勇杰, 范文涛, 陈永红, 等.在线预决策的暂态稳定控制系统[J].电力系统自动化, 1999, 23 (1) :8-11.FANG Yongjie, FAN Wentao, CHEN Yonghong, et al.An on-line transient stability control system of large power systems[J].Automation of Electric Power Systems, 1999, 23 (1) :8-11.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈永红, 薛禹胜.区域紧急控制的优化算法[J].中国电力, 2000, 33 (1) :44-48.CHEN Yonghong, XUE Yusheng.Optimal algorithm for regional emergency control[J].Electric Power, 2000, 33 (1) :44-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL200001015&amp;v=MjE2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVzc3S1B5clBZckc0SHRITXJvOUVZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈永红, 薛禹胜.区域紧急控制的优化算法[J].中国电力, 2000, 33 (1) :44-48.CHEN Yonghong, XUE Yusheng.Optimal algorithm for regional emergency control[J].Electric Power, 2000, 33 (1) :44-48.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" XUE Y S, HUANG T G, WONG K P.Rapid assessment of unstable mode variability in power grids[C]// 2017 IREP Symposium—Bulk Power Systems Dynamics and Control Symposium-X, August 27-September 1, 2017, Espinho, Portugal:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Rapid assessment of unstable mode variability in power grids">
                                        <b>[21]</b>
                                         XUE Y S, HUANG T G, WONG K P.Rapid assessment of unstable mode variability in power grids[C]// 2017 IREP Symposium—Bulk Power Systems Dynamics and Control Symposium-X, August 27-September 1, 2017, Espinho, Portugal:8p.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),72-80+108 DOI:10.7500/AEPS20190615003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">机组惯量对暂态功角稳定性影响的复杂性</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E9%9B%AA%E7%90%BC&amp;code=32300587&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱雪琼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21999456&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%A4%A9%E7%BD%A1&amp;code=29939850&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄天罡</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着能源转型的推进, 风电及光伏发电大规模入网引起的电力系统惯量水平降低对暂态功角稳定性的影响成为业界关注的热点。从电网送、受端的视角来界别机组惯量对暂态功角稳定性的定性影响, 并不符合问题的本质。文中基于扩展等面积准则 (EEAC) , 分析互补两群等值惯量的变化对主导映象系统暂态稳定裕度的影响。由于故障场景对两群映象系统暂态潮流的不同影响, 以及上述两种影响的交互作用, 造成机组惯量对暂态功角稳定性影响的复杂性。通过对两机哈密顿系统的解析分析及数值仿真, 讨论了其规律。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E7%BB%84%E6%83%AF%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机组惯量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E5%8A%9F%E8%A7%92%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态功角稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A9%E5%B1%95%E7%AD%89%E9%9D%A2%E7%A7%AF%E5%87%86%E5%88%99%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扩展等面积准则 (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%93%88%E5%AF%86%E9%A1%BF%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">哈密顿系统;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    朱雪琼 (1990—) , 男, 博士研究生, 主要研究方向:电力系统安全稳定分析与控制。E-mail:zhuxueqiong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    黄天罡 (1988—) , 男, 博士, 工程师, 主要研究方向:电力系统安全稳定分析与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-06-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“能源转型中电网主动支撑研究的理论准备” (5100-201940398A-0-0-00);</span>
                    </p>
            </div>
                    <h1><b>Complexity of Influence of Generator Inertia on Transient Angle Stability</b></h1>
                    <h2>
                    <span>ZHU Xueqiong</span>
                    <span>XUE Yusheng</span>
                    <span>HUANG Tiangang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the advancement of energy transition, wide concern has been aroused for the influence of the declining inertia of the power system on the transient angle stability due to the large-scale wind power and photovoltaic power generation connected to the power grid. It does not conform to the nature of the problem when the qualitative influence of the generator inertia on the transient angle stability is analyzed from the perspective of the sending and receiving subsystems of the power grid. Instead, based on extended equal area criterion (EEAC) , the paper analyzes the influence of the change in the equivalent inertia of the complementary-cluster on the transient stability margin of the dominant image system. Due to the different impacts of the fault scenarios on the transient flow of the complementary-cluster image system and the interaction of the above two effects, the complexity of the influence of the generator inertia on the transient angle stability is caused. The law is discussed through the analytical analysis and numerical simulation based on the two-machine Hamiltonian system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generator%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generator inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20angle%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient angle stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extended%20equal%20area%20criterion%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extended equal area criterion (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Hamilton%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Hamilton system;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-06-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.5100-201940398A-0-0-00);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">以能源的清洁低碳转型为特征的能源革命是全球能源发展的必然趋势<citation id="160" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。大规模风电、光伏入网将使得电力系统的惯量水平降低, 显著改变电网的安全稳定特性<citation id="161" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。针对含电力电子装备的电力系统的稳定性分析, 研究较多的是非同步可再生能源发电系统对同步系统稳定特性的影响<citation id="162" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 前者通过改变后者的若干参数 (包括网络拓扑、功率注入、惯量等) 来影响后者的稳定特性。然而, 对于同步机组本身的惯量对暂态功角稳定性的影响还未得到深入的分析。</p>
                </div>
                <div class="p1">
                    <p id="46">已有的研究往往将整个同步系统分为送端及受端两个子系统, 分别分析其惯量变化对暂态稳定性的影响。文献<citation id="163" type="reference">[<a class="sup">8</a>]</citation>针对送端系统通过双回线接入无穷大受端系统的情形, 基于等面积准则研究了送端系统惯量变化对暂态稳定性的影响, 指出增加送端系统惯量可以提高系统稳定性。文献<citation id="164" type="reference">[<a class="sup">9</a>]</citation>分析了东北与华北联网后某些断面的暂态稳定极限值降低的问题, 发现对于可视为两机系统的电网在许多情况下, 送端系统惯量增加会提高系统暂态稳定水平, 而受端系统惯量的影响则相反。文献<citation id="165" type="reference">[<a class="sup">10</a>]</citation>针对单机无穷大系统及等值两机系统中惯量与暂态稳定性的关系进行了数学推导与时域仿真分析, 得出与文献<citation id="166" type="reference">[<a class="sup">8</a>]</citation>和<citation id="167" type="reference">[<a class="sup">9</a>]</citation>一致的结论。文献<citation id="168" type="reference">[<a class="sup">11</a>]</citation>揭示了两机系统中可能出现送、受端系统惯量增加均会降低暂态稳定性的情形。</p>
                </div>
                <div class="p1">
                    <p id="47">从送受端的工程视角研究两机系统中惯量对暂态稳定性的影响, 不仅未得到统一的结论, 其对稳定性机理的诠释也只适用于联络线故障下的情形<citation id="170" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。此时, 送、受端的概念与扩展等面积准则 (EEAC) 理论<citation id="169" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>中领前 (<i>S</i>) 群及余下 (<i>A</i>) 群的概念基本一致, 即送 (受) 端全部机组均为<i>S</i> (<i>A</i>) 群。然而, 对于多机系统, 一方面, 即使考虑联络线故障, 也不能保证以联络线为界, 送、受端各自构成<i>S</i>和<i>A</i>群;另一方面, 若故障点位于某区域电网内部, 则在所谓的“送端”或“受端”中可能同时存在<i>S</i>和<i>A</i>群机组。</p>
                </div>
                <div class="p1">
                    <p id="48">EEAC理论指出, 暂态功角稳定的本质在于主导映象中互补两群能量的交互, 主导映象的识别是基于各受扰机组相对运动的客观事实, 而非其空间位置的经验判断<citation id="171" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。得益于EEAC理论对主导映象的准确识别和暂态功角稳定性的精确量化, 越来越多的“异常”现象及其机理得以揭示<citation id="172" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。文献<citation id="173" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>基于EEAC理论, 指出在<i>S</i>群执行切机操作不仅会切除一部分动能, 同时还会切除相应的惯量, 两者对暂态功角稳定性的影响相反, 当后者起主要作用时, 可能会产生不利于稳定的切机负效应, 但其未全面考虑故障场景对两群等值潮流的影响, 及其与惯量影响稳定性间的交互。</p>
                </div>
                <div class="p1">
                    <p id="49">本文基于EEAC理论所给出的暂态功角稳定裕度 (<i>η</i>) 与包括惯量在内的相关物理量之间的定量化关系, 分析互补两群等值惯量变化对<i>η</i>的影响。本文研究进一步揭示了电网复杂暂态稳定现象及其机理, 为进一步指导工程系统的稳定防御奠定了理论基础。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 基于<b>EEAC</b>理论的稳定性量化分析</h3>
                <div class="p1">
                    <p id="51">EEAC理论通过互补群惯量中心—相对运动 (CCCOI-RM) 变换将多机受扰轨迹逐个时间断面映射到一系列聚合单机平面上, 形成各映象系统的功率—转子角 (<i>P</i>-<i>δ</i>) 曲线, 然后用适当的面积严格量化各映象系统的稳定裕度, 并据最小值原则求取原多机系统的<i>η</i>。</p>
                </div>
                <div class="p1">
                    <p id="52">对于<i>N</i>机系统的任一互补群划分方式 (记为<i>S</i>和<i>A</i>) , 该等值单机映象系统的功角<i>δ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="53" class="code-formula">
                        <mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mi>s</mi></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mi>a</mi></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>A</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>δ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>A</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="54">式中:<i>M</i><sub><i>i</i></sub> (或<i>M</i><sub><i>j</i></sub>) 为<i>S</i> (或<i>A</i>) 群中机组<i>i</i> (或<i>j</i>) 的惯量;<i>δ</i><sub><i>i</i></sub> (或<i>δ</i><sub><i>j</i></sub>) 为<i>S</i> (或<i>A</i>) 群中机组<i>i</i> (或<i>j</i>) 的转子角;<i>δ</i><sub><i>s</i></sub> (或<i>δ</i><sub><i>a</i></sub>) 为<i>S</i> (或<i>A</i>) 群的等值转子角。</p>
                </div>
                <div class="p1">
                    <p id="55">该等值单机映象系统的功角加速度<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mi>s</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mi>s</mi></mrow></msub></mrow><mrow><mspace width="0.25em" /><mi>Μ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mi>a</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mi>a</mi></mrow></msub></mrow><mrow><mspace width="0.25em" /><mi>Μ</mi><msub><mrow></mrow><mi>a</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml> (或<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>为<i>S</i> (或<i>A</i>) 群惯量中心的加速度;<i>M</i><sub><i>s</i></sub> (或<i>M</i><sub><i>a</i></sub>) 为<i>S</i> (或<i>A</i>) 群的等值惯量;<i>P</i><sub>m<i>s</i></sub> (或<i>P</i><sub>m<i>a</i></sub>) 为<i>S</i> (或<i>A</i>) 群的等值机械输入功率;<i>P</i><sub>e<i>s</i></sub> (或<i>P</i><sub>e<i>a</i></sub>) 为<i>S</i> (或<i>A</i>) 群的等值电气输出功率。各参量的具体等值计算方法详见文献<citation id="174" type="reference">[<a class="sup">13</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">该等值单机映象系统故障清除时刻处的功角<i>δ</i><sub><i>τ</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mi>τ</mi></msub><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>τ</mi></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>τ</mi></msubsup><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>ω</i><sub>0</sub>为等值单机映象系统的角速度初值, 其值为零值;<i>δ</i><sub>0</sub>为等值单机映象系统的功角初值;<i>τ</i>为故障清除时刻。</p>
                </div>
                <div class="p1">
                    <p id="64">该等值单机映象系统不平衡功率 (<i>P</i><sub>ub</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mi>a</mi></msub></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>a</mi></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mi>s</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>a</mi></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mi>a</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mi>a</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>P</i><sub>m</sub>和<i>P</i><sub>e</sub>分别为等值机械输入功率和等值电气输出功率。</p>
                </div>
                <div class="p1">
                    <p id="67">该等值单机映象系统的首摆<i>η</i>为:</p>
                </div>
                <div class="p1">
                    <p id="68"><i>η</i>=∫<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup></mrow></math></mathml> (-<i>P</i><sub>ub</sub>) d<i>δ</i>=∫<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup></mrow></math></mathml> (-<i>P</i><sub>ub</sub>) d<i>δ</i>-∫<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow></msubsup></mrow></math></mathml> (<i>P</i><sub>ub</sub>) d<i>δ</i>=<i>A</i><sub>dec</sub>-<i>A</i><sub>inc</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>A</i><sub>inc</sub>=∫<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow></msubsup></mrow></math></mathml> (<i>P</i><sub>ub</sub>) d<i>δ</i>, <i>A</i><sub>dec</sub>=∫<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>τ</mi></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></msubsup></mrow></math></mathml> (-<i>P</i><sub>ub</sub>) d<i>δ</i>, <i>A</i><sub>inc</sub>和<i>A</i><sub>dec</sub>分别为动能增加面积、动能减少面积;对失稳轨迹, <i>δ</i><sub>d</sub>表示实际轨迹动态鞍点 (DSP) 处的功角<i>δ</i><sub>DSP</sub>, 对稳定轨迹, <i>δ</i><sub>d</sub>表示虚拟动态鞍点 (VDSP) 处的功角。</p>
                </div>
                <div class="p1">
                    <p id="76">任一参数的变化都通过改变不平衡功率<i>P</i><sub>ub</sub> (<i>δ</i>) 及其沿<i>δ</i>轴的积分区间, 来影响<i>P</i>-<i>δ</i>平面上的<i>A</i><sub>inc</sub>或<i>A</i><sub>dec</sub>, 并最终导致<i>η</i>的变化, 将这两种途径分别称为<i>P</i>轴效应和<i>δ</i>轴效应<citation id="175" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="77">下文分别讨论两群机组惯量变化对与积分区间相关的参数<i>δ</i><sub>0</sub>, <i>δ</i><sub><i>τ</i></sub>, <i>δ</i><sub>d</sub>, 以及被积函数<i>P</i><sub>ub</sub> (<i>δ</i>) 的影响, 继而分析<i>η</i>的变化, 从而揭示惯量与<i>η</i>之间的对应关系。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 惯量影响暂态功角稳定性的机理分析</h3>
                <div class="p1">
                    <p id="79">为能在尽量简单的系统中揭示隐藏的机理, 本章针对哈密顿系统分析惯量影响暂态功角稳定性的途径。附录<i>A</i>图<i>A</i>1给出研究的两机系统, 机组采用经典二阶模型 (无阻尼) , 负荷为恒阻抗模型。其等值单机映象的时变度指标<citation id="176" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>为零值, 即为哈密顿系统。</p>
                </div>
                <div class="p1">
                    <p id="80">不失一般性, 研究系统故障后<i>G</i>1功角首摆正向失稳, 深入讨论互补群惯量 (M<sub>s</sub>和M<sub>a</sub>) 的变化对η的影响。</p>
                </div>
                <div class="p1">
                    <p id="81">对于<i>G</i>1功角首摆正向失稳, <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>在故障期间不可能一直不大于零;而故障期间<i>A</i>群机组 (G2) 所需承担的等效负荷水平 (即电气输出功率) 相对于故障前 (此时电气输出功率等于机械输入功率) 而言, 可能减小、增大或不变, 3种情形分别对应<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>为正、负、零值。在故障清除后, 两群机组各自所需承担的等效负荷水平随时间变化, 此阶段, <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>及<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>在任一时间断面处的组合情形有9种。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.1 惯量对</b><i>δ</i><sub><b>0</b></sub><b>的影响</b></h4>
                <div class="p1">
                    <p id="87">由式 (1) 可知, <i>δ</i><sub>0</sub>=<i>δ</i><sub>1, 0</sub>-<i>δ</i><sub>2, 0</sub>, <i>δ</i><sub>1, 0</sub>和<i>δ</i><sub>2, 0</sub>分别为两机组功角初值, 其由系统的稳态潮流决定, 故<i>δ</i><sub>0</sub>不受<i>M</i><sub><i>s</i></sub>及<i>M</i><sub><i>a</i></sub>的影响。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2 惯量对</b><i>δ</i><sub><i>τ</i></sub><b>的影响</b></h4>
                <div class="p1">
                    <p id="89">由式 (2) 、式 (3) 可知, 在<i>τ</i>保持不变的前提下, <i>δ</i><sub><i>τ</i></sub>受参量<i>M</i><sub><i>s</i></sub>, <i>M</i><sub><i>a</i></sub>以及故障期间的<i>P</i><sub>m<i>s</i></sub> (<i>t</i>) , <i>P</i><sub>e<i>s</i></sub> (<i>t</i>) , <i>P</i><sub>m<i>a</i></sub> (<i>t</i>) , <i>P</i><sub>e<i>a</i></sub> (<i>t</i>) 的影响。由于不含调速器, 故<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>变化时, <i>P</i><sub>m<i>s</i></sub> (<i>t</i>) 和<i>P</i><sub>m<i>a</i></sub> (<i>t</i>) 保持不变。<i>S</i>及<i>A</i>群的电气输出功率表达式为:</p>
                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917009_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>P</i><sub>e1</sub> (或<i>P</i><sub>e2</sub>) 为机组G1 (或G2) 的电气输出功率;<i>δ</i><sub>1</sub>和<i>δ</i><sub>2</sub>分别为机组G1和G2的功角;<i>E</i><sub>1</sub>和<i>E</i><sub>2</sub>为直轴暂态电抗后的电压;<i>Y</i><sub>11</sub>, <i>Y</i><sub>12</sub>, <i>Y</i><sub>21</sub>, <i>Y</i><sub>22</sub>, <i>θ</i><sub>11</sub>, <i>θ</i><sub>12</sub>, <i>θ</i><sub>21</sub>, <i>θ</i><sub>22</sub>分别为收缩到发电机内部节点的导纳矩阵元素的模、幅角。</p>
                </div>
                <div class="p1">
                    <p id="101">1) 若故障点位于线路任一端, 则故障期间两群转移导纳为零值。故障期间, <i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的变化都不会影响<i>P</i><sub>e<i>s</i></sub> (<i>t</i>) 与<i>P</i><sub>e<i>a</i></sub> (<i>t</i>) 。加之<i>P</i><sub>m<i>s</i></sub> (<i>t</i>) 和<i>P</i><sub>m<i>a</i></sub> (<i>t</i>) 保持不变, 故两群机组在故障期间的加速度符号保持不变。由式 (2) 、式 (3) 可知, 当<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>增加时, <i>δ</i><sub><i>τ</i></sub>的变化取决于两群机组相对加速度的符号, 这由两群等值潮流所决定。在G1首摆正向失稳的情况下, <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>在故障期间不可能一直不大于零, 故仅需考虑如下3种场景:①若<mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>且<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>, 则增加<i>M</i><sub><i>s</i></sub> (或<i>M</i><sub><i>a</i></sub>) 会使<i>δ</i><sub><i>τ</i></sub>减小 (或增大) ;②若<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>, 而<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&lt;</mo><mn>0</mn></mrow></math></mathml>, 则增加<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>均会使<i>δ</i><sub><i>τ</i></sub>减小;③若<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>, 而<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>, 则增加<i>M</i><sub><i>s</i></sub>会使<i>δ</i><sub><i>τ</i></sub>减小, 而增加<i>M</i><sub><i>a</i></sub>不改变<i>δ</i><sub><i>τ</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="109">2) 若故障点位于并行线之一的非端部的某一位置, 则故障期间两群转移导纳<i>Y</i><sub>12</sub>和<i>Y</i><sub>21</sub>不为零值。<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的变化会影响故障期间的各机转子角, <i>P</i><sub>e<i>s</i></sub> (<i>t</i>) 及<i>P</i><sub>e<i>a</i></sub> (<i>t</i>) 。由式 (2) 、式 (3) 可知, <i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>变化时, <i>δ</i><sub><i>τ</i></sub>的变化难以确定。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.3 惯量对<i>P</i></b><sub><b>ub</b></sub> (<i>δ</i>) <b>和</b><i>δ</i><sub><b>d</b></sub><b>的影响</b></h4>
                <div class="p1">
                    <p id="111">对于哈密顿系统, <i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的改变不影响受扰过程中的<i>P</i><sub>m<i>s</i></sub> (<i>δ</i>) -<i>P</i><sub>e<i>s</i></sub> (<i>δ</i>) 及<i>P</i><sub>m<i>a</i></sub> (<i>δ</i>) -<i>P</i><sub>e<i>a</i></sub> (<i>δ</i>) , 也就不会改变<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>及<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>在故障期间的符号。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">1) 惯量对故障期间<i>P</i><sub>ub</sub> (<i>δ</i>) 的影响。</h4>
                <div class="p1">
                    <p id="115">对于2.2节中的场景①与③, <i>P</i><sub>ub</sub> (<i>δ</i>) 与<i>M</i><sub><i>s</i></sub>的变化方向相反, 而与<i>M</i><sub><i>a</i></sub>的变化方向相同;而对于场景②, <i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>变化时, <i>P</i><sub>ub</sub> (<i>δ</i>) 的变化方向不能确定。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">2) 惯量对故障清除后<i>P</i><sub>ub</sub> (<i>δ</i>) 和<i>δ</i><sub>d</sub>的影响。</h4>
                <div class="p1">
                    <p id="117">若故障清除后<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>或<mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>的符号是变化的, 则<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>变化对<i>P</i><sub>ub</sub> (<i>δ</i>) 的影响显然难以确定。而<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>和<mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>在故障清除后不可能恒为0, 因此, 仅须考虑如下4种场景。</p>
                </div>
                <div class="p1">
                    <p id="122">场景①:<mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&gt;</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>。则<i>P</i><sub>ub</sub> (<i>δ</i>) 与<i>M</i><sub><i>s</i></sub>的变化方向相反, 而与<i>M</i><sub><i>a</i></sub>的变化方向相同。</p>
                </div>
                <div class="p1">
                    <p id="124">场景②:<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&gt;</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&lt;</mo><mn>0</mn></mrow></math></mathml>。则<i>P</i><sub>ub</sub> (<i>δ</i>) 与<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的变化方向之间的关系不确定。</p>
                </div>
                <div class="p1">
                    <p id="126">场景③:<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&lt;</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&lt;</mo><mn>0</mn></mrow></math></mathml>。则<i>P</i><sub>ub</sub> (<i>δ</i>) 与<i>M</i><sub><i>s</i></sub>的变化方向相同, 而与<i>M</i><sub><i>a</i></sub>的变化方向相反。</p>
                </div>
                <div class="p1">
                    <p id="128">场景④:<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>&lt;</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>。则<i>P</i><sub>ub</sub> (<i>δ</i>) 与<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的变化方向之间的关系不确定。</p>
                </div>
                <div class="p1">
                    <p id="130">由附录A图A2可知对于哈密顿系统, 故障清除后, <i>P</i><sub>ub</sub> (<i>δ</i>) 的增加 (或减小) 将引起<i>δ</i><sub>d</sub> (DSP的位置) 的减小 (或增加) , 两者的变化方向相反。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>2.4</b> 惯量对<i>η</i>的影响</h4>
                <div class="p1">
                    <p id="132">惯量变化引起的<i>δ</i><sub>τ</sub>变化是<i>δ</i>轴的直接效应, <i>δ</i><sub>d</sub>的变化是由<i>P</i>轴效应产生的<i>δ</i>轴间接效应;两者统称为<i>δ</i>轴效应。惯量变化引起的<i>P</i><sub>ub</sub> (<i>δ</i>) 变化称为<i>P</i>轴效应。</p>
                </div>
                <div class="p1">
                    <p id="133">不失一般性, 表1讨论在故障期间两群转移导纳为零值的前提下, <i>M</i><sub><i>s</i></sub> (或<i>M</i><sub><i>a</i></sub>) 的增加对<i>δ</i><sub>0</sub>, <i>δ</i><sub><i>τ</i></sub>, <i>δ</i><sub>d</sub>, <i>P</i><sub>ub</sub> (<i>δ</i>) 的影响, 进而分析<i>A</i><sub>inc</sub>, <i>A</i><sub>dec</sub>以及<i>η</i>的变化趋势。其中分别给出了<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>及<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>, 故障期间及故障清除后, 为恒正、恒负、零值的各种组合情况。</p>
                </div>
                <div class="p1">
                    <p id="136">由表1可知:当故障期间两群转移导纳为零值, 且<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>在失稳之前大于零, 而<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><msub><mrow></mrow><mi>a</mi></msub></mrow></math></mathml>在失稳之前不小于零时, 增加 (或减少) <i>M</i><sub><i>s</i></sub>有利于 (或不利于) 稳定, 增加 (或减少) <i>M</i><sub><i>a</i></sub>不利于 (或有利于) 稳定;其他情形下, 惯量的变化对<i>η</i>的影响将难以定性地确定。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="140">针对两机哈密顿系统, 仿真研究惯量的变化对<i>η</i>的影响。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.1</b> 惯量对<i>η</i>的影响具有确定规律的情形</h4>
                <div class="p1">
                    <p id="142">系统参数见附录B。故障场景1为线路3-4一回线的末端 (节点4处) 三相短路故障持续0.25 s后自动消失。故障后, G1功角首摆正向失稳, <i>η</i>为-66.13%。时变度指标<citation id="177" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>计算结果为零值, 表明等值单机映象系统为哈密顿系统。两互补群功率曲线如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="143">该场景符合表1中惯量变化对<i>η</i>的影响具有确定规律的情形 (编号1和13) , 即<i>M</i><sub><i>s</i></sub>的增加有利于稳定, <i>M</i><sub><i>a</i></sub>的增加不利于稳定。然后分别改变两群机组惯量, 除稳定案例外的失稳模式均为G1首摆正向失稳, 图2给出其<i>η</i> (<i>M</i>) 曲线, 符合表1中编号1和13的结论。</p>
                </div>
                <div class="area_img" id="144">
                                            <p class="img_tit">
                                                <b>表1 <i>M</i></b><sub><b><i>s</i></b></sub><b>或<i>M</i></b><sub><b><i>a</i></b></sub><b>的增加对<i>η</i>及其各组成参数的影响</b>
                                                    <br />
                                                <b>Table 1 Influence of increases of <i>M</i></b><sub><b><i>s</i></b></sub><b>or <i>M</i></b><sub><b><i>a</i></b></sub><b>on <i>η</i> and its components</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 Ms或Ma的增加对η及其各组成参数的影响" src="Detail/GetImg?filename=images/DLXT201917009_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：表中的+，-，0分别对应于等值机组正向加速、反向加速、加速度为零值；↑或↓分别表示增大或减小。</p>

                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 在初始惯量下, 故障场景1的互补群功率曲线" src="Detail/GetImg?filename=images/DLXT201917009_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 在初始惯量下, 故障场景1的互补群功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Power curves of complementary-cluster for fault scene 1 with initial inertia</b></p>

                </div>
                <div class="p1">
                    <p id="146">针对图2中用黑色虚线圈标志的场景, 附录B图B1给出的<i>P</i><sub>e<i>s</i></sub> (<i>δ</i>) 及<i>P</i><sub>e<i>a</i></sub> (<i>δ</i>) 曲线表明:<i>M</i><sub><i>s</i></sub>或<i>M</i><sub><i>a</i></sub>的变化会产生<i>δ</i>轴效应, 但不会改变<i>P</i><sub>e<i>s</i></sub> (<i>δ</i>) 及<i>P</i><sub>e<i>a</i></sub> (<i>δ</i>) 。这与第2章中的分析一致。</p>
                </div>
                <div class="p1">
                    <p id="147">图3是等值单机映象系统的<i>P</i><sub>ub</sub> (<i>δ</i>) 曲线。可以看出:<i>M</i><sub><i>s</i></sub>的增加所产生的<i>δ</i>轴效应与<i>P</i>轴效应均有利于稳定, 使<i>A</i><sub>inc</sub>减少、<i>A</i><sub>dec</sub>增大, 故<i>η</i>增大。<i>M</i><sub><i>a</i></sub>的增加所产生的<i>δ</i>轴效应与<i>P</i>轴效应均不利于稳定, 使<i>A</i><sub>inc</sub>增大、<i>A</i><sub>dec</sub>减少, 故<i>η</i>减小。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Ms的增加有利于稳定, Ma的增加不利于稳定" src="Detail/GetImg?filename=images/DLXT201917009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 <i>M</i></b><sub><b><i>s</i></b></sub><b>的增加有利于稳定, <i>M</i></b><sub><b><i>a</i></b></sub><b>的增加不利于稳定</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Increase of <i>M</i></b><sub><b><i>s</i></b></sub><b>is beneficial to stability, and increase of <i>M</i></b><sub><b><i>a</i></b></sub><b>is not conducive to stability</b></p>

                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.2</b> 惯量对<i>η</i>的影响不确定的情形</h4>
                <div class="p1">
                    <p id="150">系统参数见附录C。故障场景2为线路3-4一回线的首端 (节点3处) 三相短路故障持续0.44 s后自动消失。故障后, G1功角首摆正向失稳, <i>η</i>为-58.97%。等值单机映象系统为哈密顿系统, 互补群功率曲线如图4所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 M变化对Pub (δ) 曲线的影响" src="Detail/GetImg?filename=images/DLXT201917009_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 <i>M</i>变化对<i>P</i></b><sub><b>ub</b></sub> (<i>δ</i>) <b>曲线的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Influence of change of <i>M</i> on <i>P</i></b><sub><b>ub</b></sub> (<i>δ</i>) <b>curve</b></p>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 在初始惯量下, 故障场景2的互补群功率曲线" src="Detail/GetImg?filename=images/DLXT201917009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 在初始惯量下, 故障场景2的互补群功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power curves of complementary-cluster for fault scene 2 under initial inertia</b></p>

                </div>
                <div class="p1">
                    <p id="153"><i>S</i>群机组在故障期间正向加速, 在故障清除后先减速再加速;<i>A</i>群机组在故障期间反向加速, 在故障清除后反向减速。根据第2章分析, <i>M</i><sub><i>a</i></sub>增加会使得<i>δ</i><sub><i>τ</i></sub>减小, 产生有利于稳定的<i>δ</i>轴效应, 但<i>P</i>轴效应则难以确定。因此, <i>η</i>随<i>M</i><sub><i>a</i></sub>的变化具有不确定性。</p>
                </div>
                <div class="p1">
                    <p id="154">保持<i>M</i><sub><i>s</i></sub>=5.0 s, 仅改变<i>M</i><sub><i>a</i></sub>, 图5 (a) 给出相应的<i>η</i> (<i>M</i><sub><i>a</i></sub>) 曲线, 所有案例均为G1首摆正向失稳。随着<i>M</i><sub><i>a</i></sub>的增加, <i>η</i>先增大、后减小, 转折点对应于<i>M</i><sub><i>a</i></sub>=5.8 s, 其影响与图2不同。</p>
                </div>
                <div class="p1">
                    <p id="155">针对图5 (a) 中用黑色虚线圈标志的场景, 图5 (b) 给出等值单机映象系统的<i>P</i><sub>ub</sub> (<i>δ</i>) 曲线。由图5 (b) 可知:<i>M</i><sub><i>a</i></sub>由3.0 s增加到5.8 s时, 产生的<i>δ</i>轴效应有利于稳定, <i>P</i>轴效应不利于稳定, 但由于此时<i>δ</i>轴效应占主导, 综合效果是:<i>A</i><sub>inc</sub>增大, <i>A</i><sub>dec</sub>增大, <i>η</i>增大。<i>M</i><sub><i>a</i></sub>由5.8 s增加到14.0 s时, 产生的<i>δ</i>轴效应有利于稳定, <i>P</i>轴效应不利于稳定, 但由于此时<i>P</i>轴效应占主导, 故它们表现出的综合效果是:<i>A</i><sub>inc</sub>增大, <i>A</i><sub>dec</sub>增大, <i>η</i>减小。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 当Ms=5.0 s时, Ma变化的影响" src="Detail/GetImg?filename=images/DLXT201917009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 当<i>M</i></b><sub><b><i>s</i></b></sub>=<b>5.0 s时, <i>M</i></b><sub><b><i>a</i></b></sub><b>变化的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Influence of change of <i>M</i></b><sub><b><i>a</i></b></sub><b>when <i>M</i></b><sub><b><i>s</i></b></sub><b>is 5.0 s</b></p>

                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="158">厘清同步系统内的机组惯量影响暂态功角稳定性的机理, 是探究大规模可再生能源入网所致稳定性变化的基础。本文基于EEAC理论, 从互补群的视角出发, 考虑到故障场景影响两群等值潮流的不同情形, 基于公式推演和仿真验证, 揭示了惯量的变化同时通过其<i>P</i>轴及<i>δ</i>轴效应影响<i>η</i>。对于哈密顿系统功角首摆正向失稳的情形, 当且仅当“故障期间两群转移导纳为零值, 且<i>S</i>群机组在失稳之前的加速度大于零, <i>A</i>群机组在失稳之前的加速度不小于零”时, “<i>S</i>群机组惯量增加有利于功角稳定, <i>A</i>群机组惯量增加不利于功角稳定”的规律严格成立。除此之外, 惯量变化对<i>η</i>的影响并无普适规律, 而显现一定程度的不确定性, 此时必须通过完整的定量分析才能确定。经典模型的两机系统况且如此复杂, 对复杂系统就更不能简单地断言。</p>
                </div>
                <div class="p1">
                    <p id="159">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag">附录A</h3>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 2机系统拓扑图" src="Detail/GetImg?filename=images/DLXT201917009_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 2机系统拓扑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Two-machine system topology</p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 Pub变化所引起的δd变化示意图" src="Detail/GetImg?filename=images/DLXT201917009_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 P<sub>ub</sub>变化所引起的δ<sub>d</sub>变化示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Schematic diagram of the change ofδ<sub>d</sub> caused by P<sub>ub</sub> changes</p>

                </div>
                <h3 id="182" name="182" class="anchor-tag">附录B</h3>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表B1 2机系统的节点数据
                                                    <br />
                                                Table B1 The node data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 2机系统的节点数据" src="Detail/GetImg?filename=images/DLXT201917009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表B2 2机系统的线路数据
                                                    <br />
                                                Table B2 The line data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 2机系统的线路数据" src="Detail/GetImg?filename=images/DLXT201917009_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="185">
                                            <p class="img_tit">
                                                表B3 2机系统的机组数据
                                                    <br />
                                                Table B3 The generator data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 2机系统的机组数据" src="Detail/GetImg?filename=images/DLXT201917009_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 M变化对Pes (δ) 和Pea (δ) 曲线的影响" src="Detail/GetImg?filename=images/DLXT201917009_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 M变化对P<sub>es</sub> (δ) 和P<sub>ea</sub> (δ) 曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The impact of the change of M on P<sub>es</sub> (δ) and P<sub>ea</sub> (δ) curves</p>

                </div>
                <h3 id="187" name="187" class="anchor-tag">附录C</h3>
                <div class="area_img" id="188">
                                            <p class="img_tit">
                                                表C1 2机系统的节点数据
                                                    <br />
                                                Table C1 The node data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 2机系统的节点数据" src="Detail/GetImg?filename=images/DLXT201917009_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表C2 2机系统的线路数据
                                                    <br />
                                                Table C2 The line data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 2机系统的线路数据" src="Detail/GetImg?filename=images/DLXT201917009_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表C3 2机系统的机组数据
                                                    <br />
                                                Table C3 The generator data of two-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917009_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917009_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917009_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 2机系统的机组数据" src="Detail/GetImg?filename=images/DLXT201917009_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MDM1NTJwbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJU0hUZXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅰ elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-16.DOI:10.7500/AEPS20180417008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MTExMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVzc3S0lTSFRlckc0SDluTnI0OUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part Ⅱ uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of large scale wind power on power system transient stability">

                                <b>[3]</b> YU C, XUE Y S, JAMES G, et al.Impacts of large scale wind power on power system transient stability[C]// 2011 4th International Conference on Electric Utility Deregulation and Restructuring and Power Technologies (DRPT) , July 6-9, 2011, Weihai, China:7p.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201710034&amp;v=MzI1ODZHNEg5Yk5yNDlHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJaW5TWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑超, 李媛, 吕盼, 等.规模化光伏并网对暂态稳定影响及应对措施[J].高电压技术, 2017, 43 (10) :3403-3411.ZHENG Chao, LI Yuan, LÜ Pan, et al.Influence of large-scaled photovoltaic grid connected on the transient stability and countermeasures[J].High Voltage Engineering, 2017, 43 (10) :3403-3411.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821003&amp;v=MDg0NjJIVGVyRzRIOW5Pcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 黄天罡, 薛禹胜, 林振智, 等.动态EEAC的自适应分段映射[J].电力系统自动化, 2018, 42 (21) :21-27.DOI:10.7500/AEPS 20180903005.HUANG Tiangang, XUE Yusheng, LIN Zhenzhi, et al.Dynamic EEAC with adaptive subsection mapping[J].Automation of Electric Power Systems, 2018, 42 (21) :21-27.DOI:10.7500/AEPS20180903005.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312016&amp;v=MTUxMTc3N0tJVHJCZmJHNEg5TE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 于强, 孙华东, 汤涌, 等.双馈风电机组接入对电力系统功角稳定性的影响[J].电网技术, 2013, 37 (12) :3399-3405.YU Qiang, SUN Huadong, TANG Yong, et al.Impact on angle stability of power system with doubly fed induction generators connected to grid[J].Power System Technology, 2013, 37 (12) :3399-3405.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603037&amp;v=MTA2NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVRyQmZiRzRIOWZNckk5R1k0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王清, 薛安成, 郑元杰, 等.双馈型风电集中接入对暂态功角稳定的影响分析[J].电网技术, 2016, 40 (3) :875-881.WANG Qing, XUE Ancheng, ZHENG Yuanjie, et al.Impact of DFIG-based wind power integration on the transient stability of power systems[J].Power System Technology, 2016, 40 (3) :875-881.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis on the influence of rotational inertia level of sending system on transmission capability">

                                <b>[8]</b> ZHENG C, LI H L, MIAO T, et al.Analysis on the influence of rotational inertia level of sending system on transmission capability[C]// 5th IEEE International Conference on Electric Utility Deregulation, Restructuring and Power Technologies (DRPT) , November 26-29, 2015, Changsha, China:4p.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200006005&amp;v=MTQ1ODViRzRIdEhNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 高洵, 吴涛.电网交流互联对电网暂态稳定性的影响[J].电网技术, 2000, 24 (6) :21-26.GAO Xun, WU Tao.Influence of AC network interconnection on power system transient stability[J].Power System Technology, 2000, 24 (6) :21-26.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200915016&amp;v=MDE5NzFzRnluaFc3N0tMeW5hZWJHNEh0ak5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 寇凌岳, 艾欣.惯性时间常数对互联系统暂态稳定性影响的仿真研究[J].电力系统保护与控制, 2009, 37 (15) :42-47.KOU Lingyue, AI Xin.Simulation study of system inertia on power system transient stability[J].Power System Protection and Control, 2009, 37 (15) :42-47.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201201018&amp;v=MTUxNzN5bmhXNzdLSVRyQmZiRzRIOVBNcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵振元, 陈维荣, 戴朝华, 等.系统惯性时间常数对互联电网暂态稳定水平的影响[J].电网技术, 2012, 36 (1) :102-107.ZHAO Zhenyuan, CHEN Weirong, DAI Chaohua, et al.Influence of system inertia time constants on transient stability level of interconnected AC power grid[J].Power System Technology, 2012, 36 (1) :102-107.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201911010&amp;v=MTYwNjJDVVI3cWZadVpzRnluaFc3N0tQeXJQYmJHNEg5ak5ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴雪莲, 刘福锁, 李兆伟, 等.基于联络线功率轨迹特征的暂态功角稳定性分析[J].中国电机工程学报, 2019, 39 (11) :3194-3200.WU Xuelian, LIU Fusuo, LI Zhaowei, et al.Analysis of transient power angle stability based on the characteristics of power trajectory[J].Proceedings of the CSEE, 2019, 39 (11) :3194-3200.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDg1NjduVTc3TUtGOFdWVjI3R2JhN0d0VE9wb3BNRE9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Jiangsu Science and Technology Publishing House, 1999.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MDY4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0tJU0hUZXJHNEg5ak5yWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, CHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=MjAzNDc1SHMvTXI0OHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHZFeURrVVE9PUlTSFRlcmU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 薛禹胜.失稳模式变化的机理——五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT913.004&amp;v=MzI3MTdlc01EUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kdkV5RGtVUT09SVNIVGVycTVIYy9NcjRzcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 顾晓荣, 薛禹胜.再同步中的混沌现象[J].电力系统自动化, 1999, 23 (13) :18-21.GU Xiaorong, XUE Yusheng.Chaos in resynchronization of power systems[J].Automation of Electric Power Systems, 1999, 23 (13) :18-21.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606003&amp;v=MTI5MTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGVyRzRIdGZNcVk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 鲍颜红, 徐泰山, 孟昭军, 等.暂态稳定控制切机负效应问题的2个实例[J].电力系统自动化, 2006, 30 (6) :12-15.BAO Yanhong, XU Taishan, MENG Zhaojun, et al.Two field cases for the negative effect problems caused by generator tripping in the transient stability control[J].Automation of Electric Power Systems, 2006, 30 (6) :12-15.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201916012&amp;v=MDA5MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGVyRzRIOWpOcVk5RVpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 朱雪琼, 薛禹胜, 黄天罡.主导互补群的群内非同调性影响稳定裕度的途径[J].电力系统自动化, 2019, 43 (16) :94-100.DOI:10.7500/AEPS20190615001.ZHU Xueqiong, XUE Yusheng, HUANG Tiangang.Approach of non-coherent within the dominant complementary-cluster affecting stability margin[J].Automation of Electric Power Systems, 2019, 43 (16) :94-100.DOI:10.7500/AEPS 20190615001.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199901003&amp;v=MzA5ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmhXNzdLSVNIVGVyS3hGOWpNcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 方勇杰, 范文涛, 陈永红, 等.在线预决策的暂态稳定控制系统[J].电力系统自动化, 1999, 23 (1) :8-11.FANG Yongjie, FAN Wentao, CHEN Yonghong, et al.An on-line transient stability control system of large power systems[J].Automation of Electric Power Systems, 1999, 23 (1) :8-11.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL200001015&amp;v=MTI2NzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5oVzc3S1B5clBZckc0SHRITXJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈永红, 薛禹胜.区域紧急控制的优化算法[J].中国电力, 2000, 33 (1) :44-48.CHEN Yonghong, XUE Yusheng.Optimal algorithm for regional emergency control[J].Electric Power, 2000, 33 (1) :44-48.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Rapid assessment of unstable mode variability in power grids">

                                <b>[21]</b> XUE Y S, HUANG T G, WONG K P.Rapid assessment of unstable mode variability in power grids[C]// 2017 IREP Symposium—Bulk Power Systems Dynamics and Control Symposium-X, August 27-September 1, 2017, Espinho, Portugal:8p.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917009&amp;v=MDIzNDBJU0hUZXJHNEg5ak5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluaFc3N0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

