

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136461455256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201917012%26RESULT%3d1%26SIGN%3d1xSaU6WNXhQsZSnHNjx0vj4pxTU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201917012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917012&amp;v=MjE1Mzh6QUlTSFRlckc0SDlqTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;1 混合MMC的HBSM和FBSM电容电压波动差异机理&lt;/b&gt; "><b>1 混合MMC的HBSM和FBSM电容电压波动差异机理</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;1.1&lt;/b&gt; 子模块混合&lt;b&gt;MMC&lt;/b&gt;数学模型"><b>1.1</b> 子模块混合<b>MMC</b>数学模型</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;1.2 过调制下HBSM和FBSM电容电压波动差异&lt;/b&gt;"><b>1.2 过调制下HBSM和FBSM电容电压波动差异</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;2 三次谐波电压注入下混合MMC电容电压波动差异机理&lt;/b&gt; "><b>2 三次谐波电压注入下混合MMC电容电压波动差异机理</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;2.1&lt;/b&gt; 三次谐波电压注入数学模型"><b>2.1</b> 三次谐波电压注入数学模型</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.2&lt;/b&gt; 三次谐波电压注入桥臂参考电压波形分析"><b>2.2</b> 三次谐波电压注入桥臂参考电压波形分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="&lt;b&gt;3&lt;/b&gt; 减少能量波动差异的三次谐波注入优化 "><b>3</b> 减少能量波动差异的三次谐波注入优化</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#203" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真模型"><b>4.1</b> 仿真模型</a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;4.2&lt;/b&gt; 仿真结果"><b>4.2</b> 仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#268" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#287" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;图1 混合MMC拓扑&lt;/b&gt;"><b>图1 混合MMC拓扑</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 桥臂参考电压、电流和子模块能量积累示意图&lt;/b&gt;"><b>图2 桥臂参考电压、电流和子模块能量积累示意图</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图3&lt;/b&gt; Ⅰ&lt;b&gt;型、Ⅱ型桥臂参考电压极值点及过零点分布图&lt;/b&gt;"><b>图3</b> Ⅰ<b>型、Ⅱ型桥臂参考电压极值点及过零点分布图</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图4 FBSM能量积累量遍历结果&lt;/b&gt;"><b>图4 FBSM能量积累量遍历结果</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图5 子模块电容电压波动差异抑制策略框图&lt;/b&gt;"><b>图5 子模块电容电压波动差异抑制策略框图</b></a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;图6 弱过调制下子模块电容电压波动差异抑制效果&lt;/b&gt;"><b>图6 弱过调制下子模块电容电压波动差异抑制效果</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图7 强过调制下子模块电容电压波动差异抑制效果&lt;/b&gt;"><b>图7 强过调制下子模块电容电压波动差异抑制效果</b></a></li>
                                                <li><a href="#269" data-title="表A1各区间子模块充放电状态表">表A1各区间子模块充放电状态表</a></li>
                                                <li><a href="#270" data-title="表A2投入策略前后损耗对比结果">表A2投入策略前后损耗对比结果</a></li>
                                                <li><a href="#271" data-title="表A3子模块电容容值需求计算和仿真结果">表A3子模块电容容值需求计算和仿真结果</a></li>
                                                <li><a href="#272" data-title="图A1三次谐波电压注入后桥臂参考电压、桥臂功率示意图">图A1三次谐波电压注入后桥臂参考电压、桥臂功率示意图</a></li>
                                                <li><a href="#273" data-title="图A2弱调制下三次谐波电压注入前后调制波波形示意图">图A2弱调制下三次谐波电压注入前后调制波波形示意图</a></li>
                                                <li><a href="#274" data-title="图A3遍历过程流程图">图A3遍历过程流程图</a></li>
                                                <li><a href="#275" data-title="图A4电压调制比、三次谐波电压注入系数与全桥子模块能量积累量m-k-ΔE&lt;sub&gt;FI&lt;/sub&gt;关系图">图A4电压调制比、三次谐波电压注入系数与全桥子模块能量积累量m-k-ΔE<sub>FI</sub>关系图</a></li>
                                                <li><a href="#276" data-title="图A5拟合优化后的m-k关系">图A5拟合优化后的m-k关系</a></li>
                                                <li><a href="#277" data-title="图A6混合MMC稳态运行波形">图A6混合MMC稳态运行波形</a></li>
                                                <li><a href="#277" data-title="图A6混合MMC稳态运行波形">图A6混合MMC稳态运行波形</a></li>
                                                <li><a href="#278" data-title="图A7混合MMC桥臂电流频谱分析比对">图A7混合MMC桥臂电流频谱分析比对</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 郭贤珊, 周杨, 梅念, 等.张北柔直电网的构建与特性分析[J].电网技术, 2018, 42 (11) :3698-3707.GUO Xianshan, ZHOU Yang, MEI Nian, et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology, 2018, 42 (11) :3698-3707." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811032&amp;v=MTYxMTh0R0ZyQ1VSN3FmWnVac0Z5amtVTDNKSVRyQmZiRzRIOW5Ocm85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郭贤珊, 周杨, 梅念, 等.张北柔直电网的构建与特性分析[J].电网技术, 2018, 42 (11) :3698-3707.GUO Xianshan, ZHOU Yang, MEI Nian, et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology, 2018, 42 (11) :3698-3707.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" LESNICAR A, MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An innovative modular multilevel converter topology suitable for a wide power range">
                                        <b>[2]</b>
                                         LESNICAR A, MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:6p.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" MARQUARD R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter:An universal concept for HVDC-Networks and extended DC-Bus-applications">
                                        <b>[3]</b>
                                         MARQUARD R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" MERLIN M M, GREEN T C.Cell capacitor sizing in multilevel converters:cases of the modular multilevel converter and alternate arm converter[J].IET Power Electronics, 2015, 8 (3) :350-360." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cell capacitor sizing in multilevel converters:cases of the modular multilevel converter and alternate arm converter">
                                        <b>[4]</b>
                                         MERLIN M M, GREEN T C.Cell capacitor sizing in multilevel converters:cases of the modular multilevel converter and alternate arm converter[J].IET Power Electronics, 2015, 8 (3) :350-360.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 李帅, 屈海涛, 赵成勇, 等.采用桥臂电抗投切控制的MMC降电容运行方法[J].电力系统自动化, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008.LI Shuai, QU Haitao, ZHAO Chengyong, et al.Operational method for MMC capacitance reduction with arm reactor switching control[J].Automation of Electric Power Systems, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807012&amp;v=MDIwODJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXJHNEg5bk1xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李帅, 屈海涛, 赵成勇, 等.采用桥臂电抗投切控制的MMC降电容运行方法[J].电力系统自动化, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008.LI Shuai, QU Haitao, ZHAO Chengyong, et al.Operational method for MMC capacitance reduction with arm reactor switching control[J].Automation of Electric Power Systems, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 周月宾, 江道灼, 郭捷, 等.模块化多电平换流器子模块电容电压波动与内部环流分析[J].中国电机工程学报, 2012, 32 (24) :8-14.ZHOU Yuebin, JIANG Daozhuo, GUO Jie, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Proceedings of the CSEE, 2012, 32 (24) :8-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201224003&amp;v=MjI5Mjk5UE9xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         周月宾, 江道灼, 郭捷, 等.模块化多电平换流器子模块电容电压波动与内部环流分析[J].中国电机工程学报, 2012, 32 (24) :8-14.ZHOU Yuebin, JIANG Daozhuo, GUO Jie, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Proceedings of the CSEE, 2012, 32 (24) :8-14.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 雷鸣, 李耀华, 葛琼璇, 等.MMC变流器模块电压波动对输出电压的影响[J].电机与控制学报, 2014, 18 (3) :25-33.LEI Ming, LI Yaohua, GE Qiongxuan, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Electric Machines and Control, 2014, 18 (3) :25-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJKZ201403006&amp;v=MTY1NDFyQ1VSN3FmWnVac0Z5amtVTDNKSVNmQWRMRzRIOVhNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         雷鸣, 李耀华, 葛琼璇, 等.MMC变流器模块电压波动对输出电压的影响[J].电机与控制学报, 2014, 18 (3) :25-33.LEI Ming, LI Yaohua, GE Qiongxuan, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Electric Machines and Control, 2014, 18 (3) :25-33.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 李国庆, 王威儒, 辛业春, 等.模块化多电平换流器子模块分组排序调制策略[J].高电压技术, 2018, 44 (7) :2107-2114.LI Guoqing, WANG Weiru, XIN Yechun, et al.Sub-module grouping modulation strategy of modular multilevel converter[J].High Voltage Engineering, 2018, 44 (7) :2107-2114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807002&amp;v=MDQ4MzMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJaW5TWkxHNEg5bk1xSTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李国庆, 王威儒, 辛业春, 等.模块化多电平换流器子模块分组排序调制策略[J].高电压技术, 2018, 44 (7) :2107-2114.LI Guoqing, WANG Weiru, XIN Yechun, et al.Sub-module grouping modulation strategy of modular multilevel converter[J].High Voltage Engineering, 2018, 44 (7) :2107-2114.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 李钰, 李帅, 赵成勇, 等.采用电抗子模块分段投切的模块化多电平换流器降电容方法[J].电力系统自动化, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002.LI Yu, LI Shuai, ZHAO Chengyong, et al.Capacitance reduction methods for modular multilevel converter by dynamically switching reactor submodule[J].Automation of Electric Power Systems, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819013&amp;v=MzExMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTDNKSVNIVGVyRzRIOW5OcG85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李钰, 李帅, 赵成勇, 等.采用电抗子模块分段投切的模块化多电平换流器降电容方法[J].电力系统自动化, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002.LI Yu, LI Shuai, ZHAO Chengyong, et al.Capacitance reduction methods for modular multilevel converter by dynamically switching reactor submodule[J].Automation of Electric Power Systems, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" TU Qingrui, ZHENG Xu, XU Lie.Reduced Switching-frequency modulation and circulating current suppression for modular multilevel converters[J].IEEE Transactions on Power Delivery, 2011, 26 (3) :2009-2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reduced Switching-frequency modulation and circulating current suppression for modular multilevel converters">
                                        <b>[10]</b>
                                         TU Qingrui, ZHENG Xu, XU Lie.Reduced Switching-frequency modulation and circulating current suppression for modular multilevel converters[J].IEEE Transactions on Power Delivery, 2011, 26 (3) :2009-2017.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" PICAS R, POU J, CEBALLOS S, et al.Minimization of the capacitor voltage fluctuations of a modular multilevel converter by circulating current control[C]// 38th Annual Conference of the IEEE Industrial Electronics Society, October 25-28, 2012, Montreal, Canada:4985-4991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimization of the Capacitor VoltageFluctuations of a Modular Multilevel Converter by Circulating CurrentControl">
                                        <b>[11]</b>
                                         PICAS R, POU J, CEBALLOS S, et al.Minimization of the capacitor voltage fluctuations of a modular multilevel converter by circulating current control[C]// 38th Annual Conference of the IEEE Industrial Electronics Society, October 25-28, 2012, Montreal, Canada:4985-4991.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" PICAS R, POU J, CEBALLOS S, et al.Optimal injection of harmonics in circulating currents of modular multilevel converters for capacitor voltage ripple minimization[C]// IEEE ECCE Asia Downunder, June 3-6, 2013, Melbourne, Australia:318-324." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal injection of harmonics in circulating currents of modular multilevel converters for capacitor voltage ripple minimization">
                                        <b>[12]</b>
                                         PICAS R, POU J, CEBALLOS S, et al.Optimal injection of harmonics in circulating currents of modular multilevel converters for capacitor voltage ripple minimization[C]// IEEE ECCE Asia Downunder, June 3-6, 2013, Melbourne, Australia:318-324.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" VASILADIOTIS M, CHERIX N, RUFER A.Accurate capacitor voltage ripple estimation and current control considerations for grid-connected modular multilevel converters[J].IEEE Transactions on Power Electronics, 2014, 29 (9) :4568-4579." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate capacitor voltage ripple estimation and current control considerations for grid-connected modular multilevel converters">
                                        <b>[13]</b>
                                         VASILADIOTIS M, CHERIX N, RUFER A.Accurate capacitor voltage ripple estimation and current control considerations for grid-connected modular multilevel converters[J].IEEE Transactions on Power Electronics, 2014, 29 (9) :4568-4579.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" LI R, FLETCHER J E, WILLIAMS B W.Influence of third harmonic injection on modular multilevel converter-based high-voltage direct current transmission systems[J].IET Generation Transmission &amp;amp; Distribution, 2016, 10 (11) :2764-2770." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Influence of third harmonic injection on modular multilevel converter-based highvoltage direct current transmission systems">
                                        <b>[14]</b>
                                         LI R, FLETCHER J E, WILLIAMS B W.Influence of third harmonic injection on modular multilevel converter-based high-voltage direct current transmission systems[J].IET Generation Transmission &amp;amp; Distribution, 2016, 10 (11) :2764-2770.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" LI Binbin, ZHANG Yi, WANG Gaolin, et al.A modified modular multilevel converter with reduced capacitor voltage fluctuation[J].IEEE Transactions on Industrial Electronics, 2015, 62 (10) :6108-6119." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Modified Modular Multilevel Converter With Reduced Capacitor Voltage Fluctuation">
                                        <b>[15]</b>
                                         LI Binbin, ZHANG Yi, WANG Gaolin, et al.A modified modular multilevel converter with reduced capacitor voltage fluctuation[J].IEEE Transactions on Industrial Electronics, 2015, 62 (10) :6108-6119.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" HUANG M, ZOU J, MA X.Hybrid modular multilevel converter with redistributed power to reduce sub-module capacitor voltage fluctuation[J].IEEE Transactions on Power Electronics, 2017, 33 (8) :6595-6607." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid modular multilevel converter with redistributed power to reduce sub-module capacitor voltage fluctuation">
                                        <b>[16]</b>
                                         HUANG M, ZOU J, MA X.Hybrid modular multilevel converter with redistributed power to reduce sub-module capacitor voltage fluctuation[J].IEEE Transactions on Power Electronics, 2017, 33 (8) :6595-6607.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 王姗姗, 周孝信, 汤广福, 等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报, 2010, 31 (1) :1-7.WANG Shanshan, ZHOU Xiaoxin, TANG Guangfu, et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE, 2010, 31 (1) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MDQ2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUwzSlB5clBiYkc0SDlETXJvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王姗姗, 周孝信, 汤广福, 等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报, 2010, 31 (1) :1-7.WANG Shanshan, ZHOU Xiaoxin, TANG Guangfu, et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE, 2010, 31 (1) :1-7.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511006&amp;v=Mjk2NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pQeXJQYmJHNEg5VE5ybzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 敬华兵, 年晓红.新型的模块化多电平换流器子模块保护策略[J].电网技术, 2013, 37 (7) :1954-1958.JING Huabing, NIAN Xiaohong.A novel protection strategy for sub-modules of modularized multi-level converter[J].Power System Technology, 2013, 37 (7) :1954-1958." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307026&amp;v=MjI3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJVHJCZmJHNEg5TE1xSTlIWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         敬华兵, 年晓红.新型的模块化多电平换流器子模块保护策略[J].电网技术, 2013, 37 (7) :1954-1958.JING Huabing, NIAN Xiaohong.A novel protection strategy for sub-modules of modularized multi-level converter[J].Power System Technology, 2013, 37 (7) :1954-1958.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 赵成勇, 陈晓芳, 曹春刚, 等.模块化多电平换流器HVDC直流侧故障控制保护策略[J].电力系统自动化, 2011, 35 (23) :82-87.ZHAO Chengyong, CHEN Xiaofang, CAO Chungang, et al.Control and protection strategies for MMC-HVDC under DC faults[J].Automation of Electric Power Systems, 2011, 35 (23) :82-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123015&amp;v=MDk5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXJHNEg5RE9ySTlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         赵成勇, 陈晓芳, 曹春刚, 等.模块化多电平换流器HVDC直流侧故障控制保护策略[J].电力系统自动化, 2011, 35 (23) :82-87.ZHAO Chengyong, CHEN Xiaofang, CAO Chungang, et al.Control and protection strategies for MMC-HVDC under DC faults[J].Automation of Electric Power Systems, 2011, 35 (23) :82-87.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 赵鹏豪, 王朝亮, 许建中, 等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术, 2014, 38 (12) :3441-3446.ZHAO Penghao, WANG Chaoliang, XU Jianzhong, et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology, 2014, 38 (12) :3441-3446." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412028&amp;v=MTM5NzdMM0pJVHJCZmJHNEg5WE5yWTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         赵鹏豪, 王朝亮, 许建中, 等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术, 2014, 38 (12) :3441-3446.ZHAO Penghao, WANG Chaoliang, XU Jianzhong, et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology, 2014, 38 (12) :3441-3446.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 孔明, 汤广福, 贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报, 2014, 34 (30) :5343-5351.KONG Ming, TANG Guangfu, HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE, 2014, 34 (30) :5343-5351." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430011&amp;v=MDIzMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTDNKUHlyUGJiRzRIOVhQcjQ5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         孔明, 汤广福, 贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报, 2014, 34 (30) :5343-5351.KONG Ming, TANG Guangfu, HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE, 2014, 34 (30) :5343-5351.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 赵聪, 李耀华, 李子欣, 等.混合型模块化多电平变流器电容优化设计[J].中国电机工程学报, 2017, 37 (19) :5717-5729.ZHAO Cong, LI Yaohua, LI Zixin, et al.Capacitance optimization design of hybrid modular multilevel converter[J].Proceedings of the CSEE, 2017, 37 (19) :5717-5729." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719021&amp;v=MzE2NzN5amtVTDNKUHlyUGJiRzRIOWJOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         赵聪, 李耀华, 李子欣, 等.混合型模块化多电平变流器电容优化设计[J].中国电机工程学报, 2017, 37 (19) :5717-5729.ZHAO Cong, LI Yaohua, LI Zixin, et al.Capacitance optimization design of hybrid modular multilevel converter[J].Proceedings of the CSEE, 2017, 37 (19) :5717-5729.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" LYU Y, LI Chen, HSIEH Y H, et al.Capacitor voltage ripple reduction with state trajectory analysis for modular multilevel converter[C]// IEEE Applied Power Electronics Conference and Exposition (APEC) , March 26-30, 2017, Tampa, USA:1829-1836." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Capacitor voltage ripple reduction with state trajectory analysis for modular multilevel converter">
                                        <b>[24]</b>
                                         LYU Y, LI Chen, HSIEH Y H, et al.Capacitor voltage ripple reduction with state trajectory analysis for modular multilevel converter[C]// IEEE Applied Power Electronics Conference and Exposition (APEC) , March 26-30, 2017, Tampa, USA:1829-1836.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" ZENG Rong, XU Lie, YAO Liangzhong, et al.Design and operation of a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1137-1146." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and operation of a hybrid modular multilevel converter">
                                        <b>[25]</b>
                                         ZENG Rong, XU Lie, YAO Liangzhong, et al.Design and operation of a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1137-1146.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" JUDGE P D, CHAFFEY G, MERLIN M M, et al.Dimensioning and modulation index selection for the hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :3837-3851." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dimensioning and modulation index selection for the hybrid modular multilevel converter">
                                        <b>[26]</b>
                                         JUDGE P D, CHAFFEY G, MERLIN M M, et al.Dimensioning and modulation index selection for the hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :3837-3851.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" LIN Weixing, JOVCIC D, NGUEFEU S, et al.Full bridge MMC converter optimal design to HVDC operational requirements[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Full bridge MMC Converter Optimal Design to HVDC Operational Requirements">
                                        <b>[27]</b>
                                         LIN Weixing, JOVCIC D, NGUEFEU S, et al.Full bridge MMC converter optimal design to HVDC operational requirements[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" LU Maozeng, HU Jiabing, ZENG Rong, et al.Imbalance mechanism and balanced control of capacitor voltage for a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (7) :5686-5696." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Imbalance mechanism and balanced control of capacitor voltage for a hybrid modular multilevel converter">
                                        <b>[28]</b>
                                         LU Maozeng, HU Jiabing, ZENG Rong, et al.Imbalance mechanism and balanced control of capacitor voltage for a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (7) :5686-5696.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" DONG P, LYU J, CAI X.Optimized design and control for hybrid MMC with reduced capacitance requirements[J].IEEE Access, 2018, 6:51069-51083." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimized design and control for hybrid MMC with reduced capacitance requirements">
                                        <b>[29]</b>
                                         DONG P, LYU J, CAI X.Optimized design and control for hybrid MMC with reduced capacitance requirements[J].IEEE Access, 2018, 6:51069-51083.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" LIN Lei, LIN Yizhe, XU Chen, et al.Comprehensive analysis of capacitor voltage fluctuation and capacitance design for sub-modules in hybrid modular multilevel converter with boosted modulation index[J/OL].IEEE Journal of Emerging and Selected Topics in Power Electronics [2018-08-20].https://ieeexplore.ieee.org/document/8423647." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comprehensive analysis of capacitor voltage fluctuation and capacitance design for sub-modules in hybrid modular multilevel converter with boosted modulation index">
                                        <b>[30]</b>
                                         LIN Lei, LIN Yizhe, XU Chen, et al.Comprehensive analysis of capacitor voltage fluctuation and capacitance design for sub-modules in hybrid modular multilevel converter with boosted modulation index[J/OL].IEEE Journal of Emerging and Selected Topics in Power Electronics [2018-08-20].https://ieeexplore.ieee.org/document/8423647.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" JONES P, DAVIDSON C D.Calculation of power losses for MMC-based VSC HVDC stations[C]// 15th European Conference on Power Electronics and Applications (EPE) , September 2-6, 2013, Lille, France:10p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Calculation of Power Losses for MCCbased VSC HVDC Station">
                                        <b>[31]</b>
                                         JONES P, DAVIDSON C D.Calculation of power losses for MMC-based VSC HVDC stations[C]// 15th European Conference on Power Electronics and Applications (EPE) , September 2-6, 2013, Lille, France:10p.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" 王庆, 丁久东, 刘海彬, 等.MMC型柔性直流输电系统三次谐波注入调制策略的可行性[J].电力系统自动化, 2018, 42 (17) :104-112.DOI:10.7500/AEPS20171211006.WANG Qing, DING Jiudong, LIU Haibin, et al.Feasibility of third harmonic injection modulation strategy for MMC-HVDC transmission system[J].Automation of Electric Power Systems, 2018, 42 (17) :104-112.DOI:10.7500/AEPS 20171211006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817013&amp;v=MjIzODZHNEg5bk5xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         王庆, 丁久东, 刘海彬, 等.MMC型柔性直流输电系统三次谐波注入调制策略的可行性[J].电力系统自动化, 2018, 42 (17) :104-112.DOI:10.7500/AEPS20171211006.WANG Qing, DING Jiudong, LIU Haibin, et al.Feasibility of third harmonic injection modulation strategy for MMC-HVDC transmission system[J].Automation of Electric Power Systems, 2018, 42 (17) :104-112.DOI:10.7500/AEPS 20171211006.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-23 10:51</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(17),92-109 DOI:10.7500/AEPS20190325003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">混合<b>MMC</b>电容电压波动差异机理及抑制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E9%94%8B&amp;code=35716779&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%92%B0&amp;code=29889858&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李钰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A8%8A%E5%BC%BA&amp;code=40491071&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">樊强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%88%90%E5%8B%87&amp;code=07499599&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵成勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%BB%BA%E4%B8%AD&amp;code=26688844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许建中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B1%88%E6%B5%B7%E6%B6%9B&amp;code=40534522&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">屈海涛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E5%B8%82%E7%9B%B4%E6%B5%81%E8%BE%93%E9%85%8D%E7%94%B5%E5%B7%A5%E7%A8%8B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83(%E4%B8%AD%E7%94%B5%E6%99%AE%E7%91%9E%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=1733724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京市直流输配电工程技术研究中心(中电普瑞电力工程有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>降低模块化多电平换流器 (MMC) 中子模块电容电压纹波幅值, 有望降低对子模块电容器容值、体积、成本的需求, 具有重要的研究价值。文中首先分析了混合MMC过调制下半桥子模块与全桥子模块的电容电压波动特性以及两种子模块间的波动差异产生机理, 确定波动差异对应的能量积累区间。然后分类讨论三次谐波电压注入后桥臂参考电压的极值点分布和过零点分布, 建立三次谐波电压注入系数、调制比与波动差异抑制能力的关系。在此基础上, 以减少半桥子模块与全桥子模块电容能量积累差异为目标, 对三次谐波电压注入量进行优化设计, 提出了基于三次谐波注入优化的子模块电容电压波动差异抑制策略, 并给出电容容值降低的计算示例。最后, 在PSCAD/EMTDC中搭建双端混合MMC模型, 仿真结果验证了理论分析的正确性和所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9D%97%E5%8C%96%E5%A4%9A%E7%94%B5%E5%B9%B3%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模块化多电平换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AD%90%E6%A8%A1%E5%9D%97%E7%94%B5%E5%AE%B9%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">子模块电容器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%87%E8%B0%83%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">过调制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%A2%E5%8A%A8%E5%B7%AE%E5%BC%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">波动差异;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E6%AC%A1%E8%B0%90%E6%B3%A2%E7%94%B5%E5%8E%8B%E6%B3%A8%E5%85%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三次谐波电压注入;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%AE%B9%E7%94%B5%E5%8E%8B%E6%B3%A2%E5%8A%A8%E6%8A%91%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电容电压波动抑制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陆锋 (1994—) , 男, 硕士研究生, 主要研究方向:柔性直流输电。E-mail:13261475387@163.com;
                                </span>
                                <span>
                                    李钰 (1995—) , 男, 硕士研究生, 主要研究方向:柔性直流输电。E-mail:tianbao5911@126.com;
                                </span>
                                <span>
                                    樊强 (1994—) , 男, 博士研究生, 主要研究方向:柔性直流输电。E-mail:13910548020@163.com;
                                </span>
                                <span>
                                    *许建中 (1987—) , 男, 博士, 副教授, 主要研究方向:直流输电与柔性交流输电技术。E-mail:xujianzhong2005@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“适用于架空线路的柔性直流换流阀系统关键技术研究” (52130A180002);</span>
                    </p>
            </div>
                    <h1><b>Mechanism and Suppression Strategy of Capacitor Voltage Fluctuation Difference in Hybrid Multilevel Modular Converter</b></h1>
                    <h2>
                    <span>LU Feng</span>
                    <span>LI Yu</span>
                    <span>FAN Qiang</span>
                    <span>ZHAO Chengyong</span>
                    <span>XU Jianzhong</span>
                    <span>QU Haitao</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Beijing DC Transmission and Distribution Engineering Technology Research Center (C-EPRI Electric Power Engineering Co., Ltd.)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Reducing the amplitude of the capacitor voltage ripple of the sub-module in the multilevel modular converter (MMC) is expected to reduce the capacitance, volume and cost of the sub-module capacitor, and has important research value. This paper analyzes the characteristic of the capacitor voltage fluctuation and the fluctuation difference between half-bridge and full-bridge sub-modules with over-modulation in hybrid MMC, which determines the corresponding energy accumulation interval. Then, the extreme point distribution and zero crossing point distribution of the arm voltage reference with the third harmonic voltage injection are discussed. The relationship among the injection coefficient of third harmonic voltage, the modulation index and the fluctuation difference suppression capability is established. Aiming at reducing the difference of capacitance energy accumulation between half-bridge and full-bridge sub-modules, the third harmonic voltage injection quantity is optimized, and the suppression strategy of capacitor voltage fluctuation difference based on the third harmonic injection optimization is proposed. Then an example of calculation for reducing the capacitance is presented. Finally, the correctness and validity of the proposed strategy are verified by the simulation of double-end hybrid MMC in PSCAD/EMTDC.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multilevel%20modular%20converter%20(MMC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multilevel modular converter (MMC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sub-module%20capacitor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sub-module capacitor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=over-modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">over-modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fluctuation%20difference&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fluctuation difference;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=third%20harmonic%20voltage%20injection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">third harmonic voltage injection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=capacitor%20voltage%20fluctuation%20suppression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">capacitor voltage fluctuation suppression;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.52130A180002);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">模块化多电平换流器 (MMC) 由于其具备易扩展、控制灵活和模块化设计等特点适用于高压大功率等场合, 具有广泛的应用前景<citation id="233" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。然而, MMC换流阀由于子模块电容占换流阀体积和重量的1/2以上、成本的1/3左右<citation id="227" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 存在体积和重量大、成本高的问题<citation id="228" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。同时, MMC模块化的电容分散布置也带来了模块间能量不均衡<citation id="229" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、环流及谐波损耗问题<citation id="230" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和子模块电容电压波动问题<citation id="231" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 对换流阀运行可靠性带来了影响。因此, 研究子模块电容电压波动抑制策略, 减少对子模块电容容值的设计要求, 具有经济性和稳定性的双重意义<citation id="232" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">对于半桥MMC子模块电容电压波动机理及抑制方法, 国内外研究已较为成熟, 主要分为附加控制方案和改进拓扑方案。经典附加控制方案包括环流抑制方案<citation id="234" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、环流注入方案<citation id="242" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>和三次谐波电压注入方案<citation id="235" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>等。改进拓扑方案主要为在换流站的不同位置增加部分子模块<citation id="243" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 有效地降低了电容电压波动水平。由于半桥子模块 (HBSM) 不具备直流故障阻断能力<citation id="236" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 多种具备直流故障阻断能力的新型子模块相继被提出<citation id="237" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 但通过闭锁阻断直流故障存在系统停运时间长<citation id="238" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>、失去交流支撑能力<citation id="239" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>等问题。由HBSM和全桥子模块 (FBSM) 构成的混合MMC, 兼具经济性<citation id="240" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>和直流故障穿越能力<citation id="241" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 已成为当前的研究热点并逐渐被工程采用。</p>
                </div>
                <div class="p1">
                    <p id="70">现有文献对降低混合MMC的子模块电容电压波动的研究较少。在波动分析理论层面, 文献<citation id="244" type="reference">[<a class="sup">23</a>]</citation>分析并建立了混合MMC子模块电容电压等效开关函数模型, 在分析混合MMC功率特性和子模块电容电压波动特性的基础上提出一种混合MMC的参数设计方法以使得子模块电容最小。在谐波注入层面, 文献<citation id="245" type="reference">[<a class="sup">24</a>]</citation>通过建立混合MMC等效模型进行能量波动建模, 结合谐波电流注入得出了过调制下优化的降容策略, 降低了混合MMC整体的电容电压波动水平。以上控制策略均从抑制整体电容电压波动的角度出发, 依赖混合MMC的稳态过调制运行能力。</p>
                </div>
                <div class="p1">
                    <p id="71">混合MMC稳态过调制运行已经受到国内外学者的关注, 文献<citation id="249" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</citation>分别从过调制运行的设计需求、子模块数目设计、调制比选取等角度对过调制运行工况进行研究。除了在降低子模块电容电压波动方面的作用<citation id="250" type="reference"><link href="9" rel="bibliography" /><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 过调制运行还能够提高MMC的运行灵活度<citation id="246" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 降低器件电流应力<citation id="247" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 适应极端气象条件<citation id="248" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">但目前对混合MMC子模块电容电压波动的抑制策略中考虑不同结构子模块间电容电压波动差异问题的研究相对较少, 而过调制下波动差异较大程度上影响了整体的子模块电容电压波动<citation id="251" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。文献<citation id="252" type="reference">[<a class="sup">29</a>]</citation>考虑了FBSM和HBSM电容的波动差异, 并注入三次谐波进行提升调制比的优化设计, 但所提策略仅在调制比为1.15附近取得最优, 且对HBSM和FBSM采用了不同的调制策略, 控制复杂度有所增加。文献<citation id="253" type="reference">[<a class="sup">30</a>]</citation>采用分段解析的方法, 从能量积累角度对稳态过调制情况下混合MMC的子模块电容电压波动差异产生机理和运行区间进行了分析及评估, 但并未提出相应的波动差异抑制策略。</p>
                </div>
                <div class="p1">
                    <p id="73">本文在文献<citation id="254" type="reference">[<a class="sup">30</a>]</citation>基础上, 揭示了全周期内子模块电容电压波动差异对应的能量积累区间, 并以抑制子模块电容能量积累差异为目标, 对三次谐波电压注入量进行了优化设计。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>1 混合MMC的HBSM和FBSM电容电压波动差异机理</b></h3>
                <h4 class="anchor-tag" id="75" name="75"><b>1.1</b> 子模块混合<b>MMC</b>数学模型</h4>
                <div class="p1">
                    <p id="76">混合MMC拓扑以及桥臂电压电流方向如图1所示, 三相六桥臂中每个桥臂包含<i>N</i>个子模块, 由<i>H</i>个HBSM和<i>F</i>个FBSM组成, 图中<i>U</i><sub>dc</sub>为直流母线电压, <i>I</i><sub>dc</sub>为直流母线电流, <i>φ</i>为初相角, <i>u</i><sub>a</sub>, <i>u</i><sub>b</sub>, <i>u</i><sub>c</sub>为三相交流电压, <i>i</i><sub>u, <i>j</i></sub>和<i>i</i><sub>d, <i>j</i></sub>分别为各相上、下桥臂电流, <i>I</i><sub>m</sub>为交流侧电流幅值, 其中<i>j</i>=a, b, c。令<i>U</i><sub>ac</sub>为三相交流电压幅值, 则混合MMC电压调制比<i>m</i>可表示为2<i>U</i><sub>ac</sub>/<i>U</i><sub>dc</sub>。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 混合MMC拓扑" src="Detail/GetImg?filename=images/DLXT201917012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 混合MMC拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of hybrid MMC</b></p>

                </div>
                <div class="p1">
                    <p id="78">以a相为例, 根据图1中标识的正方向, a相上、下桥臂电压表达式为:</p>
                </div>
                <div class="area_img" id="79">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_07900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>ω</i>为基波角频率;<i>u</i><sub>diff, a</sub>为环流抑制器投入后叠加在桥臂参考电压上的电压修正量, 在分析电容电压波动问题时可以做忽略简化处理<citation id="255" type="reference"><link href="25" rel="bibliography" /><link href="49" rel="bibliography" /><link href="57" rel="bibliography" /><link href="59" rel="bibliography" /><link href="61" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">24</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">忽略其他高次环流分量, 理想情况下a相上、下桥臂电流表达式为:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">联立交直流侧功率平衡关系<citation id="256" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, a相上、下桥臂功率表达式为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>4</mn></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>8</mn></mfrac><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>m</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>8</mn></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>4</mn></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>8</mn></mfrac><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>m</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mn>8</mn></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.2 过调制下HBSM和FBSM电容电压波动差异</b></h4>
                <div class="p1">
                    <p id="87">由于FBSM具备负电平输出能力, 混合MMC可以在调制比<i>m</i>&gt;1的工况下稳态运行, 即实现过调制。过调制下当桥臂电压为负时, 理论上存在以下两种控制方式:FBSM和HBSM共同参与桥臂等效负电平输出, 简称方式1;FBSM单独参与桥臂等效负电平输出, 简称方式2。</p>
                </div>
                <div class="p1">
                    <p id="88">考虑到方式2的控制方式已经得到了较为广泛的采用<citation id="258" type="reference"><link href="47" rel="bibliography" /><link href="53" rel="bibliography" /><link href="55" rel="bibliography" /><link href="61" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">30</a>]</sup></citation>, 且在开关频率、器件损耗以及控制复杂度方面相较方式1更具优势。因此, 本文选取仅FBSM支撑桥臂负电压控制方式的混合MMC进行分析。其整体控制策略为:当桥臂参考电压为正时, 所有HBSM和FBSM一起参与排序, 共同支撑正向桥臂参考电压;当桥臂电压为负时, 此时仅FBSM参与排序, 支撑负向桥臂参考电压<citation id="257" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="89">根据文献<citation id="259" type="reference">[<a class="sup">30</a>]</citation>, 模块电容电压波动与桥臂能量变化趋势一致, 因此可以通过分析桥臂能量的积累, 反映子模块电容电压波动的情况。图2为周期<i>T</i>内桥臂电压<i>u</i><sub>u, a</sub>、电流波形<i>i</i><sub>u, a</sub>以及上桥臂HBSM和FBSM能量积累差异峰值Δ<i>E</i><sub>F</sub>的示意图。可以看出, 桥臂电压、电流每过一次零点, 子模块的充放电状态就会发生改变, 使子模块能量积累方向发生变化。桥臂电压过零点<i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>与桥臂电流的过零点<i>t</i><sub>3</sub>和<i>t</i><sub>4</sub>将整个周期分为4个区间, 各区间两种子模块的充放电状态如附录A表A1所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 桥臂参考电压、电流和子模块能量积累示意图" src="Detail/GetImg?filename=images/DLXT201917012_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 桥臂参考电压、电流和子模块能量积累示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of reference voltage and current of bridge arm and energy accumulation of sub-module</b></p>

                </div>
                <div class="p1">
                    <p id="91">在 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>) 时段, <i>u</i><sub>u, a</sub>&lt;0, <i>i</i><sub>u, a</sub>&gt;0, 只有FBSM参与排序并放电。在 (<i>t</i><sub>2</sub>, <i>t</i><sub>3</sub>) 时段, <i>u</i><sub>u, a</sub>&gt;0, <i>i</i><sub>u, a</sub>&gt;0, 由于FBSM在上一时段放电, 根据排序策略此时具有充电优先级, FBSM优先充电直至与HBSM电容电压相同。设<i>t</i><sub>b</sub>时刻FBSM与HBSM电容电压达到同一水平, 则在 (<i>t</i><sub>2</sub>, <i>t</i><sub>b</sub>) 时段, 只有FBSM参与排序并充电;在 (<i>t</i><sub>b</sub>, <i>t</i><sub>3</sub>) 时段, HBSM与FBSM一起参与排序并充电, 电容电压波动趋于一致。在 (<i>t</i><sub>3</sub>, <i>t</i><sub>4</sub>) 时段和 (<i>t</i><sub>4</sub>, <i>t</i><sub>1</sub>+<i>T</i>) 时段, HBSM与FBSM一起参与排序并根据桥臂功率的方向充/放电。</p>
                </div>
                <div class="p1">
                    <p id="92">根据上述过程分析, 在整个周期<i>T</i>内能量积累差异呈现先增大后减小的趋势, 且 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>) 时段内FBSM能量积累Δ<i>E</i><sub>F</sub>是整个周期内FBSM和HBSM能量积累差异的最大值, 如图2 (c) 所示, 能量差异表达式具体分析如下。</p>
                </div>
                <div class="p1">
                    <p id="93">根据式 (1) , 桥臂电压过零点<i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>分别为:</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">假设HBSM和FBSM在<i>t</i><sub>1</sub>时刻子模电容电压相同<citation id="260" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。对于HBSM, 在 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>) 时段内不参与排序, 单个HBSM此时段的能量积累量Δ<i>E</i><sub>H</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>Η</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup><mn>0</mn></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow><mo>=</mo><mn>0</mn></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="99">对于FBSM, 在 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>) 时段内参与排序, 即FBSM参与单向充/放电过程, 单个FBSM此时段的能量积累量Δ<i>E</i><sub>F</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>F</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup><mi>p</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="102">设<i>P</i><sub>m</sub>为MMC传输有功功率, 交流电流幅值<i>I</i><sub>m</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mn>3</mn><mi>m</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="105">联立式 (3) 至式 (7) , FBSM和HBSM能量差异积累量为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mrow><mi>ω</mi><mi>F</mi></mrow></mfrac><mfrac><mrow><mo stretchy="false"> (</mo><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup></mrow><mrow><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="108">从式 (8) 可以看出, 当调制比为1时Δ<i>E</i><sub>F</sub>为零, 此时FBSM没有能量积累。混合MMC系统在传输有功功率<i>P</i><sub>m</sub>不变的情况下, Δ<i>E</i><sub>F</sub>函数在<i>m</i>∈ (1, 2) 区间上单调递增, 这说明FBSM和HBSM能量差异积累量Δ<i>E</i><sub>F</sub>随着调制比<i>m</i>的增加而增加。因此, 子模块电容电压波动差异也随着调制比<i>m</i>的增大而增大。</p>
                </div>
                <div class="p1">
                    <p id="109">综上所述, 在<i>u</i><sub>u, a</sub>为负时段即 (<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>) 时段内FBSM参与排序产生能量积累, 而HBSM未参与排序没有对应的能量积累, 能量积累差异不断增大;后续时段由于<i>u</i><sub>u, a</sub>为正, 能量积累差异逐渐减小为零。因此, 式 (8) 中FBSM能量积累Δ<i>E</i><sub>F</sub>是整个周期内FBSM和HBSM能量积累差异的最大值。鉴于此, 后续分析以最小化Δ<i>E</i><sub>F</sub>为目标, 以抑制子模块电容电压波动差异。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>2 三次谐波电压注入下混合MMC电容电压波动差异机理</b></h3>
                <h4 class="anchor-tag" id="111" name="111"><b>2.1</b> 三次谐波电压注入数学模型</h4>
                <div class="p1">
                    <p id="112">三次谐波电压注入是通过直接在桥臂电压调制波上注入三倍于基频频率的电压来实现的, 具体示意图如附录A图A1 (a) 所示。可以看出相比未注入时, 三次谐波电压注入改变了桥臂参考电压的波形, 具体体现在其负向峰值和过零点发生了变化。桥臂瞬时功率如附录A图A1 (b) 所示, 三次谐波电压注入后桥臂瞬时功率对应改变, 因此FBSM在桥臂参考电压为负的时段功率面积对应的能量积累量Δ<i>E</i><sub>F</sub>发生了变化。</p>
                </div>
                <div class="p1">
                    <p id="113">定义<i>k</i>为三次谐波电压注入系数, 注入电压的幅值则为<i>kU</i><sub>dc</sub>/2, 注入三次谐波电压后的a相上下桥臂电压可表示为<citation id="261" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="114">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">根据式 (2) 和式 (9) , a相上桥臂功率为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mn>8</mn></mfrac><mi>m</mi><mi>k</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><mi>sin</mi><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mn>8</mn></mfrac><mi>k</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>cos</mi><mo stretchy="false"> (</mo><mn>4</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>8</mn></mfrac><mi>m</mi><mi>k</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><mi>sin</mi><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mn>8</mn></mfrac><mi>k</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>cos</mi><mo stretchy="false"> (</mo><mn>4</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">由式 (10) 可以看出, 三次谐波电压注入后, 桥臂功率中增加了三倍频及四倍频分量, 又如前述分析, 桥臂参考电压的负向时段也发生了变化。因此, 对于三次谐波电压注入后桥臂能量积累的研究是有必要的, 可以评估三次谐波电压注入对于HBSM和FBSM电容电压波动差异的影响, 以及选取抑制二者波动差异的三次谐波电压注入量幅值。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2</b> 三次谐波电压注入桥臂参考电压波形分析</h4>
                <div class="p1">
                    <p id="120">由于负向时段桥臂参考电压的波形与HBSM和FBSM波动差异密切相关, 以下通过对调制比<i>m</i>和三次谐波电压注入系数<i>k</i>的关系进行分类讨论, 建立<i>k</i>和<i>m</i>与波动差异抑制能力的关系。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.2.1</b> 桥臂参考电压极值点分类</h4>
                <div class="p1">
                    <p id="122">为了保持三次谐波电压注入前后波形对称, 选择与常规三次谐波电压注入相同的注入相角<citation id="262" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 即<i>φ</i><sub>3</sub>=3<i>φ</i><sub>1</sub>, 其中<i>φ</i><sub>1</sub>为a相调制波基波初始相位。以上桥臂参考电压为例, 考虑桥臂参考电压极值点分布, 令</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="125">则桥臂参考电压极值点为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>t</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mn>1</mn><mo>, </mo><mtext>z</mtext><mn>5</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>±</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>+</mo><mn>2</mn><mtext>π</mtext><mi>C</mi></mrow><mi>ω</mi></mfrac></mtd></mtr><mtr><mtd><mi>t</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mn>2</mn><mo>, </mo><mtext>z</mtext><mn>3</mn><mo>, </mo><mtext>z</mtext><mn>4</mn><mo>, </mo><mtext>z</mtext><mn>6</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>arctan</mi><mrow><mo> (</mo><mrow><mo>±</mo><mfrac><mrow><msqrt><mrow><mn>9</mn><mi>k</mi><mo>-</mo><mi>m</mi></mrow></msqrt></mrow><mrow><mn>2</mn><msqrt><mn>3</mn></msqrt><msqrt><mi>k</mi></msqrt></mrow></mfrac><mo>, </mo><mo>±</mo><mfrac><mrow><msqrt><mrow><mn>3</mn><mi>k</mi><mo>+</mo><mi>m</mi></mrow></msqrt></mrow><mrow><mn>2</mn><msqrt><mn>3</mn></msqrt><msqrt><mi>k</mi></msqrt></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mn>2</mn><mtext>π</mtext><mi>C</mi></mrow><mi>ω</mi></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>C</i>为整数。</p>
                </div>
                <div class="p1">
                    <p id="128">根据式 (12) , 当<i>k</i>≤<i>m</i>/9时, 此时桥臂参考电压在周期<i>T</i>内存在2个实极值点;当<i>k</i>&gt;<i>m</i>/9时, 此时桥臂参考电压在周期<i>T</i>内存在6个实极值点。其示意图如附录A图A1 (a) 所示。</p>
                </div>
                <div class="p1">
                    <p id="129">三次谐波电压注入具有改变桥臂电压负向峰值的作用, 当<i>m</i>较小时存在注入后桥臂参考电压在整个周期内大于零的情况, 此时HBSM和FBSM始终一起参与排序, 子模块的电容电压波动差异可以得到完全抑制。如附录A图A2所示, 注入后原桥臂电压的负向区间<i>S</i><sub>1</sub>完全消失, <i>m</i>和<i>k</i>满足:</p>
                </div>
                <div class="p1">
                    <p id="130">max{min{1-<i>m</i>sin (<i>ωt</i>) -<i>k</i>sin (3<i>ωt</i>) }}≥0      (13) </p>
                </div>
                <div class="p1">
                    <p id="131">联立式 (12) 和式 (13) , 当<i>ωt</i>=π/3, <i>k</i>=<i>m</i>/6时, 桥臂参考电压的最小值最大, 解得:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>≤</mo><mfrac><mn>2</mn><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="134">当<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>≤</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, 通过合理地选取注入量<i>k</i>, 可以完全抑制HBSM和FBSM的电容电压波动差异, 本文将其定义为弱过调制;当<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>&gt;</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, 三次谐波电压注入不能使得桥臂电压<i>u</i><sub>u, a</sub>的负电压区间完全消失, 电容电压波动差异始终存在, 本文将其定义为强过调制。对于强过调制情况需要对桥臂参考电压的过零点分布进行分类讨论, 以确定各情况下能量积累表达式。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>2.2.2</b> 强过调制下桥臂参考电压过零点分布</h4>
                <div class="p1">
                    <p id="138">由2.2.1节可知, 当<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>&gt;</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, 桥臂参考电压一定存在小于零的时段, 三次谐波电压注入系数<i>k</i>的取值不同, 对应两种桥臂参考电压的过零点分布, 分类讨论如下。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">1) <i>k</i>≤<i>m</i>/9情况</h4>
                <div class="p1">
                    <p id="141">此时在桥臂参考电压负半周期只存在一个极值点<i>t</i><sub>z2</sub>, 波形如图3中红线所示, 根据<i>k</i>和<i>m</i>的范围, 桥臂参考电压最低点满足:</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>ω</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mrow></msub><mo>&lt;</mo><mn>0</mn></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="144">此时, 桥臂参考电压只存在两个过零点<i>t</i><sub>x1</sub>和<i>t</i><sub>x2</sub>, 其具体表达式见附录B, 存在关系:</p>
                </div>
                <div class="area_img" id="145">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">其中<i>i</i>=1, 2, 两个过零点关于π/ (2<i>ω</i>) 对称, 定义调制波周期只存在两个过零点的桥臂参考电压为Ⅰ型桥臂参考电压, 若半周期内仅有单极值点, 定义为Ⅰ-1型桥臂参考电压, 对应FBSM能量积累量Δ<i>E</i><sub>FⅠ</sub>表达式为:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅰ</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>F</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>2</mn></mrow></msub></mrow></msubsup><mi>p</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow></mrow></math></mathml>      (17) </p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 Ⅰ型、Ⅱ型桥臂参考电压极值点及过零点分布图" src="Detail/GetImg?filename=images/DLXT201917012_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3</b> Ⅰ<b>型、Ⅱ型桥臂参考电压极值点及过零点分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Distribution of extreme point and zero crossing point of arm voltage reference of type Ⅰ and</b> Ⅱ</p>

                </div>
                <div class="p1">
                    <p id="151">同时, 三次谐波电压注入后桥臂参考电压的负峰值不应超过注入原桥臂参考电压的负峰值, 否则桥臂FBSM个数不足以支撑负向峰值电压, 故三次谐波电压注入系数<i>k</i>满足如下关系:</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mo>+</mo><mi>k</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="154">当0&lt;<i>k</i>≤<i>m</i>/9时, 式 (18) 不等式成立, 此时三次谐波电压注入不会超过原桥臂参考电压的负峰值。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">2) <i>k</i>&gt;<i>m</i>/9情况</h4>
                <div class="p1">
                    <p id="156">此时在桥臂参考电压负半周期存在3个极值点<i>t</i><sub>z<i>i</i></sub> (<i>i</i>=1, 2, 3) , 当<i>t</i><sub>z2</sub>满足:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>ω</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mrow></msub><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="159">即当<i>k</i>&lt;<i>m</i>-1时, 桥臂参考电压在周期<i>T</i>内存在两个过零点, 如图3中绿线所示。根据波形图, 由于半周期内存在3个极值点, 因此定义为Ⅰ-2型桥臂参考电压。此时, 对应FBSM能量积累量仍为式 (17) 所示。</p>
                </div>
                <div class="p1">
                    <p id="160">反之, 当<i>k</i>&gt;<i>m</i>-1时, 如图3中蓝线所示, 桥臂参考电压存在4个过零点<i>t</i><sub>y<i>j</i></sub> (<i>j</i>=1, 2, 3, 4) , 具体表达式见附录B, 满足如下关系:</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">定义存在4个过零点的桥臂参考电压为Ⅱ型桥臂参考电压。Ⅱ型桥臂参考电压过零点情况复杂, 子模块充放电过程和桥臂能量的积累过程需单独分析如下。</p>
                </div>
                <div class="p1">
                    <p id="164">三次谐波电压注入后, 桥臂参考电压的负峰值不应超过注入前桥臂参考电压的负峰值, 应满足:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mrow><mi>min</mi></mrow><mrow><mo>{</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>}</mo></mrow><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">解得三次谐波电压注入系数<i>k</i>的范围如下:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>m</mi><mo>-</mo><mn>1</mn><mo>≤</mo><mi>k</mi><mo>≤</mo><mo>-</mo><mfrac><mi>m</mi><mn>3</mn></mfrac><mo>+</mo><mrow><mi>Re</mi></mrow><mo stretchy="false"> (</mo><mfrac><mrow><mrow><mo> (</mo><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac></mrow></msup><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false"> (</mo><mo>-</mo><mn>3</mn><mi>m</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mtext>j</mtext><msqrt><mn>3</mn></msqrt><mi>m</mi><msup><mrow></mrow><mn>3</mn></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac></mrow></msup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false"> (</mo><mo>-</mo><mn>3</mn><mi>m</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mtext>j</mtext><msqrt><mn>3</mn></msqrt><mi>m</mi><msup><mrow></mrow><mn>3</mn></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac></mrow></msup></mrow><mrow><mn>2</mn><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac></mrow></msup><mn>3</mn><msup><mrow></mrow><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac></mrow></msup></mrow></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">根据图3, 在 (<i>t</i><sub>y1</sub>, <i>t</i><sub>y2</sub>) 时段, 桥臂参考电压为负, 根据前述分析, HBSM不参与排序, FBSM能量积累量Δ<i>E</i><sub>FⅡ, 1</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="169"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅱ</mn><mo>, </mo><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>F</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>2</mn></mrow></msub></mrow></msubsup><mi>p</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="171">假设HBSM和FBSM在<i>t</i><sub>y1</sub>时刻子模块电容电压相同, 在 (<i>t</i><sub>y1</sub>, <i>t</i><sub>y2</sub>) 时段FBSM能量积累量为Δ<i>E</i><sub>FⅡ, 1</sub>。在接下来的 (<i>t</i><sub>y2</sub>, <i>t</i><sub>y3</sub>) 时段, 桥臂参考电压为正, 此时HBSM和FBSM应同时参与排序。但由于FBSM在上一时段存在能量积累, 具有优先放电权。设这段时间FBSM能量积累量为Δ<i>E</i><sub>FⅡ, 2</sub>:</p>
                </div>
                <div class="p1">
                    <p id="172"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅱ</mn><mo>, </mo><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>F</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>3</mn></mrow></msub></mrow></msubsup><mi>p</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="174">联立式 (22) 、式 (23) 和式 (24) , 易得:</p>
                </div>
                <div class="p1">
                    <p id="175">Δ<i>E</i><sub>FⅡ, 1</sub>&gt;Δ<i>E</i><sub>FⅡ, 2</sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="176">式 (25) 说明直至<i>t</i><sub>y3</sub>, FBSM能量积累仍有残余, 因此HBSM仍处于不参与排序的状态, 即在 (<i>t</i><sub>y1</sub>, <i>t</i><sub>y4</sub>) 时段始终只有FBSM充/放电, 且满足:</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅱ</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>F</mi></mfrac><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>4</mn></mrow></msub></mrow></msubsup><mi>p</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>a</mtext></mrow></msub><mo>´</mo><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow><mo>&gt;</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅱ</mn><mo>, </mo><mn>1</mn></mrow></msub></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="179">因此, 在周期<i>T</i>内, 对于Ⅱ型桥臂参考电压, HBSM和FBSM能量积累差异最大值为Δ<i>E</i><sub>FⅡ</sub>;对于Ⅰ型桥臂参考电压, HBSM和FBSM能量积累差异最大值为Δ<i>E</i><sub>FⅠ</sub>。根据附录B, 二者的实际表达式一致, 即Δ<i>E</i><sub>FⅠ</sub>为强过调制下能量积累差异最大值, 对应子模块电容电压波动差异最大。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag"><b>3</b> 减少能量波动差异的三次谐波注入优化</h3>
                <div class="p1">
                    <p id="181">根据上节分析, <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>≤</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时存在<i>k</i>使得电容电压波动差异得到完全抑制;<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>&gt;</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时三次谐波电压注入不能使得桥臂电压<i>u</i><sub>u, a</sub>的负电压区间完全消失, 需要讨论最优的三次谐波电压注入量以抑制波动差异, 以下分析均在强调制<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>&gt;</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>下进行。</p>
                </div>
                <div class="p1">
                    <p id="185">桥臂参考电压随<i>m</i>和<i>k</i>的变化呈现不同的过零点分布, 但通过分析, 对于Ⅰ型和Ⅱ型桥臂参考电压, 桥臂能量的积累均如式 (17) 所示。联立式 (10) 和式 (17) , FBSM能量积累的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="186" class="code-formula">
                        <mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅰ</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mn>2</mn><mn>8</mn><mn>8</mn><mi>ω</mi><mi>F</mi></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mi>k</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mn>9</mn><mi>k</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>4</mn><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo><mn>1</mn><mn>8</mn><mi>m</mi><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mn>7</mn><mn>2</mn><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>-</mo><mn>1</mn><mn>2</mn><mi>k</mi><mi>m</mi><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>φ</mi><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>3</mn><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mn>3</mn><mn>6</mn><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>φ</mi><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">|</mo><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>2</mn></mrow></msub></mrow></msubsup><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="187">考虑到<i>I</i><sub>m</sub>会随<i>m</i>的变化而变化, 同时为了进一步将FBSM能量积累表达式化简, 联立式 (16) 和式 (27) 可得Δ<i>E</i><sub>FⅠ</sub>的通用公式:</p>
                </div>
                <div class="p1">
                    <p id="188" class="code-formula">
                        <mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mn>Ⅰ</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow><mrow><mn>1</mn><mn>8</mn><mi>ω</mi><mi>F</mi></mrow></mfrac><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>4</mn><mi>k</mi><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mn>3</mn><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mn>3</mn><mi>k</mi></mrow><mi>m</mi></mfrac></mrow><mo>) </mo></mrow><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mn>3</mn><mi>m</mi></mfrac><mo stretchy="false">) </mo><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="189">从式 (28) 可以看出, FBSM能量积累量Δ<i>E</i><sub>FⅠ</sub>与<i>P</i><sub>m</sub>, cos <i>φ</i>, <i>F</i>, <i>m</i>和<i>k</i>有关。在给定工况下<i>m</i>为定值, MMC传输有功功率<i>P</i><sub>m</sub>不变, cos <i>φ</i>为功率因数角, 附录B式 (B1) 中过零点<i>t</i><sub>x1</sub>仅与<i>k</i>和<i>m</i>有关, 因此FBSM能量积累Δ<i>E</i><sub>F, Ⅰ</sub>只是三次谐波电压注入系数<i>k</i>的函数Δ<i>E</i><sub>FⅠ</sub> (<i>k</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="190">根据附录B式 (B1) , <i>t</i><sub>x1</sub>的表达式过于复杂, Δ<i>E</i><sub>FⅠ</sub> (<i>k</i>) 直接对<i>k</i>求导后极值点解析困难, 下面通过遍历和拟合的方式进行三次谐波电压注入量优化。实际中稳态运行下电压调制比<i>m</i>取决于交流系统电压和直流母线电压的工程设计, 其值不会很大。鉴于目前暂无明确的调制比稳态运行上限, 考虑到子模块电容电压波动的整体水平<citation id="263" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>以及不同调制比下相同的<i>k</i>-Δ<i>E</i><sub>FⅠ</sub>变化趋势, 文中选取<i>m</i>∈ (1, 1.3]作为展示区间, 三次谐波电压注入系数<i>k</i>的限定范围由式 (18) 和式 (22) 决定, 设二者的上限分别为<i>k</i><sub>max</sub>和<i>m</i><sub>max</sub>。</p>
                </div>
                <div class="p1">
                    <p id="191">电压调制比、三次谐波电压注入系数与FBSM能量积累量<i>m</i>-<i>k</i>-Δ<i>E</i><sub>FⅠ</sub>遍历流程图如附录A图A3所示, 图中<i>m</i><sub>0</sub>和<i>k</i><sub>0</sub>为调制比和三次谐波电压注入系数的初值, <i>d</i><sub><i>m</i></sub>和<i>d</i><sub><i>k</i></sub>分别为调制比和三次谐波电压注入系数的遍历步长。对于各组 (<i>m</i>, <i>k</i>) , 首先将<i>m</i>和<i>k</i>代入附录B式 (B1) 中确定<i>t</i><sub>x1</sub>。式 (28) 已经利用<i>t</i><sub>x1</sub>和<i>t</i><sub>x2</sub>的对称性进行化简, 将<i>m</i>和<i>k</i>及计算结果<i>t</i><sub>x1</sub>代入式 (28) , 得到对应的FBSM能量积累量Δ<i>E</i><sub>FⅠ</sub>, 记录这组 (<i>m</i>, <i>k</i>, Δ<i>E</i><sub>FⅠ</sub>) 。改变<i>k</i>和<i>m</i>的取值并重复上述过程, 直至<i>k</i>和<i>m</i>达到边界限定。</p>
                </div>
                <div class="p1">
                    <p id="192">附录A图A4为电压调制比、三次谐波电压注入系数与FBSM能量积累量<i>m</i>-<i>k</i>-Δ<i>E</i><sub>FⅠ</sub>关系图。不同颜色曲线代表不同<i>m</i>, 曲线上的点从右至左代表<i>k</i>逐渐增大。从图中可以看出, 在不同<i>m</i>下, FBSM能量积累量Δ<i>E</i><sub>FⅠ</sub>变化趋势一致, 即Δ<i>E</i><sub>FⅠ</sub>随着<i>k</i>的增大先减小后增大;同时伴随着<i>m</i>增大, Δ<i>E</i><sub>FⅠ</sub>的整体曲线上移, 代表<i>m</i>增大时子模块电容电压波动差异会加剧。</p>
                </div>
                <div class="p1">
                    <p id="193">在限定范围内对不同<i>m</i>和<i>k</i>组合进行遍历, 遍历结果如图4所示。对于不同的<i>m</i>, 均存在<i>k</i>使得Δ<i>E</i><sub>FⅠ</sub>达到最低点, 将遍历结果最低点在<i>m</i>-<i>O</i>-<i>k</i>平面进行投影, 最优注入<i>m</i>和<i>k</i>的关系散点图如附录A图A5所示。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 FBSM能量积累量遍历结果" src="Detail/GetImg?filename=images/DLXT201917012_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 FBSM能量积累量遍历结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Traversal result of energy accumulation of FBSM</b></p>

                </div>
                <div class="p1">
                    <p id="195">采用多项式拟合的方式寻求<i>m</i>和<i>k</i>最优注入的关系, 由于拟合次数过高会有过饱和效应, 综合考虑拟合效果, 设拟合形式为:</p>
                </div>
                <div class="p1">
                    <p id="196"><i>k</i>=<i>a</i><sub>1</sub><i>m</i><sup>3</sup>+<i>a</i><sub>2</sub><i>m</i><sup>2</sup>+<i>a</i><sub>3</sub><i>m</i>+<i>a</i><sub>4</sub>=<i>g</i> (<i>m</i>)      (29) </p>
                </div>
                <div class="p1">
                    <p id="197">最终拟合结果为:</p>
                </div>
                <div class="p1">
                    <p id="198"><i>k</i>=-35.64<i>m</i><sup>3</sup>+134.29<i>m</i><sup>2</sup>-168.31<i>m</i>+70.44      (30) </p>
                </div>
                <div class="p1">
                    <p id="199">图5给出了本文提出的子模块电容电压波动差异抑制策略框图。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 子模块电容电压波动差异抑制策略框图" src="Detail/GetImg?filename=images/DLXT201917012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 子模块电容电压波动差异抑制策略框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Block diagram of suppression strategy for fluctuation difference of sub-module capacitor voltage</b></p>

                </div>
                <div class="p1">
                    <p id="201">为了确定最优的三次谐波电压注入量, 首先需要根据系统的运行参数确定系统的调制状态, 若为弱过调制, 则三次谐波电压最优注入系数取<i>k</i>=<i>m</i>/6;若为强过调制, 则三次谐波电压最优注入系数取<i>k</i>=<i>g</i> (<i>m</i>) 。三次谐波电压发生器根据优化的结果输出需要叠加在调制波上的三次谐波电压Δ<i>u</i><sub>3</sub>, 最终达到子模块电容电压波动差异抑制的效果。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <h4 class="anchor-tag" id="203" name="203"><b>4.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="204">为了检验所提三次谐波电压优化注入量的有效性, 在PSCAD/EMTDC环境下搭建双端混合MMC-HVDC仿真系统进行验证:混合MMC交流侧接三相交流电网, 变压器采用星形/三角形接法, HBSM和FBSM电容容值相同, 交流侧电压与电压调制比有关, 其他基本参数如下:交流侧电压为168, 176, 184, 192, 200 kV, 对应电压调制比为1.05, 1.10, 1.15, 1.20, 1.25, 输送功率为500 MW, 直流母线电压为320 kV, 桥臂电抗为0.06 H, 阀侧变压器漏抗为0.05 H, 单个桥臂FBSM个数为130, 单个桥臂HBSM个数为100, 子模块电容容值为10 000 μF, 子模块电容电压参考值为1.39 kV。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>4.2</b> 仿真结果</h4>
                <div class="p1">
                    <p id="206">当电压调制比<i>m</i>在子模块个数约束范围<citation id="264" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>内时, 混合MMC能稳定运行。附录A图A6为混合MMC传输额定功率时的稳态运行波形 (以<i>m</i>=1.25为例) 。图A6 (e) 为HBSM和FBSM的子模块电容电压波形, 可以看出当调制比大于1时, HBSM和FBSM电容电压波动差异明显;在4 s后投入三次谐波电压注入控制器, 子模块电容电压波动差异明显降低。图A6 (d) 为桥臂电压波形, 当三次谐波电压注入控制器投入后, 桥臂电压波形对应改变。图A6 (a) , (b) 和 (c) 分别为混合MMC交流侧电压、直流电压和直流电流波形, 可以看出所搭建混合MMC系统具有良好的稳态运行性能。</p>
                </div>
                <div class="p1">
                    <p id="207">图6为弱过调制<mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>&lt;</mo><mi>m</mi><mo>≤</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, 4 s时投入三次谐波电压注入控制器 (<i>k</i>=<i>m</i>/6) 前后子模块电容电压波动差异情况。随着调制比的增大, 子模块电容电压波动差异增大, 验证了式 (8) 的正确性。可以看出在此调制比范围内, 三次谐波电压注入能够将桥臂参考电压负向时段消去, 注入后子模块电容电压波动差异得到完全抑制。</p>
                </div>
                <div class="p1">
                    <p id="209">图7为强过调制<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt><mo>&lt;</mo><mi>m</mi><mo>≤</mo><mn>1</mn><mo>.</mo><mn>3</mn></mrow></math></mathml>时, 投入三次谐波电压注入控制器前后子模块电容电压波动差异情况。不同颜色代表不同的三次谐波电压注入量<i>k</i>, 绿色曲线代表<i>k</i>=<i>g</i> (<i>m</i>) 的三次谐波电压优化注入量。可以看出, 不同的三次谐波电压注入量对于抑制子模块电容电压波动差异效果不同, 且优化后的三次谐波电压注入量抑制效果最好, 相比未投入控制策略可将子模块电容电压差异峰值减少70%以上, 相比传统三次谐波电压注入<citation id="265" type="reference"><link href="29" rel="bibliography" /><link href="61" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">30</a>]</sup></citation>, 子模块电容电压波动差异峰值可减少30%以上。</p>
                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_211.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 弱过调制下子模块电容电压波动差异抑制效果" src="Detail/GetImg?filename=images/DLXT201917012_211.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 弱过调制下子模块电容电压波动差异抑制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_211.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Suppression effect of fluctuation difference of sub-module capacitor voltage with weak over-modulation</b></p>

                </div>
                <div class="p1">
                    <p id="212">值得注意的是, 从图6、图7中可以看出随着调制比的增大, HBSM电容电压波动峰峰值减少, 即过调制策略本身还具有降低HBSM电容电压波动的能力。但由于过调制下子模块间波动差异的出现, FBSM电容电压波动差异会导致整体子模块电容电压波动峰峰值增大。因此本文所提三次谐波电压优化注入策略降低了HBSM和FBSM电容电压波动差异, 从而进一步降低了混合MMC整体子模块电容电压波动峰峰值。</p>
                </div>
                <div class="p1">
                    <p id="213">谐波影响方面, 以混合MMC中a相上桥臂为例, 分别对调制比为<i>m</i>=1.15 (弱过调制) 和<i>m</i>=1.25 (强过调制) 时的策略投入前后桥臂电流进行快速傅里叶分解 (<i>P</i>=1.0 (标幺值) , <i>Q</i>=0 (标幺值) , 其他工况结果类似) , 结果如附录A图A7所示。可以看出, 桥臂电流主要由直流和基频分量构成, 四次及四次以上高次谐波的幅值非常小。投入本文所述三次谐波电压注入方法后, 相较于未投入时桥臂电流基频分量几乎不变, 而桥臂电流四倍频分量略有增加。然而与直流和基频分量相比, 桥臂电流高频分量很小, 因此可以认为桥臂电流几乎不受本文所提三次谐波电压注入的影响。</p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 强过调制下子模块电容电压波动差异抑制效果" src="Detail/GetImg?filename=images/DLXT201917012_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 强过调制下子模块电容电压波动差异抑制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Suppression effect of fluctuation difference of sub-module capacitor voltage with strong over-modulation</b></p>

                </div>
                <div class="p1">
                    <p id="215">损耗评估方面, 对于混合MMC而言, 换流站损耗主要来源于IGBT、二极管的开关损耗与通态损耗。因此, 需要对策略投入前后混合MMC中IGBT、二极管的开关损耗与通态损耗进行评估计算。本文选用的开关器件型号为Infineon (FZ1500R33HL3) 3 300 V/1 500 A。根据文献<citation id="266" type="reference">[<a class="sup">31</a>]</citation>所提的方法, 计算得到策略投入前后混合MMC的通态损耗和开关损耗如附录A表A2所示。从该表可以看出, 投入策略前后混合MMC的通态损耗和开关损耗无太大变化, 相较于未投入策略, 投入策略后总损耗占比略有减少, 可以认为本文所提策略对稳态损耗影响不大。</p>
                </div>
                <div class="p1">
                    <p id="216">前述分析和仿真结果显示, 所提策略降低了混合MMC的子模块电容电压波动。为了进一步分析电容电压波动降低与子模块电容容值需求的关系, 附录C式 (C1) —式 (C7) 给出了子模块电容容值需求计算公式。计算和仿真结果如附录A表A3所示, 在两种工况下子模块电容容值分别可以降低22.45%和31.65%, 将未投入本文所述控制策略、在额定电容容值下和投入本文所述控制策略、降低电容容值下的MMC子模块整体电容电压波动进行对比, 二者的子模块电容电压波动峰峰值相当, 可以认为所提策略具备降低子模块电容容值的能力。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="218">本文在分析过调制下HBSM和FBSM电容电压波动差异产生机理的基础上, 以减少HBSM和FBSM电容能量积累差异为目标, 对三次谐波电压注入量进行了优化设计, 得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="219">1) 当<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>≤</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, 通过合理的选取三次谐波电压注入量, 可以完全抑制HBSM和FBSM的电容电压波动差异;当<mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>&gt;</mo><mn>2</mn><mo>/</mo><msqrt><mn>3</mn></msqrt></mrow></math></mathml>时, HBSM和FBSM电容电压波动差异一定存在, 此时需要对三次谐波电压注入量进行优化。</p>
                </div>
                <div class="p1">
                    <p id="222">2) 以HBSM和FBSM的能量积累差异为优化目标, 当三次谐波电压注入系数满足<i>k</i>=<i>g</i> (<i>m</i>) 时, 子模块电容电压波动差异可得到大幅抑制。</p>
                </div>
                <div class="p1">
                    <p id="223">3) 优化方法在抑制子模块间的电容电压波动差异的同时, 也具备直接用于提高调制比从而减小电容电压波动的能力, 可以降低整体的子模块电容电压波动, 本文所提策略是三次谐波电压注入方案在混合MMC过调制场景下的改进优化。</p>
                </div>
                <div class="p1">
                    <p id="224">4) 所提优化方法也可扩展至其他不具备负电平输出能力的子模块与FBSM混合的MMC。</p>
                </div>
                <div class="p1">
                    <p id="225">本文所提注入优化策略仍受三次谐波电压注入策略本身的限制<citation id="267" type="reference"><link href="65" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>, 只适用于采用直流侧接地方式 (对称双极) 的柔性直流输电系统, 且换流变压器需采用星形/三角形的接线方式。对于采用交流侧接地方式的柔性直流输电系统, 混合MMC子模块电容电压波动差异抑制策略有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="226">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="268" name="268" class="anchor-tag">附录A</h3>
                <div class="area_img" id="269">
                                            <p class="img_tit">
                                                表A1各区间子模块充放电状态表
                                                    <br />
                                                Table A1 Charge and discharge status of sub-modules in each time segment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1各区间子模块充放电状态表" src="Detail/GetImg?filename=images/DLXT201917012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="270">
                                            <p class="img_tit">
                                                表A2投入策略前后损耗对比结果
                                                    <br />
                                                Table A2 Comparison of power loss without and with proposed strategy
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917012_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2投入策略前后损耗对比结果" src="Detail/GetImg?filename=images/DLXT201917012_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="271">
                                            <p class="img_tit">
                                                表A3子模块电容容值需求计算和仿真结果
                                                    <br />
                                                Table A3 Submodule capacitance value calculation and simulation results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201917012_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3子模块电容容值需求计算和仿真结果" src="Detail/GetImg?filename=images/DLXT201917012_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1三次谐波电压注入后桥臂参考电压、桥臂功率示意图" src="Detail/GetImg?filename=images/DLXT201917012_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1三次谐波电压注入后桥臂参考电压、桥臂功率示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of modulation wave and energy accumulation with third harmonic injection</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2弱调制下三次谐波电压注入前后调制波波形示意图" src="Detail/GetImg?filename=images/DLXT201917012_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2弱调制下三次谐波电压注入前后调制波波形示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Schematic diagram of modulation wave with third harmonic injection under weak overmodulation</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3遍历过程流程图" src="Detail/GetImg?filename=images/DLXT201917012_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3遍历过程流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The flow chart of traversing process</p>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4电压调制比、三次谐波电压注入系数与全桥子模块能量积累量m-k-ΔEFI关系图" src="Detail/GetImg?filename=images/DLXT201917012_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4电压调制比、三次谐波电压注入系数与全桥子模块能量积累量m-k-ΔE<sub>FI</sub>关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Relation schema of modulation ratio m, third harmonic voltage injection coefficient k and energy accumulation of full bridge submoduleΔEFI</p>

                </div>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5拟合优化后的m-k关系" src="Detail/GetImg?filename=images/DLXT201917012_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5拟合优化后的m-k关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Mathematical relationship optimization result of m and k with curve fitting</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6混合MMC稳态运行波形" src="Detail/GetImg?filename=images/DLXT201917012_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6混合MMC稳态运行波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Steady-state operation waveforms of hybrid MMC</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6混合MMC稳态运行波形" src="Detail/GetImg?filename=images/DLXT201917012_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6混合MMC稳态运行波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Steady-state operation waveforms of hybrid MMC</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201917012_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7混合MMC桥臂电流频谱分析比对" src="Detail/GetImg?filename=images/DLXT201917012_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7混合MMC桥臂电流频谱分析比对  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201917012_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The arm current spectrum analysis comparison</p>

                </div>
                <h3 id="279" name="279" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="280">arctan (x, y) 给出y/x的反正切，与点 (x, y) 所在象限相关，例：</p>
                </div>
                <div class="area_img" id="281">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="282">对于Ⅰ型桥臂参考电压，其过零点t<sub>x1</sub>、t<sub>x2</sub>表达式为：</p>
                </div>
                <div class="area_img" id="283">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="284">对于Ⅱ型桥臂参考电压，其过零点t<sub>y1</sub>、t<sub>y2</sub>、t<sub>y3</sub>、t<sub>y4</sub>表达式为：</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="286">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="287" name="287" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="288">文献[C1]在假设电容电压偏离其平均值上下波动幅值相等的条件下，得出子模块电容电压波动率和子模块电容容值的关系。但电容电压偏离其平均值上下波动幅值相等是一种过于理想的情况，文献[C2]指出子模块电容电压波动正向和负向波动是不一定对称的，仿真中与这一结论相符。因此本文对文献[C1]的模型进行改进。设子模块整体电容电压正向、负向波动占子模块额定电压参考值的比例为η<sub>1</sub>、η<sub>2</sub>，应满足：</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">其中，U<sub>C, min</sub>、U<sub>C, max</sub>分别表示子模块电容电压波动最小和最大值，U<sub>C</sub>为子模块电容电压额定参考值。在一个周期内，子模块电容储存能量最大值ΔW<sub>SM</sub>的表达式为：</p>
                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="292">以a相上桥臂为例，设ε为周期 (0, T) 的任一时刻，在 (0, ε) 时段内桥臂功率的积分为W<sub>ua</sub>，其表达式为：</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="294">在一个周期内，子模块电容储存能量最大值ΔW<sub>SM</sub>的表达式为：</p>
                </div>
                <div class="area_img" id="295">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="296">联立 (C2) 和 (C4) 并简化，可得子模块电容C<sub>0</sub>表达式：</p>
                </div>
                <div class="area_img" id="297">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="298">其中N为子模块总个数，ω为系统频率，φ为相角差、S为视在功率，m为电压调制比。在传输功率一定的情况下，假设子模块电容容值变化量为ΔC，那么对应的子模块整体电容电压正向、负向波动占子模块额定电压参考值的比例变化量为Δη<sub>1</sub>、Δη<sub>2</sub>，ΔC与Δη<sub>1</sub>、Δη<sub>2</sub>应满足：</p>
                </div>
                <div class="area_img" id="299">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="300">因此电容容值变化量ΔC可以表示为：</p>
                </div>
                <div class="area_img" id="301">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201917012_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="302">参考文献</p>
                </div>
                <div class="p1">
                    <p id="303">[C1]徐政.柔性直流输电系统[M].北京:机械工业出版社, 2013:65-66.XU Zheng.Flexible HVDC transmission system[M].Beijing:China Machine Press, 2013:65-66.</p>
                </div>
                <div class="p1">
                    <p id="304">[C2]LIU Z, LI K, WANG J, et al.Research on capacitance selection for modular multilevel converter[J].IEEETransactions on Power Electronics, 2018, 29 (9) :1-1.</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811032&amp;v=MDUwMjFyQ1VSN3FmWnVac0Z5amtVTDNKSVRyQmZiRzRIOW5Ocm85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郭贤珊, 周杨, 梅念, 等.张北柔直电网的构建与特性分析[J].电网技术, 2018, 42 (11) :3698-3707.GUO Xianshan, ZHOU Yang, MEI Nian, et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology, 2018, 42 (11) :3698-3707.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An innovative modular multilevel converter topology suitable for a wide power range">

                                <b>[2]</b> LESNICAR A, MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:6p.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter:An universal concept for HVDC-Networks and extended DC-Bus-applications">

                                <b>[3]</b> MARQUARD R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cell capacitor sizing in multilevel converters:cases of the modular multilevel converter and alternate arm converter">

                                <b>[4]</b> MERLIN M M, GREEN T C.Cell capacitor sizing in multilevel converters:cases of the modular multilevel converter and alternate arm converter[J].IET Power Electronics, 2015, 8 (3) :350-360.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807012&amp;v=Mjg3NDVyRzRIOW5NcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTDNKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李帅, 屈海涛, 赵成勇, 等.采用桥臂电抗投切控制的MMC降电容运行方法[J].电力系统自动化, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008.LI Shuai, QU Haitao, ZHAO Chengyong, et al.Operational method for MMC capacitance reduction with arm reactor switching control[J].Automation of Electric Power Systems, 2018, 42 (7) :85-93.DOI:10.7500/AEPS20171025008.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201224003&amp;v=MjY5MjRSN3FmWnVac0Z5amtVTDNKUHlyUGJiRzRIOVBPcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 周月宾, 江道灼, 郭捷, 等.模块化多电平换流器子模块电容电压波动与内部环流分析[J].中国电机工程学报, 2012, 32 (24) :8-14.ZHOU Yuebin, JIANG Daozhuo, GUO Jie, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Proceedings of the CSEE, 2012, 32 (24) :8-14.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJKZ201403006&amp;v=MTkwNzJGeWprVUwzSklTZkFkTEc0SDlYTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 雷鸣, 李耀华, 葛琼璇, 等.MMC变流器模块电压波动对输出电压的影响[J].电机与控制学报, 2014, 18 (3) :25-33.LEI Ming, LI Yaohua, GE Qiongxuan, et al.Analysis of sub-module capacitor voltage ripples and circulating currents in modular multilevel converters[J].Electric Machines and Control, 2014, 18 (3) :25-33.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807002&amp;v=MDYyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJaW5TWkxHNEg5bk1xSTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李国庆, 王威儒, 辛业春, 等.模块化多电平换流器子模块分组排序调制策略[J].高电压技术, 2018, 44 (7) :2107-2114.LI Guoqing, WANG Weiru, XIN Yechun, et al.Sub-module grouping modulation strategy of modular multilevel converter[J].High Voltage Engineering, 2018, 44 (7) :2107-2114.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819013&amp;v=MDU4Mjk5bk5wbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李钰, 李帅, 赵成勇, 等.采用电抗子模块分段投切的模块化多电平换流器降电容方法[J].电力系统自动化, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002.LI Yu, LI Shuai, ZHAO Chengyong, et al.Capacitance reduction methods for modular multilevel converter by dynamically switching reactor submodule[J].Automation of Electric Power Systems, 2018, 42 (19) :90-97.DOI:10.7500/AEPS20171201002.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reduced Switching-frequency modulation and circulating current suppression for modular multilevel converters">

                                <b>[10]</b> TU Qingrui, ZHENG Xu, XU Lie.Reduced Switching-frequency modulation and circulating current suppression for modular multilevel converters[J].IEEE Transactions on Power Delivery, 2011, 26 (3) :2009-2017.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimization of the Capacitor VoltageFluctuations of a Modular Multilevel Converter by Circulating CurrentControl">

                                <b>[11]</b> PICAS R, POU J, CEBALLOS S, et al.Minimization of the capacitor voltage fluctuations of a modular multilevel converter by circulating current control[C]// 38th Annual Conference of the IEEE Industrial Electronics Society, October 25-28, 2012, Montreal, Canada:4985-4991.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal injection of harmonics in circulating currents of modular multilevel converters for capacitor voltage ripple minimization">

                                <b>[12]</b> PICAS R, POU J, CEBALLOS S, et al.Optimal injection of harmonics in circulating currents of modular multilevel converters for capacitor voltage ripple minimization[C]// IEEE ECCE Asia Downunder, June 3-6, 2013, Melbourne, Australia:318-324.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate capacitor voltage ripple estimation and current control considerations for grid-connected modular multilevel converters">

                                <b>[13]</b> VASILADIOTIS M, CHERIX N, RUFER A.Accurate capacitor voltage ripple estimation and current control considerations for grid-connected modular multilevel converters[J].IEEE Transactions on Power Electronics, 2014, 29 (9) :4568-4579.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Influence of third harmonic injection on modular multilevel converter-based highvoltage direct current transmission systems">

                                <b>[14]</b> LI R, FLETCHER J E, WILLIAMS B W.Influence of third harmonic injection on modular multilevel converter-based high-voltage direct current transmission systems[J].IET Generation Transmission &amp; Distribution, 2016, 10 (11) :2764-2770.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Modified Modular Multilevel Converter With Reduced Capacitor Voltage Fluctuation">

                                <b>[15]</b> LI Binbin, ZHANG Yi, WANG Gaolin, et al.A modified modular multilevel converter with reduced capacitor voltage fluctuation[J].IEEE Transactions on Industrial Electronics, 2015, 62 (10) :6108-6119.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid modular multilevel converter with redistributed power to reduce sub-module capacitor voltage fluctuation">

                                <b>[16]</b> HUANG M, ZOU J, MA X.Hybrid modular multilevel converter with redistributed power to reduce sub-module capacitor voltage fluctuation[J].IEEE Transactions on Power Electronics, 2017, 33 (8) :6595-6607.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MjY3NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5amtVTDNKUHlyUGJiRzRIOURNcm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王姗姗, 周孝信, 汤广福, 等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报, 2010, 31 (1) :1-7.WANG Shanshan, ZHOU Xiaoxin, TANG Guangfu, et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE, 2010, 31 (1) :1-7.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511006&amp;v=MTU1NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pQeXJQYmJHNEg5VE5ybzlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307026&amp;v=MDUwOTdMM0pJVHJCZmJHNEg5TE1xSTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 敬华兵, 年晓红.新型的模块化多电平换流器子模块保护策略[J].电网技术, 2013, 37 (7) :1954-1958.JING Huabing, NIAN Xiaohong.A novel protection strategy for sub-modules of modularized multi-level converter[J].Power System Technology, 2013, 37 (7) :1954-1958.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123015&amp;v=MTY1MTJySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXJHNEg5RE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 赵成勇, 陈晓芳, 曹春刚, 等.模块化多电平换流器HVDC直流侧故障控制保护策略[J].电力系统自动化, 2011, 35 (23) :82-87.ZHAO Chengyong, CHEN Xiaofang, CAO Chungang, et al.Control and protection strategies for MMC-HVDC under DC faults[J].Automation of Electric Power Systems, 2011, 35 (23) :82-87.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412028&amp;v=MjM5ODZxZlp1WnNGeWprVUwzSklUckJmYkc0SDlYTnJZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 赵鹏豪, 王朝亮, 许建中, 等.一种具有直流故障穿越能力的MMC子模块拓扑[J].电网技术, 2014, 38 (12) :3441-3446.ZHAO Penghao, WANG Chaoliang, XU Jianzhong, et al.A sub-module topology of MMC with DC fault ride-through capability[J].Power System Technology, 2014, 38 (12) :3441-3446.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430011&amp;v=MTMyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pQeXJQYmJHNEg5WFByNDlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 孔明, 汤广福, 贺之渊.子模块混合型MMC-HVDC直流故障穿越控制策略[J].中国电机工程学报, 2014, 34 (30) :5343-5351.KONG Ming, TANG Guangfu, HE Zhiyuan.A DC fault ride-through strategy for cell-hybrid modular multilevel converter based HVDC transmission systems[J].Proceedings of the CSEE, 2014, 34 (30) :5343-5351.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719021&amp;v=MDkxNjFyQ1VSN3FmWnVac0Z5amtVTDNKUHlyUGJiRzRIOWJOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 赵聪, 李耀华, 李子欣, 等.混合型模块化多电平变流器电容优化设计[J].中国电机工程学报, 2017, 37 (19) :5717-5729.ZHAO Cong, LI Yaohua, LI Zixin, et al.Capacitance optimization design of hybrid modular multilevel converter[J].Proceedings of the CSEE, 2017, 37 (19) :5717-5729.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Capacitor voltage ripple reduction with state trajectory analysis for modular multilevel converter">

                                <b>[24]</b> LYU Y, LI Chen, HSIEH Y H, et al.Capacitor voltage ripple reduction with state trajectory analysis for modular multilevel converter[C]// IEEE Applied Power Electronics Conference and Exposition (APEC) , March 26-30, 2017, Tampa, USA:1829-1836.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and operation of a hybrid modular multilevel converter">

                                <b>[25]</b> ZENG Rong, XU Lie, YAO Liangzhong, et al.Design and operation of a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1137-1146.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dimensioning and modulation index selection for the hybrid modular multilevel converter">

                                <b>[26]</b> JUDGE P D, CHAFFEY G, MERLIN M M, et al.Dimensioning and modulation index selection for the hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :3837-3851.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Full bridge MMC Converter Optimal Design to HVDC Operational Requirements">

                                <b>[27]</b> LIN Weixing, JOVCIC D, NGUEFEU S, et al.Full bridge MMC converter optimal design to HVDC operational requirements[C]// IEEE Power &amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Imbalance mechanism and balanced control of capacitor voltage for a hybrid modular multilevel converter">

                                <b>[28]</b> LU Maozeng, HU Jiabing, ZENG Rong, et al.Imbalance mechanism and balanced control of capacitor voltage for a hybrid modular multilevel converter[J].IEEE Transactions on Power Electronics, 2018, 33 (7) :5686-5696.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimized design and control for hybrid MMC with reduced capacitance requirements">

                                <b>[29]</b> DONG P, LYU J, CAI X.Optimized design and control for hybrid MMC with reduced capacitance requirements[J].IEEE Access, 2018, 6:51069-51083.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comprehensive analysis of capacitor voltage fluctuation and capacitance design for sub-modules in hybrid modular multilevel converter with boosted modulation index">

                                <b>[30]</b> LIN Lei, LIN Yizhe, XU Chen, et al.Comprehensive analysis of capacitor voltage fluctuation and capacitance design for sub-modules in hybrid modular multilevel converter with boosted modulation index[J/OL].IEEE Journal of Emerging and Selected Topics in Power Electronics [2018-08-20].https://ieeexplore.ieee.org/document/8423647.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Calculation of Power Losses for MCCbased VSC HVDC Station">

                                <b>[31]</b> JONES P, DAVIDSON C D.Calculation of power losses for MMC-based VSC HVDC stations[C]// 15th European Conference on Power Electronics and Applications (EPE) , September 2-6, 2013, Lille, France:10p.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817013&amp;v=MTg2MzZxQnRHRnJDVVI3cWZadVpzRnlqa1VMM0pJU0hUZXJHNEg5bk5xSTlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 王庆, 丁久东, 刘海彬, 等.MMC型柔性直流输电系统三次谐波注入调制策略的可行性[J].电力系统自动化, 2018, 42 (17) :104-112.DOI:10.7500/AEPS20171211006.WANG Qing, DING Jiudong, LIU Haibin, et al.Feasibility of third harmonic injection modulation strategy for MMC-HVDC transmission system[J].Automation of Electric Power Systems, 2018, 42 (17) :104-112.DOI:10.7500/AEPS 20171211006.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201917012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201917012&amp;v=MjE1Mzh6QUlTSFRlckc0SDlqTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWprVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

