

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136445526506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918001%26RESULT%3d1%26SIGN%3dgUoLe%252fPQNtQtyqq7ggxc8i065N8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918001&amp;v=MDYxMTVuVjd2UElTSFRlckc0SDlqTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1 WPT&lt;/b&gt;技术研究现状的统计分析 "><b>1 WPT</b>技术研究现状的统计分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1&lt;/b&gt; 商业化"><b>1.1</b> 商业化</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;1.2&lt;/b&gt; 标准制定"><b>1.2</b> 标准制定</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.3&lt;/b&gt; 专利"><b>1.3</b> 专利</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;1.4&lt;/b&gt; 学术论文"><b>1.4</b> 学术论文</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;2 ICPT&lt;/b&gt;技术存在的问题 "><b>2 ICPT</b>技术存在的问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;2.1 ICPT&lt;/b&gt;技术原理"><b>2.1 ICPT</b>技术原理</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;2.2 ICPT&lt;/b&gt;技术存在的问题"><b>2.2 ICPT</b>技术存在的问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;3 MCR-WPT&lt;/b&gt;技术存在的问题 "><b>3 MCR-WPT</b>技术存在的问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;3.1 MCR-WPT&lt;/b&gt;技术原理"><b>3.1 MCR-WPT</b>技术原理</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;3.2 MCR-WPT&lt;/b&gt;技术存在的问题"><b>3.2 MCR-WPT</b>技术存在的问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;4 ICPT&lt;/b&gt;与&lt;b&gt;MCR-WPT&lt;/b&gt;技术的对比 "><b>4 ICPT</b>与<b>MCR-WPT</b>技术的对比</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;4.1&lt;/b&gt; 原理"><b>4.1</b> 原理</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;4.2&lt;/b&gt; 结构"><b>4.2</b> 结构</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;4.3&lt;/b&gt; 特性"><b>4.3</b> 特性</a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;4.4&lt;/b&gt; 直观区分&lt;b&gt;ICPT&lt;/b&gt;和&lt;b&gt;MCR-WPT&lt;/b&gt;"><b>4.4</b> 直观区分<b>ICPT</b>和<b>MCR-WPT</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;5&lt;/b&gt; 新型&lt;b&gt;WPT&lt;/b&gt;技术 "><b>5</b> 新型<b>WPT</b>技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;5.1&lt;/b&gt; 分数阶电路谐振&lt;b&gt;WPT&lt;/b&gt;技术"><b>5.1</b> 分数阶电路谐振<b>WPT</b>技术</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;5.2 PT&lt;/b&gt;对称&lt;b&gt;WPT&lt;/b&gt;技术"><b>5.2 PT</b>对称<b>WPT</b>技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#242" data-title="附录 A ">附录 A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#259" data-title="附录B 讨论 ">附录B 讨论</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;图1 各国专利数量占比&lt;/b&gt;"><b>图1 各国专利数量占比</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图2 2008—2018年WPT专利申请数量&lt;/b&gt;"><b>图2 2008—2018年WPT专利申请数量</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图3 ICPT系统的输出功率和传输效率&lt;/b&gt;"><b>图3 ICPT系统的输出功率和传输效率</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图4 MCR-WPT系统的输出功率和传输效率&lt;/b&gt;"><b>图4 MCR-WPT系统的输出功率和传输效率</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图5 近场示意图&lt;/b&gt;"><b>图5 近场示意图</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图6 ICPT系统的补偿拓扑&lt;/b&gt;"><b>图6 ICPT系统的补偿拓扑</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图7 MCR-WPT技术的结构形式&lt;/b&gt;"><b>图7 MCR-WPT技术的结构形式</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图8 ICPT系统的频率分岔&lt;/b&gt;"><b>图8 ICPT系统的频率分岔</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图9 MCR-WPT系统的频率分裂&lt;/b&gt;"><b>图9 MCR-WPT系统的频率分裂</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图10 MCR-WPT系统的频率与耦合系数的关系&lt;/b&gt;"><b>图10 MCR-WPT系统的频率与耦合系数的关系</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图11 ICPT与MCR-WPT系统的直观区分&lt;/b&gt;"><b>图11 ICPT与MCR-WPT系统的直观区分</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表1 ICPT和MCR-WPT系统的区分&lt;/b&gt;"><b>表1 ICPT和MCR-WPT系统的区分</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图12 分数阶电路谐振WPT系统&lt;/b&gt;"><b>图12 分数阶电路谐振WPT系统</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图13 PT对称WPT系统的物理含义&lt;/b&gt;"><b>图13 PT对称WPT系统的物理含义</b></a></li>
                                                <li><a href="#243" data-title="图A1 iPhone 8/X的无线充电装置">图A1 iPhone 8/X的无线充电装置</a></li>
                                                <li><a href="#244" data-title="图A2 宝马530e iPerformance无线充电汽车装置">图A2 宝马530e iPerformance无线充电汽车装置</a></li>
                                                <li><a href="#245" data-title="图A3 德国大陆公司提出的汽车无线充电系统">图A3 德国大陆公司提出的汽车无线充电系统</a></li>
                                                <li><a href="#246" data-title="图A4 高通的动态汽车无线充电测试">图A4 高通的动态汽车无线充电测试</a></li>
                                                <li><a href="#247" data-title="图A5～2018年国内申请WPT专利总量的前20">图A5～2018年国内申请WPT专利总量的前20</a></li>
                                                <li><a href="#248" data-title="图A6无线电能传输高被引论文占比">图A6无线电能传输高被引论文占比</a></li>
                                                <li><a href="#249" data-title="图A7 2008-2018年发表的无线电能传输相关论文">图A7 2008-2018年发表的无线电能传输相关论文</a></li>
                                                <li><a href="#250" data-title="图A8 松耦合变压器">图A8 松耦合变压器</a></li>
                                                <li><a href="#251" data-title="图A9 ICPT系统的等效电路">图A9 ICPT系统的等效电路</a></li>
                                                <li><a href="#252" data-title="图A10 MCR-WPT系统示意图">图A10 MCR-WPT系统示意图</a></li>
                                                <li><a href="#253" data-title="图A11 MCR-WPT系统的等效电路">图A11 MCR-WPT系统的等效电路</a></li>
                                                <li><a href="#254" data-title="图A12分数阶电路谐振WPT系统实验装置">图A12分数阶电路谐振WPT系统实验装置</a></li>
                                                <li><a href="#255" data-title="图A13分数阶电路谐振WPT系统实验结果">图A13分数阶电路谐振WPT系统实验结果</a></li>
                                                <li><a href="#256" data-title="图A14 PT对称WPT系统的原理结构和实验电路">图A14 PT对称WPT系统的原理结构和实验电路</a></li>
                                                <li><a href="#257" data-title="图A15大功率SS型PT对称WPT系统的实验电路">图A15大功率SS型PT对称WPT系统的实验电路</a></li>
                                                <li><a href="#258" data-title="图A16 PT对称WPT系统的输出功率和传输效率">图A16 PT对称WPT系统的输出功率和传输效率</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张波,疏许健,黄润鸿.感应和谐振无线电能传输技术的发展[J].电工技术学报,2017,32(18):3-17.ZHANG Bo,SHU Xujian,HUANG Runhong.The development of inductive and resonant wireless power transfer technology[J].Transactions of China Electrotechnical Society,2017,32(18):3-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718002&amp;v=MjkwNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVjd2T0lTckJmYkc0SDliTnA0OUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张波,疏许健,黄润鸿.感应和谐振无线电能传输技术的发展[J].电工技术学报,2017,32(18):3-17.ZHANG Bo,SHU Xujian,HUANG Runhong.The development of inductive and resonant wireless power transfer technology[J].Transactions of China Electrotechnical Society,2017,32(18):3-17.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" KURS A,KARALIS A,MOFFATT R,et al.Wireless power transfer via strongly coupled magnetic resonances[J].Science,2007,317:83-86." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wireless Power Transfer via Strongly Coupled Magnetic Resonances">
                                        <b>[2]</b>
                                         KURS A,KARALIS A,MOFFATT R,et al.Wireless power transfer via strongly coupled magnetic resonances[J].Science,2007,317:83-86.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" QIU Chun,CHAU K T,LIU Chunhua,et al.Overview of wireless power transfer for electric vehicle charging[C]// 2013 World Electric Vehicle Symposium and Exhibition (EVS27),November 17-20,2013,Barcelona,Spain:1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of wireless power transfer for electric vehicle charging">
                                        <b>[3]</b>
                                         QIU Chun,CHAU K T,LIU Chunhua,et al.Overview of wireless power transfer for electric vehicle charging[C]// 2013 World Electric Vehicle Symposium and Exhibition (EVS27),November 17-20,2013,Barcelona,Spain:1-9.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ISHIZAKI T,NOJIRI S,ISHIDA T,et al.3-D free-access WPT system for charging movable terminals[C]// 2012 IEEE MTT-S International Microwave Workshop Series on Innovative Wireless Power Transmission:Technologies,Systems,and Applications (IMWS),May 10-11,2012,Kyoto,Japan:219-222." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=3-D free-access WPT system for charging movable terminals">
                                        <b>[4]</b>
                                         ISHIZAKI T,NOJIRI S,ISHIDA T,et al.3-D free-access WPT system for charging movable terminals[C]// 2012 IEEE MTT-S International Microwave Workshop Series on Innovative Wireless Power Transmission:Technologies,Systems,and Applications (IMWS),May 10-11,2012,Kyoto,Japan:219-222.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" DEFLORIO F P,CASTELLO L,PINNA I,et al.“Charge while driving” for electric vehicles:road traffic modeling and energy assessment[J].Journal of Modern Power Systems and Clean Energy,2015,3(2):277-288." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Charge while driving&amp;quot;for electric vehicles:road traffic modeling and energy assessment">
                                        <b>[5]</b>
                                         DEFLORIO F P,CASTELLO L,PINNA I,et al.“Charge while driving” for electric vehicles:road traffic modeling and energy assessment[J].Journal of Modern Power Systems and Clean Energy,2015,3(2):277-288.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张波,黄润鸿,疏许健.无线电能传输原理[M].北京:科学出版社,2018.ZHANG Bo,HUANG Runhong,SHU Xujian.Principle of wireless power transmission[M].Beijing:Science Press,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030578358000&amp;v=MTc0ODJUTHA0eEFiT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3S0pGb1NYRnF6R2JPN0h0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张波,黄润鸿,疏许健.无线电能传输原理[M].北京:科学出版社,2018.ZHANG Bo,HUANG Runhong,SHU Xujian.Principle of wireless power transmission[M].Beijing:Science Press,2018.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     WPC无线充电联盟最新Qi认证97款手机列表[EB/OL].[2018-08-13].http://www.chongdiantou.com/wp/archives/26813.html.Latest 97 mobile phone list with Qi certification by WPC Wireless Charging Alliance[EB/OL].[2018-08-13].http://www.chongdiantou.com/wp/archives/26813.html.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     WPC无线充电联盟:快速增长市场中的机遇[EB/OL].[2018-04-25].http://www.chongdiantou.com/wp/archives/23920.html.WPC Wireless Charging Alliance:an opportunity in a rapidly growing market[EB/OL].[2018-04-25].http://www.chongdiantou.com/wp/archives/23920.html.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     无线充电市场有多大?[EB/OL].[2018-05-20].http://www.chongdiantou.com/wp/archives/24659.html.How big is the wireless charging market?[EB/OL].[2018-05-20].http://www.chongdiantou.com/wp/archives/24659.html.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     宝马率先实现无线充电技术商业化[EB/OL].[2018-05-31].http://www.elecfans.com/d/687755.html.BMW pioneered the commercialization of wireless charging technology[EB/OL].[2018-05-31].http://www.elecfans.com/d/687755.html.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     Wi-Charge红外光无线充电(附CES 2018上的各种无线充电黑科技)[EB/OL].[2018-01-15].https://www.sohu.com/a/216898551_202311.Wi-Charge infrared wireless charging (with various wireless charging black technologies at CES 2018) [EB/OL].[2018-01-15].https://www.sohu.com/a/216898551_202311.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     旨在打破充电桩限制,Qualcomm推出新能源汽车动态充电技术[EB/OL].[2017-06-29].https://chejiahao.autohome.com.cn/info/2005207.Aiming to break the limit of charging pile,Qualcomm introduces dynamic charging technology for new energy vehicles[EB/OL].[2017-06-29].https://chejiahao.autohome.com.cn/info/2005207.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     无线充电技术标准,主流的无线充电标准[EB/OL].[2018-03-16].http://m.elecfans.com/article/648655.html.Wireless charging technology standard,mainstream wireless charging standard[EB/OL].[2018-03-16].http://m.elecfans.com/article/648655.html.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     SAE和IEC相继发“标”,除中国之外的主要无线充电标准形态已定[EB/OL].[2017-03-16].http://tech.hqew.com/fangan_1763606.SAE and IEC have issued “standards” successively,and the form of main wireless charging standards outside China has been determined [EB/OL].[2017-03-16].http://tech.hqew.com/fangan_1763606.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" Electric vehicle wireless power transfer (WPT) systems:IEC 61980-1-2015[S].2015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicle wireless power transfer (WPT) systems">
                                        <b>[15]</b>
                                         Electric vehicle wireless power transfer (WPT) systems:IEC 61980-1-2015[S].2015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" Wireless charging of electric and plug-in hybrid vehicles:SAE TIR J2954[S].2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wireless charging of electric and plug-in hybrid vehicles">
                                        <b>[16]</b>
                                         Wireless charging of electric and plug-in hybrid vehicles:SAE TIR J2954[S].2017.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     电动汽车无线充电标准即将出台[EB/OL].[2017-05-09].http://www.sohu.com/a/139367655_669744.Wireless charging standards for electric vehicles are coming soon [EB/OL].[2017-05-09].http://www.sohu.com/a/139367655_669744.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 刘红伟,张波,黄润鸿,等.感应耦合与谐振耦合无线电能传输的比较研究[J].电气技术,2015,16(6):7-13.LIU Hongwei,ZHANG Bo,HUANG Runhong,et al.Comparative studies between inductive coupling and resonant coupling wireless power transmission[J].Electrical Technology,2015,16(6):7-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201506008&amp;v=MDA0MjNCZmJHNEg5VE1xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublY3dk9JVHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         刘红伟,张波,黄润鸿,等.感应耦合与谐振耦合无线电能传输的比较研究[J].电气技术,2015,16(6):7-13.LIU Hongwei,ZHANG Bo,HUANG Runhong,et al.Comparative studies between inductive coupling and resonant coupling wireless power transmission[J].Electrical Technology,2015,16(6):7-13.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 傅文珍,张波,丘东元,等.自谐振线圈耦合式电能无线传输的最大效率分析与设计[J].中国电机工程学报,2009,29(18):21-26.FU Wenzhen,ZHANG Bo,QIU Dongyuan,et al.Maximum efficiency analysis and design of self-resonance coupling coils for wireless power transmission system[J].Proceedings of the CSEE,2009,29(18):21-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200918004&amp;v=MjcyNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVjd2T1B5clBiYkc0SHRqTnA0OUZZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         傅文珍,张波,丘东元,等.自谐振线圈耦合式电能无线传输的最大效率分析与设计[J].中国电机工程学报,2009,29(18):21-26.FU Wenzhen,ZHANG Bo,QIU Dongyuan,et al.Maximum efficiency analysis and design of self-resonance coupling coils for wireless power transmission system[J].Proceedings of the CSEE,2009,29(18):21-26.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" RADWN A G.Resonance and quality factor of the RL&lt;sub&gt;&lt;i&gt;α&lt;/i&gt;&lt;/sub&gt;C&lt;sub&gt;&lt;i&gt;β&lt;/i&gt;&lt;/sub&gt; fractional circuit[J].IEEE Journal on Emerging and Selected Topics in Circuits and Systems,2013,3(3):377-385." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Resonance and quality factor of the RLαCβ fractional circuit">
                                        <b>[20]</b>
                                         RADWN A G.Resonance and quality factor of the RL&lt;sub&gt;&lt;i&gt;α&lt;/i&gt;&lt;/sub&gt;C&lt;sub&gt;&lt;i&gt;β&lt;/i&gt;&lt;/sub&gt; fractional circuit[J].IEEE Journal on Emerging and Selected Topics in Circuits and Systems,2013,3(3):377-385.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" MILLER K S,ROSS B.An introduction to the fractional calculus and fractional differential equations[M].New York:Wiley,1993." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Introduction to the Fractional Calculus and Fractional Differential Equations">
                                        <b>[21]</b>
                                         MILLER K S,ROSS B.An introduction to the fractional calculus and fractional differential equations[M].New York:Wiley,1993.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" JIANG Yanwei,ZHANG Bo.High-power fractional-order capacitor with 1&amp;lt;&lt;i&gt;α&lt;/i&gt;&amp;lt;2 based on power converter[J].IEEE Transactions on Industrial Electronics,2017,65(4):3157-3164." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-power fractional-order capacitor with 1&amp;lt;α&amp;lt;2 based on power converter">
                                        <b>[22]</b>
                                         JIANG Yanwei,ZHANG Bo.High-power fractional-order capacitor with 1&amp;lt;&lt;i&gt;α&lt;/i&gt;&amp;lt;2 based on power converter[J].IEEE Transactions on Industrial Electronics,2017,65(4):3157-3164.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" BENDER C M,CAVERO-PELAEZ I,MILTON K A,et al.PT-symmetric quantum electrodynamics [J].Physics Letters B,2005,613(1):97-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100702583&amp;v=MTgyMjBiaFE9TmlmT2ZiSzdIdERPcm85Rlkrc05DWFE2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVZ3UQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         BENDER C M,CAVERO-PELAEZ I,MILTON K A,et al.PT-symmetric quantum electrodynamics [J].Physics Letters B,2005,613(1):97-104.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" STUEWER R H.Gamow’s theory of alpha-decay[M].Netherlands:The Kaleidoscope of Science,1986:147-186." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gamow&amp;#39;&amp;#39;s theory of alpha-decay">
                                        <b>[24]</b>
                                         STUEWER R H.Gamow’s theory of alpha-decay[M].Netherlands:The Kaleidoscope of Science,1986:147-186.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" STEPHANOV M A.Random matrix model of QCD at finite density and the nature of the quenched limit[J].Physical Review Letters,1996,76(24):4472-4475." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Random matrix model of QCD at finite density and the nature of the quenched limit">
                                        <b>[25]</b>
                                         STEPHANOV M A.Random matrix model of QCD at finite density and the nature of the quenched limit[J].Physical Review Letters,1996,76(24):4472-4475.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" CHONG Y D,GE L,STONE A D.PT symmetry breaking and laser-absorber modes in optical scattering systems[J].Physical Review Letters,2011,106(9):093902." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PT-symmetry breaking and laser-absorber modes in optical scattering systems">
                                        <b>[26]</b>
                                         CHONG Y D,GE L,STONE A D.PT symmetry breaking and laser-absorber modes in optical scattering systems[J].Physical Review Letters,2011,106(9):093902.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" LONGHAIR S.Optical realization of relativistic non-Hermitian quantum mechanics[J].Physical Review Letters,2010,105(1):013903." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optical realization of relativistic non-Hermitian quantum mechanics">
                                        <b>[27]</b>
                                         LONGHAIR S.Optical realization of relativistic non-Hermitian quantum mechanics[J].Physical Review Letters,2010,105(1):013903.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ASSAWAWORRARIT S,YU X,FAN S.Robust wireless power transfer using a nonlinear parity-time-symmetric circuit[J].Nature,2017,546:387." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust wireless power transfer using a nonlinear parity-timesymmetric circuit">
                                        <b>[28]</b>
                                         ASSAWAWORRARIT S,YU X,FAN S.Robust wireless power transfer using a nonlinear parity-time-symmetric circuit[J].Nature,2017,546:387.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" SHU Xujian,ZHANG Bo.Single-wire electric-field coupling power transmission using nonlinear parity-time-symmetric model with coupled-mode theory[J].Energies,2018,11(3):1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Single-wire electric-field coupling power transmission using nonlinear parity-time-symmetric model with coupled-mode theory">
                                        <b>[29]</b>
                                         SHU Xujian,ZHANG Bo.Single-wire electric-field coupling power transmission using nonlinear parity-time-symmetric model with coupled-mode theory[J].Energies,2018,11(3):1-10.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZHOU Jiali,ZHANG Bo,XIAO Wenxun,et al.Nonlinear parity-time-symmetric model for constant efficiency wireless power transfer:application to a drone-in-flight wireless charging platform[J].IEEE Transactions on Industrial Electronics,2019,66(5):4097-4107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear parity-time-symmetric model for constant efficiency wireless power transfer application to a drone-in-flight wireless charging platform">
                                        <b>[30]</b>
                                         ZHOU Jiali,ZHANG Bo,XIAO Wenxun,et al.Nonlinear parity-time-symmetric model for constant efficiency wireless power transfer:application to a drone-in-flight wireless charging platform[J].IEEE Transactions on Industrial Electronics,2019,66(5):4097-4107.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 08:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),1-20 DOI:10.7500/AEPS20181218007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">无线电能传输技术亟待解决的问题及对策</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B3%A2&amp;code=07557959&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%96%8F%E8%AE%B8%E5%81%A5&amp;code=36318030&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">疏许健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%90%86%E8%B1%AA&amp;code=41555676&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴理豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8D%A3%E8%B6%85&amp;code=42777115&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">荣超</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>首先分析了国内外无线电能传输技术的现有商业化情况、产品标准制定、学术论文和专利发表现状;然后探讨了目前最热门的两种无线电能传输技术——感应耦合和磁耦合谐振无线电能传输技术存在的问题,进而阐述它们在原理、结构和特性上的差异性,旨在解决将感应耦合与磁耦合谐振无线电能传输技术混淆的困惑,以推动无线电能传输技术的进一步发展;最后,针对现有无线电能传输技术发展的瓶颈,介绍了基于分数阶电路原理、宇称—时间对称原理的两种新型的无线电能传输技术,指出无线电能传输技术要成为一种通用技术,还需在机理上有根本性的突破。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E7%BA%BF%E7%94%B5%E8%83%BD%E4%BC%A0%E8%BE%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无线电能传输;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%84%9F%E5%BA%94%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">感应耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A3%81%E8%80%A6%E5%90%88%E8%B0%90%E6%8C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">磁耦合谐振;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%95%B0%E9%98%B6%E7%94%B5%E8%B7%AF%E5%8E%9F%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分数阶电路原理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%87%E7%A7%B0%E2%80%94%E6%97%B6%E9%97%B4%E5%AF%B9%E7%A7%B0%E5%8E%9F%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宇称—时间对称原理;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张波(1962—),男,通信作者,博士,教授,博士生导师,主要研究方向:电力电子与电力传动。E-mail:epbzhang@scut.edu.cn;
                                </span>
                                <span>
                                    疏许健(1993—),女,博士研究生,主要研究方向:电力电子与电力传动。E-mail:epshuxujian@163.com;
                                </span>
                                <span>
                                    吴理豪(1994—),男,硕士研究生,主要研究方向:电力电子与电力传动。E-mail:epwulh@mail.scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金重点项目(51437005);</span>
                    </p>
            </div>
                    <h1><b>Problems of Wireless Power Transmission Technology Urgent to Be Solved and Corresponding Countermeasures</b></h1>
                    <h2>
                    <span>ZHANG Bo</span>
                    <span>SHU Xujian</span>
                    <span>WU Lihao</span>
                    <span>RONG Chao</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper first analyzes the current commercialization situation, the formulation of product standards, the publication status of academic papers and patents of wireless power transmission technology at home and abroad. Then, it discusses the existing problems of the two types of most popular wireless power transmission technologies, i.e. inductively coupled wireless power transmission and magnetically coupled resonant wireless power transmission, and then puts forward their differences in principle, structure and characteristics, which is aimed to resolve the confusion of inductively coupled and magnetically coupled resonant wireless power transmission technologies to promote the further development of wireless power transmission technology. Finally, based on the bottleneck of the development of existing wireless power transmission technology, two new types of wireless power transmission technologies are introduced based on the fractional-order circuit theory and parity-time-symmetric theory. It is pointed out that a fundamental breakthrough in mechanism is important for the wireless power transmission technology to become a general technology.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wireless%20power%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wireless power transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inductively%20coupled&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inductively coupled;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=magnetically%20coupled%20resonant&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">magnetically coupled resonant;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fractional-order%20circuit%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fractional-order circuit theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parity-time-symmetric%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parity-time-symmetric theory;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Program of National Natural Science Foundation of China(No.51437005);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">无线电能传输(wireless power transmission,WPT)技术发展至今,经历了3次发展高潮。1893年特斯拉在哥伦比亚世界博览会上,隔空点亮了一盏磷光照明灯<citation id="211" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,点燃了人们对WPT的希望;奥克兰大学J.T.Boys教授在20世纪90年代推动了感应WPT技术的极大发展,使WPT技术再次走进人们的视野;2006年麻省理工学院(MIT)的Marin<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>S</mtext><mtext>o</mtext><mtext>l</mtext><mtext>j</mtext><mtext>a</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mtext>c</mtext></mstyle><mrow><mspace width="0.25em" /><mo>ˇ</mo></mrow></mover><mtext>i</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mtext>c</mtext></mstyle><mo>'</mo></mover></mrow></math></mathml>教授,利用物理学的谐振原理,实现了2 m远、60 W电灯泡的WPT<citation id="212" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,再次激发了人们对WPT技术研究的热潮。</p>
                </div>
                <div class="p1">
                    <p id="65">近几年,WPT技术的发展势头十分迅猛,已经从理论研究层面逐步走向商业化,特别是在电动汽车、消费电子、家用电器等方面<citation id="213" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,国内外已有部分产品投入市场销售,但仍存在一些技术问题,尚未完全普及到人们的日常生活。国外对WPT技术的研究较为成熟,商用产品层出不穷,较为典型的是美国的高通(Qualcomm)公司和无线充电(WiTricity)公司,其分别在电动汽车和消费电子的WPT技术应用上起到了关键领头作用。国内对WPT技术的研究起步较晚,但是理论研究和实验分析方面都已经非常完善,商业化应用也紧随其后,较为典型的是中兴(ZTE)和中惠创智(ZONECHARGE)公司。中兴已经成功研制了7 kW和30 kW的电动汽车无线充电样机,适配于十余款车型,并投入试运行,中惠创智发布的小功率产品十分丰富,涉及较广的应用领域。</p>
                </div>
                <div class="p1">
                    <p id="66">虽然目前国内外多家企业已经拥有全系列功率等级的电动汽车无线充电样机和小功率无线充电产品,但仍存在许多关键技术问题亟待解决,制约了WPT产品在人们日常生活中的普及。此外,学术界和工业界一直有一个观点,始终认为感应耦合WPT(inductively coupled wireless power transmission,ICPT)与磁耦合谐振WPT(magnetically coupled resonant wireless power transmission,MCR-WPT)的原理是一致的,导致MCR-WPT系统的特性分析、参数设计、电磁环境分析都沿用电磁感应的方式,掩盖了MCR-WPT技术的优势,阻碍了WPT技术的进一步发展<citation id="214" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。因此,本文就目前WPT的发展现状,从商业化产品研发、产品标准制定、学术论文和专利发表等方面进行了检索和统计分析,并梳理了感应耦合式和磁耦合谐振式两种主流WPT技术存在的问题,从原理、结构和特性等方面阐述了两种WPT技术的差异性,以深刻认识并掌握WPT的机理。最后,针对现有WPT技术发展的瓶颈,探讨了未来发展的对策,介绍了基于分数阶电路原理、宇称—时间对称原理的两种新型的WPT技术,从WPT的机理上寻求根本性突破,从而实现更远距离、更大功率和更高效率的WPT。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1 WPT</b>技术研究现状的统计分析</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1</b> 商业化</h4>
                <div class="p1">
                    <p id="69">时至今日,WPT技术不再局限于理论和实验的分析与验证,正式面向大众,无论是消费电子领域,还是汽车领域,都已经有产品正式投入市场,开启了WPT技术的商业化道路。</p>
                </div>
                <div class="p1">
                    <p id="70">在消费电子领域,2017年是WPT技术在消费电子领域大规模商业化应用的元年,自9月份苹果公司发布一款无线充电板AirPower,可为iPhone8,iphoneX,AirPods和Apple Watch等支持无线充电的设备供电(如附录A图A1所示)到现在,已经有多款支持WPT技术的手机陆续发布,包括金立、三星、诺基亚、LG、索尼、小米、华为等知名厂商,加上早期发布的摩托罗拉DroidBionic和谷歌nexus4,自WPT技术提出迄今,大约有90多款手机运用了WPT技术<citation id="215" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。据无线充电联盟(Wireless Power Consortium,WPC)的数据,汇总并预计了2017—2026年全球无线充电市场的增长趋势,涵盖了发射端发货和接收端发货两大块,两者逐年呈指数规律增长,其中接收端发货量数倍于发射端发货量,数据中2018年大约有5.5亿只接收端和2亿只发射端被销售,而2020年发射端和接收端的销售量预计将会翻一倍<citation id="216" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="71">在汽车领域,<citation id="218" type="reference"><link href="20" rel="bibliography" />宝马在2018</citation>年7月份率先实现了为电动汽车高压电池充电的WPT技术商业化,装有感应式无线充电系统的全新530e iPerformance车型是第一款采用WPT技术的量产车型,如附录A图A2所示。宝马无线充电系统的充电功率为3.2 kW,全新530e iPerformance车型充满电大约需要3.5 h,充电效率高达85%。该无线充电系统主要由两部分组成:感应基座和车辆底部的充电部件,感应基座可安装在车库或室外停车场,充电间隙距离约为8 cm,用户只需通过手机WiFi建立车辆与无线充电设备之间的通信联系,即可将车辆周围的俯视图显示在中控屏,从而根据彩色线条提示将车辆停放在感应基座上方正确的位置,再按下充电启动按键即可开始充电<citation id="217" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">与此同时,德国大陆公司在今年的国际消费类电子产品展览会(CES)上宣布将推出最新的无线充电网络系统和AllCharge智能系统,如附录A图A3所示。该系统能够让车辆准确停靠在充电板上方,精确率高出传统的停车辅助系统10倍左右,而且该系统可适配所有的充电技术,有效解决车辆充电兼容性的问题,还可以让电动汽车具有双向充电的能力<citation id="219" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。随后,大众集团也发布了全新车载信息系统、无线充电和远程遥控停车等技术,未来大众的高尔夫电动版车型也将配备无线充电系统。</p>
                </div>
                <div class="p1">
                    <p id="73">在几大汽车公司相继推出静态无线充电系统的同时,还有一些企业致力于汽车动态充电技术的研发和推广上,如高通旗下的子公司——高通技术公司,在2017年成功演示了电动汽车的动态充电(dynamic charging for electric vehicle,DEVC)技术,实现了车辆的在途运行充电,同时还演示了同步充电技术,即在同一车道上对两辆汽车同时进行动态充电,车速在100 km/h时最大充电功率可达20 kW,如附录A图A4所示<citation id="220" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.2</b> 标准制定</h4>
                <div class="p1">
                    <p id="75">对于手机无线充电标准,目前主要有Qi标准和AirFuel Alliance标准两大阵营<citation id="221" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">Qi标准是全球首个推动手机无线充电技术的标准化组织——WPC推出的无线充电标准,也是目前最主流的无线充电标准之一。其主要采用的是电磁感应技术,具备兼容性和通用性两大特点,采用Qi标准的无线充电设备可以在所有拥有Qi标识的无线充电器上进行充电。目前WPC联盟成员的数量已高达600多家,包括飞利浦、华硕、HTC、华为、三星、索尼、诺基亚等多家知名厂家。2010年9月,WPC在北京宣布将Qi标准率先引入中国,2017年2月,苹果公司正式加入WPC。PMA(Power Matters Alliance)标准是由Duracell Powermat公司发起,该公司是由宝洁和无线充电技术公司Powermat合资经营。主要致力于为符合IEEE协会标准的手机和电子设备打造无线供电标准,与Qi标准一样都是采用电磁感应原理来实现无线充电,目前主要有AT&amp;T,Google和星巴克3家公司加盟到PMA联盟中。A4WP(Alliance for Wireless Power)是由韩国三星公司、美国高通公司和Powermat公司共同创立的无线充电联盟,目标是为包括便携式电子产品和电动汽车等在内的无线充电设备设立技术标准和对话机制。A4WP标准于2012年提出,重点引入了电磁谐振无线充电技术,有别于Qi标准的电磁感应技术。2015年CES大会上,PMA和A4WP两大标准合并成为AirFuel Alliance,致力于整合电磁感应和磁谐振两种无线充电技术,打造更加统一的无线充电标准,与Qi标准形成相互竞争的关系。</p>
                </div>
                <div class="p1">
                    <p id="77">对于电动汽车的无线充电标准,目前国际上被广泛接受和使用的主要有欧洲的IEC 61980标准和美国的SAE TIR J2954标准<citation id="222" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="78">国际电工委员会(International Electrotechnical Commission,IEC)是世界上成立最早的国际性电工标准化机构,主要负责有关电气工程和电子工程领域中的国际标准化工作,旗下设有众多技术工作组。其中,负责电动车相关标准制定的工作组有IEC/TC69和IEC/23H,车用无线充电技术相关规范工作就是由IEC/TC69工作组负责制定的,目前已公布的即是2015年完成制定的IEC 61980“Electric Vehicle Wireless Power Transfer Systems”<citation id="223" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>规格标准。该标准主要分为3个部分:IEC 61980-1规范无线充电系统设计通则、IEC 61980-2规范电动汽车与无线充电设施间的通信协议,以及IEC 61980-3规范无线充电系统磁场特性。</p>
                </div>
                <div class="p1">
                    <p id="79">美国汽车工程师协会(Society of Automotive Engineers,SAE)也一直致力于开发电动汽车相关技术标准,2016年完成了车用无线充电相关标准SAE TIR J2954“Wireless Charging of Electric and Plug-in Hybrid Vehicles”<citation id="224" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>的制定并正式发布,第一版用于规范轻型电动汽车,后续版本将用于规范大型电动汽车。SAE TIR J2954标准将规范所有与静态无线充电技术相关的设备规格,并聚焦在不同供货商充电设备间的互操作性,SAE团队将测试最先进感应式及共振式无线充电技术,并找出让不同系统得以兼容使用的技术规范。SAE TIR J2954标准规定的通用频段为85 kHz(81.39～90 kHz),并按照功率等级将无线充电系统分为4个等级:3.7 kW(WPT1),7.7 kW(WPT2),11 kW(WPT3)和22 kW(WPT4),各等级采用固定规格的线圈,以此作为磁耦合的基线。SAE TIR J2954标准还设定了最高功率为7.7 kW(WPT2)的标准测试台,可用于在研发阶段进行安全性和性能验证台架测试,以及无需车载接收板的地面发射板验证测试。此外,还为设计功率最高达11 kW(WPT3)的地面发射板和车辆之间的无线充电系统的最低安全性、互操作性、电磁兼容性和电磁辐射提供了指导意见,同时涵盖通信和低功率激发技术,旨在为传统汽车和自动驾驶汽车的自动泊车和充电技术建立最低标准。SAE TIR J2954的测试台标准已覆盖了从WPT1到WPT3的台架测试验证系统,计划在2018年开始车辆测试,并发布用于保证多个公司系统之间兼容性的国际标准,为2019年的标准更新采集数据。根据目前的测试,平均传输效率为90%,定位后的效率会更高。目前接受SAE TIR J2954无线充电标准的汽车制造商已经有很多,包括宝马、福特、本田、捷豹路虎、菲亚特—克莱斯勒、三菱、日产、丰田、比亚迪等多家汽车制造企业。</p>
                </div>
                <div class="p1">
                    <p id="80">鉴于IEC 61980-2,IEC 61980-3,SAE TIR J2954标准规范内容类似,两家单位将尝试协调整合规格内容,避免造成矛盾。</p>
                </div>
                <div class="p1">
                    <p id="81">而中国的《电动汽车无线充电系统通用要求》则拟在2019年发布。2018年5月份在烟台召开了该标准的审定会议,参会成员有30余家国际知名科研院所和企事业单位的代表,经过讨论和研究最终形成统一意见,确定了最终版的《电动汽车无线充电系统通用要求》草案。该标准主要由六大部分组成:总体要求、互操作性要求、电击防护要求、安全试验、结构要求和强度要求,涵盖了电动汽车无线充电系统从研发设计到生产安装各个方面的标准要求。该国家标准的发布将会与欧洲的IEC 61980和美国的SAE TIR J2954等国际标准形成呼应,构成世界范围内电动汽车无线充电系统国际标准的基石,同时将会有效规范和推进中国电动汽车无线充电技术行业的进一步发展<citation id="225" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.3</b> 专利</h4>
                <div class="p1">
                    <p id="83">根据华南理工大学图书馆提供的Innorgraphy专利分析平台,对WPT领域的国内外专利情况进行了详细的统计和分析。综合国内外论文中广泛使用的WPT相关的关键词“无线供电(wireless power supply)、无线输电(wireless power transfer)、无线电能传输(wireless power transmission)、无线充电(wireless charge)、非接触供电(contactless power transfer),以及inductive power transfer和capacitive power transfer”进行检索,截至2018年11月15日,全球WPT技术各项专利的申请总量为49 668,接近5万件,其中中国申请的专利数量约占全球总量的一半以上(53.14%),包括中国台湾的3.7%;其他主要WPT技术专利占据国还有美国(15.77%)、韩国(13.8%)、日本(9.01%)、德国(1.4%)、新西兰(1.25%)、英国(1.13%)和荷兰(0.63%)等国家。各国专利详细占比如图1所示。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 各国专利数量占比" src="Detail/GetImg?filename=images/DLXT201918001_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 各国专利数量占比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Patent proportion of each country</b></p>

                </div>
                <div class="p1">
                    <p id="85">图2是近10年来中国和世界上的WPT技术专利的增长情况,从图中可见,受2007年MIT在《Science》上发表的磁谐振WPT论文的激发,世界各国开始大量投入到这项技术的研究中,全球WPT技术专利每年的申请数量都在持续增长,且增长速率很快,在2016年达到顶峰,约9 000件。其中中国专利的申请量贡献最大,从2008年的几百件到如今的每年几千件,增长速率很快,在全球WPT技术专利总量中的占比也逐年上升,从最开始的24.1%到鼎盛时期的50.3%。由此可见,中国已对WPT技术开展了广泛的研究,并且掌握了一定的知识产权。目前国内对于WPT技术的研究开发主要集中于部分高校和企业,附录A图A5给出了国内申请WPT技术专利数量排名前20的高校和企业。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 2008—2018年WPT专利申请数量" src="Detail/GetImg?filename=images/DLXT201918001_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 2008—2018年WPT专利申请数量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Number of WPT patent applications 
from 2008 to 2018</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.4</b> 学术论文</h4>
                <div class="p1">
                    <p id="88">根据在Web of Science论文检索网站检索WPT相关的关键词得到的统计数据,截至2018年9月份,WPT相关的论文发表约有26 752篇,其中高被引的论文有167篇,约占整体的0.62%,如附录A图A6所示。图A7是IEEE Xplore检索到的近10年来所有期刊和会议发表的WPT论文情况,可见近10年以来,全世界有关WPT研究的学术论文发表量逐年上升,从2008年的2 300多篇到2017年的3 700多篇,其中,期刊论文从最开始的258篇增加到1 158篇,每年有越来越多有关WPT技术研究的论文被发表,而会议论文每年的发表量要远大于期刊论文,可见WPT技术领域的学术交流沟通越来越频繁,学术界对WPT技术的研究也越来越重视。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>2 ICPT</b>技术存在的问题</h3>
                <div class="p1">
                    <p id="90">ICPT技术自20世纪90年代被新西兰奥克兰大学的J. T. Boys教授研究团队提出,迄今已有近30年的发展历程,其理论分析和应用研究都已经非常成熟,市面上有关ICPT技术的应用产品也层出不穷。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.1 ICPT</b>技术原理</h4>
                <div class="p1">
                    <p id="92">该技术是基于电磁感应原理,以磁场为传输电能的途径,利用变压器耦合,实现电能的无线传输,核心部件为如附录A图A8所示的可分离变压器(又称为松耦合变压器)部分,与常规变压器的工作原理类似,都是由原边线圈的高频交流电源提供电能,产生磁场耦合到副边线圈,从而将电能传输到与副边线圈连接的负载上<citation id="226" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。只是松耦合变压器的原边线圈和副边线圈之间的气隙较常规变压器要大很多,使得一大部分磁动势消耗在空气磁路上,漏感较大,导致耦合系数较低。</p>
                </div>
                <div class="p1">
                    <p id="93">根据附录A图A9所示的ICPT系统的等效电路图,可以分析ICPT系统的电能传输原理。与一般常规变压器的分析不同,这里将电路中的电流、负载获得的功率和系统的传输效率均表示成耦合系数(与传输距离成反比关系)的函数。即根据电路KVL和KCL方程,可得原边线圈和副边线圈的电流比为:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow><mrow><mtext>j</mtext><mi>ω</mi><mi>Μ</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mo>≈</mo><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow><mrow><mi>ω</mi><mi>Μ</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mi>k</mi></mfrac><mfrac><mrow><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt></mrow><mrow><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>ω</i>为外加激励源的角频率;<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>和<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub></mrow></math></mathml>分别为流过发射线圈和接收线圈的电流;<i>L</i><sub>T</sub>和<i>L</i><sub>R</sub>分别为原边线圈和副边线圈的电感值;<i>R</i><sub>R</sub>为副边线圈的等效内阻;<i>R</i><sub>L</sub>为负载电阻;<i>M</i>为原边线圈和副边线圈之间的互感;<i>k</i>为松耦合变压器的耦合系数,即<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><mo>=</mo><mi>Μ</mi><mo>/</mo><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="99">这里假设电路中的电阻相比电抗要小得多,可以忽略不计。由此负载获得的功率和系统的传输效率分别为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>≈</mo><mrow><mo>|</mo><mrow><mi>k</mi><mfrac><mrow><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msqrt></mrow><mrow><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>∝</mo><mi>k</mi><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>η</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>≈</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mfrac><mn>1</mn><mrow><mi>k</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></mfrac><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>R</i><sub>T</sub>为原边线圈的等效内阻;<i>P</i><sub>L</sub>为负载获得的功率;<i>η</i>为系统的传输效率。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.2 ICPT</b>技术存在的问题</h4>
                <div class="p1">
                    <p id="103">根据2.1节的分析可得系统的输出功率和传输效率随耦合系数的变化关系,如图3所示。从图中可以看出当耦合系数减小,即松耦合变压器的气隙增大时,传输效率缓慢减小,但输出功率迅速减小,因此ICPT技术被限制在近距离范围内。</p>
                </div>
                <div class="p1">
                    <p id="104">根据式(2)、式(3)和图3的进一步分析可知,耦合系数<i>k</i>对ICPT系统的电能传输性能具有决定性的作用,耦合系数越大,负载获得的功率就越大,系统的传输效率也越高,因此在大气隙下提高耦合系数是实现ICPT技术高效传输电能的关键。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 ICPT系统的输出功率和传输效率" src="Detail/GetImg?filename=images/DLXT201918001_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 ICPT系统的输出功率和传输效率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Output power and transfer efficiency of 
ICPT system</b></p>

                </div>
                <div class="p1">
                    <p id="106">通常影响耦合系数的主要因素有松耦合变压器的空气隙、原边线圈和副边线圈的偏移量,以及原边线圈和副边线圈之间的障碍物。虽然气隙是影响松耦合变压器传输性能最直接的因素,但是在规定的气隙要求下,即传输距离确定的情况下,目前的研究主要是从减少漏磁、增加铁芯、降低无功损耗、使用高导磁材料、同轴传输等方面来试图提高ICPT系统的电能传输性能。然而,这些方式又都存在着相应的问题需要解决,例如,松耦合变压器的漏磁主要是通过加强线圈的优化设计和采用磁屏蔽技术的方式来相应减少,但是线圈的形状、大小和尺寸的组合形式数不胜数,要想找到一种最优的方式十分困难,而磁屏蔽技术不仅涉及磁屏蔽材料的选择、磁屏蔽结构的设计等问题,还存在磁场的强度计算和测量等问题。</p>
                </div>
                <div class="p1">
                    <p id="107">增加铁芯虽然可以在较大程度上增加耦合系数,但也使得ICPT装置的体积庞大且笨重,从而失去了便利性。降低无功功率,可以改善功率因数,提高系统效率,通常采用的方式是增加补偿电容来进行无功补偿,最基础的补偿方式有串联—串联(SS)、串联—并联(SP)、并联—串联(PS)和并联—并联(PP)这4种,但在此基础上增加电感和电容还衍生出更多种补偿拓扑,这无疑增加了电路设计的复杂度,且补偿电容的取值也较为复杂。利用高磁导率铁磁材料虽然能够束缚磁场,提高耦合系数,从而控制功率的传输,但是成本较高,不利于商业化和通用性。原边线圈和副边线圈始终保持同轴传输电能,虽然能够有效防止偏移对耦合系数产生的影响,但是也限制了ICPT技术的应用场合,使得其应用范围变窄。分析、检测和预防原边线圈和副边线圈之间出现异物涉及电磁环境的分析和研究,首先需要分析不同障碍物及周边环境对原边线圈和副边线圈之间磁场的影响,继而分析对整个ICPT系统电能传输性能的影响,其次还需要分析磁场对障碍物(包括生物体,如人体、动物等)及周边环境可能产生的影响,这就涉及电磁兼容问题的分析和设计,但目前WPT技术的电磁安全性一直还没有一个确切的定论,仍然是一个有待研究和发展的课题。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>3 MCR-WPT</b>技术存在的问题</h3>
                <div class="p1">
                    <p id="109">MCR-WPT技术由MIT的Marin Solja<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>c</mtext></mstyle><mrow><mspace width="0.25em" /><mo>ˇ</mo></mrow></mover><mtext>i</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mtext>c</mtext></mstyle><mo>'</mo></mover></mrow></math></mathml>教授研究团队于2007年提出,并发表在《Science》杂志上<citation id="227" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,这是WPT技术发展史上一次突破性的进展,进一步拓宽了WPT技术的电能传输距离。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.1 MCR-WPT</b>技术原理</h4>
                <div class="p1">
                    <p id="112">MIT提出的MCR-WPT系统采用的是四线圈结构,示意图如附录A图A10所示,通过发射器和接收器的串联谐振,利用能量共振耦合原理,实现电能的无线传输。</p>
                </div>
                <div class="p1">
                    <p id="113">实际上,将电源线圈电路反射到发射线圈电路,并将负载线圈电路折算到接收线圈电路,则四线圈结构的MCR-WPT系统可简化成两线圈结构的系统<citation id="228" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,等效电路如附录A图A11所示。根据图A11所示电路的KVL和KCL方程,可将发射线圈和接收线圈的电流表示成:</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mtext>j</mtext><mrow><mo>(</mo><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mi>ω</mi><mi>Μ</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mo>=</mo></mstyle><mrow><mtext>谐</mtext><mtext>振</mtext><mtext>时</mtext></mrow></mover><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Μ</mi></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>C</i><sub>R</sub>为接收线圈的谐振电容值;<i>ω</i><sub>0</sub>为线圈的固有谐振角频率;谐振条件是指电源角频率<i>ω</i>与发射线圈的固有谐振角频率<mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mn>1</mn><mo>/</mo><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msqrt></mrow></math></mathml>和接收线圈的固有谐振角频率<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>=</mo><mn>1</mn><mo>/</mo><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt></mrow></math></mathml>一致,即<i>ω</i>=<i>ω</i><sub>T</sub>=<i>ω</i><sub>R</sub>=<i>ω</i><sub>0</sub>,其中<i>C</i><sub>T</sub>为发射线圈的谐振电容值。</p>
                </div>
                <div class="p1">
                    <p id="119">由此可得负载获得的功率和系统的传输效率,并将其表示成能量耦合系数的函数,即</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>ω</mi><mi>k</mi><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>∝</mo><mo stretchy="false">(</mo><mi>ω</mi><mi>k</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>η</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>k</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mn>1</mn></mrow><mo>]</mo></mrow></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>ωk</i>为能量耦合系数。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.2 MCR-WPT</b>技术存在的问题</h4>
                <div class="p1">
                    <p id="123">根据上一节的分析可以绘制出MCR-WPT系统的输出功率和传输效率随能量耦合系数变化的曲线,如图4所示。</p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 MCR-WPT系统的输出功率和传输效率" src="Detail/GetImg?filename=images/DLXT201918001_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 MCR-WPT系统的输出功率和传输效率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output power and transfer efficiency of 
MCR-WPT system</b></p>

                </div>
                <div class="p1">
                    <p id="125">根据式(5)、式(6)和图4可以发现,随着能量耦合系数的增大(即谐振角频率<i>ω</i>和耦合系数<i>k</i>的乘积增大),系统的传输效率迅速增大到一个较大值后保持基本不变,输出功率则存在一个最大值,说明了系统在谐振频率一定的情况下,存在某一特定距离,电能能够实现最佳无线传输。</p>
                </div>
                <div class="p1">
                    <p id="126">由于负载获得的功率和系统的传输效率不仅仅取决于发射线圈和接收线圈之间磁场的耦合系数,还决定于系统的谐振频率,因此,要想提高系统的电能传输性能,需要从谐振频率和耦合系数两个方面进行考虑。</p>
                </div>
                <div class="p1">
                    <p id="127">当能量耦合系数一定时,要想使传输距离达到更远,即耦合系数降低,则需要提高谐振频率,但谐振频率太高又会导致高频逆变电源的设计较困难。同时,谐振频率高时系统的杂散参数会更加明显,对系统的传输性能也会产生不可预知的影响。基于杂散参数的不确定性,给系统的参数设计带来了较大难度。</p>
                </div>
                <div class="p1">
                    <p id="128">MCR-WPT系统能够实现电能的高效传输,其核心在于电磁谐振原理,即系统对谐振频率的变化十分敏感。若系统发生失谐,则电能的传输性能会受到严重的影响。而线圈的电感量在不同的周边环境、电路温升、电路寄生参数等情况下会有些许变化,从而影响线圈的固有谐振频率,导致失谐,因而需要对系统进行稳频或频率跟踪控制,增加了系统设计的复杂度。</p>
                </div>
                <div class="p1">
                    <p id="129">此外,MCR-WPT系统在近距离范围内存在频率分裂现象,即系统传输给负载的功率在近距离范围内存在两个波峰、一个波谷的现象,而谐振频率处的负载功率则处于波谷,为了避免这种现象的发生,在设计系统时需要提前确定发生频率分裂的临界距离的大小。最后,不得不提的是MCR-WPT技术的电磁环境问题,这个问题一直困扰着人们,也阻碍着MCR-WPT技术的商业化和民用化。到目前为止,该问题仍没有一个确切的研究结论,既没有研究建立高频环境下的空间电磁场模型,也无法精确量化MCR-WPT系统产生的高频电磁波对人体和环境的影响,期望不久的将来电磁环境问题能够得到有效解决。</p>
                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>4 ICPT</b>与<b>MCR-WPT</b>技术的对比</h3>
                <div class="p1">
                    <p id="131">一直以来,很多科研工作者和工程技术人员对ICPT和MCR-WPT的概念有所混淆,认为两者的原理完全相同,在一定程度上阻碍了MCR-WPT技术的发展<citation id="229" type="reference"><link href="2" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">6</a>]</sup></citation>。为了更好地阐述ICPT和MCR-WPT是两种不同的电能传输方式,下面从原理、结构和特性3个不同的方面来对比分析两种WPT技术。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.1</b> 原理</h4>
                <div class="p1">
                    <p id="133">ICPT技术是基于电磁感应原理,依靠原边线圈与副边线圈的磁场耦合来传递能量,原边线圈与副边线圈间的磁场耦合程度决定了WPT系统的性能。为了保证WPT的功率和效率,必须使得耦合系数或互感系数较大,由此限制了它的传输距离,还要求原边线圈和副边线圈必须处于同轴,且两者之间不能有障碍物。</p>
                </div>
                <div class="p1">
                    <p id="134">MCR-WPT技术虽然也是依靠磁场传递能量,但与ICPT技术原理不同,采用的是能量谐振耦合原理。由于能量的大小不仅取决于磁场大小,还取决于磁场的变化率、频率以及其他电参数,能量耦合系数是谐振频率、互感系数、品质因数等的函数,因此MCR-WPT技术较ICPT技术复杂。当发射线圈与接收线圈工作于谐振状态时,可不受空间位置和障碍物的影响,实现中距离WPT。</p>
                </div>
                <div class="p1">
                    <p id="135">此外,从电磁学的角度来看,电磁辐射源产生的交变电磁场可分为两个性质不同的部分(见图5):近场,即电磁场能量在辐射源周围空间及辐射源之间周期性地来回流动,不向外发射能量;远场,即电磁场能量脱离辐射体,以电磁波的形式向外发射。其中,近场根据距离的不同又可细分为感应近场和非辐射近场<citation id="230" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,感应近场的传输距离较近,主要基于电磁感应原理,是ICPT技术的适用范围。而非辐射近场的传输距离适中,主要基于能量谐振原理,是MCR-WPT技术的适用范围。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 近场示意图" src="Detail/GetImg?filename=images/DLXT201918001_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 近场示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of near field</b></p>

                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>4.2</b> 结构</h4>
                <div class="p1">
                    <p id="138">ICPT系统的核心结构是松耦合变压器,由于原边线圈和副边线圈之间存在较大气隙,漏感很大,为了提高电能的传输能力,需要增加补偿电容来补偿无功功率,从而提高电能的传输效率。根据补偿电容的不同连接方式,ICPT系统主要有4种补偿拓扑,如图6所示。同时,根据补偿电容的取值不同,有全无功补偿和单独无功补偿2种无功补偿方式<citation id="231" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。图中:<i>u</i><sub>s</sub>为外加交流电压源的电压;<i>i</i><sub>s</sub>为外加交流电流源的电流;<i>i</i><sub>T</sub>和<i>i</i><sub>R</sub>分别为流过发射线圈和接收线圈的电流值;<i>i</i><sub>L</sub>为流过负载电阻的电流。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 ICPT系统的补偿拓扑" src="Detail/GetImg?filename=images/DLXT201918001_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 ICPT系统的补偿拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Compensation topologies of ICPT system</b></p>

                </div>
                <div class="p1">
                    <p id="140">MCR-WPT技术的结构形式主要有2种(见图7):两线圈和四线圈结构。两线圈结构主要用于低频串联谐振WPT系统,发射线圈与集中电容串联构成发射电路,由高频交流电源提供电能,接收电路由接收线圈、集中电容和负载串联连接而成。系统运行时,发射线圈及接收线圈的电感分别与各自串联的集中电容发生串联谐振,电磁能量在发射线圈和接收线圈之间交换,并传输给负载,实现电能的无线传输。四线圈结构主要用于高频串联谐振WPT系统,发射电路由一个阻抗匹配线圈(又称驱动线圈<i>L</i><sub>S</sub>)和一个开口发射线圈组成,阻抗匹配线圈连接高频功率源产生交变磁场,发射线圈在交变磁场中感应出电动势,在高频感应电势的作用下,开口发射线圈与其分布电容发生串联谐振,在磁耦合谐振的作用下,具有相同谐振频率的开口接收线圈与分布电容的组成电路发生共振,从而使得电磁能量在开口发射线圈和开口接收线圈之间交换,进而通过电磁感应原理将电能传输给予负载阻抗匹配线圈(又称负载线圈<i>L</i><sub>D</sub>)相连接的负载,实现电能的无线传输。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 MCR-WPT技术的结构形式" src="Detail/GetImg?filename=images/DLXT201918001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 MCR-WPT技术的结构形式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Structures of MCR-WPT technology</b></p>

                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>4.3</b> 特性</h4>
                <div class="p1">
                    <p id="143">为了更好地比较分析ICPT和MCR-WPT系统在电能传输特性上的差异,这里以两线圈的SS型电路为例,根据电路KVL和KCL方程可以获得ICPT系统的输出功率(式(7))和传输效率(式(8))以及MCR-WPT系统的输出功率(式(9))和传输效率(式(10))的表达式。</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>⋅</mo></mrow><mrow><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>-</mo><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>X</mi><msubsup><mrow></mrow><mtext>R</mtext><mn>2</mn></msubsup><mo stretchy="false">]</mo><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>X</i><sub>T</sub>=<i>ωL</i><sub>T</sub>-1/(<i>ωC</i><sub>T</sub>)和<i>X</i><sub>R</sub>=<i>ωL</i><sub>R</sub>-1/(<i>ωC</i><sub>R</sub>)分别为发射线圈和接收线圈的电抗值;<i>U</i><sub>s</sub>为电源的电压有效值。</p>
                </div>
                <div class="p1">
                    <p id="152">对比ICPT和MCR-WPT系统的输出功率和传输效率的表达式,可以看出ICPT系统存在无功功率,而MCR-WPT系统则不存在无功功率。</p>
                </div>
                <div class="p1">
                    <p id="153">此外,ICPT系统为了实现更好的电能传输特性,通常需要对系统进行全无功补偿,使系统输入阻抗的虚部为零,从而提高系统的电能传输能力。在系统实现中,一般采用零相位角控制使系统满足输入阻抗的虚部为零,但由于输入阻抗的虚部是频率的一元三次方程,所以使输入阻抗为纯电阻的频率解有3个,从而在系统参数发生变化的时候,会出现控制器在多个角频率之间跳变的现象,即频率分岔现象。图8给出了负载电阻变化时,ICPT系统出现频率分岔现象的示意图,其中,<i>ξ</i><sub><i>n</i></sub>(<i>n</i>=1,2,3)表示的是3个归一化的频率解,即其与系统工作频率的比值。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 ICPT系统的频率分岔" src="Detail/GetImg?filename=images/DLXT201918001_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 ICPT系统的频率分岔</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Frequency bifurcation of ICPT system</b></p>

                </div>
                <div class="p1">
                    <p id="155">MCR-WPT系统在近距离范围内(即耦合系数较大时),输出功率会出现多个峰值,被称为频率分裂现象。以两线圈MCR-WPT系统为例,其输出功率关于电源角频率的求导是角频率<i>ω</i>的一个三次方函数,即系统存在3个频率解,如图9所示,输出功率有3个极值点,两个波峰和一个波谷,而波谷处对应的频率解是系统的固有谐振频率。根据图10所示的频率随耦合系数的变化曲线可知,在强耦合区域(耦合系数<i>k</i>大于临界耦合系数<i>k</i><sub>c</sub>),系统有两个峰值频率点,位于系统固有谐振频率点的两侧。而在弱耦合区域(耦合系数<i>k</i>小于临界耦合系数<i>k</i><sub>c</sub>),系统只有一个峰值频率点,即固有谐振频率。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 MCR-WPT系统的频率分裂" src="Detail/GetImg?filename=images/DLXT201918001_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 MCR-WPT系统的频率分裂</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Frequency splitting of MCR-WPT system</b></p>

                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>4.4</b> 直观区分<b>ICPT</b>和<b>MCR-WPT</b></h4>
                <div class="p1">
                    <p id="158">为了更加直观地区分ICPT和MCR-WPT技术的差异,这里以发射线圈与接收线圈之间的互感为统一变量,即以传输距离为变量,绘制出如图11所示的两种WPT系统的传输特性曲线图,其中,蓝色区域是WPT系统的最佳工作区域。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 MCR-WPT系统的频率与耦合系数的关系" src="Detail/GetImg?filename=images/DLXT201918001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 MCR-WPT系统的频率与耦合系数的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Relationship between frequency and 
coupling coefficient of MCR-WPT system</b></p>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图11 ICPT与MCR-WPT系统的直观区分" src="Detail/GetImg?filename=images/DLXT201918001_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图11 ICPT与MCR-WPT系统的直观区分</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.11 Intuitive distinction of ICPT and 
MCR-WPT systems</b></p>

                </div>
                <div class="p1">
                    <p id="161">由图11可以直观地看出,两种WPT系统的效率随距离的变化趋势一致,但在不同传输距离下,MCR-WPT系统的传输效率要高于同样传输距离下ICPT系统的传输效率。然而,两种WPT系统的输出功率的变化趋势差别很大,ICPT系统的输出功率随着传输距离的增加迅速减小,而MCR-WPT系统的输出功率随着传输距离的增加先增大后减小,存在一个最大值,且功率的最大值出现在弱耦合区域。以上两点是通过ICPT和MCR-WPT系统的传输特性曲线的直观对比来区分两者的差异。</p>
                </div>
                <div class="p1">
                    <p id="162">此外,通过WPT系统的外部形态也可以直观地区分ICPT和MCR-WPT系统。如表1所示,磁芯的存在、频率的一致、近距离输出功率的变化、异物的存在,以及电路拓扑结构等方面都能够用于直接区分一个系统属于哪种系统。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表1 ICPT和MCR-WPT系统的区分</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Distinction of ICPT and MCR-WPT systems</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td>系统</td><td>有无<br />磁芯</td><td>频率<br />一致性</td><td>距离靠<br />近时输<br />出功率</td><td>是否受传输<br />路径存在铁<br />磁性异物影响</td><td>电路拓扑</td></tr><tr><td><br /> ICPT</td><td>有</td><td>不一定</td><td>增加</td><td>受影响</td><td>多种补偿<br />方式</td></tr><tr><td><br /> MCR-WPT</td><td>无</td><td>必须一致</td><td>衰减</td><td>无影响</td><td>仅串联型</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>5</b> 新型<b>WPT</b>技术</h3>
                <div class="p1">
                    <p id="165">从WPT技术提出至今,虽然ICPT和MCR-WPT技术已经取得了较为突破性的进步和发展,但仍存在着很多亟待解决的重点和难点问题。为了解决目前两种WPT技术存在的瓶颈问题,不仅需要进一步完善理论分析、新材料的研发,更需要探索新型的WPT技术,从机理上实现根本性的突破,使WPT技术成为一种通用的电能传输技术。因此,本节介绍了2种新型的WPT技术,分别基于分数阶电路原理和宇称—时间(parity-time,PT)对称理论。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>5.1</b> 分数阶电路谐振<b>WPT</b>技术</h4>
                <h4 class="anchor-tag" id="167" name="167"><b>5.1.1</b> 原理</h4>
                <div class="p1">
                    <p id="168">分数阶微积分的概念早在17世纪建立经典微积分学的时候就已出现,只是由于其复杂性一直未被普遍关注,直到近些年,随着人们对自然认识的深入了解,经典微积分理论开始不能满足人们对科学技术的追求,分数阶微积分才开始进入人们的视野,逐渐被广泛研究和应用。在电气工程领域,传统的电路理论一直认为电感和电容的电压电流关系是满足整数阶(一阶)的微积分关系,即</p>
                </div>
                <div class="area_img" id="169">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918001_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="171">式中:<i>v</i><sub><i>L</i></sub>和<i>v</i><sub><i>C</i></sub>分别为电感<i>L</i>和电容<i>C</i>两端的电压;<i>i</i><sub><i>L</i></sub>和<i>i</i><sub><i>C</i></sub>分别为流过电感<i>L</i>和电容<i>C</i>的电流。由此得到电感、电容的电压和电流的相位差是90°。</p>
                </div>
                <div class="p1">
                    <p id="172">然而,在实际的工程应用中,完全的整数阶电感和电容并不存在,只是目前生产的电感和电容的阶数比较接近1而已,从而忽略了电感和电容的分数阶特性。对于分数阶电感和电容而言,其电压电流关系可以用以下分数阶微分方程来描述<citation id="232" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="173">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918001_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="175">式中:<i>β</i>和<i>α</i>分别为分数阶电感和分数阶电容的阶数,其取值均满足0≤<i>β</i>≤2,0≤<i>α</i>≤2。由此得到的分数阶电感的相位差<i>φ</i><sub><i>β</i></sub>和分数阶电容的相位差<i>φ</i><sub><i>α</i></sub>分别为π<i>β</i>/2和π<i>α</i>/2。</p>
                </div>
                <div class="p1">
                    <p id="176">将单独的电感和电容串联连接成一个支路,并由交流电源供电,则对于整数阶基本的<i>RLC</i>串联谐振电路,根据式(11)的相量形式,可得其电路的谐振频率为<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mn>1</mn><mo>/</mo><mo stretchy="false">(</mo><mn>2</mn><mtext>π</mtext><msqrt><mrow><mi>L</mi><mi>C</mi></mrow></msqrt><mo stretchy="false">)</mo></mrow></math></mathml>。同理,对于分数阶基本<i>RL</i><sub><i>β</i></sub><i>C</i><sub><i>α</i></sub>串联谐振电路,其电路的谐振频率较整数阶的要复杂得多,如式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mi>sin</mi><mspace width="0.25em" /><mfrac><mrow><mi>α</mi><mtext>π</mtext></mrow><mn>2</mn></mfrac></mrow><mrow><mi>L</mi><mi>C</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mfrac><mrow><mi>β</mi><mtext>π</mtext></mrow><mn>2</mn></mfrac></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>α</mi><mo>+</mo><mi>β</mi></mrow></mfrac></mrow></msup></mrow></math></mathml>      (13)</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>5.1.2</b> 结构</h4>
                <div class="p1">
                    <p id="181">将图7(a)所示的整数阶MCR-WPT系统中的电感和电容替换成分数阶电感和电容,即可获得分数阶电路谐振WPT系统,如图12所示。图中:<i>L</i><sub><i>β</i>1</sub>和<i>L</i><sub><i>β</i>2</sub>分别为发射线圈和接收线圈的分数阶电感的伪电感值;<i>β</i><sub>1</sub>和<i>β</i><sub>2</sub>分别为<i>L</i><sub><i>β</i>1</sub>和<i>L</i><sub><i>β</i>2</sub>的阶数;<i>C</i><sub><i>α</i>1</sub>和<i>C</i><sub><i>α</i>2</sub>分别为与发射线圈和接收线圈串联的分数阶电容的伪电容值;<i>α</i><sub>1</sub>和<i>α</i><sub>2</sub>分别为<i>C</i><sub><i>α</i>1</sub>和<i>C</i><sub><i>α</i>2</sub>的阶数;<i>M</i><sub><i>γ</i></sub>为分数阶互感的伪电感值;<i>γ</i>为<i>M</i><sub><i>γ</i></sub>的阶数;<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>分别为流过发射线圈和接收线圈的电流。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图12 分数阶电路谐振WPT系统" src="Detail/GetImg?filename=images/DLXT201918001_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图12 分数阶电路谐振WPT系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.12 WPT system with fractional-order-circuit 
resonant</b></p>

                </div>
                <div class="p1">
                    <p id="183">除了图12所示的电路结构,还可以通过分数阶电感或电容与整数阶电感或电容混合搭配、电感和电容元件的不同串并联组合,以及电容耦合来构造不同的分数阶WPT结构,结构丰富,远比整数阶的WPT结构要多得多,有几百种不同的组合方式。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241">5.1.3 特性及实验</h4>
                <div class="p1">
                    <p id="184">根据式(13)可以直观地看出,分数阶WPT系统的谐振频率不只是依赖于线圈的参数<i>L</i>和<i>C</i>,还取决于分数阶元件的阶数<i>β</i>和<i>α</i>,即分数阶WPT系统的谐振频率可由多个参数来确定,这不仅增加了分数阶WPT系统谐振频率的可控度,还增加了频率的稳定性,使谐振频率不易受外界因素的干扰,有利于系统的频率设计。同时,分数阶元件的阶数可以自由控制,这有利于降低系统的谐振频率、控制线圈之间的耦合系数,提高传输距离和效率。此外,分数阶元件还具有记忆性,这有利于系统的失谐控制,使系统对频率不敏感,同时还能够解决容量与频率之间的矛盾,在各电路参数与整数阶系统相同的情况下,通过调节分数阶元件的阶数,可以增大传输功率。</p>
                </div>
                <div class="p1">
                    <p id="185">目前,基于分数阶电路谐振的WPT系统的实验已经初步完成,如附录A图A12所示。其中,发射线圈和接收线圈是由空心铜线绕制而成,其电感的阶数接近于1,而发射线圈和接收线圈的谐振电容是由电力电子变换器构造的阶数可调的分数阶电容<citation id="233" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,其实验结果和传输效率的变化曲线如附录A图A13所示。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>5.2 PT</b>对称<b>WPT</b>技术</h4>
                <h4 class="anchor-tag" id="187" name="187"><b>5.2.1</b> 原理</h4>
                <div class="p1">
                    <p id="188">PT对称的概念是从量子力学中衍生出来的,所谓PT对称性是指量子系统在宇称(P)反演变换和时间(T)反演变换下的对称性,当系统的哈密顿量满足宇称、时间对称时,其势能函数的实部必须满足关于纵坐标对称,其虚部满足关于原点对称,也就是要求其实部是对称的而虚部是反对称的。目前,PT对称理论的应用领域主要有腔量子电动力学<citation id="234" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、核物理<citation id="235" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>、场论<citation id="236" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,以及其他一些开放系统,而光学领域也是PT对称理论应用最广泛的地方<citation id="237" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,其对PT对称理论的研究主要是以耦合腔系统为研究目标。由于WPT系统也是由发射线圈和接收线圈相互耦合产生相互作用,其特征与光学耦合腔系统十分相似。因此,将PT对称理论在光学中的研究方法甚至一些已有的结论延伸至WPT系统中是十分自然的想法。对于PT对称WPT系统的物理意义,初步猜想用图13来近似说明,P反演过程类似于图中的位置<i>x</i>到-<i>x</i>的空间坐标镜像对称过程,T反演过程类似于驱动线圈发出能量和负载线圈吸收能量的守恒过程,从而PT对称WPT系统可跨越空间位移直接将电源的能量传递给负载,实现恒定高效的电能传输。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图13 PT对称WPT系统的物理含义" src="Detail/GetImg?filename=images/DLXT201918001_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图13 PT对称WPT系统的物理含义</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.13 Physical meaning of PT-symmetric WPT system</b></p>

                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>5.2.2</b> 结构</h4>
                <div class="p1">
                    <p id="191">PT对称理论首次应用到WPT系统是由Stanford大学于2017年提出并初步实现,所提出的PT对称WPT系统在1 m距离之内任何位置下都能够实现恒定效率的电能传输。但该系统是采用在运算放大器上引入反馈来产生非线性增益(即负电阻),没有外加驱动,传输功率很小,只能用来点亮一个发光二极管<citation id="238" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>,其电路原理结构和实验电路如附录A图A14所示。</p>
                </div>
                <div class="p1">
                    <p id="192">由于Stanford大学所提出的系统属于PP型的WPT系统,输出功率只有0.19 mW,应用前景十分狭窄。文献<citation id="239" type="reference">[<a class="sup">30</a>]</citation>在此基础上,提出了一种SS型PT对称WPT结构,利用电力电子变换器解决任意大功率的问题,推进了PT对称WPT系统的实用化发展,如附录A图A15所示<citation id="240" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193"><b>5.2.3</b> 特性及实验</h4>
                <div class="p1">
                    <p id="194">利用耦合模理论来分析PT对称WPT系统,由于不同拓扑结构的耦合模方程具有一般性,不同的只是各参数的具体表示式。因此,附录A图A14和图A15所示的PT对称WPT系统具有相同的耦合模方程,这里以图A15所示电路为例,其耦合模方程和PT对称条件分别为:</p>
                </div>
                <div class="p1">
                    <p id="195" class="code-formula">
                        <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mo stretchy="false">|</mo><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mo stretchy="false">)</mo><mo>-</mo><mi>Γ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>-</mo><mtext>j</mtext><mi>κ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mtext>j</mtext><mi>κ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>-</mo><mo stretchy="false">(</mo><mi>Γ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>0</mn></mrow></msub><mo>+</mo><mi>Γ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918001_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="198">式中:<b><i>a</i></b><sub>1</sub>和<b><i>a</i></b><sub>2</sub>分别表示发射线圈和接收线圈的耦合模模式;<i>Γ</i><sub>10</sub>=<i>r</i><sub>1</sub>/(2<i>L</i><sub>1</sub>),<i>Γ</i><sub>20</sub>=<i>r</i><sub>2</sub>/(2<i>L</i><sub>2</sub>)和<i>Γ</i><sub>L</sub>=<i>R</i><sub>L</sub>/(2<i>L</i><sub>2</sub>)分别为发射线圈的内阻损耗系数、接收线圈的内阻损耗系数和负载电阻损耗率,其中<i>r</i><sub>1</sub>和<i>r</i><sub>2</sub>分别为发射线圈和接收线圈内阻,<i>L</i><sub>1</sub>和<i>L</i><sub>2</sub>分别为发射线圈和接收线圈电感值;<i>κ</i><sub>12</sub>=<i>ω</i><sub>0</sub><i>k</i>/2为能量耦合系数;<i>g</i><sub>1</sub>为非线性增益系数,是模值|<b><i>a</i></b><sub>1</sub>|的函数,<i>g</i><sub>1</sub>(|<b><i>a</i></b><sub>1</sub>|)=<i>G</i><sub>0</sub>/|<b><i>a</i></b><sub>1</sub>|,其中<mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>/</mo><mo stretchy="false">(</mo><mtext>π</mtext><msqrt><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msqrt><mo stretchy="false">)</mo><mo>,</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></math></mathml>为直流输入电源的电压。</p>
                </div>
                <div class="p1">
                    <p id="200">从而可获得PT对称区域内系统的输出功率和传输效率分别为:</p>
                </div>
                <div class="p1">
                    <p id="201"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Γ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>G</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow><mrow><mo stretchy="false">[</mo><mi>Γ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>Γ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>0</mn></mrow></msub><mo>+</mo><mi>Γ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="203"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Γ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>Γ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>Γ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>0</mn></mrow></msub><mo>+</mo><mi>Γ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="205">式中:<i>P</i><sub>in</sub>为系统的输入功率。</p>
                </div>
                <div class="p1">
                    <p id="206">根据式(16)和式(17)的分析可知,所提出SS型PT对称WPT系统的输出功率和传输效率在一定距离内均保持恒定不变,其实验曲线如附录A图A16所示。与图11中的ICPT和MCR-WPT系统的输出功率和传输效率曲线对比,PT对称WPT系统很明显可以拓宽系统的工作区域,在PT对称范围内实现功率和效率的双恒定。</p>
                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="208">WPT技术正在逐渐走向商业化,而电动汽车和手机无线充电将会是最先形成产业化规模的领域。而发展最成熟的WPT技术主要是ICPT和MCR-WPT,但目前学术界和工业界对这2种WPT技术的认识存在误区,一定程度上制约了WPT技术的进一步发展。实际上,这2种技术在原理上就有较大的差异,ICPT是依靠无功补偿技术来提高电能传输性能,MCR-WPT则是利用谐振形成能量的最短传输路径来提高电能传输性能。此外,MCR-WPT系统的设计要比ICPT系统的设计难度系数大一些,主要体现在MCR-WPT系统需要协调最佳传输距离、输出功率和传输效率三者之间相互制约的关系。面对现有WPT技术存在的难题和瓶颈,需要进一步探索和发展新型的WPT原理,为WPT技术的发展提供新的理论源泉,从而进一步推动WPT技术在不久的将来成为一种通用技术,走进人们的日常生活,给人们提供更方便、更安全的供电方式。</p>
                </div>
                <div class="p1">
                    <p id="209">审理过程中的有关讨论见附录B。</p>
                </div>
                <div class="p1">
                    <p id="210">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="242" name="242" class="anchor-tag">附录 A</h3>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 iPhone 8/X的无线充电装置" src="Detail/GetImg?filename=images/DLXT201918001_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 iPhone 8/X的无线充电装置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Wireless charging device of iphone 8/X</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 宝马530e iPerformance无线充电汽车装置" src="Detail/GetImg?filename=images/DLXT201918001_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 宝马530e iPerformance无线充电汽车装置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Wireless charging device of electric vehicle of BMW 530e iPerformance</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 德国大陆公司提出的汽车无线充电系统" src="Detail/GetImg?filename=images/DLXT201918001_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 德国大陆公司提出的汽车无线充电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 German Continental’s proposed wireless charging system of electric vehicle</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 高通的动态汽车无线充电测试" src="Detail/GetImg?filename=images/DLXT201918001_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 高通的动态汽车无线充电测试  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Dynamic electric vehicle charging test of Qualcomm</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5～2018年国内申请WPT专利总量的前20" src="Detail/GetImg?filename=images/DLXT201918001_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5～2018年国内申请WPT专利总量的前20  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The top 20 WPT patents have been applied in China</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6无线电能传输高被引论文占比" src="Detail/GetImg?filename=images/DLXT201918001_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6无线电能传输高被引论文占比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Proportion of highly cited paper of WPT</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 2008-2018年发表的无线电能传输相关论文" src="Detail/GetImg?filename=images/DLXT201918001_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 2008-2018年发表的无线电能传输相关论文  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Papers on WPT published in 2008-2018</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 松耦合变压器" src="Detail/GetImg?filename=images/DLXT201918001_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 松耦合变压器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Loosely coupled transformer</p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 ICPT系统的等效电路" src="Detail/GetImg?filename=images/DLXT201918001_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 ICPT系统的等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Equivalent circuit of ICPT system</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 MCR-WPT系统示意图" src="Detail/GetImg?filename=images/DLXT201918001_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 MCR-WPT系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Schematic diagram of MCR-WPT system</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 MCR-WPT系统的等效电路" src="Detail/GetImg?filename=images/DLXT201918001_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 MCR-WPT系统的等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Equivalent circuit of MCR-WPT system</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12分数阶电路谐振WPT系统实验装置" src="Detail/GetImg?filename=images/DLXT201918001_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12分数阶电路谐振WPT系统实验装置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Experiment of fractional-order-circuit resonant WPT system</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13分数阶电路谐振WPT系统实验结果" src="Detail/GetImg?filename=images/DLXT201918001_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13分数阶电路谐振WPT系统实验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Experimental results of fractional-order-circuit resonant WPT system</p>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14 PT对称WPT系统的原理结构和实验电路" src="Detail/GetImg?filename=images/DLXT201918001_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14 PT对称WPT系统的原理结构和实验电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 Structure and experimental circuit of PT-symmetric WPT system</p>

                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A15大功率SS型PT对称WPT系统的实验电路" src="Detail/GetImg?filename=images/DLXT201918001_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A15大功率SS型PT对称WPT系统的实验电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A15 Experimental circuit of high-power SS-type PT-symmetric WPT system</p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918001_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A16 PT对称WPT系统的输出功率和传输效率" src="Detail/GetImg?filename=images/DLXT201918001_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A16 PT对称WPT系统的输出功率和传输效率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918001_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A16 Output power and transfer efficiency of PT-symmetric WPT system</p>

                </div>
                <h3 id="259" name="259" class="anchor-tag">附录B 讨论</h3>
                <div class="p1">
                    <p id="260">意见1:部分关于磁谐振和磁感应的概念值得商榷,早已有文献和实验证明磁谐振也受空间位置和障碍物的影响。</p>
                </div>
                <div class="p1">
                    <p id="261">作者回答:非常感谢您的宝贵意见。</p>
                </div>
                <div class="p1">
                    <p id="262">2007年MIT在国际顶级刊物SCIENCE上提出磁谐振无线电能传输原理的描述中,有一张著名的实验照片,即在发射和接收线圈之间放置一个障碍物,仍然不影响无线电能的传输。论文作者Andre Kurs也在其学位论文中论述障碍物对系统的影响,得到的结论是“A detailed and quantitative analysis of the effect of external objects on our scheme is beyond the scope of the current work,but we would like to note here that,confirming our intuition that off-resonant objects couple relatively weakly,the power transfer is not visibly affected as humans and various everyday objects,such as metals,wood,and electronic devices large and small,are placed between the two coils,even in cases where they completely obstruct the line of sight between source and device(Fig.7-1).External objects have a noticeable effect only when they are within a few centimeters from either one of the coils.While some materials(such as aluminum foil,Styrofoam and humans)mostly just shift the resonant frequency,which can in principle be easily corrected with a feedback circuit,others(cardboard,wood,and PVC)lower Q when placed closer than a few centimeters from the coil,thereby lowering the efficiency of the transfer”。</p>
                </div>
                <div class="p1">
                    <p id="263">他的结论表明非谐振物体放置在两线圈之间不影响电能传输能力,只有障碍物非常接近线圈,才会导致线圈的固有频率发生偏移,系统失谐,此时系统已不是运行于谐振无线电能传输状态,从而才会影响电能的传输,这与我们的研究和在文中的论述是一致的。</p>
                </div>
                <div class="p1">
                    <p id="264">意见2:对于ICPT技术的分析(原理、建模、特性分析)是否客观?尤其是建模推导以及后续两种技术的对比分析部分。</p>
                </div>
                <div class="p1">
                    <p id="265">作者回答:非常感谢您的宝贵意见。本文对ICPT技术的分析,都是根据现有研究公开发表的成果(包括作者及其他学者的成果)得出的分析结论,因此分析是客观的。后续两种技术的对比分析部分也是基于客观的理论推导结果得到的,不存在主观性。</p>
                </div>
                <div class="p1">
                    <p id="266">意见3:表1中的对比存在以下问题?以磁芯的有无作为两种技术的区别是否过于武断?两种系统输出功率随距离的变化的关系是否是单方向变化的?若传输路径存在铁磁性障碍物对MCR-WPT系统是否有影响?若传输路径存在非铁磁性障碍物,例如塑料,是否对ICPT系统有影响?MCR-WPT系统是否仅限于串联型补偿?</p>
                </div>
                <div class="p1">
                    <p id="267">作者回答:非常感谢您的宝贵意见。</p>
                </div>
                <div class="p1">
                    <p id="268">(1)ICPT系统的电能传输取决于互感的大小,因此需要通过磁芯来提高互感值实现电能的传输,而MCR-WPT系统的电能传输取决于谐振频率与互感的乘积,因此在互感很小的情况下,提高谐振频率即可实现电能的传输,因此在一定传输距离情况下,是不需要磁芯的,因此,可以用磁芯的有无作为两种技术的区别。</p>
                </div>
                <div class="p1">
                    <p id="269">(2)ICPT系统的输出功率是随距离单方向变化的,距离越大,输出功率越低,而MCR-WPT系统的输出功率随距离的增大,先增后减,不是单方向变化的。两者变化规律是不一样的。</p>
                </div>
                <div class="p1">
                    <p id="270">(3)2007年MIT提出的磁谐振无线电能传输技术,其作者Andre Kurs的研究结论是非谐振物体放置在两线圈之间不影响电能传输能力,只有障碍物非常接近线圈,才会导致线圈的固有频率发生偏移,系统失谐,此时系统已不是运行于谐振无线电能传输状态,从而才会影响电能的传输,这与我们的研究和在文中的论述是一致的。</p>
                </div>
                <div class="p1">
                    <p id="271">(4)若传输路径存在非铁磁性障碍物,例如塑料,对ICPT系统基本没有影响,因此,为表述清晰,我们在文中将异物修改为铁磁性异物。</p>
                </div>
                <div class="p1">
                    <p id="273">(5)由于MCR-WPT系统的谐振条件是共振频率等于发射和接收线圈的固有频率,即<image id="274" type="formula" href="images/DLXT201918001_27400.jpg" display="inline" placement="inline"><alt></alt></image>,而串联-并联、并联-串联以及并联-并联并不能严格满足这个条件,在满足阻抗虚部为0的情况下,只能称之为无功补偿,其频率值并不满足<image id="275" type="formula" href="images/DLXT201918001_27500.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="276">意见4:在4.1原理中“近场根据距离的不同又可细分为感应近场和非辐射近场,感应近场的传输距离较近,主要基于电磁感应原理,是ICPT技术的适用范围。而非辐射近场的传输距离适中,主要基于能量谐振原理,是MCR-WPT技术的适用范围。”是否有理论依据或权威出处?作者回答:非常感谢您的宝贵意见。</p>
                </div>
                <div class="p1">
                    <p id="277">根据MIT在SCIENCE上发表的论文,认为磁谐振无线电能传输是一种中距离电能传输技术,因而若将其应用到感应近场中,则没有发挥其传输距离较远的作用。此外,若将实际工作于非辐射近场的谐振无线电能传输系统,运行于感应近场距离中,将会发生频率分裂现象,导致输出功率下降,这是目前国内外研究得出的结论。为此,我们将其总结为以上结论。</p>
                </div>
                <div class="p1">
                    <p id="278">意见5:在4.2结构中本文所述“两线圈结构主要用于低频串联谐振WPT系统”、“四线圈结构主要用于高频串联谐振WPT系统”,频率与结构的选择是否有必然联系?</p>
                </div>
                <div class="p1">
                    <p id="279">作者回答:非常感谢您的宝贵意见。2007年MIT发表在SCIENCE上的论文作者Andre Kurs,在其学位论文“Power Transfer Through Strongly Coupled Resonances”及Ki Young Kim编著“WIRELESS POWERTRANSFER–PRINCIPLES AND ENGINEERING EXPLORATIONS”的第一章“The Phenomenon of Wireless Energy Transfer:Experiments and Philosophy”有相同的表述,低频谐振情况下,由于可用集中参数描述电容,采用两线圈结构串联谐振WPT;高频谐振情况下,为利用分布电容,必须采用四线圈结构串联谐振WPT,其中发射和接收线圈采用开口线圈,而增加两个阻抗匹配线圈,用于将电源和负载耦合串联到发射和接收线圈中,因此频率与结构有密切关系。</p>
                </div>
                <div class="p1">
                    <p id="280">意见6:本文将分数阶电路原理、宇称-时间对称原理应用于WPT系统称为两种新型无线电能传输技术,是否合理?与ICPT或者MCR-WPT技术是否有机理上的区别?</p>
                </div>
                <div class="p1">
                    <p id="281">作者回答:非常感谢您的宝贵意见。</p>
                </div>
                <div class="p1">
                    <p id="282">(1)分数阶谐振WPT与现有整数阶磁谐振WPT的差异,主要体现在谐振频率的产生方式不同,磁谐振式WPT谐振频率等于</p>
                </div>
                <div class="area_img" id="283">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918001_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="284">而分数阶谐振WPT谐振频率等于</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918001_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="286">显然比较上两式,可以发现它们明显不同,由此导致的谐振机理也不同,且分数阶元件特有的记忆特性,也使得其运行特性明显不同于整数阶系统,因而分数阶谐振WPT是一种新型的无线电能传输方式。</p>
                </div>
                <div class="p1">
                    <p id="287">此外,分数阶WPT系统是涵盖整数阶WPT系统的,分数阶WPT系统还可以实现感应式分数阶WPT。</p>
                </div>
                <div class="p1">
                    <p id="288">(2)PT对称WPT概念是由斯坦福大学提出,源自量子力学,斯坦福大学所做的工作是用功率放大器实现了0.19mW的无线电能传输,但由于功率太小,无法直接应用于实用性无线电能传输系统中。作者团队在此基础上,提出了一种SS型PT对称WPT结构,利用电力电子变换器解决任意大功率的问题,推进了PT对称WPT系统的实用化发展,相关成果已发表在IEEE Transactions on Industrial Electronics上。</p>
                </div>
                <div class="p1">
                    <p id="289">因此,可以看出,分数阶谐振WPT和PT对称WPT与ICPT或者MCR-WPT技术在实现方式和机理上是有一定区别的。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718002&amp;v=MTU1ODJDVVI3cWZadVpzRnlublY3dk9JU3JCZmJHNEg5Yk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张波,疏许健,黄润鸿.感应和谐振无线电能传输技术的发展[J].电工技术学报,2017,32(18):3-17.ZHANG Bo,SHU Xujian,HUANG Runhong.The development of inductive and resonant wireless power transfer technology[J].Transactions of China Electrotechnical Society,2017,32(18):3-17.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wireless Power Transfer via Strongly Coupled Magnetic Resonances">

                                <b>[2]</b> KURS A,KARALIS A,MOFFATT R,et al.Wireless power transfer via strongly coupled magnetic resonances[J].Science,2007,317:83-86.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of wireless power transfer for electric vehicle charging">

                                <b>[3]</b> QIU Chun,CHAU K T,LIU Chunhua,et al.Overview of wireless power transfer for electric vehicle charging[C]// 2013 World Electric Vehicle Symposium and Exhibition (EVS27),November 17-20,2013,Barcelona,Spain:1-9.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=3-D free-access WPT system for charging movable terminals">

                                <b>[4]</b> ISHIZAKI T,NOJIRI S,ISHIDA T,et al.3-D free-access WPT system for charging movable terminals[C]// 2012 IEEE MTT-S International Microwave Workshop Series on Innovative Wireless Power Transmission:Technologies,Systems,and Applications (IMWS),May 10-11,2012,Kyoto,Japan:219-222.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Charge while driving&amp;quot;for electric vehicles:road traffic modeling and energy assessment">

                                <b>[5]</b> DEFLORIO F P,CASTELLO L,PINNA I,et al.“Charge while driving” for electric vehicles:road traffic modeling and energy assessment[J].Journal of Modern Power Systems and Clean Energy,2015,3(2):277-288.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030578358000&amp;v=MDExNzd4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3S0pGb1NYRnF6R2JPN0h0VExwNHhBYk9zUERCTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张波,黄润鸿,疏许健.无线电能传输原理[M].北京:科学出版社,2018.ZHANG Bo,HUANG Runhong,SHU Xujian.Principle of wireless power transmission[M].Beijing:Science Press,2018.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 WPC无线充电联盟最新Qi认证97款手机列表[EB/OL].[2018-08-13].http://www.chongdiantou.com/wp/archives/26813.html.Latest 97 mobile phone list with Qi certification by WPC Wireless Charging Alliance[EB/OL].[2018-08-13].http://www.chongdiantou.com/wp/archives/26813.html.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 WPC无线充电联盟:快速增长市场中的机遇[EB/OL].[2018-04-25].http://www.chongdiantou.com/wp/archives/23920.html.WPC Wireless Charging Alliance:an opportunity in a rapidly growing market[EB/OL].[2018-04-25].http://www.chongdiantou.com/wp/archives/23920.html.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 无线充电市场有多大?[EB/OL].[2018-05-20].http://www.chongdiantou.com/wp/archives/24659.html.How big is the wireless charging market?[EB/OL].[2018-05-20].http://www.chongdiantou.com/wp/archives/24659.html.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 宝马率先实现无线充电技术商业化[EB/OL].[2018-05-31].http://www.elecfans.com/d/687755.html.BMW pioneered the commercialization of wireless charging technology[EB/OL].[2018-05-31].http://www.elecfans.com/d/687755.html.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 Wi-Charge红外光无线充电(附CES 2018上的各种无线充电黑科技)[EB/OL].[2018-01-15].https://www.sohu.com/a/216898551_202311.Wi-Charge infrared wireless charging (with various wireless charging black technologies at CES 2018) [EB/OL].[2018-01-15].https://www.sohu.com/a/216898551_202311.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 旨在打破充电桩限制,Qualcomm推出新能源汽车动态充电技术[EB/OL].[2017-06-29].https://chejiahao.autohome.com.cn/info/2005207.Aiming to break the limit of charging pile,Qualcomm introduces dynamic charging technology for new energy vehicles[EB/OL].[2017-06-29].https://chejiahao.autohome.com.cn/info/2005207.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 无线充电技术标准,主流的无线充电标准[EB/OL].[2018-03-16].http://m.elecfans.com/article/648655.html.Wireless charging technology standard,mainstream wireless charging standard[EB/OL].[2018-03-16].http://m.elecfans.com/article/648655.html.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 SAE和IEC相继发“标”,除中国之外的主要无线充电标准形态已定[EB/OL].[2017-03-16].http://tech.hqew.com/fangan_1763606.SAE and IEC have issued “standards” successively,and the form of main wireless charging standards outside China has been determined [EB/OL].[2017-03-16].http://tech.hqew.com/fangan_1763606.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicle wireless power transfer (WPT) systems">

                                <b>[15]</b> Electric vehicle wireless power transfer (WPT) systems:IEC 61980-1-2015[S].2015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wireless charging of electric and plug-in hybrid vehicles">

                                <b>[16]</b> Wireless charging of electric and plug-in hybrid vehicles:SAE TIR J2954[S].2017.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 电动汽车无线充电标准即将出台[EB/OL].[2017-05-09].http://www.sohu.com/a/139367655_669744.Wireless charging standards for electric vehicles are coming soon [EB/OL].[2017-05-09].http://www.sohu.com/a/139367655_669744.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201506008&amp;v=MDQwNjZxZlp1WnNGeW5uVjd2T0lUekJmYkc0SDlUTXFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 刘红伟,张波,黄润鸿,等.感应耦合与谐振耦合无线电能传输的比较研究[J].电气技术,2015,16(6):7-13.LIU Hongwei,ZHANG Bo,HUANG Runhong,et al.Comparative studies between inductive coupling and resonant coupling wireless power transmission[J].Electrical Technology,2015,16(6):7-13.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200918004&amp;v=Mjg2MjBQeXJQYmJHNEh0ak5wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublY3dk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 傅文珍,张波,丘东元,等.自谐振线圈耦合式电能无线传输的最大效率分析与设计[J].中国电机工程学报,2009,29(18):21-26.FU Wenzhen,ZHANG Bo,QIU Dongyuan,et al.Maximum efficiency analysis and design of self-resonance coupling coils for wireless power transmission system[J].Proceedings of the CSEE,2009,29(18):21-26.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Resonance and quality factor of the RLαCβ fractional circuit">

                                <b>[20]</b> RADWN A G.Resonance and quality factor of the RL<sub><i>α</i></sub>C<sub><i>β</i></sub> fractional circuit[J].IEEE Journal on Emerging and Selected Topics in Circuits and Systems,2013,3(3):377-385.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Introduction to the Fractional Calculus and Fractional Differential Equations">

                                <b>[21]</b> MILLER K S,ROSS B.An introduction to the fractional calculus and fractional differential equations[M].New York:Wiley,1993.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-power fractional-order capacitor with 1&amp;lt;α&amp;lt;2 based on power converter">

                                <b>[22]</b> JIANG Yanwei,ZHANG Bo.High-power fractional-order capacitor with 1&lt;<i>α</i>&lt;2 based on power converter[J].IEEE Transactions on Industrial Electronics,2017,65(4):3157-3164.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100702583&amp;v=MDM4ODRIdERPcm85Rlkrc05DWFE2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVZ3UWJoUT1OaWZPZmJLNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> BENDER C M,CAVERO-PELAEZ I,MILTON K A,et al.PT-symmetric quantum electrodynamics [J].Physics Letters B,2005,613(1):97-104.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gamow&amp;#39;&amp;#39;s theory of alpha-decay">

                                <b>[24]</b> STUEWER R H.Gamow’s theory of alpha-decay[M].Netherlands:The Kaleidoscope of Science,1986:147-186.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Random matrix model of QCD at finite density and the nature of the quenched limit">

                                <b>[25]</b> STEPHANOV M A.Random matrix model of QCD at finite density and the nature of the quenched limit[J].Physical Review Letters,1996,76(24):4472-4475.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PT-symmetry breaking and laser-absorber modes in optical scattering systems">

                                <b>[26]</b> CHONG Y D,GE L,STONE A D.PT symmetry breaking and laser-absorber modes in optical scattering systems[J].Physical Review Letters,2011,106(9):093902.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optical realization of relativistic non-Hermitian quantum mechanics">

                                <b>[27]</b> LONGHAIR S.Optical realization of relativistic non-Hermitian quantum mechanics[J].Physical Review Letters,2010,105(1):013903.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust wireless power transfer using a nonlinear parity-timesymmetric circuit">

                                <b>[28]</b> ASSAWAWORRARIT S,YU X,FAN S.Robust wireless power transfer using a nonlinear parity-time-symmetric circuit[J].Nature,2017,546:387.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Single-wire electric-field coupling power transmission using nonlinear parity-time-symmetric model with coupled-mode theory">

                                <b>[29]</b> SHU Xujian,ZHANG Bo.Single-wire electric-field coupling power transmission using nonlinear parity-time-symmetric model with coupled-mode theory[J].Energies,2018,11(3):1-10.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear parity-time-symmetric model for constant efficiency wireless power transfer application to a drone-in-flight wireless charging platform">

                                <b>[30]</b> ZHOU Jiali,ZHANG Bo,XIAO Wenxun,et al.Nonlinear parity-time-symmetric model for constant efficiency wireless power transfer:application to a drone-in-flight wireless charging platform[J].IEEE Transactions on Industrial Electronics,2019,66(5):4097-4107.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918001&amp;v=MDYxMTVuVjd2UElTSFRlckc0SDlqTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

