

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136449119162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918014%26RESULT%3d1%26SIGN%3dfJ1epMlbT6rVwpsQK5Gfzrdkj5E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918014&amp;v=MjU2NTMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJU0hUZXJHNEg5ak5wNDlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1 SCDN&lt;/b&gt;拓扑及单线图特征分析 "><b>1 SCDN</b>拓扑及单线图特征分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1 SCDN&lt;/b&gt;基本特征"><b>1.1 SCDN</b>基本特征</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2 SCDN&lt;/b&gt;的几个概念"><b>1.2 SCDN</b>的几个概念</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.3 SCDN&lt;/b&gt;图形分类"><b>1.3 SCDN</b>图形分类</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2 基于广义开闭所的SCDN图形分裂及聚合&lt;/b&gt; "><b>2 基于广义开闭所的SCDN图形分裂及聚合</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;2.1&lt;/b&gt; 广义开闭所"><b>2.1</b> 广义开闭所</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.2&lt;/b&gt; 电厂及分布式电源处理"><b>2.2</b> 电厂及分布式电源处理</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;2.3&lt;/b&gt; 广义开闭所元模型"><b>2.3</b> 广义开闭所元模型</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.4 SCDN&lt;/b&gt;单馈线分裂图形及&lt;b&gt;SCDN&lt;/b&gt;构图原理"><b>2.4 SCDN</b>单馈线分裂图形及<b>SCDN</b>构图原理</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.5 广义开闭所元模型设计及基于广义开闭所馈线图分裂和聚合&lt;/b&gt;"><b>2.5 广义开闭所元模型设计及基于广义开闭所馈线图分裂和聚合</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3 SCDN&lt;/b&gt;图数模型及案例分析 "><b>3 SCDN</b>图数模型及案例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1 基于统一建模语言/公共信息模型的SCDN图数模型&lt;/b&gt;"><b>3.1 基于统一建模语言/公共信息模型的SCDN图数模型</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于干线—支线模型的图形及数据模型"><b>3.2</b> 基于干线—支线模型的图形及数据模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 SCDN供电区域示意图&lt;/b&gt;"><b>图1 SCDN供电区域示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 中压配电网主接线概要图&lt;/b&gt;"><b>图2 中压配电网主接线概要图</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图3 广义开闭所模型&lt;/b&gt;"><b>图3 广义开闭所模型</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;表1 广义开闭所元模型及SCDN馈线图形分裂、延伸、聚合功能&lt;/b&gt;"><b>表1 广义开闭所元模型及SCDN馈线图形分裂、延伸、聚合功能</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图4 2个变电站3条馈线组成的局部配电网拓扑图&lt;/b&gt;"><b>图4 2个变电站3条馈线组成的局部配电网拓扑图</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;表2 图4对应的数据模型及数据记录&lt;/b&gt;"><b>表2 图4对应的数据模型及数据记录</b></a></li>
                                                <li><a href="#181" data-title="图A1符合3H的SCDN-D图形形态">图A1符合3H的SCDN-D图形形态</a></li>
                                                <li><a href="#182" data-title="表A1架空线路、电缆线路典型接线按照SCDN广义开闭所典型模块串接的设计">表A1架空线路、电缆线路典型接线按照SCDN广义开闭所典型模块串接的设计</a></li>
                                                <li><a href="#184" data-title="图A2馈线、馈线群、SCDN递级图形构成模型">图A2馈线、馈线群、SCDN递级图形构成模型</a></li>
                                                <li><a href="#185" data-title="图A3基于UML/CIM的SCDN信息模型、图形模型">图A3基于UML/CIM的SCDN信息模型、图形模型</a></li>
                                                <li><a href="#186" data-title="表A2线段联络特性">表A2线段联络特性</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘科研,盛万兴,张东霞,等.智能配电网大数据应用需求和场景分析研究[J].中国电机工程学报,2015,35(2):287-293.LIU Keyan,SHENG Wanxing,ZHANG Dongxia,et al.Big data application requirements and scenario analysis in smart distribution network[J].Proceedings of the CSEE,2015,35(2):287-293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502005&amp;v=MTIyOTVnVTd2UFB5clBiYkc0SDlUTXJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘科研,盛万兴,张东霞,等.智能配电网大数据应用需求和场景分析研究[J].中国电机工程学报,2015,35(2):287-293.LIU Keyan,SHENG Wanxing,ZHANG Dongxia,et al.Big data application requirements and scenario analysis in smart distribution network[J].Proceedings of the CSEE,2015,35(2):287-293.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家电网有限公司.配电网技术导则:Q/GDW 10370—2016[S].北京:中国电力出版社,2017.State Grid Corporation of China.Technical guidelines for distribution network:Q/GDW 10370—2016[S].Beijing:China Electric Power Press,2017.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚瑛,王浩鸣,周亚楠,等.中压配电网典型接线方式分析[J].供用电,2017,34(11):55-61.YAO Ying,WANG Haoming,ZHOU Yanan,et al.Analysis of the typical connection modes of medium voltage distribution network[J].Distribution &amp;amp; Utilization,2017,34(11):55-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201711012&amp;v=MDI5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQSWpUUFo3RzRIOWJOcm85RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚瑛,王浩鸣,周亚楠,等.中压配电网典型接线方式分析[J].供用电,2017,34(11):55-61.YAO Ying,WANG Haoming,ZHOU Yanan,et al.Analysis of the typical connection modes of medium voltage distribution network[J].Distribution &amp;amp; Utilization,2017,34(11):55-61.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 姚莉娜,张军利,刘华,等.城市中压配电网典型接线方式分析[J].电力自动化设备,2006,26(7):26-29.YAO Lina,ZHANG Junli,LIU Hua,et al.Analysis of typical connection modes of urban middle voltage distribution network[J].Electric Power Automation Equipment,2006,26(7):26-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200607006&amp;v=MjM5NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJU0hSZmJHNEh0Zk1xSTlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姚莉娜,张军利,刘华,等.城市中压配电网典型接线方式分析[J].电力自动化设备,2006,26(7):26-29.YAO Lina,ZHANG Junli,LIU Hua,et al.Analysis of typical connection modes of urban middle voltage distribution network[J].Electric Power Automation Equipment,2006,26(7):26-29.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张大立.城市中压配电网接线与开闭所的配置[J].电网技术,2007,31(7):83-86.ZHANG Dali.Urban medium voltage distribution network connection and configuration of switchgear station[J].Power System Technology,2007,31(7):83-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200707018&amp;v=MDYxODNCZmJHNEh0Yk1xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张大立.城市中压配电网接线与开闭所的配置[J].电网技术,2007,31(7):83-86.ZHANG Dali.Urban medium voltage distribution network connection and configuration of switchgear station[J].Power System Technology,2007,31(7):83-86.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" ESCALERA A,EAYES B,PRODANOVIC M.Reliability assessment of active distribution networks considering distributed energy resources and operational limits[C]// CIRED Workshop,June 14-15,2016,Helsinki,Finland." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability assessment of active distribution networks considering distributed energy resources and operational limits">
                                        <b>[6]</b>
                                         ESCALERA A,EAYES B,PRODANOVIC M.Reliability assessment of active distribution networks considering distributed energy resources and operational limits[C]// CIRED Workshop,June 14-15,2016,Helsinki,Finland.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612001&amp;v=MzE0OTZVN3ZQSVNIVGVyRzRIOWZOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LIN J,WAN C,SONG Y H,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Situation awareness of active distribution network:roadmap,technologies,and bottlenecks">
                                        <b>[8]</b>
                                         LIN J,WAN C,SONG Y H,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" ZHU J,ZHUANG E,FU J,et al.A framework-based approach to utility big data analytics[J].IEEE Transactions on Power Systems,2016,31(3):2455-2462." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A framework-based approach to utility big data analytics">
                                        <b>[9]</b>
                                         ZHU J,ZHUANG E,FU J,et al.A framework-based approach to utility big data analytics[J].IEEE Transactions on Power Systems,2016,31(3):2455-2462.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" GIRI J,PARASHAR M,TREHERN J,et al.The situation room:control center analytics for enhanced situational awareness[J].IEEE Power and Energy Magazine,2012,10(5):24-39." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The situation room: Control center analytics for enhanced situational awareness">
                                        <b>[10]</b>
                                         GIRI J,PARASHAR M,TREHERN J,et al.The situation room:control center analytics for enhanced situational awareness[J].IEEE Power and Energy Magazine,2012,10(5):24-39.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MjY2NDZHNEg5WE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" PANTELI M,KIRSCHEN D.Situation awareness in power systems[J].Electric Power Systems Research,2015,122:140-151." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Situation awareness in power systems">
                                        <b>[12]</b>
                                         PANTELI M,KIRSCHEN D.Situation awareness in power systems[J].Electric Power Systems Research,2015,122:140-151.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507021&amp;v=MTQyMTVnVTd2UElTSFRlckc0SDlUTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MTU5NjBJU0hUZXJHNEg5WE1wbzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHANG J,SHEN S,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES APPEEC,November 15-18,2015,Brisbane,Australia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Conceptual design of situation awareness visualization for active distribution system and picture based analysis">
                                        <b>[15]</b>
                                         ZHANG J,SHEN S,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES APPEEC,November 15-18,2015,Brisbane,Australia.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413027&amp;v=MjQ0OTFOckk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线态势图聚类初步分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708020&amp;v=MjMyNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SDliTXA0OUhaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线态势图聚类初步分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈霖.新一代人工智能的核心基础科学问题:认知和计算的关系[J].中国科学院院刊,2018,33(10):1104-1106.CHEN Lin.Core basic scientific issues of the new generation of artificial intelligence:the relationship between cognition and computation[J].Bulletin of Chinese Academy of Sciences,2018,33(10):1104-1106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201810011&amp;v=MDI3MzdCdEdGckNVUjdxZlp1WnNGeW5nVTd2UExqVFNkckc0SDluTnI0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈霖.新一代人工智能的核心基础科学问题:认知和计算的关系[J].中国科学院院刊,2018,33(10):1104-1106.CHEN Lin.Core basic scientific issues of the new generation of artificial intelligence:the relationship between cognition and computation[J].Bulletin of Chinese Academy of Sciences,2018,33(10):1104-1106.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822015&amp;v=MDY5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJU0hUZXJHNEh0bk9yWTlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张奇峰,闫红漫,于文鹏,等.基于引力斥力模型的配电网单线图自动生成[J].计算机应用与软件,2014,31(4):59-61.ZHANG Qifeng,YAN Hongman,YU Wenpeng,et al.Electrics distribution network one-line diagram automatic generation based on repulsion-tension model[J].Computer Applications and Software,2014,31(4):59-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ201404016&amp;v=MTU5MTFNcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQTHpUWlpMRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张奇峰,闫红漫,于文鹏,等.基于引力斥力模型的配电网单线图自动生成[J].计算机应用与软件,2014,31(4):59-61.ZHANG Qifeng,YAN Hongman,YU Wenpeng,et al.Electrics distribution network one-line diagram automatic generation based on repulsion-tension model[J].Computer Applications and Software,2014,31(4):59-61.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-156.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based on layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624022&amp;v=MzE2NzFzRnluZ1U3dlBJU0hUZXJHNEg5Zk9xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-156.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based on layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-156.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 周昊程,孟进,朱红明.基于GIS坐标布局的配电单线图自动成图技术[J].电力系统自动化,2017,41(22):145-150.DOI:10.7500/AEPS20170313010.ZHOU Haocheng,MENG Jin,ZHU Hongming.Automatic generation technology of single line diagram for distribution networks based on GIS coordinates[J].Automation of Electric Power Systems,2017,41(22):145-150.DOI:10.7500/AEPS20170313010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722020&amp;v=MDkyNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SDliT3JZOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         周昊程,孟进,朱红明.基于GIS坐标布局的配电单线图自动成图技术[J].电力系统自动化,2017,41(22):145-150.DOI:10.7500/AEPS20170313010.ZHOU Haocheng,MENG Jin,ZHU Hongming.Automatic generation technology of single line diagram for distribution networks based on GIS coordinates[J].Automation of Electric Power Systems,2017,41(22):145-150.DOI:10.7500/AEPS20170313010.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 楼宗明,章坚民,庄晓丹,等.基于在线开关状态和DG角色的动态配电网拓扑分析[J].电力系统保护与控制,2014,42(13):64-69.LOU Zongming,ZHANG Jianmin,ZHUANG Xiaodan,et al.Dynamic topologic analysis of distribution network based on on-line switch and DG states[J].Power System Protection and Control,2014,42(13):64-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201413010&amp;v=MTgwMDZHNEg5WE5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         楼宗明,章坚民,庄晓丹,等.基于在线开关状态和DG角色的动态配电网拓扑分析[J].电力系统保护与控制,2014,42(13):64-69.LOU Zongming,ZHANG Jianmin,ZHUANG Xiaodan,et al.Dynamic topologic analysis of distribution network based on on-line switch and DG states[J].Power System Protection and Control,2014,42(13):64-69.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309015&amp;v=MDQyMDk5TE1wbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 徐华月,章坚民,王跃强.基于CIM和配电自动化系统的配网快速潮流计算[J].电力系统保护与控制,2009,37(7):45-48.XU Huayue,ZHANG Jianmin,WANG Yueqiang.A fast algorithm of load flow calculation in distribution systems based on CIM and distribution automation[J].Power System Protection and Control,2009,37(7):45-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200907011&amp;v=MjIyMDViRzRIdGpNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         徐华月,章坚民,王跃强.基于CIM和配电自动化系统的配网快速潮流计算[J].电力系统保护与控制,2009,37(7):45-48.XU Huayue,ZHANG Jianmin,WANG Yueqiang.A fast algorithm of load flow calculation in distribution systems based on CIM and distribution automation[J].Power System Protection and Control,2009,37(7):45-48.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 11:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),102-113 DOI:10.7500/AEPS20180826004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">变电站为中心配电网单线图  (一)基于广义开闭所的图数模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%9D%9A%E6%B0%91&amp;code=07054925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章坚民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%89%91%E5%85%89&amp;code=36839984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章剑光</a>
                                <a href="javascript:;">陈士云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B0%B8%E5%BB%BA&amp;code=36282017&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张永建</a>
                                <a href="javascript:;">韩翊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B1%E7%A8%8B%E5%B3%B0&amp;code=42376047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邱程峰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9D%AD%E5%B7%9E%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杭州电子科技大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8D%E5%85%B4%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0872154&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网绍兴供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%BA%91%E4%BF%A1%E6%81%AF%E7%A7%91%E6%8A%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华云信息科技有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>变电站为中心配电网(SCDN)是解决大规模复杂中压配电网(MVDN)态势感知可视化的一个核心概念,但作为态势底图的SCDN单线图自动生成并没有得到很好解决。重点解决支撑“数据驱动”单线图自动生成的数据—图形模型,续文提出两阶段单线图自动生成算法。首先提出广义开闭所(GS)概念,给出了GS元模型及基于GS馈线图形分裂和聚合原理,并依据配电网技术导则讨论了GS元模型的适应性;通过提出的分解方法,将MVDN分解成以高压变电站10 kV母线为主供电源、GS为互联枢纽、接入大量广义负荷的SCDN子网。其次, SCDN单馈线分裂图形通过GS节点聚合,形成可自动组装的SCDN递级图形构成模型。最后,提出适应自动布局布线、基于干线—支线拓扑模型的SCDN图形及数据模型,并进行了案例分析。为后续2篇论文的SCDN单线图自动生成提供了模型支撑。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E5%8E%8B%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中压配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E7%94%B5%E7%AB%99%E4%B8%BA%E4%B8%AD%E5%BF%83%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变电站为中心配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%BA%BF%E5%9B%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单线图;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E6%95%B0%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图数模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E5%BC%80%E9%97%AD%E6%89%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义开闭所;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E5%BD%A2%E5%88%86%E8%A3%82%E5%92%8C%E8%81%9A%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图形分裂和聚合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%92%E7%BA%A7%E5%9B%BE%E5%BD%A2%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">递级图形模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B2%E7%BA%BF%E2%80%94%E6%94%AF%E7%BA%BF%E6%8B%93%E6%89%91%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">干线—支线拓扑模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *章坚民(1962—),男,通信作者,教授,博士生导师,主要研究方向:智能电网态势感知及可视化,信息物理融合系统集成建模、信息安全与防护,电网优化规划与运行等。E-mail:zhangjmhzcn@hdu.edu.cn;
                                </span>
                                <span>
                                    章剑光(1970—),男,高级工程师,主要研究方向:电网运行、电网规划和企业运营监控。;
                                </span>
                                <span>
                                    陈士云(1967—),男,高级工程师,主要研究方向:智能电网信息化建模与平台开发。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51677047);</span>
                    </p>
            </div>
                    <h1><b>Single-line Diagram of Substation Centralized Distribution Network Part one Diagram-Data Model Based on Generic Switching Station</b></h1>
                    <h2>
                    <span>ZHAN Jianmin</span>
                    <span>ZHANG Jianguang</span>
                    <span>CHEN Shiyun</span>
                    <span>ZHANG Yongjian</span>
                    <span>HANG Yi</span>
                    <span>QIU Chengfeng</span>
            </h2>
                    <h2>
                    <span>School of Automation, Hangzhou Dianzi University</span>
                    <span>State Grid Shaoxing Electric Power Supply Company</span>
                    <span>Huayun Information Sci.&amp; Tech.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Substation centralized distribution network(SCDN) is a core concept to provide a novel solution of situation awareness visualization for large-scale and complicated medium voltage distribution network(MVDN), however, the automatic generation of single-line diagram of SCDN as the background picture of situation awareness picture is not well solved. This paper focuses on the diagram-data model which supports the auto-generation of data-driven single-line diagram, and the other papers in this series will present a generation algorithm for two-stage single-line diagram. Firstly, the concept of generic switching station(GS) is put forward together with its meta model and its functions in diagram splitting, extension and bonding for SCDN feeders, which are well demonstrated with its adaptability according to technical guidelines of distribution network. By using the decomposition methods, the large-scale MVDN can be decomposed into a SCDN sub-network in which 10 kV main buses of high-voltage substation are taken as the main sources, and GSs play roles as interconnection hubs integrated with large amounts of generic loads. Secondly, with the GS node bonding of single-line splitting diagram for SCDN, hierachical diagram model of SCDN which can be assembly automated is formed. Finally, a diagram-data model suitable for automatic layout and wiring is provided based on trunk-branch topographic model, and the case analysis is made. The concepts and methods above will provide a modeling support for the automatic generation of single-line diagram, which will be presented in the followed two papers.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=medium%20voltage%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">medium voltage distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=substation%20centralized%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">substation centralized distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-line%20diagram&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-line diagram;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=diagram-data%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">diagram-data model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generic%20switching%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generic switching station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=diagram%20splitting%20and%20bonding&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">diagram splitting and bonding;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hierarchical%20diagram%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hierarchical diagram model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trunk-branch%20topographic%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trunk-branch topographic model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51677047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">按照中国电力管理体制,以10 kV为电压特征的中压配电网(medium voltage distribution network,MVDN)由县区级调控中心进行集中监控,规模大约为:10～20座110 kV/35 kV(下文只标注110 kV)变电站,10 kV出线300～500回,一些中、大型城市的中压馈线已达到或超过千条<citation id="161" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;为提高供电可靠性和灵活性,部署了大量的环网站/开闭所;加之越来越多的分布式电源和电动汽车充换电设备接入,网络拓扑日益复杂<citation id="162" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>;主动配电网(active distribution network,ADN)特征<citation id="163" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>和大数据特征<citation id="164" type="reference"><link href="2" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">9</a>]</sup></citation>日益突出;态势感知可视化已成为智能电网及主动配电网关键技术之一<citation id="165" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">县区级集中监视的中压配电网监控对象数以千、万计,日采集数据达到10～100 GB规模<citation id="166" type="reference"><link href="2" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">9</a>]</sup></citation>;传统监视采用多层引导进入变/配电站或供区等局部网络的监控方式,一是操作复杂,二是信息联想存在障碍,难以实现态势感知可视化“一目了然”“一览无遗”的全局联想、思维、察觉、追溯的“态势思维”信息环境,以利于训练、积累、提升运行决策人员的态势察觉能力。</p>
                </div>
                <div class="p1">
                    <p id="55">高压变电站是中压配电网的主控电源,因此文献<citation id="168" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>提出的变电站为中心配电网(substation centralized distribution network,SCDN)概念,主要为大规模配电网基于现有自动化及智能量测的在线态势感知可视化,从而使得态势管控大势在握,体现了“大范围首先”(global-first)的拓扑性认知机理<citation id="167" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,以实现“一目了然”“一览无遗”的配电网运行态势监管,因此其使用者主要为配电网运行管理人员;其提出的SCDN单线图呈现的是一种以高压变电站10 kV母线为图形中心的SCDN馈线辐射树状布局形式。若不考虑不停电合解环转供场景,任意时刻运行的SCDN动态单线图将呈现无环的辐射状,基于实时量测的态势将呈现察觉度很高的渲染效果,如附录A图A1所示。基于生成的大量历史态势时序图片,采取图形播放<citation id="169" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>和基于图片挖掘<citation id="170" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,获取全局视角下高压变电站为主控电源的供电区域的供需关系、电压分布规律、分布式电源对供区供需关系及电能质量的影响、开闭所等开关组合对供区供需关系以及供电可靠性的影响,以此类动态播放及分析成果,为其他生产、运行、规划相关人员提供现有电网历史态、现行态具有丰富指导意义的知识。</p>
                </div>
                <div class="p1">
                    <p id="56">“横平竖直”是目前配电网单线图的主流布局方式<citation id="172" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>,在电缆为主的城市电网中更加简洁明了地描述电气设备之间的联系关系<citation id="173" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,在县域配电网应用中结合地理信息的单线沿布图对指导现场作业起到关键作用<citation id="171" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。但是“横平竖直”单线图形式难以实现画面最少化以及“一目了然”“一览无遗”的态势监视。</p>
                </div>
                <div class="p1">
                    <p id="57">至今的研究均难以实现一个平面上同时绘制110 kV高压变电站20～25条10 kV馈线单线图的自动生成,难点在于中压配电网主接线含有大量开关组合以及分布式电源,为此本文首先在SCDN拓扑及单线图特征分析基础上提出“广义开闭所”(generic switching station,GS)概念及SCDN图形分裂聚合相关定义和条件,目的在于形成基于可分级生成及组装的自动成图方法。通过6种基本的广义开闭所元模型分析,展示了SCDN单馈线分裂图形、延伸、聚合的功能,并通过实际的局部配电网案例的数据模型及计算过程,对本文的方法进行了验证。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1 SCDN</b>拓扑及单线图特征分析</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1 SCDN</b>基本特征</h4>
                <div class="p1">
                    <p id="60">如图1所示,三个高压变电站(A,B,C)均有其设计态的供电区域;变电站B由于其中压网没有与其他变电站的中压网存在联络开关或联络开闭所,因此,变电站B为中心的SCDN与变电站的设计态中压配电网是完全相同的;变电站A具有3条馈线①②③,变电站C具有3条馈线④⑤⑥;馈线③分别与④⑤之间有联络开闭所,因此变电站A的SCDN将覆盖变电站C的馈线④⑤的供电区,变电站B的SCDN将覆盖变电站A的馈线③的供电区。</p>
                </div>
                <div class="p1">
                    <p id="61">按照配电网技术导则Q/GDW 10370—2016<citation id="174" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,中压配电网以10 kV电压等级为主,由架空和电缆混合组成:架空线路结构分为多分段多联络、多分段单联络、多分段单辐射等,A+和A类供电区域以多分段多联络为主,B类供电区域以多分段单联络为主,C和D类供电区域以多分段单辐射结构为主;电缆线路结构有辐射式和环网式等,A+和A类供电区域以双射、单环网为主,B和C类供电区域以单环网为主,D类供电区域以双射结构为主。中压配电网均是基于以上分类的基本结构的混合连接<citation id="175" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。附录A表A1给出了架空线路3类典型接线、电缆线路6类典型接线。国外发达国家及地区一些接线方式没有在国内应用,不作为本文的研究对象。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 SCDN供电区域示意图" src="Detail/GetImg?filename=images/DLXT201918014_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 SCDN供电区域示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of supply area 
defined by SCDN</b></p>

                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2 SCDN</b>的几个概念</h4>
                <h4 class="anchor-tag" id="64" name="64">1)SCDN包含的元件集合</h4>
                <div class="p1">
                    <p id="65">SCDN包含的元件集合为以下搜索到的所有元件的集合,即将配电网中包含联络开关、开闭所、环网柜在内的所有开关均置于合闸状态,然后从该变电站的所有10 kV出线出发向外搜索,直到以下条件停止搜索:①搜到配电变压器(以下简称配变);②搜到本变电站的10 kV母线;③搜到另一个变电站的10 kV母线。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">2)SCDN馈线</h4>
                <div class="p1">
                    <p id="67">不同于常规定义的馈线,SCDN馈线是指从本变电站10 kV出线延展到其可能转供的其他变电站馈线设备的供电路径。如图1所示,变电站A的SCDN馈线③,就是原变电站A的馈线③并延展包含了变电站C的馈线④⑤。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">3)SCDN馈线群</h4>
                <div class="p1">
                    <p id="69">SCDN馈线群,是从该变电站出发,通过联络开关与联络线连接在一起的SCDN馈线组合。从本站某一10 kV出线搜索,能搜索回本变电站的另一条或多条10 kV SCDN线路,则这些线路组成SCDN馈线群。如图1所示,变电站A有2个SCDN馈线群,分别为SCDN馈线群③和由原馈线①和②因存在联络线路而组成的群。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.3 SCDN</b>图形分类</h4>
                <h4 class="anchor-tag" id="71" name="71">1)SCDN单线图</h4>
                <div class="p1">
                    <p id="72">SCDN单线图:以某变电站10 kV母线为根,本站馈线以通过联络开关、开闭所、环网柜等可转供的所有其他变电站馈线作为树枝,所形成的10 kV网络的接线绘制在同一个平面上,形成SCDN单线图。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">2)SCDN静态单线图</h4>
                <div class="p1">
                    <p id="74">针对SCDN包含的元件集合,将所有开关合上所形成的单线图,称为静态单线图。显然,静态单线图包含了由联络设备形成的大量环路。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">3)SCDN动态拓扑及动态单线图</h4>
                <div class="p1">
                    <p id="76">SCDN动态拓扑,即由SCDN静态拓扑中所有开关真实位置决定的网络拓扑;所对应的单线图为动态单线图,它除了开关位置有差别外,其他元件及连接关系与静态单线图完全一致。</p>
                </div>
                <div class="p1">
                    <p id="77">显然,静态单线图是动态单线图的一个个例;在线潮流计算时,需要按照真实开关开、合状态的动态单线图进行计算。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2 基于广义开闭所的SCDN图形分裂及聚合</b></h3>
                <h4 class="anchor-tag" id="79" name="79"><b>2.1</b> 广义开闭所</h4>
                <div class="p1">
                    <p id="80">图2为中压配电网主接线概要图,以联络开关、开闭所、环网柜等开关组合方式来实现灵活运行;如果将配电网的所有开关都合上,就会形成环路或2个以上变电站同时供电的线路。本文提出“广义开闭所”的概念,以抽象表示所有可能形成环路或多变电站同时供电线路的开关集合。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 中压配电网主接线概要图" src="Detail/GetImg?filename=images/DLXT201918014_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 中压配电网主接线概要图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of main wiring for MVDN</b></p>

                </div>
                <div class="p1">
                    <p id="82">如图2所示,有以下几类开关。</p>
                </div>
                <div class="p1">
                    <p id="83">1)变电站10 kV出线开关KS,为配电网供电主控电源,设计态为常闭。</p>
                </div>
                <div class="p1">
                    <p id="84">2)电厂发电机、分布式电源的机端开关KG,设计态为常闭;一旦打开,则这些电源将直接退出电网,不会形成配电网环路或多变电站同时供电的线路。</p>
                </div>
                <div class="p1">
                    <p id="85">3)线段开关或分支开关KC,设计态为常闭。</p>
                </div>
                <div class="p1">
                    <p id="86">4)联络开关及环网柜开关KL,设计态为常开;一旦闭合,将导致配电网环路或多变电站同时供电的线路。</p>
                </div>
                <div class="p1">
                    <p id="87">5)开闭所,其设计态的开关KK状态组合,应不会形成配电网环路或多变电站同时供电的线路。将联络开关、开闭所、环网柜等在非设计态运行场景下导致配电网环路或多变电站同时供电的开关组合纳入“广义开闭所”定义。图2以绿色点划线框标志出所有的“广义开闭所”。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2</b> 电厂及分布式电源处理</h4>
                <div class="p1">
                    <p id="89">所有在10 kV电网中的电厂发电机、分布式电源均以DG表示;图2给出了在10 kV电网中DG接入方式,分类分析如下。</p>
                </div>
                <div class="p1">
                    <p id="90">1)A类,以10 kV专线进入变电站10 kV母线,该类DG纳入独立的SCDN。</p>
                </div>
                <div class="p1">
                    <p id="91">2)B类,DG以专线方式接入开闭所;C类,DG通过某条分支线接入配电网;D类,含DG的用户或微电网,通过某条分支线接入配电网。此3类DG均可等效于一般用户,不作为SCDN分割的依据。</p>
                </div>
                <div class="p1">
                    <p id="92">3)E类,此类DG以双路方式接入配电网,其进出线可以形成“ByPass过路”,即配电网的联络回路,因此需要将其分解成为一个“广义开闭所”和一个等效的DG。</p>
                </div>
                <div class="p1">
                    <p id="93">按以上处理后,所有DG将统一建模为一个带机段开关KG的DG和一个纳入电网的“广义开闭所”;此处理后DG类同于负荷,与负荷统称为“广义负荷”,不会影响整体配电网的分割。极端方式是以某一DG或DG群形成自供电的孤岛,脱离变电站供电,但它也是某一个SCDN分割区的孤岛。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.3</b> 广义开闭所元模型</h4>
                <div class="p1">
                    <p id="95">广义开闭所是配电网形成环路或多变电站对供电线路同时供电的开关设备集合。图3给出了广义开闭所的数据模型和图形模型,数据模型表明广义开闭所由线路联络开关以及可能存在的母线、母联开关组成,而线路联络开关的节点属于某一条馈线;图形模型表明,线路联络开关节点图形是某一条馈线图形的一部分。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.4 SCDN</b>单馈线分裂图形及<b>SCDN</b>构图原理</h4>
                <div class="p1">
                    <p id="97">一般高压变电站10 kV母线为2段母线,可设计以2个小半圆为图形中心,并对所有的SCDN馈线进行辐射状的单线图布线。</p>
                </div>
                <div class="p1">
                    <p id="98">解环运行,是中压配电网的运行特点;同时,为了自动生成SCDN单线图,需要设计专门的解环或无环的SCDN单馈线辐射状图形,并确保具有环路连接的单SCDN单馈线辐射状图形在其联络线或联络开关处实现无交叉的图形连接,以形成SCDN馈线群图形,继而形成SCDN全图,因此寻找“解环或无环的单馈线图形”成为SCDN的关键。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 广义开闭所模型" src="Detail/GetImg?filename=images/DLXT201918014_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 广义开闭所模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 GS model</b></p>

                </div>
                <div class="p1">
                    <p id="100"><b>定义1</b> SCDN单馈线无环转供拓扑及图形</p>
                </div>
                <div class="p1">
                    <p id="101">指本变电站10 kV某一条馈线<i>i</i>某一种供/转电运行方式,且保持无环、无双电源同时供电的运行方式下的网络拓扑以及对应的单线图。</p>
                </div>
                <div class="p1">
                    <p id="102"><b>定义2</b> SCDN单馈线分裂图拓扑及图形</p>
                </div>
                <div class="p1">
                    <p id="103">显然对于本变电站10 kV某一条馈线<i>i</i>存在多种SCDN单馈线无环转供拓扑;从自动构图出发,需要选择一种单馈线无环转供拓扑,假设为<i>ξ</i><sub><i>i</i></sub>,对应的图形为<i>Ω</i><sub><i>ξ</i><sub><i>i</i></sub></sub>,包含电气设备集合为<i>κ</i>(<i>ξ</i><sub><i>i</i></sub>),则具有以下条件。</p>
                </div>
                <div class="p1">
                    <p id="104"><b>条件1</b> 任意两条SCDN馈线分裂图拓扑之间,没有重复的用户和线段,也没有重复的联络开关节点,即</p>
                </div>
                <div class="p1">
                    <p id="105"><i>ξ</i><sub><i>i</i></sub>∩<i>ξ</i><sub><i>j</i></sub>=0  <i>i</i>≠<i>j</i>      (1)</p>
                </div>
                <div class="p1">
                    <p id="106"><i>Ω</i><sub><i>ξ</i><sub><i>i</i></sub></sub>∩<i>Ω</i><sub><i>ξ</i><sub><i>j</i></sub></sub>=0  <i>i</i>≠<i>j</i>      (2)</p>
                </div>
                <div class="p1">
                    <p id="107"><b>定义3</b> SCDN馈线群拓扑及图形</p>
                </div>
                <div class="p1">
                    <p id="108">若两条或多条SCDN馈线拓扑之间存在联络开关设备,则它们组成第<i>i</i>′馈线群,其拓扑为<i>α</i><sub><i>i</i>′</sub>,对应的图形为<i>Ω</i><sub><i>α</i><sub><i>i</i>′</sub></sub>,则有以下的定理。</p>
                </div>
                <div class="p1">
                    <p id="109"><b>定理1</b> 第<i>i</i>′个馈线群的图形构成如下:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ω</mi><msub><mrow></mrow><mrow><mi>α</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub></mrow></msub><mo>=</mo><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munder><mo>∪</mo><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>α</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub></mrow></munder><mi>Ω</mi></mstyle><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow><mo>)</mo></mrow><mstyle displaystyle="true"><mo>∪</mo><mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munder><mo>∪</mo><mrow><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>α</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub></mrow></munder><mi>Ω</mi></mstyle><msub><mrow></mrow><mrow><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mrow><mo>)</mo></mrow></mrow></mstyle></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>π</i><sub><i>k</i></sub>为第<i>k</i>个广义开闭所拓扑,<i>Ω</i><sub><i>π</i><sub><i>k</i></sub></sub>为其图形。</p>
                </div>
                <div class="p1">
                    <p id="113"><b>定理2</b> 全部馈线分裂图和所有广义开闭所对应图形组成SCDN图形,即</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munderover><mo>∪</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Ω</mi></mstyle><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow><mo>)</mo></mrow><mstyle displaystyle="true"><mo>∪</mo><mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munderover><mo>∪</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>l</mi></munderover><mi>Ω</mi></mstyle><msub><mrow></mrow><mrow><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mrow><mo>)</mo></mrow></mrow></mstyle><mo>=</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>D</mtext><mtext>Ν</mtext></mrow></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>m</i>为本变电站的馈线数量;<i>l</i>为广义开闭所的数量;<i>Ω</i><sub>SCDN</sub>为SCDN图形。</p>
                </div>
                <div class="p1">
                    <p id="117">假设一共有<i>n</i>个馈线群,则有以下条件和定理。</p>
                </div>
                <div class="p1">
                    <p id="118"><b>条件2</b> 任意两个SCDN馈线群拓扑之间,没有重复的用户和线段,也没有重复的联络开关节点,即</p>
                </div>
                <div class="p1">
                    <p id="119"><i>α</i><sub><i>i</i>′</sub>∩<i>α</i><sub><i>j</i>′</sub>=0  <i>i</i>′≠<i>j</i>′      (5)</p>
                </div>
                <div class="p1">
                    <p id="120"><b>定理3</b> SCDN图形是所有馈线群图形的合并,即</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext><mtext>D</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∪</mo><msup><mi>i</mi><mo>′</mo></msup></munder><mi>Ω</mi></mstyle><msub><mrow></mrow><mrow><mi>α</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="123">以上定义和定理表明,SCDN单线图由馈线群图形组装而成,而SCDN馈线群图形又由该群的单馈线图形和该群的广义开闭所图形组装而成。馈线、馈线群、SCDN递级图形构成模型如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="124">显然按此设计的SCDN单馈线分裂图需要对应特定的广义开闭所断路器位置。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.5 广义开闭所元模型设计及基于广义开闭所馈线图分裂和聚合</b></h4>
                <div class="p1">
                    <p id="126">为了满足“SCDN单馈线分裂图形”第一个条件,即式(1),需要对广义开闭所的断路器状态做特定设计;表1详细展示了此类设计,列举了6种基本的广义开闭所元模型,并展示了其SCDN单馈线分裂图形、延伸、聚合的功能。</p>
                </div>
                <div class="p1">
                    <p id="127">6类元模型分别为:①中间联络线,一般在2条馈线的中间节点建立;②末梢联络线;③用户开关站、末梢环网站、末梢开闭所;④中间环网柜或转供开闭所,一般为用户提供双路供电,或与对侧变电站线路联络实现负荷转供;⑤和⑥分别为母线不分段和母线分段的中间开闭所或转供开闭所,一般处于配电网中部,实现多站多条馈线的功率交互。</p>
                </div>
                <div class="p1">
                    <p id="128">表1分为4列。第1列为典型广义开闭所元模型的基本模块号;第2列为按常规拓扑定义的原型图形,参数包括参与馈线编号、开闭所外特性节点编号(开闭所内部断路器的外接节点编号、负荷接入节点编号),另外不带(*)的馈线为本变电站的馈线,分别为馈线A和馈线B,带(*)的馈线为馈线A和馈线A的转供馈线,分别为馈线A(*)和馈线B(*)。表1第3列为SCDN单馈线分裂图形及参数,此时带(*)的线路均扩展成为对应不带(*)馈线的延伸线路,U3,U5,U6在SCDN初始化中,其原馈线均以红色标出,表明这些线路按照常规馈线定义的线路拓扑关系需要进行有规则的变换,使得其并入馈线后呈现辐射且无环的拓扑关系。无圈的红色圆表示被解环的虚拟联络开关节点,分别用K1和K2表示。SCDN单馈线分裂图形参数包括参与馈线、虚拟联络开关节点编号,开闭所外特性节点编号将被虚拟联络开关节点编号所取代参与拓扑连接。</p>
                </div>
                <div class="area_img" id="129">
                    <p class="img_tit"><b>表1 广义开闭所元模型及SCDN馈线图形分裂、延伸、聚合功能</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 GS meta model and its functions in diagram splitting, extension and bonding for SCDN feeders</b></p>
                    <p class="img_note"></p>
                    <table id="129" border="1"><tr><td><br />模块命名</td><td>按常规拓扑定义的原型图形及参数</td><td>SCDN单馈线延伸、分裂图形及参数</td><td>SCDN单馈线分裂图的聚合图形及参数</td></tr><tr><td><br />U1</td><td><img src="images\DLXT201918014_18images\DLXT201918014_193.jpg" /></td><td><img src="images\DLXT201918014_18images\DLXT201918014_194.jpg" /></td><td><img src="images\DLXT201918014_18images\DLXT201918014_195.jpg" /></td></tr><tr><td><br />U2</td><td><img src="images\DLXT201918014_190.jpg" /></td><td><img src="images\DLXT201918014_191.jpg" /></td><td><img src="images\DLXT201918014_192.jpg" /></td></tr><tr><td><br />U3</td><td><img src="images\DLXT201918014_193.jpg" /></td><td><img src="images\DLXT201918014_194.jpg" /></td><td><img src="images\DLXT201918014_195.jpg" /></td></tr><tr><td><br />U4</td><td><img src="images\DLXT201918014_196.jpg" /></td><td><img src="images\DLXT201918014_197.jpg" /></td><td><img src="1images\DLXT201918014_18images\DLXT201918014_194.jpg" /></td></tr><tr><td><br />U5</td><td><img src="images\DLXT201918014_198.jpg" /></td><td><img src="1images\DLXT201918014_190.jpg" /></td><td><img src="images\DLXT201918014_199.jpg" /></td></tr><tr><td><br />U6</td><td><img src="images\DLXT201918014_200.jpg" /></td><td><img src="images\DLXT201918014_201.jpg" /></td><td><img src="images\DLXT201918014_202.jpg" /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="130">表1第4列为SCDN单馈线分裂图形黏结后的环路接线图形及参数。显然,表1的SCDN单馈线分裂图形中,馈线A和B在空间没有任何图形连接,因此馈线A和B可分开布局;而且虚拟的联络开关节点为1对,且呈现末梢节点的特性。SCDN单馈线分裂图的聚合图形表明,馈线A和馈线B的单馈线分裂图形的聚合操作就是将属于同一广义开闭所的2个虚拟联络开关节点在坐标位置上靠近,从而使得最后的馈线A和馈线B之间在开闭所节点上形成了环路或多主控电源转供路径,同时该广义开闭所节点内部主接线按原形接线图还原。这个原理将在本系列论文中发挥最核心的作用。</p>
                </div>
                <div class="p1">
                    <p id="131">表1的基本模式通过组合可以覆盖包括城市中压配电网的所有标准接线复杂拓扑,架空线路3类典型接线、电缆线路6类典型接线采取表1中U1～U6的模块进行串接的说明见附录A表A1。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3 SCDN</b>图数模型及案例分析</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1 基于统一建模语言/公共信息模型的SCDN图数模型</b></h4>
                <div class="p1">
                    <p id="134">为实现“数据驱动”的单线图自动生成,首先对单线图进行模—数—图一体化信息建模。目前公共信息模型(CIM)能反映出点线元件的拓扑关系,其拓扑维护在配电生产管理系统进行,是动态配电网分析的拓扑分析数据源<citation id="177" type="reference"><link href="4" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">23</a>]</sup></citation>。参照文献<citation id="176" type="reference">[<a class="sup">24</a>]</citation>变电站单线图图数建模方法建立的SCDN、图形模型和信息模型分别见附录A图A3(a)和(b)。采用通用CIM的导电设备—端点—连通节点的关联关系,形成拓扑节点对象和拓扑岛对象,从而形成单线图“设备端点—拓扑节点”拓扑数据模型;图形模型中,采取导电设备图元、端点图元—连通点图元,形成拓扑节点图形和拓扑岛图形。由于SCDN中压配电网只有1种电压等级,因此取消了原电压等级容器对象,新设置一类“广义开闭所”对象用以描述中压配电网中大量存在的开关组合,新设置一类“发电设备”对象用以描述中压配电网中大量接入的分布式电源;在图形模型中,扩展了“广义开闭所”一个对象。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.2</b> 基于干线—支线模型的图形及数据模型</h4>
                <div class="p1">
                    <p id="136">采取统一建模语言(UML)/CIM的“设备端点—拓扑节点”数据模型,难以直接应用于自动布局布线,因此本文提出基于干线—支线拓扑模型的图形及数据模型;干线—支线拓扑模型不仅适合单线图布局布线,也适合配电网的动态拓扑分析<citation id="178" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>以及潮流计算<citation id="179" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="137">基于配电生产管理系统得以维护的配电网“节点—端点”数据关系,干线—支线拓扑模型可以通过拓扑搜索获取:从某变电站10 kV馈线出线出发,分支节点最多的线路作为主干线(本文设为一级线);主干线之外的线段为分支线,自主干线的节点分出的分支线为二级分支,从二级分支的干线的节点分出的分支线为三级分支,依次类推,并生成所有单馈线的线路节点顺序与分级支线表。</p>
                </div>
                <div class="p1">
                    <p id="138">以图4所示的2个变电站3条馈线组成的局部配电网作为案例,说明本文提出的基于广义开闭所的SCDN图形分裂及聚合方法。</p>
                </div>
                <div class="p1">
                    <p id="139">表2展示了与图4对应的数据模型及数据记录,分为以下4个部分。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">1)线段命名</h4>
                <div class="p1">
                    <p id="141">线段编号不允许重复。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">2)常规馈线拓扑描述内容</h4>
                <div class="p1">
                    <p id="143">一般见于配电网资产管理中的线段、馈线、分级支线、线段、线段资产、挂接配变、联络线及联络开关等关系建立;“广义开闭所”是不同馈线定义的分裂点,即所有“广义开闭所”的开关处于常开状态。</p>
                </div>
                <div class="p1">
                    <p id="144">每一条线段由当前节点、前继节点连接而成;对于断路器,视为1类特殊线段;线段均有一个设备资产编号对应,表2中只列出了开关的设备资产编号,可以对接相应的资产档案以及配电自动化系统开关实时运行状态;而线段资产编号对应的资产档案提供其导线型号、线长等重要参数。</p>
                </div>
                <div class="p1">
                    <p id="145">直接连接在支线上的负荷或开关,作为支线的直接设备,不单独作为另行设置的下级支线,如图4中的配变 T1和T2、开关 K1至K4所示;表1中的挂接配变编号,可与该配变监测终端(TTU)的量测数据进行对接。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 2个变电站3条馈线组成的局部配电网拓扑图" src="Detail/GetImg?filename=images/DLXT201918014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 2个变电站3条馈线组成的局部配电网拓扑图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Topography of partial distribution network 
with three feeders from two substations</b></p>

                </div>
                <div class="p1">
                    <p id="147">图4(a)以不同颜色描述不同级别的支线,支线编号缺省时采取其首端节点编号,如为变电站出线,则节点编号扩展顺序号:图中馈线1有1条1级支线(0-1),3条2级支线(编号分别为①,②,③)。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">3)按常规拓扑定义的联络资源</h4>
                <div class="p1">
                    <p id="149">附录A表A2为线段联络特性定义,分别表示导线直连、分段断路器、分支断路器、馈线内广义开闭所、馈线间广义开闭所。分段断路器、分支断路器因为其处于常闭状态,因此不纳入广义开闭所。</p>
                </div>
                <div class="p1">
                    <p id="150">对于馈线内联络的广义开闭所,如图4所示的开闭所A,对应的是表1由相同馈线不同支线形成的模块1,其开关只有1个,对应线段编号为10,对应支线编号为⑨;联络馈线标示为空,表示为馈线内联络;其联络支线为⑥,表示线段所在支线⑨与同一馈线内的支线⑥存在联络,在表1中“广义开闭所字段”为A的只有1条记录。</p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"><b>表2 图4对应的数据模型及数据记录</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Data model and data records of feeder connections in Fig. 4</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td rowspan="2"><br />线段<br />编号</td><td colspan="8"><br />常规馈线辐射状静态拓扑描述</td><td colspan="4">按常规拓扑定义的联络资源</td><td colspan="7">基于广义开闭所的SCDN馈线分裂-聚合拓扑描述</td></tr><tr><td>变电<br />站号</td><td>前继<br />节点</td><td>当前<br />节点</td><td>馈线<br />编号</td><td>支线<br />编号</td><td>支线<br />级别</td><td>挂接<br />配变</td><td>设备<br />资产</td><td>联络<br />特性</td><td>联络<br />支线</td><td>联络<br />馈线</td><td>广义<br />开闭所</td><td>前继<br />节点</td><td>当前<br />节点</td><td>馈线<br />编号</td><td>支线<br />编号</td><td>支线<br />级别</td><td>挂接<br />配变</td><td>从常规拓扑向<br />SCDN映射处理<br />备注</td></tr><tr><td>1</td><td>1</td><td>0</td><td>①</td><td>1</td><td>0-1</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>0</td><td>①</td><td>1</td><td>0-1</td><td>1</td><td></td><td></td></tr><tr><td><br /> 2</td><td>1</td><td>①</td><td>②</td><td>1</td><td>0-1</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>①</td><td>②</td><td>1</td><td>0-1</td><td>1</td><td></td><td></td></tr><tr><td><br /> 3</td><td>1</td><td>②</td><td>③</td><td>1</td><td>0-1</td><td>1</td><td></td><td>K6</td><td>1</td><td></td><td></td><td></td><td>②</td><td>③</td><td>1</td><td>0-1</td><td>1</td><td></td><td></td></tr><tr><td><br /> 4</td><td>1</td><td>②</td><td>④</td><td>1</td><td>②</td><td>2</td><td></td><td>K5</td><td>2</td><td></td><td></td><td></td><td>②</td><td>④</td><td>1</td><td>②</td><td>2</td><td></td><td></td></tr><tr><td><br /> 5</td><td>1</td><td>④</td><td>⑤</td><td>1</td><td>②</td><td>2</td><td></td><td></td><td>1</td><td></td><td></td><td></td><td>④</td><td>⑤</td><td>1</td><td>②</td><td>2</td><td></td><td></td></tr><tr><td><br /> 6</td><td>1</td><td>⑤</td><td>⑥</td><td>1</td><td>②</td><td>2</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>⑤</td><td>⑥</td><td>1</td><td>②</td><td>2</td><td></td><td></td></tr><tr><td><br /> 7</td><td>1</td><td>①</td><td>⑧</td><td>1</td><td>①</td><td>2</td><td>T1</td><td></td><td>0</td><td></td><td></td><td></td><td>①</td><td>⑧</td><td>1</td><td>①</td><td>2</td><td>T1</td><td></td></tr><tr><td><br /> 8</td><td>1</td><td>⑧</td><td>⑨</td><td>1</td><td>①</td><td>2</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>⑧</td><td>⑨</td><td>1</td><td>①</td><td>2</td><td></td><td></td></tr><tr><td><br /> 9</td><td>1</td><td>⑨</td><td>⑩</td><td>1</td><td>①</td><td>3</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>⑨</td><td>A1</td><td>1</td><td>①</td><td>3</td><td></td><td>⑥</td></tr><tr><td><br /> 10</td><td>1</td><td>⑩</td><td>⑦</td><td>1</td><td>⑨</td><td>3</td><td></td><td>K1</td><td>3</td><td>⑥</td><td></td><td>A</td><td></td><td></td><td></td><td></td><td></td><td></td><td>该线段消失</td></tr><tr><td><br /> 11</td><td>1</td><td>⑥</td><td>⑦</td><td>1</td><td>⑥</td><td>3</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>⑥</td><td>A2</td><td>1</td><td>③</td><td>3</td><td></td><td>⑥</td></tr><tr><td><br /> 12</td><td>1</td><td>③</td><td>11</td><td>1</td><td>③</td><td>2</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>③</td><td>11</td><td>1</td><td>③</td><td>2</td><td></td><td></td></tr><tr><td><br /> 13</td><td>1</td><td>11</td><td>f</td><td>1</td><td>③</td><td>2</td><td></td><td>K4</td><td>4</td><td>b,0<sup>·</sup>-1</td><td>2,3</td><td>B</td><td>11</td><td>B2</td><td>1</td><td></td><td>2</td><td></td><td>⑥</td></tr><tr><td><br /> 1<sup>*</sup></td><td>1</td><td>0</td><td>a</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>0</td><td>a</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td></tr><tr><td><br /> 2<sup>*</sup></td><td>1</td><td>a</td><td>b</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>a</td><td>b</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td></tr><tr><td><br /> 3<sup>*</sup></td><td>1</td><td>b</td><td>c</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>b</td><td>c</td><td>2</td><td>0-2</td><td>1</td><td></td><td></td></tr><tr><td><br /> 4<sup>*</sup></td><td>1</td><td>b</td><td>d</td><td>2</td><td>b</td><td>2</td><td>T2</td><td></td><td>0</td><td></td><td></td><td></td><td>b</td><td>d</td><td>2</td><td>b</td><td>2</td><td>T2</td><td></td></tr><tr><td><br /> 5<sup>*</sup></td><td>1</td><td>d</td><td>e</td><td>2</td><td>b</td><td>2</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>d</td><td>e</td><td>2</td><td>b</td><td>2</td><td></td><td></td></tr><tr><td><br /> 6<sup>*</sup></td><td>1</td><td>e</td><td>f</td><td>2</td><td>b</td><td>2</td><td></td><td>K2</td><td>4</td><td>b,③</td><td>1,3</td><td>B</td><td>e</td><td>f</td><td>2</td><td>b</td><td>2</td><td></td><td>⑥</td></tr><tr><td><br /> 6<sup>*”</sup></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>f</td><td>B1</td><td>3</td><td>f</td><td>3</td><td></td><td>新增</td></tr><tr><td><br /> 1<sup>•</sup></td><td>2</td><td>0<sup>•</sup></td><td>a<sup>•</sup></td><td>3</td><td>0<sup>•</sup>-1</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>a<sup>•</sup></td><td>0<sup>•</sup></td><td>2</td><td>b</td><td>2</td><td></td><td>①②③④</td></tr><tr><td><br /> 2<sup>•</sup></td><td>2</td><td>a<sup>•</sup></td><td>b<sup>•</sup></td><td>3</td><td>0<sup>•</sup>-1</td><td>1</td><td>T3</td><td></td><td>0</td><td></td><td></td><td></td><td>b<sup>•</sup></td><td>a<sup>•</sup></td><td>2</td><td>b</td><td>2</td><td></td><td>①②③④</td></tr><tr><td><br /> 3<sup>•</sup></td><td>2</td><td>b<sup>•</sup></td><td>c<sup>•</sup></td><td>3</td><td>0<sup>•</sup>-1</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>c<sup>•</sup></td><td>b<sup>•</sup></td><td>2</td><td>b</td><td>2</td><td>T3</td><td>①②③④⑦</td></tr><tr><td><br /> 4<sup>•</sup></td><td>2</td><td>c<sup>•</sup></td><td>d<sup>•</sup></td><td>3</td><td>0<sup>•</sup>-1</td><td>1</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>c<sup>•</sup></td><td>d<sup>•</sup></td><td>2</td><td>c<sup>•</sup></td><td>2</td><td></td><td>①⑤</td></tr><tr><td><br /> 5<sup>•</sup></td><td>2</td><td>c<sup>•</sup></td><td>B</td><td>3</td><td>0<sup>•</sup>-1</td><td>1</td><td></td><td>K3</td><td>4</td><td>0<sup>•</sup>-1,③</td><td>1,2</td><td>B</td><td>B1</td><td>c<sup>•</sup></td><td>2</td><td>b</td><td>3</td><td></td><td>①②③④⑥</td></tr><tr><td><br /> 6<sup>•</sup></td><td>2</td><td>a<sup>•</sup></td><td>e<sup>•</sup></td><td>3</td><td>a<sup>•</sup></td><td>2</td><td></td><td></td><td>0</td><td></td><td></td><td></td><td>a<sup>•</sup></td><td>e<sup>•</sup></td><td>2</td><td>a<sup>•</sup></td><td>3</td><td></td><td>①⑤</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="152">图4的馈线间联络的广义开闭所B,对应的是表1的模块5,在表2中“广义开闭所”为B的存在3条记录:每一条均给出了相应的联络变电站、联络馈线、联络支线信息;对于此类开闭所,节点f对应于开闭所的母线。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">4)基于广义开闭所的SCDN馈线分裂-聚合拓扑描述</h4>
                <div class="p1">
                    <p id="154">表2给出了从常规馈线拓扑描述向SCDN馈线拓扑描述的映射处理,主要包括:①被延伸的线路编号跟随“主”线路;②当前节点与前继节点互换;③支线编号跟随“主”线路;④被延伸的支线级别跟随“主”线路;⑤支线级别及编号变化;⑥为形成无环的辐射状馈线,广义开闭所的环拆为可对接的端口;⑦挂接配变跟随原节点等,从而形成了常规馈线辐射状静态拓扑描述向SCDN馈线拓扑描述的映射规则。</p>
                </div>
                <div class="p1">
                    <p id="155">图4中的开闭所A和B分别采取了表1中U1和U5模块处理:①采取U1处理的开闭所A,拆为2个内部只有一个聚合点的节点A1和A2,分别取代原节点⑩和⑦,因此原定义的线段10消失; ② 对于开闭所B,处理后变电站1的馈线2的支线b将原先按照常规馈线拓扑定义中属于变电站2的1级支线0<sup>•</sup>-1整体变换为支线b的扩展延伸,因此其当前节点、前继节点、馈线编号、支线编号、支线级别、挂接配变编号等均要进行有规则的调整;采取U5处理的开闭所B,保留了原先母线节点f,但需要增加1条新的支线6<sup>*”</sup>,形成2个可拆分和聚合的虚拟断路器开关节点B1和B2。</p>
                </div>
                <div class="p1">
                    <p id="156">按上处理后所形成了变电站1的2条完全无环的SCDN布线单馈线,因此可以按照处理后的拓扑按照附录A图A2的方式进行SCDN单馈线、SCDN馈线群、SCDN全图的递级图形生成方法来产生变电站1的SCDN 静态拓扑单线图。</p>
                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="158">本文提出广义开闭所概念,将大规模复杂配电网分解成以高压变电站10 kV母线为主供电源、广义开闭所为互联枢纽、接入大量广义负荷的SCDN子网;基于广义开闭所的SCDN单馈线分裂图形,形成了可自动组装的SCDN递级图形构成模型;提出了适应自动布局布线的基于干线—支线模型图形及数据模型,并进行了案例分析。以上均为后续2篇论文的SCDN电气一次单线图自动生成提供了模型支撑。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag">附录A</h3>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1符合3H的SCDN-D图形形态" src="Detail/GetImg?filename=images/DLXT201918014_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1符合3H的SCDN-D图形形态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Picture form of SCDN-D matching 3H criterions</p>

                </div>
                <div class="area_img" id="182">
                                            <p class="img_tit">
                                                表A1架空线路、电缆线路典型接线按照SCDN广义开闭所典型模块串接的设计
                                                    <br />
                                                Table A1 Series-connection design with SCDN generic switch substation modules for typical overhead and cable distribution network connections
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918014_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1架空线路、电缆线路典型接线按照SCDN广义开闭所典型模块串接的设计" src="Detail/GetImg?filename=images/DLXT201918014_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="183">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201918014_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2馈线、馈线群、SCDN递级图形构成模型" src="Detail/GetImg?filename=images/DLXT201918014_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2馈线、馈线群、SCDN递级图形构成模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Hierarchical composition diagram model</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3基于UML/CIM的SCDN信息模型、图形模型" src="Detail/GetImg?filename=images/DLXT201918014_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3基于UML/CIM的SCDN信息模型、图形模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Information model and single-line diagram model of SCDN by UML/CIM</p>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表A2线段联络特性
                                                    <br />
                                                Table A2 Connection type of line section
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918014_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918014_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918014_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2线段联络特性" src="Detail/GetImg?filename=images/DLXT201918014_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502005&amp;v=MTI5NzJyWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBQeXJQYmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘科研,盛万兴,张东霞,等.智能配电网大数据应用需求和场景分析研究[J].中国电机工程学报,2015,35(2):287-293.LIU Keyan,SHENG Wanxing,ZHANG Dongxia,et al.Big data application requirements and scenario analysis in smart distribution network[J].Proceedings of the CSEE,2015,35(2):287-293.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家电网有限公司.配电网技术导则:Q/GDW 10370—2016[S].北京:中国电力出版社,2017.State Grid Corporation of China.Technical guidelines for distribution network:Q/GDW 10370—2016[S].Beijing:China Electric Power Press,2017.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201711012&amp;v=MzE4MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQSWpUUFo3RzRIOWJOcm85RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚瑛,王浩鸣,周亚楠,等.中压配电网典型接线方式分析[J].供用电,2017,34(11):55-61.YAO Ying,WANG Haoming,ZHOU Yanan,et al.Analysis of the typical connection modes of medium voltage distribution network[J].Distribution &amp; Utilization,2017,34(11):55-61.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200607006&amp;v=MDIzMTh0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQSVNIUmZiRzRIdGZNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姚莉娜,张军利,刘华,等.城市中压配电网典型接线方式分析[J].电力自动化设备,2006,26(7):26-29.YAO Lina,ZHANG Junli,LIU Hua,et al.Analysis of typical connection modes of urban middle voltage distribution network[J].Electric Power Automation Equipment,2006,26(7):26-29.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200707018&amp;v=MjQzNTh2UElUckJmYkc0SHRiTXFJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张大立.城市中压配电网接线与开闭所的配置[J].电网技术,2007,31(7):83-86.ZHANG Dali.Urban medium voltage distribution network connection and configuration of switchgear station[J].Power System Technology,2007,31(7):83-86.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability assessment of active distribution networks considering distributed energy resources and operational limits">

                                <b>[6]</b> ESCALERA A,EAYES B,PRODANOVIC M.Reliability assessment of active distribution networks considering distributed energy resources and operational limits[C]// CIRED Workshop,June 14-15,2016,Helsinki,Finland.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612001&amp;v=MzE3MzlQSVNIVGVyRzRIOWZOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Situation awareness of active distribution network:roadmap,technologies,and bottlenecks">

                                <b>[8]</b> LIN J,WAN C,SONG Y H,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A framework-based approach to utility big data analytics">

                                <b>[9]</b> ZHU J,ZHUANG E,FU J,et al.A framework-based approach to utility big data analytics[J].IEEE Transactions on Power Systems,2016,31(3):2455-2462.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The situation room: Control center analytics for enhanced situational awareness">

                                <b>[10]</b> GIRI J,PARASHAR M,TREHERN J,et al.The situation room:control center analytics for enhanced situational awareness[J].IEEE Power and Energy Magazine,2012,10(5):24-39.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MTk3MzRuZ1U3dlBJVHJCZmJHNEg5WE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Situation awareness in power systems">

                                <b>[12]</b> PANTELI M,KIRSCHEN D.Situation awareness in power systems[J].Electric Power Systems Research,2015,122:140-151.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507021&amp;v=MDUxNTc3dlBJU0hUZXJHNEg5VE1xSTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MTU0MzBYTXBvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Conceptual design of situation awareness visualization for active distribution system and picture based analysis">

                                <b>[15]</b> ZHANG J,SHEN S,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES APPEEC,November 15-18,2015,Brisbane,Australia.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413027&amp;v=MDE3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SDlYTnJJOUhZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708020&amp;v=Mjg0NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVN3ZQSVNIVGVyRzRIOWJNcDQ5SFpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线态势图聚类初步分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYYX201810011&amp;v=MjgzNzZVN3ZQTGpUU2RyRzRIOW5OcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈霖.新一代人工智能的核心基础科学问题:认知和计算的关系[J].中国科学院院刊,2018,33(10):1104-1106.CHEN Lin.Core basic scientific issues of the new generation of artificial intelligence:the relationship between cognition and computation[J].Bulletin of Chinese Academy of Sciences,2018,33(10):1104-1106.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822015&amp;v=MjEzODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SHRuT3JZOUVZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ201404016&amp;v=MDMwNjNaWkxHNEg5WE1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBMelQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张奇峰,闫红漫,于文鹏,等.基于引力斥力模型的配电网单线图自动生成[J].计算机应用与软件,2014,31(4):59-61.ZHANG Qifeng,YAN Hongman,YU Wenpeng,et al.Electrics distribution network one-line diagram automatic generation based on repulsion-tension model[J].Computer Applications and Software,2014,31(4):59-61.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624022&amp;v=MTQ4NjdmWnVac0Z5bmdVN3ZQSVNIVGVyRzRIOWZPcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-156.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based on layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-156.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722020&amp;v=MTg2NDRSN3FmWnVac0Z5bmdVN3ZQSVNIVGVyRzRIOWJPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 周昊程,孟进,朱红明.基于GIS坐标布局的配电单线图自动成图技术[J].电力系统自动化,2017,41(22):145-150.DOI:10.7500/AEPS20170313010.ZHOU Haocheng,MENG Jin,ZHU Hongming.Automatic generation technology of single line diagram for distribution networks based on GIS coordinates[J].Automation of Electric Power Systems,2017,41(22):145-150.DOI:10.7500/AEPS20170313010.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201413010&amp;v=MTMyNDdmWnVac0Z5bmdVN3ZQTHluYWViRzRIOVhOckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 楼宗明,章坚民,庄晓丹,等.基于在线开关状态和DG角色的动态配电网拓扑分析[J].电力系统保护与控制,2014,42(13):64-69.LOU Zongming,ZHANG Jianmin,ZHUANG Xiaodan,et al.Dynamic topologic analysis of distribution network based on on-line switch and DG states[J].Power System Protection and Control,2014,42(13):64-69.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309015&amp;v=MTc5NTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTd2UElTSFRlckc0SDlMTXBvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200907011&amp;v=MDI5MzVnVTd2UEx5bmFlYkc0SHRqTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 徐华月,章坚民,王跃强.基于CIM和配电自动化系统的配网快速潮流计算[J].电力系统保护与控制,2009,37(7):45-48.XU Huayue,ZHANG Jianmin,WANG Yueqiang.A fast algorithm of load flow calculation in distribution systems based on CIM and distribution automation[J].Power System Protection and Control,2009,37(7):45-48.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918014&amp;v=MjU2NTMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3dlBJU0hUZXJHNEg5ak5wNDlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

