

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136449307912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918015%26RESULT%3d1%26SIGN%3d0rFWpxlCh83xAtgSEFbVXiak%252fLU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918015&amp;v=MDc4NTgvTklTSFRlckc0SDlqTnA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 基于余弦相似度的纵联保护 "><b>1</b> 基于余弦相似度的纵联保护</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 保护主判据"><b>1.1</b> 保护主判据</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 保护定值整定与灵敏度"><b>1.2</b> 保护定值整定与灵敏度</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.3 T&lt;/b&gt;接型送出线路时的动作方程"><b>1.3 T</b>接型送出线路时的动作方程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;2&lt;/b&gt; 考虑现场需求的新原理保护性能分析 "><b>2</b> 考虑现场需求的新原理保护性能分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;2.1 TA&lt;/b&gt;饱和场景下新原理保护性能"><b>2.1 TA</b>饱和场景下新原理保护性能</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.2&lt;/b&gt; 发展性故障场景下新原理保护的性能"><b>2.2</b> 发展性故障场景下新原理保护的性能</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;2.3 TA&lt;/b&gt;二次侧断线场景下新原理保护的性能"><b>2.3 TA</b>二次侧断线场景下新原理保护的性能</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3&lt;/b&gt; 保护判据构造 "><b>3</b> 保护判据构造</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于余弦相似度的保护判据"><b>3.1</b> 基于余弦相似度的保护判据</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;3.2 TA&lt;/b&gt;饱和的检测方法与保护闭锁判据"><b>3.2 TA</b>饱和的检测方法与保护闭锁判据</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.3&lt;/b&gt; 保护判别流程"><b>3.3</b> 保护判别流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#147" data-title="&lt;b&gt;4.1&lt;/b&gt; 送出线路&lt;b&gt;T&lt;/b&gt;接时的保护动作性能"><b>4.1</b> 送出线路<b>T</b>接时的保护动作性能</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;4.2 TA&lt;/b&gt;饱和场景下的保护动作性能"><b>4.2 TA</b>饱和场景下的保护动作性能</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;4.3&lt;/b&gt; 发展性故障场景下的保护动作性能"><b>4.3</b> 发展性故障场景下的保护动作性能</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;4.4 TA&lt;/b&gt;二次侧断线场景下的保护动作性能"><b>4.4 TA</b>二次侧断线场景下的保护动作性能</a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;4.5&lt;/b&gt; 余弦相似度原理保护与传统差动保护对比"><b>4.5</b> 余弦相似度原理保护与传统差动保护对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#174" data-title="&lt;b&gt;5&lt;/b&gt; 现场数据验证 "><b>5</b> 现场数据验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;图1 新能源场站送出线路示意图&lt;/b&gt;"><b>图1 新能源场站送出线路示意图</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 T接型送出线路&lt;/b&gt;"><b>图2 T接型送出线路</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 TA饱和后励磁电流&lt;/b&gt;"><b>图3 TA饱和后励磁电流</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图4 送出线路K12处发生发展性故障示意图&lt;/b&gt;"><b>图4 送出线路K12处发生发展性故障示意图</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图5 T接型送出线路区内K11处A相
接地时三相电流及相似度系数&lt;/b&gt;"><b>图5 T接型送出线路区内K11处A相
接地时三相电流及相似度系数</b></a></li>
                                                <li><a href="#207" data-title="表A1新能源电源模型参数">表A1新能源电源模型参数</a></li>
                                                <li><a href="#208" data-title="表A2线路与主变模型参数">表A2线路与主变模型参数</a></li>
                                                <li><a href="#209" data-title="表A3 T接型送出线路区内、外发生各种故障时相似度系数变化范围">表A3 T接型送出线路区内、外发生各种故障时相似度系数变化范围</a></li>
                                                <li><a href="#210" data-title="表A4 CT断线场景下保护工作情况">表A4 CT断线场景下保护工作情况</a></li>
                                                <li><a href="#212" data-title="图B1送出线路区外K15处A相接地、两侧CT饱和时三相电流及相似度系数">图B1送出线路区外K15处A相接地、两侧CT饱和时三相电流及相似度系数</a></li>
                                                <li><a href="#213" data-title="图B2送出线路区内K11处A相接地、系统侧CT饱和时三相电流及相似度系数">图B2送出线路区内K11处A相接地、系统侧CT饱和时三相电流及相似度系数</a></li>
                                                <li><a href="#214" data-title="图B3区内K12处发生发展性故障三相电流及相似度系数">图B3区内K12处发生发展性故障三相电流及相似度系数</a></li>
                                                <li><a href="#215" data-title="图B5传统差动保护与余弦原理保护动作性能对比">图B5传统差动保护与余弦原理保护动作性能对比</a></li>
                                                <li><a href="#216" data-title="图B6现场T接型送出线路发生区内A相故障时三相电流波形及余弦相似度系数计算值">图B6现场T接型送出线路发生区内A相故障时三相电流波形及余弦相似度系数计算值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" DINH M T N,BAHADORNEJAD M,SHAHRI A S A,et al.Protection schemes and fault location methods for multi-terminal lines:a comprehensive review[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT Asia),November 10-13,2013,Bangalore,India." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Protection schemes and fault location methods for multi-terminal lines:a comprehensive review">
                                        <b>[1]</b>
                                         DINH M T N,BAHADORNEJAD M,SHAHRI A S A,et al.Protection schemes and fault location methods for multi-terminal lines:a comprehensive review[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT Asia),November 10-13,2013,Bangalore,India.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 王宾,陆元园.利用多时刻信息的T接线路单相接地故障单端测距方法[J].中国电机工程学报,2016,36(10):2611-2618.WANG Bin,LU Yuanyuan.Single terminal fault location to single-line-to-ground fault in T transmission line based on sequenced time session data[J].Proceedings of the CSEE,2016,36(10):2611-2618." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201610004&amp;v=MDc2NzlNUHlyUGJiRzRIOWZOcjQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王宾,陆元园.利用多时刻信息的T接线路单相接地故障单端测距方法[J].中国电机工程学报,2016,36(10):2611-2618.WANG Bin,LU Yuanyuan.Single terminal fault location to single-line-to-ground fault in T transmission line based on sequenced time session data[J].Proceedings of the CSEE,2016,36(10):2611-2618.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 郭建伟,吴奕,潘琪,等.苏州电网220 kV的T接线路继电保护配置与运行[J].电力系统自动化,2005,29(3):97-99.GUO Jianwei,WU Yi,PAN Qi,et al.Relay protection configuration and operation of 220 kV teed transmission line in Suzhou power grid[J].Automation of Electric Power Systems,2005,29(3):97-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200503024&amp;v=MjQ1ODNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SHRUTXJJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         郭建伟,吴奕,潘琪,等.苏州电网220 kV的T接线路继电保护配置与运行[J].电力系统自动化,2005,29(3):97-99.GUO Jianwei,WU Yi,PAN Qi,et al.Relay protection configuration and operation of 220 kV teed transmission line in Suzhou power grid[J].Automation of Electric Power Systems,2005,29(3):97-99.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 陈旭,朱永利,高艳丰,等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化,2016,40(4):105-110.CHEN Xu,ZHU Yongli,GAO Yanfeng,et al.A new fault location algorithm for high-voltage three-terminal transmission lines based on fault branch fast identification[J].Automation of Electric Power Systems,2016,40(4):105-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604015&amp;v=MDgwMTdCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SDlmTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈旭,朱永利,高艳丰,等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化,2016,40(4):105-110.CHEN Xu,ZHU Yongli,GAO Yanfeng,et al.A new fault location algorithm for high-voltage three-terminal transmission lines based on fault branch fast identification[J].Automation of Electric Power Systems,2016,40(4):105-110.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 王婷,刘渊,李凤婷,等.光伏T接高压配电网电流差动保护研究[J].电力系统保护与控制,2015,43(13):60-65.WANG Ting,LIU Yuan,LI Fengting,et al.Research on the current differential protection where PV access to the high voltage distribution network with T-type[J].Power System Protection and Control,2015,43(13):60-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513009&amp;v=MTY4MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUx5bmFlYkc0SDlUTnJJOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王婷,刘渊,李凤婷,等.光伏T接高压配电网电流差动保护研究[J].电力系统保护与控制,2015,43(13):60-65.WANG Ting,LIU Yuan,LI Fengting,et al.Research on the current differential protection where PV access to the high voltage distribution network with T-type[J].Power System Protection and Control,2015,43(13):60-65.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 瞿继平,吴兴全,闫凯,等.光伏电站弱电源特性对送出线路继电保护的影响[J].电力自动化设备,2015,35(5):146-151.QU Jiping,WU Xingquan,YAN Kai,et al.Influence of PV station weak power feature on relay protection of outgoing transmission line[J].Electric Power Automation Equipment,2015,35(5):146-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201505023&amp;v=MTAzMDU3cWZadVpzRnluZ1VML01JU0hSZmJHNEg5VE1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         瞿继平,吴兴全,闫凯,等.光伏电站弱电源特性对送出线路继电保护的影响[J].电力自动化设备,2015,35(5):146-151.QU Jiping,WU Xingquan,YAN Kai,et al.Influence of PV station weak power feature on relay protection of outgoing transmission line[J].Electric Power Automation Equipment,2015,35(5):146-151.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter-interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712016&amp;v=MzI1ODNUZXJHNEg5Yk5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter-interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,Tengis,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MTYwNjdmWnVac0Z5bmdVTC9NSVRyQmZiRzRIOWZOcm85QllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,Tengis,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807012&amp;v=MTc5NDJyUGJiRzRIOW5NcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC9NUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 郑涛,赵裕童,李菁,等.利用电压幅值差和测量阻抗特征的风电T接线路保护方案[J].电网技术,2017,41(5):1660-1667.ZHENG Tao,ZHAO Yutong,LI Jing,et al.A protection scheme for teed lines with wind power based on voltage magnitude difference and measuring impedance characteristics[J].Power System Technology,2017,41(5):1660-1667." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705044&amp;v=MjU3MjNVUjdxZlp1WnNGeW5nVUwvTUlUckJmYkc0SDliTXFvOUJZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郑涛,赵裕童,李菁,等.利用电压幅值差和测量阻抗特征的风电T接线路保护方案[J].电网技术,2017,41(5):1660-1667.ZHENG Tao,ZHAO Yutong,LI Jing,et al.A protection scheme for teed lines with wind power based on voltage magnitude difference and measuring impedance characteristics[J].Power System Technology,2017,41(5):1660-1667.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 刘幸蔚,李永丽,陈晓龙,等.逆变型分布式电源T接线路后纵联差动保护的改进方案[J].电网技术,2016,40(4):1257-1264.LIU Xingwei,LI Yongli,CHEN Xiaolong,et al.An improved scheme of longitudinal differential protection for teed lines with inverter-based distributed generations[J].Power System Technology,2016,40(4):1257-1264." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604048&amp;v=MDY5NDJDVVI3cWZadVpzRnluZ1VML01JVHJCZmJHNEg5Zk1xNDlCYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘幸蔚,李永丽,陈晓龙,等.逆变型分布式电源T接线路后纵联差动保护的改进方案[J].电网技术,2016,40(4):1257-1264.LIU Xingwei,LI Yongli,CHEN Xiaolong,et al.An improved scheme of longitudinal differential protection for teed lines with inverter-based distributed generations[J].Power System Technology,2016,40(4):1257-1264.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 赵萍,裘愉涛,徐华,等.适用于多点T接的新型电流差动保护[J].电力系统保护与控制,2017,45(20):152-157.ZHAO Ping,QIU Yutao,XU Hua,et al.A new current differential relay scheme for multi “T” nodes transmission line[J].Power System Protection and Control,2017,45(20):152-157." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720022&amp;v=Mjk5MzJGeW5nVUwvTUx5bmFlYkc0SDliT3I0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵萍,裘愉涛,徐华,等.适用于多点T接的新型电流差动保护[J].电力系统保护与控制,2017,45(20):152-157.ZHAO Ping,QIU Yutao,XU Hua,et al.A new current differential relay scheme for multi “T” nodes transmission line[J].Power System Protection and Control,2017,45(20):152-157.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 戚宣威,尹项根,张哲,等.变压器空投导致相邻元件差动保护误动分析及防范措施[J].电力系统自动化,2016,40(3):129-134.QI Xuanwei,YIN Xianggen,ZHANG Zhe,et al.Analysis on mal-operation for current differential protection due to adjacent transformer switching-on and its countermeasures[J].Automation of Electric Power Systems,2016,40(3):129-134." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603020&amp;v=MDUzMjU3cWZadVpzRnluZ1VML01JU0hUZXJHNEg5Zk1ySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         戚宣威,尹项根,张哲,等.变压器空投导致相邻元件差动保护误动分析及防范措施[J].电力系统自动化,2016,40(3):129-134.QI Xuanwei,YIN Xianggen,ZHANG Zhe,et al.Analysis on mal-operation for current differential protection due to adjacent transformer switching-on and its countermeasures[J].Automation of Electric Power Systems,2016,40(3):129-134.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" ABDOOS A A.Detection of current transformer saturation based on variational mode decomposition analysis[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(11):2658-2669." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of current transformer saturation based on variational mode decomposition analysis">
                                        <b>[14]</b>
                                         ABDOOS A A.Detection of current transformer saturation based on variational mode decomposition analysis[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(11):2658-2669.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" MOHAMMAD Y H.AL-SHAMRI.Power coefficient as a similarity measure for memory-based collaborative recomender systems[J].Expert Systems with Applications,2014,41(13):5680-5688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700212052&amp;v=MzEyMjRxSTlGWnVvTkRIazdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVnNYYWhZPU5pZk9mYks4SHRmTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         MOHAMMAD Y H.AL-SHAMRI.Power coefficient as a similarity measure for memory-based collaborative recomender systems[J].Expert Systems with Applications,2014,41(13):5680-5688.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power System,2018,42(14):165-171.DOI:10.7500/AEPS20171026019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MjIwMTVnVUwvTUlTSFRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power System,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MjA4NzBac0Z5bmdVTC9NSVNIVGVyRzRIOVhPcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 彭和平,孙奇明,严明皓.适用于光纤自愈环网的线路差动保护综合同步方法[J].电力系统自动化,2011,35(11):77-81.PENG Heping,SUN Qiming,YAN Minghao.Synthesis method of data synchronization for line differential protections using optical fiber self-cure ring networks[J].Automation of Electric Power Systems,2011,35(11):77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111015&amp;v=MjI5MjRlckc0SDlETnJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         彭和平,孙奇明,严明皓.适用于光纤自愈环网的线路差动保护综合同步方法[J].电力系统自动化,2011,35(11):77-81.PENG Heping,SUN Qiming,YAN Minghao.Synthesis method of data synchronization for line differential protections using optical fiber self-cure ring networks[J].Automation of Electric Power Systems,2011,35(11):77-81.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 张保会,尹项根.电力系统继电保护[M].2版.北京:中国电力出版社,2010:143-144.ZHANG Baohui,YIN Xianggen.Power system relay protection[M].2nd ed.Beijing:China Electric Power Press,2010:143-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508399287001&amp;v=MDU0NTlQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3TkkxNFFYRnF6R2JhNEZ0TEZwbzFOWStz&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张保会,尹项根.电力系统继电保护[M].2版.北京:中国电力出版社,2010:143-144.ZHANG Baohui,YIN Xianggen.Power system relay protection[M].2nd ed.Beijing:China Electric Power Press,2010:143-144.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603011&amp;v=MjMzOTZVTC9NSVNIVGVyRzRIOWZNckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 王晨清,宋国兵,刘凯,等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报,2014,34(31):5485-5492.WANG Chenqing,SONG Guobing,LIU Kai,et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE,2017,34(31):5485-5492." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431004&amp;v=MzIzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTVB5clBiYkc0SDlYUHJvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王晨清,宋国兵,刘凯,等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报,2014,34(31):5485-5492.WANG Chenqing,SONG Guobing,LIU Kai,et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE,2017,34(31):5485-5492.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 陈三运.一起CT饱和引起的继电保护拒动分析[J].电网技术,2002,26(4):85-87.CHEN Sanyun.Analysis of a miss operation of protection device caused by saturation of current transformer[J].Power System Technology,2002,26(4):85-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200204021&amp;v=MjEzMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlUckJmYkc0SHRQTXE0OUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         陈三运.一起CT饱和引起的继电保护拒动分析[J].电网技术,2002,26(4):85-87.CHEN Sanyun.Analysis of a miss operation of protection device caused by saturation of current transformer[J].Power System Technology,2002,26(4):85-87.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" KULKARNI S,SANTIOSO S.Time-domain algorithm for locating evolving faults[J].IEEE Transactions on Smart Grid,2012,3(4):1584-1593." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time-domain algorithm for locating evolving faults">
                                        <b>[23]</b>
                                         KULKARNI S,SANTIOSO S.Time-domain algorithm for locating evolving faults[J].IEEE Transactions on Smart Grid,2012,3(4):1584-1593.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 潘茗,张静伟,金滇黔,等.一起220 kV线路发展性故障跳闸分析[J].电力系统保护与控制,2008,36(23):105-108.PAN Ming,ZHANG Jingwei,JIN Dianqian,et al.Analysis of a 220 kV line trip caused by the developing fault[J].Power System Protection and Control,2008,36(23):105-108." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200823027&amp;v=MDE1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01MeW5hZWJHNEh0bk9ySTlIWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         潘茗,张静伟,金滇黔,等.一起220 kV线路发展性故障跳闸分析[J].电力系统保护与控制,2008,36(23):105-108.PAN Ming,ZHANG Jingwei,JIN Dianqian,et al.Analysis of a 220 kV line trip caused by the developing fault[J].Power System Protection and Control,2008,36(23):105-108.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 张娟,童晓阳,姜建伟.基于渗流和风险理论的电力系统连锁故障分析[J].电力系统自动化,2017,41(5):46-52.DOI:10.7500/AEPS20160515013ZHANG Juan,TONG Xiaoyang,JIANG Jianwei.Analysis on power system cascading failure based on percolation and risk theory[J].Automation of Electric Power Systems,2017,41(5):46-52.DOI:10.7500/AEPS20160515013" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705007&amp;v=MjIyMDBJU0hUZXJHNEg5Yk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         张娟,童晓阳,姜建伟.基于渗流和风险理论的电力系统连锁故障分析[J].电力系统自动化,2017,41(5):46-52.DOI:10.7500/AEPS20160515013ZHANG Juan,TONG Xiaoyang,JIANG Jianwei.Analysis on power system cascading failure based on percolation and risk theory[J].Automation of Electric Power Systems,2017,41(5):46-52.DOI:10.7500/AEPS20160515013
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 陈丽艳,何奔腾,钱国明,等.基于二次电流下降的电流互感器饱和判别方法[J].电力系统自动化,2008,32(14):59-63.CHEN Liyan,HE Benteng,QIAN Guoming,et al.Detection method for current transformer saturation based on the dropping of the secondary current[J].Automation of Electric Power Systems,2008,32(14):59-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200814014&amp;v=MjcwNjNUZXJHNEh0bk5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         陈丽艳,何奔腾,钱国明,等.基于二次电流下降的电流互感器饱和判别方法[J].电力系统自动化,2008,32(14):59-63.CHEN Liyan,HE Benteng,QIAN Guoming,et al.Detection method for current transformer saturation based on the dropping of the secondary current[J].Automation of Electric Power Systems,2008,32(14):59-63.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 曹豫宁,李永丽,张兴华,等.基于小波变换的电流互感器饱和实时检测新判据[J].电力系统自动化,2001,25(10):27-30.CAO Yuning,LI Yongli,ZHANG Xinghua,et al.A new on-line criterion for current transformer saturation based on wavelet transform[J].Automation of Electric Power Systems,2001,25(10):27-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200110008&amp;v=MDg3OTlHRnJDVVI3cWZadVpzRnluZ1VML01JU0hUZXJHNEh0RE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         曹豫宁,李永丽,张兴华,等.基于小波变换的电流互感器饱和实时检测新判据[J].电力系统自动化,2001,25(10):27-30.CAO Yuning,LI Yongli,ZHANG Xinghua,et al.A new on-line criterion for current transformer saturation based on wavelet transform[J].Automation of Electric Power Systems,2001,25(10):27-30.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 刘益青,高伟聪,王成友,等.基于差电流半周积分特征的电流互感器饱和识别方法[J].电网技术,2016,40(9):2889-2896.LIU Yiqing,GAO Weicong,WANG Chengyou,et al.Detection method for current transformer saturation based on characteristic of differential current by half-cycle integral algorithm[J].Power System Technology,2016,40(9):2889-2896." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609043&amp;v=MjU4OTdCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlUckJmYkc0SDlmTXBvOUJaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         刘益青,高伟聪,王成友,等.基于差电流半周积分特征的电流互感器饱和识别方法[J].电网技术,2016,40(9):2889-2896.LIU Yiqing,GAO Weicong,WANG Chengyou,et al.Detection method for current transformer saturation based on characteristic of differential current by half-cycle integral algorithm[J].Power System Technology,2016,40(9):2889-2896.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),111-124 DOI:10.7500/AEPS20181008011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于余弦相似度的新能源场站<b>T</b>接型送出线路纵联保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E9%BB%8E%E6%98%8E&amp;code=40216683&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑黎明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%A7%91&amp;code=31246015&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%93%B2&amp;code=37369954&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨哲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BD%A6%E5%AE%BE&amp;code=41461785&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李彦宾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E4%BF%8A%E9%A3%9E&amp;code=29445249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩俊飞</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室华北电力大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E5%8D%8E%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司华北分部</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%86%85%E8%92%99%E5%8F%A4%E7%94%B5%E5%8A%9B(%E9%9B%86%E5%9B%A2)%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0051808&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">内蒙古电力(集团)有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新能源场站T接型线路保护受新能源电源短路电流幅值受限、畸变的故障特征以及T接型线路拓扑影响,传统电流相量差动保护不能同时满足区外故障可靠性与区内故障灵敏性,存在误、拒动风险。因此,在分析T接型线路对基于余弦相似度纵联保护主判据影响的基础上,提出了基于余弦相似度特征判据的T接型线路纵联保护。综合考虑了电流互感器饱和、发展性故障与电流互感器二次侧断线的影响,研究了相应辅助判据。仿真结果表明,所提保护原理能够在新能源场站T接型线路中可靠识别区内外故障,并应对电流互感器饱和与发展性故障场景,且在常规采样频率下动作性能良好,适应不同类型新能源场站的故障特征。现场数据验证了所提新原理保护的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%B5%E8%81%94%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">纵联保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%99%E5%BC%A6%E7%9B%B8%E4%BC%BC%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余弦相似度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=T%E6%8E%A5%E5%9E%8B%E9%80%81%E5%87%BA%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">T接型送出线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E5%9C%BA%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源场站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E4%BA%92%E6%84%9F%E5%99%A8%E9%A5%B1%E5%92%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流互感器饱和;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E5%B1%95%E6%80%A7%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发展性故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E4%BA%92%E6%84%9F%E5%99%A8%E6%96%AD%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流互感器断线;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郑黎明(1996—),男,博士研究生,主要研究方向:新能源电力系统保护与控制。E-mail:771501846@qq.com;
                                </span>
                                <span>
                                    *贾科(1986—),男,通信作者,博士,教授,博士生导师,主要研究方向:电力系统保护与控制、新型配电网故障定位与系统自我恢复。E-mail:ke.jia@ncepu.edu.cn;
                                </span>
                                <span>
                                    毕天姝(1973—),女,博士,教授,博士生导师,主要研究方向:电力系统保护与控制、广域同步相量测量技术及其应用。E-mail:tsbi@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904104);</span>
                                <span>国家自然科学基金资助项目(51777071);</span>
                                <span>内蒙古电力(集团)有限责任公司科技项目;</span>
                    </p>
            </div>
                    <h1><b>Cosine Similarity Based Pilot Protection of Teed Transmission Line Connected to Renewable Energy Power Plants</b></h1>
                    <h2>
                    <span>ZHENG Liming</span>
                    <span>JIA Ke</span>
                    <span>BI Tianshu</span>
                    <span>YANG Zhe</span>
                    <span>LI Yanbin</span>
                    <span>HAN Junfei</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources,North China Electric Power University</span>
                    <span>North China Branch of State Grid Corporation of China</span>
                    <span>Electric Power Research Institute of Inner Mongolia Power (Group) Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The protection of teed line connected to the renewable energy power plants is affected by the limited and distorted short-circuit current of the renewable energy sources and the topology of the teed transmission line. The traditional current phasor differential protection cannot simultaneously meet the reliability of external faults and the sensitivity of internal faults, which has the risk of maloperation and false operation. Therefore, by analyzing the influence of teed transmission line on the main criterion of pilot protection based on cosine similarity, the pilot protection of teed transmission line based on the characteristic criterion of cosine similarity is proposed. The influences of the saturation of current transformer(CT), the developing fault and the secondary side disconnection of CT are considered, and the corresponding auxiliary criterion is researched. Simulation results show that the proposed protection principle can reliably identify faults inside and outside the region in the practical scenarios of teed transmission line, and the principle can cope with the fault scenes of CT saturation and developing faults. The proposed principle has good performance with conventional sampling frequency, and it is suitable for all kinds of renewable energy power plants. Practical data validate the effectiveness of the proposed protection principle.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pilot%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pilot protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cosine%20similarity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cosine similarity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=teed%20transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">teed transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20power%20plant&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy power plant;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=current%20transformer(CT)%20saturation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">current transformer(CT) saturation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=developing%20faults&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">developing faults;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=disconnection%20of%20current%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">disconnection of current transformer;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904104);</span>
                                <span>National Natural Science Foundation of China(No.51777071);</span>
                                <span>Inner Mongolia Power(Group)Co.,Ltd;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="59" name="59" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="60">为了节省电力设备投资,新能源电源经110 kV/220 kV并网的线路中T接型拓扑比较常见<citation id="185" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。多个新能源场站多点接入同一条送出线路,构成多点T接型线路拓扑,保护不正确动作将对所有分支线路的安全运行产生不利影响,所以研究新能源场站T接型送出线路的保护至关重要<citation id="186" type="reference"><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">在传统能源电源系统中,T接型线路普遍使用三端电流相量差动保护作为主保护,而对于新能源场站T接型送出线路,由于新能源电源短路电流幅值受限,导致三端差动电流与制动电流幅值相近,制动系数难以同时满足内部故障的灵敏性和外部故障的可靠性,传统三端差动保护面临挑战<citation id="187" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。文献<citation id="188" type="reference">[<a class="sup">6</a>]</citation>指出新能源电源呈现弱馈的故障特性,使得传统纵差保护灵敏性降低。而文献<citation id="189" type="reference">[<a class="sup">7</a>]</citation>指出比率式电流差动保护受到新能源电源相角畸变、幅值受限的故障特征的影响,在新能源场站接入强同步系统时,传统电流差动灵敏性下降;在新能源场站接入弱同步系统时,传统电流差动保护存在拒动风险。目前,已有学者提出了适应新能源电源故障特性的保护新原理。文献<citation id="190" type="reference">[<a class="sup">8</a>]</citation>根据线路两端差动电压电流在区内、外故障时与电容模型符合度的不同,利用相关系数判断区内、外故障,提出了适用于风电接入的时域模型识别纵联保护。文献<citation id="191" type="reference">[<a class="sup">9</a>]</citation>利用新能源电源与同步电源故障暂态电流变化规律的差异,提出了适用于各类新能源场站的基于波形相关性的送出线路纵联保护新原理。然而上述文献均未考虑新能源场站T接型线路场景下的保护性能。</p>
                </div>
                <div class="p1">
                    <p id="62">现有关于T接型线路保护的研究,主要采用改进传统工频量保护、增加辅助判据的方案。 例如文献<citation id="192" type="reference">[<a class="sup">10</a>]</citation>利用三端正序电压、电流的关系提出了综合电压幅值差主判据,并配合测量阻抗特征作为辅助判据构成风电T接型线路保护方案;文献<citation id="193" type="reference">[<a class="sup">11</a>]</citation>利用工频电压相量,提出了以线路两端正序补偿电压的差值作为辅助判据的解决方案;文献<citation id="194" type="reference">[<a class="sup">12</a>]</citation>利用工频电流量提出了一种适用于多节点T接型线路的差动保护方案,可以解决多点T接型线路出现的电流汲出和<i>T</i>点增加带来的灵敏度的问题,但是没有考虑到新能源接入的影响。上述文献均采用了基于工频量的保护,然而新能源电源故障后,受电力电子设备及控制环节动态响应的影响,电流波形偏离工频。基于工频量的保护改进方案和保护新原理在考虑规模化新能源并网的情况下,均面临动作性能下降的风险。</p>
                </div>
                <div class="p1">
                    <p id="63">为了解决工频量保护面临的问题,本文针对新能源场站T接型送出线路场景提出了一种基于余弦相似度的纵联保护新原理。考虑到现场需求,分析了保护应用于T接型线路时,电流互感器(TA)饱和以及发展性故障对保护的影响,并研究了相应的辅助判据。最后根据国内某新能源场站实际参数,在实时数字仿真器(real time digital simulator,RTDS)中构建了双馈型风电场、永磁型风电场T接型线并网模型,验证了所提新原理保护应用于T接型线路时的性能,并利用现场录波数据验证了所提保护的有效性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 基于余弦相似度的纵联保护</h3>
                <div class="p1">
                    <p id="65">由于余弦相似度算法具有识别准确度高、不受幅值影响、无须对数据进行归一化处理等特点,其作为一种刻画数据相似程度的处理算法已经在电力系统中获得了应用<citation id="195" type="reference"><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。本文正是利用余弦相似度对两组数据相似程度识别准确度高且不受幅值影响的特点,构造基于余弦相似度的纵联保护新原理,以解决传统保护在新能源场站大规模接入后出现的灵敏度下降,甚至误、拒动的适应性问题<citation id="196" type="reference"><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 保护主判据</h4>
                <div class="p1">
                    <p id="67">新能源场站经送出线路并网的典型主接线如图1所示,其中TA1和TA1′分别表示新能源场站侧和系统侧的TA,电流正方向均为母线指向线路。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源场站送出线路示意图" src="Detail/GetImg?filename=images/DLXT201918015_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源场站送出线路示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of transmission line 
in a renewable energy power plant</b></p>

                </div>
                <div class="p1">
                    <p id="69">由于新能源场站与系统侧故障特性不同,两侧暂态电流波形在送出线路发生区内故障(图1中K2,K3,K4)时余弦相似度较弱,在发生区外故障(图1中K1和K5)时余弦相似度很强。利用余弦相似度公式构造适用于新能源场站的纵联保护新原理为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">y</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>x</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></msqrt><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>y</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:向量<b><i>x</i></b>=[<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>],为TA1的采样值;向量<b><i>y</i></b>=[<i>y</i><sub>1</sub>,<i>y</i><sub>2</sub>,…,<i>y</i><sub><i>n</i></sub>],为TA1′的采样值;cos(<b><i>x</i>,<i>y</i></b>)为两高维向量之间夹角的余弦值,该值的范围为[-1,1];<i>n</i>为采样点数。</p>
                </div>
                <div class="p1">
                    <p id="73">考虑到TA的传变误差会对相似度计算产生影响,故将保护定值设置为-0.9,则保护动作主判据为:</p>
                </div>
                <div class="p1">
                    <p id="74">cos(<b><i>x</i></b><sub>ϕ</sub>,<b><i>y</i></b><sub>ϕ</sub>)&gt;-0.9      (2)</p>
                </div>
                <div class="p1">
                    <p id="75">式中:cos(<b><i>x</i></b><sub>ϕ</sub>,<b><i>y</i></b><sub>ϕ</sub>)为两侧ϕ相(ϕ取A,B,C三相)暂态电流波形的余弦相似度。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 保护定值整定与灵敏度</h4>
                <div class="p1">
                    <p id="77">本文所提的保护原理属于纵联保护,仍存在可靠系数的概念。但是与传统差动保护不同,由于余弦相似度计算值的取值范围为[-1,1],且系统正常运行时的相似度计算值为-1,故所提保护的可靠系数应小于1。保护定值设为-0.9是根据躲过TA传变误差、通信同步误差并留有一定裕度而整定的<citation id="197" type="reference"><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。可靠系数如式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="78"><i>K</i>=<i>K</i><sub>ang</sub><i>K</i><sub>amp</sub><i>K</i><sub>mar</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>K</i>为可靠系数;<i>K</i><sub>ang</sub>为角度误差系数;<i>K</i><sub>amp</sub>为幅值误差系数;<i>K</i><sub>mar</sub>为裕度系数。上述系数数值均小于1。</p>
                </div>
                <div class="p1">
                    <p id="80">根据上述误差的最大可能值并留有一定的裕度,选取角度误差系数为0.95、幅值误差系数为0.99、裕度系数为0.95,计算得到可靠系数为0.9,由此可以获知整定值<i>I</i><sub>set</sub>=-0.9。</p>
                </div>
                <div class="p1">
                    <p id="81">另一方面,余弦相似度保护原理本质上求取两高维向量夹角的余弦值,计算值并不受到幅值变化的影响,故基于余弦相似度的保护在原理上不存在因幅值减小而出现灵敏度下降的问题。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.3 T</b>接型送出线路时的动作方程</h4>
                <div class="p1">
                    <p id="83">用于计算余弦相似度系数的波形只能是两个,为此需要将多端电流整合成两个,而不同的结合方式将影响保护的动作性能。</p>
                </div>
                <div class="p1">
                    <p id="84">以图2所示的仅含三端的T接型送出线路为例,分析不同结合方式的特点,并确定最优方式。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 T接型送出线路" src="Detail/GetImg?filename=images/DLXT201918015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 T接型送出线路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Teed transmission line</b></p>

                </div>
                <div class="p1">
                    <p id="86">对于图2所示T接型送出线路,三端电流的组合有且仅有如下3种方式。</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918015_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">式中:M1,M2,M3表示三种整合方式;<b><i>i</i></b><sub>W1</sub>和<b><i>i</i></b><sub>W2</sub>分别为1号和2号新能源场站暂态电流;<b><i>i</i></b><sub>S</sub>为系统侧暂态电流。</p>
                </div>
                <div class="p1">
                    <p id="90">方式M1和M2均采用系统侧以及一个场站电流之和与另一个场站电流进行余弦相似度系数计算。当送出线路区内发生故障时,此两种方式下和电流的正弦波特性被削弱,其与另一场站电流波形的相似度增强,导致两侧波形余弦相似度系数逼近-1,保护灵敏性将下降。尤其当新能源场站容量较大时,两者均呈现新能源电流波形特征,其余弦相似度系数更逼近保护定值,保护存在拒动风险。</p>
                </div>
                <div class="p1">
                    <p id="91">方式M3采用两个场站侧电流之和与系统侧电流进行波形相似度系数计算。当送出线路区内发生故障时,此方式的和电流体现新能源电源短路电流幅值受限、相角受控、波形畸变的特征,而系统侧短路电流仍体现衰减正弦波特性,两者波形相似度差,余弦相似度系数近似为零,保护能可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="92">综上所述,新原理保护应用于T接型送出线路时的动作方程为:</p>
                </div>
                <div class="p1">
                    <p id="93">cos(<b><i>i</i></b><sub>W1,ϕ</sub>+<b><i>i</i></b><sub>W2,ϕ</sub>,<b><i>i</i></b><sub>S,ϕ</sub>)&gt;-0.9      (5)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<b><i>i</i></b><sub>W1,ϕ</sub>,<b><i>i</i></b><sub>W2,ϕ</sub>,<b><i>i</i></b><sub>S,ϕ</sub>分别为对应变量的ϕ相暂态电流。</p>
                </div>
                <div class="p1">
                    <p id="95">基于上述分析,可推知对于多点T接型送出线路,应该选择系统侧电流与各场站侧的和电流进行余弦相似度系数计算,如式(6)所示。</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>cos</mi></mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi mathvariant="bold-italic">i</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>,</mo><mi>k</mi><mtext>ϕ</mtext></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mtext>ϕ</mtext></mrow></msub></mrow><mo>)</mo></mrow><mo>&gt;</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>9</mn></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:<b><i>i</i></b><sub>W,<i>k</i>ϕ</sub>为第<i>k</i>个新能源场站的ϕ相暂态电流;<i>N</i>为T接型送出线路上新能源场站接入总数。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>2</b> 考虑现场需求的新原理保护性能分析</h3>
                <div class="p1">
                    <p id="100">相对于双端输电线路,保护应用于多点T接型线路时,由于多个电源提供短路电流大且易发生TA饱和现象,需要考虑TA饱和对保护的影响<citation id="198" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,在区外故障时,线路离故障最近侧TA容易饱和,可能会引起保护误动<citation id="199" type="reference"><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。另一方面,故障时的电网处于不正常运行状态,容易发生发展性故障,现场也时有这种故障发生<citation id="200" type="reference"><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。综上所述,有必要研究TA饱和以及发展性故障场景下新原理保护的性能。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.1 TA</b>饱和场景下新原理保护性能</h4>
                <div class="p1">
                    <p id="102">互感器饱和会使二次侧电流发生畸变,在进行余弦相似度计算时将产生较大的误差,因此需要研究故障后TA发生饱和时新原理保护的性能。</p>
                </div>
                <div class="p1">
                    <p id="103">当TA出现饱和时,在(0,2π)周期内两个开始饱和时刻可分别记为<i>β</i><sub>1</sub>和2π<i>tβ</i><sub>1</sub>,如图3所示,且有<i>ψ</i><sub>b</sub>=-<i>ψ</i><sub>m</sub>cos <i>β</i><sub>1</sub>+<i>ψ</i><sub>0</sub>,其中<i>ψ</i><sub>b</sub>为磁链饱和值,<i>ψ</i><sub>m</sub>为磁链稳态分量的幅值,<i>ψ</i><sub>0</sub>为磁链的自由分量。当<i>β</i>处于(0,<i>β</i><sub>1</sub>)和(2π<i>tβ</i><sub>1</sub>,2π)时,磁链小于饱和值、TA不饱和,此时励磁电流近似为零;当<i>β</i>处于[<i>β</i><sub>1</sub>,2π-<i>β</i><sub>1</sub>]时,磁链大于饱和值、TA饱和,且磁链与励磁电流满足<i>ψ</i>-<i>ψ</i><sub>b</sub>=<i>i</i><sub>μ</sub><i>L</i><sub>μ</sub>,其中<i>ψ</i>为TA磁链的标幺值。在(0,2π)周期内励磁电流可表示为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>μ</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>β</mi><mo>∈</mo><mo stretchy="false">(</mo><mn>0</mn><mo>,</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mspace width="0.25em" /><mstyle displaystyle="true"><mo>∪</mo><mspace width="0.25em" /></mstyle><mo stretchy="false">(</mo><mn>2</mn><mtext>π</mtext><mo>-</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mn>2</mn><mtext>π</mtext><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>ψ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>μ</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>β</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mn>2</mn><mtext>π</mtext><mo>-</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>i</i><sub>μ</sub>为励磁电流;<i>L</i><sub>μ</sub>为饱和后磁化曲线的斜率。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 TA饱和后励磁电流" src="Detail/GetImg?filename=images/DLXT201918015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 TA饱和后励磁电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Excitation current of saturated TA</b></p>

                </div>
                <div class="p1">
                    <p id="107">式(7)仅表征(0,2π)周期内的励磁电流,实际励磁电流是周期变化的,如图3所示。可见TA饱和后励磁电流波形完全偏离时间轴的一侧,而且是间断的,间断角为2<i>β</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="108">假定图2中K15处发生短路故障,同时TA1和TA1′均出现饱和。以TA1′为例,二次侧电流可由一次侧电流与励磁电流差值再除以变比得到,即<i>i</i><sub>2s</sub>=(<i>i</i><sub>s</sub>-<i>i</i><sub>m</sub>)/<i>n</i><sub>cts</sub>。代入式(7)并考虑周期性,可得二次侧电流为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>s</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>2</mn><mi>k</mi><mtext>π</mtext><mo>+</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi>β</mi><mo>≤</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo>+</mo><mn>2</mn><mtext>π</mtext><mo>-</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>ψ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>s</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mtext>μ</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>2</mn><mi>k</mi><mtext>π</mtext><mo>≤</mo><mi>β</mi><mo>&lt;</mo><mn>2</mn><mi>k</mi><mtext>π</mtext><mo>+</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>i</i><sub>s</sub>和<i>i</i><sub>2s</sub>分别为系统侧一次、二次侧电流;<i>n</i><sub>cts</sub>为TA1′的变比。</p>
                </div>
                <div class="p1">
                    <p id="111">K12处故障时,由于新能源电源短路电流受限,场站侧TA1和TA2不会饱和,而外部系统提供的短路电流较大,系统侧TA1′会出现饱和。场站侧二次侧短路电流波形特征与一次侧电流相同,可由式(9)表征<citation id="201" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。<i>i</i><sub>w</sub>≜</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>t</mi></mrow></msup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>ω</mi><mi>t</mi></mrow></msup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>3</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></msup><mtext> </mtext><mtext>双</mtext><mtext>馈</mtext><mtext>电</mtext><mtext>机</mtext><mtext>撬</mtext><mtext>棒</mtext><mtext>投</mtext><mtext>入</mtext></mtd></mtr><mtr><mtd><mi>g</mi><mo stretchy="false">(</mo><mi>F</mi><mo>,</mo><mi>S</mi><mo>,</mo><mi>Ρ</mi><mo>,</mo><mi>G</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>双</mtext><mtext>馈</mtext><mtext>电</mtext><mtext>机</mtext><mtext>撬</mtext><mtext>棒</mtext><mtext>不</mtext><mtext>投</mtext><mtext>入</mtext></mtd></mtr><mtr><mtd><mi>f</mi><mo stretchy="false">(</mo><mi>F</mi><mo>,</mo><mi>S</mi><mo>,</mo><mi>Ρ</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>逆</mtext><mtext>变</mtext><mtext>型</mtext><mtext>电</mtext><mtext>源</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>i</i><sub>w</sub>为风电场的电流;<i>A</i><sub>1</sub>,<i>A</i><sub>2</sub>,<i>A</i><sub>3</sub>为各分量幅值;<i>T</i><sub>r</sub>和<i>T</i><sub>s</sub>分别为转速频分量和直流分量的衰减时间常数;<i>ω</i><sub>r</sub>为与转速对应的电角速度;<i>ω</i>为与工频对应的电角速度;<i>g</i>和<i>f</i>表示函数;<i>F</i>,<i>S</i>和<i>P</i>为故障条件、控制系统结构和参数;<i>G</i>为感应电机故障响应特性参数;<i>t</i>为时刻。</p>
                </div>
                <div class="p1">
                    <p id="114">根据式(8)与式(9)可知,新能源场站和系统侧二次侧电流产生畸变的机理不同,线路两端二次侧电流各分量及其大小均不同、波形相似度较差,保护仍能可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="115">而送出线路发生场站侧区外故障(比如图2中K15),外部系统提供的短路电流很大时,线路两侧TA1和TA1′均会出现饱和,考虑到TA的励磁特性不会完全相同,导致线路两侧互感器二次侧电流波形不再完全相反,其波形相似度系数可能大于保护定值,导致保护出现误动。利用辅助判据解决此问题。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2</b> 发展性故障场景下新原理保护的性能</h4>
                <div class="p1">
                    <p id="117">假定区内K12处在<i>t</i><sub>0</sub>时刻发生B相接地,之后同一处在<i>t</i><sub>1</sub>时刻又发生了C相接地,如图4所示。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 送出线路K12处发生发展性故障示意图" src="Detail/GetImg?filename=images/DLXT201918015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 送出线路K12处发生发展性故障示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of evolving 
fault on transmission line K12</b></p>

                </div>
                <div class="p1">
                    <p id="119">无论发展性故障在何时发生,场站侧电流均由故障点提供的零序电流和新能源电源短路电流构成,系统侧电流均由故障点提供的零序电流和同步电机短路电流构成,因此B相电流余弦相似度系数处于0至1之间,B相保护总能可靠动作。与B相相同,C相保护也能可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="120">综上可见,送出线路区内发生发展性故障时保护能够可靠动作,且与发展性故障发生时刻无关。送出线路区外发生发展性故障时保护不动作,其性能与发展性故障无关。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.3 TA</b>二次侧断线场景下新原理保护的性能</h4>
                <div class="p1">
                    <p id="122">系统正常运行时,TA二次侧断线涉及余弦相似度计算中一端电流采样值为零的问题,但是考虑到同时多个TA二次侧发生断线的概率较小。若是其中一个风电场侧TA二次侧断线,根据所提保护原理,仍有其他风电场的TA正常运行。由于余弦相似度并不注重幅值,而只关心所有风电场侧TA和电流波形与系统侧电流波形之间的差异,此时余弦相似度原理不会误判。</p>
                </div>
                <div class="p1">
                    <p id="123">而在系统侧发生TA二次侧断线时,根据式(1)和式(5)可知,此时余弦相似度变为0/0型计算式,从而失去意义,所以此场景下需要闭锁余弦相似度原理保护并切换至采样值差动方法的辅助判据。即</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">|</mo><mo>&gt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>i</i><sub>s,<i>k</i></sub>和<i>i</i><sub>wt,<i>k</i></sub>分别为系统侧电流、场站侧和电流数据窗内第<i>k</i>个采样值;<i>I</i><sub>set</sub>′为辅助判据定值。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3</b> 保护判据构造</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>3.1</b> 基于余弦相似度的保护判据</h4>
                <div class="p1">
                    <p id="129">综上所述,考虑T接型线路的保护特征判据为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi mathvariant="bold-italic">i</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>,</mo><mi>k</mi><mtext>ϕ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mtext>ϕ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>&gt;</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>9</mn></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="132">式中:<b><i>i</i></b><sub>W,<i>k</i>ϕ</sub>(<i>t</i>)表示截至<i>t</i>时刻第<i>k</i>个新能源场站侧电流采样值向量;<b><i>i</i></b><sub>S,ϕ</sub>(<i>t</i>)表示截至<i>t</i>时刻系统侧电流采样值向量。</p>
                </div>
                <div class="p1">
                    <p id="133">由1.2节中的分析可知,各新能源电源的故障电流均呈现幅值受限、畸变的特性,故使用所有场站侧的暂态电流之和与系统侧暂态电流做余弦相似度运算,进而判别故障发生位置,以构成保护判据。为了兼顾保护的可靠性与速动性,选取余弦相似度运算的数据窗长为10 ms。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.2 TA</b>饱和的检测方法与保护闭锁判据</h4>
                <div class="p1">
                    <p id="135">目前关于TA饱和的研究主要利用互感器饱和后的波形畸变的特征构造检测算法,以实现对TA饱和的识别<citation id="202" type="reference"><link href="53" rel="bibliography" /><link href="55" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,然而新能源场站的短路电流波形特征也是畸变的,这必然导致上述方法的性能下降。</p>
                </div>
                <div class="p1">
                    <p id="136">考虑现场的TA饱和出现时刻一般在1/4个周期之后<citation id="203" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,即TA饱和的时间大于5 ms,进而导致余弦相似度原理保护在5 ms之后才能满足判据式(11)。而区内故障时,在故障发生后前2个采样点,相似度原理保护就能够满足判据式(11)。考虑到常见微机保护采样频率为1 kHz或1.2 kHz,认为相似度原理保护满足判据式(11)的时刻与故障时刻的差值不大于2 ms,因此,利用时差法可以判断TA是否饱和,且TA饱和检测元件定值可整定为3 ms。</p>
                </div>
                <div class="p1">
                    <p id="137">当时刻差值大于3ms时,判断为TA饱和,检测元件发闭锁保护信号;当时刻差值小于3 ms时,判断为区内故障,检测元件不启动,如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>t</i><sub>op</sub>-<i>t</i><sub>start</sub>&lt;3 ms      (12)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>t</i><sub>op</sub>为余弦相似度主判据大于-0.9的时刻;<i>t</i><sub>start</sub>为保护启动元件启动时刻。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.3</b> 保护判别流程</h4>
                <div class="p1">
                    <p id="141">综上所述,所提保护新原理的判别流程如下。</p>
                </div>
                <div class="p1">
                    <p id="142">1)保护装置启动元件启动时刻为<i>t</i><sub>start</sub>,开始计时并将<i>N</i>个风电场侧保护装置采集到的电流数据在10 ms数据窗内逐点对应相加。</p>
                </div>
                <div class="p1">
                    <p id="143">2)在10 ms窗内利用风电场侧和电流与系统侧电流做余弦相似度运算。未检测到TA二次侧断线时,若满足式(11)判据,则记录此时的时刻<i>t</i><sub>op</sub>并计算时差Δ<i>t</i>=<i>t</i><sub>op</sub>-<i>t</i><sub>start</sub>;若相似度系数始终小于-0.9,则保护复归。检测到TA二次侧断线时,保护切换为辅助判据,以避免在TA异常时的保护误动问题。</p>
                </div>
                <div class="p1">
                    <p id="144">3)在满足余弦相似度满足式(11)判据的情况下,若<i>t</i>满足式(12)判据,则保护动作;若<i>t</i>≥3 ms,则判定为TA饱和,闭锁保护。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <div class="p1">
                    <p id="146">为了验证所提保护原理的性能,根据某新能源场站的实际参数,在RTDS中建立如图4所示的新能源场站T接型送出线路并网模型。1号新能源场站为99 MW永磁风电场,经220 kV送出线路并入外部系统; 2号新能源场站为99 MW双馈风电场,经15 km线路T接至系统,仿真模型详细参数见附录A表A1和表A2。设置故障位置为系统侧区内、外近端K11和K14处,永磁侧区内、外近端K12和K15处,双馈侧区内、外近端K13和K16处。故障类型包括区内和区外A相接地、BC相间故障、BC两相接地、三相接地,分别简记为AG,BC,BCG,ABC。并设置故障发生时刻为零,采样率为1 kHz。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>4.1</b> 送出线路<b>T</b>接时的保护动作性能</h4>
                <div class="p1">
                    <p id="148">按照3.2节中的流程对故障前后各20 ms三相电流数据进行余弦相似度系数计算。以K11处发生A相接地为例,三相电流波形及余弦相似度系数见图5。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 T接型送出线路区内K11处A相
接地时三相电流及相似度系数" src="Detail/GetImg?filename=images/DLXT201918015_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 T接型送出线路区内K11处A相
接地时三相电流及相似度系数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Three-phase currents and similarity 
coefficient when Phase A ground fault 
occurs on K11 of teed transmission line</b></p>

                </div>
                <div class="p1">
                    <p id="150">由图5(a)可知,暂态过程中系统侧A相电流为衰减正弦波,场站侧A相和电流为畸变波形;对应图5(d)中A相相似度系数在1 ms时开始大于-0.9,3～20 ms时在0.7～1之间波动。因此A相保护能快速、灵敏地动作。</p>
                </div>
                <div class="p1">
                    <p id="151">流过非故障B相和C相的电流均为穿越性电流,各自系统侧电流与两个风电场和电流的变化规律相反,如图5(b)和(c)所示;对应图5(d)中B和C两相相似度系数均约为-1,小于保护定值。因此B和C两相保护均可靠不动作。</p>
                </div>
                <div class="p1">
                    <p id="152">附录A表A3给出了K11到K16处所有故障位置,不同故障类型时的三相电流余弦相似度系数在故障后20 ms内的变化范围。由表A3可知,T接型送出线路区内、外各种典型位置发生所有类型短路故障时,新原理保护都能够可靠灵敏地识别区内、外故障。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.2 TA</b>饱和场景下的保护动作性能</h4>
                <div class="p1">
                    <p id="154">根据2.1节中的分析,设置故障位置分别为永磁风电场侧区外K15处以及系统侧近端区内K11处,零时刻发生A相接地故障。设置TA参数使得互感器二次侧电流有明显饱和现象,且系统侧TA1′与永磁侧TA1饱和特性不同。附录B图B1为K15处发生A相接地故障的三相电流以及余弦相似度系数计算值。图B2为K11处发生故障时的三相电流及余弦相似度系数。</p>
                </div>
                <div class="p1">
                    <p id="155">由附录B图B1(a)可知,两侧A相电流约在10 ms时开始出现饱和。对应图B1(d)中A相相似度系数在11 ms时开始大于保护定值并持续到20 ms。由于A相相似度系数大于保护定值的初始时刻与故障时刻相差11 ms,满足TA饱和辅助判据,因此TA饱和检测元件会发出闭锁信号,能够避免A相保护误动。</p>
                </div>
                <div class="p1">
                    <p id="156">附录B图B1(b)和(c)中,非故障B和C两相短路电流小,两侧TA没有饱和,其二次电流变化规律相反;对应图B1(d)中B和C两相电流相似度系数一直小于定值,其保护可靠不动作。</p>
                </div>
                <div class="p1">
                    <p id="157">由附录B图B2可知,区内发生A相接地后,受弱馈特性影响场站侧电流以零序分量为主,两侧A相电流波形相似度高;11 ms出现TA饱和后,两侧A相电流波形相似度较差,如图B2(b)所示。对应图B2(e)中A相电流相似度系数在故障后快速趋近于1,11 ms后有波动,但整个过程余弦相似度系数均大于保护定值,且不满足TA饱和判据,因此故障A相保护能够快速、可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="158">如附录B图B2(c)和(d)所示, B和C两相短路电流小,两侧TA没有达到饱和;对应图B2(e)中B和C两相电流相似度系数一直小于定值,非故障相保护可靠不动作。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>4.3</b> 发展性故障场景下的保护动作性能</h4>
                <div class="p1">
                    <p id="160">设置永磁侧区内近端K12处发生发展性故障,零时刻发生B相接地故障,20 ms时转为BC相接地故障。附录B图B3展示了发展性故障过程中的三相电流以及余弦相似度计算值。</p>
                </div>
                <div class="p1">
                    <p id="161">对于非故障A相,整个故障过程中相似度系数小于保护定值,因此A相保护可靠不动作。</p>
                </div>
                <div class="p1">
                    <p id="162">由附录B图B3(b)可知,0～20 ms内,仅发生B相接地故障,此时两侧B相电流主要体现零序电流特性、波形正向相似度高;20 ms时故障发展为BC两相短路接地故障,两侧B相电流变化规律相似程度有所波动,见图B3(d),但仍大于保护定值,因此B相保护能可靠动作。由图B3(c)可知,发展性故障发生后,C相余弦相似度系数2 ms内即可大于保护定值,保护可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="163">在送出线路区内其他位置(K13和K11)发生发展性故障时,保护均能可靠动作,不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.4 TA</b>二次侧断线场景下的保护动作性能</h4>
                <div class="p1">
                    <p id="165">附录A表A4给出了正常运行时场站侧与系统侧发生A相TA断线场景下,保护的工作情况。正常运行时,保护利用余弦相似度原理识别故障,辅助判据不投入运行;TA断线发生后,余弦相似度原理闭锁,投入辅助判据进行故障判断。</p>
                </div>
                <div class="p1">
                    <p id="166">表格中的计算值均采用TA断线后10 ms数据窗长度内的采样值进行计算。由附录A表A4可知,在正常运行时,场站侧与系统侧发生单相TA断线时,保护可靠不动作。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>4.5</b> 余弦相似度原理保护与传统差动保护对比</h4>
                <h4 class="anchor-tag" id="168" name="168">1)新能源场站接入强同步系统</h4>
                <div class="p1">
                    <p id="169">为了具象化地说明余弦相似度的原理,给出了余弦相似度原理与传统差动保护原理的示意图,如附录B图B4所示。</p>
                </div>
                <div class="p1">
                    <p id="170">由图B4可知,余弦相似度仅关注两高维电流向量之间的夹角,而不关注幅值。在新能源电源接入强系统时,由于逆变器输出电流的弱馈特性,系统侧短路电流是新能源侧的数十倍,从而导致差动电流与制动电流的比值趋近于1,传统电流差动保护出现灵敏度下降的问题。然而余弦相似度不受幅值影响,仍然可以准确地反映线路两侧电流波形的差异,识别区内、外故障。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171">2)新能源场站接入弱同步系统</h4>
                <div class="p1">
                    <p id="172">新能源场站接入弱同步系统后,文献<citation id="204" type="reference">[<a class="sup">7</a>]</citation>指出相间故障时,由于新能源场站短路电流相角受控畸变,导致差动保护存在拒动风险。而本文提出的保护新原理,利用风电场与同步发电系统之间暂态电流波形的差异构造余弦相似度保护判据,在传统差动拒动时,保护新原理仍具备良好的性能。</p>
                </div>
                <div class="p1">
                    <p id="173">取传统差动保护制动系数为0.8,设置故障位置为T接型送出线路区内K12处,故障类型为BC相间金属性短路故障,新能源场站短路容量与系统侧短路容量比为1∶6,三端差动保护与余弦相似度保护动作性能对比见附录B图B5。由图B5可知,在新能源接入弱同步系统后,传统三端差动保护出现了拒动情形,但是基于余弦相似度的保护原理仍能正确识别故障,故本文所提保护原理具有更好的性能。</p>
                </div>
                <h3 id="174" name="174" class="anchor-tag"><b>5</b> 现场数据验证</h3>
                <div class="p1">
                    <p id="175">附录B图B6给出了新能源场站T接型送出线路发生区内A相接地故障时的三相电流波形及余弦相似度系数计算值。其中99 MW永磁风电场经35 km送出线路接入220 kV系统;99 MW的双馈风电场经14 km线路T接至220 kV系统,T接点距系统侧约为15 km。由于两风电场主变压器高压侧中性点均直接接地,零序阻抗较小,且风电场短路电流受限,故风电场短路电流之和体现零序电流特性。</p>
                </div>
                <div class="p1">
                    <p id="176">附录B图B6(d)给出了三相余弦相似度系数曲线,其中A相的余弦相似度系数在故障后迅速增加并超出保护定值,A相保护能够可靠迅速动作;而对于非故障相,仅存在因两侧互感器参数不同以及通信时延而造成的误差,其余项相似度计算值均小于保护定值,B和C相保护不动作。综上所述,仿真数据以及现场数据都证明了所提保护的有效性。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="178">本文提出了一种基于余弦相似度的新能源场站T接型送出线路纵联保护新原理,得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="179">1)所提保护利用常规采样率即能可靠识别T接型送出线路区内、外故障,以及发展性故障,而且适用于各类新能源场站。</p>
                </div>
                <div class="p1">
                    <p id="180">2)加入辅助判据后的保护新原理能在区外故障TA饱和场景下,可靠闭锁;在区内故障TA饱和场景下,能够灵敏检测故障相,保护可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="181">3)仿真数据证明辅助判据不影响所提新原理保护的速动性,且现场录波数据验证了所提保护的有效性,容易实现工程应用。</p>
                </div>
                <div class="p1">
                    <p id="182">本文所提方法仅针对规模化新能源场站T接型并网系统拓扑,对于新能源场站并网的其他复杂拓扑的故障特性及保护原理还需要进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="184">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="205" name="205" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="206">文中第4节仿真模型参数见表A1与表A2,其中表A1为新能源电源模型参数,表A2为线路与主变模型参数。</p>
                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表A1新能源电源模型参数
                                                    <br />
                                                Table A1 Model parameters of renewable energy source
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918015_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1新能源电源模型参数" src="Detail/GetImg?filename=images/DLXT201918015_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表A2线路与主变模型参数
                                                    <br />
                                                Table A2 Parameters of transmission line and main transformer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2线路与主变模型参数" src="Detail/GetImg?filename=images/DLXT201918015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表A3 T接型送出线路区内、外发生各种故障时相似度系数变化范围
                                                    <br />
                                                Table A3 Similarity coefficients when bolted internal and external faults occur on the teed transmission line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918015_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 T接型送出线路区内、外发生各种故障时相似度系数变化范围" src="Detail/GetImg?filename=images/DLXT201918015_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918015_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 T接型送出线路区内、外发生各种故障时相似度系数变化范围" src="Detail/GetImg?filename=images/DLXT201918015_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="210">
                                            <p class="img_tit">
                                                表A4 CT断线场景下保护工作情况
                                                    <br />
                                                Tab.A4 Conditions of protection in CT line-break situation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918015_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 CT断线场景下保护工作情况" src="Detail/GetImg?filename=images/DLXT201918015_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="211" name="211" class="anchor-tag">附录B</h3>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1送出线路区外K15处A相接地、两侧CT饱和时三相电流及相似度系数" src="Detail/GetImg?filename=images/DLXT201918015_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1送出线路区外K15处A相接地、两侧CT饱和时三相电流及相似度系数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Fault currents and similarity coefficients when phase A to ground fault occurs on K15 and double-ended CTs are saturated</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2送出线路区内K11处A相接地、系统侧CT饱和时三相电流及相似度系数" src="Detail/GetImg?filename=images/DLXT201918015_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2送出线路区内K11处A相接地、系统侧CT饱和时三相电流及相似度系数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Fault currents and similarity coefficients when phase A to ground fault occurs on K11 and system-side CT is saturated</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3区内K12处发生发展性故障三相电流及相似度系数" src="Detail/GetImg?filename=images/DLXT201918015_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3区内K12处发生发展性故障三相电流及相似度系数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Fault currents and similarity coefficients when evolved faults occurred on K12</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5传统差动保护与余弦原理保护动作性能对比" src="Detail/GetImg?filename=images/DLXT201918015_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5传统差动保护与余弦原理保护动作性能对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Performance comparison between traditional differential protection and protection based on cosine similarity</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918015_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6现场T接型送出线路发生区内A相故障时三相电流波形及余弦相似度系数计算值" src="Detail/GetImg?filename=images/DLXT201918015_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6现场T接型送出线路发生区内A相故障时三相电流波形及余弦相似度系数计算值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918015_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Three phase currents and cosine similarity coefficients of internal AG fault types on teed transmission line from field data</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Protection schemes and fault location methods for multi-terminal lines:a comprehensive review">

                                <b>[1]</b> DINH M T N,BAHADORNEJAD M,SHAHRI A S A,et al.Protection schemes and fault location methods for multi-terminal lines:a comprehensive review[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT Asia),November 10-13,2013,Bangalore,India.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201610004&amp;v=MjA4NTMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01QeXJQYmJHNEg5Zk5yNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王宾,陆元园.利用多时刻信息的T接线路单相接地故障单端测距方法[J].中国电机工程学报,2016,36(10):2611-2618.WANG Bin,LU Yuanyuan.Single terminal fault location to single-line-to-ground fault in T transmission line based on sequenced time session data[J].Proceedings of the CSEE,2016,36(10):2611-2618.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200503024&amp;v=MTU4MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC9NSVNIVGVyRzRIdFRNckk5SFlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 郭建伟,吴奕,潘琪,等.苏州电网220 kV的T接线路继电保护配置与运行[J].电力系统自动化,2005,29(3):97-99.GUO Jianwei,WU Yi,PAN Qi,et al.Relay protection configuration and operation of 220 kV teed transmission line in Suzhou power grid[J].Automation of Electric Power Systems,2005,29(3):97-99.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604015&amp;v=MTQyNTdCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SDlmTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈旭,朱永利,高艳丰,等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化,2016,40(4):105-110.CHEN Xu,ZHU Yongli,GAO Yanfeng,et al.A new fault location algorithm for high-voltage three-terminal transmission lines based on fault branch fast identification[J].Automation of Electric Power Systems,2016,40(4):105-110.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513009&amp;v=MjIwMjhIOVROckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC9NTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王婷,刘渊,李凤婷,等.光伏T接高压配电网电流差动保护研究[J].电力系统保护与控制,2015,43(13):60-65.WANG Ting,LIU Yuan,LI Fengting,et al.Research on the current differential protection where PV access to the high voltage distribution network with T-type[J].Power System Protection and Control,2015,43(13):60-65.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201505023&amp;v=MTU0OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01JU0hSZmJHNEg5VE1xbzlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 瞿继平,吴兴全,闫凯,等.光伏电站弱电源特性对送出线路继电保护的影响[J].电力自动化设备,2015,35(5):146-151.QU Jiping,WU Xingquan,YAN Kai,et al.Influence of PV station weak power feature on relay protection of outgoing transmission line[J].Electric Power Automation Equipment,2015,35(5):146-151.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712016&amp;v=MjExNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SDliTnJZOUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter-interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MTg3NjU3cWZadVpzRnluZ1VML01JVHJCZmJHNEg5Zk5ybzlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,Tengis,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807012&amp;v=MTQ5MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC9NUHlyUGJiRzRIOW5NcUk5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705044&amp;v=MTA0OTVnVUwvTUlUckJmYkc0SDliTXFvOUJZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郑涛,赵裕童,李菁,等.利用电压幅值差和测量阻抗特征的风电T接线路保护方案[J].电网技术,2017,41(5):1660-1667.ZHENG Tao,ZHAO Yutong,LI Jing,et al.A protection scheme for teed lines with wind power based on voltage magnitude difference and measuring impedance characteristics[J].Power System Technology,2017,41(5):1660-1667.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604048&amp;v=MDU0MTBmTXE0OUJiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘幸蔚,李永丽,陈晓龙,等.逆变型分布式电源T接线路后纵联差动保护的改进方案[J].电网技术,2016,40(4):1257-1264.LIU Xingwei,LI Yongli,CHEN Xiaolong,et al.An improved scheme of longitudinal differential protection for teed lines with inverter-based distributed generations[J].Power System Technology,2016,40(4):1257-1264.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720022&amp;v=Mjg3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01MeW5hZWJHNEg5Yk9yNDlIWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵萍,裘愉涛,徐华,等.适用于多点T接的新型电流差动保护[J].电力系统保护与控制,2017,45(20):152-157.ZHAO Ping,QIU Yutao,XU Hua,et al.A new current differential relay scheme for multi “T” nodes transmission line[J].Power System Protection and Control,2017,45(20):152-157.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603020&amp;v=MjY1MTVnVUwvTUlTSFRlckc0SDlmTXJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 戚宣威,尹项根,张哲,等.变压器空投导致相邻元件差动保护误动分析及防范措施[J].电力系统自动化,2016,40(3):129-134.QI Xuanwei,YIN Xianggen,ZHANG Zhe,et al.Analysis on mal-operation for current differential protection due to adjacent transformer switching-on and its countermeasures[J].Automation of Electric Power Systems,2016,40(3):129-134.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of current transformer saturation based on variational mode decomposition analysis">

                                <b>[14]</b> ABDOOS A A.Detection of current transformer saturation based on variational mode decomposition analysis[J].IET Generation,Transmission &amp; Distribution,2016,10(11):2658-2669.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700212052&amp;v=Mjk2NTlOcUk5Rlp1b05ESGs3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVZzWGFoWT1OaWZPZmJLOEh0Zg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> MOHAMMAD Y H.AL-SHAMRI.Power coefficient as a similarity measure for memory-based collaborative recomender systems[J].Expert Systems with Applications,2014,41(13):5680-5688.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MDQ5NjdmWnVac0Z5bmdVTC9NSVNIVGVyRzRIOW5OcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power System,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MjEyNTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SDlYT3I0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111015&amp;v=MTQwOTBac0Z5bmdVTC9NSVNIVGVyRzRIOUROcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 彭和平,孙奇明,严明皓.适用于光纤自愈环网的线路差动保护综合同步方法[J].电力系统自动化,2011,35(11):77-81.PENG Heping,SUN Qiming,YAN Minghao.Synthesis method of data synchronization for line differential protections using optical fiber self-cure ring networks[J].Automation of Electric Power Systems,2011,35(11):77-81.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508399287001&amp;v=MjY5NTBhNEZ0TEZwbzFOWStzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N05JMTRRWEZxekdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张保会,尹项根.电力系统继电保护[M].2版.北京:中国电力出版社,2010:143-144.ZHANG Baohui,YIN Xianggen.Power system relay protection[M].2nd ed.Beijing:China Electric Power Press,2010:143-144.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603011&amp;v=MDg5NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VML01JU0hUZXJHNEg5Zk1ySTlFWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431004&amp;v=MDA3NjZxZlp1WnNGeW5nVUwvTVB5clBiYkc0SDlYUHJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王晨清,宋国兵,刘凯,等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报,2014,34(31):5485-5492.WANG Chenqing,SONG Guobing,LIU Kai,et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE,2017,34(31):5485-5492.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200204021&amp;v=MDAwNTBac0Z5bmdVTC9NSVRyQmZiRzRIdFBNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 陈三运.一起CT饱和引起的继电保护拒动分析[J].电网技术,2002,26(4):85-87.CHEN Sanyun.Analysis of a miss operation of protection device caused by saturation of current transformer[J].Power System Technology,2002,26(4):85-87.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time-domain algorithm for locating evolving faults">

                                <b>[23]</b> KULKARNI S,SANTIOSO S.Time-domain algorithm for locating evolving faults[J].IEEE Transactions on Smart Grid,2012,3(4):1584-1593.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200823027&amp;v=MDg5MzlNTHluYWViRzRIdG5Pckk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 潘茗,张静伟,金滇黔,等.一起220 kV线路发展性故障跳闸分析[J].电力系统保护与控制,2008,36(23):105-108.PAN Ming,ZHANG Jingwei,JIN Dianqian,et al.Analysis of a 220 kV line trip caused by the developing fault[J].Power System Protection and Control,2008,36(23):105-108.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705007&amp;v=MjIwMDNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SDliTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 张娟,童晓阳,姜建伟.基于渗流和风险理论的电力系统连锁故障分析[J].电力系统自动化,2017,41(5):46-52.DOI:10.7500/AEPS20160515013ZHANG Juan,TONG Xiaoyang,JIANG Jianwei.Analysis on power system cascading failure based on percolation and risk theory[J].Automation of Electric Power Systems,2017,41(5):46-52.DOI:10.7500/AEPS20160515013
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200814014&amp;v=Mjc4MzBac0Z5bmdVTC9NSVNIVGVyRzRIdG5OcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 陈丽艳,何奔腾,钱国明,等.基于二次电流下降的电流互感器饱和判别方法[J].电力系统自动化,2008,32(14):59-63.CHEN Liyan,HE Benteng,QIAN Guoming,et al.Detection method for current transformer saturation based on the dropping of the secondary current[J].Automation of Electric Power Systems,2008,32(14):59-63.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200110008&amp;v=MjE2NDNVUjdxZlp1WnNGeW5nVUwvTUlTSFRlckc0SHRETnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 曹豫宁,李永丽,张兴华,等.基于小波变换的电流互感器饱和实时检测新判据[J].电力系统自动化,2001,25(10):27-30.CAO Yuning,LI Yongli,ZHANG Xinghua,et al.A new on-line criterion for current transformer saturation based on wavelet transform[J].Automation of Electric Power Systems,2001,25(10):27-30.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609043&amp;v=MDk2MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTC9NSVRyQmZiRzRIOWZNcG85Qlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 刘益青,高伟聪,王成友,等.基于差电流半周积分特征的电流互感器饱和识别方法[J].电网技术,2016,40(9):2889-2896.LIU Yiqing,GAO Weicong,WANG Chengyou,et al.Detection method for current transformer saturation based on characteristic of differential current by half-cycle integral algorithm[J].Power System Technology,2016,40(9):2889-2896.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918015&amp;v=MDc4NTgvTklTSFRlckc0SDlqTnA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

