

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136449480100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918016%26RESULT%3d1%26SIGN%3dKn8DdcPaGq31XC9n6loJZNYZNow%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918016&amp;v=MjY1NjRSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWpOcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 集中式光伏并网系统及其控制策略 "><b>1</b> 集中式光伏并网系统及其控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1&lt;/b&gt; 光伏电池的等效模型"><b>1.1</b> 光伏电池的等效模型</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 光伏并网逆变器数学模型"><b>1.2</b> 光伏并网逆变器数学模型</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.3&lt;/b&gt; 逆变器并网运行控制策略"><b>1.3</b> 逆变器并网运行控制策略</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;1.4&lt;/b&gt; 逆变器低电压穿越运行控制策略"><b>1.4</b> 逆变器低电压穿越运行控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;2 光伏侧故障特征分析&lt;/b&gt; "><b>2 光伏侧故障特征分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;3&lt;/b&gt; 基于暂态电流波形相关性保护 "><b>3</b> 基于暂态电流波形相关性保护</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;3.1&lt;/b&gt; 保护原理"><b>3.1</b> 保护原理</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.2&lt;/b&gt; 保护判据构造"><b>3.2</b> 保护判据构造</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;3.3&lt;/b&gt; 保护实现过程"><b>3.3</b> 保护实现过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;4 仿真分析&lt;/b&gt; "><b>4 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真故障过程分析"><b>4.1</b> 仿真故障过程分析</a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;4.2&lt;/b&gt; 不同故障条件下的保护方案仿真测试"><b>4.2</b> 不同故障条件下的保护方案仿真测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;图1 集中式光伏逆变器控制框图&lt;/b&gt;"><b>图1 集中式光伏逆变器控制框图</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图2 逆变器和电网电压矢量图&lt;/b&gt;"><b>图2 逆变器和电网电压矢量图</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图3 保护方案流程图&lt;/b&gt;"><b>图3 保护方案流程图</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图4 光伏侧暂态电流波形&lt;/b&gt;"><b>图4 光伏侧暂态电流波形</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图5 系统侧和光伏侧电流仿真与理论波形&lt;/b&gt;"><b>图5 系统侧和光伏侧电流仿真与理论波形</b></a></li>
                                                <li><a href="#217" data-title="图A1光伏输出特性曲线">图A1光伏输出特性曲线</a></li>
                                                <li><a href="#218" data-title="图A2集中式光伏典型主接线示意图">图A2集中式光伏典型主接线示意图</a></li>
                                                <li><a href="#219" data-title="图A3故障识别示意图">图A3故障识别示意图</a></li>
                                                <li><a href="#220" data-title="图A4系统侧暂态电流波形">图A4系统侧暂态电流波形</a></li>
                                                <li><a href="#221" data-title="表A1不同故障位置下的仿真结果">表A1不同故障位置下的仿真结果</a></li>
                                                <li><a href="#222" data-title="表A2不同过渡电阻下的仿真结果">表A2不同过渡电阻下的仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘振亚.中国电力与能源[M].北京:中国电力出版社,2012.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MjcxMjRGeW5uVTc3Tkkxd1hYRnF6R2JhNUhOTE9xWWxDWWVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘振亚.中国电力与能源[M].北京:中国电力出版社,2012.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 赵争鸣,雷一,贺凡波,等.大容量并网光伏电站技术综述[J].电力系统自动化,2011,35(12):101-107.ZHAO Zhengming,LEI Yi,HE Fanbo,et al.Overview of large-scale grid-connected photovoltaic power plants[J].Automation of Electric Power Systems,2011,35(12):101-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112020&amp;v=MzEzMjZHNEg5RE5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         赵争鸣,雷一,贺凡波,等.大容量并网光伏电站技术综述[J].电力系统自动化,2011,35(12):101-107.ZHAO Zhengming,LEI Yi,HE Fanbo,et al.Overview of large-scale grid-connected photovoltaic power plants[J].Automation of Electric Power Systems,2011,35(12):101-107.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 吴争荣,王钢,李海锋,等.计及逆变型分布式电源控制特性的配电网故障分析方法[J].电力系统自动化,2012,36(18):92-96.WU Zhengrong,WANG Gang,LI Haifeng,et al.Fault characteristics analysis of distribution networks considering control scheme of inverter interfaced distributed generation[J].Automation of Electric Power Systems,2012,36(18):92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218019&amp;v=MTUwMDhIOVBOcDQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴争荣,王钢,李海锋,等.计及逆变型分布式电源控制特性的配电网故障分析方法[J].电力系统自动化,2012,36(18):92-96.WU Zhengrong,WANG Gang,LI Haifeng,et al.Fault characteristics analysis of distribution networks considering control scheme of inverter interfaced distributed generation[J].Automation of Electric Power Systems,2012,36(18):92-96.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈晓龙,李永丽,谭会征,等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化,2015,39(9):107-112.CHEN Xiaolong,LI Yongli,TAN Huizheng,et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems,2015,39(9):107-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509018&amp;v=MTY5MDZxZlp1WnNGeW5nVUwzTElTSFRlckc0SDlUTXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈晓龙,李永丽,谭会征,等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化,2015,39(9):107-112.CHEN Xiaolong,LI Yongli,TAN Huizheng,et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems,2015,39(9):107-112.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603011&amp;v=MTU2NTVnVUwzTElTSFRlckc0SDlmTXJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 贾科,顾晨杰,毕天姝,等.大型光伏电站汇集系统的故障特性及其线路保护[J].电工技术学报,2017,32(9):189-198.JIA Ke,GU Chenjie,BI Tianshu,et al.Fault characteristics and line protection within the collection system of a large-scale photovoltaic power plant[J].Transactions of China Electrotechnical Society,2017,32(9):189-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201709022&amp;v=MDY2NDFyQ1VSN3FmWnVac0Z5bmdVTDNMSVNyQmZiRzRIOWJNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         贾科,顾晨杰,毕天姝,等.大型光伏电站汇集系统的故障特性及其线路保护[J].电工技术学报,2017,32(9):189-198.JIA Ke,GU Chenjie,BI Tianshu,et al.Fault characteristics and line protection within the collection system of a large-scale photovoltaic power plant[J].Transactions of China Electrotechnical Society,2017,32(9):189-198.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 贾科,宣振文,朱正轩,等.光伏直流升压接入系统故障穿越协同控保方法[J].电网技术,2018,42(10):3249-3258.JIA Ke,XUAN Zhenwen,ZHU Zhengxuan,et al.A coordinated control and active protection for PV DC boosting integration system during FRT[J].Power System Technology,2018,42(10):3249-3258." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810020&amp;v=MjExNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVRyQmZiRzRIOW5OcjQ5SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         贾科,宣振文,朱正轩,等.光伏直流升压接入系统故障穿越协同控保方法[J].电网技术,2018,42(10):3249-3258.JIA Ke,XUAN Zhenwen,ZHU Zhengxuan,et al.A coordinated control and active protection for PV DC boosting integration system during FRT[J].Power System Technology,2018,42(10):3249-3258.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 黄涛,陆于平,蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报,2016,36(14):3929-3940.HUANG Tao,LU Yuping,CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE,2016,36(14):3929-3940." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614025&amp;v=MjAyMzM0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFB5clBiYkc0SDlmTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         黄涛,陆于平,蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报,2016,36(14):3929-3940.HUANG Tao,LU Yuping,CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE,2016,36(14):3929-3940.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005.LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712016&amp;v=Mjc0NzRuZ1VMM0xJU0hUZXJHNEg5Yk5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005.LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MDQ5MjJIVGVyRzRIOVhPcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李泽文,贺子凝,郭田田,等.基于时频矩阵相似度的输电线路暂态保护方法[J].电力系统自动化,2019,43(5):121-134.DOI:10.7500/AEPS20180806002.LI Zewen,HE Zining,GUO Tiantian,et al.Transient protection method for transmission lines based on similarity of time-frequence matrix[J].Automation of Electric Power Systems,2019,43(5):121-134.DOI:10.7500/AEPS 20180806002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905017&amp;v=MjA5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWpNcW85RVk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李泽文,贺子凝,郭田田,等.基于时频矩阵相似度的输电线路暂态保护方法[J].电力系统自动化,2019,43(5):121-134.DOI:10.7500/AEPS20180806002.LI Zewen,HE Zining,GUO Tiantian,et al.Transient protection method for transmission lines based on similarity of time-frequence matrix[J].Automation of Electric Power Systems,2019,43(5):121-134.DOI:10.7500/AEPS 20180806002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MTE4ODc0SDliTnFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703009&amp;v=MjQ1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTElTckJmYkc0SDliTXJJOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=MDE0MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVRyQmZiRzRIOVRNcVk5QllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宁连营,邰能灵,郑晓冬,等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报,2017,37(17):5010-5017.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J].Proceedings of the CSEE,2017,37(17):5010-5017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717014&amp;v=MzA0MjF5clBiYkc0SDliTnFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宁连营,邰能灵,郑晓冬,等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报,2017,37(17):5010-5017.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J].Proceedings of the CSEE,2017,37(17):5010-5017.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807012&amp;v=MDMyMzZVTDNMUHlyUGJiRzRIOW5NcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 戴志辉,朱惠君,严思齐,等.光伏电站直流汇集接入系统的建模分析[J].电力自动化设备,2018,38(9):99-106.DAI Zhihui,ZHU Huijun,YAN Siqi,et al.Modeling and analysis of DC convergence integration system for PV power station[J].Electric Power Automation Equipment,2018,38(9):99-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201809015&amp;v=MDYyNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIUmZiRzRIOW5NcG85RVlZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         戴志辉,朱惠君,严思齐,等.光伏电站直流汇集接入系统的建模分析[J].电力自动化设备,2018,38(9):99-106.DAI Zhihui,ZHU Huijun,YAN Siqi,et al.Modeling and analysis of DC convergence integration system for PV power station[J].Electric Power Automation Equipment,2018,38(9):99-106.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 郑超,林俊杰,赵健,等.规模化光伏并网系统暂态功率特性及电压控制[J].中国电机工程学报,2015,35(5):1059-1071.ZHENG Chao,LIN Junjie,ZHAO Jian,et al.Transient power characteristic of scaled photovoltaic grid-connected system and its voltage control[J].Proceedings of the CSEE,2015,35(5):1059-1071." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505006&amp;v=MTEzODU3cWZadVpzRnluZ1VMM0xQeXJQYmJHNEg5VE1xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         郑超,林俊杰,赵健,等.规模化光伏并网系统暂态功率特性及电压控制[J].中国电机工程学报,2015,35(5):1059-1071.ZHENG Chao,LIN Junjie,ZHAO Jian,et al.Transient power characteristic of scaled photovoltaic grid-connected system and its voltage control[J].Proceedings of the CSEE,2015,35(5):1059-1071.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 韦徵,王俊辉,茹心芹,等.基于电网电压前馈补偿的光伏并网逆变器零电压穿越控制[J].电力系统自动化,2016,40(4):78-84.WEI Zheng,WANG Junhui,RU Xinqin,et al.Zero voltage ride-through control strategy of photovoltaic grid-connected inverter based on compensation for phase of feed-forward grid voltage[J].Automation of Electric Power Systems,2016,40(4):78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604011&amp;v=MTEzODU3cWZadVpzRnluZ1VMM0xJU0hUZXJHNEg5Zk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         韦徵,王俊辉,茹心芹,等.基于电网电压前馈补偿的光伏并网逆变器零电压穿越控制[J].电力系统自动化,2016,40(4):78-84.WEI Zheng,WANG Junhui,RU Xinqin,et al.Zero voltage ride-through control strategy of photovoltaic grid-connected inverter based on compensation for phase of feed-forward grid voltage[J].Automation of Electric Power Systems,2016,40(4):78-84.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郭小强,刘文钊,王宝诚,等.光伏并网逆变器不平衡故障穿越限流控制策略[J].中国电机工程学报,2015,35(20):5155-5162.GUO Xiaoqiang,LIU Wenzhao,WANG Baocheng,et al.Fault ride through control of PV grid-connected inverter with current-limited capability under unbalanced grid voltage conditions[J].Proceedings of the CSEE,2015,35(20):5155-5162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520005&amp;v=MDQzNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFB5clBiYkc0SDlUT3I0OUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郭小强,刘文钊,王宝诚,等.光伏并网逆变器不平衡故障穿越限流控制策略[J].中国电机工程学报,2015,35(20):5155-5162.GUO Xiaoqiang,LIU Wenzhao,WANG Baocheng,et al.Fault ride through control of PV grid-connected inverter with current-limited capability under unbalanced grid voltage conditions[J].Proceedings of the CSEE,2015,35(20):5155-5162.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 陈国栋,朱淼,蔡旭,等.一种软件锁相环和电压跌落检测新算法[J].中国电机工程学报,2014,34(25):4385-4394.CHEN Guodong,ZHU Miao,CAI Xu,et al.A new algorithm for software phase locked-loop and voltage sag detection[J].Proceedings of the CSEE,2014,34(25):4385-4394." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425022&amp;v=MTEyMTRuZ1VMM0xQeXJQYmJHNEg5WE9xbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈国栋,朱淼,蔡旭,等.一种软件锁相环和电压跌落检测新算法[J].中国电机工程学报,2014,34(25):4385-4394.CHEN Guodong,ZHU Miao,CAI Xu,et al.A new algorithm for software phase locked-loop and voltage sag detection[J].Proceedings of the CSEE,2014,34(25):4385-4394.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     中国国家标准化管理委员会.光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].2012.Standardization Administration of the People’s Republic of China.Technical rule for connecting photovoltaic power station to power grid:GB/T 19964—2012[S].2012.</a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MjQ2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWJOclk5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王铁柱,万磊,卜广全,等.逆变侧交流系统三相短路时直流系统贡献短路电流的机理和计算方法研究[J].电网技术,2016,40(5):1313-1319.WANG Tiezhu,WAN Lei,BU Guangquan,et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology,2016,40(5):1313-1319." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605005&amp;v=MjI3NTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTElUckJmYkc0SDlmTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王铁柱,万磊,卜广全,等.逆变侧交流系统三相短路时直流系统贡献短路电流的机理和计算方法研究[J].电网技术,2016,40(5):1313-1319.WANG Tiezhu,WAN Lei,BU Guangquan,et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology,2016,40(5):1313-1319.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 毕天姝,刘素梅,薛安成,等.逆变型新能源电源故障暂态特性分析[J].中国电机工程学报,2013,33(13):165-171.BI Tianshu,LIU Sumei,XUE Ancheng,et al.Fault characteristics of inverter-interfaced renewable energy sources[J].Proceedings of the CSEE,2013,33(13):165-171." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313022&amp;v=MzE4MDF5clBiYkc0SDlMTnJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         毕天姝,刘素梅,薛安成,等.逆变型新能源电源故障暂态特性分析[J].中国电机工程学报,2013,33(13):165-171.BI Tianshu,LIU Sumei,XUE Ancheng,et al.Fault characteristics of inverter-interfaced renewable energy sources[J].Proceedings of the CSEE,2013,33(13):165-171.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-23 10:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),120-130 DOI:10.7500/AEPS20181231004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">集中式光伏并网输电线路的故障暂态分析与保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B3%BD%E6%96%87&amp;code=06487383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李泽文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E4%BB%81%E5%B9%B3&amp;code=39929343&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖仁平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E6%98%B1%E4%B8%9C&amp;code=42778560&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜昱东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E7%94%B3&amp;code=37415867&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任申</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%B9%B3&amp;code=39984951&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A2%9C%E5%8B%8B%E5%A5%87&amp;code=42778561&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">颜勋奇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%95%BF%E6%B2%99%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E7%9B%91%E6%8E%A7%E6%8A%80%E6%9C%AF%E6%95%99%E8%82%B2%E9%83%A8%E5%B7%A5%E7%A8%8B%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=0175884&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">长沙理工大学电网安全监控技术教育部工程研究中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%81%8A%E5%9F%8E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0037562&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力有限公司聊城供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>集中式光伏并网输电线路发生故障时,光伏侧的故障暂态过程与系统侧完全不同,导致传统工频量保护动作性能下降。为提高保护动作的可靠性,分析了集中式光伏并网输电线路光伏侧短路电流的故障特征,推导了光伏侧短路电流三个不同阶段的近似解析表达式,并详细分析其功率控制暂态过程的变化特征。发现光伏侧的暂态电流为非旋转量,与系统侧衰减旋转量的波形特征截然不同。基于此特性,提出了一种基于暂态电流波形相关性的纵联保护方法。仿真结果表明所提保护方案在各种故障类型和不同的过渡电阻下均能可靠动作,有望提高光伏并网输电线路的安全运行能力。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%94%B5%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态电流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%A2%E5%BD%A2%E7%9B%B8%E5%85%B3%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">波形相关性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%86%E4%B8%AD%E5%BC%8F%E5%85%89%E4%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">集中式光伏;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李泽文(1975—),男,通信作者,教授,博士生导师,主要研究方向:电力系统保护与控制。E-mail:lzw0917@163.com;
                                </span>
                                <span>
                                    肖仁平(1994—),男,硕士研究生,主要研究方向:电力系统保护与控制。E-mail:852766105@qq.com;
                                </span>
                                <span>
                                    杜昱东(1992—),男,硕士研究生,主要研究方向:电力系统保护与控制。E-mail:1215758355@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877012);</span>
                    </p>
            </div>
                    <h1><b>Fault Transient Analysis and Protection for Transmission Lines with Integration of Centralized Photovoltaic</b></h1>
                    <h2>
                    <span>LI Zewen</span>
                    <span>XIAO Renping</span>
                    <span>DU Yudong</span>
                    <span>REN Shen</span>
                    <span>TANG Ping</span>
                    <span>YAN Xunqi</span>
            </h2>
                    <h2>
                    <span>Ministry of Engineering Center for Power System Security and Supervisory Control Technology,Changsha University of Science and Technology</span>
                    <span>Liaocheng Power Supply Company of State Grid Shandong Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When the transmission line with integration of centralized photovoltaic(PV) fails, the fault transient process on PV side is completely different from system side, which leads to a decrease in the performance of the conventional relays based on power frequency. In order to improve the reliability of protection action, the fault characteristics of short-circuit current on PV side for transmission lines with integration of centralized PV are analyzed and then the approximate analytical expressions of short-circuit current on PV side in three different stages are deduced. The variation characteristics of power control transient process are analyzed in detail. It is found that the transient current on PV side is a non-rotational amount, which is completely different from the waveform characteristics of the attenuation rotating amount on system side. Based on the characteristics, a novel polit protection method based on the waveform correlation of transient current is proposed. Finally, the simulation results show that the proposed protection scheme could operate reliably with various fault types and different transition resistances, which is expected to improve the safe operation capability of transmission lines with integration of centralized PV.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=waveform%20correlation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">waveform correlation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=centralized%20photovoltaic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">centralized photovoltaic;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51877012);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">面对化石能源的日益枯竭,太阳能资源的充分利用已成为未来面对能源危机和保护环境的有效手段之一。截至2015年底,中国光伏(photovoltaic, PV)累计装机容量达到43 GW。为了将太阳能远距离大规模送出,规范化光伏并网技术已成当下的研究重点<citation id="195" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">现有关于光伏并网系统故障特征的相关研究大多集中在配电网分布式光伏,鲜有文献对集中式光伏的暂态过程进行理论分析。文献<citation id="197" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>]</citation>基于正序分量的控制策略将暂态模型等值为压控电流源,利用对称分量法进行故障暂态分析,但集中式光伏具有完全不同的拓扑和控制方式,且在低电压穿越(low voltage ride through,LVRT)时具有典型的非线性特征,非对称故障发生时逆变器产生的负序电流使此类方法难以适用。文献<citation id="196" type="reference">[<a class="sup">5</a>]</citation>针对深度不对称故障下存在的过流与过压问题提出了新型控制策略,利用实时仿真揭示从故障发生到故障切除全过程中的变化特征,虽给出了适合工频保护的稳态电流计算公式,但就输电线路主保护而言,文献未涉及暂态过程。因此合理的故障暂态过程分析显得至关重要。</p>
                </div>
                <div class="p1">
                    <p id="55">在集中式光伏并网连接的高压输电线路保护中,因其在短路电流幅值与等值阻抗的非线性导致现有的保护原理难以适应。文献<citation id="198" type="reference">[<a class="sup">6</a>]</citation>指出光伏电站送出线路因短路电流幅值受限传统过流保护难以正确动作,会扩大集中式光伏并网系统中的故障范围而导致弃光。文献<citation id="199" type="reference">[<a class="sup">7</a>]</citation>建立了光伏直流升压入网的拓扑结构,外加谐波扰动解决工频测量阻抗误差问题提高保护动作的辨识度,提出一种协调控制与保护的特殊方法,但此协调控制与保护方法须另加扰动谐波源和配置直流变压器,难以适用于集中式光伏保护。文献<citation id="200" type="reference">[<a class="sup">8</a>]</citation>对新能源入网的分析指出故障前后电源电势不再是常数,且正负序阻抗不相等,纵联方向保护存在误动的可能。文献<citation id="201" type="reference">[<a class="sup">9</a>]</citation>指出集中式光伏入网的拓扑中包含大量的电力电子元件,而电力电子元件本身就是谐波源,常规的傅氏算法难以准确提取工频相量,导致电流差动保护性能下降;区内故障时,光伏侧和系统侧故障相短路电流相角差存在大于90°的情形,导致故障相电流差动保护在外部系统为强系统时灵敏性下降,在外部系统为弱系统时拒动。</p>
                </div>
                <div class="p1">
                    <p id="56">由于传统纵联保护方法的失效或者可靠性降低,国内外不少学者展开基于波形的纵联保护新原理研究。对现有文献的研究和总结发现,当前利用波形相关性的纵联保护大多应用在行波保护中<citation id="204" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,利用两端检测到故障行波进行相关性系数的计算,设置动作阈值构成保护流程,但此方法存在对采样频率要求极高、耐受高阻能力低等缺点。文献<citation id="202" type="reference">[<a class="sup">15</a>]</citation>利用暂态电流弥补采样频率带来的不足,分别对直流侧、交流侧故障暂态电流进行经验模态分解(experience mode decomposition,EMD),提出一种基于单端暂态电流的直流输电线路故障检测和故障类型识别的保护方案,但单端保护较于双端保护的可靠性差,利用的故障信息不完全。文献<citation id="203" type="reference">[<a class="sup">16</a>]</citation>提出一种基于双端暂态电流波形相关性的纵联保护方法,并结合双馈型风电场的暂态过程,从故障位置、过渡电阻、采样频率、数据窗的大小、噪声5个方面论证了保护的可行性,但该文献未对集中式光伏的故障暂态过程进行详细的理论分析,且后续仿真过程也未涉及故障切除后的暂态恢复阶段引起保护误动。</p>
                </div>
                <div class="p1">
                    <p id="57">首先建立集中式光伏并网模型,然后通过对故障暂态过程分析得出光伏侧提供的暂态电流波形与系统侧的变化差异,综合基于行波波形相关性与基于暂态电流波形相关性的纵联保护新原理,进而针对并网连接的高压输电线路提出一种基于暂态电流波形相关性的纵联保护方法,并给出保护方案流程。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 集中式光伏并网系统及其控制策略</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1</b> 光伏电池的等效模型</h4>
                <div class="p1">
                    <p id="60">光伏电池是光伏变电站最主要的元件,其作用是利用光生伏打效应将太阳光能转变为电能,再通过逆变器和升压变压器接入电网中。考虑到光伏发电单元之间的差异性小,几乎不存在相互影响,且整体与电网的交互影响较小,建模时可将整个光伏发电场等效为单个集中式光伏发电单元。为了更简便分析光伏侧在输电线路发生故障时的动态过程,本文采用适用于电力系统暂态仿真的外特性模型<citation id="205" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>,利用可测量的短路电流<i>I</i><sub>s</sub>与开路电路电压<i>U</i><sub>o</sub>建立该模型。仿真过程通过PSCAD实现,仿真图形见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="61">在标准温度和标准光照强度下,光伏电池的短路电流<i>I</i><sub>s</sub>=8.1 A,开路电压<i>U</i><sub>o</sub>=45 V,最大功率电流<i>I</i><sub>m</sub>=7.28 A,最大功率电压<i>u</i><sub>m</sub>=35.8 V。从附录A图A1中不难发现,随着直流侧电容电压<i>U</i><sub>dc</sub>的增大,光伏电池输出的电流<i>I</i><sub>pv</sub>稍微下降,维持定值不变。说明光伏的输出电压<i>U</i><sub>dc</sub>在未达到最大功率电压<i>u</i><sub>m</sub>前,光伏电池的输出功率与电容电压<i>U</i><sub>dc</sub>呈线性相关。即</p>
                </div>
                <div class="p1">
                    <p id="62"><i>P</i><sub>dc</sub>=<i>I</i><sub>pv</sub><i>U</i><sub>dc</sub>=<i>λU</i><sub>dc</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="63">而且光伏阵列的输出曲线具有特有的单极值特性,非最大功率点运行的情况都会引起电池板有功功率输出的降低,这样的输出特性有利于电网侧故障情况下低电压穿越的实现。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 光伏并网逆变器数学模型</h4>
                <div class="p1">
                    <p id="65">逆变器出口处的输出电压<i>u</i><sub><i>x</i></sub>和输出电流<i>i</i><sub><i>x</i></sub>在三相静止坐标系下的数学方程如式(1)所示。</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mi>x</mi></msub><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="68">式中:下标<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo>∈</mo><mrow><mo>{</mo><mrow><mtext>a</mtext><mo>,</mo><mtext>b</mtext><mo>,</mo><mtext>c</mtext></mrow><mo>}</mo></mrow></mrow></math></mathml>表示a,b,c三相;<i>L</i>为网侧滤波电感;<i>R</i>为网侧等效电阻;<i>e</i><sub><i>x</i></sub>为网侧升压变压器低压侧电压(即并网点电压)。</p>
                </div>
                <div class="p1">
                    <p id="70">由于三相电压间的耦合作用会使得控制系统的设计变得复杂,故采用瞬时功率不变的两相同步旋转变换,三相静止abc坐标系到两相旋转<i>dq</i>坐标系下的变换矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext><mo>/</mo><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><msqrt><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac></mrow></msqrt><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi></mtd><mtd><mi>cos</mi><mrow><mo>(</mo><mrow><mi>θ</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd><mtd><mi>cos</mi><mrow><mo>(</mo><mrow><mi>θ</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi></mtd><mtd><mo>-</mo><mi>sin</mi><mrow><mo>(</mo><mrow><mi>θ</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd><mtd><mo>-</mo><mi>cos</mi><mrow><mo>(</mo><mrow><mi>θ</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:旋转角<i>θ</i>=<i>ωt</i>为<i>d</i>轴与a轴的夹角,其中<i>ω</i>为同步角速度。</p>
                </div>
                <div class="p1">
                    <p id="73">将式(2)转化到<i>dq</i>坐标系下,得到光伏并网逆变器方程为:</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918016_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:下标<i>d</i>, <i>q</i>分别表示对应变量在<i>dq</i>坐标系下的<i>d</i>,<i>q</i>轴分量。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.3</b> 逆变器并网运行控制策略</h4>
                <div class="p1">
                    <p id="78">光伏并网逆变器在正常运行时大多采用双闭环的电网电压定向矢量控制(voltage oriented control,VOC)技术,此方法包括功率电压外环与电流内环,能快速实现逆变器输出功率的解耦控制,且控制系统具有很好的静态与动态性能。</p>
                </div>
                <div class="p1">
                    <p id="79">电压外环的主要目的是维持直流侧电压的稳定,实现光伏最大输出功率追踪以及产生合适的有功电流参考信号传递给电流内环。故在电压外环的设计中,通过最大功率点跟踪(MPPT)技术可得到:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:上标“ref”表示对应变量的参考值,下同;<i>k</i><sub>vp</sub>和<i>k</i><sub>vi</sub>分别为功率电压外环比例—积分(PI)控制的比例系数和积分系数。</p>
                </div>
                <div class="p1">
                    <p id="83">电流内环的主要目的是保持交直流两侧功率输送平衡,并且经过一系列的逻辑运算得到逆变器交流测期望的输出交流电压参考值。将<i>d</i>轴定向于电网电压矢量,且式(4)中的一阶动态环节用PI环节代替后加上交叉解耦项和前馈补偿项可得到电流内环的控制方程如式(6)所示<citation id="206" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918016_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>E</i>为电网电压矢量幅值;<i>k</i><sub>ip</sub>和<i>k</i><sub>ii</sub>分别为电流内环PI控制的比例系数和积分系数。</p>
                </div>
                <div class="p1">
                    <p id="87">在正常运行时,光伏阵列不向电网输送无功功率,逆变器运行在单位功率因素下(端口1),故无功电流的参考值直接给定为0:<i>i</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=0。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>1.4</b> 逆变器低电压穿越运行控制策略</h4>
                <div class="p1">
                    <p id="90">当含集中式光伏并网的输电系统交流侧线路发生不对称故障时,电网电压的突变不仅引起逆变电源输出电流基波量迅速增大,还将导致该电流中包含负序分量引起三相电流不平衡。交流侧电网电压产生的负序分量不仅能造成逆变器注入电网的功率发生二倍频的波动,同时也将导致直流电压的周期波动。故需要进一步设计合理的低电压穿越控制模式,本文采用抑制负序电流的控制策略保证并网电流对称,即负序电流参考值为0<citation id="207" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。锁相环采用SPLL-LES软件锁相环,仅需2 ms的暂态过程便能精确跟踪网侧电压相位,同时对电压出现的相位跳变、不平衡和谐波等干扰具有良好的抑制能力<citation id="208" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。在故障发生时,实现功率追踪的电压外环将闭锁,电流内环运行在并网模式和低电压穿越模式下(端口2),控制系统中传递至内环的新的电流参考值为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mn>2</mn><mrow><mn>3</mn><mrow><mo>[</mo><mrow><mrow><mo stretchy="false">(</mo><mi>e</mi><msubsup><mrow></mrow><mi>d</mi><mo>+</mo></msubsup><mo stretchy="false">)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo stretchy="false">(</mo><mi>e</mi><msubsup><mrow></mrow><mi>q</mi><mo>+</mo></msubsup><mo stretchy="false">)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow><mo>]</mo></mrow></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>e</mi><msubsup><mrow></mrow><mi>d</mi><mo>+</mo></msubsup></mtd><mtd><mo>-</mo><mi>e</mi><msubsup><mrow></mrow><mi>q</mi><mo>+</mo></msubsup></mtd></mtr><mtr><mtd><mi>e</mi><msubsup><mrow></mrow><mi>q</mi><mo>+</mo></msubsup></mtd><mtd><mi>e</mi><msubsup><mrow></mrow><mi>d</mi><mo>+</mo></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>e</i><sup>+</sup><sub><i>d</i></sub> 和<i>e</i><sup>+</sup><sub><i>q</i></sub> 分别为电网电压正序分量在两相同步旋转坐标下的<i>d</i>,<i>q</i>轴分量,由锁相环输出;<i>P</i><sub>0</sub>和<i>Q</i><sub>0</sub>分别为低电压穿越过程中逆变器控制系统有功功率和无功功率的参考值,<i>P</i><sub>0</sub>的表达式如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="95">同时考虑低电压穿越期间国家电网有限公司关于光伏电站的无功支撑要求,因此,可通过检测电网电压的跌落程度实时修改无功功率Q<sub>0</sub>的参考值实现动态输出<citation id="209" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>9</mn></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>≥</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mrow><mo>(</mo><mrow><mn>0</mn><mo>.</mo><mn>9</mn><mo>-</mo><mfrac><mrow><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>.</mo><mn>2</mn><mo>≤</mo><mfrac><mrow><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo>≤</mo><mn>0</mn><mo>.</mo><mn>9</mn></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>≥</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>2</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:E<sub><i>N</i></sub>和I<sub><i>N</i></sub>分别为系统额定电压和光伏侧额定并网电流;k<sub>1</sub>不小于1.5;k<sub>2</sub>不小于1.05。</p>
                </div>
                <div class="p1">
                    <p id="98">穿越过程中为防止逆变器过流而损坏元件,使用式(10)计算的有功电流参考值i<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>应与低电压穿越模式(端口2)下的i<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>进行比较取最小值作为新的有功电流的参考值传递给电流内环。</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><msqrt><mrow><mo stretchy="false">(</mo><mn>2</mn><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="103">依据对逆变器的模型分析,得到图1所示光伏发电单元并网逆变器的控制原理图。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 集中式光伏逆变器控制框图" src="Detail/GetImg?filename=images/DLXT201918016_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 集中式光伏逆变器控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Control diagram of centralized PV inverter</b></p>

                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>2 光伏侧故障特征分析</b></h3>
                <div class="p1">
                    <p id="106">故障特征是研究输电线路保护及其保护判据的核心基础,本文结合集中式光伏升压入网的控制策略分析故障特征,得出光伏侧提供的暂态电流波形与同步发电机的差异,在第3节中提出具体的基于暂态电流波形相关性纵联保护方案。</p>
                </div>
                <div class="p1">
                    <p id="107">不计逆变器自身的功率损耗,在故障开始时刻<i>t</i><sub>0</sub>前,逆变器处于稳态,由功率守恒,其在三相静止坐标系下的数学模型可表示为<citation id="210" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918016_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">式中:<i>C</i>为直流侧电容;<i>δ</i>为逆变器出口输出电压与电网电压的夹角;<i>M</i>为调制比;假设交流测a相稳态电流<i>i</i><sub>a</sub>=<i>I</i><sub>s</sub>cos(<i>ωt</i>+<i>ψ</i>),其中<i>I</i><sub>s</sub>为交流测相电流幅值,<i>ψ</i>为逆变器出口输出电流与电网电压的夹角。</p>
                </div>
                <div class="p1">
                    <p id="111">假定交流测在<i>t</i><sub>0</sub>时刻发生故障,利用式(3)的等功率变换矩阵,其功率的瞬时值应满足如下微分方程:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>3</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>δ</mi><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>ψ</mi><mo>+</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>δ</mi><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>ψ</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">逆变器在单位功率下运行时,即<i>ψ</i>=0;如图2所示,逆变器输出电压<i>U</i>与电网电压<i>E</i>的矢量关系表达式为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>U</i><sup>2</sup>+<i>E</i><sup>2</sup>-2<i>UE</i>cos <i>δ</i>=(<i>RI</i><sub>s</sub>)<sup>2</sup>+(<i>ωLI</i><sub>s</sub>)<sup>2</sup>      (13)</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 逆变器和电网电压矢量图" src="Detail/GetImg?filename=images/DLXT201918016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 逆变器和电网电压矢量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Vector diagram for voltage of 
inverter and power grid</b></p>

                </div>
                <div class="p1">
                    <p id="116">由于<i>ωL</i>≫<i>R</i>,结合式(1)、式(12)和式(13)易得出直流侧功率为:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mi>λ</mi><mi>ω</mi><mi>L</mi></mrow><mrow><mn>3</mn><mi>Μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>sin</mi><mspace width="0.25em" /><mn>2</mn><mi>δ</mi></mrow></mfrac><mrow><mo>(</mo><mrow><mi>λ</mi><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mn>3</mn><mi>Μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>sin</mi><mspace width="0.25em" /><mn>2</mn><mi>δ</mi></mrow><mrow><mn>4</mn><mi>C</mi><mi>ω</mi><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup></mrow><mo>)</mo></mrow></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>C</i><sub>1</sub>可由楞次定律确定。</p>
                </div>
                <div class="p1">
                    <p id="120">在故障开始前一瞬间的功率值<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>可由MPPT确定,如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="122"><i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>=<i>U</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml><i>I</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="126">式中:上标“0”表示故障开始前一瞬间值。</p>
                </div>
                <div class="p1">
                    <p id="127">令<i>K</i>=(4<i>ωL</i>)/(3<i>M</i><sup>2</sup>sin 2<i>δ</i>),则<i>C</i><sub>1</sub>=(<i>λ</i><sup>2</sup><i>K</i>-<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>)/(-<i>λK</i>)。</p>
                </div>
                <div class="p1">
                    <p id="129">实际上在逆变器控制系统的动态控制调节阶段(<i>t</i><sub>0</sub>～<i>t</i><sub>s</sub>)可分为锁相暂态和功率控制暂态两个暂态过程,在<i>t</i><sub>0</sub>时刻发生故障的瞬间,锁相环节经过一个短暂的暂态过程后精确跟踪网侧电压相位,在此过程中由于其输出频率具有非周期特性导致变流器输出无规律的非周期电流,且过程极其复杂无法给出近似的数学解析。在功率控制暂态过程中,交流侧故障引起出口电压的跌落,会导致脉宽调制(PWM)波幅值与移相角减小,剩余的功率会累积在直流侧导致<i>U</i><sub>dc</sub>迅速增大, 当跌落达到切开电压外环条件时,模式1切换为模式2,且电流内环的调节作用未完全使得系统达到新的稳态阶段(<i>t</i><sub>0</sub>&lt;<i>t</i>&lt;<i>t</i><sub>s</sub>,其中<i>t</i><sub>s</sub>为调控完成后达到的故障稳态开始时刻),此暂态过程中刚好处于模式2的动态调节过程,根据前面的故障穿越策略分析,动态过程的功率近似计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><msqrt><mn>3</mn></msqrt><mi>γ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>E</mi><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>φ</mi></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>I</i><sub>f</sub>(<i>t</i>)为故障期间逆变器出口的暂态电流幅值;<i>γ</i>(<i>t</i>)为电压跌落系数;cos <i>φ</i>为功率因数,与动态调节过程中注入的有功和无功功率的参考值有关。</p>
                </div>
                <div class="p1">
                    <p id="133">由于忽略了逆变器的功率损耗,不计锁相暂态过程,<i>P</i><sub>dc</sub>=<i>P</i><sub>f</sub>。则有</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>λ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>Κ</mi><mo>+</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup><mo>-</mo><mi>λ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>Κ</mi><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>C</mi><mi>Κ</mi></mrow></mfrac></mrow></msup></mrow><mrow><msqrt><mn>3</mn></msqrt><mi>γ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>E</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mspace width="0.25em" /><mi>φ</mi></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="136">由式(17)可知,在功率控制暂态期间,逆变器出口的暂态电流中是以指数规律衰减的量<citation id="211" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,电压的突然跌落不仅使得故障过渡过程中电流基波幅值增大,还包含较大的谐波量<citation id="212" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。过渡过程不仅受限于自己的调控方式及参数(调制比<i>M</i>与移相角<i>δ</i>),还与本身的直流输入电流<i>I</i><sub>pv</sub>、短路前的直流输入功率<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>、故障时的电压跌落程度、功率因素cos <i>φ</i>以及并网连接的电网的参数和短路容量有关。此外,直流侧电压<i>U</i><sub>dc</sub>升高导致光伏的工作点位于非线性区,这时的暂态过程会更为复杂。式(17)表明影响集中式光伏侧暂态电流波形的变量较多,例如,在不同的故障点,等效阻抗的不同会引起<i>K</i>的不同,同时也会导致衰减时间不为常数,其波形毫无规律,为非衰减的旋转量。故可根据两侧的暂态电流波形构造纵联保护方法。</p>
                </div>
                <div class="p1">
                    <p id="138">经过一系列的动态调节,逆变器经过低电压穿越模式保证后续系统的稳定输出,直至系统检测到故障清除,重新投入电压外环(模式1)。由式(7)可知,光伏并网逆变器在交流侧输电线路发生不对称故障时,在模式2后续过程中,逆变器会输出对称的三相电流,故光伏侧提供的稳态短路电流为(<i>t</i>&gt;<i>t</i><sub>s</sub>)<citation id="213" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>V</mtext><mtext>R</mtext><mtext>Τ</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo>=</mo><mfrac><mn>2</mn><mn>3</mn></mfrac><msqrt><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow><mrow><mo stretchy="false">(</mo><mi>e</mi><msubsup><mrow></mrow><mi>d</mi><mo>+</mo></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>e</mi><msubsup><mrow></mrow><mi>q</mi><mo>+</mo></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>β</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>I</i><sub>LVRT,f</sub>为低电压穿越模式下光伏侧提供的稳态短路电流;<i>β</i>为故障达到稳态阶段时的电流相角。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>3</b> 基于暂态电流波形相关性保护</h3>
                <h4 class="anchor-tag" id="143" name="143"><b>3.1</b> 保护原理</h4>
                <div class="p1">
                    <p id="144">与分布式光伏不同,集中式光伏具有两级升压的特殊结构,且光伏侧无其他电源接入。为了便于分析,附录A图A2给出了含光伏接入的输电线路主接线示意图。</p>
                </div>
                <div class="p1">
                    <p id="145">当输电线路发生故障时,系统侧提供的暂态电流具有同步发电机的旋转特性,短路电流包含三个不同阶段的正弦衰减,具体的波形表现形式为衰减的旋转量。按照经典的同步发电机理论,本文在同步发电机负载,计及阻尼绕组,同步发电机的短路电流全电流近似表达式为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>ϕ</mtext></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub><mo>˝</mo></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub><mo>´</mo></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub></mrow></mfrac></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub><mo>´</mo></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub></mrow></mfrac></mrow></msup><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>˝</mo></mrow><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><msup><mi>q</mi><mo>″</mo></msup></msub></mrow></mfrac></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>2</mn></mfrac><mfrac><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><msup><mi>q</mi><mo>″</mo></msup></msub><mo>+</mo><mn>2</mn><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><msup><mi>q</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></mfrac></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>2</mn></mfrac><mfrac><mrow><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><msup><mi>q</mi><mo>″</mo></msup></msub></mrow><mrow><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><msup><mi>q</mi><mo>″</mo></msup></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></mfrac></mrow></msup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>E</i><sub><i>q</i>0</sub>″和<i>E</i><sub><i>q</i>0</sub>′分别为交轴次暂态和暂态电动势;<i>E</i><sub><i>q</i>0</sub>为励磁电动势;<i>x</i><sub><i>d</i></sub>,<i>x</i><sub><i>d</i></sub>′,<i>x</i><sub><i>d</i></sub>″,<i>x</i><sub><i>k</i></sub>分别为直轴同步电抗、直轴暂态电抗、直轴次暂态电抗、短路点到定子端口的等效电抗;<i>T</i><sub>a</sub>,<i>T</i><sub><i>d</i></sub>′,<i>T</i><sub><i>d</i></sub>″分别为直流衰减时间常数、直轴暂态以及次暂态时间常数;<i>T</i><sub><i>q</i></sub>″为交轴次暂态时间常数;<i>θ</i><sub>0</sub>为故障初始角;<i>δ</i><sub>0</sub>为励磁电动势<i>E</i><sub><i>q</i>0</sub>与端电压<i>U</i><sub>0</sub>的夹角。</p>
                </div>
                <div class="p1">
                    <p id="148">式(19)表明<i>x</i><sub><i>k</i></sub>是影响波形的唯一的变量,且衰减量均为常数,故表现出来的波形均为衰减的旋转量。</p>
                </div>
                <div class="p1">
                    <p id="149">由本文的第2节的故障分析可知,光伏电源提供的短路电流全电流近似表达式为:</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>,</mo><mtext>ϕ</mtext></mrow></msub><mo>=</mo><mfrac><mi>m</mi><mrow><mi>n</mi><msub><mrow></mrow><mn>1</mn></msub><mi>n</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>Ι</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>m</i>为总光伏发电单元数;<i>n</i><sub>1</sub>和<i>n</i><sub>2</sub>为变压器变比。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.2</b> 保护判据构造</h4>
                <div class="p1">
                    <p id="154">从3.1节的原理分析可以得出,在输电线路区内故障时两侧提供的暂态电流在波形上会表现出极大的差异性,利用这一原理,采用不依赖暂态电流的幅值与相位的Pearson相关性分析,根据两侧的波形信息精准地量化两侧暂态电流波形的相关性构成保护方案,能有效避免谐波,故障过渡电阻,补偿参数计算误差等因素影响<citation id="214" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>(</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow><mo>)</mo></mrow></mrow></mstyle><mrow><mo>(</mo><mrow><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow><mo>)</mo></mrow></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>(</mo><mrow><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow><mo>)</mo></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>(</mo><mrow><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow><mo>)</mo></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>x</i><sub><i>i</i></sub>和<i>y</i><sub><i>i</i></sub>为两侧采集的暂态电流数据;<i>N</i>为采样点数量;<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>为两个实数序列的相关系数,取值区间为[-1,1]。</p>
                </div>
                <div class="p1">
                    <p id="157"><i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>的值越接近于1,表示两个信号数组对应的波形就越相似;<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>=1表明两个波形完全正相关;<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>=-1表明两个波形完全负相关;<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>=0表示两个波形相互独立,完全不相关。如果规定以流向母线方向为正,当输电线路发生区外故障时,忽略线路对地的电容电流,且采样无误差,两侧检测的暂态电流为同一波形,则<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>=-1。当输电线路发生区内故障,两侧检测的暂态电流波形变化差异大,相关性弱,则<i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>的数值接近0,故可根据相关性系数从-1到1的明显变化构造保护判据。</p>
                </div>
                <div class="p1">
                    <p id="158">两侧数据采集装置前装设低通滤波器,用以滤除采样频率一半及以上的高频分量,因此可不考虑线路对地电容电流的影响,计及电流互感器的采样误差,本文设定保护启动定值为-0.85,则保护动作判据为:</p>
                </div>
                <div class="p1">
                    <p id="159"><i>ρ</i><sub>(<i>x</i>,<i>y</i>)</sub>&gt;-0.85      (22)</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>3.3</b> 保护实现过程</h4>
                <div class="p1">
                    <p id="161">在启动元件动作后,保护装置采集故障后的暂态电流进行波形的保护计算,同时逆变侧的运行模式切换至故障穿越模式,准备开始向电网提供无功支撑。</p>
                </div>
                <div class="p1">
                    <p id="162">可将光伏汇集站侧看成传统的发电机,避免逆变器遭受合闸的暂态冲击,汇集站侧的单相自动重合闸设置为检同期,系统侧设置为检无压。由于两侧重合闸非同时动作,后合闸检测的数据可能为0,此时主保护式(21)会面临0/0型问题而无法计算。可在采集装置后加数据识别模块,一方面可决定是否再次开放主保护计算,另一方面可利用两侧重合的先后检测数据的有效性不同,来判断故障的性质。假设检无压侧与检同期侧的合闸时间差为Δ<i>t</i>,在此段时间内,两侧同时检测电流信号,检测到有效数据时记为状态1,没有检测到数据时记为状态0。只有数据识别模块均检测到两侧状态为1,再进行式(21)的保护计算。</p>
                </div>
                <div class="p1">
                    <p id="163">如附录A图A3所示,区内永久性故障时,检无压侧与检同期侧在Δ<i>t</i>时间段内的检测数据的状态应为1和0,此时数据识别模块发重合于永久性故障指令,以避免缺相运行再跳开三相重合不成功。区内瞬时性故障时,检无压侧与检同期侧在Δ<i>t</i>时间段内的检测数据的状态应为0和0,此时数据识别模块发重合于瞬时性故障指令,重合成功后两侧系统再次拉入同步运行,两侧检测数据状态均为1,主保护开放,但为避免如附录A图A4所示重合后两侧暂态恢复过程中波形不一致导致的保护误动,需在重合成功后设置一段时延的保护死区。</p>
                </div>
                <div class="p1">
                    <p id="164">光伏侧则需待检测到故障清除且系统正常运行再判断电网电压是否恢复,方可进行退出故障模式重投并网运行模式;同理若判定为区外故障,则同样待相应的保护动作后逆变器再退出故障模式。</p>
                </div>
                <div class="p1">
                    <p id="165">汇集站侧与系统侧分别配置启动元件,启动元件采用暂态电流梯度算法,其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="166" class="code-formula">
                        <mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mn>5</mn></mfrac><mrow><mo>[</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>5</mn></munderover><mi>i</mi></mstyle><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mi>i</mi><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>6</mn></mrow><mrow><mn>1</mn><mn>0</mn></mrow></munderover><mi>i</mi></mstyle><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mi>i</mi><mo stretchy="false">)</mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="167">启动判据为:</p>
                </div>
                <div class="p1">
                    <p id="168">Δ<i>i</i>(<i>k</i>)&gt;Δ<i>i</i><sub>set</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>i</i>(<i>k</i>-<i>i</i>)为当前不同时刻的电流采样值;Δ<i>i</i><sub>set</sub>为启动阈值。</p>
                </div>
                <div class="p1">
                    <p id="170">具体的保护流程如图3所示。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 保护方案流程图" src="Detail/GetImg?filename=images/DLXT201918016_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 保护方案流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of protection scheme</b></p>

                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>4 仿真分析</b></h3>
                <div class="p1">
                    <p id="173">在PSCAD/EMTDC中搭建附录A图A2的仿真模型。光伏侧包括100个1 MW光伏发电单元,网侧滤波电感为0.4 mH,电阻为0.5 Ω。高压输电线路长40 km,单位正序阻抗为0.076+j0.338 Ω/km,零序阻抗为0.284+j0.824 Ω/km。箱变电压等级为0.69 kV/35 kV,Dyn;主变电压等级为35 kV/330 kV,YNd。以<i>K</i><sub>2</sub>点a相接地短路为例,仿真时长为4 s,采样频率为1 kHz,<i>t</i>=1.5 s时发生故障,故障持续时间为1 s。光伏侧暂态电流在发生故障后的动态过程时间短;同时如果数据窗过长,保护可靠性高,但是速动性差;如果数据窗过短,则利用的波形数据过少,则保护速动性好但可靠性差,综合考虑后波形相关性计算选取10 ms的数据窗长。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>4.1</b> 仿真故障过程分析</h4>
                <div class="p1">
                    <p id="175">系统侧的暂态电流波形如附录A图A4所示,显然在故障发生后暂态电流表现出经典的同步发电机特性,故障后系统侧的暂态为衰减的旋转量,暂态电流波形表现出衰减的正余弦形式。<i>t</i>=2.5 s故障切除后,两次系统再次拉入同步运行,由于发电机的惯性大,在故障切除后会经历一个暂态恢复过程,再进入正常运行。故需在重合成功后设置一段时延的保护死区。</p>
                </div>
                <div class="p1">
                    <p id="176">在光伏侧,考虑裕度后的直流控制系统动态响一般不会超过两个电源周期,因此在仿真过程中设置模式切换的动作时间在<i>t</i>=1.505 s。如图4所示,光伏侧是无旋转惯量的系统,其暂态电流(标幺值)波形表现形式与系统侧截然不同,暂态过程呈现无规律的特征,不再是衰减的正余弦形式。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 光伏侧暂态电流波形" src="Detail/GetImg?filename=images/DLXT201918016_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 光伏侧暂态电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Waveform of transient current on PV side</b></p>

                </div>
                <div class="p1">
                    <p id="178">经历一个远小于系统侧的动态过程后,光伏并网逆变器在故障穿越模式下运行,继续维持逆变器的三相对称输出。故障切除后,两侧系统再次拉入同步,光伏侧惯性小,经历一个短暂态恢复过程,再进入正常运行。</p>
                </div>
                <div class="p1">
                    <p id="179">图5为交流侧发生故障后的功率控制暂态阶段电流(标幺值)波形,过程1(1.50～1.505 s)中逆变器仍然处于并网模式,电网电压跌落导致逆变器的调制波幅值与移相角减小,光伏侧输送到系统的功率降低,光伏侧的功率在直流侧电容上累积导致直流侧电容电压<i>U</i><sub>dc</sub>的增大,由式(5)的电压外环策略可知输出电流的参考值开始上升,则输出电流开始剧增。切换为低电压穿越模式后,如图5中过程2(1.505～1.512 s)所示,逆变器为保证输出对称的三相电流波形同时为系统提供无功支撑,会出现衰减后上升再衰减的反复现象,一方面是由于无功电流优先的控制方式,故障后逆变器输送的有功功率受限幅环节影响,输出有限。且电压外环闭锁后,光伏自身的输出特性引起输出电流降低,另一方面则是由逆变器的漏电抗和铜耗电阻引起衰减,详细过程可参考文献<citation id="215" type="reference">[<a class="sup">24</a>]</citation>。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 系统侧和光伏侧电流仿真与理论波形" src="Detail/GetImg?filename=images/DLXT201918016_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 系统侧和光伏侧电流仿真与理论波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation and theoretical waveforms of 
currents on system and PV sides</b></p>

                </div>
                <div class="p1">
                    <p id="181">为了验证第2节推导的故障过程,理论计算值在给定的电压跌落和给定的无功支撑条件下推导,虽然电压变化的不可预测导致理论值与仿真值在下降趋势的时间点上出现差异,但实际上仿真值上升后也随之下降,后续变化趋势相同。整体而言两者的变化趋势是相似的,与系统侧的差异也刚好保证了保护的可行性,不会影响主保护的准确动作。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>4.2</b> 不同故障条件下的保护方案仿真测试</h4>
                <h4 class="anchor-tag" id="183" name="183"><b>4.2.1</b> 不同故障位置情况下的仿真测试</h4>
                <div class="p1">
                    <p id="184">为仿真分析不同故障位置下保护方法的有效性,设置故障位置<i>K</i><sub>2</sub>模拟区内故障,设置故障位置<i>K</i><sub>3</sub>模拟正向区外故障,故障位置<i>K</i><sub>1</sub>模拟反向区外故障。将不同位置发生故障后的故障暂态电流按照流程图进行波形相关性的计算,判别结果如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="185">由附录A表A1可知,在线路<i>K</i><sub>2</sub>点发生区内故障时,计算得到的相关性系数弱且均大于阈值,保护都能可靠动作;而在背端线路<i>K</i><sub>1</sub>点和对端线路靠近本端母线处<i>K</i><sub>3</sub>点发生区外故障时,暂态电流为流过同一线路的电流,得到的相关性系数小于阈值,保护不动作。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>4.2.2</b> 不同过渡电阻情况下的仿真测试</h4>
                <div class="p1">
                    <p id="187">仿真分析过渡电阻分别为15 Ω和150 Ω的情况下发生a相接地短路时保护方法的有效性。检测不同位置的暂态电流数据,进行波形相关性计算。分析结果如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="188">由附录A表A2可知,故障过渡电阻分别为15 Ω和150 Ω,不同位置发生区内外故障时,保护方法都能准确判别,虽然在接地电阻较大时,短路电流幅值较小,但保护方法比较的是两端的暂态电流波形,相关性系数略有降低。说明该保护方法受幅值的影响较小且能耐受高过渡电阻的影响。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="190">本文建立了光伏升压入网的仿真模型,针对交流侧输电线路发生故障时,传统的故障分析方法与保护方案的不足,本文所做的工作可总结如下。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 结合逆变器低电压穿越的控制方式以及光伏自身的输出特性,推导了光伏侧三个不同阶段提供的短路电流的近似解析表达式,并通过理论值与仿真值的对比分析,验证了解析表达式的正确性。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 同时根据光伏侧提供的暂态电流波形与系统侧同步电机的差异性提出基于波形相关性的保护方法,该方法不受短路电流幅值的影响,对各种故障类型和不同的过渡电阻均能可靠动作,为推动暂态保护的实际应用提供了一种新思路。</p>
                </div>
                <div class="p1">
                    <p id="193">3)本文暂态过程未考虑光伏的工作点在非线性区,且集中式光伏入网的拓扑无其他负荷支路的影响,下一步研究计划望获得现场录波数据验证论文的可行性以及解决复杂电网拓扑结构下的暂态过程。</p>
                </div>
                <div class="p1">
                    <p id="194">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag">附录A</h3>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1光伏输出特性曲线" src="Detail/GetImg?filename=images/DLXT201918016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1光伏输出特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 characteristic curve of PV</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2集中式光伏典型主接线示意图" src="Detail/GetImg?filename=images/DLXT201918016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2集中式光伏典型主接线示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Typical one-line of centralized PV</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3故障识别示意图" src="Detail/GetImg?filename=images/DLXT201918016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3故障识别示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 diagram of Fault identification</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4系统侧暂态电流波形" src="Detail/GetImg?filename=images/DLXT201918016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4系统侧暂态电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Transient current waveform of system</p>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A1不同故障位置下的仿真结果
                                                    <br />
                                                Table A1 Simulation results in different fault locations
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同故障位置下的仿真结果" src="Detail/GetImg?filename=images/DLXT201918016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A2不同过渡电阻下的仿真结果
                                                    <br />
                                                Table A2 Simulation results in different fault resistances
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同过渡电阻下的仿真结果" src="Detail/GetImg?filename=images/DLXT201918016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MTU1OTZLcmlmWmVadkZ5bm5VNzdOSTF3WFhGcXpHYmE1SE5MT3FZbENZZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘振亚.中国电力与能源[M].北京:中国电力出版社,2012.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112020&amp;v=MTg0MTZVTDNMSVNIVGVyRzRIOUROclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 赵争鸣,雷一,贺凡波,等.大容量并网光伏电站技术综述[J].电力系统自动化,2011,35(12):101-107.ZHAO Zhengming,LEI Yi,HE Fanbo,et al.Overview of large-scale grid-connected photovoltaic power plants[J].Automation of Electric Power Systems,2011,35(12):101-107.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218019&amp;v=MDYxNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOVBOcDQ5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴争荣,王钢,李海锋,等.计及逆变型分布式电源控制特性的配电网故障分析方法[J].电力系统自动化,2012,36(18):92-96.WU Zhengrong,WANG Gang,LI Haifeng,et al.Fault characteristics analysis of distribution networks considering control scheme of inverter interfaced distributed generation[J].Automation of Electric Power Systems,2012,36(18):92-96.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509018&amp;v=MDI4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJU0hUZXJHNEg5VE1wbzlFYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈晓龙,李永丽,谭会征,等.含逆变型分布式电源的配电网自适应正序电流速断保护[J].电力系统自动化,2015,39(9):107-112.CHEN Xiaolong,LI Yongli,TAN Huizheng,et al.An adaptive instantaneous trip protection based on positive-sequence current for distribution network with IBDG[J].Automation of Electric Power Systems,2015,39(9):107-112.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603011&amp;v=MDkxMzVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJU0hUZXJHNEg5Zk1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘素梅,毕天姝,王晓阳,等.具有不对称故障穿越能力逆变型新能源电源故障电流特性[J].电力系统自动化,2016,40(3):66-73.LIU Sumei,BI Tianshu,WANG Xiaoyang,et al.Fault current characteristics of inverter interfaced renewable energy generators with asymmetrical fault ride-through capability[J].Automation of Electric Power Systems,2016,40(3):66-73.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201709022&amp;v=Mjg3ODRSN3FmWnVac0Z5bmdVTDNMSVNyQmZiRzRIOWJNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 贾科,顾晨杰,毕天姝,等.大型光伏电站汇集系统的故障特性及其线路保护[J].电工技术学报,2017,32(9):189-198.JIA Ke,GU Chenjie,BI Tianshu,et al.Fault characteristics and line protection within the collection system of a large-scale photovoltaic power plant[J].Transactions of China Electrotechnical Society,2017,32(9):189-198.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810020&amp;v=MTY5OTVIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJVHJCZmJHNEg5bk5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 贾科,宣振文,朱正轩,等.光伏直流升压接入系统故障穿越协同控保方法[J].电网技术,2018,42(10):3249-3258.JIA Ke,XUAN Zhenwen,ZHU Zhengxuan,et al.A coordinated control and active protection for PV DC boosting integration system during FRT[J].Power System Technology,2018,42(10):3249-3258.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614025&amp;v=MjkwNzR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFB5clBiYkc0SDlmTnE0OUhZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 黄涛,陆于平,蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报,2016,36(14):3929-3940.HUANG Tao,LU Yuping,CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE,2016,36(14):3929-3940.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712016&amp;v=MTk0MTh0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWJOclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李彦宾,贾科,毕天姝,等.电流差动保护在逆变型新能源场站送出线路中的适应性分析[J].电力系统自动化,2017,41(12):100-105.DOI:10.7500/AEPS20161129005.LI Yanbin,JIA Ke,BI Tianshu,et al.Adaptability analysis of current differential protection of outgoing transmission line emanating from inverter interfaced renewable energy power plants[J].Automation of Electric Power Systems,2017,41(12):100-105.DOI:10.7500/AEPS20161129005.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MTY1NjNUZXJHNEg5WE9yNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905017&amp;v=MjU5OTFNcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李泽文,贺子凝,郭田田,等.基于时频矩阵相似度的输电线路暂态保护方法[J].电力系统自动化,2019,43(5):121-134.DOI:10.7500/AEPS20180806002.LI Zewen,HE Zining,GUO Tiantian,et al.Transient protection method for transmission lines based on similarity of time-frequence matrix[J].Automation of Electric Power Systems,2019,43(5):121-134.DOI:10.7500/AEPS 20180806002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MDA0MTlMUHlyUGJiRzRIOWJOcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703009&amp;v=MDM5NjBJU3JCZmJHNEg5Yk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=MzExNTFNcVk5QllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVRyQmZiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717014&amp;v=MDQ0NDF5clBiYkc0SDliTnFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宁连营,邰能灵,郑晓冬,等.基于单端暂态电流的MMC-HVDC输电线路保护方案研究[J].中国电机工程学报,2017,37(17):5010-5017.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Research on MMC-HVDC transmission line protection scheme based on one terminal transient current[J].Proceedings of the CSEE,2017,37(17):5010-5017.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807012&amp;v=MjEyNzdCdEdGckNVUjdxZlp1WnNGeW5nVUwzTFB5clBiYkc0SDluTXFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 毕天姝,李彦宾,贾科,等.基于暂态电流波形相关性的新能源场站送出线路纵联保护[J].中国电机工程学报,2018,38(7):2012-2019.BI Tianshu,LI Yanbin,JIA Ke,et al.Transient current waveform similarity based pilot protection for transmission lines connected to renewable energy power plants[J].Proceedings of the CSEE,2018,38(7):2012-2019.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201809015&amp;v=MDQyMTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTElTSFJmYkc0SDluTXBvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 戴志辉,朱惠君,严思齐,等.光伏电站直流汇集接入系统的建模分析[J].电力自动化设备,2018,38(9):99-106.DAI Zhihui,ZHU Huijun,YAN Siqi,et al.Modeling and analysis of DC convergence integration system for PV power station[J].Electric Power Automation Equipment,2018,38(9):99-106.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201505006&amp;v=MTQ3NTBac0Z5bmdVTDNMUHlyUGJiRzRIOVRNcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 郑超,林俊杰,赵健,等.规模化光伏并网系统暂态功率特性及电压控制[J].中国电机工程学报,2015,35(5):1059-1071.ZHENG Chao,LIN Junjie,ZHAO Jian,et al.Transient power characteristic of scaled photovoltaic grid-connected system and its voltage control[J].Proceedings of the CSEE,2015,35(5):1059-1071.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604011&amp;v=MDc5Mjk5Zk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 韦徵,王俊辉,茹心芹,等.基于电网电压前馈补偿的光伏并网逆变器零电压穿越控制[J].电力系统自动化,2016,40(4):78-84.WEI Zheng,WANG Junhui,RU Xinqin,et al.Zero voltage ride-through control strategy of photovoltaic grid-connected inverter based on compensation for phase of feed-forward grid voltage[J].Automation of Electric Power Systems,2016,40(4):78-84.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520005&amp;v=MzI1NjJDVVI3cWZadVpzRnluZ1VMM0xQeXJQYmJHNEg5VE9yNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郭小强,刘文钊,王宝诚,等.光伏并网逆变器不平衡故障穿越限流控制策略[J].中国电机工程学报,2015,35(20):5155-5162.GUO Xiaoqiang,LIU Wenzhao,WANG Baocheng,et al.Fault ride through control of PV grid-connected inverter with current-limited capability under unbalanced grid voltage conditions[J].Proceedings of the CSEE,2015,35(20):5155-5162.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425022&amp;v=MjE5MTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMM0xQeXJQYmJHNEg5WE9xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈国栋,朱淼,蔡旭,等.一种软件锁相环和电压跌落检测新算法[J].中国电机工程学报,2014,34(25):4385-4394.CHEN Guodong,ZHU Miao,CAI Xu,et al.A new algorithm for software phase locked-loop and voltage sag detection[J].Proceedings of the CSEE,2014,34(25):4385-4394.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 中国国家标准化管理委员会.光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].2012.Standardization Administration of the People’s Republic of China.Technical rule for connecting photovoltaic power station to power grid:GB/T 19964—2012[S].2012.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MTM2NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWJOclk5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605005&amp;v=MjE2OTR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUwzTElUckJmYkc0SDlmTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王铁柱,万磊,卜广全,等.逆变侧交流系统三相短路时直流系统贡献短路电流的机理和计算方法研究[J].电网技术,2016,40(5):1313-1319.WANG Tiezhu,WAN Lei,BU Guangquan,et al.Mechanism and calculation method study of DC system contributed short-circuit current with three-phase short-circuit fault on inverter side[J].Power System Technology,2016,40(5):1313-1319.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313022&amp;v=MTc1MTZVTDNMUHlyUGJiRzRIOUxOckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 毕天姝,刘素梅,薛安成,等.逆变型新能源电源故障暂态特性分析[J].中国电机工程学报,2013,33(13):165-171.BI Tianshu,LIU Sumei,XUE Ancheng,et al.Fault characteristics of inverter-interfaced renewable energy sources[J].Proceedings of the CSEE,2013,33(13):165-171.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918016&amp;v=MjY1NjRSN3FmWnVac0Z5bmdVTDNMSVNIVGVyRzRIOWpOcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

