

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136449673381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918017%26RESULT%3d1%26SIGN%3da1AIAySGJcJV4x3tTVAHxQZi1b4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918017&amp;v=MjI4NjVyRzRIOWpOcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 桥式微逆变器工作原理 "><b>1</b> 桥式微逆变器工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2 LFCR&lt;/b&gt;抑制策略 "><b>2 LFCR</b>抑制策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="3 调节器的设计 ">3 调节器的设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;3.1&lt;/b&gt; 光伏电池电压控制器的设计"><b>3.1</b> 光伏电池电压控制器的设计</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;3.2&lt;/b&gt; 低压侧电压控制器的设计"><b>3.2</b> 低压侧电压控制器的设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 桥式光伏微逆变器主电路&lt;/b&gt;"><b>图1 桥式光伏微逆变器主电路</b></a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;图2 前级DC/DC变换器驱动电压及工作波形&lt;/b&gt;"><b>图2 前级DC/DC变换器驱动电压及工作波形</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图3 电流型桥式变换器的等效电路&lt;/b&gt;"><b>图3 电流型桥式变换器的等效电路</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图4 前级桥式变换器的控制策略&lt;/b&gt;"><b>图4 前级桥式变换器的控制策略</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图5 光伏电池电压控制框图&lt;/b&gt;"><b>图5 光伏电池电压控制框图</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图6 低压侧电压环控制框图&lt;/b&gt;"><b>图6 低压侧电压环控制框图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图7 稳态情况下开关周期内的工作波形&lt;/b&gt;"><b>图7 稳态情况下开关周期内的工作波形</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;图8 不同功率、稳态情况下工频周期内的工作波形&lt;/b&gt;"><b>图8 不同功率、稳态情况下工频周期内的工作波形</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图9 不同升压电感电流内环
控制策略LFCR抑制对比&lt;/b&gt;"><b>图9 不同升压电感电流内环
控制策略LFCR抑制对比</b></a></li>
                                                <li><a href="#197" data-title="图A1前级DC/DC变换器调制信号及工作波形">图A1前级DC/DC变换器调制信号及工作波形</a></li>
                                                <li><a href="#198" data-title="图A2不同运行情况下传递函数的伯德图">图A2不同运行情况下传递函数的伯德图</a></li>
                                                <li><a href="#199" data-title="图A3电流内环设计的伯德图">图A3电流内环设计的伯德图</a></li>
                                                <li><a href="#200" data-title="图A4电压外环设计的伯德图">图A4电压外环设计的伯德图</a></li>
                                                <li><a href="#201" data-title="图A5电压外环的根轨迹图">图A5电压外环的根轨迹图</a></li>
                                                <li><a href="#202" data-title="图A6低压侧电压环设计的伯德图">图A6低压侧电压环设计的伯德图</a></li>
                                                <li><a href="#203" data-title="图A7电压外环的根轨迹图">图A7电压外环的根轨迹图</a></li>
                                                <li><a href="#204" data-title="表A1微逆变器样机参数">表A1微逆变器样机参数</a></li>
                                                <li><a href="#205" data-title="图A8微逆变器样机照片">图A8微逆变器样机照片</a></li>
                                                <li><a href="#206" data-title="图A9微逆变器效率曲线">图A9微逆变器效率曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ISEN E,BAKAN A F.Highly efficient three-phase grid-connected parallel inverter system[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1079-1089." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805021&amp;v=MDU1NjZxZlp1WnNGeW5nVUx2SUtEM0lhN0c0SDluTXFvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         ISEN E,BAKAN A F.Highly efficient three-phase grid-connected parallel inverter system[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1079-1089.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" XU Jinming,XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):292-305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802011&amp;v=MTY0NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJS0QzSWE3RzRIOW5Nclk5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         XU Jinming,XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):292-305.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" KJAER S B,PEDERSEN J K,BLAABJERG F.A review of single-phase grid-connected inverters for photovoltaic modules[J].IEEE Transactions on Industry Applications,2005,41(5):1292-1306." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A review of single-phase grid-connected inverters for photovoltaic modules">
                                        <b>[3]</b>
                                         KJAER S B,PEDERSEN J K,BLAABJERG F.A review of single-phase grid-connected inverters for photovoltaic modules[J].IEEE Transactions on Industry Applications,2005,41(5):1292-1306.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 马超,张方华.有源钳位反激式光伏微型并网逆变器输出波形质量的分析和改善[J].中国电机工程学报,2014,34(3):354-362.MA Chao,ZHANG Fanghua.Analysis and improvement on output current quality of active clamped flyback type micro PV inverters[J].Proceedings of the CSEE,2014,34(3):354-362." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403005&amp;v=Mjc4MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJUHlyUGJiRzRIOVhNckk5RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马超,张方华.有源钳位反激式光伏微型并网逆变器输出波形质量的分析和改善[J].中国电机工程学报,2014,34(3):354-362.MA Chao,ZHANG Fanghua.Analysis and improvement on output current quality of active clamped flyback type micro PV inverters[J].Proceedings of the CSEE,2014,34(3):354-362.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" NANAKOS A C,TATAKIS E C,PAPANIKOLAOU N P.A weighted-efficiency-oriented design methodology of flyback inverter for AC photovoltaic modules[J].IEEE Transactions on Power Electronics,2012,27(7):3221-3233." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Weighted-Efficiency-Oriented Design Methodology of Flyback Inverter for AC Photovoltaic Modules">
                                        <b>[5]</b>
                                         NANAKOS A C,TATAKIS E C,PAPANIKOLAOU N P.A weighted-efficiency-oriented design methodology of flyback inverter for AC photovoltaic modules[J].IEEE Transactions on Power Electronics,2012,27(7):3221-3233.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LIAO C Y,CHEN Y M,LIN W H.Forward-type micro-inverter with power decoupling[C]// IEEE 28th Applied Power Electronics Conference and Exposition (APEC),March 17-21,2013,Long Beach,USA:2852-2857." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Forward type micro-inverter with power decoupling">
                                        <b>[6]</b>
                                         LIAO C Y,CHEN Y M,LIN W H.Forward-type micro-inverter with power decoupling[C]// IEEE 28th Applied Power Electronics Conference and Exposition (APEC),March 17-21,2013,Long Beach,USA:2852-2857.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" MENESES D,GARC&#205;A O,ALOU P,et al.Grid-connected forward micro-inverter with primary-parallel secondary-series transformer[J].IEEE Transactions on Power Electronics,2015,30(9):4819-4830." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid-connected forward micro-inverter with primary-parallel secondary-series transformer">
                                        <b>[7]</b>
                                         MENESES D,GARC&#205;A O,ALOU P,et al.Grid-connected forward micro-inverter with primary-parallel secondary-series transformer[J].IEEE Transactions on Power Electronics,2015,30(9):4819-4830.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816022&amp;v=MTY1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVNIVGVyRzRIOW5OcVk5SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" KIM Y H,SHIN S C,LEE J H,et al.Soft-switching current-fed push-pull converter for 250-W AC module applications[J].IEEE Transactions on Power Electronics,2014,29(2):863-872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Soft-Switching Current-Fed Push-Pull Converter for 250-W AC Module Applications">
                                        <b>[9]</b>
                                         KIM Y H,SHIN S C,LEE J H,et al.Soft-switching current-fed push-pull converter for 250-W AC module applications[J].IEEE Transactions on Power Electronics,2014,29(2):863-872.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SHUAI Jiang,DONG Cao,YUAN Li,et al.Grid-connected boost-half-bridge photovoltaic microinverter system using repetitive current control and maximum power point tracking[J].IEEE Transactions on Power Electronics,2012,27(11):4711-4722." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid-Connected Boost-Half-Bridge Photovoltaic Microinverter System Using Repetitive Current Control and Maximum Power Point Tracking">
                                        <b>[10]</b>
                                         SHUAI Jiang,DONG Cao,YUAN Li,et al.Grid-connected boost-half-bridge photovoltaic microinverter system using repetitive current control and maximum power point tracking[J].IEEE Transactions on Power Electronics,2012,27(11):4711-4722.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 阚加荣,冯赛非,吴云亚,等.应用于光伏微逆变器的柔性变换器[J].电力系统自动化,2017,41(22):109-115.DOI:10.7500/AEPS20170413001.KAN Jiarong,FENG Saifei,WU Yunya,et al.Converter with flexible topology for photovoltaic micro-inverter[J].Automation of Electric Power Systems,2017,41(22):109-115.DOI:10.7500/AEPS20170413001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722015&amp;v=MjU1Mzh0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVNIVGVyRzRIOWJPclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         阚加荣,冯赛非,吴云亚,等.应用于光伏微逆变器的柔性变换器[J].电力系统自动化,2017,41(22):109-115.DOI:10.7500/AEPS20170413001.KAN Jiarong,FENG Saifei,WU Yunya,et al.Converter with flexible topology for photovoltaic micro-inverter[J].Automation of Electric Power Systems,2017,41(22):109-115.DOI:10.7500/AEPS20170413001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 阚加荣,吴云亚,谢少军,等.电流型降压桥式伪直流环节微逆变器[J].电网技术,2017,41(1):99-105.KAN Jiarong,WU Yunya,XIE Shaojun,et al.Pseudo DC link micro-inverter based on current-fed buck-type full-bridge topology[J].Power System Technology,2017,41(1):99-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701014&amp;v=MjQ5NTVnVUx2SUlUckJmYkc0SDliTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         阚加荣,吴云亚,谢少军,等.电流型降压桥式伪直流环节微逆变器[J].电网技术,2017,41(1):99-105.KAN Jiarong,WU Yunya,XIE Shaojun,et al.Pseudo DC link micro-inverter based on current-fed buck-type full-bridge topology[J].Power System Technology,2017,41(1):99-105.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SHI Yuxiang,LI Rui,XUE Y,et al.High-frequency-link-based grid-tied PV system with small DC-link capacitor and low-frequency ripple-free maximum power point tracking[J].IEEE Transactions on Power Electronics,2016,31(1):328-339." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequency-link-based grid-tied pv system with small DC-link capacitor and low-frequency ripple-free maximum power point tracking">
                                        <b>[13]</b>
                                         SHI Yuxiang,LI Rui,XUE Y,et al.High-frequency-link-based grid-tied PV system with small DC-link capacitor and low-frequency ripple-free maximum power point tracking[J].IEEE Transactions on Power Electronics,2016,31(1):328-339.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHRISTIDIS G C,NANAKOS A C,TATAKIS E C.Hybrid discontinuous/boundary conduction mode of flyback microinverter for AC-PV modules[J].IEEE Transactions on Power Electronics,2016,31(6):4195-4205." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid discontinuous/boundary conduction mode of flyback microinverter for AC PV modules">
                                        <b>[14]</b>
                                         CHRISTIDIS G C,NANAKOS A C,TATAKIS E C.Hybrid discontinuous/boundary conduction mode of flyback microinverter for AC-PV modules[J].IEEE Transactions on Power Electronics,2016,31(6):4195-4205.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" CHRISTIDIS G C,KYRITSIS A C,PAPANIKOLAOU N P,et al.Investigation of parallel active filters’ limitations for power decoupling on single-stage/single-phase microinverters[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1096-1106." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Investigation of parallel active filters&amp;#39;&amp;#39;limitations for power decoupling on single stage/single phase microinverters &amp;quot;">
                                        <b>[15]</b>
                                         CHRISTIDIS G C,KYRITSIS A C,PAPANIKOLAOU N P,et al.Investigation of parallel active filters’ limitations for power decoupling on single-stage/single-phase microinverters[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1096-1106.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" HARB S,MIRJAFARI M,BALOG R S.Ripple-port module-integrated inverter for grid-connected PV applications[J].IEEE Transactions on Industry Applications,2013,49(6):2692-2698." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ripple-Port Module-Integrated Inverter for Grid-Connected PV Applications">
                                        <b>[16]</b>
                                         HARB S,MIRJAFARI M,BALOG R S.Ripple-port module-integrated inverter for grid-connected PV applications[J].IEEE Transactions on Industry Applications,2013,49(6):2692-2698.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王建华,卢旭倩,张方华,等.两级式单相逆变器输入电流低频纹波分析及抑制[J].中国电机工程学报,2012,32(6):10-16.WANG Jianhua,LU Xuqian,ZHANG Fanghua,et al.Low frequency input current ripple analysis and reduction in a single phase inverter with two-stage structure[J].Proceedings of the CSEE,2012,32(6):10-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201206002&amp;v=MDk0NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUx2SVB5clBiYkc0SDlQTXFZOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王建华,卢旭倩,张方华,等.两级式单相逆变器输入电流低频纹波分析及抑制[J].中国电机工程学报,2012,32(6):10-16.WANG Jianhua,LU Xuqian,ZHANG Fanghua,et al.Low frequency input current ripple analysis and reduction in a single phase inverter with two-stage structure[J].Proceedings of the CSEE,2012,32(6):10-16.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIU Changrong,LAI J S.Low frequency current ripple reduction technique with active control in a fuel cell power system with inverter load[J].IEEE Transactions on Power Electronics,2007,22(4):1429-1436." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low frequency current ripple reduction technique with active control in a fuel cell power system with inverter load">
                                        <b>[18]</b>
                                         LIU Changrong,LAI J S.Low frequency current ripple reduction technique with active control in a fuel cell power system with inverter load[J].IEEE Transactions on Power Electronics,2007,22(4):1429-1436.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312010&amp;v=MDMyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMdklQeXJQYmJHNEg5TE5yWTlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHU Guoping,RUAN Xinbo,ZHANG Li,et al.On the reduction of second harmonic current and improvement of dynamic response for two-stage single-phase inverter[J].IEEE Transactions on Power Electronics,2015,30(2):1028-1041." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the reduction of second harmonic current and improvement of dynamic response for two-stage single-phase inverter">
                                        <b>[20]</b>
                                         ZHU Guoping,RUAN Xinbo,ZHANG Li,et al.On the reduction of second harmonic current and improvement of dynamic response for two-stage single-phase inverter[J].IEEE Transactions on Power Electronics,2015,30(2):1028-1041.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 阚加荣,潘晓明,王锐,等.基于功率预测的光伏微逆变器低频电流纹波抑制策略[J].电力系统自动化,2018,42(23):127-133.DOI:10.7500/AEPS20171109007.KAN Jiarong,PAN Xiaoming,WANG Rui,et al.Power prediction based reduction strategy for low-frequency current ripple of photovoltaic micro-inverter[J].Automation of Electric Power Systems,2018,42(23):127-133.DOI:10.7500/AEPS20171109007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823019&amp;v=MTgxNTlHRnJDVVI3cWZadVpzRnluZ1VMdklJU0hUZXJHNEg5bk9ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         阚加荣,潘晓明,王锐,等.基于功率预测的光伏微逆变器低频电流纹波抑制策略[J].电力系统自动化,2018,42(23):127-133.DOI:10.7500/AEPS20171109007.KAN Jiarong,PAN Xiaoming,WANG Rui,et al.Power prediction based reduction strategy for low-frequency current ripple of photovoltaic micro-inverter[J].Automation of Electric Power Systems,2018,42(23):127-133.DOI:10.7500/AEPS20171109007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),129-141 DOI:10.7500/AEPS20181216001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">具有低频电流纹波抑制功能的电流型桥式光伏微逆变器</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%98%9A%E5%8A%A0%E8%8D%A3&amp;code=21854248&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阚加荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%91%9E%E9%A2%96&amp;code=42777155&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈瑞颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E7%A3%8A&amp;code=26943797&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BA%91%E4%BA%9A&amp;code=10920236&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴云亚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E8%B5%9B%E9%9D%9E&amp;code=35953807&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯赛非</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%9B%90%E5%9F%8E%E5%B7%A5%E5%AD%A6%E9%99%A2%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0095993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">盐城工学院电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%9B%90%E5%9F%8E%E4%B8%AD%E5%AD%A6%E7%89%A9%E7%90%86%E6%95%99%E7%A0%94%E5%AE%A4&amp;code=0016617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省盐城中学物理教研室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>合理的低频电流纹波水平能有效增加微逆变器的寿命,提高光伏电池的输出功率。文中提出一种器件复用的电流型桥式变换器,作为两级式光伏微逆变器的前级,针对该变换器提出了一种双占空比调制策略,分析了在该策略下变换器的工作原理,在此基础上提出了一种可实现光伏电池侧低频电流纹波抑制的策略。分析了变换器的小信号模型,分别设计了升压电感电流内环、光伏电池电压外环以及低压侧电压环的调节器参数,并通过根轨迹验证了在整个光伏电池运行范围内变换器均能稳定运行。实验样机运行结果验证了分析与设计参数的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E9%80%86%E5%8F%98%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微逆变器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E5%9E%8B%E6%A1%A5%E5%BC%8F%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流型桥式变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%A2%91%E7%94%B5%E6%B5%81%E7%BA%B9%E6%B3%A2%E6%8A%91%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低频电流纹波抑制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%8D%A0%E7%A9%BA%E6%AF%94%E8%B0%83%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双占空比调制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%8C%AF%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐振控制器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *阚加荣(1979—),男,通信作者,硕士,副教授,主要研究方向:新能源发电控制技术。E-mail:kanjr@163.com;
                                </span>
                                <span>
                                    陈瑞颖(1995—),女,硕士研究生,主要研究方向:功率电子变换。E-mail:415801646@qq.com;
                                </span>
                                <span>
                                    周磊(1978—),男,硕士,主要研究方向:新能源电气控制技术。E-mail:280481464@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51577164);</span>
                    </p>
            </div>
                    <h1><b>Current-fed Full-bridge Photovoltaic Micro-inverter with Reduction of Low-frequency Current Ripple</b></h1>
                    <h2>
                    <span>KAN Jiarong</span>
                    <span>CHEN Ruiying</span>
                    <span>ZHOU Lei</span>
                    <span>WU Yunya</span>
                    <span>FENG Saifei</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Yancheng Institute of Technology</span>
                    <span>Physics Teaching and Research Section of Jiangsu Yancheng Middle School</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The proper level of low-frequency current ripple can effectively extend the lifetime of micro-inverter and improve the output power of photovoltaic cell. This paper designs a current-fed full-bridge converter as the pre-stage of the photovoltaic micro-inverter. A dual duty cycle modulation strategy for the converter is proposed, and the operation principle of converter with this modulation strategy is analyzed. Based on this, this paper proposes a strategy for realizing reduction of low-frequency current ripple on the photovoltaic cell side. The small-signal model of the converter is analyzed. And the regulator parameters of the current inner loop of boost inductor, the voltage outer loop of photovoltaic cell and the voltage loop of low voltage side are designed. Through the root locus, it is verified that the converter can operate stably throughout the operation range of photovoltaic cell. The operation results on the experimental prototype verify the correctness of the analysis and design parameters.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=micro-inverter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">micro-inverter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=current-fed%20full-bridge%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">current-fed full-bridge converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reduction%20of%20low-frequency%20current%20ripple&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reduction of low-frequency current ripple;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual%20duty%20cycle%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual duty cycle modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resonant%20controller&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resonant controller;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51577164);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">近年来,应用于光伏发电领域的逆变器得到了广泛的研究<citation id="171" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。其中,光伏交流模块(微逆变器)作为光伏发电的重要形式<citation id="172" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,以其安装方便、可热插拔、冗余性能好、能量获取率高等特点而受到越来越多的重视。</p>
                </div>
                <div class="p1">
                    <p id="46">光伏微逆变器通常以反激式<citation id="173" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>与正激式拓扑<citation id="174" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>为基础,在较低功率情况下可以获得高效率。随着光电转换效率的提高,光伏单元输出功率越来越大,为获得高效变换,常见解决方案为交错并联正激或交错并联反激变换器<citation id="175" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,但是在功率进一步增加时,并联的数量需相应增加,这极大地增加了微逆变器的复杂程度。为此,研究人员开发了以升压<citation id="176" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、推挽<citation id="177" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、半桥<citation id="178" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、全桥<citation id="179" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>为基础的微逆变器。其中,桥式微逆变器电路结构虽然相对复杂,但器件的电流应力低,滤波器设计相对简单<citation id="180" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,目前受到广泛重视。</p>
                </div>
                <div class="p1">
                    <p id="47">光伏微逆变器运行环境恶劣,为保证其寿命与光伏电池匹配,必须采用薄膜电容代替电解电容,由此加重了光伏组件输出电流的低频电流纹波(LFCR)含量,因此光伏电池的输出功率受到影响,且由于LFCR的引入,变换器的稳定性受到一定程度的影响。通过有源开关器件与无源储能器件构成的能量缓冲单元可有效抑制LFCR,但是系统的复杂性与成本大大增加<citation id="184" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。为简化系统,一般都采用前级DC/DC变换器的输出滤波电容进行能量缓冲<citation id="181" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。文献<citation id="182" type="reference">[<a class="sup">18</a>]</citation>提出电压电流双闭环控制策略,电流环在双倍工频处具有较大的增益以保证电流跟踪性能,而由于反馈电压中含有LFCR,因此必须设计电压环在双倍工频处的开环增益很小才能保证电流基准值中不含纹波,造成电压环带宽极小,逆变器的动态特性很差。文献<citation id="185" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>分析了双环策略抑制LFCR的原因,并提出在控制环路中插入陷波器以提高电压环的带宽,取得了不错的控制效果,但该方法直接控制的是滤波电感电流,为保证瞬时功率恒定,前级变换器的滤波电容需要较大值以保证直流母线电压与瞬时功率基本恒定,否则光伏电池输入侧电流中不能完全消除LFCR。文献<citation id="183" type="reference">[<a class="sup">13</a>]</citation>的前级变换器具有电流源输出特性,其输出电压由后级正弦脉宽调制(SPWM)并网逆变器的控制器实现稳压,前级变换器的电压反馈参数为光伏电池电压,电流反馈参数是光伏电池直接相关的升压电感电流,因此其控制效果较好,但其需同时控制电路的占空比与移相角两个存在耦合关系的量,此外前级变换器的变压器原副边器件均采用全控型器件,对微逆变器而言电路相对复杂。</p>
                </div>
                <div class="p1">
                    <p id="48">为进一步抑制光伏电池输出电流中的LFCR成分,本文在课题组前期研究基于功率预测的LFCR抑制策略基础上<citation id="186" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,在桥式微逆变器中提出了双占空比调制策略,分别定义为升压占空比与功率占空比。升压占空比控制光伏电池电压以及抑制光伏电池输出电流中的LFCR成分;功率占空比控制向电网侧传输的功率以实现对低压侧电压的控制。仿真和实验结果表明,所提调制策略与控制策略性能优良。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 桥式微逆变器工作原理</h3>
                <div class="p1">
                    <p id="50">本文研究图1所示的微逆变器,光伏微逆变器的前级为电流型桥式变换器,后级采用单相全桥SPWM逆变器。前级电流型桥式变换器中,包含了两部分功能:升压变换器+桥式类谐振DC/DC变换器<citation id="187" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,其中开关管S1和S2被两个变换器复用。开关管S1和S2构成的桥臂、低压侧滤波电容<i>C</i><sub>d</sub>、升压电感<i>L</i><sub>dc</sub>构成了升压变换器;开关管S1至S4、二极管D1和D2、变压器T、缓冲电感<i>L</i><sub>r</sub>、电容<i>C</i><sub>1</sub>和<i>C</i><sub>2</sub>构成了一种类谐振DC/DC变换器<citation id="188" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。如此构建的光伏微逆变器具有以下特点。</p>
                </div>
                <div class="p1">
                    <p id="51">1)复用了开关管S1和S2,仅增加一个升压电感的基础上实现了对较低光伏电池电压的升高<citation id="189" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">2)同时控制低压侧直流电压<i>U</i><sub>d</sub>、直流母线电压<i>U</i><sub>DC</sub>,使两者匹配,可降低器件电流应力<citation id="190" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">3)控制S3和S4的占空比,可以实现传输功率的控制。</p>
                </div>
                <div class="p1">
                    <p id="54">4)变压器副边电路采用倍压整流电路,缓解了变压器变比过大的情况<citation id="191" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 桥式光伏微逆变器主电路" src="Detail/GetImg?filename=images/DLXT201918017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 桥式光伏微逆变器主电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Main circuit of full-bridge photovoltaic micro-inverter</b></p>

                </div>
                <div class="p1">
                    <p id="56">图1中,电压<i>u</i><sub><i>AB</i></sub>和<i>u</i><sub><i>CD</i></sub>分别为微逆变器前级变换器中单相桥与整流电路的交流侧电压,为保证能量从输入侧流向输出侧,必须保证:</p>
                </div>
                <div class="p1">
                    <p id="57"><i>n</i>|<i>u</i><sub><i>AB</i></sub>|&gt;|<i>u</i><sub><i>CD</i></sub>|      (1)</p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>n</i>为变压器的变比。</p>
                </div>
                <div class="p1">
                    <p id="59">图2为所提光伏逆变器中前级DC/DC变换器的工作波形,其中,设计升压电感电流<i>i</i><sub>L</sub>在25 W至额定功率时运行于电流连续状态。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 前级DC/DC变换器驱动电压及工作波形" src="Detail/GetImg?filename=images/DLXT201918017_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 前级DC/DC变换器驱动电压及工作波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Driving voltage and working waveforms 
of former DC/DC converter</b></p>

                </div>
                <div class="p1">
                    <p id="61">根据图2中所给定时间,升压占空比为:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>T</i><sub>s</sub>为开关周期。</p>
                </div>
                <div class="p1">
                    <p id="65">功率占空比为:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">调节<i>D</i><sub>b</sub>可调节光伏电池流向低压侧滤波电容<i>C</i><sub>d</sub>的功率大小;调节<i>D</i><sub>p</sub>可调节从低压侧流向直流母线滤波电容<i>C</i><sub>DC</sub>的功率。</p>
                </div>
                <div class="p1">
                    <p id="68">一个开关周期内,前级变换器有6个工作模态,分别说明如下。</p>
                </div>
                <div class="p1">
                    <p id="69">1)开关模态1(见附录A图A1(a))</p>
                </div>
                <div class="p1">
                    <p id="70"><i>t</i><sub>0</sub>时刻前,仅有开关管S2导通,升压电感<i>L</i><sub>dc</sub>电流<i>i</i><sub>L</sub>保持正值并增加,缓冲电感<i>L</i><sub>r</sub>电流<i>i</i><sub>r</sub>保持为零。<i>t</i><sub>0</sub>时刻,S2关断,S1和S4同时导通,电流<i>i</i><sub>L</sub>开始线性下降;电压<i>u</i><sub><i>AB</i></sub>=<i>U</i><sub>d</sub>,整流二极管D1开始导通,电压<i>u</i><sub><i>CD</i></sub>=0.5<i>U</i><sub>DC</sub>,电流<i>i</i><sub>r</sub>从零开始线性上升。由于开关管S2的电流迅速转移到S1,因此开关管S2为硬开关关断,S2为硬开关导通。开关管S4的电流在<i>t</i><sub>0</sub>时刻后等于<i>i</i><sub>L</sub>,因此S4实现零电流开通。</p>
                </div>
                <div class="p1">
                    <p id="71">2)开关模态2(见附录A图A1(b))</p>
                </div>
                <div class="p1">
                    <p id="72"><i>t</i><sub>1</sub>时刻,关断S4,S3的反并二极管开始导通,电压<i>u</i><sub><i>AB</i></sub>=0,电流<i>i</i><sub>r</sub>线性下降,电路其他器件状态不变。</p>
                </div>
                <div class="p1">
                    <p id="73">3)开关模态3(见附录A图A1(c))</p>
                </div>
                <div class="p1">
                    <p id="74"><i>t</i><sub>2</sub>时刻,电流<i>i</i><sub>r</sub>下降到0,S3反并二极管、整流管D1均截止,电压<i>u</i><sub><i>CD</i></sub>=0,电路其他器件状态不变。</p>
                </div>
                <div class="p1">
                    <p id="75">后面三个开关模态与前三个模态对称,不再赘述。需要说明的是,由于光伏电池电压的波动以及低压侧电压<i>U</i><sub>d</sub>需要调节,升压占空比<i>D</i><sub>b</sub>在0.5附近较小的范围内波动,因此,电流<i>i</i><sub>r</sub>的波形不是严格的在半个开关周期内对称,但只要保证S3与S4的导通时间相等,变压器T能正常运行而不致使铁芯饱和。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2 LFCR</b>抑制策略</h3>
                <div class="p1">
                    <p id="77">前级变换器中,电流<i>i</i><sub>L</sub>工作在连续电流模式(CCM),则电压<i>U</i><sub>d</sub>和<i>U</i><sub>PV</sub>对应关系为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>D</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="80">设计缓冲电感电流<i>i</i><sub>r</sub>运行于断续电流模式(DCM),峰值电流为:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mi>max</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>n</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="83">由于每半个开关周期电流i<sub><i>r</i></sub>都回到0,因此电感L<sub><i>r</i></sub>在半个开关周期内的电压平均值为0,得到电流下降占空比为:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="86">由此可得电流i<sub><i>r</i></sub>上升、下降时间占开关周期的比例为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="89">对变换器的低压侧滤波电容<i>C</i><sub>d</sub>而言,在半个工频周期内其吸收的能量与释放的能量相等。一个开关周期内对应电压侧电流<i>i</i><sub>d</sub>由两部分组成,一部分来自<i>t</i><sub>0</sub>～<i>t</i><sub>3</sub>阶段的升压电感电流<i>i</i><sub>L</sub>,用<i>i</i><sub>Ld</sub>表示,对应流入电容<i>C</i><sub>d</sub>;另一部分为<i>t</i><sub>0</sub>～<i>t</i><sub>1</sub>及<i>t</i><sub>3</sub>～<i>t</i><sub>4</sub>阶段的缓冲电感电流<i>i</i><sub>r</sub>,用<i>i</i><sub>rd</sub>表示,有</p>
                </div>
                <div class="p1">
                    <p id="90"><i>i</i><sub>d</sub>=<i>i</i><sub>rd</sub>-<i>i</i><sub>Ld</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="91">由此得到变换器输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mtext>r</mtext></msub><mtext>d</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow></msubsup><mo stretchy="false">|</mo></mrow></mstyle><mi>i</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">|</mo><mtext>d</mtext><mi>t</mi></mrow><mo>)</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mn>2</mn><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">)</mo><mi>D</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>2</mn></msubsup><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mn>2</mn><mi>n</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">本文所提微逆变器在功能上等效为Boost+桥式DC/DC变换器+SPWM并网逆变器,等效示意图如图3所示,其中光伏电池用电流源与电阻并联等效<citation id="192" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,<i>C</i><sub>12</sub>为滤波电容<i>C</i><sub>1</sub>和<i>C</i><sub>2</sub>的串联等效值。对低压侧直流端滤波电容<i>C</i><sub>d</sub>而言,输入能量来自光伏电池,输出能量流向直流母线滤波电容<i>C</i><sub>DC</sub>,光伏电池输出功率稳态时恒定,因此从低压侧直流端<i>U</i><sub>d</sub>流向直流母线端<i>U</i><sub>DC</sub>的功率就决定了低压侧直流电压<i>U</i><sub>d</sub>的大小,即式(9)中的占空比<i>D</i><sub>p</sub>可控制低压侧直流端<i>U</i><sub>d</sub>的大小。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 电流型桥式变换器的等效电路" src="Detail/GetImg?filename=images/DLXT201918017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 电流型桥式变换器的等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Equivalent circuit of current-fed 
full-bridge converter</b></p>

                </div>
                <div class="p1">
                    <p id="95">升压变换器所传递功率为:</p>
                </div>
                <div class="p1">
                    <p id="96"><i>P</i><sub>Ld</sub>=<i>D</i><sub>b</sub><i>I</i><sub>L</sub><i>U</i><sub>d</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="97">其中:<i>I</i><sub>L</sub>为电流<i>i</i><sub>L</sub>在开关周期内的平均值。</p>
                </div>
                <div class="p1">
                    <p id="98">根据式(9)和式(10),控制<i>D</i><sub>b</sub>大小就可以控制光伏电池向低压侧输送的功率,控制<i>D</i><sub>p</sub>大小就可以控制输出侧接收的功率,因此,本文所提控制策略如图4所示。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 前级桥式变换器的控制策略" src="Detail/GetImg?filename=images/DLXT201918017_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 前级桥式变换器的控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Control strategy for pre-stage full-bridge converter</b></p>

                </div>
                <div class="p1">
                    <p id="100">微逆变器前级变换器包含3个部分:①第Ⅰ部分,利用最大功率点跟踪(MPPT)控制算法,得到控制光伏单元输出电压的基准值<i>U</i><sup>*</sup><sub>PV</sub>;②第Ⅱ部分,控制光伏电池输出电压稳定在最大功率点处,采用相关控制器实现LFCR抑制;③第Ⅲ部分,控制低压侧电压,即升压变换器输出电压<i>U</i><sub>d</sub>的大小,其基准值根据直流母线电压<i>U</i><sub>DC</sub>得到,其中<i>k</i>为一个与变压器变比<i>n</i>相关的常数,匹配电压<i>U</i><sub>d</sub>与<i>U</i><sub>DC</sub>始终处于固定比例关系,可实现较低的电流应力。</p>
                </div>
                <div class="p1">
                    <p id="101">后级SPWM并网逆变器可采用多种控制策略,本文采用单极性倍频SPWM策略,逆变器采用LCL双闭环的控制策略,目前该策略较为成熟[2],因此本文主要讨论前级DC/DC变换器的控制策略。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">3 调节器的设计</h3>
                <div class="p1">
                    <p id="102">根据图3所示的变换器等效示意图,分别对前级变换器中光伏电池侧滤波电容<i>C</i><sub>PV</sub>、升压电感<i>L</i><sub>dc</sub>、低压侧滤波电容<i>C</i><sub>d</sub>建立电压—电流关系,分别得到:</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>-</mo><mi>D</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext></mrow></msub></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="109">对式(11)—式(13)建立开关周期内的平均值模型,并引入扰动,得到前级变换器的小信号模型,如附录B所示,分别得到电压<i>U</i><sub>PV</sub>对升压占空比<i>D</i><sub>b</sub>的传递函数<i>G</i><sub><i>U</i><sub>PV</sub>,<i>D</i><sub>b</sub></sub>以及电压<i>U</i><sub>d</sub>对升压占空比<i>D</i><sub>p</sub>的传递函数<i>G</i><sub><i>U</i><sub>d</sub>,<i>D</i><sub>p</sub></sub>:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>,</mo><mi>D</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mi>s</mi><mo>+</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>D</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>2</mn></msubsup><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>D</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac></mrow><mrow><mi>A</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>,</mo><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></msub><mo stretchy="false">(</mo><mtext>s</mtext><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mn>2</mn><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">)</mo><mi>D</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>n</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mi>s</mi><mo>+</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mi>A</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>A</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>D</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>2</mn></msubsup><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>D</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>2</mn></msubsup><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>D</mi><msubsup><mrow></mrow><mtext>b</mtext><mn>2</mn></msubsup><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mi>s</mi><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>D</mi><msubsup><mrow></mrow><mtext>b</mtext><mn>2</mn></msubsup><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>D</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>2</mn></msubsup><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">附录A图A2为根据式(14)、式(15)得到的在不同运行情况下的传递函数波特图,具体数据如附录A表A1所示。可以看出,绘制波特图与对应仿真波特图基本重合,说明小信号模型建立正确,可以进行后续控制器的设计。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.1</b> 光伏电池电压控制器的设计</h4>
                <div class="p1">
                    <p id="115">图4中的第Ⅱ部分给出了以光伏电池电压<i>U</i><sub>PV</sub>为外环、升压电感电流<i>i</i><sub>L</sub>为内环的控制策略。电流<i>i</i><sub>L</sub>外环采用比例—积分—谐振(PIR)控制器<citation id="194" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,比例—积分(PI)控制器保证电流环具有较高的稳态精度与动态特性,R控制器可保证在双倍工频处具有极大的增益,从而使电流<i>i</i><sub>L</sub>中的双倍工频纹波得到抑制;电压<i>U</i><sub>PV</sub>的波动受光伏电池输出特性与电容<i>C</i><sub>PV</sub>的影响,具有较慢的动态响应,因此设计电压外环的带宽可以较低,以保证系统的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="116">根据图3所示的简化等效模型,得到双闭环系统的控制框图,如图5所示。电压前馈控制不在反馈回路中,对系统的稳定性无关,因此下文中未考虑。图5中,<i>G</i><sub>v</sub>(<i>s</i>),<i>G</i><sub>cb</sub>(<i>s</i>),<i>H</i><sub>r</sub>(<i>s</i>)分别为电压外环调节器、电流内环调节器以及反馈采用滤波器的传递函数,选取<i>H</i><sub>r</sub>(<i>s</i>)的截止频率为开关频率的1/4,则有</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>.</mo><mn>6</mn><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>5</mn></mrow></msup><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 光伏电池电压控制框图" src="Detail/GetImg?filename=images/DLXT201918017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 光伏电池电压控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Block diagram of voltage control for PV battery</b></p>

                </div>
                <div class="p1">
                    <p id="120">根据环路特性设计电流<i>i</i><sub>L</sub>内环调节器为:</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mn>1</mn><mo>.</mo><mn>5</mn><mo>-</mo><mfrac><mrow><mn>2</mn><mn>5</mn><mn>0</mn></mrow><mi>s</mi></mfrac><mo>-</mo><mfrac><mrow><mn>2</mn><mn>0</mn><mn>0</mn><mtext>π</mtext><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>4</mn><mtext>π</mtext><mi>s</mi><mo>+</mo><mn>4</mn><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="123">则补偿后内环闭环的总开环增益为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mi>Η</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="126">附录A图A3给出了<i>U</i><sub>PV</sub>=36 V,<i>P</i>=350 W情况下补偿前后电流内环传递函数的波特图,其稳定裕量为66°,带宽为1 020 Hz,离双倍工频(100 Hz)处为10倍频程,可保证对LFCR抑制的动态性能;由于谐振控制器的引入,在100 Hz处的增益为50.8 dB,可有效保证稳态情况下LFCR的抑制。</p>
                </div>
                <div class="p1">
                    <p id="127">电流内环的闭环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="130">则电压外环总体开环增益为:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>s</mi><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="133">设计电压调节器为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mn>5</mn><mn>0</mn></mrow><mi>s</mi></mfrac></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="136">附录A图A4为补偿前后电流内环传递函数的波特图,可以看出,补偿后电压环带宽30 Hz,稳定裕量100°,虽然带宽偏低,但是相对于光伏电池输出电压的动态性能以及光伏电池MPPT算法的扰动步长,所设计带宽足以保证微逆变器稳定、快速实现跟踪目标。</p>
                </div>
                <div class="p1">
                    <p id="137">附录A图A3、图A4所示的设计参数波特图仅针对的是<i>U</i><sub>PV</sub>=36 V,<i>P</i>=350 W的情况,还需要对光伏电池所有可能电压、功率下微逆变器都能保持稳定进行验证。</p>
                </div>
                <div class="p1">
                    <p id="138">图5中,令</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>s</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub></mrow><mrow><mi>s</mi><mi>R</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>p</mtext><mtext>p</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="143">则电流环闭环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>Η</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="146">电压外环闭环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">根据式(25)绘制不同光伏电池工作参数下的根轨迹图,如附录A图A5所示,所有的特征根均在复数域平面的左半侧,则所设计的电压参数与电流环参数可保证光伏电池所有工作情况下均稳定,在较高的电压与较小的功率情况下系统的稳定性较强。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.2</b> 低压侧电压控制器的设计</h4>
                <div class="p1">
                    <p id="150">低压侧滤波电容<i>C</i><sub>d</sub>的能量来自Boost升压变换器输入侧的光伏电池,通过隔离型桥式变换器向直流母线侧输出。为实现效率优化,可调节<i>U</i><sub>d</sub>的基准值与直流母线电压<i>U</i><sub>DC</sub>呈1/<i>k</i>倍(其中<i>k</i>&gt;1/(2<i>n</i>))关系,这里设<i>k</i>=0.18可实现较小的开关管的电流应力。图6为光伏电池低压侧电压控制框图,由于升压占空比<i>D</i><sub>b</sub>与电压<i>U</i><sub>DC</sub>的扰动对闭环的稳定性没有影响,因此控制器的设计仅考虑前向通道中<i>D</i><sub>p</sub>扰动的影响。设计低压侧电压控制器为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mn>3</mn><mn>5</mn><mn>0</mn><mo stretchy="false">(</mo><mi>s</mi><mo>+</mo><mn>1</mn><mn>6</mn><mn>0</mn><mtext>π</mtext><mo stretchy="false">)</mo></mrow><mrow><mi>s</mi><mo stretchy="false">(</mo><mi>s</mi><mo>+</mo><mn>2</mn><mspace width="0.25em" /><mn>4</mn><mn>0</mn><mn>0</mn><mtext>π</mtext><mo stretchy="false">)</mo></mrow></mfrac><mo>-</mo><mfrac><mrow><mn>4</mn><mtext>π</mtext><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>4</mn><mtext>π</mtext><mi>s</mi><mo>+</mo><mn>4</mn><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 低压侧电压环控制框图" src="Detail/GetImg?filename=images/DLXT201918017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 低压侧电压环控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Block diagram for control of voltage 
loop on low-voltage side</b></p>

                </div>
                <div class="p1">
                    <p id="153">PIR调节器中,在小于100 Hz处(80 Hz)设置一个零点以保证在2倍工频处的增益不至于太小,在附录A图A2(b)所示的谐振尖峰频率的一半处(1.2 kHz)设置一个极点以抑制轻载时的尖峰。从附录A图A6所示的调节器的波特图可以看出,由于在2倍工频处增加了谐振控制器,100 Hz处的总开环增益达36.7 dB;此外环路的有效带宽达1.25 kHz,这2个特征可有效保证低压侧电压<i>U</i><sub>d</sub>中的LFCR得到有效跟踪。</p>
                </div>
                <div class="p1">
                    <p id="154">附录A图A7为光伏电池工作点变化时,低压侧电压闭环系统的根轨迹图,可以看出,在所设计的电压调节器基础上系统的主特征根位置基本不变,就是说光伏电池工作点变化对系统的稳定性基本没有影响。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="156">根据附录A表A1中所示的控制参数,建立了350 W的光伏微逆变器样机,其控制策略框图如图4所示,样机照片如附录A图A8所示。</p>
                </div>
                <div class="p1">
                    <p id="157">闭环稳态情况下,图7给出了前级DC/DC变换器开关周期内的波形。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 稳态情况下开关周期内的工作波形" src="Detail/GetImg?filename=images/DLXT201918017_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 稳态情况下开关周期内的工作波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Working waveforms in a switching cycle 
at steady state</b></p>

                </div>
                <div class="p1">
                    <p id="159">开关管S1至S4的驱动电压波形<i>u</i><sub>GS1</sub>至<i>u</i><sub>GS4</sub>如图7(a)所示,相位对应关系与图2相对应;图7(b)给出了开关管S2的驱动电压<i>u</i><sub>GS2</sub>、端电压<i>u</i><sub>DS2</sub>、缓冲电感电流<i>i</i><sub>r</sub>、升压电感电流<i>i</i><sub>L</sub>的波形,可以看出,S2的导通时间与电流<i>i</i><sub>L</sub>的上升过程相对应;图7(c)给出了开关管S4的驱动电压<i>u</i><sub>GS4</sub>、端电压<i>u</i><sub>DS4</sub>、电压<i>u</i><sub><i>AB</i></sub>与电流<i>i</i><sub>r</sub>的波形,可以看出,电压<i>u</i><sub><i>AB</i></sub>的正电压与负电压阶段分别与电流<i>i</i><sub>r</sub>正向增加阶段与反向增加阶段相对应,需要注意的是,在电流<i>i</i><sub>r</sub>正向下降到零以后,由于S3和S4组成的桥臂中没有外部的电流使得开关或对应的体二极管导通,因此存在一个谐振过程,使得电压<i>u</i><sub><i>AB</i></sub>在变负之前有一个上升,由于该过程谐振电流极小,因此基本无损耗;图7(d)给出了整流管D1承受反压<i>u</i><sub>D1</sub>、电压<i>u</i><sub><i>AB</i></sub>、电压<i>u</i><sub><i>CD</i></sub>以及缓冲电感电流<i>i</i><sub>r</sub>的波形,可以看到,电压<i>u</i><sub><i>CD</i></sub>的正负电压区间与电流<i>i</i><sub>r</sub>的正、负电流区间相对应,在电流<i>i</i><sub>r</sub>=0的时间段内,整流二极管D1承受输入电压的一半。</p>
                </div>
                <div class="p1">
                    <p id="160">图8(a)至(d)给出了输出功率100 W情况下,微逆变器采用本文所提控制策略得到的实验波形。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 不同功率、稳态情况下工频周期内的工作波形" src="Detail/GetImg?filename=images/DLXT201918017_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 不同功率、稳态情况下工频周期内的工作波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Working waveforms in a frequency cycle at 
steady state with different output powers</b></p>

                </div>
                <div class="p1">
                    <p id="162">从图8(a)可以看到,直流母线电压<i>U</i><sub>DC</sub>与低压侧电压<i>U</i><sub>d</sub>中均存在2倍工频纹波电压,虽然<i>U</i><sub>DC</sub>中含有LFCR电压幅值为20 V,升压电感电流<i>i</i><sub>Lr</sub>中却不含LFCR,从图8(b)中可以看到其平均值<i>I</i><sub>L</sub>是一平滑直流,无LFCR含量(波形<i>I</i><sub>L</sub>是由波形<i>i</i><sub>L</sub>经过一截止频率为10 kHz的二阶低通滤波器后的输出信号,滤波器对1 kHz以下信号基本没有衰减能力);图8(c)与(d)分别给出了升压占空比<i>D</i><sub>b</sub>、功率占空比<i>D</i><sub>p</sub>与电压<i>U</i><sub>DC</sub>的关系,电压<i>U</i><sub>d</sub>越大,占空比<i>D</i><sub>b</sub>越小,满足式(4)的约束关系。</p>
                </div>
                <div class="p1">
                    <p id="163">图8(e)至(h)给出了输出功率300 W情况下,微逆变器采用本文所提控制策略得到的实验波形。相比100 W时的实验波形,300 W输出功率时的直流母线电压<i>U</i><sub>DC</sub>波动幅值也更大,约为50 V,所需控制的两个占空比<i>D</i><sub>b</sub>与<i>D</i><sub>p</sub>波动幅值也更大才能保证光伏电池侧的升压电感电流中无LFCR。从不同功率情况下的实验波形可以看出,本文所提图4中的控制策略能有效抑制光伏电池的输出LFCR。</p>
                </div>
                <div class="p1">
                    <p id="164">图5所示的光伏电压控制闭环中,升压电感电流内环采用了PIR控制器+低压侧电压前馈(1/<i>U</i><sub>d</sub>项),为验证该方法的效果与其他控制策略的效果,升压电感电流内环分别采用PIR控制器、PI控制器+低压侧电压前馈、PI控制器,对应的实验波形分别如图9(a)至(c)所示,可以看出,采用3种不同的控制策略控制下的输入侧电流中均含有一定成分的LFCR,与图8(e)中波形<i>I</i><sub>L</sub>对比发现,本文所提控制策略对输入侧LFCR进行了较好的抑制。</p>
                </div>
                <div class="p1">
                    <p id="165">采用附录A表A1中的相关数据,微逆变器效率曲线见附录A图A9,对应的美国加州能源委员会(CEC)效率为94%。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="167">本文提出一种电流型桥式光伏微逆变器的拓扑,在不增加开关器件的基础上集成了升压变换器,降低了变压器过高的升压比;提出采用双占空比的控制策略,使得低压侧电压与母线电压呈比例变化,可降低器件电流应力;采用谐振变换器保证在2倍工频处具有较高的增益,使光伏电池输出电流能快速跟踪基准电流,从而抑制光伏电池输出电流中的低频电流纹波。实验结果表明,本文所提控制策略取得了良好的控制效果。但本文所提微逆变器的开关频率为40 kHz,微逆变器在体积与重量上存在一定劣势,因此微逆变器的体积与重量需要通过开关频率的提高进一步优化,并通过软开关技术进一步提升微逆变器的效率。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 不同升压电感电流内环
控制策略LFCR抑制对比" src="Detail/GetImg?filename=images/DLXT201918017_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 不同升压电感电流内环
控制策略LFCR抑制对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Effectiveness comparison of LFCR reduction 
among different inner-loop control strategies of 
Boost inductive current</b></p>

                </div>
                <div class="p1">
                    <p id="170">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag">附录A</h3>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1前级DC/DC变换器调制信号及工作波形" src="Detail/GetImg?filename=images/DLXT201918017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1前级DC/DC变换器调制信号及工作波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A1 The modulation signals and operation waveforms of the former DC/DC converter</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同运行情况下传递函数的伯德图" src="Detail/GetImg?filename=images/DLXT201918017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同运行情况下传递函数的伯德图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A2 The bode plot in different operational condition</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3电流内环设计的伯德图" src="Detail/GetImg?filename=images/DLXT201918017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3电流内环设计的伯德图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A3 The bode plot for deigning inner current loop</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4电压外环设计的伯德图" src="Detail/GetImg?filename=images/DLXT201918017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4电压外环设计的伯德图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A4 The bode plot for deigning outer voltage loop</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5电压外环的根轨迹图" src="Detail/GetImg?filename=images/DLXT201918017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5电压外环的根轨迹图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A5 The root locus of the outer voltage loop</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6低压侧电压环设计的伯德图" src="Detail/GetImg?filename=images/DLXT201918017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6低压侧电压环设计的伯德图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A6 The bode plot for deigning voltage loop in LVS</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7电压外环的根轨迹图" src="Detail/GetImg?filename=images/DLXT201918017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7电压外环的根轨迹图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A7 The root locus of the outer voltage loop</p>

                </div>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表A1微逆变器样机参数
                                                    <br />
                                                Tab A1 Parameters for micro-inverter prototype
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918017_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1微逆变器样机参数" src="Detail/GetImg?filename=images/DLXT201918017_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8微逆变器样机照片" src="Detail/GetImg?filename=images/DLXT201918017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8微逆变器样机照片  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A8 The photograph of PV microinverter prototype</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9微逆变器效率曲线" src="Detail/GetImg?filename=images/DLXT201918017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9微逆变器效率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig A9 Efficiency curves of the proposed microinverter</p>

                </div>
                <h3 id="207" name="207" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="208">本文所提微逆变器前级变换器的状态平均模型为</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918017_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="210">其中,</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918017_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805021&amp;v=MjcyOTBac0Z5bmdVTHZJS0QzSWE3RzRIOW5NcW85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> ISEN E,BAKAN A F.Highly efficient three-phase grid-connected parallel inverter system[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1079-1089.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802011&amp;v=MjEyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMdklLRDNJYTdHNEg5bk1yWTlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> XU Jinming,XIE Shaojun.LCL-resonance damping strategies for grid-connected inverters with LCL filters:a comprehensive review[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):292-305.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A review of single-phase grid-connected inverters for photovoltaic modules">

                                <b>[3]</b> KJAER S B,PEDERSEN J K,BLAABJERG F.A review of single-phase grid-connected inverters for photovoltaic modules[J].IEEE Transactions on Industry Applications,2005,41(5):1292-1306.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403005&amp;v=MDA4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJUHlyUGJiRzRIOVhNckk5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马超,张方华.有源钳位反激式光伏微型并网逆变器输出波形质量的分析和改善[J].中国电机工程学报,2014,34(3):354-362.MA Chao,ZHANG Fanghua.Analysis and improvement on output current quality of active clamped flyback type micro PV inverters[J].Proceedings of the CSEE,2014,34(3):354-362.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Weighted-Efficiency-Oriented Design Methodology of Flyback Inverter for AC Photovoltaic Modules">

                                <b>[5]</b> NANAKOS A C,TATAKIS E C,PAPANIKOLAOU N P.A weighted-efficiency-oriented design methodology of flyback inverter for AC photovoltaic modules[J].IEEE Transactions on Power Electronics,2012,27(7):3221-3233.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Forward type micro-inverter with power decoupling">

                                <b>[6]</b> LIAO C Y,CHEN Y M,LIN W H.Forward-type micro-inverter with power decoupling[C]// IEEE 28th Applied Power Electronics Conference and Exposition (APEC),March 17-21,2013,Long Beach,USA:2852-2857.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid-connected forward micro-inverter with primary-parallel secondary-series transformer">

                                <b>[7]</b> MENESES D,GARCÍA O,ALOU P,et al.Grid-connected forward micro-inverter with primary-parallel secondary-series transformer[J].IEEE Transactions on Power Electronics,2015,30(9):4819-4830.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816022&amp;v=MTk3NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUx2SUlTSFRlckc0SDluTnFZOUhab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Soft-Switching Current-Fed Push-Pull Converter for 250-W AC Module Applications">

                                <b>[9]</b> KIM Y H,SHIN S C,LEE J H,et al.Soft-switching current-fed push-pull converter for 250-W AC module applications[J].IEEE Transactions on Power Electronics,2014,29(2):863-872.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid-Connected Boost-Half-Bridge Photovoltaic Microinverter System Using Repetitive Current Control and Maximum Power Point Tracking">

                                <b>[10]</b> SHUAI Jiang,DONG Cao,YUAN Li,et al.Grid-connected boost-half-bridge photovoltaic microinverter system using repetitive current control and maximum power point tracking[J].IEEE Transactions on Power Electronics,2012,27(11):4711-4722.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722015&amp;v=MjI0NTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVUx2SUlTSFRlckc0SDliT3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 阚加荣,冯赛非,吴云亚,等.应用于光伏微逆变器的柔性变换器[J].电力系统自动化,2017,41(22):109-115.DOI:10.7500/AEPS20170413001.KAN Jiarong,FENG Saifei,WU Yunya,et al.Converter with flexible topology for photovoltaic micro-inverter[J].Automation of Electric Power Systems,2017,41(22):109-115.DOI:10.7500/AEPS20170413001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701014&amp;v=MjA3MTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVRyQmZiRzRIOWJNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 阚加荣,吴云亚,谢少军,等.电流型降压桥式伪直流环节微逆变器[J].电网技术,2017,41(1):99-105.KAN Jiarong,WU Yunya,XIE Shaojun,et al.Pseudo DC link micro-inverter based on current-fed buck-type full-bridge topology[J].Power System Technology,2017,41(1):99-105.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequency-link-based grid-tied pv system with small DC-link capacitor and low-frequency ripple-free maximum power point tracking">

                                <b>[13]</b> SHI Yuxiang,LI Rui,XUE Y,et al.High-frequency-link-based grid-tied PV system with small DC-link capacitor and low-frequency ripple-free maximum power point tracking[J].IEEE Transactions on Power Electronics,2016,31(1):328-339.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid discontinuous/boundary conduction mode of flyback microinverter for AC PV modules">

                                <b>[14]</b> CHRISTIDIS G C,NANAKOS A C,TATAKIS E C.Hybrid discontinuous/boundary conduction mode of flyback microinverter for AC-PV modules[J].IEEE Transactions on Power Electronics,2016,31(6):4195-4205.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Investigation of parallel active filters&amp;#39;&amp;#39;limitations for power decoupling on single stage/single phase microinverters &amp;quot;">

                                <b>[15]</b> CHRISTIDIS G C,KYRITSIS A C,PAPANIKOLAOU N P,et al.Investigation of parallel active filters’ limitations for power decoupling on single-stage/single-phase microinverters[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1096-1106.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ripple-Port Module-Integrated Inverter for Grid-Connected PV Applications">

                                <b>[16]</b> HARB S,MIRJAFARI M,BALOG R S.Ripple-port module-integrated inverter for grid-connected PV applications[J].IEEE Transactions on Industry Applications,2013,49(6):2692-2698.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201206002&amp;v=MjY5MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VMdklQeXJQYmJHNEg5UE1xWTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王建华,卢旭倩,张方华,等.两级式单相逆变器输入电流低频纹波分析及抑制[J].中国电机工程学报,2012,32(6):10-16.WANG Jianhua,LU Xuqian,ZHANG Fanghua,et al.Low frequency input current ripple analysis and reduction in a single phase inverter with two-stage structure[J].Proceedings of the CSEE,2012,32(6):10-16.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low frequency current ripple reduction technique with active control in a fuel cell power system with inverter load">

                                <b>[18]</b> LIU Changrong,LAI J S.Low frequency current ripple reduction technique with active control in a fuel cell power system with inverter load[J].IEEE Transactions on Power Electronics,2007,22(4):1429-1436.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312010&amp;v=Mjc1MjNVUjdxZlp1WnNGeW5nVUx2SVB5clBiYkc0SDlMTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 祝国平,阮新波,王学华,等.两级式单相逆变器二次纹波电流的抑制与动态特性的改善[J].中国电机工程学报,2013,33(12):72-80.ZHU Guoping,RUAN Xinbo,WANG Xuehua,et al.Suppression of the second harmonic current and improvement of the dynamic performance for two-stage single-phase inverters[J].Proceedings of the CSEE,2013,33(12):72-80.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the reduction of second harmonic current and improvement of dynamic response for two-stage single-phase inverter">

                                <b>[20]</b> ZHU Guoping,RUAN Xinbo,ZHANG Li,et al.On the reduction of second harmonic current and improvement of dynamic response for two-stage single-phase inverter[J].IEEE Transactions on Power Electronics,2015,30(2):1028-1041.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823019&amp;v=MTY1OTh0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVNIVGVyRzRIOW5Pckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 阚加荣,潘晓明,王锐,等.基于功率预测的光伏微逆变器低频电流纹波抑制策略[J].电力系统自动化,2018,42(23):127-133.DOI:10.7500/AEPS20171109007.KAN Jiarong,PAN Xiaoming,WANG Rui,et al.Power prediction based reduction strategy for low-frequency current ripple of photovoltaic micro-inverter[J].Automation of Electric Power Systems,2018,42(23):127-133.DOI:10.7500/AEPS20171109007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918017&amp;v=MjI4NjVyRzRIOWpOcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVTHZJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

