

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136445946975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918002%26RESULT%3d1%26SIGN%3d8KdUIogpJhomTNKKWgx3pQgE0hg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918002&amp;v=MzE0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZMM0JJU0hUZXJHNEg5ak5wNDlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#28" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;1&lt;/b&gt; 直流输电系统换相失败统计分析 "><b>1</b> 直流输电系统换相失败统计分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#36" data-title="&lt;b&gt;1.1&lt;/b&gt; 换相失败数据统计"><b>1.1</b> 换相失败数据统计</a></li>
                                                <li><a href="#42" data-title="&lt;b&gt;1.2&lt;/b&gt; 同时换相失败数据统计"><b>1.2</b> 同时换相失败数据统计</a></li>
                                                <li><a href="#45" data-title="&lt;b&gt;1.3&lt;/b&gt; 换相失败影响因素统计"><b>1.3</b> 换相失败影响因素统计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2&lt;/b&gt; 换相失败抵御措施 "><b>2</b> 换相失败抵御措施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;2.1&lt;/b&gt; 降低换相失败概率"><b>2.1</b> 降低换相失败概率</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 减小换相失败后能量冲击"><b>2.2</b> 减小换相失败后能量冲击</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#35" data-title="&lt;b&gt;图1 逆变侧阀电压、电流波形&lt;/b&gt;"><b>图1 逆变侧阀电压、电流波形</b></a></li>
                                                <li><a href="#38" data-title="&lt;b&gt;表1 国家电网高压直流输电系统基本情况&lt;/b&gt;"><b>表1 国家电网高压直流输电系统基本情况</b></a></li>
                                                <li><a href="#40" data-title="&lt;b&gt;图2 国家电网直流输电系统换相失败统计&lt;/b&gt;"><b>图2 国家电网直流输电系统换相失败统计</b></a></li>
                                                <li><a href="#44" data-title="&lt;b&gt;表2 两回及以上直流系统同时换相失败统计&lt;/b&gt;"><b>表2 两回及以上直流系统同时换相失败统计</b></a></li>
                                                <li><a href="#48" data-title="&lt;b&gt;图3 直流输电系统换相失败时间分布&lt;/b&gt;"><b>图3 直流输电系统换相失败时间分布</b></a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;图4 220 kV及以上电压等级
交流系统故障时间分布&lt;/b&gt;"><b>图4 220 kV及以上电压等级
交流系统故障时间分布</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;表3 不同技术路线晶闸管关断角及控制裕度&lt;/b&gt;"><b>表3 不同技术路线晶闸管关断角及控制裕度</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;表4 各厂家控制保护装置换相失败预测执行周期&lt;/b&gt;"><b>表4 各厂家控制保护装置换相失败预测执行周期</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;图5 抵御换相失败智能化触发监控系统功能框图&lt;/b&gt;"><b>图5 抵御换相失败智能化触发监控系统功能框图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDQ3MzFzRnlublZMM0FJVHJCZmJHNEg5Zk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506023&amp;v=MTgxODVyRzRIOVRNcVk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WTDNBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705022&amp;v=MTU4NDFTSFRlckc0SDliTXFvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkwzQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708008&amp;v=MTg1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkwzQUlTclBZTEc0SDliTXA0OUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 邵瑶,汤涌.一种快速评估多馈入直流系统换相失败风险的方法[J].中国电机工程学报,2017,37(12):3429-3436.SHAO Yao,TANG Yong.A fast assessment method for evaluating commutation failure risk of multi-infeed HVDC systems[J].Proceedings of the CSEE,2017,37(12):3429-3436." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712008&amp;v=MDU0MTBiTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkwzQVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         邵瑶,汤涌.一种快速评估多馈入直流系统换相失败风险的方法[J].中国电机工程学报,2017,37(12):3429-3436.SHAO Yao,TANG Yong.A fast assessment method for evaluating commutation failure risk of multi-infeed HVDC systems[J].Proceedings of the CSEE,2017,37(12):3429-3436.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 侯灵犀,李春华,舒德兀,等.用于减少换相失败持续时间的直流附加控制策略[J].南方电网技术,2017,11(5):17-23.HOU Lingxi,LI Chunhua,SHU Dewu,et al.DC additional control strategy for reducing commutation failure duration[J].Southern Power System Technology,2017,11(5):17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201705003&amp;v=MzE3MjU3cWZadVpzRnlublZMM0FLeXZQZWJHNEg5Yk1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         侯灵犀,李春华,舒德兀,等.用于减少换相失败持续时间的直流附加控制策略[J].南方电网技术,2017,11(5):17-23.HOU Lingxi,LI Chunhua,SHU Dewu,et al.DC additional control strategy for reducing commutation failure duration[J].Southern Power System Technology,2017,11(5):17-23.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王增平,刘席洋,李林泽,等.多馈入直流输电系统换相失败边界条件[J].电工技术学报,2017,32(10):12-19.WANG Zengping,LIU Xiyang,LI Linze,et al.Boundary conditions of commutation failure in multi-infeed HVDC systems[J].Transactions of China Electrotechnical Society,2017,32(10):12-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710002&amp;v=MjczNjJyQmZiRzRIOWJOcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WTDNBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王增平,刘席洋,李林泽,等.多馈入直流输电系统换相失败边界条件[J].电工技术学报,2017,32(10):12-19.WANG Zengping,LIU Xiyang,LI Linze,et al.Boundary conditions of commutation failure in multi-infeed HVDC systems[J].Transactions of China Electrotechnical Society,2017,32(10):12-19.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王峰,刘天琪,周胜军,等.谐波对HVDC系统换相失败的影响机理及定量分析方法[J].中国电机工程学报,2015,35(19):4888-4894.WANG Feng,LIU Tianqi,ZHOU Shengjun,et al.Mechanism and quantitative analysis method for HVDC commutation failure resulting from harmonics[J].Proceedings of the CSEE,2015,35(19):4888-4894." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519006&amp;v=MjI0NTFOcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WTDNBUHlyUGJiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王峰,刘天琪,周胜军,等.谐波对HVDC系统换相失败的影响机理及定量分析方法[J].中国电机工程学报,2015,35(19):4888-4894.WANG Feng,LIU Tianqi,ZHOU Shengjun,et al.Mechanism and quantitative analysis method for HVDC commutation failure resulting from harmonics[J].Proceedings of the CSEE,2015,35(19):4888-4894.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 肖浩,朱佳,李银红,等.多馈入直流系统换相失败免疫水平快速确定方法研究[J].中国电机工程学报,2015,35(11):2711-2717.XIAO Hao,ZHU Jia,LI Yinhong,et al.Study on rapid determination method of commutation failure immunity levels for multi-infeed HVDC transmission systems[J].Proceedings of the CSEE,2015,35(11):2711-2717." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511010&amp;v=MTQ2MjRSN3FmWnVac0Z5bm5WTDNBUHlyUGJiRzRIOVROcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         肖浩,朱佳,李银红,等.多馈入直流系统换相失败免疫水平快速确定方法研究[J].中国电机工程学报,2015,35(11):2711-2717.XIAO Hao,ZHU Jia,LI Yinhong,et al.Study on rapid determination method of commutation failure immunity levels for multi-infeed HVDC transmission systems[J].Proceedings of the CSEE,2015,35(11):2711-2717.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 赵彤,吕明超,娄杰,等.多馈入高压直流输电系统的异常换相失败研究[J].电网技术,2015,39(3):705-711.ZHAO Tong,L&#220; Mingchao,LOU Jie,et al.Analysis on potential anomalous commutation failure in multi-infeed HVDC transmission systems[J].Power System Technology,2015,39(3):705-711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503019&amp;v=MjQxNzN5bm5WTDNBSVRyQmZiRzRIOVRNckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         赵彤,吕明超,娄杰,等.多馈入高压直流输电系统的异常换相失败研究[J].电网技术,2015,39(3):705-711.ZHAO Tong,L&#220; Mingchao,LOU Jie,et al.Analysis on potential anomalous commutation failure in multi-infeed HVDC transmission systems[J].Power System Technology,2015,39(3):705-711.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504023&amp;v=MDM2NDJDVVI3cWZadVpzRnlublZMM0FJU0hUZXJHNEg5VE1xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 袁阳,卫志农,王华伟,等.基于直流电流预测控制的换相失败预防方法[J].电网技术,2014,38(3):565-570.YUAN Yang,WEI Zhinong,WANG Huawei,et al.A DC current predictive control based method to decrease probability of commutation failure[J].Power System Technology,2014,38(3):565-570." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403003&amp;v=MjcyNDJyQmZiRzRIOVhNckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WTDNBSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         袁阳,卫志农,王华伟,等.基于直流电流预测控制的换相失败预防方法[J].电网技术,2014,38(3):565-570.YUAN Yang,WEI Zhinong,WANG Huawei,et al.A DC current predictive control based method to decrease probability of commutation failure[J].Power System Technology,2014,38(3):565-570.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 吴萍,林伟芳,孙华东,等.多馈入直流输电系统换相失败机制及特性[J].电网技术,2012,36(5):269-274.WU Ping,LIN Weifang,SUN Huadong,et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology,2012,36(5):269-274." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205048&amp;v=Mjk0NDU3cWZadVpzRnlublZMM0FJVHJCZmJHNEg5UE1xbzlCYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         吴萍,林伟芳,孙华东,等.多馈入直流输电系统换相失败机制及特性[J].电网技术,2012,36(5):269-274.WU Ping,LIN Weifang,SUN Huadong,et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology,2012,36(5):269-274.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),13-17+34 DOI:10.7500/AEPS20190130006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直流输电系统换相失败统计分析及抵御措施建议</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%98%AE%E6%80%9D%E7%83%A8&amp;code=36407541&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阮思烨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%87%AF&amp;code=37234318&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%B8%B9&amp;code=42777116&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E9%B9%8F%E9%A3%9E&amp;code=36308156&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕鹏飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BE%B7%E6%9E%97&amp;code=32769759&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王德林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%8D%8E%E9%94%8B&amp;code=37365092&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王华锋</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着特高压直流工程不断投运、换流容量不断增加,换相失败对电网产生的有功、无功冲击更加严峻,严重威胁大电网安全稳定运行。文中对国家电网有限公司21个在运直流输电系统换相失败发生情况进行了统计分析,总结归纳换相失败发生概率的主要影响因素。基于统计分析结论,从降低换相失败概率和减小换相失败后能量冲击两方面,提出晶闸管关断特性优化、换流阀换相失败智能监测控制和换相失败后能量吸收等技术措施,为换相失败抵御措施的进一步研究和工程应用提供参考。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8D%A2%E7%9B%B8%E5%A4%B1%E8%B4%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">换相失败;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E8%AE%A1%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统计分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%B5%E5%BE%A1%E6%8E%AA%E6%96%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">抵御措施;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    阮思烨(1982—),男,博士,主要研究方向:继电保护及高压直流输电技术。E-mail:ruan-siye@sgcc.com.cn;
                                </span>
                                <span>
                                    *徐凯(1989—),男,通信作者,硕士,主要研究方向:继电保护及高压直流输电技术。E-mail:xu-kai@sgcc.com.cn刘丹(1990—),女,工程师,主要研究方向:继电保护及高压直流输电技术。E-mail:liu-dan@sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(SGRIZLKJ〈2017〉136)“抵御多馈入换相失败换流阀智能监测控制系统应用关键技术研究”;</span>
                    </p>
            </div>
                    <h1>Statistical Analysis and Suggestions on Resistance Measures for Commutation Failures of HVDC Transmission System</h1>
                    <h2>
                    <span>RUAN Siye</span>
                    <span>XU Kai</span>
                    <span>LIU Dan</span>
                    <span>LYU Pengfei</span>
                    <span>WANG Delin</span>
                    <span>WANG Huafeng</span>
            </h2>
                    <h2>
                    <span>State Grid Corporation of China</span>
                    <span>Global Energy Interconnection Research Institute Co.,Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the continuous operation of ultra-high voltage direct current(UHVDC)project and the increase of commutation capacity,the impact of commutation failure on the active and reactive power of power grid is more severe,which seriously threatens the safe and stable operation of large power grid.This paper makes a statistical analysis of commutation failures in 21 high-voltage direct current(HVDC)transmission systems of the State Grid Corporation of China and summarizes the main factors affecting the probability of commutation failures.Based on the conclusion of statistical analysis,from two aspects of reducing the probability of commutation failure and energy shock,some technical measures such as optimization of thyristor switching characteristics,intelligent monitoring control of commutation failure of converter valve and energy absorption after commutation failure,are put forward,which can provide reference for further research and engineering application of resistance measures for commutation failure.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20direct%20current(HVDC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage direct current(HVDC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=commutation%20failure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">commutation failure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=statistical%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">statistical analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resistance%20measures&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resistance measures;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.SGRIZLKJ〈2017〉136);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="28" name="28" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="29">当前,国家电网有限公司(以下简称“国家电网”)所属电网已全部通过交、直流互联,至2018年底,国家电网累计投产21个直流工程(不包括柔性直流工程),覆盖18个省级电网,交直流相互耦合更加明显。换相失败是半控型换流阀组成的直流输电系统不可避免的一个特性,而目前在特高压直流投运初期,直流近区网架还处于过渡阶段,网架较为薄弱,短路容量较低,电网“强直弱交”矛盾突出,换相失败产生的能量冲击存在连锁故障风险,严重威胁电网的安全稳定运行<citation id="88" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="30">目前换相失败相关的研究较为广泛,包括换相失败机理、影响因素、预测功能、换相失败后直流系统恢复控制策略等方面<citation id="89" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,近年来,针对多直流馈入系统换相失败的研究也较为重视<citation id="90" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。虽然部分研究成果促进了国家电网直流控制保护系统中换相失败预测判据及控制策略的优化,但从目前直流工程运行经验来看,换相失败问题并未得到很好改善,未能满足目前电网的运行需求,依然存在较大风险。分析其原因,目前换相失败相关的研究存在两点不足:一是换相失败的研究缺乏较为全面的实际运行数据作指导;二是关于抑制换相失败后能量冲击的研究和应用还不够。</p>
                </div>
                <div class="p1">
                    <p id="31">为此,本文基于国家电网21个直流输电系统(以下简称“直流系统”)的长期运行数据,对换相失败发生情况进行全面梳理,从统计分析角度总结归纳切实影响换相失败发生概率的主要因素。基于统计分析结果和实际工程实用性需求,从降低换相失败概率角度,提出晶闸管关断特性优化和换流阀换相失败智能监测控制技术措施,并给出其他相关建议;从减小换相失败后能量冲击方面开展研究,提出交流分布式能量吸收技术措施。通过对所提技术措施的分析研究和部分试点应用,证实其对换相失败的抑制效果明显,对今后工程实践具有指导意义。</p>
                </div>
                <h3 id="32" name="32" class="anchor-tag"><b>1</b> 直流输电系统换相失败统计分析</h3>
                <div class="p1">
                    <p id="33">换相失败是由晶闸管组成的半控型直流换流阀的固有特征。当从一个阀导通换为另一阀导通时,换相回路电感使得阀电流不能突变,需经历一段时间来完成两个阀之间的电流转换过程,这一过程称为换相过程,其时间用电角度表示为换相角。为了保证换相成功,阀关断后反向电压持续时间应能够满足阀恢复阻断能力要求,阀关断后反向电压持续时间用电角度表示为关断角。换相角和关断角分别如图1中<i>μ</i>和<i>γ</i>所示,同时定义<i>β</i>=<i>μ</i>+<i>γ</i>为越前触发角。当<i>γ</i>&lt;<i>γ</i><sub>min</sub>(固有关断角)时,阀恢复阻断失败,导致桥臂上两个阀同时导通,即发生换相失败。</p>
                </div>
                <div class="p1">
                    <p id="34">导致换相失败的因素有很多种,而实际发生的换相失败往往是由多个因素同时作用造成。本文从实际直流工程的输送功率、系统故障、阀本身参数、直流控制保护装置硬件性能以及阀基电子设备(valve-based electronic,VBE)等方面因素入手,对国家电网21个直流系统的换相失败相关运行数据进行梳理、统计和分析。</p>
                </div>
                <div class="area_img" id="35">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918002_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 逆变侧阀电压、电流波形" src="Detail/GetImg?filename=images/DLXT201918002_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 逆变侧阀电压、电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918002_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Voltage and current waveforms of valve 
at inverter side</b></p>

                </div>
                <h4 class="anchor-tag" id="36" name="36"><b>1.1</b> 换相失败数据统计</h4>
                <div class="p1">
                    <p id="37">本文针对国家电网在运直流输电系统换相失败发生情况进行了详细统计,范围包括复奉、宾金等共计21个在运直流输电系统,各系统基本情况如表1所示,统计时间从2004年至2018年底,其中葛南直流自2005年控制保护系统改造后开始统计。</p>
                </div>
                <div class="area_img" id="38">
                    <p class="img_tit"><b>表1 国家电网高压直流输电系统基本情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Basic situation of high-voltage direct current (HVDC) transmission systems of State Grid Corporation of China (SGCC</b>)</p>
                    <p class="img_note"></p>
                    <table id="38" border="1"><tr><td>电压等<br />级/kV</td><td>直流<br />名称</td><td>投运<br />时间</td><td>输送容<br />量/MW</td><td>电压等<br />级/kV</td><td>直流<br />名称</td><td>投运<br />时间</td><td>输送容<br />量/MW</td></tr><tr><td>±800</td><td>复奉</td><td>2010年</td><td>6 400</td><td>±500</td><td>龙政</td><td>2003年</td><td>3 000</td></tr><tr><td><br />±800</td><td>锦苏</td><td>2012年</td><td>7 200</td><td>±500</td><td>江城</td><td>2004年</td><td>3 000</td></tr><tr><td><br />±800</td><td>宾金</td><td>2014年</td><td>8 000</td><td>±500</td><td>宜华</td><td>2006年</td><td>3 000</td></tr><tr><td><br />±800</td><td>天中</td><td>2014年</td><td>8 000</td><td>±500</td><td>伊穆</td><td>2010年</td><td>3 000</td></tr><tr><td><br />±800</td><td>灵绍</td><td>2016年</td><td>8 000</td><td>±500</td><td>德宝</td><td>2010年</td><td>3 000</td></tr><tr><td><br />±800</td><td>祁韶</td><td>2017年</td><td>8 000</td><td>±500</td><td>林枫</td><td>2011年</td><td>3 000</td></tr><tr><td><br />±800</td><td>雁淮</td><td>2017年</td><td>8 000</td><td>±400</td><td>柴拉</td><td>2011年</td><td>600</td></tr><tr><td><br />±800</td><td>锡泰</td><td>2018年</td><td>10 000</td><td>±125</td><td>黑河</td><td>2011年</td><td>750</td></tr><tr><td><br />±800</td><td>鲁固</td><td>2018年</td><td>10 000</td><td>±125</td><td>高岭</td><td>2012年</td><td>3 000</td></tr><tr><td><br />±660</td><td>银东</td><td>2011年</td><td>4 000</td><td>166/120</td><td>灵宝</td><td>2009年</td><td>1 110</td></tr><tr><td><br />±500</td><td>葛南</td><td>1990年</td><td>1 160</td><td></td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="39">各直流系统投运至今换相失败总次数及年平均次数如图2所示。</p>
                </div>
                <div class="area_img" id="40">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918002_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 国家电网直流输电系统换相失败统计" src="Detail/GetImg?filename=images/DLXT201918002_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 国家电网直流输电系统换相失败统计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918002_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Statistics of commutation failure of DC transmission systems of SGCC</b></p>

                </div>
                <div class="p1">
                    <p id="41">自2004年以来国家电网直流输电系统共发生换相失败1 353次,每条直流输电系统年平均发生换相失败9.1次。银东直流、林枫直流、高岭直流、灵宝直流年平均换相失败次数较多,超过15次/a。</p>
                </div>
                <h4 class="anchor-tag" id="42" name="42"><b>1.2</b> 同时换相失败数据统计</h4>
                <div class="p1">
                    <p id="43">自2011年第1条复奉特高压直流大功率送电开始,国家电网共发生因交流系统故障或异常引发两回及以上直流系统同时换相失败66次,其中接入华东电网直流系统发生同时换相失败60次、接入华中电网直流系统发生同时换相失败6次,统计数据如表2所示。其中,四回直流系统同时换相失败9次,三回直流系统同时换相失败9次,两回直流系统同时换相失败48次。在同时换相失败中林枫直流系统占比89.39%,葛南直流系统占比71.21%,复奉特高压直流系统占比30.30%,宜华直流系统占比24.24%,天中、灵宝直流系统占比9.09%。经过分析发现:多回直流系统同时换相失败主要原因是复奉特高压直流系统和葛南、宜华、林枫直流系统落点较为集中,落点近区交流系统故障易导致接入该电网直流同时换相失败。</p>
                </div>
                <div class="area_img" id="44">
                    <p class="img_tit"><b>表2 两回及以上直流系统同时换相失败统计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Statistics of commutation failures happened at the same time for two DC transmission systems or above</b></p>
                    <p class="img_note"></p>
                    <table id="44" border="1"><tr><td><br />同时换相失败<br />直流系统</td><td>次数</td><td>同时换相失败<br />直流系统</td><td>次数</td></tr><tr><td><br />葛南+林枫</td><td>30</td><td>林枫+龙政</td><td>1</td></tr><tr><td><br />复奉+林枫</td><td>4</td><td>复奉+林枫+宜华</td><td>2</td></tr><tr><td><br />宾金+林枫</td><td>4</td><td>复奉+葛南+林枫</td><td>5</td></tr><tr><td><br />葛南+宜华</td><td>1</td><td>葛南+林枫+宜华</td><td>2</td></tr><tr><td><br />天中+灵宝</td><td>6</td><td>复奉+葛南+林枫+宜华</td><td>9</td></tr><tr><td><br />林枫+宜华</td><td>2</td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="45" name="45"><b>1.3</b> 换相失败影响因素统计</h4>
                <h4 class="anchor-tag" id="46" name="46"><b>1.3.1</b> 交流系统故障</h4>
                <div class="p1">
                    <p id="47">经统计,1 353次换相失败中1 209次是由于交流系统故障引起,占比89.36%,144次是由于阀控系统异常引起,占比10.64%。国家电网各直流输电系统换相失败时间分布情况如图3所示。换相失败集中发生在6至9月份,占比达到54.77%。该时间段为迎峰度夏期间,直流输送功率大,交流系统故障多,交流系统故障典型时间分布如图4所示,与换相失败月度分布情况相吻合。可见交流系统故障是导致换相失败发生的主要原因。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918002_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 直流输电系统换相失败时间分布" src="Detail/GetImg?filename=images/DLXT201918002_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 直流输电系统换相失败时间分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918002_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Time distribution of commutation 
failure for DC transmission systems</b></p>

                </div>
                <div class="area_img" id="49">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918002_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 220 kV及以上电压等级
交流系统故障时间分布" src="Detail/GetImg?filename=images/DLXT201918002_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 220 kV及以上电压等级
交流系统故障时间分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918002_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Fault time distribution of 220 kV 
and above AC systems</b></p>

                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.3.2</b> VBE故障</h4>
                <div class="p1">
                    <p id="51">阀控系统异常引起的144次换相失败中,主要由VBE异常导致不触发和误触发,以及阀基电子设备切换过程中丢脉冲导致。其中某厂家的VBE异常造成的换相失败多达83次,占主要部分,其可靠性相对较低。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.3.3</b> 换流阀制造工艺</h4>
                <div class="p1">
                    <p id="53">研究表明,各厂家换流阀因制造工艺差别,正常运行时通态压降存在区别,导致关断时间存在差异。通态压降越大,阀正常运行损耗越大,换相所需时间越短,即换相角越小。目前国内基于不同技术路线的晶闸管关断角及控制裕度如表3所示,其中<i>γ</i><sub>min</sub>为晶闸管最小换相角(固有关断角),<i>γ</i><sub>set</sub>为控制保护系统中的整定值,通常取17°,控制裕度为<i>γ</i><sub>set</sub>和<i>γ</i><sub>min</sub>的差值,其值越大,抗换相失败的能力越强。基于技术路线1的6英寸晶闸管通态压降较高,<i>γ</i><sub>min</sub>较技术路线2小4.8°,控制裕度为8.2°左右,相较技术路线2晶闸管不易发生换相失败,但正常运行时损耗要高5%～10%。经数据统计,采用技术路线1换流阀的直流系统年平均换相失败次数为5.8次,而采用技术路线2换流阀的直流系统年平均换相失败次数为9.95次。</p>
                </div>
                <div class="area_img" id="54">
                    <p class="img_tit"><b>表3 不同技术路线晶闸管关断角及控制裕度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Thyristor turn-off angle and control margin based on different technical schemes</b></p>
                    <p class="img_note"></p>
                    <table id="54" border="1"><tr><td><br />技术路线</td><td>晶闸管规格</td><td><i>γ</i><sub>min</sub>/(°)</td><td><i>γ</i><sub>set</sub>/(°)</td><td>控制裕度/(°)</td></tr><tr><td rowspan="2"><br />1</td><td><br />5英寸</td><td>8.0</td><td>17</td><td>9.0</td></tr><tr><td><br />6英寸</td><td>8.8</td><td>17</td><td>8.2</td></tr><tr><td><br />2</td><td><br />6英寸</td><td>13.6</td><td>17</td><td>3.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.3.4</b> 控制保护装置硬件性能</h4>
                <div class="p1">
                    <p id="56">国家电网在运直流系统中,直流控制保护主要供货商有3家(本文称厂家A,B,C)。虽然各厂家直流控制保护功能中均设置换相失败预测功能,但由于控制保护装置硬件性能的差异,换相失败预测功能执行周期长短不一,导致其效果存在差别。换相失败预测功能执行周期越小,判别速度越快,预防换相失败的能力越强。经统计,厂家A供货控制保护装置的直流输电系统因交流系统故障导致换相失败年平均次数为5.1次,厂家B为7.4次,厂家C为15.1次,控制保护系统由厂家C供货的直流输电系统换相失败年平均次数明显大于其他两家。各厂家控制保护装置换相失败预测执行周期如表4所示,厂家C公司供货的控制保护装置换相失败预测执行周期较厂家A公司和厂家B公司长,预防换相失败能力较差,与各厂家换相失败统计结果一致。</p>
                </div>
                <div class="area_img" id="57">
                    <p class="img_tit"><b>表4 各厂家控制保护装置换相失败预测执行周期</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Predicted execution cycles of commutation failure for control and protection devices of different manufacturers</b></p>
                    <p class="img_note"></p>
                    <table id="57" border="1"><tr><td><br />直流控制保护厂家</td><td>直流系统类型</td><td>换相失败预测执行周期/μs</td></tr><tr><td rowspan="2"><br />A</td><td><br />常规直流</td><td>80</td></tr><tr><td><br />特高压直流</td><td>50</td></tr><tr><td rowspan="2"><br />B</td><td><br />常规直流</td><td>75</td></tr><tr><td><br />特高压直流</td><td>75</td></tr><tr><td rowspan="2"><br />C</td><td><br />常规直流</td><td>625</td></tr><tr><td><br />特高压直流</td><td>156</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2</b> 换相失败抵御措施</h3>
                <div class="p1">
                    <p id="59">基于在运直流系统换相失败的统计分析结果,本文提出通过缩短晶闸管固有关断时间、实时监测换流阀内部参数来降低换相失败的概率,通过耗能技术就地消纳换相失败产生的能量冲击,提升直流系统抵御换相失败能力。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1</b> 降低换相失败概率</h4>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1.1</b> 晶闸管关断特性优化技术</h4>
                <div class="p1">
                    <p id="62">为优化晶闸管关断特性,提出采用掺杂贵金属工艺和调整核辐照剂量的方法,加速载流子在晶闸管关断过程中的运动速度,在保持现有较低通态压降和损耗水平条件下,减小晶闸管的关断时间,从而降低换相失败概率。</p>
                </div>
                <div class="p1">
                    <p id="63">目前已开发可应用于特高压直流的8.5 kV 6英寸新型晶闸管器件,测试结果显示,新型晶闸管在通态压降和损耗与技术路线2相当的情况下,关断时间缩短约200 μs,控制裕度可达7°。该技术已经完成理论分析、样机研制和试验,晶闸管在关断速度和通态压降等方面的性能已得到验证,可以有效降低换相失败概率,已经在灵绍等多个±800 kV直流输电工程中应用。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1.2</b> 换流阀换相失败智能监测控制技术</h4>
                <div class="p1">
                    <p id="65">当前直流控制保护系统中换相失败预测和判别功能基于换流阀外部交直流电流、电压量实现,属于间接手段,响应时间较长,一般在10 ms以上,对换相失败及连续换相失败的预防效果不太理想。</p>
                </div>
                <div class="p1">
                    <p id="66">基于换流阀嵌入式直接监测技术的智能化触发监测系统,功能框图如图5所示,主要由智能化VBE和智能化触发监测板组成。其功能和技术特点如下。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">1)换相失败预测功能。</h4>
                <div class="p1">
                    <p id="68">传统观念认为<i>γ</i><sub>min</sub>为一个定值,实际上,晶闸管的<i>γ</i><sub>min</sub>随运行条件变化而变化(不同结温差距高达8.3°),现有换相失败预测功能忽视了实际<i>γ</i><sub>min</sub>变化所造成的换相失败隐患。</p>
                </div>
                <div class="p1">
                    <p id="69">智能化VBE通过监测晶闸管结温、电流、压降等运行数据,拟合得到动态晶闸管关断角函数,实时计算换相所需最小关断角<i>γ</i><sub>min</sub>,通过测量晶闸管关断前后的两个电压过零点之间的时间间隔,可以准确测量换流阀关断角<i>γ</i>。再根据计算的<i>γ</i><sub>min</sub>和测量的实际关断角<i>γ</i>获得更为准确的换流阀关断角裕度。当检测到关断角裕度小于设定阈值时,提前预判换相失败可能性,向上层极控制系统发出增大换流阀关断角指令,防止换相失败发生。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">2)换相失败检测功能。</h4>
                <div class="p1">
                    <p id="71">通过智能化触发监测板实时监测换流阀换相失败,若判断已发生换相失败,直接向极控系统发出增大关断角指令,避免连续换相失败发生。有效实现此功能的关键是快速准确判断首次换相失败。目前晶闸管级电压采样周期小于1 μs,并准确测量36～8 100 V范围内暂态电压,满足可靠检测换相失败要求。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">3)控制响应速度快。</h4>
                <div class="p1">
                    <p id="73">基于换流阀嵌入式直接监测技术的智能化触发监测系统的换相失败预测及判别响应时间最快可缩至1.67 ms,提升了控制响应速度,能够有效降低换相失败发生概率。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">4)工程适应性强。</h4>
                <div class="p1">
                    <p id="75">经过对目前工程应用的换流阀进行研究分析,在完全保留原有的换流阀和VBE不变的前提下,仅需在换流阀塔中增加少量板卡即可实现相关功能。该实现方法不影响原有设备功能,不影响换流阀绝缘配合和电磁场分布,工程实施技术风险小,目前已完成样机研制和测试。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918002_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 抵御换相失败智能化触发监控系统功能框图" src="Detail/GetImg?filename=images/DLXT201918002_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 抵御换相失败智能化触发监控系统功能框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918002_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Function block diagram of intelligent trigger and 
monitoring system for anti-commutation failure</b></p>

                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1.3</b> 其他建议措施</h4>
                <div class="p1">
                    <p id="78">1)直流工程设计阶段,应优化选址,避免受端落点过于集中,以降低多直流同时换相失败发生概率。</p>
                </div>
                <div class="p1">
                    <p id="79">2)直流高功率运行状态时,可根据受端的天气或其他信息,评估交流系统故障概率,适当增加关断角,降低换相失败概率。</p>
                </div>
                <div class="p1">
                    <p id="80">3)增强阀基设备可靠性,降低误触发和丢脉冲发生概率。</p>
                </div>
                <div class="p1">
                    <p id="81">4)优化直流控制保护装置软硬件设计,缩短换相失败预测功能的执行周期,提升换相失败预测功能的响应速度。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 减小换相失败后能量冲击</h4>
                <div class="p1">
                    <p id="83">一次换相失败通常只有几毫秒,而因换相失败引起的功率波动可能持续160～200 ms,在此期间可能导致送端电网机组超速、新能源机组脱网和重要断面发生功率越限,严重威胁系统安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="84">针对换相失败期间送端功率消纳问题,加入能量泄放装置是一个很好的思路。目前在海上风电柔性直流输电工程中,能量泄放装置已经成为标配。</p>
                </div>
                <div class="p1">
                    <p id="85">基于此思路,开展了在换相失败期间为直流功率提供耗能通道的研究,提出交流分布式能量吸收技术方案,以达到平抑换相失败导致的系统冲击的目的。交流分布式能量吸收技术在送端交流系统不同站点按三相布置耗能装置,主机向不同站点发送控制指令,通过电力电子器件快速投入耗能电阻,以达到功率的快速泄放。该技术方案中使用的组件成熟,实现难度相对较低,可进一步开展工程化研究和应用。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="87">本文对国家电网21个在运直流输电系统换相失败发生情况进行了统计分析,总结归纳换相失败主要影响因素,提出晶闸管关断特性优化、换流阀换相失败智能监测控制和换相失败后交流分布式能量吸收等技术措施,为后续进一步开展深入研究和工程应用提供指导。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDg2NzdCdEdGckNVUjdxZlp1WnNGeW5uVkwzQUlUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506023&amp;v=MDY4MTZxQnRHRnJDVVI3cWZadVpzRnlublZMM0FJU0hUZXJHNEg5VE1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705022&amp;v=MTY5MDRSN3FmWnVac0Z5bm5WTDNBSVNIVGVyRzRIOWJNcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708008&amp;v=MjkxNzBiTXA0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkwzQUlTclBZTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712008&amp;v=MDc5MzVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZMM0FQeXJQYmJHNEg5Yk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 邵瑶,汤涌.一种快速评估多馈入直流系统换相失败风险的方法[J].中国电机工程学报,2017,37(12):3429-3436.SHAO Yao,TANG Yong.A fast assessment method for evaluating commutation failure risk of multi-infeed HVDC systems[J].Proceedings of the CSEE,2017,37(12):3429-3436.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201705003&amp;v=MDUwOTgzQUt5dlBlYkc0SDliTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 侯灵犀,李春华,舒德兀,等.用于减少换相失败持续时间的直流附加控制策略[J].南方电网技术,2017,11(5):17-23.HOU Lingxi,LI Chunhua,SHU Dewu,et al.DC additional control strategy for reducing commutation failure duration[J].Southern Power System Technology,2017,11(5):17-23.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710002&amp;v=MjcwNDJDVVI3cWZadVpzRnlublZMM0FJU3JCZmJHNEg5Yk5yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王增平,刘席洋,李林泽,等.多馈入直流输电系统换相失败边界条件[J].电工技术学报,2017,32(10):12-19.WANG Zengping,LIU Xiyang,LI Linze,et al.Boundary conditions of commutation failure in multi-infeed HVDC systems[J].Transactions of China Electrotechnical Society,2017,32(10):12-19.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519006&amp;v=MDQzNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WTDNBUHlyUGJiRzRIOVROcG85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王峰,刘天琪,周胜军,等.谐波对HVDC系统换相失败的影响机理及定量分析方法[J].中国电机工程学报,2015,35(19):4888-4894.WANG Feng,LIU Tianqi,ZHOU Shengjun,et al.Mechanism and quantitative analysis method for HVDC commutation failure resulting from harmonics[J].Proceedings of the CSEE,2015,35(19):4888-4894.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511010&amp;v=MDM5NzNvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVkwzQVB5clBiYkc0SDlUTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 肖浩,朱佳,李银红,等.多馈入直流系统换相失败免疫水平快速确定方法研究[J].中国电机工程学报,2015,35(11):2711-2717.XIAO Hao,ZHU Jia,LI Yinhong,et al.Study on rapid determination method of commutation failure immunity levels for multi-infeed HVDC transmission systems[J].Proceedings of the CSEE,2015,35(11):2711-2717.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503019&amp;v=MTExNDdmWnVac0Z5bm5WTDNBSVRyQmZiRzRIOVRNckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 赵彤,吕明超,娄杰,等.多馈入高压直流输电系统的异常换相失败研究[J].电网技术,2015,39(3):705-711.ZHAO Tong,LÜ Mingchao,LOU Jie,et al.Analysis on potential anomalous commutation failure in multi-infeed HVDC transmission systems[J].Power System Technology,2015,39(3):705-711.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504023&amp;v=Mjg3ODBGckNVUjdxZlp1WnNGeW5uVkwzQUlTSFRlckc0SDlUTXE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403003&amp;v=MzA2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZMM0FJVHJCZmJHNEg5WE1ySTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 袁阳,卫志农,王华伟,等.基于直流电流预测控制的换相失败预防方法[J].电网技术,2014,38(3):565-570.YUAN Yang,WEI Zhinong,WANG Huawei,et al.A DC current predictive control based method to decrease probability of commutation failure[J].Power System Technology,2014,38(3):565-570.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205048&amp;v=MTU0NzVuVkwzQUlUckJmYkc0SDlQTXFvOUJiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 吴萍,林伟芳,孙华东,等.多馈入直流输电系统换相失败机制及特性[J].电网技术,2012,36(5):269-274.WU Ping,LIN Weifang,SUN Huadong,et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology,2012,36(5):269-274.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918002&amp;v=MzE0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZMM0JJU0hUZXJHNEg5ak5wNDlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

