

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136449858381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918018%26RESULT%3d1%26SIGN%3d%252fIeJbNog95wNV6ULduwGVfcto4U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918018&amp;v=MjYyMTJGeW5nVWIvSklTSFRlckc0SDlqTnA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1&lt;/b&gt; 三相并网变换器阻抗模型 "><b>1</b> 三相并网变换器阻抗模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 三相并网变换器系统结构"><b>1.1</b> 三相并网变换器系统结构</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;1.2&lt;/b&gt; 带有直流电压环的三相变换器阻抗建模"><b>1.2</b> 带有直流电压环的三相变换器阻抗建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;2&lt;/b&gt; 弱电网下并网系统稳定性影响因素分析 "><b>2</b> 弱电网下并网系统稳定性影响因素分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#119" data-title="&lt;b&gt;2.1&lt;/b&gt; 锁相环比例系数对系统稳定性的影响"><b>2.1</b> 锁相环比例系数对系统稳定性的影响</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;2.2&lt;/b&gt; 直流电压环比例系数对系统稳定性的影响"><b>2.2</b> 直流电压环比例系数对系统稳定性的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;3&lt;/b&gt; 弱电网下电压扰动补偿改进控制方法 "><b>3</b> 弱电网下电压扰动补偿改进控制方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;3.1&lt;/b&gt; 并网变换器阻抗模型扰动通路"><b>3.1</b> 并网变换器阻抗模型扰动通路</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;3.2&lt;/b&gt; 锁相环扰动通路的&lt;i&gt;&lt;b&gt;q&lt;/b&gt;&lt;/i&gt;轴补偿法"><b>3.2</b> 锁相环扰动通路的<i><b>q</b></i>轴补偿法</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.3&lt;/b&gt; 直流电压环扰动通路的&lt;b&gt;&lt;i&gt;d&lt;/i&gt;&lt;/b&gt;轴补偿法"><b>3.3</b> 直流电压环扰动通路的<b><i>d</i></b>轴补偿法</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;3.4 &lt;i&gt;d&lt;/i&gt;&lt;/b&gt;轴、&lt;b&gt;&lt;i&gt;q&lt;/i&gt;&lt;/b&gt;轴同时补偿对系统稳定性的影响"><b>3.4 <i>d</i></b>轴、<b><i>q</i></b>轴同时补偿对系统稳定性的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#212" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 三相并网变换器系统结构&lt;/b&gt;"><b>图1 三相并网变换器系统结构</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图2 阻抗模型中的扰动通路&lt;/b&gt;"><b>图2 阻抗模型中的扰动通路</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图3 加入锁相环扰动补偿前后的奈奎斯特图对比&lt;/b&gt;"><b>图3 加入锁相环扰动补偿前后的奈奎斯特图对比</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图4 加入电压环扰动补偿前后的奈奎斯特图对比&lt;/b&gt;"><b>图4 加入电压环扰动补偿前后的奈奎斯特图对比</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图5 &lt;i&gt;d&lt;/i&gt;轴+&lt;i&gt;q&lt;/i&gt;轴补偿方法实验验证&lt;/b&gt;"><b>图5 <i>d</i>轴+<i>q</i>轴补偿方法实验验证</b></a></li>
                                                <li><a href="#196" data-title="图A1 dq坐标系下三相并网变换器小信号模型">图A1 dq坐标系下三相并网变换器小信号模型</a></li>
                                                <li><a href="#197" data-title="图A2带有直流电压环的三相并网变换器小信号阻抗模型">图A2带有直流电压环的三相并网变换器小信号阻抗模型</a></li>
                                                <li><a href="#198" data-title="图A3锁相环参数对系统稳定性的影响">图A3锁相环参数对系统稳定性的影响</a></li>
                                                <li><a href="#199" data-title="图A4直流电压环参数对系统稳定性的影响">图A4直流电压环参数对系统稳定性的影响</a></li>
                                                <li><a href="#200" data-title="图A5不同补偿方案对应的奈奎斯特图">图A5不同补偿方案对应的奈奎斯特图</a></li>
                                                <li><a href="#201" data-title="图A6实验平台实物图">图A6实验平台实物图</a></li>
                                                <li><a href="#202" data-title="图A7系统稳定时实验波形">图A7系统稳定时实验波形</a></li>
                                                <li><a href="#203" data-title="图A8增大直流电压环比例系数时实验波形">图A8增大直流电压环比例系数时实验波形</a></li>
                                                <li><a href="#204" data-title="图A9 d轴补偿方法实验验证">图A9 d轴补偿方法实验验证</a></li>
                                                <li><a href="#205" data-title="图A10同时增大锁相环、直流电压环比例系数时实验波形">图A10同时增大锁相环、直流电压环比例系数时实验波形</a></li>
                                                <li><a href="#206" data-title="图A11只加入q轴补偿方法实验验证">图A11只加入q轴补偿方法实验验证</a></li>
                                                <li><a href="#207" data-title="图A12并网电流THD">图A12并网电流THD</a></li>
                                                <li><a href="#208" data-title="图A13加入补偿前后直流电压环阶跃响应对比">图A13加入补偿前后直流电压环阶跃响应对比</a></li>
                                                <li><a href="#209" data-title="图A14加入补偿前后无功电流环阶跃响应对比">图A14加入补偿前后无功电流环阶跃响应对比</a></li>
                                                <li><a href="#210" data-title="表A1实验参数">表A1实验参数</a></li>
                                                <li><a href="#218" data-title="图B1锁相环控制框图">图B1锁相环控制框图</a></li>
                                                <li><a href="#220" data-title="图B2系统坐标系与控制坐标系关系">图B2系统坐标系与控制坐标系关系</a></li>
                                                <li><a href="#245" data-title="图B3考虑锁相环动态的三相并网变换器阻抗模型框图">图B3考虑锁相环动态的三相并网变换器阻抗模型框图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MzE0NDNUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 张琛,蔡旭,李征.电压源型并网变流器的机-网电气振荡机理及稳定判据研究[J].中国电机工程学报,2017,37(11):3174-3183.ZHANG Chen,CAI Xu,LI Zheng.Stability criterion and mechanisms analysis of electrical oscillations in the grid-tied VSC system[J].Proceedings of the CSEE,2017,37(11):3174-3183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711012&amp;v=MTU5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KUHlyUGJiRzRIOWJOcm85RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张琛,蔡旭,李征.电压源型并网变流器的机-网电气振荡机理及稳定判据研究[J].中国电机工程学报,2017,37(11):3174-3183.ZHANG Chen,CAI Xu,LI Zheng.Stability criterion and mechanisms analysis of electrical oscillations in the grid-tied VSC system[J].Proceedings of the CSEE,2017,37(11):3174-3183.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 刘威,谢小荣,黄金魁,等.并网变流器的频率耦合模型及其稳定性分析[J].电力系统自动化,2019,43(3):138-146.DOI:10.7500/AEPS20180119007.LIU Wei,XIE Xiaorong,HUANG Jinkui,et al.Frequency-coupled impedance model and stability analysis of grid-connected converter[J].Automation of Electric Power Systems,2019,43(3):138-146.DOI:10.7500/AEPS20180119007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903019&amp;v=MTM2Mjk5ak1ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘威,谢小荣,黄金魁,等.并网变流器的频率耦合模型及其稳定性分析[J].电力系统自动化,2019,43(3):138-146.DOI:10.7500/AEPS20180119007.LIU Wei,XIE Xiaorong,HUANG Jinkui,et al.Frequency-coupled impedance model and stability analysis of grid-connected converter[J].Automation of Electric Power Systems,2019,43(3):138-146.DOI:10.7500/AEPS20180119007.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" ZHOU J Z,DING H,FAN S T,et al.Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior of a VSC-HVDC converter[J].IEEE Transactions on Power Delivery,2014,29(5):2287-2296." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior of a VSC-HVDC converter">
                                        <b>[4]</b>
                                         ZHOU J Z,DING H,FAN S T,et al.Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior of a VSC-HVDC converter[J].IEEE Transactions on Power Delivery,2014,29(5):2287-2296.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 周林,张密,居秀丽,等.电网阻抗对大型并网光伏系统稳定性影响分析[J].中国电机工程学报,2013,33(34):34-41.ZHOU Lin,ZHANG Mi,JU Xiuli,et al.Stability analysis of large-scale photovoltaic plants due to grid impedances[J].Proceedings of the CSEE,2013,33(34):34-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334007&amp;v=MDA1NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KUHlyUGJiRzRIOUxQcTQ5Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周林,张密,居秀丽,等.电网阻抗对大型并网光伏系统稳定性影响分析[J].中国电机工程学报,2013,33(34):34-41.ZHOU Lin,ZHANG Mi,JU Xiuli,et al.Stability analysis of large-scale photovoltaic plants due to grid impedances[J].Proceedings of the CSEE,2013,33(34):34-41.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 黄云辉,周翩,王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化,2016,40(14):93-99.HUANG Yunhui,ZHOU Pian,WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems,2016,40(14):93-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MjU3MzN5bmdVYi9KSVNIVGVyRzRIOWZOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         黄云辉,周翩,王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化,2016,40(14):93-99.HUANG Yunhui,ZHOU Pian,WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems,2016,40(14):93-99.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 贾祺,严干贵,李泳霖,等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化,2018,42(3):14-20.DOI:10.7500/AEPS20170610002.JIA Qi,YAN Gangui,LI Yonglin,et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems,2018,42(3):14-20.DOI:10.7500/AEPS20170610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MDEzMjJIVGVyRzRIOW5Nckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         贾祺,严干贵,李泳霖,等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化,2018,42(3):14-20.DOI:10.7500/AEPS20170610002.JIA Qi,YAN Gangui,LI Yonglin,et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems,2018,42(3):14-20.DOI:10.7500/AEPS20170610002.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.Modeling of VSC connected to weak grid for stability analysis of DC-link voltage control[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2015,3(4):1193-1204." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of VSC Connected to weak Grid for Stability Analysis of DC-Link Voltage Control">
                                        <b>[8]</b>
                                         HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.Modeling of VSC connected to weak grid for stability analysis of DC-link voltage control[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2015,3(4):1193-1204.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 吴广禄,周孝信,王姗姗,等.柔性直流输电接入弱交流电网时锁相环和电流内环交互作用机理解析研究[J].中国电机工程学报,2018,38(9):2622-2633.WU Guanglu,ZHOU Xiaoxin,WANG Shanshan,et al.Analytical research on the mechanism of the interaction between PLL and inner current loop when VSC-HVDC connected to weak grid[J].Proceedings of the CSEE,2018,38(9):2622-2633." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809010&amp;v=MDg4OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KUHlyUGJiRzRIOW5NcG85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴广禄,周孝信,王姗姗,等.柔性直流输电接入弱交流电网时锁相环和电流内环交互作用机理解析研究[J].中国电机工程学报,2018,38(9):2622-2633.WU Guanglu,ZHOU Xiaoxin,WANG Shanshan,et al.Analytical research on the mechanism of the interaction between PLL and inner current loop when VSC-HVDC connected to weak grid[J].Proceedings of the CSEE,2018,38(9):2622-2633.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 杨苓,陈燕东,周乐明,等.弱电网下锁相环对三相 LCL 型并网逆变器小扰动建模影响及稳定性分析[J].中国电机工程学报,2018,38(13):3792-3804.YANG Ling,CHEN Yandong,ZHOU Leming,et al.Effect of phase locked loop on the small-signal perturbation modeling and stability analysis for three-phase LCL-type grid-connected inverter in weak grid[J].Proceedings of the CSEE,2018,38(13):3792-3804." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201813008&amp;v=MDIwNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pQeXJQYmJHNEg5bk5ySTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨苓,陈燕东,周乐明,等.弱电网下锁相环对三相 LCL 型并网逆变器小扰动建模影响及稳定性分析[J].中国电机工程学报,2018,38(13):3792-3804.YANG Ling,CHEN Yandong,ZHOU Leming,et al.Effect of phase locked loop on the small-signal perturbation modeling and stability analysis for three-phase LCL-type grid-connected inverter in weak grid[J].Proceedings of the CSEE,2018,38(13):3792-3804.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" DONG Dong,WEN Bo,BOROYEVICH D,et al.Analysis of phase-locked loop low-frequency stability in three-phase grid-connected power converters considering impedance interactions[J].IEEE Transactions on Industrial Electronics,2015,62(1):310-321." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Phase-Locked Loop Low-Frequency Stability in Three-Phase Grid-Connected Power Converters Considering Impedance Interactions">
                                        <b>[11]</b>
                                         DONG Dong,WEN Bo,BOROYEVICH D,et al.Analysis of phase-locked loop low-frequency stability in three-phase grid-connected power converters considering impedance interactions[J].IEEE Transactions on Industrial Electronics,2015,62(1):310-321.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 吴恒,阮新波,杨东升.弱电网条件下锁相环对LCL型并网逆变器稳定性的影响研究及锁相环参数设计[J].中国电机工程学报,2014,34(30):5259-5268.WU Heng,RUAN Xinbo,YANG Dongsheng.Research on the stability caused by phase-locked loop for LCL-type grid-connected inverter in weak grid condition[J].Proceedings of the CSEE,2014,34(30):5259-5268." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430001&amp;v=MTAxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pQeXJQYmJHNEg5WFByNDlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴恒,阮新波,杨东升.弱电网条件下锁相环对LCL型并网逆变器稳定性的影响研究及锁相环参数设计[J].中国电机工程学报,2014,34(30):5259-5268.WU Heng,RUAN Xinbo,YANG Dongsheng.Research on the stability caused by phase-locked loop for LCL-type grid-connected inverter in weak grid condition[J].Proceedings of the CSEE,2014,34(30):5259-5268.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" CESPEDES M,SUN Jian.Adaptive control of grid-connected inverters based on online grid impedance measurements[J].IEEE Transactions on Sustainable Energy,2014,5(2):516-523." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive control of grid-connected inverters based on online grid impedance measurements">
                                        <b>[13]</b>
                                         CESPEDES M,SUN Jian.Adaptive control of grid-connected inverters based on online grid impedance measurements[J].IEEE Transactions on Sustainable Energy,2014,5(2):516-523.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" 周诗颖,邹旭东,童力,等.考虑锁相环影响的LCL型并网变换器电流环控制器参数设计[J].中国电机工程学报,2016,36(4):1075-1089.ZHOU Shiying,ZOU Xudong,TONG Li,et al.Design of LCL-type grid-connected converter current loop controller parameters considering effects of phase-locked loops[J].Proceedings of the CSEE,2016,36(4):1075-1089." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604022&amp;v=MzE3NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pQeXJQYmJHNEg5Zk1xNDlIWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周诗颖,邹旭东,童力,等.考虑锁相环影响的LCL型并网变换器电流环控制器参数设计[J].中国电机工程学报,2016,36(4):1075-1089.ZHOU Shiying,ZOU Xudong,TONG Li,et al.Design of LCL-type grid-connected converter current loop controller parameters considering effects of phase-locked loops[J].Proceedings of the CSEE,2016,36(4):1075-1089.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" BOTTRELL N,PRODANOVIC M,GREEN T C.Dynamic stability of a microgrid with an active load[J].IEEE Transactions on Power Electronics,2013,28(11):5107-5119." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic stability of a microgrid with an active load">
                                        <b>[15]</b>
                                         BOTTRELL N,PRODANOVIC M,GREEN T C.Dynamic stability of a microgrid with an active load[J].IEEE Transactions on Power Electronics,2013,28(11):5107-5119.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     HU Jiabing,HUANG Yunhui,WANG Dong,et al.Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis[J].IEEE Transactions on Sustainable Energy,2015,6(4):1325-1336.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(2):445-458." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control Stability Affected by AC-Bus Voltage Control in VSCs Connected to Weak AC Grids">
                                        <b>[17]</b>
                                         HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(2):445-458.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" HUANG Yunhui,WANG Dong.Effect of control-loops interactions on power stability limits of VSC integrated to AC system[J].IEEE Transactions on Power Delivery,2018,33(1):301-310." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of control-loops interactions on power stability limits of VSC integrated to AC system">
                                        <b>[18]</b>
                                         HUANG Yunhui,WANG Dong.Effect of control-loops interactions on power stability limits of VSC integrated to AC system[J].IEEE Transactions on Power Delivery,2018,33(1):301-310.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 郭晓瑞,王培良,郭吉丰,等.光伏并网逆变器母线电压纹波的分析与控制[J].电力自动化设备,2017,37(5):48-53.GUO Xiaorui,WANG Peiliang,GUO Jifeng,et al.Analysis and control of bus voltage ripples for grid-connected photovoltaic inverter[J].Electric Power Automation Equipment,2017,37(5):48-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201705008&amp;v=MTYwMjViRzRIOWJNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         郭晓瑞,王培良,郭吉丰,等.光伏并网逆变器母线电压纹波的分析与控制[J].电力自动化设备,2017,37(5):48-53.GUO Xiaorui,WANG Peiliang,GUO Jifeng,et al.Analysis and control of bus voltage ripples for grid-connected photovoltaic inverter[J].Electric Power Automation Equipment,2017,37(5):48-53.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 胡伟,孙建军,姜一鸣,等.含STATCOM的孤岛微电网低频稳定性分析[J].中国电机工程学报,2015,35(10):2454-2462.HU Wei,SUN Jianjun,JIANG Yiming,et al.Low-frequency stabilization analysis of isolated micro-grid with STATCOM[J].Proceedings of the CSEE,2015,35(10):2454-2462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510011&amp;v=Mjc2Mzh0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KUHlyUGJiRzRIOVROcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         胡伟,孙建军,姜一鸣,等.含STATCOM的孤岛微电网低频稳定性分析[J].中国电机工程学报,2015,35(10):2454-2462.HU Wei,SUN Jianjun,JIANG Yiming,et al.Low-frequency stabilization analysis of isolated micro-grid with STATCOM[J].Proceedings of the CSEE,2015,35(10):2454-2462.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" WU Wenhua,CHEN Yandong,ZHOU Leming,et al.A virtual phase-lead impedance stability control strategy for the maritime VSC-HVDC system[J].IEEE Transactions on Industrial Informatics,2018,14(12):5475-5486." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A virtual phase-lead impedance stability control strategy for the maritime VSC-HVDC system">
                                        <b>[21]</b>
                                         WU Wenhua,CHEN Yandong,ZHOU Leming,et al.A virtual phase-lead impedance stability control strategy for the maritime VSC-HVDC system[J].IEEE Transactions on Industrial Informatics,2018,14(12):5475-5486.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 张颖,王惠民,葛兴来.基于前馈电压补偿的地铁牵引变流器直流侧振荡抑制方法[J].中国电机工程学报,2018,38(9):2728-2735.ZHANG Ying,WANG Huimin,GE Xinglai.DC-link stabilization method for metro traction converter-motor system based on feedforward voltage compensation[J].Proceedings of the CSEE,2018,38(9):2728-2735." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809022&amp;v=MTA3ODZxZlp1WnNGeW5nVWIvSlB5clBiYkc0SDluTXBvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         张颖,王惠民,葛兴来.基于前馈电压补偿的地铁牵引变流器直流侧振荡抑制方法[J].中国电机工程学报,2018,38(9):2728-2735.ZHANG Ying,WANG Huimin,GE Xinglai.DC-link stabilization method for metro traction converter-motor system based on feedforward voltage compensation[J].Proceedings of the CSEE,2018,38(9):2728-2735.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_23" title=" WEN Bo,BOROYEVICH D,BURGOS R,et al.Analysis of &lt;i&gt;D&lt;/i&gt;-&lt;i&gt;Q&lt;/i&gt; small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics,2016,31(1):675-687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">
                                        <b>[23]</b>
                                         WEN Bo,BOROYEVICH D,BURGOS R,et al.Analysis of &lt;i&gt;D&lt;/i&gt;-&lt;i&gt;Q&lt;/i&gt; small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics,2016,31(1):675-687.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_24" title=" 付志超.基于&lt;i&gt;DQ&lt;/i&gt;阻抗模型的并网变换器稳定性分析与控制[D].哈尔滨:哈尔滨工业大学,2018.FU Zhichao.Stability analysis and control of grid-connected converter based on &lt;i&gt;DQ&lt;/i&gt; impedance model[D].Harbin:Harbin Institute of Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018896510.nh&amp;v=MjgxNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSlZGMjZGcnV4R05UTnI1RWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         付志超.基于&lt;i&gt;DQ&lt;/i&gt;阻抗模型的并网变换器稳定性分析与控制[D].哈尔滨:哈尔滨工业大学,2018.FU Zhichao.Stability analysis and control of grid-connected converter based on &lt;i&gt;DQ&lt;/i&gt; impedance model[D].Harbin:Harbin Institute of Technology,2018.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_25" title=" SUN Jian.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics,2011,26(11):3075-3078." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability criterion for grid-connected inverters">
                                        <b>[25]</b>
                                         SUN Jian.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics,2011,26(11):3075-3078.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),137-151 DOI:10.7500/AEPS20181221008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">弱电网下基于电压扰动补偿的并网变换器改进控制方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AD%A6%E5%B9%BF&amp;code=06998689&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张学广</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BC%8F%E6%80%9D%E8%BE%BE&amp;code=41640600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">伏思达</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%98%E5%BF%97%E8%B6%85&amp;code=37754727&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">付志超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E6%98%8E%E8%BF%9B&amp;code=42777119&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁明进</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%AE%BF%E5%9B%BD&amp;code=00000619&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐殿国</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%93%88%E5%B0%94%E6%BB%A8%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%8F%8A%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0149444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">哈尔滨工业大学电气工程及自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E4%BA%AC%E8%87%AA%E5%8A%A8%E5%8C%96%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0409847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南京自动化股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在弱电网条件下,并网变换器的控制系统与电网阻抗相互耦合,导致并网系统的稳定性降低,其中并网点电压扰动对锁相环和直流电压环的影响是导致并网变换器稳定性下降的关键因素。变换器阻抗模型是系统稳定性分析的基础,因此,首先在<i>dq</i>坐标系下,建立了包含电流环、锁相环和直流电压环等环节的三相并网变换器小信号阻抗模型。由阻抗模型中各变量的传递关系,能够找出并网点电压对锁相环和直流电压环输出的扰动通道,推导出扰动分量对控制器输出影响的表达式。在此基础上,将锁相环和直流电压环输出扰动补偿项添加到<i>d</i>轴和<i>q</i>轴电流环控制器,进而提出了基于并网电压扰动补偿的控制方法。理论分析结果表明,该方法可以在弱电网条件下有效降低电网阻抗与控制器耦合的影响,提高并网系统的稳定性。实验结果验证了理论分析的正确性和所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%B1%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弱电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E6%8A%97%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻抗模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%B0%E5%8A%A8%E8%A1%A5%E5%81%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扰动补偿;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张学广(1981—),男,通信作者,博士,副教授,博士生导师,主要研究方向:风力发电技术和大功率电力电子技术。E-mail:zxghit@126.com;
                                </span>
                                <span>
                                    伏思达(1996—),男,硕士研究生,主要研究方向:并网逆变器稳定性分析。E-mail:fsdhit@126.com;
                                </span>
                                <span>
                                    付志超(1992—),男,硕士研究生,主要研究方向:并网逆变器建模及稳定性分析。E-mail:fzcsd92@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904000);</span>
                                <span>国家电网公司科技项目(SGJB0000TKJS1801242);</span>
                    </p>
            </div>
                    <h1><b>Improved Control Method of Grid-connected Converter Based on Voltage Disturbance Compensation in Weak Grid</b></h1>
                    <h2>
                    <span>ZHANG Xueguang</span>
                    <span>FU Sida</span>
                    <span>FU Zhichao</span>
                    <span>DING Mingjin</span>
                    <span>XU Dianguo</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Harbin Institute of Technology</span>
                    <span>Guodian Nanjing Automation Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The control system of grid-connected converter and the grid impedance are coupled to each other in the weak grid, which affects the system stability. The impact of the voltage disturbance at the point of common coupling(PCC) on the phase-locked loop(PLL) and the DC voltage loop are the key factors resulting in decreased stability of the grid-connected converter. The converter impedance model is the basis of system stability analysis. Firstly, this paper develops a small-signal impedance model of the three-phase grid-connected converter including the current loop, PLL and DC voltage loop in the dq frame. Combined with the transfer relationship of each variable in the impedance model, the disturbance channel of the PCC voltage to the output of PLL and DC voltage loop can be obtained, and the expression of the impact of disturbance component on the controller output is derived. On this basis, the output disturbance compensation terms of PLL and DC voltage loop are added to the d-axis and q-axis current loop controllers. Then the control method based on PCC voltage disturbance compensation is proposed. The theoretical analysis results show that the method can effectively reduce the impact of grid impedance and controller coupling in the weak grid and improve the stability of grid-connected system. The experimental results verify the correctness of the theoretical analysis and the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=weak%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">weak grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=impedance%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">impedance model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=disturbance%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">disturbance compensation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904000);</span>
                                <span>State Grid Corporation of China(No.SGJB0000TKJS1801242);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">目前,可再生能源发电是能源结构转型的重要探索领域。并网变换器在新能源技术发展中被广泛应用<citation id="175" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,其稳定性问题也受到广泛关注<citation id="176" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。在某些场合下,变换器与电网之间的传输线路很长,这时电网阻抗不可忽略,系统呈现弱电网特性。当连接到弱电网时,变换器动态过程更加复杂,从而导致系统稳定性下降甚至失稳<citation id="177" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">三相并网变换器的控制系统主要由锁相环、电压环和电流环组成。系统呈弱电网特性时,并网点电压扰动首先会影响锁相环和电压外环,进而影响电流内环,从而对整个并网系统的稳定性产生不利影响<citation id="178" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。因此,并网电压扰动对锁相环和电压环的影响是导致弱电网下并网系统稳定性下降的关键因素。</p>
                </div>
                <div class="p1">
                    <p id="57">锁相环常被用来获取并网点相角信息,现已有大量文献研究了锁相环与并网系统稳定性的关系<citation id="182" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>,结果表明,弱电网条件下,锁相环带宽提高,会使锁相误差增大,系统稳定性降低。为减小锁相环给并网系统带来的影响,文献<citation id="179" type="reference">[<a class="sup">12</a>]</citation>从相角裕度的角度,定量分析了弱电网下锁相环参数对单相并网系统稳定性的影响,给出了一种结合相角裕度精确设计锁相环参数的方法,但是没有推广到三相变换器。文献<citation id="180" type="reference">[<a class="sup">13</a>]</citation>提出通过降低锁相环带宽来提高系统稳定性,但是减小锁相环带宽就会降低锁相环的跟随性与快速性。文献<citation id="181" type="reference">[<a class="sup">14</a>]</citation>分析表明,在暂态过程中,锁相环会将参考电压暂态扰动带到并网电流中,从而影响变换器暂态过程中的响应特性,并提出一种利用多目标函数来设计优化电流控制器方法,以此提高并网系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="58">另一方面,并网变换器通常会使用直流电压环稳定直流母线电压。当考虑电网阻抗时,直流电压环与电网阻抗之间存在耦合,导致并网变换器<i>d</i>轴电压扰动增大,易引起直流母线电压振荡,导致系统稳定性降低。针对直流母线电压稳定性的研究,目前主要集中在直流电压环自身稳定性<citation id="183" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>以及直流电压环与其他控制环交互影响<citation id="188" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>两个方面。为抑制直流母线电压振荡,文献<citation id="184" type="reference">[<a class="sup">19</a>]</citation>考虑光伏逆变器中存在的直流母线电容低频电压纹波,通过直流母线电压纹波预估,利用谐波发生器向直流电压控制器中注入二次谐波,以此降低母线电压纹波的影响。文献<citation id="185" type="reference">[<a class="sup">20</a>]</citation>建立了微网中静止同步补偿器(STATCOM)阻抗模型,并且分析得到微网中母线电压的低频振荡主要由直流电压环引起,可以通过合理设计直流电压环控制器参数来提高系统稳定性。文献<citation id="186" type="reference">[<a class="sup">21</a>]</citation>提出了一种引入虚拟感抗的直流侧稳定控制策略,可以将整流器输出的负阻抗转变为正阻抗,从而减轻了电压源换流器型高压直流(VSC-HVDC)输电系统的直流侧振荡,增强了系统稳定性。文献<citation id="187" type="reference">[<a class="sup">22</a>]</citation>指出当负载增大时,由控制引起的负阻抗会减低系统阻尼,从而引起直流侧振荡。于是提出一种通过对前馈电压进行动态补偿来增大负载侧阻抗值,以此增加系统阻尼的方法来提高系统稳定性,并给出补偿参数的求解方法。但是,以上改进控制方法均未考虑弱电网情况,对电压环与电网阻抗之间的耦合分析较少。</p>
                </div>
                <div class="p1">
                    <p id="59">目前,提高三相并网变换器系统稳定性的方法多从优化控制器参数的角度出发,而通过改进控制器内部结构的研究较少。为此,本文首先在<i>dq</i>坐标系下建立了三相并网变换器小信号阻抗模型,在阻抗模型中找出并网点电压到锁相环与直流电压环的扰动通路。然后,基于补偿思路,得到相应的锁相环与直流电压环扰动补偿项,提出了具体的控制器改进设计方法。最后,通过理论分析和实验验证了所提方法的正确性和有效性。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1</b> 三相并网变换器阻抗模型</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 三相并网变换器系统结构</h4>
                <div class="p1">
                    <p id="62">图1为三相并网变换器系统结构框图。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 三相并网变换器系统结构" src="Detail/GetImg?filename=images/DLXT201918018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 三相并网变换器系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of three-phase grid-connected 
converter system</b></p>

                </div>
                <div class="p1">
                    <p id="64">图1中:<i>u</i><sub>g</sub>为电网电压;<b><i>i</i></b><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>为三相并网电流;<i>L</i><sub>g</sub>和<i>R</i><sub>g</sub>分别为电网线路电感和电阻;<i>L</i>和<i>R</i>分别为变换器滤波电感和寄生电阻;<i>C</i><sub>f</sub>为滤波电容;<i>u</i><sub>dc</sub>为直流侧电压;<i>C</i><sub>dc</sub>为直流侧滤波电容;<i>u</i><sub>pcc</sub>为公共耦合点电压;<i>θ</i><sub>PLL</sub>为锁相环相角;<i>u</i><sup>c</sup><sub><i>d</i></sub>和<i>u</i><sup>c</sup><sub><i>q</i></sub>分别为控制系统同步旋转坐标系(<i>dq</i>坐标系)下并网点电压<i>d</i>轴和<i>q</i>轴分量;<i>i</i><sup>c</sup><sub><i>d</i></sub>和<i>i</i><sup>c</sup><sub><i>q</i></sub>分别为<i>dq</i>坐标系下并网电流<i>d</i>轴和<i>q</i>轴分量;<i>U</i><sub>dc,ref</sub>为直流电压环给定值;<i>ω</i>为电网同步角频率;<b><i>H</i></b><sub>del</sub>为等效延时矩阵;<i>G</i><sub>v,dc</sub>和<i>G</i><sub>ci</sub>为电压环和电流环控制器传递函数;<b><i>T</i></b><sub>abc/<i>dq</i></sub>为从abc坐标系到<i>dq</i>坐标系的传递矩阵;<b><i>T</i></b><sub><i>dq</i>/<i>αβ</i></sub>为从<i>dq</i>坐标系到<i>αβ</i>坐标系的传递矩阵;SVPWM表示空间矢量脉宽调制。</p>
                </div>
                <div class="p1">
                    <p id="66">由图1所示系统结构可以得到<i>dq</i>坐标系下三相变换器小信号模型,如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.2</b> 带有直流电压环的三相变换器阻抗建模</h4>
                <div class="p1">
                    <p id="68">基于阻抗的分析方法可以有效解释并网变换器的稳定性问题,而小信号阻抗模型是其稳定性分析的基础。文献<citation id="189" type="reference">[<a class="sup">23</a>]</citation>在<i>dq</i>坐标系下建立了包含锁相环动态的信号阻抗模型。三相并网变换器大都在<i>dq</i>坐标系下进行电流控制,<i>dq</i>小信号阻抗模型包含变换器内部耦合信息,反映了并网系统各变量的传递关系,便于控制器的改进设计。所以本文基于文献<citation id="190" type="reference">[<a class="sup">23</a>]</citation>(包含锁相环动态的<i>dq</i>阻抗建模过程详见附录B),在<i>dq</i>坐标系下建立了包含直流电压环的小信号阻抗模型,作为后文稳定性分析与改进控制方法分析的基础。</p>
                </div>
                <div class="p1">
                    <p id="69">文献<citation id="191" type="reference">[<a class="sup">24</a>]</citation>介绍了直流电压环的建模方法,当考虑直流电压环时,由于直流电压环具有动态特性,因此直流侧电压扰动不可忽略,在直流电压扰动不为零时,小信号模型直流侧方程为:</p>
                </div>
                <div class="p1">
                    <p id="70">(Δ<i>i</i><sup>s</sup><sub><i>d</i></sub><i>D</i><sup>s</sup><sub><i>d</i></sub>+Δ<i>i</i><sup>s</sup><sub><i>q</i></sub><i>D</i><sup>s</sup><sub><i>q</i></sub>)<i>Z</i><sub>dc</sub>+(<i>I</i><sup>s</sup><sub><i>d</i></sub>Δ<i>d</i><sup>s</sup><sub><i>d</i></sub>+<i>I</i><sup>s</sup><sub><i>q</i></sub>Δ<i>d</i><sup>s</sup><sub><i>q</i></sub>)<i>Z</i><sub>dc</sub>=Δ<i>u</i><sub>dc</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:Δ<i>i</i><sup>s</sup><sub><i>d</i></sub>和Δ<i>i</i><sup>s</sup><sub><i>q</i></sub>分别为电流小信号扰动的<i>d</i>轴与<i>q</i>轴分量;<i>D</i><sup>s</sup><sub><i>d</i></sub>和<i>D</i><sup>s</sup><sub><i>q</i></sub>分别为占空比稳态值的<i>d</i>轴与<i>q</i>轴分量;<i>Z</i><sub>dc</sub>为直流侧等效阻抗,<i>Z</i><sub>dc</sub>=<i>R</i><sub>dc</sub>/(<i>R</i><sub>dc</sub><i>C</i><sub>dc</sub><i>s</i>+1),其中<i>R</i><sub>dc</sub>为直流侧电阻;<i>I</i><sup>s</sup><sub><i>d</i></sub>和<i>I</i><sup>s</sup><sub><i>q</i></sub>分别为电流稳态值的<i>d</i>轴与<i>q</i>轴分量;Δ<i>d</i><sup>s</sup><sub><i>d</i></sub>和Δ<i>d</i><sup>s</sup><sub><i>q</i></sub>分别为占空比小信号扰动的<i>d</i>轴与<i>q</i>轴分量;Δ<i>u</i><sub>dc</sub>为直流侧电压小信号扰动量。</p>
                </div>
                <div class="p1">
                    <p id="72">小信号模型交流侧方程为:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>U</i><sub>dc</sub>为直流电压;Δ<i>u</i><sup>s</sup><sub><i>d</i></sub>和Δ<i>u</i><sup>s</sup><sub><i>q</i></sub>分别为电压小信号扰动的<i>d</i>轴与<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="76">直流侧方程写成矩阵形式得到:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">在建立阻抗模型时,直流电压和网侧电流可以由占空比和电网电压小信号共同表示,若要分别求取二者对应的传递矩阵,首先假设占空比的小信号不作用时,交流侧与直流侧方程的矩阵形式如式(4)和式(5)所示。</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>s</mi><mi>L</mi><mo>+</mo><mi>R</mi></mtd><mtd><mo>-</mo><mi>ω</mi><mi>L</mi></mtd></mtr><mtr><mtd><mi>ω</mi><mi>L</mi></mtd><mtd><mi>s</mi><mi>L</mi><mo>+</mo><mi>R</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">联立式(4)和式(5)求得并网变换器开环输出阻抗为:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">进而求得并网电压向量到直流电压向量的小信号扰动传递矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="86"><b><i>H</i></b><sub>ve</sub>=<b><i>H</i></b><sub>i,dc</sub><b><i>Z</i></b><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<image id="193" type="formula" href="images/DLXT201918018_19300.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="91">令变换器并网电压小信号扰动值为零,交流侧方程写为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>s</mi><mi>L</mi><mo>+</mo><mi>R</mi></mtd><mtd><mo>-</mo><mi>ω</mi><mi>L</mi></mtd></mtr><mtr><mtd><mi>ω</mi><mi>L</mi></mtd><mtd><mi>s</mi><mi>L</mi><mo>+</mo><mi>R</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">联立式(3)和式(8)得到:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>d</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">可以得到占空比向量到网侧电流向量的小信号扰动传递矩阵为:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">联立式(3)和式(10),得到占空比向量到直流电压向量的小信号扰动矩阵:</p>
                </div>
                <div class="p1">
                    <p id="99"><b><i>H</i></b><sub>vd</sub>=<b><i>H</i></b><sub>i,dc</sub><b><i>H</i></b><sub>id</sub>+<b><i>H</i></b><sub>ref,dc</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<image id="194" type="formula" href="images/DLXT201918018_19400.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="103">附录A图A2为建立的带有直流电压环的三相并网变换器小信号阻抗模型。根据该模型框图,可以求得其闭环输出阻抗如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="104"><b><i>Z</i></b><sub>out</sub>=(<b><i>Z</i></b><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>+<b><i>H</i></b><sub>2</sub><b><i>H</i></b><sub>del</sub><b><i>H</i></b><sub>1</sub>)<sup>-1</sup>·</p>
                </div>
                <div class="p1">
                    <p id="106">(<b><i>I</i></b>+<b><i>H</i></b><sub>2</sub><b><i>H</i></b><sub>del</sub>(<b><i>H</i></b><sub>ci</sub>-<b><i>H</i></b><sub>dec</sub>))      (12)</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false">(</mo><mo>-</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>i</mtext></msubsup><mo>-</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>e</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>d</mtext></msubsup><mo>+</mo><mi mathvariant="bold-italic">Η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>v</mtext></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="112">式中:<b><i>I</i></b>为单位矩阵;<i>T</i><sub>del</sub>为开关周期;<b><i>H</i></b><sub>dec</sub>为解耦项矩阵;<b><i>H</i></b><sub>ci</sub>为电流环控制器;<b><i>H</i></b><sub>v,dc</sub>为直流电压环传递矩阵;<b><i>H</i></b><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>i</mtext></msubsup></mrow></math></mathml>,<b><i>H</i></b><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>v</mtext></msubsup></mrow></math></mathml>,<b><i>H</i></b><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>d</mtext></msubsup></mrow></math></mathml>为考虑锁相环动态引入的扰动矩阵,具体表达式可参见附录B。</p>
                </div>
                <div class="p1">
                    <p id="116">根据文献<citation id="192" type="reference">[<a class="sup">25</a>]</citation>推导的结论,若并网系统回比矩阵<b><i>Z</i></b><sub>g</sub>(<i>s</i>)<b><i>Z</i></b><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>(<i>s</i>)满足广义奈奎斯特稳定判据,在本文中表示为蓝色和红色两条特征轨迹曲线都不包围(-1,j0)点,则系统保持稳定,反之系统不稳定,其中<b><i>Z</i></b><sub>g</sub>表示电网阻抗,由<i>L</i><sub>g</sub>,<i>R</i><sub>g</sub>,<i>C</i><sub>f</sub>组成。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>2</b> 弱电网下并网系统稳定性影响因素分析</h3>
                <h4 class="anchor-tag" id="119" name="119"><b>2.1</b> 锁相环比例系数对系统稳定性的影响</h4>
                <div class="p1">
                    <p id="120">弱电网下,并网变换器锁相环与电网阻抗之间互相耦合,并网点电压畸变,会使锁相环输出误差增大,影响控制系统的坐标变换。而弱电网下锁相环比例系数增高,进一步造成并网系统锁相环输出误差增大,系统稳定性降低。根据带有直流电压环的三相并网变换器阻抗模型,结合附录A表A1中参数,可以画出弱电网下(在本文中采用16 mH的电网电感量,使短路比为2.7,从而实现弱电网条件)锁相环不同比例系数的回比矩阵的奈奎斯特图,如附录A图A3所示。由附录A图A3可知,随着锁相环比例系数增大,奈奎斯特曲线由不包围(-1,j0)点,到包围(-1,j0)点,系统从稳定状态变为不稳定状态,即锁相环比例系数增大,会使系统稳定性降低。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.2</b> 直流电压环比例系数对系统稳定性的影响</h4>
                <div class="p1">
                    <p id="122">同样,在弱电网条件下,直流电压环比例系数的增大会增强电网阻抗与直流电压环的耦合,易造成直流母线电压波动,网侧电流波形畸变,系统稳定性降低。当短路比为2.7时,随着直流电压环比例系数增大,回比矩阵奈奎斯特图的变化如附录A图A4所示。由该图可知,随着电压环比例系数增大,奈奎斯特曲线由不包围(-1,j0)点,到逐渐包围(-1,j0)点,系统从稳定状态变为不稳定状态,即直流电压环比例系数增大,会降低系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="123">因此,针对弱电网条件下,电网阻抗与锁相环和直流电压环相互耦合造成并网系统稳定性降低的问题,需要采用相应的改进控制方法来抑制不稳定因素,提高并网系统稳定性。下面从提高并网变换器弱电网适应性角度,提出一种通过扰动补偿减小控制器输出误差的方法,使并网变换器在弱电网条件下稳定运行。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>3</b> 弱电网下电压扰动补偿改进控制方法</h3>
                <h4 class="anchor-tag" id="125" name="125"><b>3.1</b> 并网变换器阻抗模型扰动通路</h4>
                <div class="p1">
                    <p id="126">由图2可知,系统包含两条扰动通路,即由锁相环引起的扰动通路和由直流电压环引起的扰动通路,可以根据扰动通路传递矩阵关系,将并网点电压扰动补偿到电流环输出端中,从而抑制电压扰动的影响,提高系统稳定性。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 阻抗模型中的扰动通路" src="Detail/GetImg?filename=images/DLXT201918018_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 阻抗模型中的扰动通路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Disturbance paths in impedance model</b></p>

                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>3.2</b> 锁相环扰动通路的<i><b>q</b></i>轴补偿法</h4>
                <div class="p1">
                    <p id="129">由锁相环扰动通路可知,并网点电压经过扰动传递矩阵<b><i>H</i></b><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>i</mtext></msubsup></mrow></math></mathml>后再通过电流环影响输出电压指令。所以,可以在电流环控制器输出端添加补偿矩阵<b><i>H</i></b><sub>comp,PLL</sub>,抵消锁相环扰动通路的扰动信号,抑制弱电网下锁相环输出误差带来的不稳定因素,从而提高并网系统稳定性。利用阻抗模型框图,可求得补偿矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="131"><b><i>H</i></b><sub>comp,PLL</sub>=<i>k</i><sub>1</sub><b><i>H</i></b><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mtext>i</mtext></msubsup></mrow></math></mathml><b><i>H</i></b><sub>ci</sub><b><i>H</i></b><sub>filter</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>k</i><sub>1</sub>为锁相环补偿系数,根据奈奎斯特图稳定性分析,建议补偿系数的选取范围为0.14～1.00;<b><i>H</i></b><sub>filter</sub>为高通滤波器,具体表达式如式(17)所示,其中<i>G</i><sub>filter</sub>为其传递函数,<i>τ</i><sub>d</sub>在这里取1/(10π)。</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>l</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>l</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>l</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mfrac><mrow><mi>τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">并网变换器通常采用单位功率因数控制,即无功电流给定值<i>i</i><sub><i>q</i>,ref</sub>=0,由此化简补偿项可得:</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">式中:<i>H</i><sub>PLL</sub>和<i>G</i><sub>ci</sub>分别为锁相环和电流环PI传递函数,具体表达式见附录B。</p>
                </div>
                <div class="p1">
                    <p id="139">由补偿项传递矩阵可知,针对锁相环扰动通路的改进控制方法只对<i>q</i>轴进行补偿。当线路短路比为2.7、直流电压环比例系数<i>K</i><sub>p,dc</sub>=8、锁相环比例系数<i>K</i><sub>p,PLL</sub>=13以及补偿系数取0.3时,加入锁相环扰动补偿前后的奈奎斯特图如图3所示。由图3可以看到,蓝色曲线由包围(-1,j0)点变为不包围(-1,j0)点,系统从不稳定状态重新恢复稳定,证明了该改进控制方法的有效性。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 加入锁相环扰动补偿前后的奈奎斯特图对比" src="Detail/GetImg?filename=images/DLXT201918018_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 加入锁相环扰动补偿前后的奈奎斯特图对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of Nyquist plots without and with 
disturbance compensation of phase-locked loop</b></p>

                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.3</b> 直流电压环扰动通路的<b><i>d</i></b>轴补偿法</h4>
                <div class="p1">
                    <p id="142">由直流电压环扰动通路可知,并网点电压经过扰动传递矩阵<b><i>H</i></b><sub>ve</sub>影响直流电压,进而通过电压环与电流环造成电流环输出电压指令波动。在电流环控制器输出端添加补偿矩阵<b><i>H</i></b><sub>comp,<i>U</i><sub>dc</sub></sub>,可以抵消扰动通路的扰动信号,抑制直流母线电压波动,从而提高并网系统稳定性。基于阻抗模型中直流电压环扰动通路,可求得补偿矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="143"><b><i>H</i></b><sub>comp,<i>U</i><sub>dc</sub></sub>=<i>k</i><sub>2</sub><b><i>H</i></b><sub>ve</sub><b><i>H</i></b><sub>v,dc</sub><b><i>H</i></b><sub>ci</sub><b><i>H</i></b><sub>filter</sub>      (19)</p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>k</i><sub>2</sub>为补偿矩阵中的补偿系数,根据奈奎斯特图稳定性分析,建议补偿系数的选取范围为0.05～0.2。</p>
                </div>
                <div class="p1">
                    <p id="145">化简补偿项,忽略次要分量后得到的实际补偿项为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext><mtext>p</mtext><mo>,</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>l</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">补偿项中各常数实际表达式为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>L</mi></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mi>R</mi><mo>-</mo><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mi>ω</mi><mi>L</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>2</mn><mi>L</mi><mi>R</mi><mo>+</mo><mi>R</mi><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mi>L</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mi>D</mi><msubsup><mrow></mrow><mi>d</mi><mtext>s</mtext></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>D</mi><msubsup><mrow></mrow><mi>q</mi><mtext>s</mtext></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mi>R</mi><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">直流电压环传递矩阵具体表达式为:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>K</i><sub>i,dc</sub>为直流电压环积分系数。</p>
                </div>
                <div class="p1">
                    <p id="152">由补偿项传递矩阵可以得到,针对直流电压环扰动通路的改进控制方法只对<i>d</i>轴进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="153">当短路比为2.7、锁相环比例系数<i>K</i><sub>p,PLL</sub>=6、直流电压环比例系数<i>K</i><sub>p,dc</sub>=17以及补偿系数取0.12时,加入直流电压环扰动补偿前后的奈奎斯特图如图4所示。从图中可以看出,红色曲线由包围(-1,j0)点变为不包围(-1,j0)点,系统从不稳定状态重新回到稳定状态,证明了该改进控制方法的有效性。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 加入电压环扰动补偿前后的奈奎斯特图对比" src="Detail/GetImg?filename=images/DLXT201918018_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 加入电压环扰动补偿前后的奈奎斯特图对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of Nyquist plots without and with 
disturbance compensation of DC voltage loop</b></p>

                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.4 <i>d</i></b>轴、<b><i>q</i></b>轴同时补偿对系统稳定性的影响</h4>
                <div class="p1">
                    <p id="156">当上述两种补偿方法都加入时,补偿项传递矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="157"><b><i>H</i></b><sub>comp</sub>=<b><i>H</i></b><sub>comp,PLL</sub>+<b><i>H</i></b><sub>comp,<i>U</i><sub>dc</sub></sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="158">当对应短路比2.7、锁相环比例系数<i>K</i><sub>p,PLL</sub>=13以及直流电压环比例系数<i>K</i><sub>p,dc</sub>=17时,在不加补偿、仅加入<i>q</i>轴补偿以及<i>d</i>轴和<i>q</i>轴同时补偿3种情况下的奈奎斯特图如附录A图A5所示。由该图可知,加入<i>q</i>轴补偿,可使蓝色曲线由包围复平面(-1,j0)点变为不再包围复平面(-1,j0)点,再加入<i>d</i>轴补偿可使红色曲线也不包围(-1,j0)点,最终使系统稳定。</p>
                </div>
                <div class="p1">
                    <p id="159">对于锁相环改进控制方法,所提方案的实际电流环控制器的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>ω</mi><mi>L</mi><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>ω</mi><mi>L</mi><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext><mtext>p</mtext><mo>,</mo><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow></msub><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>u</i><sub>sv,<i>d</i></sub>和<i>u</i><sub>sv,<i>q</i></sub>为SVPWM信号;<i>k</i><sub>pi</sub>和<i>k</i><sub>ii</sub>分别为电流环比例、积分系数;<i>G</i><sub>comp,PLL</sub>=-<i>k</i><sub>1</sub><i>I</i><sup>s</sup><sub><i>d</i></sub><i>G</i><sub>ci</sub><i>H</i><sub>PI</sub><i>G</i><sub>filter</sub>/<i>s</i>,其中<i>H</i><sub>PI</sub>为锁相环比例—积分(PI)控制器传递函数。</p>
                </div>
                <div class="p1">
                    <p id="162">对于直流电压环改进控制方法,所提方法的实际电流环控制器的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>ω</mi><mi>L</mi><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>u</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext><mtext>p</mtext><mo>,</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></msub><mi>u</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>ω</mi><mi>L</mi><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>G</i><sub>comp,<i>U</i><sub>dc</sub></sub>=[<i>k</i><sub>2</sub>(<i>b</i><sub>1</sub><i>s</i>+<i>b</i><sub>0</sub>)/(<i>a</i><sub>1</sub><i>s</i>+<i>a</i><sub>0</sub>)]<i>G</i><sub>v,dc</sub>·<i>G</i><sub>ci</sub><i>G</i><sub>filter</sub>。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="166">为了验证理论分析的正确性,在实验室现有三相并网变换器的实验平台上进行了一系列实验。主控制器采用TMS320F2812数字信号处理器。开关管采用FF1400R12IP4型绝缘栅双极型晶体管(IGBT)模块,同时使用与之配套的2SP320V2A0-12驱动模块。为模拟弱电网实验条件,在变换器与并网点之间串联16 mH电抗器以达到2.7的短路比。实验参数如附录A表A1所示。实验平台实物图如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="167">附录A图A7表示当短路比为2.7、锁相环比例系数<i>K</i><sub>p,PLL</sub>=6以及直流电压环比例系数<i>K</i><sub>p,dc</sub>=8时,直流母线电压与三相并网电流的实验波形,该实验波形表明系统处于稳定工作状态。附录A图A8表示在上述参数基础上增大直流电压环比例系数,令<i>K</i><sub>p,dc</sub>=17时,直流母线电压与并网电流实验波形,由该实验波形可知,直流母线电压出现振荡,同时并网电流波形畸变,所以,弱电网下增大直流电压环比例系数会降低系统稳定性。加入<i>d</i>轴补偿方案前后的实验波形如附录A图A9所示。由实验结果可知,在加入<i>d</i>轴补偿后,直流母线电压波动减小,网侧电流畸变得到抑制,系统恢复到稳定状态。</p>
                </div>
                <div class="p1">
                    <p id="168">附录A图A10为当短路比为2.7、锁相环比例系数<i>K</i><sub>p,PLL</sub>=13以及直流电压环比例系数<i>K</i><sub>p,dc</sub>=17时,直流母线电压与并网电流的实验波形。对比附录A图A8和图A10,在锁相环比例系数增大后,直流母线电压振荡加剧,说明系统稳定性进一步下降。在此基础上加入<i>q</i>轴补偿前后的实验波形如附录A图A11所示。由实验结果可知,在加入<i>q</i>轴补偿后系统振荡程度减弱,但系统仍存在振荡。同时加入<i>d</i>轴和<i>q</i>轴补偿前后的实验波形如图5所示。由图5的实验波形可知,在同时加入<i>d</i>轴和<i>q</i>轴补偿后,系统由不稳定状态重新回到稳定运行状态。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 d轴+q轴补偿方法实验验证" src="Detail/GetImg?filename=images/DLXT201918018_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 <i>d</i>轴+<i>q</i>轴补偿方法实验验证</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Experimental verification of <i>d</i>-axis and 
<i>q</i>-axis compensation method</b></p>

                </div>
                <div class="p1">
                    <p id="170">对应于图5加入改进控制方法前后的并网电流总谐波畸变率(THD)如附录A图A12所示,图A12(a)为未加入控制方法时并网电流THD,此时电流THD高达30.31%,图A12(b)为加入<i>d</i>轴和<i>q</i>轴补偿后的并网电流THD,此时电流THD降低到2.86%,进一步说明了所提改进控制方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="171">附录A图A13为加入补偿方法前后的电压环动态实验波形,附录A图A14为加入补偿前后无功电流环动态实验波形。由图A13中的实验结果可知,在未加控制方法时,直流电压环动态响应时间为16 ms,在加入<i>d</i>轴+<i>q</i>轴补偿方法后,其动态响应时间为22 ms。由图A14的实验结果可知,在未加控制方法时,无功电流环动态响应时间为2.5 ms,在加入<i>d</i>轴+<i>q</i>轴补偿方法后,其动态响应时间为5.5 ms。因此,所提出的扰动补偿改进控制方法对系统动态性能影响不大。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="173">在弱电网条件下,为有效减小电网阻抗与控制器耦合的影响,提高并网变换器的稳定性,本文在<i>dq</i>坐标系下建立了包含锁相环与直流电压环的并网变换器小信号阻抗模型。在弱电网条件下,分析了锁相环与直流电压环参数对系统稳定性的影响,指出锁相环与直流电压环比例系数的增大会加剧控制环与电网阻抗的耦合,降低并网系统的稳定性。并且找到了阻抗模型中锁相环与直流电压环扰动通路,提出了基于电压扰动补偿的改进控制方法,通过公式推导得到补偿项表达式。最后,通过理论分析和实验证明了该方法的有效性。本文只是针对电网阻抗与锁相环以及直流电压环间的耦合对控制器进行改进,在后续的研究工作中将就如何降低弱电网下各控制环之间的耦合影响进行深入研究。</p>
                </div>
                <div class="p1">
                    <p id="174">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录A</h3>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 dq坐标系下三相并网变换器小信号模型" src="Detail/GetImg?filename=images/DLXT201918018_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 dq坐标系下三相并网变换器小信号模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Small signal model of three-phase grid-connected converter in d-q frame</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2带有直流电压环的三相并网变换器小信号阻抗模型" src="Detail/GetImg?filename=images/DLXT201918018_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2带有直流电压环的三相并网变换器小信号阻抗模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Small signal impedance model of three-phase grid-connected converter with dc-link voltage control</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3锁相环参数对系统稳定性的影响" src="Detail/GetImg?filename=images/DLXT201918018_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3锁相环参数对系统稳定性的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Influence of the PLL parameter on system stability</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4直流电压环参数对系统稳定性的影响" src="Detail/GetImg?filename=images/DLXT201918018_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4直流电压环参数对系统稳定性的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Influence of the DC voltage loop parameter on system stability</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5不同补偿方案对应的奈奎斯特图" src="Detail/GetImg?filename=images/DLXT201918018_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5不同补偿方案对应的奈奎斯特图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Nyquist plots corresponding to different compensation schemes</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6实验平台实物图" src="Detail/GetImg?filename=images/DLXT201918018_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6实验平台实物图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 experimental setup</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7系统稳定时实验波形" src="Detail/GetImg?filename=images/DLXT201918018_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7系统稳定时实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Experimental waveform when the system is stable</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8增大直流电压环比例系数时实验波形" src="Detail/GetImg?filename=images/DLXT201918018_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8增大直流电压环比例系数时实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Experimental waveform when increasing the DC voltage loop proportional gain</p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 d轴补偿方法实验验证" src="Detail/GetImg?filename=images/DLXT201918018_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 d轴补偿方法实验验证  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Experimental verification of d-axis compensation method</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10同时增大锁相环、直流电压环比例系数时实验波形" src="Detail/GetImg?filename=images/DLXT201918018_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10同时增大锁相环、直流电压环比例系数时实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Experimental waveform when increasing the proportional gain of PLL and DC voltage loop</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11只加入q轴补偿方法实验验证" src="Detail/GetImg?filename=images/DLXT201918018_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11只加入q轴补偿方法实验验证  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Experimental verification of only q-axis compensation method</p>

                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12并网电流THD" src="Detail/GetImg?filename=images/DLXT201918018_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12并网电流THD  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Grid-connected current THD</p>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13加入补偿前后直流电压环阶跃响应对比" src="Detail/GetImg?filename=images/DLXT201918018_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13加入补偿前后直流电压环阶跃响应对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Comparison of DC voltage step response before and after adding compensation</p>

                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14加入补偿前后无功电流环阶跃响应对比" src="Detail/GetImg?filename=images/DLXT201918018_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14加入补偿前后无功电流环阶跃响应对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 Comparison of reactive current loop step response before and after adding compensation</p>

                </div>
                <div class="area_img" id="210">
                                            <p class="img_tit">
                                                表A1实验参数
                                                    <br />
                                                Table A1 Experimental parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918018_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1实验参数" src="Detail/GetImg?filename=images/DLXT201918018_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="212" name="212" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="213">不考虑直流电压扰动时,图2小信号模型中△u<sub>dc</sub>为零。首先令变换器占空比小信号扰动值d轴和q轴分量为零,可求得变换器开环阻抗为:</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">令交流侧电压小信号扰动值d轴和q轴分量值为零,可求得占空比到网侧电流的小信号扰动传递函数矩阵为:</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217">图B1表示锁相环控制结构框图,由于锁相环动态,实际系统的坐标系与控制器中坐标系存在偏差,在稳态时,两种坐标系重合;在并网点电压出现扰动时,两种坐标系之间存在角度差△θ,如图B2所示。由系统坐标系和控制器坐标系的关系,可以求得系统坐标系扰动向量到控制器坐标系扰动向量的传递矩阵。</p>
                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1锁相环控制框图" src="Detail/GetImg?filename=images/DLXT201918018_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1锁相环控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Block diagram PLL</p>

                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2系统坐标系与控制坐标系关系" src="Detail/GetImg?filename=images/DLXT201918018_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2系统坐标系与控制坐标系关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 system frame and controller frame relationship</p>

                </div>
                <div class="p1">
                    <p id="221">结合式(B3)可推导出系统坐标系扰动向量与控制器坐标系扰动向量关系,</p>
                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">由系统坐标系向量与控制器坐标系向量稳态关系,</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="225">进而得到</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="227">在式(B6)中增加小信号扰动,得到</p>
                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="229">对式(B7)中的扰动角度<image id="231" type="formula" href="images/DLXT201918018_23100.jpg" display="inline" placement="inline"><alt></alt></image>进行近似,得到</p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">由锁相环输出角度<image id="234" type="formula" href="images/DLXT201918018_23400.jpg" display="inline" placement="inline"><alt></alt></image>,利用控制坐标系电压向量与系统坐标系电压向量关系重新写为,</p>
                </div>
                <div class="area_img" id="235">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="236">式中:</p>
                </div>
                <div class="area_img" id="237">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="238">联立(B8)、(B9)得到</p>
                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="240">其中,<sup>v</sup><sub>PLL</sub>H代表系统坐标系中电压向量到控制器坐标系中电压向量的小信号扰动传递矩阵,</p>
                </div>
                <div class="area_img" id="241">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="242">同理得到</p>
                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="244">其中,<sup>d</sup><sub>PLL</sub>H为系统坐标系中占空比向量到控制器坐标系中占空比向量的小信号扰动传递矩阵,<sup>i</sup><sub>PLL</sub>H为系统坐标系中电压向量到控制器坐标系中电流向量的小信号扰动传递矩阵。最终可以得到考虑锁相环动态的三相并网变换器阻抗模型框图,如图B3所示,其中<sub>del</sub>H为延时矩阵,<sub>dec</sub>H为解耦项矩阵,<sub>ci</sub>H为电流环控制器。</p>
                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918018_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3考虑锁相环动态的三相并网变换器阻抗模型框图" src="Detail/GetImg?filename=images/DLXT201918018_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3考虑锁相环动态的三相并网变换器阻抗模型框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918018_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Block diagram of three-phase grid-connected converter impedance model considering PLL dynamics</p>

                </div>
                <div class="area_img" id="246">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="247">由阻抗模型求出其闭环输出阻抗为:</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">其中,</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918018_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="211" />
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=Mjk1ODc0SDliTXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711012&amp;v=MTg5MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSlB5clBiYkc0SDliTnJvOUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张琛,蔡旭,李征.电压源型并网变流器的机-网电气振荡机理及稳定判据研究[J].中国电机工程学报,2017,37(11):3174-3183.ZHANG Chen,CAI Xu,LI Zheng.Stability criterion and mechanisms analysis of electrical oscillations in the grid-tied VSC system[J].Proceedings of the CSEE,2017,37(11):3174-3183.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903019&amp;v=MTY3OTVnVWIvSklTSFRlckc0SDlqTXJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘威,谢小荣,黄金魁,等.并网变流器的频率耦合模型及其稳定性分析[J].电力系统自动化,2019,43(3):138-146.DOI:10.7500/AEPS20180119007.LIU Wei,XIE Xiaorong,HUANG Jinkui,et al.Frequency-coupled impedance model and stability analysis of grid-connected converter[J].Automation of Electric Power Systems,2019,43(3):138-146.DOI:10.7500/AEPS20180119007.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior of a VSC-HVDC converter">

                                <b>[4]</b> ZHOU J Z,DING H,FAN S T,et al.Impact of short-circuit ratio and phase-locked-loop parameters on the small-signal behavior of a VSC-HVDC converter[J].IEEE Transactions on Power Delivery,2014,29(5):2287-2296.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334007&amp;v=MDY3NjhadVpzRnluZ1ViL0pQeXJQYmJHNEg5TFBxNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周林,张密,居秀丽,等.电网阻抗对大型并网光伏系统稳定性影响分析[J].中国电机工程学报,2013,33(34):34-41.ZHOU Lin,ZHANG Mi,JU Xiuli,et al.Stability analysis of large-scale photovoltaic plants due to grid impedances[J].Proceedings of the CSEE,2013,33(34):34-41.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MDAwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSklTSFRlckc0SDlmTnE0OUVaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 黄云辉,周翩,王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化,2016,40(14):93-99.HUANG Yunhui,ZHOU Pian,WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems,2016,40(14):93-99.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MTI0MDZxZlp1WnNGeW5nVWIvSklTSFRlckc0SDluTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 贾祺,严干贵,李泳霖,等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化,2018,42(3):14-20.DOI:10.7500/AEPS20170610002.JIA Qi,YAN Gangui,LI Yonglin,et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems,2018,42(3):14-20.DOI:10.7500/AEPS20170610002.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of VSC Connected to weak Grid for Stability Analysis of DC-Link Voltage Control">

                                <b>[8]</b> HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.Modeling of VSC connected to weak grid for stability analysis of DC-link voltage control[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2015,3(4):1193-1204.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809010&amp;v=MDk4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSlB5clBiYkc0SDluTXBvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴广禄,周孝信,王姗姗,等.柔性直流输电接入弱交流电网时锁相环和电流内环交互作用机理解析研究[J].中国电机工程学报,2018,38(9):2622-2633.WU Guanglu,ZHOU Xiaoxin,WANG Shanshan,et al.Analytical research on the mechanism of the interaction between PLL and inner current loop when VSC-HVDC connected to weak grid[J].Proceedings of the CSEE,2018,38(9):2622-2633.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201813008&amp;v=MjgzNzlKUHlyUGJiRzRIOW5Ockk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨苓,陈燕东,周乐明,等.弱电网下锁相环对三相 LCL 型并网逆变器小扰动建模影响及稳定性分析[J].中国电机工程学报,2018,38(13):3792-3804.YANG Ling,CHEN Yandong,ZHOU Leming,et al.Effect of phase locked loop on the small-signal perturbation modeling and stability analysis for three-phase LCL-type grid-connected inverter in weak grid[J].Proceedings of the CSEE,2018,38(13):3792-3804.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Phase-Locked Loop Low-Frequency Stability in Three-Phase Grid-Connected Power Converters Considering Impedance Interactions">

                                <b>[11]</b> DONG Dong,WEN Bo,BOROYEVICH D,et al.Analysis of phase-locked loop low-frequency stability in three-phase grid-connected power converters considering impedance interactions[J].IEEE Transactions on Industrial Electronics,2015,62(1):310-321.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201430001&amp;v=MDY0OTFQcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KUHlyUGJiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴恒,阮新波,杨东升.弱电网条件下锁相环对LCL型并网逆变器稳定性的影响研究及锁相环参数设计[J].中国电机工程学报,2014,34(30):5259-5268.WU Heng,RUAN Xinbo,YANG Dongsheng.Research on the stability caused by phase-locked loop for LCL-type grid-connected inverter in weak grid condition[J].Proceedings of the CSEE,2014,34(30):5259-5268.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive control of grid-connected inverters based on online grid impedance measurements">

                                <b>[13]</b> CESPEDES M,SUN Jian.Adaptive control of grid-connected inverters based on online grid impedance measurements[J].IEEE Transactions on Sustainable Energy,2014,5(2):516-523.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604022&amp;v=MTc5OTFzRnluZ1ViL0pQeXJQYmJHNEg5Zk1xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周诗颖,邹旭东,童力,等.考虑锁相环影响的LCL型并网变换器电流环控制器参数设计[J].中国电机工程学报,2016,36(4):1075-1089.ZHOU Shiying,ZOU Xudong,TONG Li,et al.Design of LCL-type grid-connected converter current loop controller parameters considering effects of phase-locked loops[J].Proceedings of the CSEE,2016,36(4):1075-1089.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic stability of a microgrid with an active load">

                                <b>[15]</b> BOTTRELL N,PRODANOVIC M,GREEN T C.Dynamic stability of a microgrid with an active load[J].IEEE Transactions on Power Electronics,2013,28(11):5107-5119.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 HU Jiabing,HUANG Yunhui,WANG Dong,et al.Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis[J].IEEE Transactions on Sustainable Energy,2015,6(4):1325-1336.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control Stability Affected by AC-Bus Voltage Control in VSCs Connected to Weak AC Grids">

                                <b>[17]</b> HUANG Yunhui,YUAN Xiaoming,HU Jiabing,et al.DC-bus voltage control stability affected by AC-bus voltage control in VSCs connected to weak AC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(2):445-458.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of control-loops interactions on power stability limits of VSC integrated to AC system">

                                <b>[18]</b> HUANG Yunhui,WANG Dong.Effect of control-loops interactions on power stability limits of VSC integrated to AC system[J].IEEE Transactions on Power Delivery,2018,33(1):301-310.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201705008&amp;v=MjA1MjViRzRIOWJNcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 郭晓瑞,王培良,郭吉丰,等.光伏并网逆变器母线电压纹波的分析与控制[J].电力自动化设备,2017,37(5):48-53.GUO Xiaorui,WANG Peiliang,GUO Jifeng,et al.Analysis and control of bus voltage ripples for grid-connected photovoltaic inverter[J].Electric Power Automation Equipment,2017,37(5):48-53.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510011&amp;v=MzI0Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVWIvSlB5clBiYkc0SDlUTnI0OUVaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 胡伟,孙建军,姜一鸣,等.含STATCOM的孤岛微电网低频稳定性分析[J].中国电机工程学报,2015,35(10):2454-2462.HU Wei,SUN Jianjun,JIANG Yiming,et al.Low-frequency stabilization analysis of isolated micro-grid with STATCOM[J].Proceedings of the CSEE,2015,35(10):2454-2462.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A virtual phase-lead impedance stability control strategy for the maritime VSC-HVDC system">

                                <b>[21]</b> WU Wenhua,CHEN Yandong,ZHOU Leming,et al.A virtual phase-lead impedance stability control strategy for the maritime VSC-HVDC system[J].IEEE Transactions on Industrial Informatics,2018,14(12):5475-5486.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809022&amp;v=MjE1MTMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1ViL0pQeXJQYmJHNEg5bk1wbzlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 张颖,王惠民,葛兴来.基于前馈电压补偿的地铁牵引变流器直流侧振荡抑制方法[J].中国电机工程学报,2018,38(9):2728-2735.ZHANG Ying,WANG Huimin,GE Xinglai.DC-link stabilization method for metro traction converter-motor system based on feedforward voltage compensation[J].Proceedings of the CSEE,2018,38(9):2728-2735.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">

                                <b>[23]</b> WEN Bo,BOROYEVICH D,BURGOS R,et al.Analysis of <i>D</i>-<i>Q</i> small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics,2016,31(1):675-687.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018896510.nh&amp;v=MDg0NzFOcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVYi9KVkYyNkZydXhHTlQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 付志超.基于<i>DQ</i>阻抗模型的并网变换器稳定性分析与控制[D].哈尔滨:哈尔滨工业大学,2018.FU Zhichao.Stability analysis and control of grid-connected converter based on <i>DQ</i> impedance model[D].Harbin:Harbin Institute of Technology,2018.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability criterion for grid-connected inverters">

                                <b>[25]</b> SUN Jian.Impedance-based stability criterion for grid-connected inverters[J].IEEE Transactions on Power Electronics,2011,26(11):3075-3078.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918018&amp;v=MjYyMTJGeW5nVWIvSklTSFRlckc0SDlqTnA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

