

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136450457912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918021%26RESULT%3d1%26SIGN%3dlywYBUq0mYiqM0S68ryT2skQfAc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918021&amp;v=MjE2ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnI3QUlTSFRlckc0SDlqTnA0OUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1 SHEPWM&lt;/b&gt;基本原理 "><b>1 SHEPWM</b>基本原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;2 SHE&lt;/b&gt;开关角生成算法 "><b>2 SHE</b>开关角生成算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;2.1 SHE&lt;/b&gt;方程组离线求解"><b>2.1 SHE</b>方程组离线求解</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2 基于小规模神经网络和对称秩迭代的实现算法&lt;/b&gt;"><b>2.2 基于小规模神经网络和对称秩迭代的实现算法</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3&lt;/b&gt; 算法实现和验证 "><b>3</b> 算法实现和验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;图1 开关角最优值随调制比变化的轨迹图&lt;/b&gt;"><b>图1 开关角最优值随调制比变化的轨迹图</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;表1 部分调制比和对应的开关角值&lt;/b&gt;"><b>表1 部分调制比和对应的开关角值</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图2 生成开关角在全调制比组数中的误差&lt;/b&gt;"><b>图2 生成开关角在全调制比组数中的误差</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表2 谐波与基波幅值的百分比&lt;/b&gt;"><b>表2 谐波与基波幅值的百分比</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图3 阻性负载下电压、电流波形和FFT分析图&lt;/b&gt;"><b>图3 阻性负载下电压、电流波形和FFT分析图</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 感性负载下电压、电流波形和FFT分析图&lt;/b&gt;"><b>图4 感性负载下电压、电流波形和FFT分析图</b></a></li>
                                                <li><a href="#185" data-title="图A1阶梯波11电平逆变器示意图和输出波形图">图A1阶梯波11电平逆变器示意图和输出波形图</a></li>
                                                <li><a href="#186" data-title="图A2开关角随调制比变化轨迹图">图A2开关角随调制比变化轨迹图</a></li>
                                                <li><a href="#187" data-title="图A3 BP神经网络的结构示意图">图A3 BP神经网络的结构示意图</a></li>
                                                <li><a href="#188" data-title="图A4神经网络预生成开关角误差图">图A4神经网络预生成开关角误差图</a></li>
                                                <li><a href="#189" data-title="图A5调制比0.48和调制比0.8下的相电压波形图和FFT分析图">图A5调制比0.48和调制比0.8下的相电压波形图和FFT分析图</a></li>
                                                <li><a href="#190" data-title="图A6调制比0.48切换为0.8相电压波形图">图A6调制比0.48切换为0.8相电压波形图</a></li>
                                                <li><a href="#191" data-title="图A7实验平台结构图">图A7实验平台结构图</a></li>
                                                <li><a href="#192" data-title="图A8调制比0.48和0.8下的相电压波形图和FFT分析图">图A8调制比0.48和0.8下的相电压波形图和FFT分析图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 杨克虎,陈良育,袁志宝,等.求解特定消谐变换器开关角度的并行完备算法[J].电力系统自动化,2015,39(13):87-93.YANG Kehu,CHEN Liangyu,YUAN Zhibao,et al.Parallel complete algorithm for solving switching angles of SHEPWM inverters[J].Automation of Electric Power Systems,2015,39(13):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513014&amp;v=MTUwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ZyL0pJU0hUZXJHNEg5VE5ySTlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         杨克虎,陈良育,袁志宝,等.求解特定消谐变换器开关角度的并行完备算法[J].电力系统自动化,2015,39(13):87-93.YANG Kehu,CHEN Liangyu,YUAN Zhibao,et al.Parallel complete algorithm for solving switching angles of SHEPWM inverters[J].Automation of Electric Power Systems,2015,39(13):87-93.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" AHMED M,OMARA G M.Implementation of SHEPWM technique for parallel voltage source inverters employed in uninterruptible power supplies[C]// IEEE International Telecommunications Energy Conference,October 7-11,2018,Italy,Turin:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of SHEPWM technique for parallel voltage source inverters employed in uninterruptible power supplies">
                                        <b>[2]</b>
                                         AHMED M,OMARA G M.Implementation of SHEPWM technique for parallel voltage source inverters employed in uninterruptible power supplies[C]// IEEE International Telecommunications Energy Conference,October 7-11,2018,Italy,Turin:1-6.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" AHMED M,SHEIR A,ORABI M.Real-time solution and implementation of selective harmonic elimination of seven-level multilevel inverter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(4):1700-1709." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time solution and implementation of selective harmonic elimination of seven-level multilevel inverter">
                                        <b>[3]</b>
                                         AHMED M,SHEIR A,ORABI M.Real-time solution and implementation of selective harmonic elimination of seven-level multilevel inverter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(4):1700-1709.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" FILHO F,TOLBERT L M,YUE C,et al.Real-time selective harmonic minimization for multilevel inverters connected to solar panels using artificial neural network angle generation[J].IEEE Transactions on Industry Applications,2011,47(5):2117-2124." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time selective harmonic minimization for multilevel inverters connected to solar panels using artificial neural network angle generation">
                                        <b>[4]</b>
                                         FILHO F,TOLBERT L M,YUE C,et al.Real-time selective harmonic minimization for multilevel inverters connected to solar panels using artificial neural network angle generation[J].IEEE Transactions on Industry Applications,2011,47(5):2117-2124.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" FILHO F,MAIA H Z,MATEUS T H A,et al.Adaptive selective harmonic minimization based on ANNs for cascade multilevel inverters with varying DC sources[J].IEEE Transactions on Industrial Electronics,2013,60(5):1955-1962." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Selective Harmonic Minimization Based on ANNs for Cascade Multilevel Inverters With Varying DC Sources">
                                        <b>[5]</b>
                                         FILHO F,MAIA H Z,MATEUS T H A,et al.Adaptive selective harmonic minimization based on ANNs for cascade multilevel inverters with varying DC sources[J].IEEE Transactions on Industrial Electronics,2013,60(5):1955-1962.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李世军,罗隆福,佘双翔,等.基于空间矢量和特定消谐脉宽调制的三电平逆变器调制方法[J].电工技术学报,2015,30(12):34-40.LI Shijun,LUO Longfu,SHE Shuangxiang,et al.A method of SVPWM and SHEPWM applied to three-level NPC inverter[J].Transactions of China Electrotechnical Society,2015,30(12):34-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512005&amp;v=MjM0NDl1WnNGeW5nVnIvSklTckJmYkc0SDlUTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李世军,罗隆福,佘双翔,等.基于空间矢量和特定消谐脉宽调制的三电平逆变器调制方法[J].电工技术学报,2015,30(12):34-40.LI Shijun,LUO Longfu,SHE Shuangxiang,et al.A method of SVPWM and SHEPWM applied to three-level NPC inverter[J].Transactions of China Electrotechnical Society,2015,30(12):34-40.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 谢之光,侯世英,唐治德,等.NPC三电平逆变器最优化虚拟电压矢量控制[J].电力系统自动化,2017,41(18):95-102.DOI:10.7500/AEPS20170114005.XIE Zhiguang,HOU Shiying,TANG Zhide,et al.Optimized virtual voltage vector control of NPC three-level inverter[J].Automation of Electric Power Systems,2017,41(18):95-102.DOI:10.7500/AEPS20170114005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718014&amp;v=MDE4NTBac0Z5bmdWci9KSVNIVGVyRzRIOWJOcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         谢之光,侯世英,唐治德,等.NPC三电平逆变器最优化虚拟电压矢量控制[J].电力系统自动化,2017,41(18):95-102.DOI:10.7500/AEPS20170114005.XIE Zhiguang,HOU Shiying,TANG Zhide,et al.Optimized virtual voltage vector control of NPC three-level inverter[J].Automation of Electric Power Systems,2017,41(18):95-102.DOI:10.7500/AEPS20170114005.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 尹桥宣,段斌,沈梦君,等.模块化五电平逆变器子模块开路故障的智能诊断方法[J].电力系统自动化,2018,42(12):127-133.DOI:10.7500/AEPS20170714008.YIN Qiaoxuan,DUAN Bin,SHEN Mengjun,et al.Intelligent diagnosis method for open-circuit fault of sub-module in modular five-level inverter[J].Automation of Electric Power Systems,2018,42(12):127-133.DOI:10.7500/AEPS20170714008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812018&amp;v=MDExNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWci9KSVNIVGVyRzRIOW5Oclk5RWJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         尹桥宣,段斌,沈梦君,等.模块化五电平逆变器子模块开路故障的智能诊断方法[J].电力系统自动化,2018,42(12):127-133.DOI:10.7500/AEPS20170714008.YIN Qiaoxuan,DUAN Bin,SHEN Mengjun,et al.Intelligent diagnosis method for open-circuit fault of sub-module in modular five-level inverter[J].Automation of Electric Power Systems,2018,42(12):127-133.DOI:10.7500/AEPS20170714008.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YANG Kehu,YUAN Zhibao,YUAN Ruyi,et al.A Groebner bases theory-based method for selective harmonic elimination[J].IEEE Transactions on Power Electronics,2015,30(12):6581-6592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A groebner bases theory-based method for selective harmonic elimination">
                                        <b>[9]</b>
                                         YANG Kehu,YUAN Zhibao,YUAN Ruyi,et al.A Groebner bases theory-based method for selective harmonic elimination[J].IEEE Transactions on Power Electronics,2015,30(12):6581-6592.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张晓华,葛兴来.基于SHEPWM的三电平NPC逆变器中点电位平衡控制算法[J].电力系统自动化,2017,41(16):144-150.DOI:10.7500/AEPS20161212005.ZHANG Xiaohua,GE Xinglai.Balancing control algorithm of neutral point potential for three-level NPC inverter based on SHEPWM[J].Automation of Electric Power Systems,2017,41(16):144-150.DOI:10.7500/AEPS20161212005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716021&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVac0Z5bmdWci9KSVNIVGVyRzRIOWJOcVk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张晓华,葛兴来.基于SHEPWM的三电平NPC逆变器中点电位平衡控制算法[J].电力系统自动化,2017,41(16):144-150.DOI:10.7500/AEPS20161212005.ZHANG Xiaohua,GE Xinglai.Balancing control algorithm of neutral point potential for three-level NPC inverter based on SHEPWM[J].Automation of Electric Power Systems,2017,41(16):144-150.DOI:10.7500/AEPS20161212005.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" BANAEI M R,SHAYAN P A.Solution for selective harmonic optimization in diode-clamped inverters using radial basis function neural networks[J].IET Power Electronics,2014,7(7):1797-1804." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solution for selective harmonic optimization in diode-clamped inverters using radial basis function neural networks">
                                        <b>[11]</b>
                                         BANAEI M R,SHAYAN P A.Solution for selective harmonic optimization in diode-clamped inverters using radial basis function neural networks[J].IET Power Electronics,2014,7(7):1797-1804.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" DURANAY Z B,GULDEMIR H.Extreme learning machine based selected harmonic elimination for single phase inverters[J].Measurement,2019,131:300-308." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFD009A5FFFC8C8FC172DDA5AF4170EEC&amp;v=MDM0OTdpZk9mY1hNSHRIRjNvb3pFcDE4QkE4eHVXVVM3VDBKUEE3bjNXUXhlTFdVTU0vc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiMjZ3S2s9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         DURANAY Z B,GULDEMIR H.Extreme learning machine based selected harmonic elimination for single phase inverters[J].Measurement,2019,131:300-308.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" GUELLAL A,LARBES C,BENDIB D,et al.FPGA based on-line artificial neural network selective harmonic elimination PWM technique[J].International Journal of Electrical Power and Energy System,2015,68(10):33-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14123100008986&amp;v=MjQ0MzUvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVZzUmFoTT1OaWZPZmJLOEg5UFBybzlGWk9zSEJYUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         GUELLAL A,LARBES C,BENDIB D,et al.FPGA based on-line artificial neural network selective harmonic elimination PWM technique[J].International Journal of Electrical Power and Energy System,2015,68(10):33-43.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHEN F C.Back-propagation neural networks for nonlinear self-tuning adaptive control[J].IEEE Control Systems Magazine,1990,10(3):44-48." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Back-propagation Neural Networks for Nonlinear Self-tuning Adaptive Control">
                                        <b>[14]</b>
                                         CHEN F C.Back-propagation neural networks for nonlinear self-tuning adaptive control[J].IEEE Control Systems Magazine,1990,10(3):44-48.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" DUDEK G.Generating random weights and biases in feedforward neural networks with random hidden nodes[J].Information Sciences,2019,481:33-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9CB843350035B049B663F8C13601F105&amp;v=MTg2NTdsZkJyTFUwNXRwaHhiMjZ3S2s9TmlmT2ZickxiTm5Jckl4QVpPc01DUTQ1eXg5aDdEbCtQbmVSclJFemViUGlSTHFhQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         DUDEK G.Generating random weights and biases in feedforward neural networks with random hidden nodes[J].Information Sciences,2019,481:33-56.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     王小川,史峰.MATLAB神经网络43个案例分析[M].北京:北京航空航天大学出版社,2013:12-20.WANG Xiaochuan,SHI Feng.Analysis of 43 cases of MATLAB neural network[M].Beijing:Beijing University of Aeronautics and Astronautics Press,2013:12-20.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" WANG Dianhui,LI Ming.Stochastic configuration networks:fundamentals and algorithms[J].IEEE Transactions on Cybernetics,2017,47(10):3466-3479." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic configuration networks:Fundamentals and algo-rithms">
                                        <b>[17]</b>
                                         WANG Dianhui,LI Ming.Stochastic configuration networks:fundamentals and algorithms[J].IEEE Transactions on Cybernetics,2017,47(10):3466-3479.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" JAMALI B,RASEKH M,JAMADI F,et al.Using PSO-GA algorithm for training artificial neural network to forecast solar space heating system parameters[J].Applied Thermal Engineering,2019,147:647-660." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCA3DAC4225B1947B43AFA743BA5F9285&amp;v=MjE2MDVMVTA1dHBoeGIyNndLaz1OaWZPZmNESkhhVzkzSXRIWnU1OURYVTl5R1FYNlU0TE9Yam1yMkJFZk1TZFI3S2FDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         JAMALI B,RASEKH M,JAMADI F,et al.Using PSO-GA algorithm for training artificial neural network to forecast solar space heating system parameters[J].Applied Thermal Engineering,2019,147:647-660.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" BREWER D W.Quasi-Newton methods for parameter estimation in functional differential equations[C]// IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:806-809." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasi-Newton methods for parameter estimation in functional differential equations">
                                        <b>[19]</b>
                                         BREWER D W.Quasi-Newton methods for parameter estimation in functional differential equations[C]// IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:806-809.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" DAI Y H.Convergence properties of the BFGS algorithm[J].SIAM Journal on Optimization,2002,13(3):693-701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convergence properties of the BFGS algorithm">
                                        <b>[20]</b>
                                         DAI Y H.Convergence properties of the BFGS algorithm[J].SIAM Journal on Optimization,2002,13(3):693-701.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" YANG N C,CHEN H C.Three-phase power-flow solutions using decomposed quasi-Newton method for unbalanced radial distribution networks[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(14):3594-3600." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-phase power-flow solutions using decomposed quasi-Newton method for unbalanced radial distribution networks">
                                        <b>[21]</b>
                                         YANG N C,CHEN H C.Three-phase power-flow solutions using decomposed quasi-Newton method for unbalanced radial distribution networks[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(14):3594-3600.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" BROYDEN C G.A class of methods for solving nonlinear simultaneous equations[J].Mathematics of Computation,1965,15(2):577-593." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJAM&amp;filename=SJAM15060200024448&amp;v=MjgxMjdRVE1ud1plWnRGaW5sVXIzSUlWc1JhaE09TmlmS1k3SzlIdGZNclk5RlpPa0xDSGd4b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         BROYDEN C G.A class of methods for solving nonlinear simultaneous equations[J].Mathematics of Computation,1965,15(2):577-593.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" GAFFKE N,SCHWABE R.Quasi-Newton algorithm for optimal approximate linear regression design:optimization in matrix space[J].Journal of Statistical Planning and Inference,2019,198:62-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB7C17C5F1C9B59A2597E1FD815EA682A&amp;v=Mjk0NTdaZ0dmbmt3dmhRVzR6Z0lTUW1XcEJNd0RNT1NUYmp1Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGIyNndLaz1OaWZPZmNHL2JkREwzSW96Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         GAFFKE N,SCHWABE R.Quasi-Newton algorithm for optimal approximate linear regression design:optimization in matrix space[J].Journal of Statistical Planning and Inference,2019,198:62-78.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 孙秋野,陈会敏,杨家农,等.牛顿类潮流计算方法的收敛性分析[J].中国电机工程学报,2014,34(13):2196-2200.SUN Qiuye,CHEN Huimin,YANG Jianong,et al.Analysis on convergence of Newton-like power flow algorithm[J].Proceedings of the CSEE,2014,34(13):2196-2200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413025&amp;v=MDc1NjViRzRIOVhOckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWci9KUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         孙秋野,陈会敏,杨家农,等.牛顿类潮流计算方法的收敛性分析[J].中国电机工程学报,2014,34(13):2196-2200.SUN Qiuye,CHEN Huimin,YANG Jianong,et al.Analysis on convergence of Newton-like power flow algorithm[J].Proceedings of the CSEE,2014,34(13):2196-2200.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" CONN A R,GOULD N I M,TOINT P L.Convergence of quasi-Newton matrices generated by the symmetric rank one update[J].Mathematical Programming,1991,50(1):177-195." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001133899&amp;v=MDg5NzdPSUdZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpcmxVcnJOSUY4PU5qN0Jhck80SHRITnJveEdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         CONN A R,GOULD N I M,TOINT P L.Convergence of quasi-Newton matrices generated by the symmetric rank one update[J].Mathematical Programming,1991,50(1):177-195.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" BALASUBRAMONIA M,RAJAMANI V.Design and real-time implementation of SHEPWM in single-phase inverter using generalized Hopfield neural network[J].IEEE Transactions on Industrial Electronics,2014,61(11):6327-6336." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and real-time implementation of SHEPWM in single-phase inverter using generalized hopfield neural network">
                                        <b>[26]</b>
                                         BALASUBRAMONIA M,RAJAMANI V.Design and real-time implementation of SHEPWM in single-phase inverter using generalized Hopfield neural network[J].IEEE Transactions on Industrial Electronics,2014,61(11):6327-6336.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),162-171 DOI:10.7500/AEPS20190102005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于神经网络和对称秩的特定谐波消除开关角生成算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%9D%E5%90%9B&amp;code=40438603&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郝君</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%9B%BD%E5%B1%B1&amp;code=08919982&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张国山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%BC%9F&amp;code=08889539&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天津大学电气自动化与信息工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>利用查表法实现三相级联11电平逆变器特定谐波消除面临存储开关角多、占用内存大的问题;而利用小规模神经网络拟合则面临生成开关角精度低的问题。针对这些问题,文中提出基于小规模神经网络和对称秩迭代相结合的特定谐波消除开关角生成算法。首先,利用小规模神经网络预测开关角的迭代初值,降低对神经网络训练精度的要求;其次,利用对称秩算法迭代开关角初值得到精确解。与查表法和Hopfield神经网络算法相比,所提算法可以减少数据存储空间,同时生成精度较高的开关角。仿真和实验结果表明:所生成的开关角能有效地消除5次、7次、11次、13次谐波,同时保证了期望的基波幅值。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%94%B5%E5%B9%B3%E9%80%86%E5%8F%98%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多电平逆变器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A5%9E%E7%BB%8F%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">神经网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AF%B9%E7%A7%B0%E7%A7%A9%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">对称秩算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E5%AE%9A%E8%B0%90%E6%B3%A2%E6%B6%88%E9%99%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特定谐波消除;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%80%E5%85%B3%E8%A7%92%E7%94%9F%E6%88%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">开关角生成;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郝君(1988—),男,博士研究生,主要研究方向:神经网络在非线性系统中的智能控制策略。E-mail:j_hao4415@163.com;
                                </span>
                                <span>
                                    *张国山(1961—),男,通信作者,博士,教授,主要研究方向:多项式矩阵系统控制、非线性系统智能控制。E-mail:zhanggs@tju.edu.cn;
                                </span>
                                <span>
                                    胡伟(1995—),男,硕士研究生,主要研究方向:智能算法与非线性系统控制。E-mail:352479326@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(61473202);</span>
                    </p>
            </div>
                    <h1><b>Switching Angle Generation Algorithm for Selective Harmonic Elimination Based on Neural Network and Symmetric Rank</b></h1>
                    <h2>
                    <span>HAO Jun</span>
                    <span>ZHANG Guoshan</span>
                    <span>HU Wei</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Information Engineering, Tianjin University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When the look-up table method is used to realize the selective harmonic elimination of three-phase cascaded eleven-level inverter, the problems of massive storage switching angles and memory occupation are obvious. And there is the problem of low generation accuracy when the small-scale neural network is used to fit switching angles. To address these problems, this paper proposes a switching angle generation algorithm for selective harmonic elimination based on small-scale neural network and symmetric rank iteration. Firstly, the small-scale neural network is used to predict the switching angles as iterative initial values, which can reduce the requirement of training accuracy of neural network. Secondly, the symmetric rank algorithm is used to iterate the initial values of switching angles, which can obtain precise solutions. Compared with the look-up table method and the Hopfield neural network algorithm, the proposed algorithm can reduce data storage space and generate high-precision switching angles. The results of simulation and experiment show that the generated switching angles can effectively eliminate 5 th, 7 th, 11 th, and 13 th harmonics while retaining the desired fundamental amplitude.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-level%20inverter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-level inverter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=neural%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">neural network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=symmetric%20rank%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">symmetric rank algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=selective%20harmonic%20elimination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">selective harmonic elimination;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=switching%20angle%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">switching angle generation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.61473202);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">自20世纪60年代以来,以功率半导体器件、控制技术和电路拓扑结构为基础的电力电子装置在国民经济和日常生活的各个领域均得到了发展和应用,但也带来了大量谐波,对电网、用电设备以及通信网络造成了极大危害。如果不考虑开关频率的限制,采用脉宽调制(pulse width modulation,PWM)技术可以很好地解决谐波问题,然而在大功率应用场合,由于受到开关损耗、散热、电磁干扰等因素的影响,开关频率受到限制,通常只有几百赫兹,此时采用传统的载波PWM将会导致输出波形谐波含量大、失真严重等问题。如果采用特定谐波消除脉宽调制(selective harmonic eliminated pulse width modulation,SHEPWM)则可以精确地消除各低频次谐波,与传统的载波PWM相比,在相同的开关频率下具有较高的波形质量,对滤波器的要求较低,非常适合中大功率的应用场合。实现SHEPWM技术的关键在于开关角的生成<citation id="158" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而由于特定谐波消除(SHE)方程组为一组非线性的超越方程组,在线求解较为困难,目前多采用查表法,通过曲线拟合实现SHEPWM<citation id="157" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">随着开关角个数的增加,查表法一方面需要占用大量的存储空间,特别是在具有多个参数输入的情况下,例如电平时变<citation id="161" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、谐波补偿<citation id="162" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、电路故障诊断<citation id="159" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等。多维查找表的存储空间需求可能远大于目前主流微控制器或数字信号处理器(DSP)芯片的片上存储资源。曲线拟合法<citation id="160" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>同样是在离线情况下求解出开关角,然后通过最小二乘等方法得到调制比和开关角之间的函数关系。曲线拟合法占用内存小,适合开关角轨迹线性度较好的情形。然而对于多电平的情形,开关角轨迹非线性程度很高且不连续,此时,曲线拟合很难达到预期效果<citation id="163" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">近年来,利用神经网络实现多电平变换器SHEPWM得到了广泛关注。文献<citation id="167" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>提出利用反向传播(BP)神经网络生成阶梯波11电平逆变器的SHE开关角;文献<citation id="164" type="reference">[<a class="sup">11</a>]</citation>通过迭代径向基神经网络,实现了二极管钳位变换器7电平的SHEPWM;文献<citation id="165" type="reference">[<a class="sup">12</a>]</citation>利用神经网络嵌入闭环控制算法中,实现了时变电压下阶梯波调制策略;文献<citation id="166" type="reference">[<a class="sup">13</a>]</citation>通过现场可编程门阵列(FPGA)开发板,利用多层感知机神经网络生成开关角,较好地解决了电动汽车异步电机转速控制的问题。然而在这些应用中,SHE开关角均是由一定精度的神经网络直接给出,神经网络通常是采用大规模神经网络拓扑结构,消耗了太多的内存空间。换言之,这些应用是通过增加神经网络的空间复杂度,达到提高神经网络拟合精度的目的。</p>
                </div>
                <div class="p1">
                    <p id="58">针对这种情况,本文提出小规模神经网络和对称秩迭代相结合的算法(small-scale neural network and symmetric rank,SNN-SR),利用小规模神经网络预测SHE开关角迭代初值,然后通过对称秩算法迭代得到开关角的精确解。该算法一方面降低了对神经网络预测精度的要求,缩小了神经网络的规模,节省了数据存储空间,另一方面采用对称秩迭代算法保证了求解速度以及最终开关角的精确性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1 SHEPWM</b>基本原理</h3>
                <div class="p1">
                    <p id="60">SHEPWM的基本原理<citation id="168" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>是通过控制开关角<i>θ</i><sub>1</sub>,<i>θ</i><sub>2</sub>,…,<i>θ</i><sub><i>N</i></sub>使得逆变器输出PWM波形中某些特定次谐波幅值等于零,同时保证了基波幅值为期望值。本文以三相级联11电平逆变器为例,其电路拓扑结构如附录A图A1(a)所示,图A1(b)为其交流侧输出相电压波形图。</p>
                </div>
                <div class="p1">
                    <p id="61">为了简化数学表达式,通常假设PWM波形具有1/4周期偶对称和半周期奇对称的特点,根据傅里叶级数理论,相电压<i>V</i>(<i>ωt</i>)可以展开为如下的正弦级数:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mi>h</mi></msub><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>h</mi><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="64">各次谐波幅值<i>b</i><sub><i>h</i></sub>可以由以下余弦级数表示:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918021_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>θ</i><sub><i>j</i></sub>为开关角;<i>h</i>为谐波次数;<i>U</i><sub>dc</sub>为直流电压。</p>
                </div>
                <div class="p1">
                    <p id="68">根据SHEPWM的基本原理,如附录A图A1所示,开关角个数为5的三相级联11电平SHE方程组为:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918021_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:0&lt;<i>θ</i><sub>1</sub>&lt;<i>θ</i><sub>2</sub>&lt;…&lt;<i>θ</i><sub>5</sub>&lt;π/2;调制比<i>M</i>=0.25π<i>b</i><sub>1</sub>/<i>U</i><sub>dc</sub>。</p>
                </div>
                <div class="p1">
                    <p id="72">式(3)中方程的个数等于开关角的个数5,可以消除的谐波个数为4。由于三相逆变器零序谐波将会在线电压中相互抵消,3次及其整数倍频次谐波幅值也为零<citation id="169" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,因此在相电压中不考虑3次及其整数倍频次谐波。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>2 SHE</b>开关角生成算法</h3>
                <div class="p1">
                    <p id="74">本文提出基于小规模神经网络和对称秩迭代混合算法的思想是在神经网络输出末端加入对称秩迭代算法,达到降低神经网络规模,提高神经网络拟合精度的目的。算法实现有几个关键问题需要解决:①离线求解三相级联11电平SHE方程组在全调制比范围内的所有开关角值;②满足算法要求时,选择何种神经网络拓扑结构,规模最小而且占用内存最少;③得到对称秩迭代算法在全调制比范围内收敛时容许的开关角误差。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1 SHE</b>方程组离线求解</h4>
                <div class="p1">
                    <p id="76">目前,离线求解SHE方程组的算法主要有三大类:数值算法、智能算法和代数法。这些方法大多数给出了SHE方程组的部分解,没有求解出SHE方程组全部实数解,因此这些方法也无法给出SHE方程组的最优解<citation id="170" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。本文采用了文献<citation id="171" type="reference">[<a class="sup">8</a>]</citation>中基于Groebner基的离线求解方法,得到开关角随调制比变化的轨迹图,如附录A图A2所示。由图A2可知,在全调制比(0,1)范围内5个开关角全部可能的实数解(完备解)均可离线求解得到,其中部分调制比存在无解或不唯一解。针对存在多组解的调制比,通过比较其解的总谐波畸变率(THD)(如式(4)所示),得到THD最小的一组解,并以此组解作为该调制比的最优开关角值。图1为5个开关角最优值随调制比的变化轨迹。</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Η</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mfrac><mrow><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mn>3</mn><mtext>r</mtext><mtext>d</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mn>5</mn><mtext>t</mtext><mtext>h</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mn>4</mn><mn>9</mn><mtext>t</mtext><mtext>h</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>u</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>V</i><sub>3rd</sub>,<i>V</i><sub>5th</sub>,…,<i>V</i><sub>49th</sub>为谐波幅值;<i>V</i><sub>fund</sub>为基波幅值。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 开关角最优值随调制比变化的轨迹图" src="Detail/GetImg?filename=images/DLXT201918021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 开关角最优值随调制比变化的轨迹图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Trajectory of optimal values of switching 
angles varied with modulation ratio</b></p>

                </div>
                <div class="p1">
                    <p id="81">Groebner基方法虽然可以求解SHE方程组,然而求解过程实现复杂,计算周期长,因此不适合作为SHE开关角在线生成的方法。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2 基于小规模神经网络和对称秩迭代的实现算法</b></h4>
                <h4 class="anchor-tag" id="83" name="83"><b>2.2.1</b> 神经网络</h4>
                <div class="p1">
                    <p id="84">神经网络<citation id="172" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>具有很强的非线性映射能力,尤其适合拟合本文中调制比与5个开关角之间的非线性映射。与其他基于神经网络实现SHEPWM方法不同,本文的训练样本是通过Groebner基方法得到,而文献<citation id="173" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</citation>的训练样本是通过随机寻优算法或者数值算法得到,其精确性远远弱于本文的训练样本。</p>
                </div>
                <div class="p1">
                    <p id="85">在评估多种神经网络<citation id="174" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>后,本文选定采用单层BP神经网络,其拓扑结构为:输入层为1,即为调制比<i>M</i>,隐含层为9,输出层为5,即为5个开关角。虽然大规模神经网络或多层神经网络可以生成精确性较高的开关角值,但是其网络本身需要存储大量的权值和阈值。在本文提出的混合算法中,对称秩算法被用来迭代神经网络生成的开关角并保证其最终的精确性,因而对神经网络生成开关角的精确性要求大幅度降低。单层神经网络不仅可以节约大量内存,而且可以满足算法要求。BP神经网络结构示意图如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="86">BP神经网络的主要训练过程如下。</p>
                </div>
                <div class="p1">
                    <p id="87">假设BP神经网络隐含层输出层为<i>H</i><sub><i>i</i></sub>,<i>f</i>为Sigmoid函数,则</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>f</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>9</mn></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Μ</mi><mo>+</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>W</i><sub><i>j</i></sub>为输入层到隐含层的连接权值;<i>a</i><sub><i>i</i></sub>为神经网络阈值。</p>
                </div>
                <div class="p1">
                    <p id="91">BP神经网络生成的开关角为<i>θ</i><sub><i>k</i></sub>,则</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>5</mn></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mi>Η</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>W</i><sub><i>jk</i></sub>为隐含层到输出层的连接权值;<i>b</i><sub><i>k</i></sub>为神经网络阈值。</p>
                </div>
                <div class="p1">
                    <p id="95">BP神经网络的权值修正如下:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918021_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">式中:<i>η</i>为神经网络学习速率,<i>η</i>取0.01;<i>e</i><sub><i>k</i></sub>为BP神经网络实际输出开关角值和理论值之差(预测误差)。BP神经网络就是根据式(7)对网络权值进行更新修正。</p>
                </div>
                <div class="p1">
                    <p id="99">神经网络阈值更新修正方法如下:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918021_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">为了提高BP神经网络预测精度,本文在不改变神经网络类型、拓扑结构情况下,根据文献<citation id="175" type="reference">[<a class="sup">18</a>]</citation>利用粒子群算法优化BP神经网络的连接权值和阈值初值,提高神经网络预测的精度,减小预测误差。</p>
                </div>
                <div class="p1">
                    <p id="103">在调制比(0.376,0.846)中,通过Groebner基求解得到的300组开关角作为神经网络的训练样本。其中200组开关角做训练集,100组开关角做测试集。由于训练过程相对简单,且已有诸多文献参考,本文不再赘述。这里给出BP神经网络生成300组开关角的预测误差,如附录A图A4所示。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.2.2</b> 对称秩迭代算法</h4>
                <div class="p1">
                    <p id="105">对称秩算法是拟牛顿算法中应用比较广泛的一种,具有良好的局部收敛特性。对称秩算法多次迭代神经网络输出的开关角值,保证开关角最终的精确性<citation id="176" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。由于对称秩算法是局部收敛,因此必须确定对称秩迭代算法在全调制比范围内开关角收敛时的容许误差。当神经网络预测的开关角与理论值的距离小于对称秩迭代算法收敛所容许的误差时,对称秩算法可以将开关角收敛至理论解附近。</p>
                </div>
                <div class="p1">
                    <p id="106">根据文献<citation id="177" type="reference">[<a class="sup">24</a>]</citation>相关引理和定理可知,对于SHE方程组<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)=<b>0</b>,开关角初值<i>θ</i><sub>0</sub>以及经过<i>k</i>次对称秩算法形成的偏导矩阵<b><i>J</i></b><sub><i>k</i></sub>满足下列条件:</p>
                </div>
                <div class="p1">
                    <p id="107">‖<b><i>J</i></b><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>‖≤<i>β</i>      (9)</p>
                </div>
                <div class="p1">
                    <p id="109">‖<b><i>J</i></b><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>F</i></b>(<i>θ</i><sub>0</sub>)‖≤<i>δ</i>      (10)</p>
                </div>
                <div class="p1">
                    <p id="111">‖<b><i>J</i></b><sub><i>m</i></sub>-<b><i>J</i></b><sub><i>l</i></sub>‖≤<i>ξ</i>‖<i>θ</i><sub><i>m</i></sub>-<i>θ</i><sub><i>l</i></sub>‖ ∀<i>θ</i><sub><i>m</i></sub>,<i>θ</i><sub><i>l</i></sub>∈<b><i>S</i></b>(<i>θ</i><sub>0</sub>,<b><i>E</i></b>)      (11)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>β</i>,<i>δ</i>,<i>ξ</i>均为实数;<b><i>J</i></b><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>为神经网络生成的开关角初值对应的雅可比矩阵的逆;常数<i>ξ</i>是前两次雅可比矩阵迭代前后作差的模与开关角迭代前后作差的模的比值;<i>m</i>通常取1,<i>l</i>取2或3。</p>
                </div>
                <div class="p1">
                    <p id="114">在开关角初值<i>θ</i><sub>0</sub>的邻域<b><i>S</i></b>(<i>θ</i><sub>0</sub>,<b><i>E</i></b>)内(其中<b><i>E</i></b>表示误差向量),<b><i>J</i></b><sub><i>k</i></sub>满足式(11)所示利普希茨不等式,并且SHE方程组计算收敛算子<i>p</i>满足式(12)所示条件,则SHE方程组<b><i>F</i></b>(<i>θ</i><sub>0</sub>)在<b><i>S</i></b>(<i>θ</i><sub>0</sub>,<b><i>E</i></b>)内有解。</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918021_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117">式中:<i>E</i>为误差值。</p>
                </div>
                <div class="p1">
                    <p id="118">本文中SHE方程组<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)的表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">F</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo><mi>Μ</mi></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false">(</mo><mn>5</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>5</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>5</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>5</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false">(</mo><mn>7</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>7</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>7</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>5</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>5</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>5</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:SHE方程组表达式<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)第一个表达式保证了期望的基波幅值,其他的表达式则可以保证消除特定次谐波。</p>
                </div>
                <div class="p1">
                    <p id="121">文献<citation id="178" type="reference">[<a class="sup">24</a>]</citation>给出了SHE方程组在<b><i>S</i></b>(<i>θ</i><sub>0</sub>,<b><i>E</i></b>)内有解的充分条件,为了更好地确定对称秩迭代算法收敛所容许误差,还需进行大量计算仿真验证。综合定理和大量计算实验,以及考虑调制比间断点的特殊性,本文所确定的对称秩迭代算法收敛所容许误差为10°,对称秩迭代算法可以收敛。三相级联11电平逆变器的SHE方程组在对称秩迭代算法中,可以理解为寻找向量函数<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)的零向量。</p>
                </div>
                <div class="p1">
                    <p id="122">从神经网络输出的开关角<i>θ</i><sub>1</sub>,<i>θ</i><sub>2</sub>,<i>θ</i><sub>3</sub>,<i>θ</i><sub>4</sub>,<i>θ</i><sub>5</sub>,向量函数<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)可以由如下公式逼近零向量:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>θ</i><sub><i>n</i>+1</sub>=<i>θ</i><sub><i>n</i></sub>-<b><i>H</i></b><sub><i>n</i></sub><b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)      (14)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>n</i>为迭代次数,这里<i>n</i>=100;<i>θ</i><sub><i>n</i></sub>为第<i>n</i>次迭代开关角值;在传统牛顿算法中,<b><i>H</i></b><sub><i>n</i></sub>为雅可比矩阵的逆矩阵,求解需要消耗大量的时间,为了加快迭代过程,对称秩迭代算法采用式(17)来替代严格的雅可比矩阵求逆运算<citation id="179" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mfrac><mrow><mo stretchy="false">(</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>n</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>n</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow><mrow><mo stretchy="false">(</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>n</mi></msub><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:Δ<i>θ</i><sub><i>n</i></sub>=-<b><i>H</i></b><sub><i>n</i></sub><b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>);<b><i>y</i></b><sub><i>n</i></sub>=<b><i>F</i></b>(<i>θ</i><sub><i>n</i></sub>)-<b><i>F</i></b>(<i>θ</i><sub><i>n</i>-1</sub>)。<b><i>H</i></b><sub>0</sub>为初始时严格的雅可比求逆矩阵。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3</b> 算法实现和验证</h3>
                <div class="p1">
                    <p id="128">列举部分调制比<i>M</i>及对应生成的开关角如表1所示,其中由SNN-SR算法生成的开关角值位于图1所示轨迹间断处,列举的由Groebner基方法得到的开关角值为THD最小的理论开关角值,且满足0&lt;<i>θ</i><sub>1</sub>&lt;<i>θ</i><sub>2</sub>&lt;…&lt;<i>θ</i><sub>5</sub>&lt;π/2。</p>
                </div>
                <div class="area_img" id="129">
                    <p class="img_tit"><b>表1 部分调制比和对应的开关角值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Partial modulation ratios and corresponding switching angles</b></p>
                    <p class="img_note"></p>
                    <table id="129" border="1"><tr><td><br />调制比<i>M</i></td><td>采用方法</td><td>计算时间/ms</td><td><i>θ</i><sub>1</sub>/(°)</td><td><i>θ</i><sub>2</sub>/(°)</td><td><i>θ</i><sub>3</sub>/(°)</td><td><i>θ</i><sub>4</sub>/(°)</td><td><i>θ</i><sub>5</sub>/(°)</td></tr><tr><td rowspan="2"><br /> 0.376</td><td>Groebner基</td><td>980(PC)</td><td>36.970 4</td><td>51.157 2</td><td>67.185 7</td><td>87.666 4</td><td>88.544 3</td></tr><tr><td><br /> SNN-SR</td><td>56(MCU)</td><td>36.970 4</td><td>51.157 2</td><td>67.185 7</td><td>87.666 4</td><td>88.544 3</td></tr><tr><td rowspan="2"><br /> 0.466</td><td><br />Groebner基</td><td>960 (PC)</td><td>35.387 8</td><td>47.164 0</td><td>58.914 7</td><td>73.240 6</td><td>88.270 5</td></tr><tr><td><br /> SNN-SR</td><td>70(MCU)</td><td>35.387 8</td><td>47.164 0</td><td>58.914 7</td><td>73.240 5</td><td>88.270 8</td></tr><tr><td rowspan="2"><br /> 0.500</td><td><br />Groebner基</td><td>970(PC)</td><td>35.528 5</td><td>45.494 1</td><td>57.206 4</td><td>69.200 9</td><td>84.923 5</td></tr><tr><td><br /> SNN-SR</td><td>65(MCU)</td><td>35.528 6</td><td>45.494 0</td><td>57.200 3</td><td>69.201 0</td><td>84.923 6</td></tr><tr><td rowspan="2"><br /> 0.670</td><td><br />Groebner基</td><td>970(PC)</td><td>17.529 6</td><td>32.291 9</td><td>49.737 2</td><td>57.808 0</td><td>68.158 1</td></tr><tr><td><br /> SNN-SR</td><td>67(MCU)</td><td>17.535 6</td><td>32.287 0</td><td>49.735 3</td><td>57.804 8</td><td>68.158 0</td></tr><tr><td rowspan="2"><br /> 0.846</td><td><br />Groebner基</td><td>960(PC)</td><td>9.190 9</td><td>11.621 9</td><td>24.216 8</td><td>35.667 6</td><td>57.391 6</td></tr><tr><td><br /> SNN-SR</td><td>65(MCU)</td><td>9.190 9</td><td>11.612 9</td><td>24.216 8</td><td>35.667 6</td><td>57.391 6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="130">表1中PC表示个人计算机(CPU为AMD A8-5600K,RAM为8 GB);MCU表示STM32F407嵌入式开发板。</p>
                </div>
                <div class="p1">
                    <p id="131">限于篇幅,不能一一列举所有开关角,仅给出SNN-SR算法生成的部分开关角在全调制比组数中的误差如图2所示。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 生成开关角在全调制比组数中的误差" src="Detail/GetImg?filename=images/DLXT201918021_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 生成开关角在全调制比组数中的误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Errors of generated switching angles in full 
modulation ratio array</b></p>

                </div>
                <div class="p1">
                    <p id="133">文献<citation id="180" type="reference">[<a class="sup">9</a>]</citation>通过Groebner基离线求解三相级联11电平SHE方程组,然后利用查表法在线实现SHEPWM。然而查表法需要离散存储300组开关角值,即1 800个单精度数,而本文算法仅需68个神经网络连接权值和阈值,在数据存储方面,储存空间下降了95%以上(约为两个数量级),同时保证了调制比的连续性和完整性。</p>
                </div>
                <div class="p1">
                    <p id="134">在一周期内,开关角与开关器件开启时刻关系如下:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mi>Τ</mi><mrow><mn>3</mn><mn>6</mn><mn>0</mn></mrow></mfrac><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>T</i>为输出波形的周期;<i>θ</i><sub><i>i</i></sub>为开关角值。本文以周期20 ms为例,生成开关角值与理论开关角值最大误差为0.008°,开关器件开启和关闭时刻误差小于0.5 μs。</p>
                </div>
                <div class="p1">
                    <p id="138">附录A图A5(a)和(b)分别为调制比为0.480和0.800下的相电压仿真波形图和快速傅里叶变换(FFT)分析图。附录A图A6为调制比0.480与0.800切换的相电压波形图。</p>
                </div>
                <div class="p1">
                    <p id="139">文献<citation id="181" type="reference">[<a class="sup">26</a>]</citation>提出连续Hopfield神经网络(GHNN)在线优化开关角算法,其开关角初值储存在数据列表中。对本文SNN-SR与文献<citation id="182" type="reference">[<a class="sup">26</a>]</citation>的GHNN算法进行仿真对比,表2为在调制比<i>M</i>为0.685和0.852时,5次、7次、11次、13次谐波相对于基波幅值的百分比。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表2 谐波与基波幅值的百分比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Percentage of harmonic to fundamental amplitude</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td rowspan="2"><br />算法</td><td rowspan="2">调制比<i>M</i></td><td colspan="4"><br />谐波与基波幅值的百分比/%</td></tr><tr><td><br /> 5次</td><td>7次</td><td>11次</td><td>13次</td></tr><tr><td><br /> GHNN</td><td>0.685</td><td>2.47</td><td>0.64</td><td>0.95</td><td>2.76</td></tr><tr><td><br /> SNN-SR</td><td></td><td>0.08</td><td>0.17</td><td>0.26</td><td>0.27</td></tr><tr><td><br /> GHNN</td><td>0.852</td><td>0.39</td><td>0.13</td><td>0.58</td><td>0.29</td></tr><tr><td><br /> SNN-SR</td><td></td><td>0.31</td><td>0.11</td><td>0.29</td><td>0.08</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="141">通过与文献<citation id="183" type="reference">[<a class="sup">26</a>]</citation>提出的GHNN算法进行仿真对比可知,本文SNN-SR算法具有占用数据空间更小、消除谐波效果更好的优点。</p>
                </div>
                <div class="p1">
                    <p id="142">本文拟将基于小规模神经网络和对称秩迭代算法的三相级联11电平逆变器SHEPWM仿真模型在github开源,其下载地址见附录B。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="144">本文采用基于模型设计方法生成神经网络结合对称秩算法的嵌入式代码,单层BP神经网络由MATLAB神经网络工具箱提供,对称秩算法是调用编写好的M脚本文件。将MATLAB的Embedded Tools直接生成的代码移植到STM32F407处理器运行。</p>
                </div>
                <div class="p1">
                    <p id="145">本文的实验平台为三相11电平H桥逆变器,主开关器件为FDD8424(±40 V/20 A),死区时间1.5 μs,实验时管压降为0.35 V,驱动及隔离芯片采用ADuM3220,控制芯片为ARM Cortex-m3处理器STM32F407,输出的基波频率为50 Hz。实验平台如附录A图A7所示。</p>
                </div>
                <div class="p1">
                    <p id="146">附录A图A8(a)和(b)分别为调制比为0.480和0.800下的相电压实验波形图和FFT分析图。</p>
                </div>
                <div class="p1">
                    <p id="147">SNN-SR算法在STM32F407芯片(主频为198 MHz)上的响应时间约为65 ms。算法代码是通过MATLAB/Simulink自动生成,如果经过人工优化或者采用计算能力更强的嵌入式(包括具有并行计算能力)的微处理器,例如FPGA,Raspberry-Pi等,则响应时间会大幅度降低。</p>
                </div>
                <div class="p1">
                    <p id="148">从实验可知,调制比0.480和调制比0.800的5次、7次、11次和13次谐波被有效消除,同时保证了基波幅值,实验验证了基于小规模神经网络和对称秩迭代算法的方法的精确性。</p>
                </div>
                <div class="p1">
                    <p id="149">限于篇幅,不再一一列出所有调制比的FFT分析图,其他调制比的FFT分析与调制比0.480和0.800相似。</p>
                </div>
                <div class="p1">
                    <p id="150">为了更进一步说明SNN-SR算法生成开关角的精确性,本文测试了调制比0.840在不同负载下主干电路电流的数值并做了FFT分析。电路直流侧5个直流电压源均为10 V,采用泰克A622的AC/DC电流探头,电路负载为:①24.8 Ω的功率电阻;②3.3 mH电感与24.8 Ω的功率电阻串联,其实验波形和FFT分析图如图3和图4所示。由图可知,本文提出的SNN-SR算法可以较好地消除5次、7次、11次、13次低频次谐波。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 阻性负载下电压、电流波形和FFT分析图" src="Detail/GetImg?filename=images/DLXT201918021_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 阻性负载下电压、电流波形和FFT分析图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage and current waveforms and FFT analysis 
diagram with resistive load</b></p>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 感性负载下电压、电流波形和FFT分析图" src="Detail/GetImg?filename=images/DLXT201918021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 感性负载下电压、电流波形和FFT分析图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Voltage and current waveforms and FFT analysis 
diagram with inductive load</b></p>

                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="154">本文研究了基于小规模神经网络和对称秩迭代实现SHEPWM的算法,利用神经网络联想记忆能力解决逆变器SHEPWM中数据存储的问题。该算法具有查表法相同的控制精度,而数据消耗的内存大幅度减少;在计算速度要求不严格情况下,其精确生成的SHE开关角,可以有效消除变换器交流侧各目标低频次谐波。</p>
                </div>
                <div class="p1">
                    <p id="155">本文是在直流侧电压恒为相等常数下研究的,对于直流侧电压不等且随时间发生变化的情况,例如分布式光伏发电系统,由于查表法需要存储巨大的高维大数据而无法使用,因此如何利用这种混合算法实现时变不等电压多电平SHEPWM,有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="156">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">附录A</h3>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1阶梯波11电平逆变器示意图和输出波形图" src="Detail/GetImg?filename=images/DLXT201918021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1阶梯波11电平逆变器示意图和输出波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The sketch map of the 11-level converter and output waveform</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2开关角随调制比变化轨迹图" src="Detail/GetImg?filename=images/DLXT201918021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2开关角随调制比变化轨迹图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Full modulation ratio of the switching angles value distribution</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 BP神经网络的结构示意图" src="Detail/GetImg?filename=images/DLXT201918021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 BP神经网络的结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The sketch map of structure of BP neural network</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4神经网络预生成开关角误差图" src="Detail/GetImg?filename=images/DLXT201918021_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4神经网络预生成开关角误差图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Prediction errors of BP neural network</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5调制比0.48和调制比0.8下的相电压波形图和FFT分析图" src="Detail/GetImg?filename=images/DLXT201918021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5调制比0.48和调制比0.8下的相电压波形图和FFT分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Diagram of phase voltage waveform and FFT with modulation ratios of 0.48 and 0.8</p>
                                <p class="img_note">图中:红色为开关器件理论开启时刻,黑色为开关器件实际开启时刻</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6调制比0.48切换为0.8相电压波形图" src="Detail/GetImg?filename=images/DLXT201918021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6调制比0.48切换为0.8相电压波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Waveform of phase voltage from modulation ratio 0.48 to 0.8</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7实验平台结构图" src="Detail/GetImg?filename=images/DLXT201918021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7实验平台结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The diagram of experimental platform</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8调制比0.48和0.8下的相电压波形图和FFT分析图" src="Detail/GetImg?filename=images/DLXT201918021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8调制比0.48和0.8下的相电压波形图和FFT分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918021_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Diagram of phase voltage waveform and FFT with modulation ratio 0.48 and 0.8</p>

                </div>
                <h3 id="193" name="193" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="194">基于神经网络和对称秩的三相级联11电平SHEPWM仿真模型拟将开源下载地址(仅供学习交流):https://github.com/xinshengdehuamei/Implementation-for-SHEPWM-Based-on-SNN-SR-Algorithm;</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513014&amp;v=MTA3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWci9KSVNIVGVyRzRIOVROckk5RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 杨克虎,陈良育,袁志宝,等.求解特定消谐变换器开关角度的并行完备算法[J].电力系统自动化,2015,39(13):87-93.YANG Kehu,CHEN Liangyu,YUAN Zhibao,et al.Parallel complete algorithm for solving switching angles of SHEPWM inverters[J].Automation of Electric Power Systems,2015,39(13):87-93.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of SHEPWM technique for parallel voltage source inverters employed in uninterruptible power supplies">

                                <b>[2]</b> AHMED M,OMARA G M.Implementation of SHEPWM technique for parallel voltage source inverters employed in uninterruptible power supplies[C]// IEEE International Telecommunications Energy Conference,October 7-11,2018,Italy,Turin:1-6.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time solution and implementation of selective harmonic elimination of seven-level multilevel inverter">

                                <b>[3]</b> AHMED M,SHEIR A,ORABI M.Real-time solution and implementation of selective harmonic elimination of seven-level multilevel inverter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(4):1700-1709.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time selective harmonic minimization for multilevel inverters connected to solar panels using artificial neural network angle generation">

                                <b>[4]</b> FILHO F,TOLBERT L M,YUE C,et al.Real-time selective harmonic minimization for multilevel inverters connected to solar panels using artificial neural network angle generation[J].IEEE Transactions on Industry Applications,2011,47(5):2117-2124.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Selective Harmonic Minimization Based on ANNs for Cascade Multilevel Inverters With Varying DC Sources">

                                <b>[5]</b> FILHO F,MAIA H Z,MATEUS T H A,et al.Adaptive selective harmonic minimization based on ANNs for cascade multilevel inverters with varying DC sources[J].IEEE Transactions on Industrial Electronics,2013,60(5):1955-1962.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512005&amp;v=MDY5NDJDVVI3cWZadVpzRnluZ1ZyL0pJU3JCZmJHNEg5VE5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李世军,罗隆福,佘双翔,等.基于空间矢量和特定消谐脉宽调制的三电平逆变器调制方法[J].电工技术学报,2015,30(12):34-40.LI Shijun,LUO Longfu,SHE Shuangxiang,et al.A method of SVPWM and SHEPWM applied to three-level NPC inverter[J].Transactions of China Electrotechnical Society,2015,30(12):34-40.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718014&amp;v=MDQwMzBiTnA0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnIvSklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 谢之光,侯世英,唐治德,等.NPC三电平逆变器最优化虚拟电压矢量控制[J].电力系统自动化,2017,41(18):95-102.DOI:10.7500/AEPS20170114005.XIE Zhiguang,HOU Shiying,TANG Zhide,et al.Optimized virtual voltage vector control of NPC three-level inverter[J].Automation of Electric Power Systems,2017,41(18):95-102.DOI:10.7500/AEPS20170114005.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812018&amp;v=MDMyNTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnIvSklTSFRlckc0SDluTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 尹桥宣,段斌,沈梦君,等.模块化五电平逆变器子模块开路故障的智能诊断方法[J].电力系统自动化,2018,42(12):127-133.DOI:10.7500/AEPS20170714008.YIN Qiaoxuan,DUAN Bin,SHEN Mengjun,et al.Intelligent diagnosis method for open-circuit fault of sub-module in modular five-level inverter[J].Automation of Electric Power Systems,2018,42(12):127-133.DOI:10.7500/AEPS20170714008.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A groebner bases theory-based method for selective harmonic elimination">

                                <b>[9]</b> YANG Kehu,YUAN Zhibao,YUAN Ruyi,et al.A Groebner bases theory-based method for selective harmonic elimination[J].IEEE Transactions on Power Electronics,2015,30(12):6581-6592.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716021&amp;v=MTE5NDJIVGVyRzRIOWJOcVk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWci9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张晓华,葛兴来.基于SHEPWM的三电平NPC逆变器中点电位平衡控制算法[J].电力系统自动化,2017,41(16):144-150.DOI:10.7500/AEPS20161212005.ZHANG Xiaohua,GE Xinglai.Balancing control algorithm of neutral point potential for three-level NPC inverter based on SHEPWM[J].Automation of Electric Power Systems,2017,41(16):144-150.DOI:10.7500/AEPS20161212005.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solution for selective harmonic optimization in diode-clamped inverters using radial basis function neural networks">

                                <b>[11]</b> BANAEI M R,SHAYAN P A.Solution for selective harmonic optimization in diode-clamped inverters using radial basis function neural networks[J].IET Power Electronics,2014,7(7):1797-1804.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFD009A5FFFC8C8FC172DDA5AF4170EEC&amp;v=MTY4ODVPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiMjZ3S2s9TmlmT2ZjWE1IdEhGM29vekVwMThCQTh4dVdVUzdUMEpQQTduM1dReGVMV1VNTS9zQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> DURANAY Z B,GULDEMIR H.Extreme learning machine based selected harmonic elimination for single phase inverters[J].Measurement,2019,131:300-308.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14123100008986&amp;v=MDQ1MjlycVFUTW53WmVadEZpbmxVcjNJSVZzUmFoTT1OaWZPZmJLOEg5UFBybzlGWk9zSEJYUS9vQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> GUELLAL A,LARBES C,BENDIB D,et al.FPGA based on-line artificial neural network selective harmonic elimination PWM technique[J].International Journal of Electrical Power and Energy System,2015,68(10):33-43.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Back-propagation Neural Networks for Nonlinear Self-tuning Adaptive Control">

                                <b>[14]</b> CHEN F C.Back-propagation neural networks for nonlinear self-tuning adaptive control[J].IEEE Control Systems Magazine,1990,10(3):44-48.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9CB843350035B049B663F8C13601F105&amp;v=MjYyOThVMDV0cGh4YjI2d0trPU5pZk9mYnJMYk5uSXJJeEFaT3NNQ1E0NXl4OWg3RGwrUG5lUnJSRXplYlBpUkxxYUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> DUDEK G.Generating random weights and biases in feedforward neural networks with random hidden nodes[J].Information Sciences,2019,481:33-56.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 王小川,史峰.MATLAB神经网络43个案例分析[M].北京:北京航空航天大学出版社,2013:12-20.WANG Xiaochuan,SHI Feng.Analysis of 43 cases of MATLAB neural network[M].Beijing:Beijing University of Aeronautics and Astronautics Press,2013:12-20.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic configuration networks:Fundamentals and algo-rithms">

                                <b>[17]</b> WANG Dianhui,LI Ming.Stochastic configuration networks:fundamentals and algorithms[J].IEEE Transactions on Cybernetics,2017,47(10):3466-3479.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCA3DAC4225B1947B43AFA743BA5F9285&amp;v=MTQxNjlpZk9mY0RKSGFXOTNJdEhadTU5RFhVOXlHUVg2VTRMT1hqbXIyQkVmTVNkUjdLYUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiMjZ3S2s9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> JAMALI B,RASEKH M,JAMADI F,et al.Using PSO-GA algorithm for training artificial neural network to forecast solar space heating system parameters[J].Applied Thermal Engineering,2019,147:647-660.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasi-Newton methods for parameter estimation in functional differential equations">

                                <b>[19]</b> BREWER D W.Quasi-Newton methods for parameter estimation in functional differential equations[C]// IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:806-809.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convergence properties of the BFGS algorithm">

                                <b>[20]</b> DAI Y H.Convergence properties of the BFGS algorithm[J].SIAM Journal on Optimization,2002,13(3):693-701.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-phase power-flow solutions using decomposed quasi-Newton method for unbalanced radial distribution networks">

                                <b>[21]</b> YANG N C,CHEN H C.Three-phase power-flow solutions using decomposed quasi-Newton method for unbalanced radial distribution networks[J].IET Generation,Transmission &amp; Distribution,2017,11(14):3594-3600.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJAM&amp;filename=SJAM15060200024448&amp;v=MTY2MzNycVFUTW53WmVadEZpbmxVcjNJSVZzUmFoTT1OaWZLWTdLOUh0Zk1yWTlGWk9rTENIZ3hvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> BROYDEN C G.A class of methods for solving nonlinear simultaneous equations[J].Mathematics of Computation,1965,15(2):577-593.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB7C17C5F1C9B59A2597E1FD815EA682A&amp;v=MTI2ODV0cGh4YjI2d0trPU5pZk9mY0cvYmRETDNJb3paWmdHZm5rd3ZoUVc0emdJU1FtV3BCTXdETU9TVGJqdUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> GAFFKE N,SCHWABE R.Quasi-Newton algorithm for optimal approximate linear regression design:optimization in matrix space[J].Journal of Statistical Planning and Inference,2019,198:62-78.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413025&amp;v=MzA2MzMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1ZyL0pQeXJQYmJHNEg5WE5ySTlIWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 孙秋野,陈会敏,杨家农,等.牛顿类潮流计算方法的收敛性分析[J].中国电机工程学报,2014,34(13):2196-2200.SUN Qiuye,CHEN Huimin,YANG Jianong,et al.Analysis on convergence of Newton-like power flow algorithm[J].Proceedings of the CSEE,2014,34(13):2196-2200.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001133899&amp;v=MjM4NjdOSUY4PU5qN0Jhck80SHRITnJveEdiT0lHWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJsVXJy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> CONN A R,GOULD N I M,TOINT P L.Convergence of quasi-Newton matrices generated by the symmetric rank one update[J].Mathematical Programming,1991,50(1):177-195.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and real-time implementation of SHEPWM in single-phase inverter using generalized hopfield neural network">

                                <b>[26]</b> BALASUBRAMONIA M,RAJAMANI V.Design and real-time implementation of SHEPWM in single-phase inverter using generalized Hopfield neural network[J].IEEE Transactions on Industrial Electronics,2014,61(11):6327-6336.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918021&amp;v=MjE2ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnI3QUlTSFRlckc0SDlqTnA0OUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

