

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136450632443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918022%26RESULT%3d1%26SIGN%3dh69GvPetcIFj6kjanrkn65ZP3Iw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918022&amp;v=MDY0MzM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0lTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="1 双馈风电机组的智能双模控制策略 ">1 双馈风电机组的智能双模控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 双模运行效率的理论分析"><b>1.1</b> 双模运行效率的理论分析</a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;1.2&lt;/b&gt; 两种模式下变流器的控制策略"><b>1.2</b> 两种模式下变流器的控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2&lt;/b&gt; 模式的柔性切换控制方法 "><b>2</b> 模式的柔性切换控制方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1 DFIG&lt;/b&gt;模式切换至&lt;b&gt;SSC&lt;/b&gt;模式"><b>2.1 DFIG</b>模式切换至<b>SSC</b>模式</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.2 SSC&lt;/b&gt;模式切换至&lt;b&gt;DFIG&lt;/b&gt;模式"><b>2.2 SSC</b>模式切换至<b>DFIG</b>模式</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.3&lt;/b&gt; 负载&lt;i&gt;&lt;b&gt;R&lt;/b&gt;&lt;/i&gt;的设计"><b>2.3</b> 负载<i><b>R</b></i>的设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;3&lt;/b&gt; 智能双模控制策略的整体逻辑 "><b>3</b> 智能双模控制策略的整体逻辑</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;4.1&lt;/b&gt; 智能双模控制效果验证"><b>4.1</b> 智能双模控制效果验证</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;4.2&lt;/b&gt; 模式柔性切换效果验证"><b>4.2</b> 模式柔性切换效果验证</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;4.3&lt;/b&gt; 负载阻值效果验证"><b>4.3</b> 负载阻值效果验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="附录A扩展MPPT运行区间的双馈风机智能双模控制策略附加图示及说明 ">附录A扩展MPPT运行区间的双馈风机智能双模控制策略附加图示及说明</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;图1 DFIG风电系统的不同运行状态&lt;/b&gt;"><b>图1 DFIG风电系统的不同运行状态</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图2 独立负载运行MSC控制策略&lt;/b&gt;"><b>图2 独立负载运行MSC控制策略</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 风速&lt;i&gt;v&lt;/i&gt;的仿真波形&lt;/b&gt;"><b>图3 风速<i>v</i>的仿真波形</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 两种模式下风电机组输出功率&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;out&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;对比&lt;/b&gt;"><b>图4 两种模式下风电机组输出功率<i>P</i></b><sub><b>out</b></sub><b>对比</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图5 预设风况下双模控制、切换的仿真结果&lt;/b&gt;"><b>图5 预设风况下双模控制、切换的仿真结果</b></a></li>
                                                <li><a href="#189" data-title="图A1典型发电系统的效率特性">图A1典型发电系统的效率特性</a></li>
                                                <li><a href="#190" data-title="图A2双馈风电机组的运行特性曲线">图A2双馈风电机组的运行特性曲线</a></li>
                                                <li><a href="#198" data-title="图A3双模风电系统的拓扑结构">图A3双模风电系统的拓扑结构</a></li>
                                                <li><a href="#199" data-title="图A4 DFIG模式下MSC控制策略">图A4 DFIG模式下MSC控制策略</a></li>
                                                <li><a href="#200" data-title="图A5定子磁链定向坐标关系">图A5定子磁链定向坐标关系</a></li>
                                                <li><a href="#202" data-title="图A6 SSC模式下MSC控制策略">图A6 SSC模式下MSC控制策略</a></li>
                                                <li><a href="#203" data-title="图A7定子磁链观测器">图A7定子磁链观测器</a></li>
                                                <li><a href="#204" data-title="图A8 DFIG动态等效电路">图A8 DFIG动态等效电路</a></li>
                                                <li><a href="#205" data-title="图A9智能双模控制策略整体逻辑与流程">图A9智能双模控制策略整体逻辑与流程</a></li>
                                                <li><a href="#206" data-title="图A10硬件在环实时仿真平台">图A10硬件在环实时仿真平台</a></li>
                                                <li><a href="#207" data-title="图A11 R不同取值时模式切换瞬间的功率冲击">图A11 R不同取值时模式切换瞬间的功率冲击</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 肖峻,康重庆.特约主编寄语[J].电力系统自动化,2018,42(15):1.DOI:10.7500/AEPS20180709009.XIAO Jun,KANG Chongqing.Guest editoral[J].Automation of Electric Power Systems,2018,42(15):1.DOI:10.7500/AEPS20180709009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815001&amp;v=MzEwNjFyQ1VSN3FmWnVac0Z5bmdWcnpPSVNIVGVyRzRIOW5OcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         肖峻,康重庆.特约主编寄语[J].电力系统自动化,2018,42(15):1.DOI:10.7500/AEPS20180709009.XIAO Jun,KANG Chongqing.Guest editoral[J].Automation of Electric Power Systems,2018,42(15):1.DOI:10.7500/AEPS20180709009.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 叶林,陈小雨,靳晶新,等.考虑风功率密度和风向特征的风能资源MCP评估方法[J].电力系统自动化,2019,43(3):24-34.DOI:10.7500/AEPS20180710007.YE Lin,CHEN Xiaoyu,JIN Jingxin,et al.Measure-correlate-predict assessment method of wind energy resource considering wind power density and wind direction[J].Automation of Electric Power Systems,2019,43(3):24-32.DOI:10.7500/AEPS20180710007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903005&amp;v=Mjg4ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek9JU0hUZXJHNEg5ak1ySTlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         叶林,陈小雨,靳晶新,等.考虑风功率密度和风向特征的风能资源MCP评估方法[J].电力系统自动化,2019,43(3):24-34.DOI:10.7500/AEPS20180710007.YE Lin,CHEN Xiaoyu,JIN Jingxin,et al.Measure-correlate-predict assessment method of wind energy resource considering wind power density and wind direction[J].Automation of Electric Power Systems,2019,43(3):24-32.DOI:10.7500/AEPS20180710007.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS20161229006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MTU0NzVnVnJ6T0lTSFRlckc0SDliT3JvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" DAVID N,ALIPRANTIS D C.Improved efficiency of DFIG wind energy conversion systems by operating in the rotor-tied configuration[C]// 2014 International Conference on Electrical Machines (ICEM),September 2-5,2014,Berlin,Germany." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved efficiency of DFIG wind energy conversion systems by operating in the rotor-tied configuration">
                                        <b>[4]</b>
                                         DAVID N,ALIPRANTIS D C.Improved efficiency of DFIG wind energy conversion systems by operating in the rotor-tied configuration[C]// 2014 International Conference on Electrical Machines (ICEM),September 2-5,2014,Berlin,Germany.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 缪瑞平,高松筠.双模式并网方法、控制装置及系统:104269884A[P].2015-01-07.MIAO Ruiping,GAO Songjun.Dual mode grid connection method,control device and system:104269884A[P].2015-01-07." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN104269884A&amp;v=MDUxMDVyZTZHTmpFcDRzMEMrNFBEMzFMeHhZVDZ6b09TM2ZtcFdGYWU3S1dSYnFlWitWdUZpM2dVTGs9SmlPNkg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         缪瑞平,高松筠.双模式并网方法、控制装置及系统:104269884A[P].2015-01-07.MIAO Ruiping,GAO Songjun.Dual mode grid connection method,control device and system:104269884A[P].2015-01-07.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" RUDRARAJU V R R,CHILAKAPATI N,SARAVANA ILANGO G.A stator voltage switching strategy for efficient low speed operation of DFIG using fractional rated converters[J].Renewable Energy,2015,81:389-399." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF29A1D1709BB4FA38AC7E3B5EBC309D3&amp;v=MTEzNTFRcVdkSENyR1VUTTZjQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGIyNnc2ND1OaWZPZmNXNkY2RE4yNDVDWk9KOWZuaFB2aFVibTB4NlBYeQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         RUDRARAJU V R R,CHILAKAPATI N,SARAVANA ILANGO G.A stator voltage switching strategy for efficient low speed operation of DFIG using fractional rated converters[J].Renewable Energy,2015,81:389-399.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" KARAKASIS N,TSIOUMAS E,JABBOUR N,et al.Optimal efficiency control in a wind system with doubly fed induction generator[J].IEEE Transactions on Power Electronics,2019,34(1):356-368." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal efficiency control in a wind system with doubly fed induction generator">
                                        <b>[7]</b>
                                         KARAKASIS N,TSIOUMAS E,JABBOUR N,et al.Optimal efficiency control in a wind system with doubly fed induction generator[J].IEEE Transactions on Power Electronics,2019,34(1):356-368.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" KARAKASIS N,JABBOUR N,TSIOUMAS E,et al.Efficiency increase in a wind system with doubly fed induction generator[C]// IECON 2016-42nd Annual Conference of the IEEE Industrial Electronics Society,October 23-26,2016,Florence,Italy." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficiency increase in a wind system with doubly fed induction generator">
                                        <b>[8]</b>
                                         KARAKASIS N,JABBOUR N,TSIOUMAS E,et al.Efficiency increase in a wind system with doubly fed induction generator[C]// IECON 2016-42nd Annual Conference of the IEEE Industrial Electronics Society,October 23-26,2016,Florence,Italy.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" BALOGUN A,OJO O,OKAFOR F.Shorted stator induction generator for low wind speed power application[C]// IEEE PES General Meeting,July 25-29,2010,Minneapolis,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Shorted stator induction generator for low wind speed power application">
                                        <b>[9]</b>
                                         BALOGUN A,OJO O,OKAFOR F.Shorted stator induction generator for low wind speed power application[C]// IEEE PES General Meeting,July 25-29,2010,Minneapolis,USA.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" RUDRARAJU V R R,NAGAMANI C,ILANGO G S.A control scheme for improving the efficiency of DFIG at low wind speeds with fractional rated converters[J].International Journal of Electrical Power &amp;amp; Energy Systems,2015,70:61-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286996&amp;v=MjM3MzJOaWZPZmJLOUg5UE9ySTlGWnVNSkJYVS9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVnNSYVJRPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         RUDRARAJU V R R,NAGAMANI C,ILANGO G S.A control scheme for improving the efficiency of DFIG at low wind speeds with fractional rated converters[J].International Journal of Electrical Power &amp;amp; Energy Systems,2015,70:61-69.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" BALOGUN A,OJO O,OKAFOR F.Efficiency optimization of doubly-fed induction generator transitioning into shorted-stator mode for extended low wind speed application[C]// Conference of the IEEE Industrial Electronics Society,November 10-13,2014,Istanbul,Turkey." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficiency optimization of doubly-fed induction generator transitioning into shorted-stator mode for extended low wind speed application">
                                        <b>[11]</b>
                                         BALOGUN A,OJO O,OKAFOR F.Efficiency optimization of doubly-fed induction generator transitioning into shorted-stator mode for extended low wind speed application[C]// Conference of the IEEE Industrial Electronics Society,November 10-13,2014,Istanbul,Turkey.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 李杰.直驱式风力发电变流系统拓扑及控制策略研究[D].上海:上海大学,2009.LI Jie.The research on topology and control strategy of conversion system for direct-drive wind power generation[D].Shanghai:Shanghai University,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009252640.nh&amp;v=MDcyNjBWMTI3RjdHOUhOZklyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李杰.直驱式风力发电变流系统拓扑及控制策略研究[D].上海:上海大学,2009.LI Jie.The research on topology and control strategy of conversion system for direct-drive wind power generation[D].Shanghai:Shanghai University,2009.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 刘利,王栋.电动机软启动器实用技术[M].北京:中国电力出版社,2010.LIU Li,WANG Dong.Practical technology of motor soft starter[M].Beijing:China Electric Power Press,2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508390321001&amp;v=Mjk0MDNTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N05KVjBTWEZxekdiYTRGdExGcjR4SFplc1BEUk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘利,王栋.电动机软启动器实用技术[M].北京:中国电力出版社,2010.LIU Li,WANG Dong.Practical technology of motor soft starter[M].Beijing:China Electric Power Press,2010.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 刘其辉.变速恒频风力发电系统运行与控制研究[D].杭州:浙江大学,2005.LIU Qihui.The investigation of operation and control for a variable-speed constant-frequency wind power generation system[D].Hangzhou:Zhejiang University,2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2005081651.nh&amp;v=MjI1MTBmSnJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T1YxMjdHN093SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘其辉.变速恒频风力发电系统运行与控制研究[D].杭州:浙江大学,2005.LIU Qihui.The investigation of operation and control for a variable-speed constant-frequency wind power generation system[D].Hangzhou:Zhejiang University,2005.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 贺益康,徐海亮.双馈风电机组电网适应性问题及其谐振控制解决方案[J].中国电机工程学报,2014,34(29):5188-5203.HE Yikang,XU Hailiang.The grid adaptability problem of DFIG-based wind turbines and its solution by resonant control scheme[J].Proceedings of the CSEE,2014,34(29):5188-5203." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429022&amp;v=MTMzNjZxZlp1WnNGeW5nVnJ6T1B5clBiYkc0SDlYT3BvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         贺益康,徐海亮.双馈风电机组电网适应性问题及其谐振控制解决方案[J].中国电机工程学报,2014,34(29):5188-5203.HE Yikang,XU Hailiang.The grid adaptability problem of DFIG-based wind turbines and its solution by resonant control scheme[J].Proceedings of the CSEE,2014,34(29):5188-5203.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 刘其辉,贺益康,赵仁德.交流励磁变速恒频风力发电系统的运行与控制[J].电工技术学报,2008,23(1):129-136.LIU Qihui,HE Yikang,ZHAO Rende.Operation and control of AC-exited variable-speed constant-frequency wind power generation system[J].Transactions of China Electrotechnical Society,2008,23(1):129-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200801022&amp;v=Mjc5NzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0lTckJmYkc0SHRuTXJvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘其辉,贺益康,赵仁德.交流励磁变速恒频风力发电系统的运行与控制[J].电工技术学报,2008,23(1):129-136.LIU Qihui,HE Yikang,ZHAO Rende.Operation and control of AC-exited variable-speed constant-frequency wind power generation system[J].Transactions of China Electrotechnical Society,2008,23(1):129-136.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 刘其辉,谢孟丽.双馈式变速恒频风力发电机的空载及负载并网策略[J].电工技术学报,2012,27(10):60-67.LIU Qihui,XIE Mengli.Strategies of grid-connection of doubly-fed variable-speed constant-frequency wind power generator with no-load and with load[J].Transactions of China Electrotechnical Society,2012,27(10):60-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201210010&amp;v=MTgxNzZWcnpPSVNyQmZiRzRIOVBOcjQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘其辉,谢孟丽.双馈式变速恒频风力发电机的空载及负载并网策略[J].电工技术学报,2012,27(10):60-67.LIU Qihui,XIE Mengli.Strategies of grid-connection of doubly-fed variable-speed constant-frequency wind power generator with no-load and with load[J].Transactions of China Electrotechnical Society,2012,27(10):60-67.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 吴启仁.三峡发电机失步保护及励磁系统应用技术研究[D].武汉:华中科技大学,2004.WU Qiren.The research of application technology of the Three Gorges generator out of step protection and exciting system[D].Wuhan:Huazhong University of Science and Technology,2004" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005037825.nh&amp;v=MDc5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T1YxMjdHN083R2RuT3FwRWJQSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         吴启仁.三峡发电机失步保护及励磁系统应用技术研究[D].武汉:华中科技大学,2004.WU Qiren.The research of application technology of the Three Gorges generator out of step protection and exciting system[D].Wuhan:Huazhong University of Science and Technology,2004
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 许其品,杨铭,徐蓉.汽轮发电机灭磁电阻选择[J].电力系统自动化,2013,37(6):125-129.XU Qipin,YANG Ming,XU Rong.Selecting appropriate de-excitation resistors for turbine generators[J].Automation of Electric Power Systems,2013,37(6):125-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306020&amp;v=MTkzNjZxZlp1WnNGeW5nVnJ6T0lTSFRlckc0SDlMTXFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         许其品,杨铭,徐蓉.汽轮发电机灭磁电阻选择[J].电力系统自动化,2013,37(6):125-129.XU Qipin,YANG Ming,XU Rong.Selecting appropriate de-excitation resistors for turbine generators[J].Automation of Electric Power Systems,2013,37(6):125-129.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" L&#211;PEZ J,SANCHIS P,ROBOAM X,et al.Dynamic behavior of the doubly fed induction generator during three-phase voltage dips[J].IEEE Transactions on Energy Conversion,2007,22(3):709-717." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic behavior of the doubly fed induction generator during three-phase voltage dips">
                                        <b>[20]</b>
                                         L&#211;PEZ J,SANCHIS P,ROBOAM X,et al.Dynamic behavior of the doubly fed induction generator during three-phase voltage dips[J].IEEE Transactions on Energy Conversion,2007,22(3):709-717.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 曾志勇,王清灵,冯婧.变速恒频双馈风力发电负载并网控制[J].电力系统保护与控制,2009,37(15):33-37.ZENG Zhiyong,WANG Qingling,FENG Jing.Study on the load cutting-in control of the variable-speed constant-frequency (VSCF) wind-power generator[J].Power System Protection and Control,2009,37(15):33-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200915014&amp;v=MTUxMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0x5bmFlYkc0SHRqTnFvOUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         曾志勇,王清灵,冯婧.变速恒频双馈风力发电负载并网控制[J].电力系统保护与控制,2009,37(15):33-37.ZENG Zhiyong,WANG Qingling,FENG Jing.Study on the load cutting-in control of the variable-speed constant-frequency (VSCF) wind-power generator[J].Power System Protection and Control,2009,37(15):33-37.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),169-181 DOI:10.7500/AEPS20190203004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">扩展<b>MPPT</b>运行区间的双馈风电机组智能双模控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">刘其辉</a>
                                <a href="javascript:;">高瑜</a>
                                <a href="javascript:;">郭天飞</a>
                                <a href="javascript:;">唐光钰</a>
                </h2>
                    <h2>

                    <span>新能源电力系统国家重点实验室(华北电力大学)</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为扩展双馈型感应发电机(DFIG)最大功率点跟踪运行区间,提高其在低风速区间的发电效率,首先,文中提出了一种智能双模控制策略,通过机侧变流器控制策略的调整以及必要的开关切换,DFIG可根据风速不同自动地运行于两种模式:传统DFIG模式及DFIG定子短路模式。然后,针对模式切换过程时间短的需求以及冲击大、影响久的特点,重点研究了文献鲜有提及又极为重要的模式柔性切换控制方法,特别是双向模式切换的具体流程、机侧变流器控制策略以及发电机负载的选取等。最后,基于RT-lab的硬件在环仿真结果表明,所提控制策略较好地发挥了DFIG的成本优势与全功率型发电机的宽变速范围优势,并实现了两种模式的快速、柔性切换。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E5%9E%8B%E6%84%9F%E5%BA%94%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈型感应发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E6%A8%A1%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双模控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%BC%8F%E5%88%87%E6%8D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模式切换;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%A3%8E%E9%80%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低风速;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘其辉(1974—),男,博士,副教授,主要研究方向:风力发电运行控制与并网技术。E-mail:liuqihuifei@163.com;
                                </span>
                                <span>
                                    *高瑜(1994—),女,通信作者,硕士研究生,主要研究方向:双馈型感应发电机运行与控制。E-mail:374717659@qq.com;
                                </span>
                                <span>
                                    郭天飞(1995—),男,硕士研究生,主要研究方向:双馈型感应发电机运行与控制。E-mail:963760030@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904000);</span>
                                <span>国家电网公司科技项目(SGJB0000TKJS1801242);</span>
                    </p>
            </div>
                    <h1><b>Intelligent Dual-mode Control Strategy for Extending MPPT Operation Interval of DFIG Based Wind Turbines</b></h1>
                    <h2>
                    <span>LIU Qihui</span>
                    <span>GAO Yu</span>
                    <span>GUO Tianfei</span>
                    <span>TANG Guangyu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To extend the operation interval of maximum power point tracking(MPPT) of doubly-fed induction generator(DFIG) and improve the power generation efficiency with low wind speed interval, an intelligent dual-mode control strategy is firstly proposed. With adjustment of the strategy on the machine side converter(MSC) and the necessary switchover, the DFIG can automatically operate in two modes depending on the wind speed: the traditional DFIG mode and the stator short-circuit(SSC) mode. Then, to satisfy the requirement of short switching time and address the issues including huge impacts and long-time influences during the mode-switching process, this paper focuses on the flexible mode switching control methods, especially the specific procedure of bidirectional mode switching, MSC control strategy and the selection of generator load, which is rarely studied in previous literature. Finally, the hardware-in-the-loop experimental evaluation based on the RT-lab demonstrates that the proposed strategy effectively takes advantages of both the low cost of DFIG and the wide speed range of full-power generator, which achieves efficient and flexible switching between the two modes.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator(DFIG)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator(DFIG);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual-mode%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual-mode control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mode%20switching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mode switching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low%20speed&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low speed;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904000);</span>
                                <span>State Grid Cooperation of China(No.SGJB0000TKJS1801242);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="45" name="45" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="46">随着以风电为主的可再生能源发电占比不断提高,高比例可再生能源电力系统已成为研究热点<citation id="167" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。与全功率型发电机(full power generator,FPG)相比,双馈型感应发电机(doubly-fed induction generator,DFIG)所需变流器容量小、发电机体积小、成本低,因而得到了广泛应用,但同时它的缺陷也较为明显——由于变速范围受限导致低风速下不能追踪最大功率,发电效率低。</p>
                </div>
                <div class="p1">
                    <p id="47">调查发现,负荷集中区年平均风速约为DFIG追踪最佳功率点运行区的最低风速,随着分散式风电的不断发展,提高DFIG在低风速下的发电效率具有重要意义。文献<citation id="168" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>通过增加设备提升DFIG发电量,在提高系统发电效率的同时,大大增加了成本;文献<citation id="169" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>则通过改进机组控制策略降损增效,扩大机组运行风速范围,成本极低,但效果不明显。</p>
                </div>
                <div class="p1">
                    <p id="48">文献<citation id="170" type="reference">[<a class="sup">9</a>]</citation>通过改变机组结构和控制策略来提高DFIG发电效率,在低风速下将DFIG定子短路(stator short circuit,SSC)使其运行于感应发电机状态,这为提升双馈风电机组效率提出了一种所谓双模式(DFIG模式和SSC模式,以下简称双模)运行的思路和方案。文献<citation id="171" type="reference">[<a class="sup">10</a>]</citation>介绍了双模机组的稳态模型,通过仿真实验验证了双模控制策略的有效性;文献<citation id="172" type="reference">[<a class="sup">11</a>]</citation>通过分析SSC模式下定子磁链与机组转速之间的关系,提出一种获取最佳定子磁链参考值的方法。双模式切换伴随着机组结构的改变和运行方式的变化,是一个暂态过程,若控制或操作不当,将影响模式切换后机组运行的稳定性,极易出现电气量的瞬时冲击,甚至导致机组损坏。而文献<citation id="174" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>均没有考虑模式切换的动态过程,文献<citation id="173" type="reference">[<a class="sup">11</a>]</citation>对DFIG模式切换至SSC模式进行了仿真,但未介绍具体切换流程。</p>
                </div>
                <div class="p1">
                    <p id="49">综上所述,目前DFIG的双模控制策略虽然得到了一定的关注,但研究主要集中于双模控制的基本方法和思路,对不同模式下具体控制方法,尤其是模式切换时的动态过程和应对措施关注较少。为此,本文研究了双模运行方式和相应的控制策略,重点研究了模式切换瞬间的冲击问题,填补了双模控制在实际工程应用中的研究缺口。针对切换过程时间短的需求以及冲击大、影响久的特点,给出了一种柔性切换模式的控制方法:DFIG模式切换至SSC模式时,先在定子端接入电阻型独立负载并调节机侧变流器(machine side converter,MSC),消耗发电机能量,降低机端电压,为SSC建立条件;SSC模式切换至DFIG模式时,先在定子端并联电阻负载,通过MSC控制发电机端电压使其满足并网条件,恢复DFIG模式运行。最后,硬件在环仿真实验验证本文所提方法在提升发电效率和抑制模式切换冲击方面的效果。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag">1 双馈风电机组的智能双模控制策略</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 双模运行效率的理论分析</h4>
                <div class="p1">
                    <p id="51">目前风力发电系统中常用的发电机包括DFIG和FPG。直驱永磁型风电机是典型的全功率型风力发电机,其调速范围为0%～150%额定转速<citation id="175" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,可以在较宽的风速范围内实现最大功率点跟踪(maximum power point tracking,MPPT)。对于大功率直驱风电机组,必须通过增加发电机的极对数以及发电机体积来增大转矩和提高效率,增加了成本。与直驱发电系统相比,双馈发电系统中变流器容量随转差率的增大而提高,通常将转速限制在70%～130%同步转速之间,无法在更宽的风速范围内跟踪最大功率点;但因其损耗随功率变化不大,故高风速下运行效率更高<citation id="176" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。由两种典型风电系统的效率特性曲线(见附录A图A1)可知,高功率运行条件下,DFIG效率更高;而低功率运行条件下,FPG更高效。</p>
                </div>
                <div class="p1">
                    <p id="52">DFIG的运行特性曲线及低风速区间DFIG和FPG的运行特性分析如附录A图A2所示。为了充分发挥DFIG的成本优势与FPG的变速范围宽的优势,基于上述分析,本文采用了智能双模运行提升效率的思路和方案(如附录A图A3所示)。由图A3(a)可知,将定子短接,DFIG就相当于一台“定子旋转,转子静止”且由转子变流器实现全功率变换输出的感应发电机。当机组运行于MPPT区间对应的风速范围<i>v</i><sub>min</sub>至<i>v</i><sub>max</sub>时,图A3(b)中开关K位于位置a,双馈风电机组运行于DFIG模式,功率沿虚线路径由定、转子输出,其中转子侧功率经网侧变流器(GSC)变换输出;当风速低于<i>v</i><sub>min</sub>时,开关K位于位置c,机组运行于SSC模式,功率全部沿点划线路径输出,此时双馈风电机组相当于一台FPG;风速再次高于<i>v</i><sub>min</sub>时,将发电机重新切回DFIG模式;图A3(b)中开关K位于位置b时接入电阻型负载同时调节MSC控制策略,可实现双模柔性切换,降低过渡过程的冲击。</p>
                </div>
                <div class="p1">
                    <p id="53">现有大功率硬件开关仅能够单向或双向导通电流,无法满足图A3中开关K“单刀三掷”的要求,本文借鉴电机软启动技术<citation id="177" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>常用的基于晶闸管的电子式开关,采用9只双向晶闸管(或反并联晶闸管)构成可三路径双向导通的统一三相开关,通过触发脉冲控制每只晶闸管的双向通断,可自动调整双模风电机组的运行结构。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>1.2</b> 两种模式下变流器的控制策略</h4>
                <div class="p1">
                    <p id="55">两种模式下对应的GSC控制策略是相同的,采用普遍应用的基于电网电压定向的矢量控制技术<citation id="178" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>;两种模式下MSC控制策略则存在较大的不同,本文重点对其进行讨论。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.2.1</b> DFIG模式下MSC控制策略</h4>
                <div class="p1">
                    <p id="57">在DFIG变流器控制中,MSC一般采用基于定子磁链定向的矢量控制策略(见附录A图A4),此时,若分别调节DFIG定子电流的<i>d</i>和<i>q</i>轴分量<i>i</i><sub>s<i>d</i></sub>和<i>i</i><sub>s<i>q</i></sub>,可实现对DFIG输出功率<i>P</i>和<i>Q</i>的解耦控制,最终输出两相静止坐标系下的参考电压<i>u</i><sup>*</sup><sub><i>α</i></sub>和<i>u</i><sup>*</sup><sub><i>β</i></sub>,经空间矢量脉宽调制(SVPWM)输出调制信号,控制MSC各桥臂绝缘栅双极型晶体管(IGBT)。DFIG模式下MSC的矢量控制技术已经成熟<citation id="179" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2.2</b> SSC模式下MSC控制策略</h4>
                <div class="p1">
                    <p id="59">SSC模式下MSC亦采用定子磁链定向的矢量控制策略,将<i>dq</i>坐标系的<i>d</i>轴定于定子磁链矢量<i>ψ</i><sub>s</sub>方向,定子磁链<i>q</i>轴分量为0,即<i>ψ</i><sub>s<i>d</i></sub>=<i>ψ</i><sub>s</sub>,<i>ψ</i><sub>s<i>q</i></sub>=0。与DFIG模式不同的是,此时<i>dq</i>坐标系转速不等于电网同步转速<i>ω</i><sub>0</sub>,而以<i>ψ</i><sub>s</sub>的转速<i>ω</i><sub>1</sub>旋转,此时坐标系关系见附录A图A5。</p>
                </div>
                <div class="p1">
                    <p id="60">整理SSC模式下发电机(电动机惯例)电压方程、磁链方程可得定子磁链<i>ψ</i><sub>s</sub>和电磁转矩<i>T</i><sub>e</sub>分别为:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext>D</mtext></mrow></mfrac><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>d</mi></mrow></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mo>-</mo><mi>n</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>q</mi></mrow></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="65">式中:定子时间常数<i>τ</i><sub>s</sub>=<i>L</i><sub>s</sub>/<i>R</i><sub>s</sub>,<i>R</i><sub>s</sub>和<i>L</i><sub>s</sub>分别为发电机定子绕组的电阻和自感;<i>L</i><sub>m</sub>为<i>dq</i>坐标下定、转子绕组间的互感;<i>i</i><sub>r<i>d</i></sub>和<i>i</i><sub>r<i>q</i></sub>分别为转子电流<i>i</i><sub>r</sub>在<i>d</i>轴和<i>q</i>轴分量;<i>n</i><sub>p</sub>为发电机极对数;D为微分算子。</p>
                </div>
                <div class="p1">
                    <p id="66">由式(1)和式(2)可知,改变转子励磁电流分量<i>i</i><sub>r<i>d</i></sub>可控制定子磁链,改变转矩电流分量<i>i</i><sub>r<i>q</i></sub>可控制电磁转矩,从而实现励磁—转矩的解耦控制。据此,可设计MSC矢量控制策略,见附录A图A6。</p>
                </div>
                <div class="p1">
                    <p id="67">此外SSC模式下有:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>q</mi></mrow></msub></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="70">由式(3)可知,若<i>ψ</i><sub>s</sub>保持恒定,<i>ω</i><sub>1</sub>与<i>i</i><sub>r<i>q</i></sub>成正比。由式(1)和式(3)可设计如附录A图A7所示的电流型磁链观测器。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2</b> 模式的柔性切换控制方法</h3>
                <div class="p1">
                    <p id="72">图1所示的风电系统是通过切换开关和改变MSC控制策略来改变运行模式的,但由于开关动作前、后发电机的运行状态不相同,直接切换开关或简单改变MSC控制策略会导致较大的瞬时电流冲击,延长暂态过渡过程,影响机组运行的稳定性。因此,有必要研究两种模式的柔性切换技术,降低模式改变暂态过程的冲击。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 DFIG风电系统的不同运行状态" src="Detail/GetImg?filename=images/DLXT201918022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 DFIG风电系统的不同运行状态</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Different operation states of DFIG wind 
power system</b></p>

                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1 DFIG</b>模式切换至<b>SSC</b>模式</h4>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1.1</b> 柔性切换控制方法</h4>
                <div class="p1">
                    <p id="76">一般中高速风况下,机组运行于DFIG模式,图1中开关K位于位置a。当风速低于<i>v</i><sub>min</sub>进入低风速区间时,机组需切换为SSC模式运行,若直接切换开关至位置c短接定子,DFIG机端电压将瞬间降为0,相当于机端发生三相短路故障,导致定子端过电流和电磁转矩剧烈波动,使系统承受巨大的电气和机械应力,甚至会损坏机组;同时,转子感应出的过电流、过电压带来的不平衡能量经MSC后,一部分经GSC输入电网,另一部分对直流母线电容充电,造成直流母线电压泵升,威胁变流器器件及直流母线电容的安全<citation id="180" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="77">本文兼顾抑制电流冲击和减少模式切换过渡时间的需要,当DFIG模式(图1(a))切换至SSC模式(图1(c))时,先将开关K切换为位置b,在DFIG定子端并联负载<i>R</i>,同时MSC调整为独立负载运行控制策略,以消耗发电机定子端能量并控制定子端电压由电网电压逐渐降低,此时系统拓扑如图1(b)所示。当定子端相电压<i>U</i><sub>1</sub>降至0时,再切换开关K于位置c将DFIG定子直接短路,同时MSC调整为SSC模式下的控制策略,需要注意的是,此时转子角速度<i>ω</i><sub>r</sub>及定子磁链<i>ψ</i><sub>s</sub>的给定值须由当前的运行值按一定速率缓慢增至SSC模式所需参考值,模式切换后的系统结构如图1(c)所示,风电机组由DFIG模式平稳过渡至SSC模式。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1.2</b> 独立负载控制策略</h4>
                <div class="p1">
                    <p id="79">在DFIG到SSC模式的切换过程中,接入独立负载<i>R</i>的目的是能控制和降低发电机定子电压,为最终短接定子提供条件,减少暂态冲击。</p>
                </div>
                <div class="p1">
                    <p id="80">由发电机(电动机惯例)的磁链方程可得<i>dq</i>轴定子电流分量<i>i</i><sub>s<i>d</i></sub>和<i>i</i><sub>s<i>q</i></sub>分别为:</p>
                </div>
                <div class="area_img" id="81">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918022_08100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">设DFIG定子等效励磁电流为<i>i</i><sub>s<i>d</i>,eq</sub>,则满足如下关系式。</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>,</mo><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>U</i><sub>s</sub>为定子端相电压幅值。</p>
                </div>
                <div class="p1">
                    <p id="87">由式(5)可得,调节<i>i</i><sub>s<i>d</i>,eq</sub>可以改变<i>U</i><sub>s</sub>。将式(5)代入式(4)可得<i>i</i><sub>s<i>d</i>,eq</sub>与<i>i</i><sub>r<i>d</i></sub>有如下关系。</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>d</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></mfrac><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi><mo>,</mo><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="90">由发电机(电动机惯例)的转子电压方程及式(4)可得:</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918022_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i>u</i><sub>r<i>d</i></sub>′=(<i>R</i><sub>r</sub>+<i>a</i><sub>2</sub><i>p</i>)<i>i</i><sub>r<i>d</i></sub>,<i>u</i><sub>r<i>q</i></sub>′=(<i>R</i><sub>r</sub>+<i>a</i><sub>2</sub><i>p</i>)<i>i</i><sub>r<i>q</i></sub>,Δ<i>u</i><sub>r<i>d</i></sub>=<i>a</i><sub>2</sub><i>ω</i><sub>s</sub><i>i</i><sub>r<i>q</i></sub>,Δ<i>u</i><sub>r<i>q</i></sub>=<i>a</i><sub>1</sub><i>ω</i><sub>s</sub><i>ψ</i><sub>s</sub>+<i>a</i><sub>2</sub><i>ω</i><sub>s</sub><i>i</i><sub>r<i>d</i></sub>,其中<i>a</i><sub>1</sub>=<i>L</i><sub>m</sub>/<i>L</i><sub>s</sub>,<i>a</i><sub>2</sub>=<i>L</i><sub>r</sub>-<i>L</i><sup>2</sup><sub>m</sub>/<i>L</i><sub>s</sub>,<i>ω</i><sub>s</sub>=<i>ω</i><sub>1</sub>-<i>ω</i><sub>r</sub>,<i>R</i><sub>r</sub>,<i>L</i><sub>r</sub>,<i>ω</i><sub>r</sub>分别为发电机转子电阻、电感和转速。</p>
                </div>
                <div class="p1">
                    <p id="94">根据上述分析,可设计出如图2所示的基于定子磁链定向的独立负载控制策略,其中,定子电压参考值<i>U</i><sup>*</sup><sub>s</sub>须由电网相电压幅值<i>U</i><sub>g</sub>按一定速率逐渐降为0;<i>u</i><sub>g<i>α</i></sub>和<i>u</i><sub>g<i>β</i></sub>分别为电网相电压<b><i>u</i></b><sub>g</sub>在<i>αβ</i>轴的分量;<i>u</i><sub>r<i>α</i></sub>和<i>u</i><sub>r<i>β</i></sub>分别为发电机转子电压在<i>αβ</i>轴的分量;<i>i</i><sub>r<i>d</i></sub>和<i>i</i><sub>r<i>q</i></sub>分别为<b><i>i</i></b><sub>r</sub>在<i>dq</i>轴的分量;上标*表示对应变量的参考值;<i>U</i><sub>dc</sub>为直流母线电压;<i>θ</i><sub>0</sub>为<i>d</i>轴与<i>α</i>轴间的空间位置角;<i>θ</i><sub>r</sub>为转子空间位置角;<i>θ</i><sub>s</sub>=<i>θ</i><sub>0</sub>-<i>θ</i><sub>r</sub>;PLL表示锁相环;PI表示比例—积分控制。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2 SSC</b>模式切换至<b>DFIG</b>模式</h4>
                <h4 class="anchor-tag" id="96" name="96"><b>2.2.1</b> 柔性切换控制方法</h4>
                <div class="p1">
                    <p id="97">当风速升高至<i>v</i><sub>min</sub>以上时,机组需要从SSC模式恢复为DFIG模式。若直接将图1中的开关切换为位置c,相当于发电机采用直接并网方式接入电网,并网瞬间电流幅值达额定电流的4～5倍,不但会对机组造成冲击,而且还会导致电力系统电压瞬时下降,引起低电压继电器动作。为完成SSC到DFIG模式的柔性切换,本文借鉴双馈风电机负载并网方式<citation id="181" type="reference"><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 独立负载运行MSC控制策略" src="Detail/GetImg?filename=images/DLXT201918022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 独立负载运行MSC控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control strategy of MSC in 
independent load operation</b></p>

                </div>
                <div class="p1">
                    <p id="100">类比DFIG到SSC模式的切换过程,当SSC到DFIG模式切换时,也是通过将开关K置于位置b先在DFIG定子端接入负载<i>R</i>,MSC调整为负载并网控制策略。此时,需要注意的是定子电压给定值须由0缓慢增至<i>U</i><sub>g</sub>,调节机端电压以满足同期条件,系统结构如图1(b)所示;定子端电压<i>u</i><sub>1</sub>满足并网条件瞬间切换开关K至位置a将DFIG定子并入电网,并网后MSC调整为DFIG模式下的控制策略,同样有功功率的给定值须由当前运行值按一定速率增至DFIG模式所需参考值,无功功率参考值可直接给定为0,系统结构如图1(a)所示。至此,风电机组由SSC模式平稳过渡至DFIG模式。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2.2</b> 负载并网控制策略</h4>
                <div class="p1">
                    <p id="102">DFIG负载并网控制策略与独立负载控制策略基本相同,唯一的区别是电压指令的生成(如图2所示),此时须根据电网信息生成负载电压指令以满足同期并网条件,并控制定子电压按一定速率由0逐渐增至该指令<i>U</i><sub>g</sub>;独立负载控制策略是控制电压指令由当前值减为0。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.3</b> 负载<i><b>R</b></i>的设计</h4>
                <div class="p1">
                    <p id="104">由2.2节分析可知,双馈型风电机组的独立负载运行方式与负载并网方式基本相同,属于模式切换时的过渡性运行方式,除了设计控制策略外,还需要设计负载<i>R</i>,包括功率的选取和阻值的设计。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.3.1</b> 电阻功率的选取</h4>
                <div class="p1">
                    <p id="106">本文接入负载<i>R</i>的原理类似发电机失步保护接入灭磁电阻,因此负载<i>R</i>的电阻功率的选取可采用线性灭磁电阻热容量的选择方法<citation id="182" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="107">通常线性电阻的热容量<i>W</i>按式(8)计算,其中<i>P</i><sub><i>R</i></sub>为电阻长期通过的功率,<i>U</i><sub><i>R</i></sub>和<i>I</i><sub><i>R</i></sub>分别为电阻的额定电压和额定电流<citation id="183" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="108"><i>W</i>=∫<i>P</i><sub><i>R</i></sub>d<i>t</i>=∫<i>U</i><sub><i>R</i></sub><i>I</i><sub><i>R</i></sub>d<i>t</i>      (8)</p>
                </div>
                <div class="p1">
                    <p id="109">本文接入负载<i>R</i>的工况与式(8)有所差异,表现为通过<i>R</i>的电流为短时电流,幅值较大但时间短暂,因此电阻热容量较小,可认为全部用于加热电阻本身,可忽略不计。实际工程应用中可通过综合考虑发电机参数、时间常数、负载电阻等,根据热平衡方程选取合适的电阻,保证在模式切换瞬间负载温升低于允许值并具有一定安全裕量。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.3.2</b> 电阻阻值的设计</h4>
                <div class="p1">
                    <p id="111"><i>R</i>的大小不仅将直接决定过渡过程的快慢和电流冲击的大小<citation id="184" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,还会影响模式切换时风电机组的功率平衡<citation id="185" type="reference"><link href="35" rel="bibliography" /><link href="43" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">21</a>]</sup></citation>,本文从暂态电流约束和输出功率约束两方面,讨论<i>R</i>值的设计。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">2.3.2.1 发电机暂态电流约束</h4>
                <div class="p1">
                    <p id="113">1)冲击幅值约束</p>
                </div>
                <div class="p1">
                    <p id="114">设<i>t</i>=<i>t</i><sub>0</sub>时发电机定子经电阻<i>R</i>短路,此时DFIG动态等效电路的矢量模型如附录A图A8所示,图中<i>L</i><sub>ls</sub>和<i>L</i><sub>lr</sub>分别为发电机定、转子绕组的漏感;<b><i>i</i></b><sub>s</sub>为定子电流矢量;<b><i>u</i></b><sub>r</sub>为转子电压矢量;<i>ψ</i><sub>r</sub>为转子磁链矢量。互感<i>L</i><sub>m</sub>一般较大,励磁支路可视为开路,则有:</p>
                </div>
                <div class="p1">
                    <p id="115">(<i>R</i>+<i>R</i><sub>s</sub>+<i>R</i><sub>r</sub>+j<i>ω</i><sub>0</sub><i>L</i><sub>ls</sub>+j<i>ω</i><sub>s</sub><i>L</i><sub>lr</sub>)<b><i>i</i></b><sub>s</sub>=</p>
                </div>
                <div class="p1">
                    <p id="116"><b><i>u</i></b><sub>r</sub>+j(<i>ω</i><sub>s</sub><i>ψ</i><sub>r</sub>-<i>ω</i><sub>0</sub><i>ψ</i><sub>s</sub>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="117">通常双馈风电机组过流能力约为5倍额定电流<i>I</i><sub>N</sub>,因此需满足|<b><i>i</i></b><sub>s</sub>|≤5<i>I</i><sub>N</sub>。整理式(9)可得:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mtext>j</mtext><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">ψ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi mathvariant="bold-italic">ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mi>R</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo>≤</mo><mn>5</mn><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="120">当机组运行于SSC模式(参数见附录A表A1)时,由式(10)计算可得<i>R</i>&gt;0.22 Ω时,定子暂态冲击电流幅值满足机组过流能力,为进一步减小冲击电流可继续增大<i>R</i>。</p>
                </div>
                <div class="p1">
                    <p id="121">2)衰减时间约束</p>
                </div>
                <div class="p1">
                    <p id="122">已知DFIG定子电压矢量模型为:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mi mathvariant="bold-italic">ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="125">在<i>t</i>=<i>t</i><sub>0</sub>前后的定子磁链<i>ψ</i><sub>s</sub>为:</p>
                </div>
                <div class="area_img" id="126">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918022_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="128">式中:<i>τ</i><sub>s</sub>′=<i>L</i><sub>s</sub>/<i>R</i><sub>Σs</sub>为定子时间常数,其中<i>R</i><sub>Σs</sub>=<i>R</i><sub>s</sub>+<i>R</i>,<i>L</i><sub>s</sub>=<i>L</i><sub>ls</sub>+<i>L</i><sub>m</sub>。</p>
                </div>
                <div class="p1">
                    <p id="129">由式(12)可知,<i>ψ</i><sub>s</sub>以同步转速<i>ω</i><sub>0</sub>旋转,其幅值按定子时间常数<i>τ</i><sub>s</sub>′衰减,因此发电机定子发生短路时,<i>R</i>越大,定子电流收敛得越快。工程上通常认为电气冲击经3<i>τ</i>～5<i>τ</i>衰减为0,由附录A表A1模型参数计算得<i>τ</i><sub>s</sub>′=1.38 s,无法满足模式切换短暂的需求,因此需增大<i>R</i>缩短过渡过程。若要求0.1 s内完成模式切换,计算得须设计负载<i>R</i>阻值大于0.47 Ω。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">2.3.2.2 风力机输出功率约束</h4>
                <div class="p1">
                    <p id="131">设电网相电压有效值为<i>U</i><sub>ga</sub>,星形负载各相阻值为<i>R</i>,则DFIG定子输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mn>3</mn><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext></mrow><mn>2</mn></msubsup></mrow><mi>R</mi></mfrac></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="134">在MPPT运行范围内,DFIG输入机械功率等于风力机输出最大功率<citation id="186" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,即<i>P</i><sub>o</sub>=<i>P</i><sub>opt</sub>=0.5<i>ρS</i><sub>w</sub><i>v</i><sup>3</sup><i>C</i><sub>p,max</sub>,则忽略相关损耗后DFIG定子输出的功率为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>-</mo><mi>s</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>ρ</mi><mi>S</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>v</mi><msup><mrow></mrow><mn>3</mn></msup><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mi>max</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>-</mo><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>s</i>为转差率;<i>ρ</i>为空气密度;<i>S</i><sub>w</sub>为风轮扫略面积;<i>v</i>为风速;<i>C</i><sub>p,max</sub>为最大风能利用系数。</p>
                </div>
                <div class="p1">
                    <p id="138">令式(13)和式(14)相等,可得:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo>=</mo><mfrac><mrow><mn>3</mn><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>ρ</mi><mi>S</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>v</mi><msup><mrow></mrow><mn>3</mn></msup><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="141">分析式(15)可知,由机组参数、状态参数、电网参数便可确定<i>R</i>值。当机组运行于SSC模式(模型参数见附录A表A1)时,由式(15)计算得<i>R</i>=1.24 Ω,若计及损耗,<i>R</i>将略小于计算值。</p>
                </div>
                <div class="p1">
                    <p id="142">综上所述,依据附录A表A1机组参数,负载<i>R</i>阻值应在0.47～1.24 Ω范围内,本文采用<i>R</i>=1 Ω。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>3</b> 智能双模控制策略的整体逻辑</h3>
                <div class="p1">
                    <p id="144">附录A图A9为本文所提智能双模控制策略及模式柔性切换方法的整体逻辑。在<i>v</i><sub>min</sub>至<i>v</i><sub>max</sub>的风速范围内,双馈风电机组运行于DFIG模式,系统结构如图1(a)所示,MSC采用附录A图A4所示控制策略;为避免风速在<i>v</i><sub>min</sub>上下波动开关频繁切换对系统造成恶劣影响,本文设计当风速持续1 min低于<i>v</i><sub>min</sub>时再切换图1中开关K至位置b,此时系统结构如图1(b)所示,MSC调整为如图2所示控制策略,为降低冲击,定子电压给定值由电网电压逐渐降低;满足开关切换条件后,开关K调至位置c,系统结构如图1(c)所示,MSC调整为如附录A图A6所示控制策略,此时转子角速度<i>ω</i><sub>r</sub>及定子磁链<i>ψ</i><sub>s</sub>的给定值由独立负载运行值缓慢增至SSC模式所需参考值,待机组稳定运行于SSC模式,完成由DFIG模式向SSC模式的切换。</p>
                </div>
                <div class="p1">
                    <p id="145">当风速再次持续1 min高于<i>v</i><sub>min</sub>时,图1中开关K由位置c切换至位置b,此时系统结构如图1(b)所示,MSC采用如图2所示控制策略,定子电压给定值由0增至电网电压;定子端电压满足并网条件后开关K切换至位置a,此时系统结构如图1(a)所示,MSC调整为如附录A图A4所示控制策略,有功功率给定值由负载并网运行值缓慢增至DFIG模式所需参考值,无功功率参考值直接给定为0,系统重新运行于DFIG模式。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="147">为验证所提控制方法的有效性,本文采用某实际双馈风电机组数据,基于RT-lab(OP5700)实时仿真平台及RCP(NI PXI)控制器,搭建了单台双馈风电机组智能双模控制模型,模型参数见附录A表A1,仿真平台如附录A图A10所示。</p>
                </div>
                <div class="p1">
                    <p id="148">由附录A表A1可得DFIG的MPPT风速范围为5.5～11 m/s,故设置仿真风速变化如图3所示,验证智能双模控制策略及模式柔性切换控制方法的效果,初始风速为7 m/s,4 s时突变为5 m/s,10 s时恢复为7 m/s,仿真持续15 s。为使仿真结果直观易读,实时仿真实验中4 s及10 s时直接进行模式切换,不考虑附录A图A9中1 min的延时。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风速v的仿真波形" src="Detail/GetImg?filename=images/DLXT201918022_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风速<i>v</i>的仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation waveform of wind speed <i>v</i></b></p>

                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.1</b> 智能双模控制效果验证</h4>
                <div class="p1">
                    <p id="151">图4展示了3种风速(5,4.5,4 m/s)下风电系统分别运行于DFIG模式和SSC模式(图中蓝色和红色曲线)时输出有功功率的曲线。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种模式下风电机组输出功率Pout对比" src="Detail/GetImg?filename=images/DLXT201918022_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种模式下风电机组输出功率<i>P</i></b><sub><b>out</b></sub><b>对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of output power <i>P</i></b><sub><b>out</b></sub><b>of 
wind turbines in two modes</b></p>

                </div>
                <div class="p1">
                    <p id="153">由附录A表A1可知,该3种风速下DFIG模式风力机保持恒转速<i>ω</i><sub>min</sub>运行,无法追踪最大风能,而SSC模式风力机变转速可实现MPPT控制。仿真显示5 m/s风速下SSC模式机组输出功率约为180 kW,DFIG模式约为147 kW;4.5 m/s风速下SSC模式机组输出功率约为133 kW,DFIG模式机组输出功率约为78 kW;4 m/s风速下SSC模式机组输出功率约为93 kW,DFIG模式约为18 kW。可见智能双模控制策略明显增大了机组出力,充分发挥了FPG的低风优势,同时对比发现风速越低,该控制策略提高机组出力效果越明显。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.2</b> 模式柔性切换效果验证</h4>
                <div class="p1">
                    <p id="155">图5(a)至(g)为预设风况下双模控制、切换的仿真结果。由图5(a)可知,4 s时切换开关至位置b,发电机定子相电压由额定值平滑降至0(耗时0.09 s),4.1 s时切换开关至位置c,此时定子端电压为0;10 s时切换开关至位置b,定子端电压由0平滑上升,10.1 s时满足同期条件并网,切换开关至位置a,并网后电压波形与电网保持一致;由图5(b)可知,过渡过程中发电机定子端最大冲击电流出现在4.1 s,幅值为4 590 A,约为额定电流的2.61倍,远低于双馈机组5倍额定电流的过流能力。4 s时发电机定子与电网断开连接,图5(c)并网点电流<b><i>i</i></b><sub>abc</sub>不受冲击影响,图5(b)中的冲击电流由负载<i>R</i>吸收;而10.1 s时发电机定子并网,图5(b)冲击电流进入并网点,使其电流幅值达1 940 A,约为额定电流的1.1倍,同时受<b><i>i</i></b><sub>abc</sub>直接影响的机组输出有功功率也发生相应变化,如图5(d)所示。由图5(c)可见,机组切换至SSC模式后<b><i>i</i></b><sub>abc</sub>经1.5 s波动后保持稳定,切换至DFIG模式后经1.2 s波动后保持稳定;由图5(d)和(e)可知,整个过程中机组保持恒功率因数运行,输出无功功率<i>Q</i><sub>out</sub>在0附近波动,4 s时<i>P</i><sub>out</sub>由0.5 MW经1.5 s稳定在0.18 MW,10 s时经1.2 s恢复至0.5 MW;图5(f)为发电机转子转度标幺值<i>ω</i><sub>r</sub>′(以同步转速<i>ω</i><sub>0</sub>为基准),由波形可知,4 s时<i>ω</i><sub>r</sub>′由0.76(标幺值)平滑过渡至0.55,10 s时平滑升回0.76;由图5(g)可知,实验过程中直流母线电压基本保持1 150 V不变,波动范围仅为1 080～1 223 V。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 预设风况下双模控制、切换的仿真结果" src="Detail/GetImg?filename=images/DLXT201918022_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 预设风况下双模控制、切换的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results of dual-mode control and 
switch in pre-set wind condition</b></p>

                </div>
                <div class="p1">
                    <p id="157">可见,本文提出的模式的柔性切换控制方法能够有效缩短机组的过渡过程,抑制电气量瞬时冲击,在提高机组发电效率的同时,实现了机组运行模式的柔性切换,避免了冲击对电网和机组本身的影响。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>4.3</b> 负载阻值效果验证</h4>
                <div class="p1">
                    <p id="159">为验证负载阻值选取的准确性,机组由SSC模式切换至DFIG模式时<i>R</i>取值为0.01,0.1,1,10 Ω,对比便于观察的并网点功率波形。由附录A图A11得出并网瞬间的功率冲击幅值的标幺值为16,4.6,3.2,3.9(以额定功率1.5 MW为基准),显然<i>R</i>取为1 Ω时功率冲击最小,与计算结果相符。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">为解决低风速下DFIG发电效率低的问题,本文采用了智能双模控制策略,重点研究了文献中较少提及又极为重要的双模柔性切换问题,提出一种模式柔性切换控制方法。本文特点及主要成果如下。</p>
                </div>
                <div class="p1">
                    <p id="162">1)通过开关切换以及MSC控制策略配合,实现了机组运行模式的智能和柔性切换,扩展了MPPT运行范围,提高了低风速下DFIG发电效率。</p>
                </div>
                <div class="p1">
                    <p id="163">2)仅需借助简单的开关、电阻元件及MSC控制策略的调整,实现了双模式平滑、快速切换,降低了模式切换对电网和机组本身的影响,具有较好的经济性和实用性。</p>
                </div>
                <div class="p1">
                    <p id="164">3)详细论述了过渡过程发电机负载的选取、具体切换流程及MSC控制策略等技术细节,填补了双模控制在实际工程应用中的研究缺口。</p>
                </div>
                <div class="p1">
                    <p id="165">本文采用半实物实验验证了所提控制方法的有效性,然而对于智能双模控制在实际工程应用中将面临的问题思考较少,若在实践中进一步探索切入风速的降低空间、模式切换的控制方式及该运行方式的不足或隐患等,将对实际工程上提高DFIG的发电效率具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="166">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag">附录A扩展MPPT运行区间的双馈风机智能双模控制策略附加图示及说明</h3>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1典型发电系统的效率特性" src="Detail/GetImg?filename=images/DLXT201918022_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1典型发电系统的效率特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Efficiency characteristics of typical power generation systems</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2双馈风电机组的运行特性曲线" src="Detail/GetImg?filename=images/DLXT201918022_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2双馈风电机组的运行特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Operating characteristic of DFIG</p>

                </div>
                <div class="p1">
                    <p id="191">图A2为双馈风电机组的运行特性曲线。图A2(a)所示的转速n—风速v曲线中,线段AB表示DFIG风能利用系数C<sub>p</sub>恒定区间(MPPT区间),v<sub>min</sub>～v<sub>max</sub>为MPPT区间对应的风速范围,v<sub>in</sub>为切入风速,n<sub>0</sub>为机组同步转速,n<sub>min</sub>、n<sub>max</sub>为MPPT运行的转速上、下限。图A2(b)为不同风速v下风力机输出功率P<sub>o</sub>与转子角速度ω<sub>r</sub>的关系曲线,ω<sub>min</sub>为MPPT运行最低角速度,vʼ<sub>min</sub>为低风速区间风速(v<sub>in</sub>&lt;vʼ<sub>min</sub>&lt;v<sub>min</sub>),ωʼ<sub>min</sub>为与其对应的MPPT最佳角速度,且有</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918022_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="193">式中:D为风轮直径,λ<sub>opt</sub>为风力机最佳叶尖速比。</p>
                </div>
                <div class="p1">
                    <p id="194">下面分析当风速突然降低至低风速区间时,FPG与DFIG的运行特点。假设机组运行的初始风速为v<sub>min</sub>,对应图A2(a)中的点A、图A2(b)中的点A'。若风速突然由v<sub>min</sub>降至vʼ<sub>min</sub>,风力机由图A2(b)中A'点瞬间切换到B'点运行,发电机由于惯性作用转速不能突变,依然运行于A'点。对于FPG,由于其可以在更宽的风速范围内变速运行,在风速突变后,风力机和发电机分别沿图A2(b)中曲线B'C'和A'C'到达点C',依然运行于最大功率点,此时风力机输出功率P<sub>o</sub>=P<sub>c'</sub>;而对于DFIG,当风速低于v<sub>min</sub>时,机组须维持最低转速n<sub>min</sub>运行,对应图A2(b)中的B'点,此时风力机没有运行在最大功率点,输出功率P<sub>o</sub>=P<sub>B'</sub>。</p>
                </div>
                <div class="p1">
                    <p id="195">根据上述分析,当风速为低于v<sub>min</sub>的vʼ<sub>min</sub>时,全功率变换运行方式可以使风力机输出功率增大</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918022_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="197">式中:ρ为空气密度;在低风速下保持桨距角恒定时C<sub>p</sub>只与ω<sub>r</sub>有关,显然C<sub>p</sub>(ωʼ<sub>min</sub>)&gt;C<sub>p</sub>(ω<sub>min</sub>)。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3双模风电系统的拓扑结构" src="Detail/GetImg?filename=images/DLXT201918022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3双模风电系统的拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Topology of dual-mode wind power system</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 DFIG模式下MSC控制策略" src="Detail/GetImg?filename=images/DLXT201918022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 DFIG模式下MSC控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Control strategy of MSC in DFIG mode</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5定子磁链定向坐标关系" src="Detail/GetImg?filename=images/DLXT201918022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5定子磁链定向坐标关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Stator flux linkage orientation relationship</p>

                </div>
                <div class="p1">
                    <p id="201">图中a<sub>s</sub>b<sub>s</sub>c<sub>s</sub>、a<sub>r</sub>b<sub>r</sub>c<sub>r</sub>分别为定、转子三相坐标系,前者静止,后者以转子角速度ω<sub>r</sub>逆时针旋转。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 SSC模式下MSC控制策略" src="Detail/GetImg?filename=images/DLXT201918022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 SSC模式下MSC控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Control strategy of MSC in SSC mode</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7定子磁链观测器" src="Detail/GetImg?filename=images/DLXT201918022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7定子磁链观测器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Stator flux linkage observation model</p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 DFIG动态等效电路" src="Detail/GetImg?filename=images/DLXT201918022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 DFIG动态等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 DFIG dynamic equivalent circuit</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9智能双模控制策略整体逻辑与流程" src="Detail/GetImg?filename=images/DLXT201918022_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9智能双模控制策略整体逻辑与流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Overall logic and process of intelligent dual-mode control strategy</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10硬件在环实时仿真平台" src="Detail/GetImg?filename=images/DLXT201918022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10硬件在环实时仿真平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Hardware-in-loop real-time simulation platform</p>

                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 R不同取值时模式切换瞬间的功率冲击" src="Detail/GetImg?filename=images/DLXT201918022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 R不同取值时模式切换瞬间的功率冲击  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Power impact of different R in mode switching moment</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815001&amp;v=MDQ2NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0lTSFRlckc0SDluTnFvOUZaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 肖峻,康重庆.特约主编寄语[J].电力系统自动化,2018,42(15):1.DOI:10.7500/AEPS20180709009.XIAO Jun,KANG Chongqing.Guest editoral[J].Automation of Electric Power Systems,2018,42(15):1.DOI:10.7500/AEPS20180709009.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903005&amp;v=MTkzMzQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnpPSVNIVGVyRzRIOWpNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 叶林,陈小雨,靳晶新,等.考虑风功率密度和风向特征的风能资源MCP评估方法[J].电力系统自动化,2019,43(3):24-34.DOI:10.7500/AEPS20180710007.YE Lin,CHEN Xiaoyu,JIN Jingxin,et al.Measure-correlate-predict assessment method of wind energy resource considering wind power density and wind direction[J].Automation of Electric Power Systems,2019,43(3):24-32.DOI:10.7500/AEPS20180710007.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MDU5NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek9JU0hUZXJHNEg5Yk9ybzlIWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved efficiency of DFIG wind energy conversion systems by operating in the rotor-tied configuration">

                                <b>[4]</b> DAVID N,ALIPRANTIS D C.Improved efficiency of DFIG wind energy conversion systems by operating in the rotor-tied configuration[C]// 2014 International Conference on Electrical Machines (ICEM),September 2-5,2014,Berlin,Germany.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN104269884A&amp;v=Mjk0MTRzMEMrNFBEMzFMeHhZVDZ6b09TM2ZtcFdGYWU3S1dSYnFlWitWdUZpM2dVTGs9SmlPNkhyZTZHTmpFcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 缪瑞平,高松筠.双模式并网方法、控制装置及系统:104269884A[P].2015-01-07.MIAO Ruiping,GAO Songjun.Dual mode grid connection method,control device and system:104269884A[P].2015-01-07.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF29A1D1709BB4FA38AC7E3B5EBC309D3&amp;v=Mjg2NzlIWWZPR1FsZkJyTFUwNXRwaHhiMjZ3NjQ9TmlmT2ZjVzZGNkROMjQ1Q1pPSjlmbmhQdmhVYm0weDZQWHlRcVdkSENyR1VUTTZjQ09OdkZTaVdXcjdKSUZwbWFCdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> RUDRARAJU V R R,CHILAKAPATI N,SARAVANA ILANGO G.A stator voltage switching strategy for efficient low speed operation of DFIG using fractional rated converters[J].Renewable Energy,2015,81:389-399.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal efficiency control in a wind system with doubly fed induction generator">

                                <b>[7]</b> KARAKASIS N,TSIOUMAS E,JABBOUR N,et al.Optimal efficiency control in a wind system with doubly fed induction generator[J].IEEE Transactions on Power Electronics,2019,34(1):356-368.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficiency increase in a wind system with doubly fed induction generator">

                                <b>[8]</b> KARAKASIS N,JABBOUR N,TSIOUMAS E,et al.Efficiency increase in a wind system with doubly fed induction generator[C]// IECON 2016-42nd Annual Conference of the IEEE Industrial Electronics Society,October 23-26,2016,Florence,Italy.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Shorted stator induction generator for low wind speed power application">

                                <b>[9]</b> BALOGUN A,OJO O,OKAFOR F.Shorted stator induction generator for low wind speed power application[C]// IEEE PES General Meeting,July 25-29,2010,Minneapolis,USA.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286996&amp;v=MDg5MDVSUT1OaWZPZmJLOUg5UE9ySTlGWnVNSkJYVS9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVnNSYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> RUDRARAJU V R R,NAGAMANI C,ILANGO G S.A control scheme for improving the efficiency of DFIG at low wind speeds with fractional rated converters[J].International Journal of Electrical Power &amp; Energy Systems,2015,70:61-69.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficiency optimization of doubly-fed induction generator transitioning into shorted-stator mode for extended low wind speed application">

                                <b>[11]</b> BALOGUN A,OJO O,OKAFOR F.Efficiency optimization of doubly-fed induction generator transitioning into shorted-stator mode for extended low wind speed application[C]// Conference of the IEEE Industrial Electronics Society,November 10-13,2014,Istanbul,Turkey.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009252640.nh&amp;v=MTU5MzdCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T1YxMjdGN0c5SE5mSXI1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李杰.直驱式风力发电变流系统拓扑及控制策略研究[D].上海:上海大学,2009.LI Jie.The research on topology and control strategy of conversion system for direct-drive wind power generation[D].Shanghai:Shanghai University,2009.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508390321001&amp;v=MzEyNTNSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N05KVjBTWEZxekdiYTRGdExGcjR4SFplc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘利,王栋.电动机软启动器实用技术[M].北京:中国电力出版社,2010.LIU Li,WANG Dong.Practical technology of motor soft starter[M].Beijing:China Electric Power Press,2010.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2005081651.nh&amp;v=MjQ0NjRSN3FmWnVac0Z5bmdWcnpPVjEyN0c3T3dIOWZKcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘其辉.变速恒频风力发电系统运行与控制研究[D].杭州:浙江大学,2005.LIU Qihui.The investigation of operation and control for a variable-speed constant-frequency wind power generation system[D].Hangzhou:Zhejiang University,2005.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429022&amp;v=MjI4MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T1B5clBiYkc0SDlYT3BvOUhab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 贺益康,徐海亮.双馈风电机组电网适应性问题及其谐振控制解决方案[J].中国电机工程学报,2014,34(29):5188-5203.HE Yikang,XU Hailiang.The grid adaptability problem of DFIG-based wind turbines and its solution by resonant control scheme[J].Proceedings of the CSEE,2014,34(29):5188-5203.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200801022&amp;v=MjAzNTNvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0lTckJmYkc0SHRuTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘其辉,贺益康,赵仁德.交流励磁变速恒频风力发电系统的运行与控制[J].电工技术学报,2008,23(1):129-136.LIU Qihui,HE Yikang,ZHAO Rende.Operation and control of AC-exited variable-speed constant-frequency wind power generation system[J].Transactions of China Electrotechnical Society,2008,23(1):129-136.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201210010&amp;v=MjQ0NjBGckNVUjdxZlp1WnNGeW5nVnJ6T0lTckJmYkc0SDlQTnI0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘其辉,谢孟丽.双馈式变速恒频风力发电机的空载及负载并网策略[J].电工技术学报,2012,27(10):60-67.LIU Qihui,XIE Mengli.Strategies of grid-connection of doubly-fed variable-speed constant-frequency wind power generator with no-load and with load[J].Transactions of China Electrotechnical Society,2012,27(10):60-67.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005037825.nh&amp;v=MTY1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek9WMTI3RzdPN0dkbk9xcEViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 吴启仁.三峡发电机失步保护及励磁系统应用技术研究[D].武汉:华中科技大学,2004.WU Qiren.The research of application technology of the Three Gorges generator out of step protection and exciting system[D].Wuhan:Huazhong University of Science and Technology,2004
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306020&amp;v=MjY4NTZxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek9JU0hUZXJHNEg5TE1xWTlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 许其品,杨铭,徐蓉.汽轮发电机灭磁电阻选择[J].电力系统自动化,2013,37(6):125-129.XU Qipin,YANG Ming,XU Rong.Selecting appropriate de-excitation resistors for turbine generators[J].Automation of Electric Power Systems,2013,37(6):125-129.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic behavior of the doubly fed induction generator during three-phase voltage dips">

                                <b>[20]</b> LÓPEZ J,SANCHIS P,ROBOAM X,et al.Dynamic behavior of the doubly fed induction generator during three-phase voltage dips[J].IEEE Transactions on Energy Conversion,2007,22(3):709-717.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200915014&amp;v=MTk3NzZxQnRHRnJDVVI3cWZadVpzRnluZ1Zyek9MeW5hZWJHNEh0ak5xbzlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 曾志勇,王清灵,冯婧.变速恒频双馈风力发电负载并网控制[J].电力系统保护与控制,2009,37(15):33-37.ZENG Zhiyong,WANG Qingling,FENG Jing.Study on the load cutting-in control of the variable-speed constant-frequency (VSCF) wind-power generator[J].Power System Protection and Control,2009,37(15):33-37.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918022&amp;v=MDY0MzM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJ6T0lTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

