

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136450814631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918023%26RESULT%3d1%26SIGN%3dxw%252fK9NW8d9YrY7vF9wWRcGOZDi0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918023&amp;v=Mjc5MDhIOWpOcDQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="1 中压地埋电缆参数矩阵 ">1 中压地埋电缆参数矩阵</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;2&lt;/b&gt; 基于多导体传输线的模态分解 "><b>2</b> 基于多导体传输线的模态分解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3&lt;/b&gt; 基于回路分析的改进模态分解 "><b>3</b> 基于回路分析的改进模态分解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="4 中压地埋电缆多模传输特性分析 ">4 中压地埋电缆多模传输特性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;5&lt;/b&gt; 计及部分导体接地的信道特性分析 "><b>5</b> 计及部分导体接地的信道特性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 中压地埋电缆结构&lt;/b&gt;"><b>图1 中压地埋电缆结构</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图2 中压地埋电缆中的回路电流&lt;/b&gt;"><b>图2 中压地埋电缆中的回路电流</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图3 中压地埋电缆中各模态的衰减常数与相速度&lt;/b&gt;"><b>图3 中压地埋电缆中各模态的衰减常数与相速度</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图4 收信机处的频率响应特性&lt;/b&gt;"><b>图4 收信机处的频率响应特性</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图5 采用芯线与屏蔽耦合时不同
接地电阻对信道特性的影响&lt;/b&gt;"><b>图5 采用芯线与屏蔽耦合时不同
接地电阻对信道特性的影响</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图6 采用屏蔽与地耦合时不同
接地阻抗对信道特性的影响&lt;/b&gt;"><b>图6 采用屏蔽与地耦合时不同
接地阻抗对信道特性的影响</b></a></li>
                                                <li><a href="#181" data-title="图B1中压地埋电缆网络">图B1中压地埋电缆网络</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陈智雄,景一方,韩东升,等.基于矩生成函数近似的双媒质协作通信功率优化分配[J].电力系统自动化,2018,42(23):159-171.DOI:10.7500/AEPS20180202014.CHEN Zhixiong,JING Yifang,HAN Dongsheng,et al.Power optimization allocation based on moment generation function approximation in dual media cooperative communication[J].Automation of Electric Power Systems,2018,42(23):159-171.DOI:10.7500/AEPS20180202014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823024&amp;v=MDY4MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ZyclBJU0hUZXJHNEg5bk9ySTlIWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈智雄,景一方,韩东升,等.基于矩生成函数近似的双媒质协作通信功率优化分配[J].电力系统自动化,2018,42(23):159-171.DOI:10.7500/AEPS20180202014.CHEN Zhixiong,JING Yifang,HAN Dongsheng,et al.Power optimization allocation based on moment generation function approximation in dual media cooperative communication[J].Automation of Electric Power Systems,2018,42(23):159-171.DOI:10.7500/AEPS20180202014.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SHARMA K,SAINI L M.Power-line communications for smart grid:progress,challenges,opportunities and status[J].Renewable and Sustainable Energy Reviews,2017,67:704-751." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-line communications for smart grid:Progress,challenges,opportunities and status">
                                        <b>[2]</b>
                                         SHARMA K,SAINI L M.Power-line communications for smart grid:progress,challenges,opportunities and status[J].Renewable and Sustainable Energy Reviews,2017,67:704-751.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 马文静,孙凤杰,高波,等.融合工频通信的电力线载波路径搜索算法[J].电力系统自动化,2017,41(3):141-146.DOI:10.7500/AEPS20160709003.MA Wenjing,SUN Fengjie,GAO Bo,et al.Path search algorithm of power line carrier merged with two way automatic communication system[J].Automation of Electric Power Systems,2017,41(3):141-146.DOI:10.7500/AEPS 20160709003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703022&amp;v=MDQwNzRuZ1ZyclBJU0hUZXJHNEg5Yk1ySTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         马文静,孙凤杰,高波,等.融合工频通信的电力线载波路径搜索算法[J].电力系统自动化,2017,41(3):141-146.DOI:10.7500/AEPS20160709003.MA Wenjing,SUN Fengjie,GAO Bo,et al.Path search algorithm of power line carrier merged with two way automatic communication system[J].Automation of Electric Power Systems,2017,41(3):141-146.DOI:10.7500/AEPS 20160709003.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" GALLI S,BANWELL T.A novel approach to the modeling of the indoor power line channel:Part Ⅱ transfer function and its properties[J].IEEE Transactions on Power Delivery,2005,20(3):1869-1878." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel approach to the modeling of the indoor power line channel - Part II: Transfer function and its properties">
                                        <b>[4]</b>
                                         GALLI S,BANWELL T.A novel approach to the modeling of the indoor power line channel:Part Ⅱ transfer function and its properties[J].IEEE Transactions on Power Delivery,2005,20(3):1869-1878.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" BENATO R,SESSA S D.A new multiconductor cell three-dimension matrix-based analysis applied to a three-core armoured cable[J].IEEE Transactions on Power Delivery,2017,33(4):1636-1646." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new multiconductor cell three-dimension matrix-based analysis applied to a three-core armoured cable">
                                        <b>[5]</b>
                                         BENATO R,SESSA S D.A new multiconductor cell three-dimension matrix-based analysis applied to a three-core armoured cable[J].IEEE Transactions on Power Delivery,2017,33(4):1636-1646.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LAZAROPOULOS A G,COTTIS P G.Broadband transmission via underground medium-voltage power lines:Part Ⅰ transmission characteristics[J].IEEE Transactions on Power Delivery,2010,25(4):2414-2424." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Broadband Transmission via Underground Medium-Voltage Power Lines - Part I: Transmission Characteristics">
                                        <b>[6]</b>
                                         LAZAROPOULOS A G,COTTIS P G.Broadband transmission via underground medium-voltage power lines:Part Ⅰ transmission characteristics[J].IEEE Transactions on Power Delivery,2010,25(4):2414-2424.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张慧,赵雄文,卢文冰,等.基于图论的宽带电力线MIMO信道特性研究[J].中国电机工程学报,2019,39(7):2041-2049.ZHANG Hui,ZHAO Xiongwen,LU Wenbing,et al.Research on broadband MIMO power line channel characteristics based on graph theory[J].Proceedings of the CESS,2019,39(7):2041-2049." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201907021&amp;v=MDI1NjJDVVI3cWZadVpzRnluZ1ZyclBQeXJQYmJHNEg5ak1xSTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张慧,赵雄文,卢文冰,等.基于图论的宽带电力线MIMO信道特性研究[J].中国电机工程学报,2019,39(7):2041-2049.ZHANG Hui,ZHAO Xiongwen,LU Wenbing,et al.Research on broadband MIMO power line channel characteristics based on graph theory[J].Proceedings of the CESS,2019,39(7):2041-2049.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LAZAROPOULOS A G.Statistical broadband over power lines channel modeling:Part 1 the theory of the statistical hybrid model[J].Progress in Electromagnetics Research,2019,92:1-16." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical broadband over power lines channel modeling:Part 1 the theory of the statistical hybrid model">
                                        <b>[8]</b>
                                         LAZAROPOULOS A G.Statistical broadband over power lines channel modeling:Part 1 the theory of the statistical hybrid model[J].Progress in Electromagnetics Research,2019,92:1-16.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" ZHAO X,ZHANG H,LU W,et al.Approach for modelling of broadband low-voltage PLC channels using graph theory[J].IET Communications,2018,12(13):1524-1530." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Approach for modelling of broadband low-voltage PLC channels using graph theory">
                                        <b>[9]</b>
                                         ZHAO X,ZHANG H,LU W,et al.Approach for modelling of broadband low-voltage PLC channels using graph theory[J].IET Communications,2018,12(13):1524-1530.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 卢文冰,张慧,赵雄文,等.网络参数对低压宽带电力线信道的影响[J].电工技术学报,2016,31(增刊1):221-229.LU Wenbing,ZHANG Hui,ZHAO Xiongwen,et al.The effect of network parameters for low-voltage broadband power line channels[J].Transactions of China Electrotechnical Society,2016,31(Supplement 1):221-229." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2016S1028&amp;v=MjA3MDFTckJmYkc0SDlldnJvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJyUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         卢文冰,张慧,赵雄文,等.网络参数对低压宽带电力线信道的影响[J].电工技术学报,2016,31(增刊1):221-229.LU Wenbing,ZHANG Hui,ZHAO Xiongwen,et al.The effect of network parameters for low-voltage broadband power line channels[J].Transactions of China Electrotechnical Society,2016,31(Supplement 1):221-229.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王艳,王东,赵洪山.基于支路追加法的配电网混联线路电力线载波通信信道建模[J].电力系统自动化,2016,40(23):56-60.WANG Yan,WANG Dong,ZHAO Hongshan.Power line carrier communication channel modeling of hybrid lines in distribution network based on branch adding method[J].Automation of Electric Power Systems,2016,40(23):56-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623009&amp;v=MjExNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ZyclBJU0hUZXJHNEg5Zk9ySTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王艳,王东,赵洪山.基于支路追加法的配电网混联线路电力线载波通信信道建模[J].电力系统自动化,2016,40(23):56-60.WANG Yan,WANG Dong,ZHAO Hongshan.Power line carrier communication channel modeling of hybrid lines in distribution network based on branch adding method[J].Automation of Electric Power Systems,2016,40(23):56-60.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 付科源,郑涛,张保会,等.电力线载波通信中电网结构参数对信道容量的影响[J].电力系统自动化,2015,39(13):94-100.FU Keyuan,ZHENG Tao,ZHANG Baohui,et al.Effects of power network parameters on channel capacity in power line carrier communication[J].Automation of Electric Power Systems,2015,39(13):94-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513015&amp;v=MTA2MTRuZ1ZyclBJU0hUZXJHNEg5VE5ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         付科源,郑涛,张保会,等.电力线载波通信中电网结构参数对信道容量的影响[J].电力系统自动化,2015,39(13):94-100.FU Keyuan,ZHENG Tao,ZHANG Baohui,et al.Effects of power network parameters on channel capacity in power line carrier communication[J].Automation of Electric Power Systems,2015,39(13):94-100.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 郭以贺,谢志远,石新春.基于多导体传输线的中压电力线通信信道建模[J].中国电机工程学报,2014,34(7):1183-1190.GUO Yihe,XIE Zhiyuan,SHI Xinchun.Modeling of medium voltage power line communication channel based on multi-conductors lines[J].Proceedings of the CESS,2014,34(7):1183-1190." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407023&amp;v=MTMyNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJQUHlyUGJiRzRIOVhNcUk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         郭以贺,谢志远,石新春.基于多导体传输线的中压电力线通信信道建模[J].中国电机工程学报,2014,34(7):1183-1190.GUO Yihe,XIE Zhiyuan,SHI Xinchun.Modeling of medium voltage power line communication channel based on multi-conductors lines[J].Proceedings of the CESS,2014,34(7):1183-1190.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 蔡伟,乐健,刘开培,等.基于信息节点的智能配电网中压电力线载波通信信道建模方法[J].中国电机工程学报,2012,32(28):150-156.CAI Wei,LE Jian,LIU Kaipei,et al.A channel modeling technology for the medium-voltage power-line carrier in smart power distribution grid[J].Proceedings of the CSEE,2012,32(28):150-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228020&amp;v=MTU4ODl1WnNGeW5nVnJyUFB5clBiYkc0SDlQT3A0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         蔡伟,乐健,刘开培,等.基于信息节点的智能配电网中压电力线载波通信信道建模方法[J].中国电机工程学报,2012,32(28):150-156.CAI Wei,LE Jian,LIU Kaipei,et al.A channel modeling technology for the medium-voltage power-line carrier in smart power distribution grid[J].Proceedings of the CSEE,2012,32(28):150-156.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" PATEL U R,TRIVERIO P.Accurate impedance calculation for underground and submarine power cables using MoM-SO and a multilayer ground model[J].IEEE Transactions on Power Delivery,2015,31(3):1233-1241." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate impedance calculation for underground and submarine power cables using MoM-SO and a multilayer ground model">
                                        <b>[15]</b>
                                         PATEL U R,TRIVERIO P.Accurate impedance calculation for underground and submarine power cables using MoM-SO and a multilayer ground model[J].IEEE Transactions on Power Delivery,2015,31(3):1233-1241.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" WANG H,CAO J,HE Z,et al.Research on overvoltage for XLPE cable in a modular multilevel converter HVDC transmission system[J].IEEE Transactions on Power Delivery,2015,31(2):683-692." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on overvoltage for XLPE cable in a modular multilevel converter HVDC transmission system">
                                        <b>[16]</b>
                                         WANG H,CAO J,HE Z,et al.Research on overvoltage for XLPE cable in a modular multilevel converter HVDC transmission system[J].IEEE Transactions on Power Delivery,2015,31(2):683-692.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GUSTAVSEN B.Eliminating measurement cable effects from transformer admittance measurements[J].IEEE Transactions on Power Delivery,2016,31(4):1609-1617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Eliminating measurement cable effects from transformer admittance measurements">
                                        <b>[17]</b>
                                         GUSTAVSEN B.Eliminating measurement cable effects from transformer admittance measurements[J].IEEE Transactions on Power Delivery,2016,31(4):1609-1617.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐政,钱洁.电缆电气参数不同计算方法及其比较[J].高电压技术,2013,39(3):689-697.XU Zheng,QIAN Jie.Comparison of different methods for calculating electrical parameters of power cables[J].High Voltage Engineering,2013,39(3):689-697." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201303029&amp;v=MjQ1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJyUElpblNaTEc0SDlMTXJJOUhiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐政,钱洁.电缆电气参数不同计算方法及其比较[J].高电压技术,2013,39(3):689-697.XU Zheng,QIAN Jie.Comparison of different methods for calculating electrical parameters of power cables[J].High Voltage Engineering,2013,39(3):689-697.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" CLAYTON R P.Analysis of multiconductor transmission lines[M].Hoboken:John Wiley and Sons,2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of multiconductor transmission lines">
                                        <b>[19]</b>
                                         CLAYTON R P.Analysis of multiconductor transmission lines[M].Hoboken:John Wiley and Sons,2007.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CATALIOTTI A,COSENTINO V,DI CARA D,et al.Measurement issues for the characterization of medium voltage grids communications[J].IEEE Transactions on Instrumentation and Measurement,2013,62(8):2185-2196." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Measurement Issues for the Characterization of Medium Voltage Grids Communications,&amp;quot;">
                                        <b>[20]</b>
                                         CATALIOTTI A,COSENTINO V,DI CARA D,et al.Measurement issues for the characterization of medium voltage grids communications[J].IEEE Transactions on Instrumentation and Measurement,2013,62(8):2185-2196.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 郭以贺,霍然,刘欣,等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化,2019,43(2):156-164.DOI:10.7500/AEPS20180608001.GUO Yihe,HUO Ran,LIU Xin,et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems,2019,43(2):156-164.DOI:10.7500/AEPS20180608001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902021&amp;v=MTcxMTJyWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1ZyclBJU0hUZXJHNEg5ak0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         郭以贺,霍然,刘欣,等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化,2019,43(2):156-164.DOI:10.7500/AEPS20180608001.GUO Yihe,HUO Ran,LIU Xin,et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems,2019,43(2):156-164.DOI:10.7500/AEPS20180608001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-23 13:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),177-186 DOI:10.7500/AEPS20181103003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进模态分解的中压地埋电缆载波通信信道特性分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%B4%AA%E5%B1%B1&amp;code=07499602&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵洪山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BC%9F%E9%9F%AC&amp;code=33691921&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张伟韬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%89%B3&amp;code=11101043&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王艳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>对中压电力线信道特性的研究是构建中压载波通信系统的重要基础。针对目前中压地埋电缆的多模传输特性尚未明确,屏蔽层与钢铠接地对信道特性的影响尚未被详细考虑的情况,将多导体传输线模型与回路分析相结合,通过改进模态分解确定了中压地埋电缆的4类传输模态及其传输特性,并通过比较该方法与高频结构仿真(HFSS)的计算结果验证了所提方法的有效性。之后,基于模态分解的结果计算了载波信号的衰减与相移特性,并通过实验测量验证了其可信性。最后,结合多模态传输特性讨论了屏蔽层与钢铠接地对中压地埋电缆信道特性的影响。结果表明:当信号通过芯线与屏蔽耦合时,其信道特性几乎不受屏蔽层与钢铠接地的影响;当信号通过屏蔽与地耦合时,信道特性与接地阻抗密切相关。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E5%8E%8B%E5%9C%B0%E5%9F%8B%E7%94%B5%E7%BC%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中压地埋电缆;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E9%81%93%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信道特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%9E%E8%B7%AF%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">回路分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E6%80%81%E5%88%86%E8%A7%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模态分解;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%83%A8%E5%88%86%E5%AF%BC%E4%BD%93%E6%8E%A5%E5%9C%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">部分导体接地;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵洪山(1965—),男,博士,教授,主要研究方向:智能配电网载波通信与自动化、风电机组的故障预测与优化检修等。E-mail:zhaohshcn@126.com;
                                </span>
                                <span>
                                    *张伟韬(1993—),男,通信作者,硕士研究生,主要研究方向:智能配电网载波通信与自动化。E-mail:zhwt329@163.com;
                                </span>
                                <span>
                                    王艳(1981—),女,博士,讲师,主要研究方向:中压电力线载波通信技术。E-mail:18288061@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51807063);</span>
                    </p>
            </div>
                    <h1><b>Modified Mode Decomposition Based Channel Characteristic Analysis of Power Line Carrier Communication of Medium-voltage Underground Cables</b></h1>
                    <h2>
                    <span>ZHAO Hongshan</span>
                    <span>ZHANG Weitao</span>
                    <span>WANG Yan</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Medium-voltage(MV) power-line channel characteristics are essential for constructing MV power line communication(PLC) systems. However, the multi-mode transmission characteristics of MV underground cables and the effects of grounded shields and armors on the channel characteristics have not been considered in detail. Four types of transmission modes and their transmission characteristics of MV underground cables are determined based on modified mode decomposition, where the multi-conductor transmission line model and loop analysis are combined. The effectiveness of the modified mode decomposition is verified by comparing its calculation results with that of high frequency structure simulation(HFSS). Then, the attenuation and phase shift characteristics of carrier signal in MV underground cables are calculated based on the results of modified mode decomposition, and the results are verified by experimental measurements. Finally, the effects of grounded shields and armors on MV underground cable channel characteristics are discussed. The calculation results show that, when the core-shield-coupling mode is adopted, the grounded shields and armors have little effects on the channel characteristics of MV underground cables, while when the shield-shield-coupling mode is adopted, the channel characteristics of MV underground cables are closely related to the grounding impedances.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=medium-voltage(MV)%20underground%20cable&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">medium-voltage(MV) underground cable;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=channel%20characteristics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">channel characteristics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=loop%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">loop analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mode%20decomposition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mode decomposition;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=partial%20conductor%20grounding&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">partial conductor grounding;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51807063);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">智能配电网是智能电网的重要组成部分,为了实现配电网的安全运行和高效管理,需要建立可靠的双向通信系统。近年来,随着以正交频分复用(OFDM)技术为基础的新一代电力线载波通信(PLC)的迅速发展,以及其本身所具有的成本低、覆盖广的优点,PLC技术又重新受到人们的关注,具有巨大的发展潜力<citation id="161" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">然而,由于中压线路设计之初只是作为电能分配的通道,载波信号在其上的传输不可避免地会产生各类衰耗。因此,对中压线路信道特性的研究一直是中压PLC领域的重要基础。同时,考虑到地埋电缆已逐渐成为城区配电网建设的首选方式,因此充分认识中压地埋电缆的载波通信信道特性,对于提升并进一步推动中压PLC技术在智能配电网中的应用具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="47">然而,在中压PLC技术的实际应用过程中,面临屏蔽层与钢铠接地的问题,其对信道特性可能造成的影响尚未被详细考虑。实际上,Galli和Banwell首次在低压PLC的相关研究中分析了类似的问题<citation id="162" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,结果表明这种接地行为加剧了信道的频率选择性,需要引起关注。目前,在中压PLC的相关研究中,通常假设屏蔽层与钢铠直接接地,接地点电位为零,通过矩阵分块运算将包含接地导体的子块消去<citation id="163" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,之后按照常规方式进行分析计算。这种方式只能考虑信号在三相缆芯之间的传输,而忽略了屏蔽层的部分。同时,其关于接地点的假设是理想的,更普遍的情形是屏蔽层与钢铠通过阻抗接地。因此,建立包含全部导体的中压地埋电缆模型,并考虑屏蔽层与钢铠的不同接地条件,对中压地埋电缆的信道特性进行分析是必要的。另一方面,目前对于载波通信信道特性的研究主要基于时域的多径模型<citation id="164" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>或者频域的传输线模型<citation id="165" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。多径模型采用由上至下的方式,依赖于一定的测量数据和统计方式,缺乏对信道特性的预测能力;而对于由下至上的传输线模型,在考虑了线路的多导体特性以及频变特性后,其模态转换矩阵往往为频变的复矩阵,无法明确其模态组成与模态传输特性,难以从多模态传输的角度分析信道特性。</p>
                </div>
                <div class="p1">
                    <p id="48">为此,本文首先讨论了中压地埋电缆的单位长度参数矩阵,分析了基于多导体传输线的模态分解。之后,通过回路分析,导出了两个近似条件,并基于此改进了模态分解过程,得出了解析形式的传播常数以及不随频率变化的模态转换矩阵,确定了4类模态的类型与特性。最后,在通过高频结构仿真(HFSS)和实验测量验证本文方法与结果可信性的基础上,基于4类模态的传输特性讨论了不同耦合方式和不同接地条件下的中压地埋电缆载波通信信道特性。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag">1 中压地埋电缆参数矩阵</h3>
                <div class="p1">
                    <p id="49">目前中压地埋电缆普遍采用的是具有钢带铠装的三芯电缆,绝缘层由交联聚乙烯(XPLE)构成,外护套由聚氯乙烯(PVC)构成,其主要结构如图1所示。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 中压地埋电缆结构" src="Detail/GetImg?filename=images/DLXT201918023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 中压地埋电缆结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of medium-voltage underground cable</b></p>

                </div>
                <div class="p1">
                    <p id="51">由图1可知,一个典型的中压地埋电缆包含7根导体,分别为A,B,C三相缆芯,3个包覆缆芯的铜屏蔽层,以及最外层的钢铠。约定电压以地为参考,电流正方向与线路延伸方向一致。为便于表述,将电压向量和电流向量表示如下:</p>
                </div>
                <div class="p1">
                    <p id="52"><mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">V</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mtext>r</mtext></msub><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mi mathvariant="bold-italic">Ι</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<b><i>V</i></b>为电压向量;<b><i>I</i></b>为电流向量;<i>V</i><sub>c,A</sub>,<i>V</i><sub>c,B</sub>,<i>V</i><sub>c,C</sub>分别为A相、B相和C相缆芯上的电压;<i>V</i><sub>s,A</sub>,<i>V</i><sub>s,B</sub>,<i>V</i><sub>s,C</sub>分别为A相、B相和C相屏蔽层上的电压;<i>V</i><sub>r</sub>为钢铠上的电压;<i>I</i><sub>c,A</sub>,<i>I</i><sub>c,B</sub>,<i>I</i><sub>c,C</sub>分别为A相、B相和C相缆芯上的电流;<i>I</i><sub>s,A</sub>,<i>I</i><sub>s,B</sub>,<i>I</i><sub>s,C</sub>分别为A相、B相和C相屏蔽层上的电流;<i>I</i><sub>r</sub>为钢铠上的电流。</p>
                </div>
                <div class="p1">
                    <p id="56">为分析载波信号在中压地埋电缆中的传输特性,需要首先计算电缆单位长度的阻抗、导纳矩阵,其可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="57"><b><i>Z</i></b>=<b><i>R</i></b>+j<i>ω</i><b><i>L</i></b>      (3)</p>
                </div>
                <div class="p1">
                    <p id="58"><b><i>Y</i></b>=<b><i>G</i></b>+j<i>ω</i><b><i>C</i></b>      (4)</p>
                </div>
                <div class="p1">
                    <p id="59">式中:<b><i>Z</i></b>为单位长度的阻抗矩阵;<b><i>R</i></b>和<b><i>L</i></b>分别为单位长度的电阻矩阵、电感矩阵;<b><i>Y</i></b>为单位长度的导纳矩阵;<b><i>G</i></b>和<b><i>C</i></b>分别为单位长度的电导矩阵、电容矩阵;<i>ω</i>为所考察信号的角频率(频率范围为10～500 kHz)。</p>
                </div>
                <div class="p1">
                    <p id="60">在本文所考察的频率范围内,电导矩阵可以忽略。同时,由于趋肤效应的存在,电流主要集中在导体表面,形成内阻抗<citation id="166" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。单位长度的阻抗、导纳矩阵中包含的各元素按照式(1)、式(2)所示的顺序排列。</p>
                </div>
                <div class="p1">
                    <p id="61">对于中压地埋电缆单位长度的阻抗矩阵,其具有如下形式<citation id="167" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="62">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_06200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="64">式中:<i>Z</i><sub>cc</sub>为三相缆芯的自阻抗;<i>Z</i><sub>ss</sub>为三相屏蔽层的自阻抗;<i>Z</i><sub>cs</sub>为三相缆芯与对应屏蔽层之间的互阻抗;<i>Z</i><sub>mr</sub>为三相缆芯(或屏蔽层)与钢铠的互阻抗;<i>Z</i><sub>rr</sub>为钢铠的自阻抗;<i>Z</i><sub>m</sub>为不同相缆芯之间或不同相屏蔽层之间的互阻抗或分属不同相的缆芯与屏蔽层之间的互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="65">上述<i>Z</i><sub>m</sub>所表示的3类互阻抗均相等,其原因在于,屏蔽层的存在使得3类阻抗均等于不同相屏蔽层外表面之间的互阻抗、钢铠内外表面之间的互阻抗,以及地回阻抗的叠加<citation id="169" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,又考虑到屏蔽层与钢铠呈对称结构,因此3类阻抗均相等。同时,在本文所考察的频率范围内,由于钢铠厚度远大于信号的集肤深度,钢铠内外表面的耦合可以忽略不计<citation id="168" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,导致三相缆芯(或屏蔽层)与钢铠的互阻抗<i>Z</i><sub>mr</sub>与钢铠的自阻抗<i>Z</i><sub>rr</sub>相等,即<i>Z</i><sub>mr</sub>=<i>Z</i><sub>rr</sub>。</p>
                </div>
                <div class="p1">
                    <p id="66">对于电缆线路单位长度的导纳矩阵,按照由内至外的顺序,导纳只存在于相邻导体之间<citation id="170" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Y</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>Y</i><sub>cc</sub>为三相缆芯的自导纳;-<i>Y</i><sub>cs</sub>为三相缆芯与对应屏蔽层之间的互导纳,且<i>Y</i><sub>cs</sub>=<i>Y</i><sub>cc</sub>;<i>Y</i><sub>ss</sub>为屏蔽层的自导纳;-<i>Y</i><sub>m</sub>为屏蔽层之间的互导纳;-<i>Y</i><sub>sr</sub>为屏蔽层与钢铠之间的互导纳;<i>Y</i><sub>rr</sub>为钢铠的自导纳。</p>
                </div>
                <div class="p1">
                    <p id="69">本文通过ATP-EMTP的Cable-Constants程序计算了标称截面积为3×240 mm<sup>2</sup>的YJV<sub>22</sub>型中压电缆的参数矩阵。附录A式(A1)、式(A2)给出了信号频率为300 kHz时的结果。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>2</b> 基于多导体传输线的模态分解</h3>
                <div class="p1">
                    <p id="71">一般而言,信号在多导体传输线中的传输可以通过模态转换等效为一系列独立分量的叠加。对于由<i>n</i>+1根导体(<i>n</i>=7)组成的多导体传输线,其矩阵形式的频域方程可以表示为:</p>
                </div>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式中:<b><i>V</i></b>(<i>x</i>)和<b><i>I</i></b>(<i>x</i>)分别为<i>n</i>根导体上的电压、电流向量,各元素的排序与式(1)、式(2)一致,<i>x</i>为距离参考点的距离。</p>
                </div>
                <div class="p1">
                    <p id="75">对电压和电流向量进行如下变换:</p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<b><i>V</i></b><sub>w</sub>(<i>x</i>)和<b><i>I</i></b><sub>w</sub>(<i>x</i>)分别为模电压和模电流向量;<b><i>T</i></b><sub>v</sub>和<b><i>T</i></b><sub>i</sub>为对应的模态变换矩阵,且<b><i>T</i></b><sup>T</sup><sub>v</sub>=<b><i>T</i></b><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>i</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="80">经过变换后,式(7)可以重写为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mtext>d</mtext><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>v</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mi mathvariant="bold-italic">Ζ</mi><mi mathvariant="bold-italic">Y</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Λ</mi><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mtext>d</mtext><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>i</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mi mathvariant="bold-italic">Y</mi><mi mathvariant="bold-italic">Ζ</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Λ</mi><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>Λ</i>=diag(<i>γ</i><sub>1</sub>,<i>γ</i><sub>2</sub>,…,<i>γ</i><sub><i>k</i></sub>,…,<i>γ</i><sub><i>n</i></sub>)为传播常数矩阵,<i>k</i>=1,2,…,<i>n</i>,其<i>n</i>个对角元素<i>γ</i><sub>1</sub>,<i>γ</i><sub>2</sub>,…,<i>γ</i><sub><i>n</i></sub>为<i>n</i>个模态的传播常数。</p>
                </div>
                <div class="p1">
                    <p id="83">求解式(9)所示的微分方程并进行逆变换,可得距离参考点<i>x</i>处的电压、电流向量:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">V</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">Τ</mi></mstyle><msub><mrow></mrow><mrow><mtext>v</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>w</mtext><msub><mrow></mrow><mtext>f</mtext></msub><mo>,</mo><mi>k</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>x</mi></mrow></msup><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>w</mtext><msub><mrow></mrow><mtext>b</mtext></msub><mo>,</mo><mi>k</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mi>γ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>x</mi></mrow></msup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">Τ</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>w</mtext><msub><mrow></mrow><mtext>f</mtext></msub><mo>,</mo><mi>k</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>x</mi></mrow></msup><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>w</mtext><msub><mrow></mrow><mtext>b</mtext></msub><mo>,</mo><mi>k</mi></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mi>γ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>x</mi></mrow></msup><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>V</i><sub>w<sub>f</sub>,<i>k</i></sub>和<i>I</i><sub>w<sub>f</sub>,<i>k</i></sub>分别为前向模电压和模电流向量的第<i>k</i>个元素;<i>V</i><sub>w<sub>b</sub>,<i>k</i></sub>和<i>I</i><sub>w<sub>b</sub>,<i>k</i></sub>分别为反向模电压和模电流向量的第<i>k</i>个元素;<b><i>T</i></b><sub>v,<i>k</i></sub>和<b><i>T</i></b><sub>i,<i>k</i></sub>分别为模电压和模电流变换矩阵的第<i>k</i>列。</p>
                </div>
                <div class="p1">
                    <p id="86">式(10)实现了载波信号的解耦,将其等效为一系列相互独立的模电压或模电流的叠加,这些模态的衰减特性和相速度分别由传播常数的实部和虚部描述,而模态的具体分布形式则由<b><i>T</i></b><sub>v</sub>和<b><i>T</i></b><sub>i</sub>描述。然而,由于地埋电缆中高频损耗的存在,其模态转换矩阵往往为频变的复矩阵,对于载波信号而言,这意味着在不同频率下,存在不同的模态类型与特性,给信道特性的分析造成不利影响。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3</b> 基于回路分析的改进模态分解</h3>
                <div class="p1">
                    <p id="88">为克服前述一般模态分解方法的不足,可以结合回路分析改进模态分解过程。由于趋肤效应,电流主要集中在金属导体的内外表面,从而在电缆内部形成多个回路,如图2所示(以A相为例)。中压地埋电缆内存在3类回路:回路1的路径由各相缆芯与对应屏蔽层的内表面形成,如电流<i>I</i><sub><i>l</i><sub>1</sub>,A</sub>所示;回路2的路径由各相屏蔽层外表面与铠装层内表面形成,如电流<i>I</i><sub><i>l</i><sub>2</sub>,A</sub>所示;回路3的路径由钢铠外表面与大地形成,如电流<i>I</i><sub><i>l</i><sub>3</sub></sub>所示。因此,中压地埋三相电缆中实际共包含7个回路。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 中压地埋电缆中的回路电流" src="Detail/GetImg?filename=images/DLXT201918023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 中压地埋电缆中的回路电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Loop current in medium-voltage 
underground cables</b></p>

                </div>
                <div class="p1">
                    <p id="90">将总的回路电压向量和电流向量记为如下形式:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msub><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>A</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>B</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mtext>C</mtext></mrow></msub></mtd><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msub><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<b><i>V</i></b><sub><i>l</i></sub>为回路电压向量;<b><i>I</i></b><sub><i>l</i></sub>为回路电流向量;<i>V</i><sub><i>l</i><sub>1</sub>,A</sub> 为A相回路1的电压,<i>V</i><sub><i>l</i><sub>2</sub>,A</sub> 为A相回路2的电压,B相与C相类似;<i>V</i><sub><i>l</i><sub>3</sub></sub> 为回路3的电压;<i>I</i><sub><i>l</i><sub>1</sub>,A</sub> 为A相回路1的电流,<i>I</i><sub><i>l</i><sub>2</sub>,A</sub> 为A相回路2的电流,B相与C相类似;<i>I</i><sub><i>l</i><sub>3</sub></sub> 为回路3的电流。</p>
                </div>
                <div class="p1">
                    <p id="93">式(1)、式(2)中各相导体上的电压、电流和式(11)、式(12)中各回路的电压、电流具有如下所示的关系:</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<i>φ</i>取A,B,C。</p>
                </div>
                <div class="p1">
                    <p id="97">将上式以矩阵形式表示为:</p>
                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<b><i>P</i></b><sub>v</sub>和<b><i>P</i></b><sub>i</sub>分别为回路电压和相电压以及回路电流与相电流之间的变换矩阵,且<b><i>P</i></b><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>v</mtext><mtext>Τ</mtext></msubsup></mrow></math></mathml>=<b><i>P</i></b><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>i</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="103"><b><i>P</i></b><sub>i</sub>如下式所示:</p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">与回路电压、电流对应,存在回路阻抗矩阵和回路导纳矩阵,为便于表述,将其统称为“回路形式”的参数矩阵;而将上一部分所述的阻抗矩阵<b><i>Z</i></b>和导纳矩阵<b><i>Y</i></b>统称为“相形式”的参数矩阵。两种参数矩阵存在如下关系:</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">式中:<b><i>Z</i></b><sub><i>l</i></sub>为回路阻抗矩阵;<b><i>Y</i></b><sub><i>l</i></sub>为回路导纳矩阵。</p>
                </div>
                <div class="p1">
                    <p id="110">将式(5)、式(6)代入上式,经过简单运算可知,在回路形式下,中压地埋电缆“回路形式”的参数矩阵具有如式(17)、式(18)的形式,其各元素的排列顺序与式(11)、式(12)相同。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>3</mn><mn>3</mn></mrow></msub></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>m</mtext></mrow></msub></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow></msub></mtd><mtd columnalign="right"><mn>0</mn></mtd></mtr><mtr><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mn>0</mn></mtd><mtd columnalign="right"><mi>Y</mi><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mn>3</mn><mn>3</mn></mrow></msub></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>Z</i><sub><i>l</i><sub>11</sub></sub>和<i>Y</i><sub><i>l</i><sub>11</sub></sub>分别为回路1的自阻抗和自导纳;<i>Z</i><sub><i>l</i><sub>22</sub></sub>和<i>Y</i><sub><i>l</i><sub>22</sub></sub>分别为回路2的自阻抗和自导纳;<i>Z</i><sub><i>l</i><sub>33</sub></sub>和<i>Y</i><sub><i>l</i><sub>33</sub></sub>分别为回路3的自阻抗和自导纳;<i>Z</i><sub><i>l</i><sub>12</sub></sub>为回路1,2之间的互阻抗;<i>Z</i><sub><i>l</i>,m</sub>和<i>Y</i><sub><i>l</i>,m</sub>分别为不同相回路2之间的互阻抗和互导纳。</p>
                </div>
                <div class="p1">
                    <p id="113">附录A式(A3)、式(A4)给出了信号频率为300 kHz时,通过式(16)得到的“回路形式”的参数矩阵。从数值结果可以看出,回路1和回路2之间存在较弱的耦合,而回路2和回路3之间不存在耦合,后者是忽略了钢铠内外表面的耦合所致。因此,如果进一步忽略回路1和回路2之间的耦合,“回路形式”的阻抗、导纳矩阵均为分块对角阵,这对参数矩阵的对角化是十分有利的。</p>
                </div>
                <div class="p1">
                    <p id="114">由上可知,中压地埋电缆所包含的各回路之间存在较小的耦合,可以忽略。鉴于此,本文先对忽略回路之间耦合后的近似“回路形式”参数矩阵进行对角化,再将结果转换为“相形式”。</p>
                </div>
                <div class="p1">
                    <p id="115">将式(16)代入式(9)中第1个等式可知:</p>
                </div>
                <div class="p1">
                    <p id="116"><b><i>T</i></b><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>v</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>ZYT</i></b><sub>v</sub>=<b><i>T</i></b><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>v</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>(<b><i>P</i></b><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>v</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>Z</i></b><sub><i>l</i></sub><b><i>P</i></b><sub>i</sub>)(<b><i>P</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>i</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>Y</i></b><sub><i>l</i></sub><b><i>P</i></b><sub>v</sub>)<b><i>T</i></b><sub>v</sub>=</p>
                </div>
                <div class="p1">
                    <p id="121"><b><i>T</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>v</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>Z</i></b><sub><i>l</i></sub><b><i>Y</i></b><sub><i>l</i></sub><b><i>T</i></b><sub><i>l</i>,v</sub>=<i>Λ</i><sub><i>l</i></sub>=<i>Λ</i>      (19)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>Λ</i><sub><i>l</i></sub>为回路形式的传播常数矩阵;<b><i>T</i></b><sub><i>l</i>,v</sub>为回路形式的模电压变换矩阵。<b><i>T</i></b><sub><i>l</i>,v</sub>与相形式的模电压变换矩阵存在如下关系:</p>
                </div>
                <div class="p1">
                    <p id="124"><b><i>T</i></b><sub><i>l</i>,v</sub>=<b><i>P</i></b><sub>v</sub><b><i>T</i></b><sub>v</sub>      (20)</p>
                </div>
                <div class="p1">
                    <p id="125">类似地,将式(16)代入式(9)中第2个等式可知:</p>
                </div>
                <div class="p1">
                    <p id="126"><b><i>T</i></b><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>i</mtext><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>YZT</i></b><sub>i</sub>=<b><i>T</i></b><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mtext>i</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><b><i>Y</i></b><sub><i>l</i></sub><b><i>Z</i></b><sub><i>l</i></sub><b><i>T</i></b><sub><i>l</i>,i</sub>=<i>Λ</i><sub><i>l</i></sub>=<i>Λ</i>      (21)</p>
                </div>
                <div class="p1">
                    <p id="129">式中:<b><i>T</i></b><sub><i>l</i>,i</sub>为回路形式的模电流变换矩阵。<b><i>T</i></b><sub><i>l</i>,i</sub>与相形式的模电流变换矩阵存在如下关系:</p>
                </div>
                <div class="p1">
                    <p id="130"><b><i>T</i></b><sub><i>l</i>,i</sub>=<b><i>P</i></b><sub>i</sub><b><i>T</i></b><sub>i</sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="131">式(19)、式(21)表明,由“回路形式”参数矩阵导出的传播常数矩阵与由“相形式”参数矩阵导出的传播常数矩阵相同。由于电缆为循环对称结构,根据相关对角化理论不难得出<b><i>T</i></b><sub><i>l</i>,v</sub>和<b><i>T</i></b><sub><i>l</i>,i</sub><citation id="171" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,且<b><i>T</i></b><sub><i>l</i>,v</sub>=<b><i>T</i></b><sub><i>l</i>,i</sub>,进一步可由式(20)、式(22)得到<b><i>T</i></b><sub>v</sub>和<b><i>T</i></b><sub>i</sub>。</p>
                </div>
                <div class="p1">
                    <p id="132">通过上述改进模态分解方法以及对角化理论<citation id="172" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,可知各传播常数以及<b><i>T</i></b><sub>i</sub>取值如下:</p>
                </div>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="135">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="136" name="136" class="anchor-tag">4 中压地埋电缆多模传输特性分析</h3>
                <div class="p1">
                    <p id="137">由式(23)可知,载波信号在中压地埋电缆中的传输可以视为7个独立的传输模态的叠加。按列由左至右,这7个模态可以分为4类:模态1,2,3为第1类,通过各相缆芯与对应屏蔽层构成的同轴结构传输,为同轴差模;模态4,5为第2类,由3个屏蔽层互为回路,形成传输路径,为屏蔽层差模;模态6为第3类,在屏蔽层上沿同一方向传输,通过钢铠形成回流路径,为屏蔽层共模;模态7为第4类模量,通过钢铠与地传播,为地模。对比回路分析的结果可知,模态分解实际上是对存在耦合的3个回路2进行解耦,形成屏蔽层差模、共模分量;而对于独立的回路1及回路3则未发生作用,对应于同轴差模和地模。</p>
                </div>
                <div class="p1">
                    <p id="138">为验证本文改进模态分解的可信性,针对标称截面积为3×240 mm<sup>2</sup>的YJV<sub>22</sub>型中压电缆,分别通过本文方法和HFSS有限元方法计算各个模态的衰减常数与相速度,其结果如图3所示。可以看出,本文方法与HFSS的计算结果基本一致,验证了改进模态分解的有效性,而与传统方法相比,其优势在于能够以解析方式简单地确定载波信号在中压地埋电缆中的4类模态及其特性,有利于对信道特性的分析计算。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 中压地埋电缆中各模态的衰减常数与相速度" src="Detail/GetImg?filename=images/DLXT201918023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 中压地埋电缆中各模态的衰减常数与相速度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Attenuation constant and phase velocity of 
each mode in medium-voltage underground cables</b></p>

                </div>
                <div class="p1">
                    <p id="176">图3同时说明:地模的衰减远大于其他分量,同轴分量的衰减最小。虽然屏蔽层共模和地模都属于共模传输,但由于前者的回流路径为钢铠,后者为大地,导致屏蔽层共模的衰减虽略大于屏蔽层差模,却仍远小于地模。此外,地模的相速度远低于其他模态,屏蔽层差模、共模的相速度差异较小,整体上高于同轴差模。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>5</b> 计及部分导体接地的信道特性分析</h3>
                <div class="p1">
                    <p id="141">为保障中压配电系统的安全运行,在终端处(线路分支点处或线路末端),中压地埋电缆的屏蔽层与钢铠需要进行接地处理。本文基于上述改进模态分解法分析了不同耦合方式以及不同接地阻抗下,屏蔽层与钢铠接地后中压地埋电缆的信道特性。</p>
                </div>
                <div class="p1">
                    <p id="142">以附录B所示中压地埋电缆网络为例,在通过改进模态分解求得传播常数与模态转换矩阵后,结合节点分析计算了载波信号在其上的衰减与相移特性。发信机和收信机分别位于线路1和线路5的中点处,采用芯线与屏蔽耦合或屏蔽与地耦合的方式(芯线与屏蔽均以A相为例),内导纳均为0.02 S。电缆线路为YJV<sub>22</sub>型中压电缆,其标称截面积为3×240 mm<sup>2</sup>,线路长度<i>l</i><sub>1</sub>=<i>l</i><sub>3</sub>=<i>l</i><sub>5</sub>=600 m,<i>l</i><sub>2</sub>=200 m,<i>l</i><sub>4</sub>=400 m。配电变压器的电路模型基于文献<citation id="173" type="reference">[<a class="sup">20</a>]</citation>的测量数据。设接地点处的接地阻抗为(1+j<i>ωL</i>)Ω,<i>L</i>=1 μH。</p>
                </div>
                <div class="p1">
                    <p id="143">此外,在将中压地埋电缆网络视为传输线网络后,其信号传输特性可以在实验室通过物理模拟的方式实现,即用多个级联的集总参数的π形电路来模拟实际的分布参数长线路<citation id="175" type="reference"><link href="10" rel="bibliography" /><link href="22" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">11</a>,<a class="sup">21</a>]</sup></citation>。本文通过该方法验证基于改进模态分解方法所计算的信道特性。具体地,将附录B中的每段电缆线路均分为50段,每段线路被等效焊接为一个集中参数的π形RLC电路,然后通过RLC电路的级联来模拟分布参数的电缆线路。所涉及的变压器同样通过集总参数的RLC网络模拟,其所含各元件的取值同样基于文献<citation id="174" type="reference">[<a class="sup">20</a>]</citation>获得。此外,接地阻抗以集总参数的电阻和电感器件表示。</p>
                </div>
                <div class="p1">
                    <p id="144">图4为通过本文方法和实验测量得到收信机处的频率响应特性,分芯线与屏蔽耦合以及屏蔽与地耦合两种情况。可以发现,本文方法的计算结果与实验测量基本一致,验证了基于改进模态分解方法所得信道特性的可信性。同时,在屏蔽与地耦合方式下,信号的衰减整体上大于芯线与屏蔽耦合方式下的信号衰减。显然,这是由于屏蔽层差模和共模的衰减大于同轴差模的衰减所致。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 收信机处的频率响应特性" src="Detail/GetImg?filename=images/DLXT201918023_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 收信机处的频率响应特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Frequency response characteristics at receivers</b></p>

                </div>
                <div class="p1">
                    <p id="146">以下在前述算例的基础上,讨论接地电阻<i>R</i><sub>g</sub>和接地电感<i>L</i><sub>g</sub>对信道特性的影响。除接地阻抗发生相应改变外,其余参数设置与前述算例一致。以附录B所示网络为例,图5为采用芯线与屏蔽耦合的方式时,屏蔽层与钢铠接地点处的不同接地电阻对信号传输特性的影响。由图5可以看出,在采用芯线与屏蔽层耦合的方式时,屏蔽层与钢铠是否接地以及接地电阻的大小对载波信号的传输特性几乎没有影响。接地电感对信道特性的影响类似,此处略去其结果。造成这种现象的原因在于:当采用芯线与屏蔽层耦合的方式时,封闭同轴结构中的同轴差模对信号传输起主导作用,而外界条件的变化对其的影响十分有限。</p>
                </div>
                <div class="p1">
                    <p id="147">图6为采用屏蔽与地耦合的方式时,接地点处不同的接地电阻、接地电感对信道特性的影响。可以发现,在采用屏蔽与地耦合的方式时,屏蔽层与钢铠接地对信道特性有较大影响,这种影响因接地电阻、接地电感的不同而产生较大差异。</p>
                </div>
                <div class="p1">
                    <p id="148">由图6(a)可知,屏蔽层与钢铠接地会导致信号衰减明显增加,且接地电阻越小,衰减程度越大。这是由于在该耦合方式下,屏蔽层和钢铠对信号传输起主导作用,接地分支和其后的线路并联,接地电阻越小,并联后总的阻抗越小,分支点后的信号电压就越低。此外,接地电阻对并联后总阻抗的相角影响较小,因此其对信道相频特性的影响较小。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 采用芯线与屏蔽耦合时不同
接地电阻对信道特性的影响" src="Detail/GetImg?filename=images/DLXT201918023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 采用芯线与屏蔽耦合时不同
接地电阻对信道特性的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Effects of different grounding resistances on 
channel characteristics in core-shield-coupling mode</b></p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 采用屏蔽与地耦合时不同
接地阻抗对信道特性的影响" src="Detail/GetImg?filename=images/DLXT201918023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 采用屏蔽与地耦合时不同
接地阻抗对信道特性的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Effects of different grounding impedances on 
channel characteristics in core-shield-coupling mode</b></p>

                </div>
                <div class="p1">
                    <p id="152">由图6(b)可以看出,不同的接地电感对幅频特性和相频特性的影响均较大。接地电感为10 μH时的信号衰减明显小于接地电感为1 μH时的情况;同时,对于同一接地电感,信号的幅值衰减随频率的增加而减小。这是因为,信号频率的升高或者接地电感的增大,均导致其电抗增大,使并联后总的阻抗增大,分支点后的信号衰减随之减小。相对于接地电阻,接地电感对并联后总阻抗的相角影响较大,因此其对信道相频特性的影响较大。</p>
                </div>
                <div class="p1">
                    <p id="153">以上结果说明:当信号通过芯线与屏蔽耦合时,屏蔽层与钢铠接地几乎不对信道特性造成影响;而当信号通过屏蔽与地耦合时,屏蔽层与钢铠的实际接地行为会对信道特性造成较大影响。这意味着可以采用芯线与屏蔽耦合的方式来最大限度地避免屏蔽层与钢铠接地造成的不利影响,或者通过改变接地阻抗减弱这种影响。然而,后者在减小载波信号衰减的同时,可能对线路运行造成其他影响,需要进一步论证。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="155">本文在考虑中压地埋电缆全部导体的基础上,将多导体传输线理论与回路分析相结合改进了模态分解过程,确定并分析了中压地埋电缆的4类模态及其传输特性,之后基于此讨论了屏蔽层与钢铠接地对信道特性的影响。主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="156">1)通过引入回路参数矩阵可以改进模态分解过程,简便地确定中压地埋电缆中的模态组成与特性,便于对传输特性的分析。</p>
                </div>
                <div class="p1">
                    <p id="157">2)载波信号在中压地埋电缆中的传输可以分为4类模态:同轴差模、屏蔽层差模、屏蔽层共模以及地模。同轴差模的衰减最小,地模衰减最大,屏蔽层差模和共模居中,且二者的传输特性相近。</p>
                </div>
                <div class="p1">
                    <p id="158">3)在计及部分导体的接地条件后,如果采用芯线与屏蔽耦合的方式,载波信号的传输特性几乎不受影响;如果采用屏蔽与地耦合的方式,其传输特性受影响的程度与接地阻抗的类型、大小密切相关。</p>
                </div>
                <div class="p1">
                    <p id="159">此外,在本文的模型建立与特性分析过程中,均假设土壤电阻率恒定。然而,在实际中不同接地点处的土壤电阻率往往有所差异。因此,考虑不同位置处的不同土壤电阻率,进一步分析中压地埋电缆系统的信道特性以及土壤电阻率对信道特性的影响是今后的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag">附录A</h3>
                <div class="area_img" id="179">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918023_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="180" name="180" class="anchor-tag">附录B</h3>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918023_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1中压地埋电缆网络" src="Detail/GetImg?filename=images/DLXT201918023_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1中压地埋电缆网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918023_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Medium-voltage buried cables network</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823024&amp;v=MjUyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJQSVNIVGVyRzRIOW5Pckk5SFlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈智雄,景一方,韩东升,等.基于矩生成函数近似的双媒质协作通信功率优化分配[J].电力系统自动化,2018,42(23):159-171.DOI:10.7500/AEPS20180202014.CHEN Zhixiong,JING Yifang,HAN Dongsheng,et al.Power optimization allocation based on moment generation function approximation in dual media cooperative communication[J].Automation of Electric Power Systems,2018,42(23):159-171.DOI:10.7500/AEPS20180202014.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-line communications for smart grid:Progress,challenges,opportunities and status">

                                <b>[2]</b> SHARMA K,SAINI L M.Power-line communications for smart grid:progress,challenges,opportunities and status[J].Renewable and Sustainable Energy Reviews,2017,67:704-751.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703022&amp;v=MDA2MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJQSVNIVGVyRzRIOWJNckk5SFpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 马文静,孙凤杰,高波,等.融合工频通信的电力线载波路径搜索算法[J].电力系统自动化,2017,41(3):141-146.DOI:10.7500/AEPS20160709003.MA Wenjing,SUN Fengjie,GAO Bo,et al.Path search algorithm of power line carrier merged with two way automatic communication system[J].Automation of Electric Power Systems,2017,41(3):141-146.DOI:10.7500/AEPS 20160709003.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel approach to the modeling of the indoor power line channel - Part II: Transfer function and its properties">

                                <b>[4]</b> GALLI S,BANWELL T.A novel approach to the modeling of the indoor power line channel:Part Ⅱ transfer function and its properties[J].IEEE Transactions on Power Delivery,2005,20(3):1869-1878.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new multiconductor cell three-dimension matrix-based analysis applied to a three-core armoured cable">

                                <b>[5]</b> BENATO R,SESSA S D.A new multiconductor cell three-dimension matrix-based analysis applied to a three-core armoured cable[J].IEEE Transactions on Power Delivery,2017,33(4):1636-1646.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Broadband Transmission via Underground Medium-Voltage Power Lines - Part I: Transmission Characteristics">

                                <b>[6]</b> LAZAROPOULOS A G,COTTIS P G.Broadband transmission via underground medium-voltage power lines:Part Ⅰ transmission characteristics[J].IEEE Transactions on Power Delivery,2010,25(4):2414-2424.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201907021&amp;v=MjI2ODF5clBiYkc0SDlqTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJyUFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张慧,赵雄文,卢文冰,等.基于图论的宽带电力线MIMO信道特性研究[J].中国电机工程学报,2019,39(7):2041-2049.ZHANG Hui,ZHAO Xiongwen,LU Wenbing,et al.Research on broadband MIMO power line channel characteristics based on graph theory[J].Proceedings of the CESS,2019,39(7):2041-2049.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical broadband over power lines channel modeling:Part 1 the theory of the statistical hybrid model">

                                <b>[8]</b> LAZAROPOULOS A G.Statistical broadband over power lines channel modeling:Part 1 the theory of the statistical hybrid model[J].Progress in Electromagnetics Research,2019,92:1-16.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Approach for modelling of broadband low-voltage PLC channels using graph theory">

                                <b>[9]</b> ZHAO X,ZHANG H,LU W,et al.Approach for modelling of broadband low-voltage PLC channels using graph theory[J].IET Communications,2018,12(13):1524-1530.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2016S1028&amp;v=MjMzOTFzRnluZ1ZyclBJU3JCZmJHNEg5ZXZybzlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 卢文冰,张慧,赵雄文,等.网络参数对低压宽带电力线信道的影响[J].电工技术学报,2016,31(增刊1):221-229.LU Wenbing,ZHANG Hui,ZHAO Xiongwen,et al.The effect of network parameters for low-voltage broadband power line channels[J].Transactions of China Electrotechnical Society,2016,31(Supplement 1):221-229.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623009&amp;v=MDUzMzRuZ1ZyclBJU0hUZXJHNEg5Zk9ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王艳,王东,赵洪山.基于支路追加法的配电网混联线路电力线载波通信信道建模[J].电力系统自动化,2016,40(23):56-60.WANG Yan,WANG Dong,ZHAO Hongshan.Power line carrier communication channel modeling of hybrid lines in distribution network based on branch adding method[J].Automation of Electric Power Systems,2016,40(23):56-60.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513015&amp;v=Mjg1NTJGeW5nVnJyUElTSFRlckc0SDlUTnJJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 付科源,郑涛,张保会,等.电力线载波通信中电网结构参数对信道容量的影响[J].电力系统自动化,2015,39(13):94-100.FU Keyuan,ZHENG Tao,ZHANG Baohui,et al.Effects of power network parameters on channel capacity in power line carrier communication[J].Automation of Electric Power Systems,2015,39(13):94-100.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407023&amp;v=MDk0MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJyUFB5clBiYkc0SDlYTXFJOUhaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 郭以贺,谢志远,石新春.基于多导体传输线的中压电力线通信信道建模[J].中国电机工程学报,2014,34(7):1183-1190.GUO Yihe,XIE Zhiyuan,SHI Xinchun.Modeling of medium voltage power line communication channel based on multi-conductors lines[J].Proceedings of the CESS,2014,34(7):1183-1190.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228020&amp;v=MjU3MzdyclBQeXJQYmJHNEg5UE9wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 蔡伟,乐健,刘开培,等.基于信息节点的智能配电网中压电力线载波通信信道建模方法[J].中国电机工程学报,2012,32(28):150-156.CAI Wei,LE Jian,LIU Kaipei,et al.A channel modeling technology for the medium-voltage power-line carrier in smart power distribution grid[J].Proceedings of the CSEE,2012,32(28):150-156.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate impedance calculation for underground and submarine power cables using MoM-SO and a multilayer ground model">

                                <b>[15]</b> PATEL U R,TRIVERIO P.Accurate impedance calculation for underground and submarine power cables using MoM-SO and a multilayer ground model[J].IEEE Transactions on Power Delivery,2015,31(3):1233-1241.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on overvoltage for XLPE cable in a modular multilevel converter HVDC transmission system">

                                <b>[16]</b> WANG H,CAO J,HE Z,et al.Research on overvoltage for XLPE cable in a modular multilevel converter HVDC transmission system[J].IEEE Transactions on Power Delivery,2015,31(2):683-692.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Eliminating measurement cable effects from transformer admittance measurements">

                                <b>[17]</b> GUSTAVSEN B.Eliminating measurement cable effects from transformer admittance measurements[J].IEEE Transactions on Power Delivery,2016,31(4):1609-1617.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201303029&amp;v=MTM5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVnJyUElpblNaTEc0SDlMTXJJOUhiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐政,钱洁.电缆电气参数不同计算方法及其比较[J].高电压技术,2013,39(3):689-697.XU Zheng,QIAN Jie.Comparison of different methods for calculating electrical parameters of power cables[J].High Voltage Engineering,2013,39(3):689-697.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of multiconductor transmission lines">

                                <b>[19]</b> CLAYTON R P.Analysis of multiconductor transmission lines[M].Hoboken:John Wiley and Sons,2007.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Measurement Issues for the Characterization of Medium Voltage Grids Communications,&amp;quot;">

                                <b>[20]</b> CATALIOTTI A,COSENTINO V,DI CARA D,et al.Measurement issues for the characterization of medium voltage grids communications[J].IEEE Transactions on Instrumentation and Measurement,2013,62(8):2185-2196.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902021&amp;v=MTU0MjJIVGVyRzRIOWpNclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 郭以贺,霍然,刘欣,等.适用于低压电力线通信的集总参数线缆模型[J].电力系统自动化,2019,43(2):156-164.DOI:10.7500/AEPS20180608001.GUO Yihe,HUO Ran,LIU Xin,et al.Lumped parameter cable model for low voltage power line communication[J].Automation of Electric Power Systems,2019,43(2):156-164.DOI:10.7500/AEPS20180608001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918023&amp;v=Mjc5MDhIOWpOcDQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWcnJNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

