

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136446350100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918003%26RESULT%3d1%26SIGN%3dvgq62g%252feXA%252bSq1vRoeiI7M7FKz8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918003&amp;v=MTMwOTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BSVNIVGVyRzRIOWpOcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="1 考虑电解水和甲烷化运行特性的P2G系统模型 ">1 考虑电解水和甲烷化运行特性的P2G系统模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1 P2G&lt;/b&gt;系统运行框架"><b>1.1 P2G</b>系统运行框架</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 电解水环节运行特性建模"><b>1.2</b> 电解水环节运行特性建模</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 甲烷化环节运行特性建模"><b>1.3</b> 甲烷化环节运行特性建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;2&lt;/b&gt; 考虑运行特性的&lt;b&gt;P2G&lt;/b&gt;系统日前调度方法 "><b>2</b> 考虑运行特性的<b>P2G</b>系统日前调度方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;2.3&lt;/b&gt; 求解方法"><b>2.3</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例说明"><b>3.1</b> 算例说明</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#194" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 P2G系统运行框架&lt;/b&gt;"><b>图1 P2G系统运行框架</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 电解水环节内部结构&lt;/b&gt;"><b>图2 电解水环节内部结构</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图3 甲烷化环节启停过程&lt;/b&gt;"><b>图3 甲烷化环节启停过程</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图4 P2G系统日前调度模型求解流程&lt;/b&gt;"><b>图4 P2G系统日前调度模型求解流程</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图5 夏季典型场景P2G系统日前调度结果&lt;/b&gt;"><b>图5 夏季典型场景P2G系统日前调度结果</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;表1 夏/冬季典型场景采用M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;至M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;5&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时P2G系统收益&lt;/b&gt;"><b>表1 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时P2G系统收益</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;表2 夏/冬季典型场景采用M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;至M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;5&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时电解水环节运行结果&lt;/b&gt;"><b>表2 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时电解水环节运行结果</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;图6 电解水效率和采用M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时的
产氢量偏差随功率变化曲线&lt;/b&gt;"><b>图6 电解水效率和采用M</b><sub><b>2</b></sub><b>时的
产氢量偏差随功率变化曲线</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表3 夏/冬季典型场景采用M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;至M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;5&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时甲烷化环节运行结果&lt;/b&gt;"><b>表3 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时甲烷化环节运行结果</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;表4 P2G系统特殊运行状态&lt;/b&gt;"><b>表4 P2G系统特殊运行状态</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;表5 夏/冬季典型场景采用M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;0&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;至M&lt;/b&gt;&lt;sub&gt;&lt;b&gt;5&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时弃风情况&lt;/b&gt;"><b>表5 夏/冬季典型场景采用M</b><sub><b>0</b></sub><b>至M</b><sub><b>5</b></sub><b>时弃风情况</b></a></li>
                                                <li><a href="#220" data-title="表A1仿真算例参数">表A1仿真算例参数</a></li>
                                                <li><a href="#221" data-title="图A1风电场夏/冬季典型日前出力场景">图A1风电场夏/冬季典型日前出力场景</a></li>
                                                <li><a href="#222" data-title="表A2夏季典型场景P2G系统日前调度模型的最优决策变量">表A2夏季典型场景P2G系统日前调度模型的最优决策变量</a></li>
                                                <li><a href="#223" data-title="表A3冬季典型场景P2G系统日前调度模型的最优决策变量">表A3冬季典型场景P2G系统日前调度模型的最优决策变量</a></li>
                                                <li><a href="#224" data-title="图A2冬季典型场景P2G系统日前调度结果">图A2冬季典型场景P2G系统日前调度结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家能源局.国家能源局新闻发布会介绍2017年度相关能源情况等[EB/OL].(2018-01-24)[2018-08-01].http://www.nea.gov.cn/2018-01/24/c_136921015.html.National Energy Administration.National Energy Administration Press Conference on energy situation in 2017 [EB/OL].(2018-01-24)[2018-08-01].http://www.nea.gov.cn/2018-01/24/c_136921015.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MTc4NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BSVNIVGVyRzRIOW5Ockk5RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MTE5MjhadVpzRnlublZiL0FJU0hUZXJHNEg5Zk9xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MDA3MjBJU0hUZXJHNEg5bk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZiL0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李杨,刘伟佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3689.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3689." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MTgzODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZiL0FJVHJCZmJHNEg5Zk5yWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李杨,刘伟佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3689.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3689.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MTA3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BUHlyUGJiRzRIOWJOcVk5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李杨,刘伟佳,文福拴,等.电转气设备与燃气机组的联合竞价策略[J].电力系统自动化,2017,41(1):9-17.DOI:10.7500/AEPS20160804014.LI Yang,LIU Weijia,WEN Fushuan,et al.Combined bidding strategies between power-to-gas facilities and natural gas generating units[J].Automation of Electric Power Systems,2017,41(1):9-17.DOI:10.7500/AEPS20160804014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701002&amp;v=MTk3NTFNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李杨,刘伟佳,文福拴,等.电转气设备与燃气机组的联合竞价策略[J].电力系统自动化,2017,41(1):9-17.DOI:10.7500/AEPS20160804014.LI Yang,LIU Weijia,WEN Fushuan,et al.Combined bidding strategies between power-to-gas facilities and natural gas generating units[J].Automation of Electric Power Systems,2017,41(1):9-17.DOI:10.7500/AEPS20160804014.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MTE4MTRublZiL0FQeXJQYmJHNEg5bk1ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" ABDIN Z,WEBB C J,GRAY E M.Modelling and simulation of a proton exchange membrane(PEM) electrolyser cell[J].International Journal of Hydrogen Energy,2015,40(39):13243-13257." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600373885&amp;v=Mjk5NTQvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWd1NhaG89TmlmT2ZiSzlIOVBPcVk5Rlord01CSFE4b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         ABDIN Z,WEBB C J,GRAY E M.Modelling and simulation of a proton exchange membrane(PEM) electrolyser cell[J].International Journal of Hydrogen Energy,2015,40(39):13243-13257.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MARANGIO F,SANTARELLI M,CALI M.Theoretical model and experimental analysis of a high pressure PEM water electrolyser for hydrogen production[J].International Journal of Hydrogen Energy,2009,34(3):1143-1158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100773202&amp;v=MTg0NTY2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWd1NhaG89TmlmT2ZiSzdIdERPcm85Rlkrd01Ebnc3b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         MARANGIO F,SANTARELLI M,CALI M.Theoretical model and experimental analysis of a high pressure PEM water electrolyser for hydrogen production[J].International Journal of Hydrogen Energy,2009,34(3):1143-1158.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     甲烷化装置操作规程(第四版):Q/KQG 2QH 001—2011[S].2011.Operation procedures of methanation reactors(4th ed):Q/KQG 2QH 001—2011[S].2011.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ROENSCH S,ORTWEIN A,DIETRICH S.Start-and-stop operation of fixed-bed methanation reactors-results from modeling and simulation[J].Chemical Engineering &amp;amp; Technology,2017,40(12):2314-2321." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Start-and-stop operation of fixed-bed methanation reactors-results from modeling and simulation">
                                        <b>[12]</b>
                                         ROENSCH S,ORTWEIN A,DIETRICH S.Start-and-stop operation of fixed-bed methanation reactors-results from modeling and simulation[J].Chemical Engineering &amp;amp; Technology,2017,40(12):2314-2321.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" MCDONAGH S,O’SHEA R,WALL D M,et al.Modelling of a power-to-gas system to predict the levelised cost of energy of an advanced renewable gaseous transport fuel[J].Applied Energy,2018,215:444-456." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC6354019FDB07C21CBB13E783D236896&amp;v=MjY2OTdwOTlESHRLelJkZ21FMThTd3JscEJGQmU3R1NUYk9aQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJxNXdLQT1OaWZPZmNDK0hkVElyNDVNRQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         MCDONAGH S,O’SHEA R,WALL D M,et al.Modelling of a power-to-gas system to predict the levelised cost of energy of an advanced renewable gaseous transport fuel[J].Applied Energy,2018,215:444-456.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" GOETZ M,LEFEBVRE J,MOERS F,et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy,2016,85:1371-1390." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=MTg5NTNpZk9mY2U2YXRHK3E0OURZNWw5REh3d3ZCSmg2VXQrVEFtUXJoc3dlcnVTUUw2WkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhicTV3S0E9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         GOETZ M,LEFEBVRE J,MOERS F,et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy,2016,85:1371-1390.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" BAILERA M,ESPATOLERO S,LISBONA P,et al.Power to gas-electrochemical industry hybrid systems:a case study[J].Applied Energy,2017,202:435-446." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA8E2F802F4AA4ACC8399CC80BE6C6C55&amp;v=MjkxMTgrYUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhicTV3S0E9TmlmT2ZjS3dhOU82cDQ5SEV1OStmWGhJdkdVYjZUWjBPd3pxckdCQWY4R1NOcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         BAILERA M,ESPATOLERO S,LISBONA P,et al.Power to gas-electrochemical industry hybrid systems:a case study[J].Applied Energy,2017,202:435-446.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" SCHULZE P,JOHAN H,VAN NOORT D A,et al.European power-to-gas white paper:power-to-gas in a decarbonized European energy system based on renewable energy sources[R/OL].(2017-09-19) [2018-07-04].http://www.europeanpoweuropea.com/media/files/European%20Power%20to%20Gas_WhitW%20Paper.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=European power-to-gas white paper:power-to-gas in a decarbonized European energy system based on renewable energy sources[R/OL]">
                                        <b>[16]</b>
                                         SCHULZE P,JOHAN H,VAN NOORT D A,et al.European power-to-gas white paper:power-to-gas in a decarbonized European energy system based on renewable energy sources[R/OL].(2017-09-19) [2018-07-04].http://www.europeanpoweuropea.com/media/files/European%20Power%20to%20Gas_WhitW%20Paper.pdf.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" TICHLER R,LEHNER M,STEINM&#220;LLER H,et al.Power-to-gas:technology and business models[M].Cham,Swithland:Springer International Publishing AG,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-to-gas:technology and business models">
                                        <b>[17]</b>
                                         TICHLER R,LEHNER M,STEINM&#220;LLER H,et al.Power-to-gas:technology and business models[M].Cham,Swithland:Springer International Publishing AG,2014.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 齐德卿.风氢耦合系统容量配比及能量管理策略研究[D].长春:东北电力大学,2017.QI Deqing.Study on capacity allocation and energy management strategy of wind hydrogen coupling system[D].Changchun:Northeast Electric Power University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017075317.nh&amp;v=MDYxMzFOcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BVkYyNkdiTy9HOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         齐德卿.风氢耦合系统容量配比及能量管理策略研究[D].长春:东北电力大学,2017.QI Deqing.Study on capacity allocation and energy management strategy of wind hydrogen coupling system[D].Changchun:Northeast Electric Power University,2017.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" AWASTHI A,SCOTT K,BASU S.Dynamic modeling and simulation of a proton exchange membrane electrolyzer for hydrogen production[J].International Journal of Hydrogen Energy,2011,36(22):14779-14786." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100768617&amp;v=MDAxOTVJSVZ3U2Fobz1OaWZPZmJLN0h0RE9ybzlGWSswSENuMCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         AWASTHI A,SCOTT K,BASU S.Dynamic modeling and simulation of a proton exchange membrane electrolyzer for hydrogen production[J].International Journal of Hydrogen Energy,2011,36(22):14779-14786.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 高振.绝热甲烷化装置波动工况影响模拟计算[J].现代化工,2018,38(2):195-197.GAO Zhen.Simulation calculation about working condition fluctuation’s effect on adiabatic methanation facility[J].Modern Chemical Industry,2018,38(2):195-197." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDHG201802047&amp;v=MjI5NzJGeW5uVmIvQVBTbkRhYkc0SDluTXJZOUJZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         高振.绝热甲烷化装置波动工况影响模拟计算[J].现代化工,2018,38(2):195-197.GAO Zhen.Simulation calculation about working condition fluctuation’s effect on adiabatic methanation facility[J].Modern Chemical Industry,2018,38(2):195-197.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" MOKHATAB S,WILLIAM A P,SPEIGHT J G.Handbook of natural gas transmission and processing[M].2nd ed.Burlington,USA:Gulf Professional Publishing,2012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Handbook of natural gas transmission and processing">
                                        <b>[21]</b>
                                         MOKHATAB S,WILLIAM A P,SPEIGHT J G.Handbook of natural gas transmission and processing[M].2nd ed.Burlington,USA:Gulf Professional Publishing,2012.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),18-28 DOI:10.7500/AEPS20181221003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑电解水与甲烷化运行特性的电转气系统日前调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E5%A8%9F&amp;code=10195615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余娟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%97%B6%E6%9D%83%E5%A6%8D&amp;code=38073232&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时权妍</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E7%9F%A5%E6%96%B9&amp;code=40401038&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨知方</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%A3%E4%BC%9F&amp;code=14060862&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">代伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AD%A6%E6%96%8C&amp;code=36058999&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王学斌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%BE%93%E9%85%8D%E7%94%B5%E8%A3%85%E5%A4%87%E5%8F%8A%E7%B3%BB%E7%BB%9F%E5%AE%89%E5%85%A8%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E9%87%8D%E5%BA%86%E5%A4%A7%E5%AD%A6)&amp;code=0109290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输配电装备及系统安全与新技术国家重点实验室(重庆大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9D%92%E6%B5%B7%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1514923&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网青海省电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电转气(P2G)系统通过直接利用新能源盈余电量合成天然气缓解弃风、弃光问题。现有忽略P2G系统内部的电解水环节和甲烷化环节运行状态的调度结果与实际情况偏差较大。为解决该问题,提出一种精细化的P2G系统日前调度方法。电解水模型考虑了产氢流量与耗电功率的非线性关系,甲烷化模型计及了启停过程多状态转换耗时耗能特性,调度模型还体现了储氢装置在电解水与甲烷化环节间的调节作用。考虑电解水与甲烷化运行特性的日前调度方法能够有效反映P2G系统的实际运行情况,实现对P2G系统的高效利用。仿真结果验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%BD%AC%E6%B0%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电转气;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%A7%A3%E6%B0%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电解水;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B2%E7%83%B7%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">甲烷化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E6%B0%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储氢;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    余娟(1980—),女,博士,教授,主要研究方向:电力与能源经济优化运行、风险评估、深度学习。;
                                </span>
                                <span>
                                    时权妍(1994—),女,硕士研究生,主要研究方向:电力与能源经济优化运行。;
                                </span>
                                <span>
                                    *杨知方(1992—),男,通信作者,博士,研究员,主要研究方向:电力系统运行优化与分析。E-mail:yzf1992@cqu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902200);</span>
                                <span>国家电网公司科技项目(5228001700CW);</span>
                                <span>重庆市院士牵头科技创新引导专项(cstc2018jcyj-yszxX0001);</span>
                    </p>
            </div>
                    <h1><b>Day-ahead Scheduling Method of Power-to-gas System Considering Operation Characteristics of Water Electrolysis and Methanation</b></h1>
                    <h2>
                    <span>YU Juan</span>
                    <span>SHI Quanyan</span>
                    <span>YANG Zhifang</span>
                    <span>DAI Wei</span>
                    <span>WANG Xuebin</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Power Transmission Equipment &amp; System Security and New Technology (Chongqing University)</span>
                    <span>Electric Power Research Institute of State Grid Qinghai Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power-to-gas(P2 G) system mitigates the curtailment of wind and photovoltaic power by using surplus electricity of renewable energy. The scheduling results of existing methods which ignore the operation states of the water electrolysis and methanation units in the P2 G system are greatly deviated from the actual situation. In order to solve the problem, a refined day-ahead scheduling method for P2 G system is proposed. The proposed method considers the nonlinear relationship between flow rate of hydrogen production and power consumption in the model of water electrolysis. Besides, the time and energy consumption characteristics of multi-state transition in start-stop process are included in the methanation model. In addition, the scheduling model takes the regulation effect of hydrogen storage device between water electrolysis and methanation unit into account. The day-ahead scheduling method considering the operation characteristics of water electrolysis and methanation can effectively reflect the actual operation of P2 G system and realize the efficient utilization of P2 G system. Simulation results demonstrate the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power-to-gas&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power-to-gas;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=water%20electrolysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">water electrolysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=methanation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">methanation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hydrogen%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hydrogen storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead scheduling;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902200);</span>
                                <span>State Grid Corporation of China(No.5228001700CW);</span>
                                <span>Academician-mentoring Scientific and Technological Innovation Project of Chongqing(No.cstc2018jcyj-yszxX0001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">2017年全国弃风和弃光总量分别为8.38×10<sup>4</sup> GW·h和7.3×10<sup>3</sup> GW·h,其中甘肃和新疆的弃风率分别为32.7%和29.8%,弃光率分别为21.6%和20.8%<citation id="198" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,风光消纳问题十分严峻。为缓解弃风、 弃光问题,新能源场站可投建电转气(power to gas, P2G)系统<citation id="199" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。现阶段购电制气不具备经济可行性<citation id="200" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>且缺少大规模H<sub>2</sub>存储和消纳途径,因此P2G系统主要利用新能源盈余电量,通过电解水反应生产H<sub>2</sub>和O<sub>2</sub>,并进一步通过甲烷化反应将H<sub>2</sub>与CO<sub>2</sub>合成CH<sub>4</sub>注入天然气管道。</p>
                </div>
                <div class="p1">
                    <p id="46">P2G系统作为电力系统与天然气系统间的耦合元件,现有研究主要分析其参与综合能源系统调度时在消纳新能源<citation id="201" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、削峰填谷<citation id="202" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、提供调频备用辅助服务<citation id="203" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和提升供电供气可靠性<citation id="204" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等方面的作用。然而,上述文献未考虑P2G系统的运营经济性,且对P2G系统建模粗略,难以保证调度结果的有效性,该问题体现在以下2个方面。</p>
                </div>
                <div class="p1">
                    <p id="47">1)上述方法认为P2G系统的天然气产出与耗电功率呈线性关系,即系统运行效率为常数。而事实上,电解水环节随着耗电功率的增加,其运行效率大约从85%下降至65%<citation id="205" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,P2G系统效率也随之降低。因此,上述方法的计算产氢量与实际值差异较大,进而影响各环节的出力安排。</p>
                </div>
                <div class="p1">
                    <p id="48">2)上述方法认为P2G系统能够即刻启停,忽略了甲烷化环节的启停时间与启停成本。而事实上,甲烷化环节在长/短期停车、冷/热启动过程<citation id="206" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>中存在多个过渡状态,各状态持续时间为小时级,且为满足反应器升降温要求,各状态不同程度地消耗电能和原料气。因此,上述方法得出的甲烷化环节启停命令在实际操作中可能难以实现。</p>
                </div>
                <div class="p1">
                    <p id="49">除启停时间较长外,甲烷化环节运行时的耗氢流量至少为电解水额定产氢流量的40%<citation id="207" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。若电解水环节直接与甲烷化环节相连,后者严重制约前者的运行时间和范围,将导致P2G系统利用率低。在两环节间配置大容量高压储氢装置可解除上述制约,然而大容量高压储氢装置投资成本较高,实际应用并不经济<citation id="208" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。现选用容量相对较小的高压储氢装置,在满足经济性的前提下,利用储氢装置充、放氢能力,实现电解水与甲烷化环节的部分解耦。</p>
                </div>
                <div class="p1">
                    <p id="50">针对上述问题,本文提出了一种精细化的P2G系统日前调度方法,所得调度结果更加贴近实际。首先,计及产氢流量与耗电功率的非线性关系,建立了考虑运行效率变化的电解水模型。其次,根据甲烷化环节冷/热启动、长/短期停车的操作步骤,建立了考虑启停多状态转换耗时耗能特性的甲烷化模型。基于上述模型,纳入储氢装置的调节作用,提出了考虑电解水与甲烷化运行特性的P2G系统日前调度方法。最后,通过仿真算例验证了所提方法的有效性。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag">1 考虑电解水和甲烷化运行特性的P2G系统模型</h3>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1 P2G</b>系统运行框架</h4>
                <div class="p1">
                    <p id="52">为了更好地促进新能源消纳,P2G系统可由新能源场站投资建设,新能源场站为其调度主体。P2G系统的运行框架如图1所示,电解水环节利用电能分解H<sub>2</sub>O产生H<sub>2</sub>和O<sub>2</sub>。H<sub>2</sub>可直接通入甲烷化环节与CO<sub>2</sub>合成,也可先加压存入储氢装置,后续时段再放出反应,生成的CH<sub>4</sub>加压后注入天然气管道实现存储转运。工业企业通过碳捕捉回收高纯CO<sub>2</sub>为甲烷化反应提供了充足碳源,同时能够消纳电解水副产O<sub>2</sub>来满足自身反应需求。二者的协同运行实现了资源互补,提高了经济效益<citation id="209" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 P2G系统运行框架" src="Detail/GetImg?filename=images/DLXT201918003_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 P2G系统运行框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Operation framework of P2G system</b></p>

                </div>
                <div class="p1">
                    <p id="54">P2G系统的核心为电解水和甲烷化环节。电解水设备类型包括碱性电解槽、质子交换膜电解槽和高温固体氧化物电解槽,其中质子交换膜电解槽结构紧凑、启停迅速,且效率提升和成本下降的潜力大,应用前景好<citation id="210" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。甲烷化技术包括生物甲烷化和催化甲烷化,后者更适用于规模生产,设备类型包括固定床、流化床、三相与结构化反应器等,其中以金属镍为催化剂的固定床反应器成本较低,应用最广<citation id="211" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。因此,本节以质子交换膜电解槽和镍基固定床甲烷化反应器为例,对P2G系统进行建模分析。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 电解水环节运行特性建模</h4>
                <div class="p1">
                    <p id="56">如图2所示,电解水环节包括多个并联电解槽,单个电解槽由电流控制型电解室压缩串联而成<citation id="212" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。通过电流的连续调节和电解槽的离散启停,电解水环节可迅速响应新能源盈余电量的变化,实现对产氢量的灵活控制。对于单个电解室,电压与电流的极化关系<citation id="213" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>如式(1)所示,运行电压<i>V</i><sub>cell,<i>t</i></sub>随电流密度<i>i</i><sub>cell,<i>t</i></sub>的增大而增大。</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>R</mi><mi>Τ</mi></mrow><mrow><mn>2</mn><mi>F</mi></mrow></mfrac><mrow><mi>ln</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msubsup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mtext>Ο</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><mi>Τ</mi></mrow><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>F</mi></mrow></mfrac><mtext>a</mtext><mtext>r</mtext><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mtext>h</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>i</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo><mfrac><mrow><mi>R</mi><mi>Τ</mi></mrow><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mi>F</mi></mrow></mfrac><mtext>a</mtext><mtext>r</mtext><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mtext>h</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>t</i>=1, 2,…,<i>T</i><sub>d</sub>,其中<i>T</i><sub>d</sub>为调度时段总数;<i>V</i><sub>rev</sub>为可逆电压;<i>T</i>为运行温度;<i>p</i><sub>H<sub>2</sub></sub>和<i>p</i><sub>O<sub>2</sub></sub>分别为H<sub>2</sub>和O<sub>2</sub>的分压;<i>a</i><sub>H<sub>2</sub>O</sub>为H<sub>2</sub>O的活度;<i>R</i><sub>cell</sub>为内部等效欧姆电阻和;<i>i</i><sub>an</sub>和<i>i</i><sub>cat</sub>分别为阳极和阴极交换电流密度;<i>α</i><sub>an</sub>和<i>α</i><sub>cat</sub>分别为阳极和阴极电荷转移系数;<i>R</i>和<i>F</i>分别为理想气体常数和法拉第常数。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电解水环节内部结构" src="Detail/GetImg?filename=images/DLXT201918003_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电解水环节内部结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Internal structure of water electrolysis unit</b></p>

                </div>
                <div class="p1">
                    <p id="60">根据电解水环节结构及电流电压大小,耗电功率<i>P</i><sup>e</sup><sub><i>t</i></sub>和产氢流量<i>m</i><sup>e</sup><sub>H<sub>2</sub>,<i>t</i></sub>分别由式(2)和式(3)表示<citation id="214" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,进而求得正常运行时<i>P</i><sup>e</sup><sub><i>t</i></sub>与<i>m</i><sup>e</sup><sub>H<sub>2</sub>,<i>t</i></sub>的非线性关系式(4)和电解水效率<i>η</i><sub>H<sub>2</sub>,<i>t</i></sub>计算式(5)。<i>η</i><sub>H<sub>2</sub>,<i>t</i></sub>与<i>V</i><sub>cell,<i>t</i></sub>成反比,随着<i>i</i><sub>cell,<i>t</i></sub>的增大而减小,假设电解水效率固定将引起调度偏差。</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>e</mtext></msubsup><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub></mrow></munderover><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>i</mi></mrow><mtext>e</mtext></msubsup><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>c</mtext><mtext>k</mtext></mrow></msub></mrow></munderover><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>i</mi></mrow><mtext>e</mtext></msubsup><mi>η</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>F</mi></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>η</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mn>2</mn><mi>F</mi><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>e</mtext></msubsup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>η</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Η</mtext><mtext>V</mtext><mo>,</mo><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mspace width="0.25em" /><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>e</mtext></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Η</mtext><mtext>V</mtext><mo>,</mo><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>k</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mi>η</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mn>2</mn><mi>F</mi><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>I</i><sub>cell,<i>t</i></sub>=<i>A</i><sub>cell</sub><i>i</i><sub>cell,<i>t</i></sub>为运行电流,其中<i>A</i><sub>cell</sub>为有效反应面积;<i>u</i><sup>e</sup><sub><i>t</i>,<i>i</i></sub>为表征第<i>i</i>个电解槽是否运行的0-1变量;<i>N</i><sub>cell</sub>和<i>N</i><sub>stack</sub>分别为串联电解室和并联电解槽个数;<i>η</i><sub>f</sub>为法拉第效率;<i>m</i><sub>HHV,H<sub>2</sub></sub>为标准条件下的H<sub>2</sub>高热值;Δ<i>t</i>为间隔时长;单位转换系数<i>k</i><sub>1</sub>=0.001(W→kW),<i>k</i><sub>3</sub>=3 600(kW→kJ/h),<i>k</i><sub>2</sub>=3 600<i>k</i><sub>2</sub>′(mol/s→Nm<sup>3</sup>/h),其中<i>k</i><sub>2</sub>′=<i>RT</i><sub>0</sub>/<i>P</i><sub>0</sub>,<i>T</i><sub>0</sub>和<i>P</i><sub>0</sub>分别为标准温度和压力。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 甲烷化环节运行特性建模</h4>
                <div class="p1">
                    <p id="70">甲烷化环节启停操作包括冷/热启动和长/短期停车<citation id="215" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,启停过程包括多个过渡状态,如图3所示。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 甲烷化环节启停过程" src="Detail/GetImg?filename=images/DLXT201918003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 甲烷化环节启停过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Start-stop process of methanation unit</b></p>

                </div>
                <div class="p1">
                    <p id="72">1)冷启动指系统依次经历状态1和状态2,从状态7转为状态6,具体表现为首先通过开车压缩机、加热炉对N<sub>2</sub>提压、提温,将床层加热到催化剂起活温度,再切换至循环压缩机投入原料气,使床层温度和压力达到运行值。</p>
                </div>
                <div class="p1">
                    <p id="73">2)热启动无需氮气加热床层,系统仅经历状态2,从状态3转为状态6。</p>
                </div>
                <div class="p1">
                    <p id="74">3)长期停车指系统依次经历状态4和5,从状态6转为状态7,具体表现为首先利用循环气体排出大部分反应热量,再停运压缩机使床层自然降温并控制卸压,输入氮气反复置换使反应器处于正压保护。</p>
                </div>
                <div class="p1">
                    <p id="75">4)短期停车指系统直接从状态6转为状态3,该过程需开启加热炉并维持一定气体循环,使反应器温度缓慢下降。在一定时间范围内,床层温度仍高于催化剂起活温度,系统能够热启动;若超出时间限制,则需停用加热炉,转为长期停车,系统经历状态5,从状态3转为状态7。</p>
                </div>
                <div class="p1">
                    <p id="76">考虑耗时的多状态转换关系见式(6)至式(9)。</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>7</mn></munderover><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup><mo>=</mo><mn>1</mn></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>m</mtext></msubsup></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></munderover><mrow><mfrac><mrow><mi>u</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup></mrow><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>m</mtext></msubsup></mrow></mfrac></mrow></mstyle><mo>-</mo><mn>1</mn><mo>&lt;</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>m</mtext></msubsup></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></munderover><mrow><mfrac><mrow><mi>u</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup></mrow><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>m</mtext></msubsup></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>p</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></munder><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mtext>m</mtext></msubsup><mo>≥</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup><mo>-</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>q</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></munder><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mtext>m</mtext></msubsup><mo>≥</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="84">其中,式(6)表示甲烷化环节任意时刻只能处于某一状态,<i>k</i>∈{1,2,…,7},<i>u</i><sup>m</sup><sub><i>t</i>,<i>k</i></sub>为表征是否处于状态<i>k</i>的0-1变量。式(7)通过0-1变量<i>b</i><sup>m</sup><sub><i>t</i>,<i>k</i></sub>判断状态<i>k</i>持续时间是否达到固定或最大/最小持续时间<i>T</i><sup>m</sup><sub><i>k</i></sub>。式(8)和式(9)表示相邻时段的状态转换关系,<i>p</i>(<i>k</i>)和<i>q</i>(<i>k</i>)分别为状态<i>k</i>达到时间要求前/后,下一时段可能转入的状态集合。</p>
                </div>
                <div class="p1">
                    <p id="85">式(10)和式(11)表示甲烷化环节任意状态的耗电量和耗氢量,其中各假设过渡状态耗电量和耗氢量固定。压缩机运行时循环功率与耗氢流量成正比<citation id="216" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>m</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>6</mn></munderover><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>2</mn><mo>,</mo><mn>6</mn><mo stretchy="false">}</mo></mrow></munder><mi>u</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>m</mtext></msubsup><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>6</mn></mrow><mtext>m</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>m</mtext></msubsup><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mn>6</mn><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>max</mi></mrow><mtext>m</mtext></msubsup></mrow></mfrac></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>m</i><sup>m</sup><sub>H<sub>2</sub>,<i>k</i>,<i>t</i></sub>和<i>m</i><sup>m</sup><sub>H<sub>2</sub>,<i>t</i></sub>分别为处于状态<i>k</i>和任意状态的耗氢流量;<i>P</i><sup>m</sup><sub><i>t</i>,<i>k</i></sub>和<i>P</i><sup>m</sup><sub><i>t</i></sub>分别为处于状态<i>k</i>和任意状态的耗电功率;<i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>为压缩机额定循环功率;<i>m</i><sup>m</sup><sub>H<sub>2</sub>,max</sub>为运行时耗氢流量上限。</p>
                </div>
                <div class="p1">
                    <p id="94">式(6)至式(12)为本文提出的考虑启停多状态转换耗时耗能特性的甲烷化模型,能够反映甲烷化环节各状态的实际工况。</p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>2</b> 考虑运行特性的<b>P2G</b>系统日前调度方法</h3>
                <div class="p1">
                    <p id="96">基于上述P2G系统模型,本节提出了考虑电解水与甲烷化运行特性的P2G系统日前调度方法。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="98">式(13)以P2G系统总收益<i>S</i><sub>P2G</sub>最大化,即售气收益与购电成本之差最大为目标。售气收益为CH<sub>4</sub>与O<sub>2</sub>收入减去CO<sub>2</sub>成本,购电成本来源于P2G系统购入的电网功率<i>P</i><sub>extra,<i>t</i></sub>,新能源盈余电量成本为零。</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><msub><mrow></mrow><mn>4</mn></msub></mrow></msub><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><msub><mrow></mrow><mn>4</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>m</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mo>,</mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>m</i><sup>e</sup><sub>O<sub>2</sub>,<i>t</i></sub>,<i>m</i><sup>m</sup><sub>CH<sub>4</sub>,<i>t</i></sub>,<i>m</i><sup>m</sup><sub>CO<sub>2</sub>,<i>t</i></sub>分别为O<sub>2</sub>,CH<sub>4</sub> 和CO<sub>2</sub>流量;<i>λ</i><sub>O<sub>2</sub></sub>,<i>λ</i><sub>CH<sub>4</sub></sub>和<i>λ</i><sub>CO<sub>2</sub></sub>分别为O<sub>2</sub>,CH<sub>4</sub> 和CO<sub>2</sub>价格;<i>λ</i><sub>e</sub>为售电价格。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="102">P2G系统优化调度模型包括以下几个约束。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1)电解水环节运行约束</h4>
                <div class="p1">
                    <p id="104">电解水环节运行约束包括产氢流量与耗电功率的非线性关系(式(1)至式(3))和电流密度<i>i</i><sub>cell,<i>t</i></sub>调节范围(式(14)),式(15)为表征电解水环节是否运行的方程。</p>
                </div>
                <div class="p1">
                    <p id="105"><i>U</i><sup>e</sup><sub><i>t</i></sub><i>i</i><sub>cell,min</sub>≤<i>i</i><sub>cell,<i>t</i></sub>≤<i>U</i><sup>e</sup><sub><i>t</i></sub><i>i</i><sub>cell,max</sub>      (14)</p>
                </div>
                <div class="area_img" id="106">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918003_10600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="108">式中:<i>i</i><sub>cell,max</sub>和<i>i</i><sub>cell,min</sub>分别为电流密度上、下限;<i>U</i><sup>e</sup><sub><i>t</i></sub>为表征电解水环节是否运行的0-1变量。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109">2)甲烷化环节运行约束</h4>
                <div class="p1">
                    <p id="110">甲烷化环节运行约束包括启停多状态转换耗时耗能特性(式(6)至式(12))和运行时耗氢流量调节范围(式(16))。</p>
                </div>
                <div class="p1">
                    <p id="111"><i>u</i><sup>m</sup><sub><i>t</i>,6</sub><i>m</i><sup>m</sup><sub>H<sub>2</sub>,min</sub>≤<i>m</i><sup>m</sup><sub>H<sub>2</sub>,<i>t</i>,6</sub>≤<i>u</i><sup>m</sup><sub><i>t</i>,6</sub><i>m</i><sup>m</sup><sub>H<sub>2</sub>,max</sub>       (16)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>m</i><sup>m</sup><sub>H<sub>2</sub>,min</sub>为运行时耗氢流量下限。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">3)储氢装置运行约束</h4>
                <div class="p1">
                    <p id="114">储氢装置运行约束包括式(17)至式(23)。其中,式(17)表示部分电解水产出H<sub>2</sub>被充入储氢装置,式(18)表示部分甲烷化反应H<sub>2</sub>由储氢装置提供。式(19)表示充、放氢流量对储氢量<i>m</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>的影响,三者大小分别满足式(20)至式(22)。式(23)表示调度始末储氢量<i>m</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mn>0</mn></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>和<i>m</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>Τ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>相等。</p>
                </div>
                <div class="p1">
                    <p id="118"><i>m</i><sup>e</sup><sub>H<sub>2</sub>,<i>t</i></sub>=<i>m</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>+<i>m</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="121"><i>m</i><sup>m</sup><sub>H<sub>2</sub>,<i>t</i></sub>=<i>m</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>+<i>m</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="124"><i>m</i><sup>s</sup><sub>H<sub>2</sub>,<i>t</i></sub>=<i>m</i><sup>s</sup><sub>H<sub>2</sub>,<i>t</i>-1</sub>+<i>m</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t-m<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t       (19)</p>
                </div>
                <div class="p1">
                    <p id="127">m<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>m</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>m</i><sup>s,in</sup><sub>H<sub>2</sub>,max</sub>      (20)</p>
                </div>
                <div class="p1">
                    <p id="130"><i>m</i><sup>s,out</sup><sub>H<sub>2</sub>,min</sub>≤<i>m</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>m</i><sup>s,out</sup><sub>H<sub>2</sub>,max</sub>      (21)</p>
                </div>
                <div class="p1">
                    <p id="132"><i>m</i><sup>s</sup><sub>H<sub>2</sub>,min</sub>≤<i>m</i><sup>s</sup><sub>H<sub>2</sub>,<i>t</i></sub>≤<i>m</i><sup>s</sup><sub>H<sub>2</sub>,max</sub>       (22)</p>
                </div>
                <div class="p1">
                    <p id="133"><i>m</i><sup>s</sup><sub>H<sub>2</sub>,0</sub>=<i>m</i><sup>s</sup><sub>H<sub>2</sub>,<i>T</i><sub>d</sub></sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>m</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>为电解水环节直接通入甲烷化环节的H<sub>2</sub>流量;<i>m</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和m<sup><i>s</i>,<i>in</i></sup><sub><i>H</i><sub>2</sub>,<i>min</i></sub>分别为储氢装置充氢流量 m<sup><i>s</i>,<i>in</i></sup><sub><i>H</i><sub>2</sub>,t</sub> 的上、下限;m<sup><i>s</i>,<i>out</i></sup><sub><i>H</i><sub>2</sub>,<i>max</i></sub>和m<sup><i>s</i>,<i>out</i></sup><sub><i>H</i><sub>2</sub>,<i>min</i></sub>分别为放氢流量m<sup><i>s</i>,<i>in</i></sup><sub><i>H</i><sub>2</sub>,t</sub>的上、下限;m<sup><i>s</i></sup><sub><i>H</i><sub>2</sub>,<i>max</i></sub>和m<sup><i>s</i></sup><sub><i>H</i><sub>2</sub>,<i>min</i></sub>分别为储氢量的上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">4)气体流量关系约束</h4>
                <div class="p1">
                    <p id="138">气体流量关系约束包括电解水、甲烷化反应各物质的流量比例关系,如式(24)至式(26)所示。</p>
                </div>
                <div class="p1">
                    <p id="139">m<sup><i>e</i></sup><sub><i>O</i><sub>2</sub>,t</sub>=ϕ<sub><i>O</i><sub>2</sub>-<i>H</i><sub>2</sub></sub>m<sup><i>e</i></sup><sub><i>H</i><sub>2</sub>,t</sub>       (24)</p>
                </div>
                <div class="p1">
                    <p id="140">m<sup><i>m</i></sup><sub><i>CO</i><sub>2</sub>,t</sub>=ϕ<sub><i>CO</i><sub>2</sub>-<i>H</i><sub>2</sub></sub>m<sup><i>m</i></sup><sub><i>H</i><sub>2</sub>,t</sub>      (25)</p>
                </div>
                <div class="p1">
                    <p id="141">m<sup><i>m</i></sup><sub><i>CH</i><sub>4</sub>,t</sub>=ϕ<sub><i>CH</i><sub>4</sub>-<i>H</i><sub>2</sub></sub>m<sup><i>m</i></sup><sub><i>H</i><sub>2</sub>,t,6</sub>η<sub><i>CH</i><sub>4</sub></sub>      (26)</p>
                </div>
                <div class="p1">
                    <p id="142">式中:ϕ为化学计量比,其中ϕ<sub><i>O</i><sub>2</sub>-<i>H</i><sub>2</sub></sub>=0.5,ϕ<sub><i>CO</i><sub>2</sub>-<i>H</i><sub>2</sub></sub>=0.25,ϕ<sub><i>CH</i><sub>4</sub>-<i>H</i><sub>2</sub></sub>=0.25;η<sub><i>CH</i><sub>4</sub></sub>为CH<sub>4</sub>转化率。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">5)P2G系统功率约束</h4>
                <div class="p1">
                    <p id="144">P2G系统容量相较于电网规模较小,且主要作用是消纳新能源盈余电量,购入电网功率<i>P</i><sub>extra,<i>t</i></sub>也较小。因此,暂不考虑P2G系统和新能源场站及电网的联合优化,仅研究P2G系统自身的最优运行,相关功率约束包括式(27)至式(30)。式(27)表示P2G系统功率<i>P</i><sup>P2G</sup><sub><i>t</i></sub>由电解水、甲烷化和压缩机功率组成。式(28)表示气体<i>h</i>压缩功率<i>P</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>与压缩流量<i>m</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>(<i>m</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>m</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>,<i>m</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><msub><mrow></mrow><mn>4</mn></msub><mo>,</mo><mi>t</mi></mrow><mtext>m</mtext></msubsup></mrow></math></mathml>)成正比<citation id="217" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。式(29)表示P2G系统功率由新能源场站和电网供应,式中<i>P</i><sub>grid,<i>t</i></sub>表示新能源场站日前上网功率,其值由调控机构经全网安全校核后下发。式(30)表示任意功率变量非负。</p>
                </div>
                <div class="p1">
                    <p id="150"><i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><sup>e</sup><sub><i>t</i></sub>+<i>P</i><sup>m</sup><sub><i>t</i></sub>+<i>P</i><sup>c</sup><sub><i>t</i></sub>      (27)</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>h</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow><mtext>c</mtext></msubsup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>h</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>max</mi></mrow><mtext>c</mtext></msubsup><mi>m</mi><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow><mtext>c</mtext></msubsup></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>max</mi></mrow><mtext>c</mtext></msubsup></mrow></mfrac></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="154"><i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>=(<i>P</i><sub>forecast,<i>t</i></sub>-<i>P</i><sub>grid,<i>t</i></sub>-Δ<i>P</i><sub>curtail,<i>t</i></sub>)+<i>P</i><sub>extra,<i>t</i></sub>      (29)</p>
                </div>
                <div class="area_img" id="156">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918003_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="158">式中:<i>m</i><sup>c</sup><sub><i>h</i>,max</sub>为气体<i>h</i>压缩流量上限, <i>h</i>∈{H<sub>2</sub>,O<sub>2</sub>,CH<sub>4</sub>},其中<i>m</i><sup>c</sup><sub>H<sub>2</sub>,max</sub>=<i>m</i><sup>s,in</sup><sub>H<sub>2</sub>,max</sub>,<i>m</i><sup>c</sup><sub>O<sub>2</sub>,max</sub>=ϕ<sub>O<sub>2</sub>-H<sub>2</sub></sub><i>k</i><sub>2</sub><i>η</i><sub>f</sub><i>N</i><sub>stack</sub><i>N</i><sub>cell</sub><i>A</i><sub>cell</sub><i>i</i><sub>cell,max</sub>/2<i>F</i>,<i>m</i><sup>c</sup><sub>CH<sub>4</sub>,max</sub>=ϕ<sub>CH<sub>4</sub>-H<sub>2</sub></sub><i>η</i><sub>CH<sub>4</sub></sub><i>m</i><sup>m</sup><sub>H<sub>2</sub>,max</sub>;<i>P</i><sup>c</sup><sub><i>t</i></sub>为P2G系统压缩功率;<i>P</i><sup>c</sup><sub><i>h</i>,max</sub>为气体<i>h</i>压缩功率上限;<i>P</i><sub>forecast,<i>t</i></sub>和Δ<i>P</i><sub>curtail,<i>t</i></sub>分别为新能源场站日前预测功率和实际盈余功率。</p>
                </div>
                <div class="p1">
                    <p id="159">至此,本节建立了考虑P2G和甲烷化运行特性的P2G系统日前调度模型。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.3</b> 求解方法</h4>
                <div class="p1">
                    <p id="161">上述模型为混合整数非线性规划(MINLP)模型,可调用基于混合整数线性规划(MILP)分支定界法及GAMS/NLP求解器的GAMS/SBB求解器求解,求解流程如图4所示。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 P2G系统日前调度模型求解流程" src="Detail/GetImg?filename=images/DLXT201918003_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 P2G系统日前调度模型求解流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Solving process of day-ahead scheduling 
model for P2G system</b></p>

                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>3 算例分析</b></h3>
                <h4 class="anchor-tag" id="164" name="164"><b>3.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="165">为了验证所提调度方法的有效性,本节以50 MW的风电场配套9 MW 的P2G系统为例(具体参数见附录A表A1),针对附录A图A1中风电场日前出力场景,分别采用M<sub>1</sub>至M<sub>5</sub>求解P2G系统日前调度结果并展开分析,具体方法如下。</p>
                </div>
                <div class="p1">
                    <p id="166">M<sub>0</sub>:不投运P2G系统。</p>
                </div>
                <div class="p1">
                    <p id="167">M<sub>1</sub>:考虑电解水环节效率变化、甲烷化环节启停过程和储氢装置调节作用的调度方法。</p>
                </div>
                <div class="p1">
                    <p id="168">M<sub>2</sub>:仅忽略电解水环节效率变化的调度方法。</p>
                </div>
                <div class="p1">
                    <p id="169">M<sub>3</sub>:仅忽略甲烷化环节启停过程的调度方法。</p>
                </div>
                <div class="p1">
                    <p id="170">M<sub>4</sub>:仅忽略储氢装置调节作用的调度方法。</p>
                </div>
                <div class="p1">
                    <p id="171">M<sub>5</sub>:忽略电解水环节效率变化、甲烷化环节启停过程和储氢装置调节作用的调度方法。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="173">夏/冬季典型场景的P2G系统日前调度结果分别由M<sub>1</sub>至M<sub>5</sub>求出,夏季场景各时段电解水产氢量、甲烷化耗氢量和储氢装置储氢量及充、放氢量见图5,冬季场景相关调度结果见附录A图A2。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 夏季典型场景P2G系统日前调度结果" src="Detail/GetImg?filename=images/DLXT201918003_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 夏季典型场景P2G系统日前调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Day-ahead scheduling results of P2G 
system in typical summer scenario</b></p>

                </div>
                <div class="p1">
                    <p id="175">采用M<sub>1</sub>的最优决策变量值见附录A表A2和表A3。采用M<sub>1</sub>至M<sub>5</sub>的调度结果差异较大,基于偏差情况,本节具体分析忽略各运行特性带来的问题。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">1)忽略电解水环节效率变化的问题</h4>
                <div class="p1">
                    <p id="177">夏/冬季典型场景P2G系统收益情况和电解水环节运行结果分别如表1和表2所示。</p>
                </div>
                <div class="area_img" id="178">
                    <p class="img_tit"><b>表1 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时P2G系统收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Profits of P2G system by using M</b><sub><b>1</b></sub>-<b>M</b><sub><b>5</b></sub><b>in typical summer/winter scenario</b></p>
                    <p class="img_note"></p>
                    <table id="178" border="1"><tr><td rowspan="2"><br />调度<br />方法</td><td colspan="3"><br />夏季场景</td><td colspan="3">冬季场景</td></tr><tr><td><br /> 售气收<br />益/元</td><td>购电成<br />本/元</td><td>总收益/<br />元</td><td>售气收<br />益/元</td><td>购电成<br />本/元</td><td>总收益/<br />元</td></tr><tr><td><br /> M<sub>1</sub></td><td>7 360.3</td><td>729.4</td><td>6 630.9</td><td>23 878.7</td><td>  64.0</td><td>23 814.7</td></tr><tr><td><br /> M<sub>2</sub></td><td>6 616.1</td><td>689.0</td><td>5 927.1</td><td>22 532.5</td><td> 125.1</td><td>22 407.4</td></tr><tr><td><br /> M<sub>3</sub></td><td>7 480.1</td><td>0</td><td>7 480.1</td><td>24 170.3</td><td>0</td><td>24 170.3</td></tr><tr><td><br /> M<sub>4</sub></td><td>7 307.9</td><td>1 290.8</td><td>6 017.1</td><td>24 983.8</td><td>2 541.4</td><td>22 442.4</td></tr><tr><td><br /> M<sub>5</sub></td><td>6 633.5</td><td>570.6</td><td>6 062.9</td><td>23 113.6</td><td>1 608.2</td><td>21 505.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="179">
                    <p class="img_tit"><b>表2 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时电解水环节运行结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Operation results of water electrolysis unit by using M</b><sub><b>1</b></sub>-<b>M</b><sub><b>5</b></sub><b>in typical summer/winter scenario</b></p>
                    <p class="img_note"></p>
                    <table id="179" border="1"><tr><td rowspan="2"><br />调度<br />方法</td><td colspan="2"><br />夏季场景</td><td colspan="2">冬季场景</td></tr><tr><td><br /> 运行时间/<br />h</td><td>产氢总量/<br />Nm<sup>3</sup></td><td>运行时间/<br />h</td><td>产氢总量/<br />Nm<sup>3</sup></td></tr><tr><td><br /> M<sub>1</sub></td><td>10</td><td>5 622.7</td><td>20</td><td>18 241.4</td></tr><tr><td><br /> M<sub>2</sub></td><td>10</td><td>5 054.2</td><td>20</td><td>17 213.0</td></tr><tr><td><br /> M<sub>3</sub></td><td>10</td><td>5 714.2</td><td>20</td><td>18 464.2</td></tr><tr><td><br /> M<sub>4</sub></td><td>7</td><td>5 582.7</td><td>18</td><td>19 085.6</td></tr><tr><td><br /> M<sub>5</sub></td><td>6</td><td>5 067.4</td><td>16</td><td>17 656.9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="180">其中,采用M<sub>2</sub>时产氢总量分别为5 054.2 Nm<sup>3</sup>和17 213.0 Nm<sup>3</sup>,总收益分别为5 927.1元和2 2407.4元;而采用M<sub>1</sub>时产氢总量分别为5 622.7 Nm<sup>3</sup>和18 241.4 Nm<sup>3</sup>,总收益分别为6 630.9元和23 814.7元。由此看出,采用M<sub>2</sub>时的产氢总量少,运行收益低。原因在于M<sub>2</sub>认为电解水效率固定且假设该值为电解槽额定效率,即<i>i</i><sub>cell,<i>t</i></sub>=<i>i</i><sub>cell,max</sub>对应效率。</p>
                </div>
                <div class="p1">
                    <p id="181">如图6所示,额定效率最小,当电解槽运行在<i>i</i><sub>cell,min</sub>≤<i>i</i><sub>cell,<i>t</i></sub>&lt;<i>i</i><sub>cell,max</sub>范围时,采用M<sub>2</sub>时的产氢量计算值小于实际值,进而造成其他环节调度结果出现偏差。一方面,由式(24)至式(26)比例关系得出O<sub>2</sub>, CO<sub>2</sub>和CH<sub>4</sub>总量偏小,售气收益偏低;另一方面,各时段实际通入甲烷化环节的H<sub>2</sub>流量大于采用M<sub>2</sub>时的计算值,为保证正常反应,CO<sub>2</sub>流量和压缩机功率需大于对应计算值,M<sub>2</sub>实际应用偏差大。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182">2)忽略甲烷化环节启停过程的问题</h4>
                <div class="p1">
                    <p id="183">夏/冬季典型场景采用M<sub>1</sub>至M<sub>5</sub>时的甲烷化环节运行结果和P2G系统特殊运行状态分别如表3和表4所示。</p>
                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电解水效率和采用M2时的
产氢量偏差随功率变化曲线" src="Detail/GetImg?filename=images/DLXT201918003_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电解水效率和采用M</b><sub><b>2</b></sub><b>时的
产氢量偏差随功率变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Variation curves of water electrolysis 
efficiency and hydrogen output deviation by 
using M</b><sub><b>2</b></sub><b>with power change</b></p>

                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表3 夏/冬季典型场景采用M</b><sub><b>1</b></sub><b>至M</b><sub><b>5</b></sub><b>时甲烷化环节运行结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Operation results of methanation unit by using M</b><sub><b>1</b></sub>-<b>M</b><sub><b>5</b></sub><b>in typical summer/winter scenario</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td rowspan="2"><br />调度<br />方法</td><td colspan="2"><br />夏季场景</td><td colspan="2">冬季场景</td></tr><tr><td><br />启停次数</td><td>运行时间/h</td><td>启停次数</td><td>运行时间/h</td></tr><tr><td><br /> M<sub>1</sub></td><td>1</td><td>7</td><td>1</td><td>21</td></tr><tr><td><br /> M<sub>2</sub></td><td>1</td><td>6</td><td>1</td><td>20</td></tr><tr><td><br /> M<sub>3</sub></td><td>2</td><td>6</td><td>2</td><td>17</td></tr><tr><td><br /> M<sub>4</sub></td><td>2</td><td>5</td><td>2</td><td>16</td></tr><tr><td><br /> M<sub>5</sub></td><td>2</td><td>6</td><td>2</td><td>16</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="186">
                    <p class="img_tit"><b>表4 P2G系统特殊运行状态</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Special operation state of P2G system</b></p>
                    <p class="img_note"></p>
                    <table id="186" border="1"><tr><td><br />序号</td><td>运行状态</td><td>耗电功率/MW</td></tr><tr><td><br /> 1</td><td>额定运行</td><td><i>P</i><sup>e</sup><sub><i>t</i></sub>=9,<i>P</i><sup>P2G</sup><sub><i>t</i></sub>=9.15</td></tr><tr><td><br /> 2</td><td>最小负荷运行</td><td><i>P</i><sup>e</sup><sub><i>t</i></sub>=3.16,<i>P</i><sup>P2G</sup><sub><i>t</i></sub>=3.23</td></tr><tr><td><br /> 3</td><td>运行收益为0</td><td><i>P</i><sup>P2G</sup><sub><i>t</i></sub>=3.23,<i>P</i><sub>extra,<i>t</i></sub>=1.84</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="187">相较于M<sub>1</sub>,在夏季典型场景中,采用M<sub>3</sub>甲烷化环节多启停1次、运行时间缩短1 h,总收益增加849.2元;在冬季典型场景中,采用M<sub>3</sub>甲烷化环节也多启停1次、运行时间缩短4 h,总收益增加355.6元。由此看出,采用M<sub>3</sub>甲烷化环节启停次数多,运行时间短,运行收益高。其原因在于M<sub>3</sub>忽略了甲烷化环节启停过程,当弃风功率低于3.23 MW,系统无法直接运行于最小负荷水平时,M<sub>3</sub>直接停运再适时重启甲烷化环节,P2G系统无须从电网购电。而M<sub>1</sub>则尽可能利用储氢装置充、放氢来维持甲烷化环节连续运行,为避免甲烷化环节频繁启停可能购电满足其运行所需电量(冬季场景中09:00—11:00、17:00—19:00)或购电增加电解水产氢量(夏季场景中00:00—01:00),当甲烷化环节不得不停车再重启时,则必须购电满足其启停所需电量(夏季场景中07:00—12:00和17:00—21:00)。采用M<sub>3</sub>产生的上述偏差进而造成其他环节的调度结果出现偏差。一方面,M<sub>3</sub>不计启停耗电耗氢,更多电量用于电解水产氢,更多H<sub>2</sub>用于甲烷化反应,最终造成采用M<sub>3</sub>时总收益偏高。另一方面,M<sub>3</sub>不计启停耗时,甲烷化环节启停命令不能实现,如夏季场景中03:00—04:00,甲烷化环节应处于热启动过渡状态而非运行状态。此时其他环节出力无法与之配合,M<sub>3</sub>实际应用偏差大。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188">3)忽略储氢装置调节作用的问题</h4>
                <div class="p1">
                    <p id="189">如表1至表3所示,相较于M<sub>1</sub>,在夏/冬季典型场景中,采用M<sub>4</sub>时的电解水环节运行时间分别缩短3 h和2 h,甲烷化环节运行时间分别缩短2 h和5 h,购电成本分别提高561.4元和2 477.4元,总收益分别减少613.8元和1 372.3元。由此看出,采用M<sub>4</sub>利用率低,购电成本大,运行收益低。其原因在于M<sub>4</sub>忽略了储氢装置调节作用,电解水和甲烷化环节运行状态相互制约。当弃风功率低于3.23 MW,系统无法直接运行于最小负荷水平时,为维持甲烷化环节连续运行,M<sub>4</sub>额外购电增大电解水产氢量来满足甲烷化最低耗氢需求,如冬季典型场景中12:00—13:00和15:00—16:00。一旦弃风功率低于1.39 MW,售气收益低于购电成本,系统可能选择停运甲烷化环节来降低运行亏损,电解水环节也不得不关闭,如冬季典型场景中08:00—09:00和16:00—17:00,系统直接弃风。购电、启停成本及弃风损失使得方法M<sub>4</sub>运行效益较差。</p>
                </div>
                <div class="p1">
                    <p id="190">M<sub>5</sub>在M<sub>4</sub>基础上,也忽略了甲烷化环节启停过程,因此各时段直接根据原始盈余功率确定系统状态,选择自主运行、购电运行或停运,运行效益差。同时,M<sub>5</sub>假设电解水效率始终为电解槽额定效率,其最小负荷运行和运行效益为0对应的耗电功率大于表4数值。</p>
                </div>
                <div class="p1">
                    <p id="191">与M<sub>2</sub>和M<sub>3</sub>类似,M<sub>5</sub>实际应用偏差大。表5为夏/冬季典型场景采用M<sub>0</sub>至M<sub>5</sub>弃风情况。采用本文方法即M<sub>1</sub>最为有效地缓解了弃风问题,夏/冬季典型场景的弃风量分别从29.13 MW,119.43 MW下降到0 MW,19.98 MW,弃风率也随之分别从4.76%,11.68%下降到0%,1.95%。</p>
                </div>
                <div class="area_img" id="192">
                    <p class="img_tit"><b>表5 夏/冬季典型场景采用M</b><sub><b>0</b></sub><b>至M</b><sub><b>5</b></sub><b>时弃风情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Wind power curtailment by using M</b><sub><b>0</b></sub>-<b>M</b><sub><b>5</b></sub><b>in typical summer/winter scenario</b></p>
                    <p class="img_note"></p>
                    <table id="192" border="1"><tr><td rowspan="2"><br />调度<br />方法</td><td colspan="2"><br />夏季场景</td><td colspan="2">冬季场景</td></tr><tr><td><br /> 弃风量/MW</td><td>弃风率/%</td><td>弃风量/MW</td><td>弃风率/%</td></tr><tr><td><br /> M<sub>0</sub></td><td>29.13</td><td>4.76</td><td>119.43</td><td>11.68</td></tr><tr><td><br /> M<sub>1</sub></td><td>0</td><td>0</td><td>19.98</td><td>1.95</td></tr><tr><td><br /> M<sub>2</sub></td><td>0</td><td>0</td><td>20.73</td><td>2.03</td></tr><tr><td><br /> M<sub>3</sub></td><td>0</td><td>0</td><td>20.79</td><td>2.03</td></tr><tr><td><br /> M<sub>4</sub></td><td>0.63</td><td>0.10</td><td>21.08</td><td>2.06</td></tr><tr><td><br /> M<sub>5</sub></td><td>2.10</td><td>0.34</td><td>24.29</td><td>2.38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="193">综上所述,忽略电解水环节效率变化、甲烷化环节启停过程和储氢装置调节作用的调度方法,实际应用偏差较大或经济效益较低,不宜采用。本文调度方法综合考虑上述运行特性,能够保证调度结果的有效性,实现对盈余电量的最大利用,为最优调度方案。</p>
                </div>
                <h3 id="194" name="194" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="195">针对现有P2G系统调度方法的不足,综合考虑电解水产氢流量与耗电功率的非线性关系、甲烷化启停多状态转换耗时耗能特性及储氢装置调节作用,提出了一种精细化的P2G系统日前调度方法。仿真表明忽略电解水和甲烷化环节运行特性的调度方法实际应用偏差大,忽略储氢装置调节作用的调度方法经济效益差,证明了本文方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="196">本文尚未计及P2G系统辅助环节的影响,且当竞争性能源市场机制发展较为完备时,P2G系统的应用场景将进一步拓宽。如何完善P2G系统模型并在市场环境下对其进行合理调度是下一步研究的主要内容。</p>
                </div>
                <div class="p1">
                    <p id="197">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag">附录A</h3>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A1仿真算例参数
                                                    <br />
                                                Tab.A1 Parameters of the simulation example
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918003_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1仿真算例参数" src="Detail/GetImg?filename=images/DLXT201918003_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电场夏/冬季典型日前出力场景" src="Detail/GetImg?filename=images/DLXT201918003_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电场夏/冬季典型日前出力场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Typical winter/summer day-ahead power output scenario of wind farm</p>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A2夏季典型场景P2G系统日前调度模型的最优决策变量
                                                    <br />
                                                Tab.A2 Optimal decision variables of day-ahead scheduling method of P2G system in typical summer scenario
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918003_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2夏季典型场景P2G系统日前调度模型的最优决策变量" src="Detail/GetImg?filename=images/DLXT201918003_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918003_22201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2夏季典型场景P2G系统日前调度模型的最优决策变量" src="Detail/GetImg?filename=images/DLXT201918003_22201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表A3冬季典型场景P2G系统日前调度模型的最优决策变量
                                                    <br />
                                                Tab.A3 Optimal decision variables of day-ahead scheduling method of P2G system in typical winter scenario
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918003_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3冬季典型场景P2G系统日前调度模型的最优决策变量" src="Detail/GetImg?filename=images/DLXT201918003_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918003_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2冬季典型场景P2G系统日前调度结果" src="Detail/GetImg?filename=images/DLXT201918003_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2冬季典型场景P2G系统日前调度结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918003_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Day-ahead scheduling results of P2G system in typical winter scenario</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家能源局.国家能源局新闻发布会介绍2017年度相关能源情况等[EB/OL].(2018-01-24)[2018-08-01].http://www.nea.gov.cn/2018-01/24/c_136921015.html.National Energy Administration.National Energy Administration Press Conference on energy situation in 2017 [EB/OL].(2018-01-24)[2018-08-01].http://www.nea.gov.cn/2018-01/24/c_136921015.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MjU0ODRSN3FmWnVac0Z5bm5WYi9BSVNIVGVyRzRIOW5Ockk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MjMzMjJDVVI3cWZadVpzRnlublZiL0FJU0hUZXJHNEg5Zk9xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MzE3MTR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmIvQUlTSFRlckc0SDluTnJvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=Mjg2NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BSVRyQmZiRzRIOWZOclk5RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李杨,刘伟佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3689.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3689.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MDI3NzJxWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZiL0FQeXJQYmJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701002&amp;v=MTAwNzdiL0FJU0hUZXJHNEg5Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李杨,刘伟佳,文福拴,等.电转气设备与燃气机组的联合竞价策略[J].电力系统自动化,2017,41(1):9-17.DOI:10.7500/AEPS20160804014.LI Yang,LIU Weijia,WEN Fushuan,et al.Combined bidding strategies between power-to-gas facilities and natural gas generating units[J].Automation of Electric Power Systems,2017,41(1):9-17.DOI:10.7500/AEPS20160804014.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MjEyNTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BUHlyUGJiRzRIOW5Nckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600373885&amp;v=MTIyNjdUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVndTYWhvPU5pZk9mYks5SDlQT3FZOUZaK3dNQkhROG9CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> ABDIN Z,WEBB C J,GRAY E M.Modelling and simulation of a proton exchange membrane(PEM) electrolyser cell[J].International Journal of Hydrogen Energy,2015,40(39):13243-13257.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100773202&amp;v=MDM3MjN0RmlubFVyM0lJVndTYWhvPU5pZk9mYks3SHRET3JvOUZZK3dNRG53N29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> MARANGIO F,SANTARELLI M,CALI M.Theoretical model and experimental analysis of a high pressure PEM water electrolyser for hydrogen production[J].International Journal of Hydrogen Energy,2009,34(3):1143-1158.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 甲烷化装置操作规程(第四版):Q/KQG 2QH 001—2011[S].2011.Operation procedures of methanation reactors(4th ed):Q/KQG 2QH 001—2011[S].2011.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Start-and-stop operation of fixed-bed methanation reactors-results from modeling and simulation">

                                <b>[12]</b> ROENSCH S,ORTWEIN A,DIETRICH S.Start-and-stop operation of fixed-bed methanation reactors-results from modeling and simulation[J].Chemical Engineering &amp; Technology,2017,40(12):2314-2321.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC6354019FDB07C21CBB13E783D236896&amp;v=MDUxMDViT1pDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnE1d0tBPU5pZk9mY0MrSGRUSXI0NU1FcDk5REh0S3pSZGdtRTE4U3dybHBCRkJlN0dTVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> MCDONAGH S,O’SHEA R,WALL D M,et al.Modelling of a power-to-gas system to predict the levelised cost of energy of an advanced renewable gaseous transport fuel[J].Applied Energy,2018,215:444-456.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=MjM2NTBlNmF0RytxNDlEWTVsOURId3d2QkpoNlV0K1RBbVFyaHN3ZXJ1U1FMNlpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnE1d0tBPU5pZk9mYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> GOETZ M,LEFEBVRE J,MOERS F,et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy,2016,85:1371-1390.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA8E2F802F4AA4ACC8399CC80BE6C6C55&amp;v=MDA5ODNtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnE1d0tBPU5pZk9mY0t3YTlPNnA0OUhFdTkrZlhoSXZHVWI2VFowT3d6cXJHQkFmOEdTTnIrYUNPTnZGU2lXV3I3SklGcA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> BAILERA M,ESPATOLERO S,LISBONA P,et al.Power to gas-electrochemical industry hybrid systems:a case study[J].Applied Energy,2017,202:435-446.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=European power-to-gas white paper:power-to-gas in a decarbonized European energy system based on renewable energy sources[R/OL]">

                                <b>[16]</b> SCHULZE P,JOHAN H,VAN NOORT D A,et al.European power-to-gas white paper:power-to-gas in a decarbonized European energy system based on renewable energy sources[R/OL].(2017-09-19) [2018-07-04].http://www.europeanpoweuropea.com/media/files/European%20Power%20to%20Gas_WhitW%20Paper.pdf.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-to-gas:technology and business models">

                                <b>[17]</b> TICHLER R,LEHNER M,STEINMÜLLER H,et al.Power-to-gas:technology and business models[M].Cham,Swithland:Springer International Publishing AG,2014.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017075317.nh&amp;v=MTEwMjU3cWZadVpzRnlublZiL0FWRjI2R2JPL0c5TE5xSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 齐德卿.风氢耦合系统容量配比及能量管理策略研究[D].长春:东北电力大学,2017.QI Deqing.Study on capacity allocation and energy management strategy of wind hydrogen coupling system[D].Changchun:Northeast Electric Power University,2017.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100768617&amp;v=MTU1NTRadEZpbmxVcjNJSVZ3U2Fobz1OaWZPZmJLN0h0RE9ybzlGWSswSENuMCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> AWASTHI A,SCOTT K,BASU S.Dynamic modeling and simulation of a proton exchange membrane electrolyzer for hydrogen production[J].International Journal of Hydrogen Energy,2011,36(22):14779-14786.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDHG201802047&amp;v=MDQzNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BUFNuRGFiRzRIOW5Nclk5Qlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 高振.绝热甲烷化装置波动工况影响模拟计算[J].现代化工,2018,38(2):195-197.GAO Zhen.Simulation calculation about working condition fluctuation’s effect on adiabatic methanation facility[J].Modern Chemical Industry,2018,38(2):195-197.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Handbook of natural gas transmission and processing">

                                <b>[21]</b> MOKHATAB S,WILLIAM A P,SPEIGHT J G.Handbook of natural gas transmission and processing[M].2nd ed.Burlington,USA:Gulf Professional Publishing,2012.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918003&amp;v=MTMwOTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYi9BSVNIVGVyRzRIOWpOcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

