

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136450983850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918024%26RESULT%3d1%26SIGN%3dD7Yvgn7PHLB%252bDEqzJX5aT6r7pXo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918024&amp;v=MTc1MTZWNzdMSVNIVGVyRzRIOWpOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 计划体制下省调业务梳理及其特征 "><b>1</b> 计划体制下省调业务梳理及其特征</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="1)统一的安全管理规范。">1)统一的安全管理规范。</a></li>
                                                <li><a href="#63" data-title="2)逐步精确化的调度过程。">2)逐步精确化的调度过程。</a></li>
                                                <li><a href="#65" data-title="3)电网运行方式、检修计划、安全校核和限额的紧密耦合。">3)电网运行方式、检修计划、安全校核和限额的紧密耦合。</a></li>
                                                <li><a href="#67" data-title="4)电网运行方式的提前确定。">4)电网运行方式的提前确定。</a></li>
                                                <li><a href="#69" data-title="5)实际运行中的安全校核,以限额约束为主。">5)实际运行中的安全校核,以限额约束为主。</a></li>
                                                <li><a href="#71" data-title="6)中长期发电计划总体得到物理执行。">6)中长期发电计划总体得到物理执行。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;2&lt;/b&gt; 集中式现货市场带来的业务变化 "><b>2</b> 集中式现货市场带来的业务变化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="1)调度业务的重心过渡。">1)调度业务的重心过渡。</a></li>
                                                <li><a href="#79" data-title="2)需要电网运行方式微调机制。">2)需要电网运行方式微调机制。</a></li>
                                                <li><a href="#81" data-title="3)在线安全校核的要求提高。">3)在线安全校核的要求提高。</a></li>
                                                <li><a href="#83" data-title="4)调度人员的工作特点不同。">4)调度人员的工作特点不同。</a></li>
                                                <li><a href="#85" data-title="5)市场需求对电价和调度计划的影响不同。">5)市场需求对电价和调度计划的影响不同。</a></li>
                                                <li><a href="#87" data-title="6)信息发布工作不同。">6)信息发布工作不同。</a></li>
                                                <li><a href="#89" data-title="7)部分辅助服务市场化。">7)部分辅助服务市场化。</a></li>
                                                <li><a href="#91" data-title="8)适应中国现货市场的特色和发展步骤。">8)适应中国现货市场的特色和发展步骤。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;3&lt;/b&gt; 市场化业务框架设计 "><b>3</b> 市场化业务框架设计</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;4&lt;/b&gt; 市场化业务实施关键 "><b>4</b> 市场化业务实施关键</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="1)适应各省特定的规则要求。">1)适应各省特定的规则要求。</a></li>
                                                <li><a href="#108" data-title="2)加强核心关键技术。">2)加强核心关键技术。</a></li>
                                                <li><a href="#113" data-title="3)中长期电量合约的精确分解。">3)中长期电量合约的精确分解。</a></li>
                                                <li><a href="#121" data-title="4)妥善处理省间送电和受电问题。">4)妥善处理省间送电和受电问题。</a></li>
                                                <li><a href="#123" data-title="5)省调内部流程和组织的优化。">5)省调内部流程和组织的优化。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 电力电量平衡相关的省调关键业务概览&lt;/b&gt;"><b>图1 电力电量平衡相关的省调关键业务概览</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图2 省级集中式电力现货市场下省调关键业务框架&lt;/b&gt;"><b>图2 省级集中式电力现货市场下省调关键业务框架</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;表1 省级集中式电力现货市场下的更新流程&lt;/b&gt;"><b>表1 省级集中式电力现货市场下的更新流程</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 两种规则空间示意图&lt;/b&gt;"><b>图3 两种规则空间示意图</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;表2 省级集中式电力现货市场中需要加强的关键支撑技术&lt;/b&gt;"><b>表2 省级集中式电力现货市场中需要加强的关键支撑技术</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图4 软件支持系统的衔接&lt;/b&gt;"><b>图4 软件支持系统的衔接</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国务院.电网调度管理条例[EB/OL].[2011-01-08].https://wenku.baidu.com/view/36ae89d1b14e852458fb5787.html.The State Council.Regulations on electric power grid dispatching management[EB/OL].[2011-01-08].https://wenku.baidu.com/view/36ae89d1b14e852458fb5787.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 中国国际标准化管理委员会.电网运行准则[S].2015.China International Standardization Management Committee.Power grid operation criteria[S].2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00044743&amp;v=MDkwMzVtcFdGYWU3S1dSYnFlWitWdUZpM2hVcnc9Tmk3WWFMTzRIdFhJcUl0R0MrNFBEMzFMeHhZVDZ6b09TM2Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         中国国际标准化管理委员会.电网运行准则[S].2015.China International Standardization Management Committee.Power grid operation criteria[S].2015.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 国家电网公司.深化“三集五大”创新实践[J].中国电力企业管理,2015(1):10-11.State Grid Corporation of China.Deepening the innovation practice of “Three-Five systems”[J].China Power Enterprise Management,2015(1):10-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDQ201501005&amp;v=MjkwMTlHRnJDVVI3cWZadVpzRnluZ1Y3N0xQeXJQZjdHNEg5VE1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         国家电网公司.深化“三集五大”创新实践[J].中国电力企业管理,2015(1):10-11.State Grid Corporation of China.Deepening the innovation practice of “Three-Five systems”[J].China Power Enterprise Management,2015(1):10-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 高志远,曹阳,张晶,等.全球能源互联网标准国际化研究[J].中国电力,2017,50(11):42-47.GAO Zhiyuan,CAO Yang,ZHANG Jing,et al.Study on the internationalization of global energy interconnection standards[J].Electric Power,2017,50(11):42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201711008&amp;v=MzExODl1WnNGeW5nVjc3TFB5clBZckc0SDliTnJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高志远,曹阳,张晶,等.全球能源互联网标准国际化研究[J].中国电力,2017,50(11):42-47.GAO Zhiyuan,CAO Yang,ZHANG Jing,et al.Study on the internationalization of global energy interconnection standards[J].Electric Power,2017,50(11):42-47.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     中共中央国务院关于进一步深化电力体制改革的若干意见(中发[2015]9号)[EB/OL].[2015-03-15].http://tgs.ndrc.gov.cn/zywj/201601/t20160129_773852.html.Opinions of the CPC Central Committee and the State Council on further deepening the reform of electric power system ([2015]No.9) [EB/OL].[2015-03-15].http://tgs.ndrc.gov.cn/zywj/201601/t20160129_773852.html.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     国家发展改革委,国家能源局.电力发展“十三五”规划(2016—2020年)[EB/OL].[2016-11-17].https://wenku.baidu.com/view/dba01a5600f69e3143323968011ca300a6c3f69e.html.National Development and Reform Commission,National Energy Administration.The 13th Five-Year Plan for electric power development (2016—2020)[EB/OL].[2016-11-17].https://wenku.baidu.com/view/dba01a5600f69e314332396801 1ca300a6c3f69e.html.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 马莉,黄李明,薛松,等.中国新一轮电力市场改革试点有序运行关键问题[J].中国电力,2017,50(4):17-22.MA Li,HUANG Liming,XUE Song,et al.Key issues for orderly operation of China’s new electricity market reform pilot[J].Electric Power,2017,50(4):17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704005&amp;v=MTIzNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVjc3TFB5clBZckc0SDliTXE0OUZZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         马莉,黄李明,薛松,等.中国新一轮电力市场改革试点有序运行关键问题[J].中国电力,2017,50(4):17-22.MA Li,HUANG Liming,XUE Song,et al.Key issues for orderly operation of China’s new electricity market reform pilot[J].Electric Power,2017,50(4):17-22.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 张粒子,许传龙.中国能源大省电力市场建设经验分析[J].中国电力,2017,50(4):7-10.ZHANG Lizi,XU Chuanlong.Electricity market construction experience of major provinces of energy in China[J].Electric Power,2017,50(4):7-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704003&amp;v=MjU4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWNzdMUHlyUFlyRzRIOWJNcTQ5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张粒子,许传龙.中国能源大省电力市场建设经验分析[J].中国电力,2017,50(4):7-10.ZHANG Lizi,XU Chuanlong.Electricity market construction experience of major provinces of energy in China[J].Electric Power,2017,50(4):7-10.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     国家能源局.关于征求电力现货市场相关功能规范意见的函[EB/OL].[2018-04-17].http://shupeidian.bjx.com.cn/news/20180420/893244.shtml.National Energy Administration.Letter to solicit opinions on relevant functional specifications of electricity spot market[EB/OL].[2018-04-17].http://shupeidian.bjx.com.cn/news/20180420/893244.shtml.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     国家发展改革委,国家能源局.关于开展电力现货市场建设试点工作的通知[EB/OL].[2017-08-28].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.National Development and Reform Commission,National Energy Administration.Notice on pilot work of electricity spot market construction[EB/OL].[2017-08-28].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 邹鹏,陈启鑫,夏清,等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化,2014,38(13):18-27.ZOU Peng,CHEN Qixin,XIA Qing,et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems,2014,38(13):18-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MDk1NTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWNzdMSVNIVGVyRzRIOVhOckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邹鹏,陈启鑫,夏清,等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化,2014,38(13):18-27.ZOU Peng,CHEN Qixin,XIA Qing,et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems,2014,38(13):18-27.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 梁志飞,陈玮,张志翔,等.南方区域电力现货市场建设模式及路径探讨[J].电力系统自动化,2017,41(24):16-21.DOI:10.7500/AEPS20170614015.LIANG Zhifei,CHEN Wei,ZHANG Zhixiang,et al.Discussion on pattern and path of electricity spot market design in southern region of China[J].Automation of Electric Power Systems,2017,41(24):16-21.DOI:10.7500/AEPS20170614015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724004&amp;v=MjEyNDFTSFRlckc0SDliT3E0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVjc3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         梁志飞,陈玮,张志翔,等.南方区域电力现货市场建设模式及路径探讨[J].电力系统自动化,2017,41(24):16-21.DOI:10.7500/AEPS20170614015.LIANG Zhifei,CHEN Wei,ZHANG Zhixiang,et al.Discussion on pattern and path of electricity spot market design in southern region of China[J].Automation of Electric Power Systems,2017,41(24):16-21.DOI:10.7500/AEPS20170614015.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 翁维华.菲律宾电力市场浅析及对中国的启示[J].电力系统自动化,2017,41(24):22-26.DOI:10.7500/AEPS20170531013.WENG Weihua.Brief analysis on the Philippines electricity market with inspiration to China[J].Automation of Electric Power Systems,2017,41(24):22-26.DOI:10.7500/AEPS20170531013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724005&amp;v=MDg3MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVjc3TElTSFRlckc0SDliT3E0OUZZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         翁维华.菲律宾电力市场浅析及对中国的启示[J].电力系统自动化,2017,41(24):22-26.DOI:10.7500/AEPS20170531013.WENG Weihua.Brief analysis on the Philippines electricity market with inspiration to China[J].Automation of Electric Power Systems,2017,41(24):22-26.DOI:10.7500/AEPS20170531013.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     中华人民共和国国家经济贸易委员会.电力系统安全稳定导则:DL755—2001[S].2001.State Economic and Trade Commission of the People’s Republic of China.Guidelines for power system safety and stability:DL755—2001[S].2001.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     国网浙江省电力有限公司.浙江省电力系统调度控制管理规程[EB/OL].[2018-01-02].https://wenku.baidu.com/view/d9002ac9f8c75fbfc77db241.html.State Grid Zhejiang Electric Power Co.,Ltd.Regulations for dispatch control and management of Zhejiang electric power system[EB/OL].[2018-01-02].https://wenku.baidu.com/view/d9002ac9f8c75fbfc77db241.html.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     国网黑龙江省电力有限公司.黑龙江省电网调度控制管理规程[EB/OL].[2018-05-01].https://wenku.baidu.com/view/2f010580112de2bd960590c69ec3d5bbfd0adaf1.html.State Grid Heilongjiang Electric Power Co.,Ltd.Regulations for dispatching control and management of Heilongjiang power grid[EB/OL].[2018-05-01].https://wenku.baidu.com/view/2f010580112de2bd960590c69ec3d5bbfd0adaf1.html.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     国网四川省电力有限公司.四川电力系统调度控制管理规程[EB/OL].[2018-05-01].https://wenku.baidu.com/view/4f686626ba0d4a7303763a5d.html.State Grid Sichuan Electric Power Co.,Ltd.Regulations for dispatching control and management of Sichuan electric power system[EB/OL].[2018-05-01].https://wenku.baidu.com/view/4f686626ba0d4a7303763a5d.html.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 马莉,范孟华,郭磊,等.国外电力市场最新发展动向及其启示[J].电力系统自动化,2014,38(13):1-9.MA Li,FAN Menghua,GUO Lei,et al.Latest development trends of international electricity markets and their enlightenment[J].Automation of Electric Power Systems,2014,38(13):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413002&amp;v=MDA5ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Y3N0xJU0hUZXJHNEg5WE5ySTlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         马莉,范孟华,郭磊,等.国外电力市场最新发展动向及其启示[J].电力系统自动化,2014,38(13):1-9.MA Li,FAN Menghua,GUO Lei,et al.Latest development trends of international electricity markets and their enlightenment[J].Automation of Electric Power Systems,2014,38(13):1-9.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" PJM.PJM manual 01:control center and data exchange requirements[EB/OL].[2018-03-31].http://www.pjm.com/library/manuals.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM manual 01:control center and data exchange requirements">
                                        <b>[19]</b>
                                         PJM.PJM manual 01:control center and data exchange requirements[EB/OL].[2018-03-31].http://www.pjm.com/library/manuals.aspx.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" PJM.PJM manual 10:pre-scheduling operations[EB/OL].[2017-12-22].http://www.pjm.com/library/manuals.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM manual 10:pre-scheduling operations">
                                        <b>[20]</b>
                                         PJM.PJM manual 10:pre-scheduling operations[EB/OL].[2017-12-22].http://www.pjm.com/library/manuals.aspx.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" PJM.PJM manual 11:energy &amp;amp; ancillary services market operations[EB/OL].[2018-04-12].http://www.pjm.com/library/manuals.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM manual 11:energy &amp;amp; ancillary services market operations">
                                        <b>[21]</b>
                                         PJM.PJM manual 11:energy &amp;amp; ancillary services market operations[EB/OL].[2018-04-12].http://www.pjm.com/library/manuals.aspx.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" PJM.PJM manual 12:balancing operations[EB/OL].[2018-04-20].http://www.pjm.com/library/manuals.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM manual 12:balancing operations">
                                        <b>[22]</b>
                                         PJM.PJM manual 12:balancing operations[EB/OL].[2018-04-20].http://www.pjm.com/library/manuals.aspx.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" PJM.PJM manual 19:load forecasting and analysis[EB/OL].[2017-12-01].http://www.pjm.com/library/manuals.aspx." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PJM manual 19:load forecasting and analysis">
                                        <b>[23]</b>
                                         PJM.PJM manual 19:load forecasting and analysis[EB/OL].[2017-12-01].http://www.pjm.com/library/manuals.aspx.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 马子明,钟海旺,李竹,等.美国电力市场信息披露体系及其对中国的启示[J].电力系统自动化,2017,41(24):49-57.DOI:10.7500/AEPS20170918005.MA Ziming,ZHONG Haiwang,LI Zhu,et al.Information disclosure system in American electricity market and its enlightenment for China[J].Automation of Electric Power Systems,2017,41(24):49-57.DOI:10.7500/AEPS20170918005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724009&amp;v=MTEyMDNVUjdxZlp1WnNGeW5nVjc3TElTSFRlckc0SDliT3E0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         马子明,钟海旺,李竹,等.美国电力市场信息披露体系及其对中国的启示[J].电力系统自动化,2017,41(24):49-57.DOI:10.7500/AEPS20170918005.MA Ziming,ZHONG Haiwang,LI Zhu,et al.Information disclosure system in American electricity market and its enlightenment for China[J].Automation of Electric Power Systems,2017,41(24):49-57.DOI:10.7500/AEPS20170918005.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     原华东电监局.关于印发《印发实施华东区域发电并网运行管理实施细则(试行)》和《华东区域并网发电厂辅助服务管理实施细则(试行)》的通知(华东电监市场2009[65]号)[EB/OL].[2008-12-25].http://www.doc88.com/p-6721807661172.html.Former East China Electricity Regulatory Bureau.Notice on the issuance of “detailed rules for the implementation of operation management of power generation connection in East China region (trial)” and “detailed rules for the implementation of auxiliary service management in East China regional grid-connected power plants (trial)” (East China Electricity Regulatory Market 2009 [65])[EB/OL].[2008-12-25].http://www.doc88.com/p-6721807661172.html.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),185-191 DOI:10.7500/AEPS20180830001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">集中式现货市场下的省级调度业务框架设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E5%BF%97%E8%BF%9C&amp;code=27824033&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高志远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E6%A0%91%E6%B5%B7&amp;code=28901724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯树海</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E5%BF%85%E5%85%8B&amp;code=28062384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛必克</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%AB%8B%E4%B8%AD&amp;code=26865173&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐立中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%80%9D&amp;code=42777123&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张思</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%BB%A2&amp;code=29302614&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨滢</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>集中式电力现货市场的实施对于省级调度机构(简称省调)的业务运行具有重要影响。从业务内容、时序关系等不同维度,以电力电量平衡为主线,对典型省调业务进行了梳理,分析了省级集中式现货市场条件下调度业务的可能变化,设计了市场化条件下的省调业务框架,并分析了其实施关键。指出:现有的省调业务流程基于统一的安全管理规范,从年度逐步精确逼近实时电力平衡,计划性是其主要特征,中长期发电计划总体得到物理执行;市场环境下的省调业务框架需要综合考虑运行方式调整、在线安全校核、人员工作方式、市场组织要求等因素,同时必须与调度管理规则、现货市场规则相协调;在实施中,要特别注意自动化软件的必要支撑、中长期电量合约的科学分解、省间送受电的合理安排、合适的业务流程优化理论指导等关键问题。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E4%BD%93%E5%88%B6%E6%94%B9%E9%9D%A9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力体制改革;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%86%E4%B8%AD%E5%BC%8F%E7%94%B5%E5%8A%9B%E7%8E%B0%E8%B4%A7%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">集中式电力现货市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度运行;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度计划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%9A%E5%8A%A1%E6%B5%81%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">业务流程;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *高志远(1972—),男,通信作者,教授级高级工程师,主要研究方向:智能电网、厂站自动化系统。E-mail:gaozhiyuan@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    冯树海(1973—),男,教授级高级工程师,主要研究方向:电力系统分析、智能调度。;
                                </span>
                                <span>
                                    薛必克(1976—),男,高级工程师,主要研究方向:电力系统优化、电力交易运营等。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网浙江省电力有限公司科技项目“现货市场环境下浙江电网市场化调度运行机制研究”;</span>
                    </p>
            </div>
                    <h1><b>Business Framework Design of Provincial Dispatching Center in Centralized Electricity Spot Market</b></h1>
                    <h2>
                    <span>GAO Zhiyuan</span>
                    <span>FENG Shuhai</span>
                    <span>XUE Bike</span>
                    <span>XU Lizhong</span>
                    <span>ZHANG Si</span>
                    <span>YANG Ying</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>State Grid Zhejiang Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The implementation of centralized electricity spot market has important influences on the operation of provincial dispatching center. With the balance of electric power and energy as the main line, the key business processes of typical provincial dispatching centers are presented from the dimensions of business context and sequential relationships, the possible shifting business processes are analyzed, a business framework in the market condition is designed and some keys to its implementation are analyzed. It is pointed out that, based on the unified security management specifications, the existing business processes are planning-oriented, which gradually approach the real-time power balance from the original annual dispatching plan. The medium-and long-term power generation plans are generally implemented in physics. But it is necessary for designing business framework under the market environment to comprehensively consider such factors as operation mode adjustment, online security check, personnel working mode and market organization requirements. Meanwhile, the new framework must be coordinated with dispatching management rules and spot market rules. In the implementation, special attentions should be paid to such key issues as the support of automation software, the scientific decomposition of medium-and long-term electricity contracts, the reasonable arrangement of inter-provincial transmission and reception of electricity, and the suitable theoretical guidance of business process optimization.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20reform&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system reform;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=centralized%20electricity%20spot%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">centralized electricity spot market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20plan&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching plan;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=business%20process&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">business process;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Zhejiang Electric Power Company Limited;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">省级调度机构(简称省调)是省级电网运行的组织、指挥、指导和协调机构。其职责范围和业务流程分散定义于众多的各级标准和管理规定中<citation id="129" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。现行的省调业务机制,适应了多级调度管理体制下的计划运行模式,既是多年来省级电网保持稳定运行的重要支撑,也是进一步提升安全、高效、绿色运行的基础和起点。</p>
                </div>
                <div class="p1">
                    <p id="54">中国电力市场改革的推进将给省调业务带来巨大影响<citation id="133" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,特别是在当前现货市场建设推进<citation id="130" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>并成为试点<citation id="131" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>的情况下。现货市场是在日前集中开展次日的电力交易、在日内至实时集中开展当日的电力交易活动的总称,其标的物包括电能量、调频服务、备用服务等<citation id="132" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。传统的以计划体制为主的多时间尺度省调业务是一个复杂的体系,并涉及上下级调度机构之间的复杂交互。省级现货市场的实施意味着各级市场主体博弈和出清的结果将直接决定日前和实时调度计划,同时对更多时段的业务也有间接影响。提前开展因应电力市场环境变化的省调业务发展研究,科学融入市场化因素,具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="55">中国电力市场主要有分散式和集中式两种模式<citation id="134" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,不同模式下的调度计划形成过程不同。集中式现货市场是采用全电量集中竞价,而以中长期差价合同等对冲现货市场风险的电力市场模式<citation id="135" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,当前国际上已有部分成功案例<citation id="136" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。相比于分散式,集中式现货市场模式实行发用电资源的集中优化,虽然在市场规则设计、市场力监控方面难度较大,但比较适合电网阻塞严重、潮流复杂的地区,是现货市场设计的重要选项。</p>
                </div>
                <div class="p1">
                    <p id="56">本文依据与现货市场的关联性,对现有省调业务进行了梳理和分析,对比了集中式现货市场实施前后省调业务的可能变化,设计了市场化的省调业务框架,并分析了其实施关键。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 计划体制下省调业务梳理及其特征</h3>
                <div class="p1">
                    <p id="58">在上级调度的统一管理下,省调业务在时间维度上覆盖了年度、季(月)度、周、日前、日内、实时、事后等;在空间维度上涉及与上级调度、下级地调、发电厂和大用户等的交互;在具体内容上涉及众多的直接和间接管理规定<citation id="137" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。现货市场对省调业务的影响以电力电量的平衡为主线,为此梳理目前相关业务框架如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="59">为清晰起见,上下级调度之间的业务交互、省调内部与现货市场之间关联性较弱的辅助性流程等,没有直接放在图上。从图1和相关的具体管理规范来看<citation id="138" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,计划体制下的省调业务具有以下特点。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">1)统一的安全管理规范。</h4>
                <div class="p1">
                    <p id="61">省调各项业务实际是《电力系统安全稳定导则》<citation id="139" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>等国家、国调、网调各项相关安全管理规范的实施,在省调调度规程中做了进一步具体的规定<citation id="140" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电力电量平衡相关的省调关键业务概览" src="Detail/GetImg?filename=images/DLXT201918024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电力电量平衡相关的省调关键业务概览</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918024_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overview of key business of provincial electric power dispatching center related to electricity and power balance</b></p>

                </div>
                <h4 class="anchor-tag" id="63" name="63">2)逐步精确化的调度过程。</h4>
                <div class="p1">
                    <p id="64">包括电能平衡计划、检修计划、负荷预测等,都遵循年度、(季)月度、周、日前到日内、实时的逐步过渡和精确化的过程。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3)电网运行方式、检修计划、安全校核和限额的紧密耦合。</h4>
                <div class="p1">
                    <p id="66">在省调编制年度方式报告的过程中,已经对年度检修计划进行了统一安排,相应的电网运行方式、安全校核以及限额都已同步给出。这一过程意味着在实际执行时,电网运行方式、检修计划、断面限额等都是配套的,一处改动往往会引起连锁反应。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">4)电网运行方式的提前确定。</h4>
                <div class="p1">
                    <p id="68">在省调编制的年度方式报告中,电网的可能运行方式在前一年的年底前就已经确定,年中可能对年度方式报告有一次集中修订。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">5)实际运行中的安全校核,以限额约束为主。</h4>
                <div class="p1">
                    <p id="70">在年度方式报告编制过程中,已经对各种电网方式进行了稳态、暂态、动态、电压和频率的稳定计算,给出了相关的设备和断面传输限额。当然也偶有突发事件需要限额修改的情况。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">6)中长期发电计划总体得到物理执行。</h4>
                <div class="p1">
                    <p id="72">已有的省内中长期交易主要是电量交易,在年度、月度电能平衡计划中可以事先安排,对于短期市场供需情况变化,通过月、周、日电能平衡计划之间的调剂,最终可以总体实现中长期发电计划的精确执行。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>2</b> 集中式现货市场带来的业务变化</h3>
                <div class="p1">
                    <p id="74">集中式现货市场的核心内容是基于日前和日内实时市场出清结果形成调度计划,市场交易与电网调度紧密耦合,从而形成“市场化的电力电量平衡机制”<citation id="141" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。由于各项调度业务在时序、内容上的关联性,导致它给调度业务带来全方位的影响。</p>
                </div>
                <div class="p1">
                    <p id="75">美国区域输电组织(RTO)PJM是实行集中式现货市场的典型代表<citation id="142" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">18</a>]</sup></citation>,其运营模式<citation id="143" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>具有一定参考意义,在距离调度日较远的中长期,主要开展容量市场、输电权市场和双边交易;在调度日前1周,提前通知部分机组启动,公告相关信息,进行检修计划批复和调整;在调度日日前,组织能量市场和30 min备用服务报价,并优化出清,按需进行资源计划组合(RSC)调整机组启停,发布日前负荷预测;在调度日实时,调度员工作内容较多,包括每小时进行辅助服务优化(ASO),每15 min进行滚动安全约束经济调度(IT SCED)和跨区协调交易,每5 min进行实时安全约束经济调度(RT SCED)和节点电价计算(LPC)等,实施电能和辅助服务联合优化出清。</p>
                </div>
                <div class="p1">
                    <p id="76">结合目前国内现货市场的要求<citation id="144" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,省调业务可能面临的重要变化在于以下几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77">1)调度业务的重心过渡。</h4>
                <div class="p1">
                    <p id="78">与计划体制下以年度、月度工作为基础且逐步精确化的调度过程不同,集中式现货市场中基于在线实时计算的日前和日内出清过程在电力平衡中的作用大大增强。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">2)需要电网运行方式微调机制。</h4>
                <div class="p1">
                    <p id="80">中国有自己的电网安全稳定要求<citation id="145" type="reference"><link href="4" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">14</a>]</sup></citation>,即使实施了现货市场,年度统一进行检修计划、运行方式安排并给出限额的基本模式预期也不会大改。然而集中式现货市场的出清过程中可能遇到潮流越限、出清结果阻塞等,有必要提供常态化的电网方式微调机制,例如110 kV以下等级的电网方式调整、紧急临时开停机等。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">3)在线安全校核的要求提高。</h4>
                <div class="p1">
                    <p id="82">在计划体制下,相关的安全校核往往提前离线完成,实时运行时,以年度方式报告中提供的限额约束为主。集中式现货市场出清容易产生异于年度方式报告的潮流分布,需要进一步增强在线基态潮流分析和静态安全校核能力。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">4)调度人员的工作特点不同。</h4>
                <div class="p1">
                    <p id="84">集中式现货市场改变了原来调度员实时调整发用电曲线,总体跟踪追平中长期计划的模式,转变为执行每天的市场出清结果并维持实时平衡,增加了相关现货市场组织、出清和计算等工作。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">5)市场需求对电价和调度计划的影响不同。</h4>
                <div class="p1">
                    <p id="86">计划体制下,上网标杆电价、目录电价隔断了市场供求对电价的影响。现货市场下,市场供求决定市场主体行为,而市场博弈直接决定了调度计划。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">6)信息发布工作不同。</h4>
                <div class="p1">
                    <p id="88">市场需要更大的负荷预测、调度计划、调度干预等信息的公开程度<citation id="146" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">7)部分辅助服务市场化。</h4>
                <div class="p1">
                    <p id="90">计划体制下,辅助服务主要根据“两个细则”<citation id="147" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>的要求组织和使用。在现货市场中部分辅助服务成为标的物。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">8)适应中国现货市场的特色和发展步骤。</h4>
                <div class="p1">
                    <p id="92">例如:西电东送、消纳清洁能源等国家政策方针决定了省间送受电计划作为省内现货市场优化出清的边界条件是合适的;日内实时市场出清,未必是对周计划和日前计划的全盘推倒、重新优化,更可能是对实时发用电资源变化差的增量优化;国内输配电价核算已经覆盖了网损,这样节点电价的计算和应用与国外也有所不同。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>3</b> 市场化业务框架设计</h3>
                <div class="p1">
                    <p id="94">现货市场的运行需要省调在原有业务体系中增加市场化的业务流程。图2提出了一种省级集中式现货市场下的市场化业务框架。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918024_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 省级集中式电力现货市场下省调关键业务框架" src="Detail/GetImg?filename=images/DLXT201918024_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 省级集中式电力现货市场下省调关键业务框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918024_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Framework of key business provincial electric power dispatching center in centralized electricity spot market</b></p>

                </div>
                <div class="p1">
                    <p id="96">相比于计划体制下的省调业务体系,图2主要调整了表1所示的3类业务流程。</p>
                </div>
                <div class="p1">
                    <p id="97">增加并新融合的主要业务流程包括:基于市场报价,通过日前电能和辅助服务优化出清确定日前调度计划,通过日内滚动和实时经济调度确定实时平衡调度计划;基于开停机调整、方式微调以及负荷控制等实施阻塞管理;采用技术手段,监控市场力作用对市场的干扰;对于出现预先明确规定的事故和紧急情况,则启动市场干预流程,暂时干预甚至中止市场;事后对现货出清结果进行校对,并提供出清电量、价格、机组启停次数、辅助服务费用等基本结算数据,配合交易中心完成市场结算依据的开具;原来的中长期物理合约在集中式现货市场下都已经成为金融合约,省调需要区分政府授权合约、双边合约等不同类型,与交易中心分工合作,完成其月、日曲线分解。</p>
                </div>
                <div class="area_img" id="98">
                    <p class="img_tit"><b>表1 省级集中式电力现货市场下的更新流程</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Renewal processes in provincial centralized electricity spot market</b></p>
                    <p class="img_note"></p>
                    <table id="98" border="1"><tr><td><br />序号</td><td>类型</td><td>流程</td></tr><tr><td><br /> 1</td><td></td><td>日前电能和辅助服务优化出清</td></tr><tr><td><br /> 2</td><td></td><td>日内滚动经济调度</td></tr><tr><td><br /> 3</td><td></td><td>实时经济调度</td></tr><tr><td><br /> 4</td><td></td><td>阻塞管理</td></tr><tr><td><br /> 5</td><td>增加并融合</td><td>市场干预</td></tr><tr><td><br /> 6</td><td></td><td>市场力监控</td></tr><tr><td><br /> 7</td><td></td><td>中长期交易曲线分解</td></tr><tr><td><br /> 8</td><td></td><td>市场运行数据校核</td></tr><tr><td><br /> 9</td><td></td><td>提供市场结算数据</td></tr><tr><td><br /> 10</td><td></td><td>信息发布</td></tr><tr><td><br /> 11</td><td>增加新内容</td><td>安全校核</td></tr><tr><td><br /> 12</td><td></td><td>市场临时限额管理</td></tr><tr><td><br /> 13</td><td></td><td>年度电能平衡计划</td></tr><tr><td><br /> 14</td><td>性质改变</td><td>月度电能平衡计划</td></tr><tr><td><br /> 15</td><td></td><td>周电能平衡计划</td></tr><tr><td><br /> 16</td><td></td><td>电网调度操作管理</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="99">部分业务增加了新内容:在原有信息发布渠道上,将进一步规范信息披露内容、时间、渠道、更新周期等;以年度方式报告中的安全稳定限额作为基础,增强对市场出清结果的在线安全校核能力;出清过程中如果遇到需要松弛约束的情况,则还要进行临时限额调整。</p>
                </div>
                <div class="p1">
                    <p id="100">部分业务的性质和内容发生了改变:年、月、周电能平衡计划,对于发电资源不再具有直接的物理执行约束,集中式现货条件下,它们主要是起着引导性的间接作用;日内和实时调度时对调频和备用辅助服务的调用需要依据市场出清和报价的排序情况。</p>
                </div>
                <div class="p1">
                    <p id="101">机组组合隐含在以上各个流程中。对于安全稳定最小开机方式要求的必开机组等,应在锁定报价的前提下提前通知,其他机组在参与市场报价过程中应一并提交开机和爬坡时间要求,市场出清优化时会作为约束条件。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>4</b> 市场化业务实施关键</h3>
                <div class="p1">
                    <p id="103">市场化调度业务的实施,离不开对特定环境的适应和关键技术支撑,其中部分关键点如下。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">1)适应各省特定的规则要求。</h4>
                <div class="p1">
                    <p id="105">省调必须刚性遵从国家和电网安全管理规范及上级调度的管理,同时需要遵从省内现货市场规则。如图3所示,省调业务实施的自由空间实际是两个规则体系的间隙,其难点在其交集部分。现货市场规则制定应尽可能避免在这个交集中产生矛盾。现有的上级调度管理规定,通常从更大范围的电网安全稳定以及国家政策导向出发,已经在多省共同执行。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918024_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种规则空间示意图" src="Detail/GetImg?filename=images/DLXT201918024_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种规则空间示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918024_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of two rule spaces</b></p>

                </div>
                <div class="p1">
                    <p id="107">省调业务实施的难点在于既要同时满足两大规则体系又要兼顾效率。例如按调度规则参加省间现货交易需要省调提前报送机组组合,而省内现货市场出清又需要上级调度下发的送受电计划作为边界条件,从日前到日内多个滚动时段的类似时序配合要求增加了省调业务的复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">2)加强核心关键技术。</h4>
                <div class="p1">
                    <p id="109">软件技术支持系统的先进性对于市场化业务的实施至关重要;出清结果的可行性越高,调度员手动调整和干预就越少。从业务内容和流程的变化分析,需要加强的关键支撑技术如表2所示。</p>
                </div>
                <div class="area_img" id="110">
                    <p class="img_tit"><b>表2 省级集中式电力现货市场中需要加强的关键支撑技术</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Key supporting technologies needed to be strengthened in provincial centralized electricity spot market</b></p>
                    <p class="img_note"></p>
                    <table id="110" border="1"><tr><td><br />应用</td><td>需要加强的关键技术</td></tr><tr><td><br /> 中长期交易</td><td>中长期交易校核</td></tr><tr><td><br /> 现货交易</td><td>市场交易优化出清、在线安全校核、阻塞管理</td></tr><tr><td><br /> 市场管理</td><td>市场力监控、各类信息发布</td></tr><tr><td><br /> 电网实时<br />调度</td><td>清洁能源功率预测、负荷预测、<br />辅助服务监视、市场环境下的电网安全管控</td></tr><tr><td><br /> 系统衔接</td><td>模型共享与交互、数据交互、<br />各类应用系统和功能的联动</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="111">中长期差价合约对市场主体行为有巨大的影响,从而间接影响电网的潮流分布和阻塞情况,需要省调从供需预测、电网方式、限额约束和已制定的年、月、周计划等方面进行整体校核。在现货市场中,根据市场规则增加能量与辅助服务的分离式出清或联合优化出清,同时在已有的年度运行方式和限额基础上加强对出清结果的在线安全校核,对于潮流异常、需要松弛约束出清的情况则启动阻塞管理,出清、校核、阻塞管理形成闭环迭代的过程。需要增强市场力监控能力,抑制寡头不良影响,同时加强各类信息发布技术应用。在电网实时调度过程中,需要提升各类发用电预测精度,加强辅助服务能力监视,在已有的调度直接干预手段基础上,加强基于市场化手段的电网安全管控能力。图4展示了一种可能的系统分工部署,其中日前和日内业务处理主要基于现货市场技术支持系统,在系统间模型、数据的共享和交互基础上,需要通过各系统的功能联动切实提升自动化水平。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918024_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 软件支持系统的衔接" src="Detail/GetImg?filename=images/DLXT201918024_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 软件支持系统的衔接</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918024_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Cooperation between software supporting systems</b></p>

                </div>
                <h4 class="anchor-tag" id="113" name="113">3)中长期电量合约的精确分解。</h4>
                <div class="p1">
                    <p id="114">对于分解到每天各个时段的电量和电价(起步阶段多采用绝对单一价格,未来可能支持不同价格),目前主要是由交易双方协商,或者按照平均、峰谷平等典型日曲线分解,亟需科学、量化的支撑工具,以精确满足各类个性化需求,实现基于市场电价的发/用电计划互动调整。其实质是如下形式的优化问题。</p>
                </div>
                <div class="p1">
                    <p id="115">目标函数:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mo>-</mo><mi>α</mi><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>β</mi><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>α</i>和<i>β</i>为权重系数,其和为1;<i>n</i>为分解时段的总数;<i>Q</i><sub><i>i</i></sub>为分解到第<i>i</i>时段的电量;<i>X</i><sub><i>i</i></sub>为购电方在第<i>i</i>时段所能接受的最高价格;<i>Y</i><sub><i>i</i></sub>为售电方在第<i>i</i>时段的成本电价;<i>M</i><sub><i>i</i></sub>为在第<i>i</i>时段的现货市场预期价格(来源于历史数据和负荷预测,反映了市场供需影响);<i>P</i><sub><i>i</i></sub>为在第<i>i</i>时段的合约价格。</p>
                </div>
                <div class="p1">
                    <p id="118">式(1)综合考虑了交易双方的总满意度和合约的社会总效益,并可按需调整<i>α</i>和<i>β</i>权重。</p>
                </div>
                <div class="p1">
                    <p id="119">约束条件主要包括:①总电量约束,即各时段<i>Q</i><sub><i>i</i></sub>之和应等于合约总电量;②价格约束,即各时段购电价格应该大于售电价格,同时<i>P</i><sub><i>i</i></sub>的确定应该在购售电双方之间合理分配满意度(利润空间);③分电量约束,即各时段<i>Q</i><sub><i>i</i></sub>需要满足交易双方的最小电量要求且不大于最大购(售)电量;④其他约束,即其他更具体的个性化需求。</p>
                </div>
                <div class="p1">
                    <p id="120">基于优化软件,通过交易双方的协商,可以逐步明确利润空间的分配和更详细需求,从而逐步把非线性的优化问题线性化,实现精确的量化分解。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">4)妥善处理省间送电和受电问题。</h4>
                <div class="p1">
                    <p id="122">省间送电或受电的需求在各省普遍存在,省调需要在原来配合上级调度完成省间中长期交易曲线分解、安全校核并最终形成送受电计划的基础上,从时序配合(如前述调度和市场2类规则体系要求)、安全(省内现货交易出清校核)、经济性(省间交易主要面对富余能源互补和新能源消纳,成交价格通常低于省内电能市场价格)等方面,妥善协调省间和省内两级现货市场。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">5)省调内部流程和组织的优化。</h4>
                <div class="p1">
                    <p id="124">集中式现货市场环境下,省调业务内容发生了变化,其业务流程也必然随之调整,具有一定的优化空间。这是一个长期过程,需要综合考虑人力资源、技术基础、既往惯例、发展需求等,同时需要相关的理论指导。在市场化业务设计初期,以部门和人员角色定位为基础的基于角色网络(role network-based)业务流程设计比较合适;在市场化业务流程运行一段时间后,针对业务活动中的“瓶颈”环节,着力于以最小代价提高整体效益的约束理论(theory of constraints,TOC)比较适用;而经过长期运行需要大幅改进时,强调根本性的再思考和彻底重构的企业流程再造(business process reengineering,BPR)理论有着重要的参考价值。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="126">分年度、(季)月度、周、日前、日内、实时、事后等不同的时间尺度,对现有的以计划体制为主要特征的省调关键业务流程进行了轮廓和特征分析,总结了集中式现货市场可能给省调带来的业务内容变化,设计了市场化环境下的省调业务框架,并剖析了该业务框架实际应用实施中的某些关键问题。</p>
                </div>
                <div class="p1">
                    <p id="127">省调业务流程是国、网、省、地调业务体系中的一个重要组成部分,还涉及与上级调度、地调、各类市场主体的复杂交互,也涉及与“相对独立的电力交易机构”的分工和协作<citation id="148" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。需要在现货市场规则的制定中加以充分考虑和设计。</p>
                </div>
                <div class="p1">
                    <p id="128">未来现货市场的实施,未必只能选择集中式或者分散式现货市场中的一种,根据实际情况,允许部分中长期交易在金融合约和物理合约之间灵活选择,也许更适合实际需求。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国务院.电网调度管理条例[EB/OL].[2011-01-08].https://wenku.baidu.com/view/36ae89d1b14e852458fb5787.html.The State Council.Regulations on electric power grid dispatching management[EB/OL].[2011-01-08].https://wenku.baidu.com/view/36ae89d1b14e852458fb5787.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00044743&amp;v=MjM3NjZPNEh0WElxSXRHQys0UEQzMUx4eFlUNnpvT1MzZm1wV0ZhZTdLV1JicWVaK1Z1RmkzaFVydz1OaTdZYUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 中国国际标准化管理委员会.电网运行准则[S].2015.China International Standardization Management Committee.Power grid operation criteria[S].2015.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDQ201501005&amp;v=MjM4NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWNzdMUHlyUGY3RzRIOVRNcm85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 国家电网公司.深化“三集五大”创新实践[J].中国电力企业管理,2015(1):10-11.State Grid Corporation of China.Deepening the innovation practice of “Three-Five systems”[J].China Power Enterprise Management,2015(1):10-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201711008&amp;v=MTQyNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Y3N0xQeXJQWXJHNEg5Yk5ybzlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高志远,曹阳,张晶,等.全球能源互联网标准国际化研究[J].中国电力,2017,50(11):42-47.GAO Zhiyuan,CAO Yang,ZHANG Jing,et al.Study on the internationalization of global energy interconnection standards[J].Electric Power,2017,50(11):42-47.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 中共中央国务院关于进一步深化电力体制改革的若干意见(中发[2015]9号)[EB/OL].[2015-03-15].http://tgs.ndrc.gov.cn/zywj/201601/t20160129_773852.html.Opinions of the CPC Central Committee and the State Council on further deepening the reform of electric power system ([2015]No.9) [EB/OL].[2015-03-15].http://tgs.ndrc.gov.cn/zywj/201601/t20160129_773852.html.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 国家发展改革委,国家能源局.电力发展“十三五”规划(2016—2020年)[EB/OL].[2016-11-17].https://wenku.baidu.com/view/dba01a5600f69e3143323968011ca300a6c3f69e.html.National Development and Reform Commission,National Energy Administration.The 13th Five-Year Plan for electric power development (2016—2020)[EB/OL].[2016-11-17].https://wenku.baidu.com/view/dba01a5600f69e314332396801 1ca300a6c3f69e.html.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704005&amp;v=MDQ4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdWNzdMUHlyUFlyRzRIOWJNcTQ5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 马莉,黄李明,薛松,等.中国新一轮电力市场改革试点有序运行关键问题[J].中国电力,2017,50(4):17-22.MA Li,HUANG Liming,XUE Song,et al.Key issues for orderly operation of China’s new electricity market reform pilot[J].Electric Power,2017,50(4):17-22.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704003&amp;v=MDE5NTdCdEdGckNVUjdxZlp1WnNGeW5nVjc3TFB5clBZckc0SDliTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张粒子,许传龙.中国能源大省电力市场建设经验分析[J].中国电力,2017,50(4):7-10.ZHANG Lizi,XU Chuanlong.Electricity market construction experience of major provinces of energy in China[J].Electric Power,2017,50(4):7-10.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 国家能源局.关于征求电力现货市场相关功能规范意见的函[EB/OL].[2018-04-17].http://shupeidian.bjx.com.cn/news/20180420/893244.shtml.National Energy Administration.Letter to solicit opinions on relevant functional specifications of electricity spot market[EB/OL].[2018-04-17].http://shupeidian.bjx.com.cn/news/20180420/893244.shtml.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 国家发展改革委,国家能源局.关于开展电力现货市场建设试点工作的通知[EB/OL].[2017-08-28].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.National Development and Reform Commission,National Energy Administration.Notice on pilot work of electricity spot market construction[EB/OL].[2017-08-28].http://www.ndrc.gov.cn/gzdt/201709/t20170905_860117.html.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MzIzMzg3TElTSFRlckc0SDlYTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邹鹏,陈启鑫,夏清,等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化,2014,38(13):18-27.ZOU Peng,CHEN Qixin,XIA Qing,et al.Logical analysis of electricity spot market design in foreign countries and enlightenment and policy suggestions for China[J].Automation of Electric Power Systems,2014,38(13):18-27.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724004&amp;v=MDg4OTJxNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Y3N0xJU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 梁志飞,陈玮,张志翔,等.南方区域电力现货市场建设模式及路径探讨[J].电力系统自动化,2017,41(24):16-21.DOI:10.7500/AEPS20170614015.LIANG Zhifei,CHEN Wei,ZHANG Zhixiang,et al.Discussion on pattern and path of electricity spot market design in southern region of China[J].Automation of Electric Power Systems,2017,41(24):16-21.DOI:10.7500/AEPS20170614015.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724005&amp;v=MTk2MTJGeW5nVjc3TElTSFRlckc0SDliT3E0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 翁维华.菲律宾电力市场浅析及对中国的启示[J].电力系统自动化,2017,41(24):22-26.DOI:10.7500/AEPS20170531013.WENG Weihua.Brief analysis on the Philippines electricity market with inspiration to China[J].Automation of Electric Power Systems,2017,41(24):22-26.DOI:10.7500/AEPS20170531013.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 中华人民共和国国家经济贸易委员会.电力系统安全稳定导则:DL755—2001[S].2001.State Economic and Trade Commission of the People’s Republic of China.Guidelines for power system safety and stability:DL755—2001[S].2001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 国网浙江省电力有限公司.浙江省电力系统调度控制管理规程[EB/OL].[2018-01-02].https://wenku.baidu.com/view/d9002ac9f8c75fbfc77db241.html.State Grid Zhejiang Electric Power Co.,Ltd.Regulations for dispatch control and management of Zhejiang electric power system[EB/OL].[2018-01-02].https://wenku.baidu.com/view/d9002ac9f8c75fbfc77db241.html.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 国网黑龙江省电力有限公司.黑龙江省电网调度控制管理规程[EB/OL].[2018-05-01].https://wenku.baidu.com/view/2f010580112de2bd960590c69ec3d5bbfd0adaf1.html.State Grid Heilongjiang Electric Power Co.,Ltd.Regulations for dispatching control and management of Heilongjiang power grid[EB/OL].[2018-05-01].https://wenku.baidu.com/view/2f010580112de2bd960590c69ec3d5bbfd0adaf1.html.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 国网四川省电力有限公司.四川电力系统调度控制管理规程[EB/OL].[2018-05-01].https://wenku.baidu.com/view/4f686626ba0d4a7303763a5d.html.State Grid Sichuan Electric Power Co.,Ltd.Regulations for dispatching control and management of Sichuan electric power system[EB/OL].[2018-05-01].https://wenku.baidu.com/view/4f686626ba0d4a7303763a5d.html.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413002&amp;v=MTQ0MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1Y3N0xJU0hUZXJHNEg5WE5ySTlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 马莉,范孟华,郭磊,等.国外电力市场最新发展动向及其启示[J].电力系统自动化,2014,38(13):1-9.MA Li,FAN Menghua,GUO Lei,et al.Latest development trends of international electricity markets and their enlightenment[J].Automation of Electric Power Systems,2014,38(13):1-9.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM manual 01:control center and data exchange requirements">

                                <b>[19]</b> PJM.PJM manual 01:control center and data exchange requirements[EB/OL].[2018-03-31].http://www.pjm.com/library/manuals.aspx.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM manual 10:pre-scheduling operations">

                                <b>[20]</b> PJM.PJM manual 10:pre-scheduling operations[EB/OL].[2017-12-22].http://www.pjm.com/library/manuals.aspx.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM manual 11:energy &amp;amp; ancillary services market operations">

                                <b>[21]</b> PJM.PJM manual 11:energy &amp; ancillary services market operations[EB/OL].[2018-04-12].http://www.pjm.com/library/manuals.aspx.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM manual 12:balancing operations">

                                <b>[22]</b> PJM.PJM manual 12:balancing operations[EB/OL].[2018-04-20].http://www.pjm.com/library/manuals.aspx.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PJM manual 19:load forecasting and analysis">

                                <b>[23]</b> PJM.PJM manual 19:load forecasting and analysis[EB/OL].[2017-12-01].http://www.pjm.com/library/manuals.aspx.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724009&amp;v=Mjc5MDFTSFRlckc0SDliT3E0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVjc3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 马子明,钟海旺,李竹,等.美国电力市场信息披露体系及其对中国的启示[J].电力系统自动化,2017,41(24):49-57.DOI:10.7500/AEPS20170918005.MA Ziming,ZHONG Haiwang,LI Zhu,et al.Information disclosure system in American electricity market and its enlightenment for China[J].Automation of Electric Power Systems,2017,41(24):49-57.DOI:10.7500/AEPS20170918005.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 原华东电监局.关于印发《印发实施华东区域发电并网运行管理实施细则(试行)》和《华东区域并网发电厂辅助服务管理实施细则(试行)》的通知(华东电监市场2009[65]号)[EB/OL].[2008-12-25].http://www.doc88.com/p-6721807661172.html.Former East China Electricity Regulatory Bureau.Notice on the issuance of “detailed rules for the implementation of operation management of power generation connection in East China region (trial)” and “detailed rules for the implementation of auxiliary service management in East China regional grid-connected power plants (trial)” (East China Electricity Regulatory Market 2009 [65])[EB/OL].[2008-12-25].http://www.doc88.com/p-6721807661172.html.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918024&amp;v=MTc1MTZWNzdMSVNIVGVyRzRIOWpOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

