

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136446556662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918004%26RESULT%3d1%26SIGN%3dz2imooHC6QpPq86fOZFpcsBoIL4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918004&amp;v=MDQ1MDc0SDlqTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmIzQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 增强型安全约束最优潮流模型 "><b>1</b> 增强型安全约束最优潮流模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;2&lt;/b&gt; 线路动态增容过程的描述 "><b>2</b> 线路动态增容过程的描述</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;Benders&lt;/b&gt;分解的求解算法 "><b>3</b> 基于<b>Benders</b>分解的求解算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 预防控制主问题"><b>3.1</b> 预防控制主问题</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;3.2&lt;/b&gt; 动态增容校验子问题"><b>3.2</b> 动态增容校验子问题</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;3.3&lt;/b&gt; 校正控制可行性校验子问题"><b>3.3</b> 校正控制可行性校验子问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#167" data-title="&lt;b&gt;4.1 6&lt;/b&gt;节点系统"><b>4.1 6</b>节点系统</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;4.2 118&lt;/b&gt;节点系统"><b>4.2 118</b>节点系统</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;图1 ESCOPF模型的时序逻辑&lt;/b&gt;"><b>图1 ESCOPF模型的时序逻辑</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图2 基于Benders分解的算法求解流程图&lt;/b&gt;"><b>图2 基于Benders分解的算法求解流程图</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表1 6节点系统迭代过程优化结果&lt;/b&gt;"><b>表1 6节点系统迭代过程优化结果</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图3 线路8在预想故障场景9下的导体温度变化情况&lt;/b&gt;"><b>图3 线路8在预想故障场景9下的导体温度变化情况</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;表2 118节点系统迭代过程优化结果&lt;/b&gt;"><b>表2 118节点系统迭代过程优化结果</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图4 各预想故障场景下最高线路温度的相对计算误差&lt;/b&gt;"><b>图4 各预想故障场景下最高线路温度的相对计算误差</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;表3 优化结果的对比&lt;/b&gt;"><b>表3 优化结果的对比</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图5 动态增容时间和线路最高温度对发电成本的影响&lt;/b&gt;"><b>图5 动态增容时间和线路最高温度对发电成本的影响</b></a></li>
                                                <li><a href="#218" data-title="表A1线路导体参数和环境参数">表A1线路导体参数和环境参数</a></li>
                                                <li><a href="#219" data-title="图A1采用二次函数拟合导体稳态温度函数">图A1采用二次函数拟合导体稳态温度函数</a></li>
                                                <li><a href="#220" data-title="图A2 6节点算例系统接线图">图A2 6节点算例系统接线图</a></li>
                                                <li><a href="#222" data-title="表A2发电机参数">表A2发电机参数</a></li>
                                                <li><a href="#223" data-title="表A3线路参数">表A3线路参数</a></li>
                                                <li><a href="#224" data-title="表A4负荷参数">表A4负荷参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SUN D T W,SHOULTS R R.A preventive strategy method for voltage and reactive power dispatch[J].IEEE Transactions on Power Apparatus and Systems,1985,104(7):1670-1676." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Preventive Strategy Method For Voltage and Reactive Power Dispatch">
                                        <b>[1]</b>
                                         SUN D T W,SHOULTS R R.A preventive strategy method for voltage and reactive power dispatch[J].IEEE Transactions on Power Apparatus and Systems,1985,104(7):1670-1676.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李文沅.电力系统安全经济运行[M].重庆:重庆大学出版社,1989.LI Wenyuan.Secure and economic operation of power system[M].Chongqing:Chongqing University Press,1989." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007662401950999&amp;v=MTEzODY3S0psc1ZWVjI3R2JXK0hOWE1yb1pBWk9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李文沅.电力系统安全经济运行[M].重庆:重庆大学出版社,1989.LI Wenyuan.Secure and economic operation of power system[M].Chongqing:Chongqing University Press,1989.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" HARSAN H,HADJSAID N,PRUVOT P.Cyclic security analysis for security constrained optimal power flow[J].IEEE Transactions on Power Systems,1997,12(2):948-953." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyclic security analysis for security constrained optimal power flow">
                                        <b>[3]</b>
                                         HARSAN H,HADJSAID N,PRUVOT P.Cyclic security analysis for security constrained optimal power flow[J].IEEE Transactions on Power Systems,1997,12(2):948-953.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CAPITANESCU F,WEHENKEL L.Improving the statement of the corrective security-constrained optimal power-flow problem[J].IEEE Transactions on Power Systems,2007,22(2):887-889." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving the Statement of the Corrective Security-Constrained Optimal Power-Flow Problem">
                                        <b>[4]</b>
                                         CAPITANESCU F,WEHENKEL L.Improving the statement of the corrective security-constrained optimal power-flow problem[J].IEEE Transactions on Power Systems,2007,22(2):887-889.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CAPITANESCU F,WEHENKEL L.Optimal power flow computations with a limited number of controls allowed to move[J].IEEE Transactions on Power Systems,2010,25(1):586-587." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal power flow computations with a limited number of controls allowed to move">
                                        <b>[5]</b>
                                         CAPITANESCU F,WEHENKEL L.Optimal power flow computations with a limited number of controls allowed to move[J].IEEE Transactions on Power Systems,2010,25(1):586-587.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" CAPITANESCU F,RAMOS J M,PANCIATICI P.State-of-the-art,challenges,and future trends in security constrained optimal power flow[J].Electric Power Systems Research,2011,81(8):1731-1741." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485477&amp;v=MzAyMzl3WmVadEZpbmxVcjNJSVZ3U2J4TT1OaWZPZmJLN0h0RE9ybzlGWU9NS0NIcytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         CAPITANESCU F,RAMOS J M,PANCIATICI P.State-of-the-art,challenges,and future trends in security constrained optimal power flow[J].Electric Power Systems Research,2011,81(8):1731-1741.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郭瑞鹏,边麟龙,宋少群,等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化,2018,42(13):161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng,BIAN Linlong,SONG Shaoqun,et al.Practical model of security constrained optimal power flow and reduction methods for contingency constraints[J].Automation of Electric Power Systems,2018,42(13):161-168.DOI:10.7500/AEPS20170802013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813021&amp;v=MTMwNzlKSVNIVGVyRzRIOW5Ockk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭瑞鹏,边麟龙,宋少群,等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化,2018,42(13):161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng,BIAN Linlong,SONG Shaoqun,et al.Practical model of security constrained optimal power flow and reduction methods for contingency constraints[J].Automation of Electric Power Systems,2018,42(13):161-168.DOI:10.7500/AEPS20170802013.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ZHANG Rui,XU Yan,LAI Mingyong,et al.Hybrid computation of corrective security-constrained optimal power flow problems[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(6):995-1006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid computation of corrective security-constrained optimal power flow problems">
                                        <b>[8]</b>
                                         ZHANG Rui,XU Yan,LAI Mingyong,et al.Hybrid computation of corrective security-constrained optimal power flow problems[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(6):995-1006.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WU Lei,SHAHIDEHPOUR M,LIU Cong.MIP-based post-contingency corrective action with quick-start units[J].IEEE Transactions on Power Systems,2009,24(4):1898-1899." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MIP-based post-contingency corrective action with quick-start units">
                                        <b>[9]</b>
                                         WU Lei,SHAHIDEHPOUR M,LIU Cong.MIP-based post-contingency corrective action with quick-start units[J].IEEE Transactions on Power Systems,2009,24(4):1898-1899.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 罗毅,王英英,万卫,等.电网连锁故障的事故链模型[J].电力系统自动化,2009,33(24):1-5.LUO Yi,WANG Yingying,WAN Wei,et al.Fault chains model for cascading failure of grid[J].Automation of Electric Power Systems,2009,33(24):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200924002&amp;v=MTM0MTMzenFxQnRHRnJDVVI3cWZadVpzRnlublZickpJU0hUZXJHNEh0ak9xNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         罗毅,王英英,万卫,等.电网连锁故障的事故链模型[J].电力系统自动化,2009,33(24):1-5.LUO Yi,WANG Yingying,WAN Wei,et al.Fault chains model for cascading failure of grid[J].Automation of Electric Power Systems,2009,33(24):1-5.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 朱旭凯,刘文颖,杨以涵,等.电网连锁故障演化机理与博弈预防[J].电力系统自动化,2008,32(5):29-33.ZHU Xukai,LIU Wenying,YANG Yihan,et al.Evolution mechanism and preventing strategies for cascading failure[J].Automation of Electric Power Systems,2008,32(5):29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200805009&amp;v=MTM4MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnJKSVNIVGVyRzRIdG5NcW85RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         朱旭凯,刘文颖,杨以涵,等.电网连锁故障演化机理与博弈预防[J].电力系统自动化,2008,32(5):29-33.ZHU Xukai,LIU Wenying,YANG Yihan,et al.Evolution mechanism and preventing strategies for cascading failure[J].Automation of Electric Power Systems,2008,32(5):29-33.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" JIA Youwei,XU Zhao,LAI L L,et al.Risk-based power system security analysis considering cascading outages[J].IEEE Transactions on Industrial Informatics,2016,12(2):872-882." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based power system security analysis considering cascading outages">
                                        <b>[12]</b>
                                         JIA Youwei,XU Zhao,LAI L L,et al.Risk-based power system security analysis considering cascading outages[J].IEEE Transactions on Industrial Informatics,2016,12(2):872-882.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" WANG Zhen,SONG Xiaozhe,XIN Huanhai,et al.Risk-based coordination of generation rescheduling and load shedding for transient stability enhancement[J].IEEE Transactions on Power Systems,2013,28(4):4674-4682." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based coordination of generation rescheduling and load shedding for transient stability enhancement">
                                        <b>[13]</b>
                                         WANG Zhen,SONG Xiaozhe,XIN Huanhai,et al.Risk-based coordination of generation rescheduling and load shedding for transient stability enhancement[J].IEEE Transactions on Power Systems,2013,28(4):4674-4682.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" WEN Yunfeng,GUO Chuangxin,KIRSCHEN D S,et al.Enhanced security-constrained OPF with distribution battery energy storage[J].IEEE Transactions on Power Systems,2015,30(1):98-108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced security-constrained OPF with distributed battery energy storage">
                                        <b>[14]</b>
                                         WEN Yunfeng,GUO Chuangxin,KIRSCHEN D S,et al.Enhanced security-constrained OPF with distribution battery energy storage[J].IEEE Transactions on Power Systems,2015,30(1):98-108.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 薛金花,叶季蕾,陶琼,等.采用全寿命周期成本模型的用户侧电池储能经济可行性研究[J].电网技术,2016,40(8):2471-2476.XUE Jinhua,YE Jilei,TAO Qiong,et al.Economic feasibility of user-side battery energy storage based on whole-life-cycle cost model[J].Power System Technology,2016,40(8):2471-2476." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608036&amp;v=MjE5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnJKSVRyQmZiRzRIOWZNcDQ5R1lvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         薛金花,叶季蕾,陶琼,等.采用全寿命周期成本模型的用户侧电池储能经济可行性研究[J].电网技术,2016,40(8):2471-2476.XUE Jinhua,YE Jilei,TAO Qiong,et al.Economic feasibility of user-side battery energy storage based on whole-life-cycle cost model[J].Power System Technology,2016,40(8):2471-2476.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" GREENWOOD D M,GENTLE J P,MYERS K S,et al.A comparison of real-time thermal rating systems in the US and the UK[J].IEEE Transactions on Power Delivery,2014,29(4):1849-1858." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A comparison of realtime thermal rating systems in the U.S.and the U.K">
                                        <b>[16]</b>
                                         GREENWOOD D M,GENTLE J P,MYERS K S,et al.A comparison of real-time thermal rating systems in the US and the UK[J].IEEE Transactions on Power Delivery,2014,29(4):1849-1858.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" DAWSON L,KNIGHT A M.Applicability of dynamic thermal line rating for long lines[J].IEEE Transactions on Power Delivery,2018,33(2):719-727." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applicability of dynamic thermal line rating for long lines">
                                        <b>[17]</b>
                                         DAWSON L,KNIGHT A M.Applicability of dynamic thermal line rating for long lines[J].IEEE Transactions on Power Delivery,2018,33(2):719-727.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王孟夏,韩学山,蒋哲,等.计及电热耦合的潮流数学模型与算法[J].电力系统自动化,2008,32(14):30-34.WANG Mengxia,HAN Xueshan,JIANG Zhe,et al.Power flow model and algorithm considering electro-thermal coupling[J].Automation of Electric Power Systems,2008,32(14):30-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200814008&amp;v=MTAxODdmWnVac0Z5bm5WYnJKSVNIVGVyRzRIdG5OcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王孟夏,韩学山,蒋哲,等.计及电热耦合的潮流数学模型与算法[J].电力系统自动化,2008,32(14):30-34.WANG Mengxia,HAN Xueshan,JIANG Zhe,et al.Power flow model and algorithm considering electro-thermal coupling[J].Automation of Electric Power Systems,2008,32(14):30-34.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 冯凯,应展烽,陈汹,等.计及线路热惯性效应的模型预测控制安全经济调度模型[J].电工技术学报,2018,33(8):1875-1883.FENG Kai,YING Zhanfeng,CHEN Xiong,et al.Model predictive control security economic dispatch model considering transmission line thermal inertia effect[J].Transactions of China Electrotechnical Society,2018,33(8):1875-1883." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808021&amp;v=MzI0NTN5bm5WYnJKSVNyQmZiRzRIOW5NcDQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         冯凯,应展烽,陈汹,等.计及线路热惯性效应的模型预测控制安全经济调度模型[J].电工技术学报,2018,33(8):1875-1883.FENG Kai,YING Zhanfeng,CHEN Xiong,et al.Model predictive control security economic dispatch model considering transmission line thermal inertia effect[J].Transactions of China Electrotechnical Society,2018,33(8):1875-1883.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" NICK M,ALIZADEH-MOUSAVI O,CHERKAOUI R A.Security constrained unit commitment with dynamic thermal line rating[J].IEEE Transactions on Power Systems,2016,31(3):2014-2025." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security constrained unit commitment with dynamic thermal line rating">
                                        <b>[20]</b>
                                         NICK M,ALIZADEH-MOUSAVI O,CHERKAOUI R A.Security constrained unit commitment with dynamic thermal line rating[J].IEEE Transactions on Power Systems,2016,31(3):2014-2025.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" TENG Fei,DUPIN R,MICHIORRI A,et al.Understanding the benefits of dynamic line rating under multiple sources of uncertainty[J].IEEE Transactions on Power Systems,2018,33(3):3306-3314." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Understanding the benefits of dynamic line rating under multiple sources of uncertainty">
                                        <b>[21]</b>
                                         TENG Fei,DUPIN R,MICHIORRI A,et al.Understanding the benefits of dynamic line rating under multiple sources of uncertainty[J].IEEE Transactions on Power Systems,2018,33(3):3306-3314.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part Ⅰ from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601002&amp;v=MTI0NzBac0Z5bm5WYnJKSVNIVGVyRzRIdGZNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part Ⅰ from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 焦洁,刘艳.基于鲁棒优化的网架重构机组恢复顺序优化[J].电工技术学报,2017,32(11):77-86.JIAO Jie,LIU Yan.Optimization of units’ restoration sequence during network reconfiguration process based on robust optimization[J].Transactions of China Electrotechnical Society,2017,32(11):77-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201711009&amp;v=MjQyNDViRzRIOWJOcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnJKSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         焦洁,刘艳.基于鲁棒优化的网架重构机组恢复顺序优化[J].电工技术学报,2017,32(11):77-86.JIAO Jie,LIU Yan.Optimization of units’ restoration sequence during network reconfiguration process based on robust optimization[J].Transactions of China Electrotechnical Society,2017,32(11):77-86.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 顾雪平,刘文轩,王佳裕,等.一种机组恢复决策的多时段协调优化方法[J].电工技术学报,2016,31(21):114-124.GU Xueping,LIU Wenxuan,WANG Jiayu,et al.An optimization approach based on multiple time-step coordination for decision making of unit restoration[J].Transactions of China Electrotechnical Society,2016,31(21):114-124." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201621013&amp;v=MDQwODNCZmJHNEg5Zk9ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZickpJU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         顾雪平,刘文轩,王佳裕,等.一种机组恢复决策的多时段协调优化方法[J].电工技术学报,2016,31(21):114-124.GU Xueping,LIU Wenxuan,WANG Jiayu,et al.An optimization approach based on multiple time-step coordination for decision making of unit restoration[J].Transactions of China Electrotechnical Society,2016,31(21):114-124.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" IEEE standard for calculating the current-temperature of bare overhead conductors:IEEE Std 738—2006[S].New York:IEEE,2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE Standard for Calculatingthe Current-Temperature of Bare Overhead Conductors">
                                        <b>[25]</b>
                                         IEEE standard for calculating the current-temperature of bare overhead conductors:IEEE Std 738—2006[S].New York:IEEE,2007.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 张伯明,陈寿孙,严正.高等电力网络分析[M].北京:清华大学出版社,1996.ZHANG Boming,CHEN Shousun,YAN Zheng.High-degree power grids analysis[M].Beijing:Tsinghua University Press,1996." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302021392999&amp;v=MzAzMzA3S0psc1ZWVjI3R2JDNEhOSE9yb3hNWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         张伯明,陈寿孙,严正.高等电力网络分析[M].北京:清华大学出版社,1996.ZHANG Boming,CHEN Shousun,YAN Zheng.High-degree power grids analysis[M].Beijing:Tsinghua University Press,1996.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" BLACK W Z,BYRD W R.Real-time ampacity model for overhead lines[J].IEEE Transactions on Power Apparatus and Systems,1983,101(4):2289-2293." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-Time Ampacity Model for Overhead Lines">
                                        <b>[27]</b>
                                         BLACK W Z,BYRD W R.Real-time ampacity model for overhead lines[J].IEEE Transactions on Power Apparatus and Systems,1983,101(4):2289-2293.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" CONEJO A J,CASTILLO E,MINGUEZ R,et al.Decomposition techniques in mathematical programming-engineering and science application[M].Berlin,Heidelberg,New York:Springer,2006:111-135." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decomposition techniques in mathematical programming-engineering and science application">
                                        <b>[28]</b>
                                         CONEJO A J,CASTILLO E,MINGUEZ R,et al.Decomposition techniques in mathematical programming-engineering and science application[M].Berlin,Heidelberg,New York:Springer,2006:111-135.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" LI Yuan.Decision making under uncertainty in power system using Benders decomposition[D].Ames:Iowa State University,2008." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decision making under uncertainty in power system using Benders decomposition">
                                        <b>[29]</b>
                                         LI Yuan.Decision making under uncertainty in power system using Benders decomposition[D].Ames:Iowa State University,2008.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 晏鸣宇,张伊宁,艾小猛,等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化,2018,42(6):60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu,ZHANG Yining,AI Xiaomeng,et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems,2018,42(6):60-65.DOI:10.7500/AEPS20170528003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MDQxNzdCdEdGckNVUjdxZlp1WnNGeW5uVmJySklTSFRlckc0SDluTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         晏鸣宇,张伊宁,艾小猛,等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化,2018,42(6):60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu,ZHANG Yining,AI Xiaomeng,et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems,2018,42(6):60-65.DOI:10.7500/AEPS20170528003.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 于学良,张恒旭,王孟夏.考虑线路温度的电网状态估计方法[J].中国电机工程学报,2018,38(9):2561-2570.YU Xueliang,ZHANG Hengxu,WANG Mengxia.An algorithm for power system state estimation considering line temperature[J].Proceedings of the CSEE,2018,38(9):2561-2570." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809004&amp;v=MjYxMDJyUGJiRzRIOW5NcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnJKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         于学良,张恒旭,王孟夏.考虑线路温度的电网状态估计方法[J].中国电机工程学报,2018,38(9):2561-2570.YU Xueliang,ZHANG Hengxu,WANG Mengxia.An algorithm for power system state estimation considering line temperature[J].Proceedings of the CSEE,2018,38(9):2561-2570.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" IEEE 118-bus system [R/OL].[2019-01-20].https://icseg.iti.illinois.edu/ieee-118-bus-system/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE 118-bus system [R/OL]">
                                        <b>[32]</b>
                                         IEEE 118-bus system [R/OL].[2019-01-20].https://icseg.iti.illinois.edu/ieee-118-bus-system/.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 徐青松,季洪献,侯炜,等.监测导线温度实现输电线路增容新技术[J].电网技术,2006,30(增刊1):171-176.XU Qingsong,JI Hongxian,HOU Hui,et al.The novel technique of transmission line’s capacity increase by means of monitoring conductor’s temperature[J].Power System Technology,2006,30(Supplement 1):171-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2006S1043&amp;v=MDY0NTMzenFxQnRHRnJDVVI3cWZadVpzRnlublZickpJVHJCZmJHNEh0ZXZybzlCWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         徐青松,季洪献,侯炜,等.监测导线温度实现输电线路增容新技术[J].电网技术,2006,30(增刊1):171-176.XU Qingsong,JI Hongxian,HOU Hui,et al.The novel technique of transmission line’s capacity increase by means of monitoring conductor’s temperature[J].Power System Technology,2006,30(Supplement 1):171-176.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),26-36 DOI:10.7500/AEPS20190429012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑输电线路动态增容的增强型安全约束最优潮流</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A5%BC%E8%B4%A4%E5%97%A3&amp;code=31046395&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">楼贤嗣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%A9%B9%E8%A3%95&amp;code=37217974&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王橹裕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%88%9B%E6%96%B0&amp;code=10277896&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭创新</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%BD%E4%BA%91%E8%BE%89&amp;code=33407443&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">施云辉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在复杂内外部风险的影响下,输变电设备的随机故障已成为影响电网安全运行的重要因素。针对现有安全约束最优潮流存在的灵活性或安全性不足的问题,提出了一种增强型安全约束最优潮流(ESCOPF)模型,采用输电线路动态增容技术,保证电网在预想事故发生后至校正控制生效前的运行安全性。并给出了一种基于Benders分解的求解算法,将原问题分解为预防控制主问题、动态增容校验子问题和校正控制可行性校验子问题。通过不断向主问题返回Benders割修正机组发电计划,最终得到满足所有子问题校验的最优发电计划。算例分析结果表明,ESCOPF模型能够充分利用线路输电能力,扩大电网安全运行范围,从而提升系统运行的经济性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E7%BA%A6%E6%9D%9F%E6%9C%80%E4%BC%98%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全约束最优潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%84%E9%98%B2%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">预防控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A0%A1%E6%AD%A3%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">校正控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E5%A2%9E%E5%AE%B9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态增容;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    楼贤嗣(1992—),男,博士研究生,主要研究方向:智能电网风险调度、输变电设备状态评价。E-mail:louxiansi@zju.edu.cn;
                                </span>
                                <span>
                                    王橹裕(1991—),男,博士研究生,主要研究方向:新能源发电与电力系统经济运行。E-mail:wang_luyu@zju.edu.cn;
                                </span>
                                <span>
                                    *郭创新(1969—),男,通信作者,教授,博士生导师,主要研究方向:智能调度及风险调度、智能信息处理技术及其在电力系统中的应用。E-mail:guochuangxin@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Enhanced Security-constrained Optimal Power Flow Considering Dynamic Thermal Rating of Transmission Lines</b></h1>
                    <h2>
                    <span>LOU Xiansi</span>
                    <span>WANG Luyu</span>
                    <span>GUO Chuangxin</span>
                    <span>SHI Yunhui</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Faced with the complex internal and external risks, the random failures from electric transmission and transformation equipment have become a significant factor affecting the safe operation of power grids. Aiming at the lack of flexibility or security for the existing security-constrained optimal power flow models, an enhanced security-constrained optimal power flow(ESCOPF) model is proposed. The technology of dynamic thermal rating of transmission lines is applied to ensure the safe operation of power grids after the occurrence of credible contingencies and before the intervention of corrective control. In addition, an algorithm based on Benders decomposition is proposed. It can divide the original problem into the main problem of preventive control, sub-problems of dynamic thermal rating check and corrective control feasibility check. The Benders cuts are continuously returned back to the main problem to modify the generation plan of generator units until the optimal generation plan satisfying all check sub-problems can be finally obtained. The results of case studies indicate that the ESCOPF model can fully utilize the transfer capability of lines, enlarge the safe range of operation and improve the operation economy of power grids.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security-constrained%20optimal%20power%20flow(SCOPF)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security-constrained optimal power flow(SCOPF);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=preventive%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">preventive control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=corrective%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">corrective control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20thermal%20rating&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic thermal rating;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China(No.SGJS0000DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="68" name="68" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="69">如何在保证安全的前提下降低电网运行费用始终是电力企业和相关研究机构关注的问题。目前,实际电网运行主要采用基于预防控制安全约束最优潮流(preventive security-constrained optimal power flow,PSCOPF)<citation id="193" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>的调度方式。PSCOPF要求电网在预防控制调度方式下,对于所有的预想故障场景均满足安全约束条件<citation id="192" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。此时电网运行的安全性能够得到较为充分的保证,但由于运行点取得过于保守,因此发电成本通常偏高。同时,在某些较为严苛的运行条件下,PSCOPF模型的可行域不一定存在。</p>
                </div>
                <div class="p1">
                    <p id="70">校正控制安全约束最优潮流(corrective security-constrained optimal power flow,CSCOPF)<citation id="199" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>通过增加校正控制来消除故障后可能发生的安全风险。此时电网初始运行点可以设置得较为激进,系统运行费用随之下降。针对CSCOPF模型的实际应用,依然存在着以下2个主要问题:一是模型比较复杂,需要面向所有预想故障场景制定不同的校正控制方案,针对大规模电网的调度优化问题难以有效求解<citation id="194" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>;二是在预想事故发生后到校正控制生效之前,电网运行存在一个事故后的时间窗口<citation id="195" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。在该状态下,部分线路可能出现重载甚至过载的情况。一旦在该阶段发生连锁故障,校正控制效果将受到严重影响,甚至产生负面作用,导致事故范围进一步扩大<citation id="200" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。文献<citation id="196" type="reference">[<a class="sup">13</a>]</citation>通过引入风险协调参数来限制事故后的线路潮流过载情况,但其取值存在一定的主观性。文献<citation id="197" type="reference">[<a class="sup">14</a>]</citation>提出采用分布式储能来缩短校正控制的响应时间。由于难以在储能系统寿命期限内回收其建造与运行成本<citation id="198" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,该方法的实际应用价值仍待商榷。</p>
                </div>
                <div class="p1">
                    <p id="71">在现有的电网运行条件下,动态增容(dynamic thermal rating)技术提供了一种可行的解决方法。该技术能够根据线路实际运行工况,跟踪其导体温度的变化过程<citation id="206" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,实现对线路可传输容量的充分利用。文献<citation id="201" type="reference">[<a class="sup">18</a>]</citation>提出了计及电热耦合的潮流模型。文献<citation id="202" type="reference">[<a class="sup">19</a>]</citation>和文献<citation id="203" type="reference">[<a class="sup">20</a>]</citation>分别建立了考虑温度约束的机组经济调度和机组组合模型。文献<citation id="204" type="reference">[<a class="sup">21</a>]</citation>提出采用动态增容技术来提高风电消纳的解决思路。然而,现有模型大多是在确定潮流下校验线路温度约束或是在单一时间断面上进行线路动态增容与机组发电计划的协同优化。研究偏重于潮流限值的动态整定,而对线路导体的实际热过程关注不足。在设备故障发生后,系统需要经过故障模式识别、校正控制措施匹配以及机组出力调整等一系列过程。因此,校正控制通常要在几分钟到十几分钟后才能完全生效<citation id="207" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。输电线路的温度变化时间常数为10 min左右<citation id="205" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。即使事故后的线路潮流远高于其额定值,导体温度仍有可能维持在其可接受范围内。</p>
                </div>
                <div class="p1">
                    <p id="72">基于上述分析,本文提出了一种考虑输电线路动态增容的增强型安全约束最优潮流(enhanced security-constrained optimal power flow,ESCOPF)模型,包括预防控制、事故后的动态增容和校正控制这3个阶段。通过利用输电线路的短时增容特性以应对事故后的潮流越限风险。为了求解该非线性多阶段优化问题,提出了基于Benders分解的求解算法,将原问题分解为:预防控制主问题、动态增容校验子问题和校正控制可行性校验子问题。通过不断向主问题返回Benders 割,修正预防控制机组出力,最终获得在所有预想故障场景下均满足校验条件的系统最优运行点。基于6节点和118节点的算例分析结果验证了所提模型和算法的有效性。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 增强型安全约束最优潮流模型</h3>
                <div class="p1">
                    <p id="74">ESCOPF模型的时序逻辑如图1所示。在<i>t</i><sub>0</sub>—<i>t</i><sub>1</sub>时段,预防控制<i>u</i><sub>0</sub>给定电网的初始运行点<i>x</i><sub>0</sub>,并满足所有的安全约束条件。预想事故在<i>t</i><sub>1</sub>时刻发生。由于电网仍处于预防控制<i>u</i><sub>0</sub>的作用下,而网络拓扑结构已经发生改变,线路潮流将重新分布,电网运行状态用<i>x</i><sub><i>k</i>′</sub>表示。此时,存在线路潮流越限的潜在风险。动态增容技术在该阶段介入,以保证输电线路在过载状态下的运行可靠性。校正控制措施<i>u</i><sub><i>k</i></sub>将在<i>t</i><sub>2</sub>时刻生效,潮流越限风险被完全消除,电网将进入新的安全运行状态<i>x</i><sub><i>k</i></sub>。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 ESCOPF模型的时序逻辑" src="Detail/GetImg?filename=images/DLXT201918004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 ESCOPF模型的时序逻辑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Sequential logic of ESCOPF model</b></p>

                </div>
                <div class="p1">
                    <p id="76">ESCOPF模型的具体数学描述如下。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mo>≤</mo><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><mn>0</mn></msup><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msup><mrow></mrow><mn>0</mn></msup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mn>0</mn></msubsup><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>≤</mo><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msup><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msup><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mn>0</mn></msubsup><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><msup><mi>k</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mo>∀</mo><msup><mi>k</mi><mo>′</mo></msup><mo>,</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Ω</mi></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>k</mi></msubsup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Ω</mi></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>k</mi></msubsup></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mtext> </mtext><mo>∀</mo><mi>n</mi><mo>,</mo><mo>∀</mo><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Ω</mi></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>k</mi></msubsup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Ω</mi></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>k</mi></msubsup></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mtext> </mtext><mo>∀</mo><mi>n</mi><mo>,</mo><mo>∀</mo><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mspace width="0.25em" /><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>,</mo><mo>∀</mo><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>,</mo><mo>∀</mo><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mo>≤</mo><mi mathvariant="bold-italic">Η</mi><msup><mrow></mrow><mi>k</mi></msup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mtext>G</mtext><mi>k</mi></msubsup><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mo>≤</mo><mi mathvariant="bold-italic">F</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mtext> </mtext><mo>∀</mo><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>a</i><sub><i>i</i></sub>,<i>b</i><sub><i>i</i></sub>,<i>c</i><sub><i>i</i></sub>分别为机组<i>i</i>的二次成本系数、一次成本系数和固定成本;<i>P</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>为预防控制下机组<i>i</i>的出力;<i>N</i><sub>G</sub>为系统的发电机组集合;<i>P</i><sub>L<sub><i>j</i></sub></sub>为负荷节点<i>j</i>上的负荷量;<i>N</i><sub>D</sub>为系统的负荷节点集合;<i>P</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>的出力下限和上限;<b><i>H</i></b><sup>0</sup>为电网的基态功率传输分配矩阵<citation id="208" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>;<b><i>F</i></b><sup>0</sup>为基态线路潮流向量;<b><i>F</i></b><sup>max</sup>为线路最大可传输潮流向量;<b><i>P</i></b><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>G</mtext><mn>0</mn></msubsup></mrow></math></mathml>和<b><i>P</i></b><sub>L</sub>分别为变量<i>P</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>与<i>P</i><sub>L<sub><i>j</i></sub></sub>的向量形式;<b><i>H</i></b><sup><i>k</i></sup>为预想事故场景<i>k</i>下的电网功率传输分配矩阵;<b><i>F</i></b><sup><i>k</i>′</sup>为预想事故<i>k</i>发生后的线路潮流向量;<b><i>H</i></b><sup><i>k</i>′</sup>为预想事故<i>k</i>发生后的电网功率传输分配矩阵;<b><i>T</i></b><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></math></mathml>(<i>t</i>)为动态增容过程导体温度时变向量;<b><i>T</i></b><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为可接受的导体短期最高温度向量;<i>Ω</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>k</mi></msubsup></mrow></math></mathml>为预想故障场景<i>k</i>下第<i>n</i>个电气孤岛内包含的节点集合;<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup></mrow></math></mathml>为预想故障场景<i>k</i>下机组<i>i</i>的校正控制出力;Δ<i>P</i><sub>G<sub><i>i</i></sub></sub>为机组<i>i</i>的出力可调整量;<b><i>P</i></b><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>G</mtext><mi>k</mi></msubsup></mrow></math></mathml>为<i>P</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup></mrow></math></mathml>的向量形式。</p>
                </div>
                <div class="p1">
                    <p id="90">由于预想故障的发生概率很低,同时机组在事故后的出力调整量受到其爬坡能力的限制。因此,机组出力调整成本可以忽略。目标函数(1)仅包括预防控制下的机组出力成本,采用一个二次多项式进行描述。</p>
                </div>
                <div class="p1">
                    <p id="91">预防控制约束条件包括:功率平衡约束(2)、机组出力约束(3)和线路潮流约束(4)。在动态增容阶段,电网运行需要满足事故后的潮流方程(5)和线路最高运行温度约束(6)。同时,对于由线路随机故障可能导致的电气孤岛,需要满足孤岛内的功率平衡约束(7)。</p>
                </div>
                <div class="p1">
                    <p id="92">校正控制阶段的约束条件包括:功率平衡约束(8)、机组出力上下限约束(9)、机组爬坡约束(10)以及线路潮流约束(11)。其中,由于约束(10)中包含了预防控制机组出力<i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>,因此预防控制与校正控制是相耦合的。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>2</b> 线路动态增容过程的描述</h3>
                <div class="p1">
                    <p id="95">本节将阐述事故后动态增容过程中导体温度约束(6)与事故后潮流方程(5)之间的关联关系及其转换方法。根据IEEE架空输电线路载流量及其温度计算标准<citation id="209" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,输电线路的动态增容过程可以采用导体的热平衡方程进行描述。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>m</mi><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>R</mi><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo><mi>Ι</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>T</i><sub>c</sub>为线路导体温度;<i>m</i>为单位长度线路质量;<i>C</i><sub>p</sub>为单位长度线路比热容;<i>I</i>为线路载流量;<i>R</i>(<i>T</i><sub>c</sub>)为<i>T</i><sub>c</sub>温度下的单位长度导体电阻;<i>q</i><sub>s</sub>为单位长度线路吸收的太阳辐射功率;<i>q</i><sub>c</sub>和<i>q</i><sub>r</sub>分别为单位时间单位长度线路分别通过热传导和热辐射散失的热量,具体计算方法参见文献<citation id="210" type="reference">[<a class="sup">25</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="98">由于导体电阻<i>R</i>以及<i>q</i><sub>c</sub>和<i>q</i><sub>r</sub>这2个热散失功率均为导体温度<i>T</i><sub>c</sub>的非线性函数,因此热平衡方程(12)为非线性的微分方程。Black和Rehberg在文献<citation id="211" type="reference">[<a class="sup">27</a>]</citation>中提出可以将其近似地线性化为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ι</mi><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>T</i><sub>a</sub>为环境温度;<i>K</i><sub>1</sub>和<i>K</i><sub>2</sub>为等效常数,由线路导体参数和周围环境条件决定。</p>
                </div>
                <div class="p1">
                    <p id="101">对于线性微分方程(13),可直接获得其解析解。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mi>τ</mi></mfrac></mrow></msup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>T</i><sub>cinit</sub>为导体的初始温度,对应图1中<i>t</i><sub>1</sub>时刻的值;<i>T</i><sub>cfinal</sub>为动态增容过程导体可达到的稳态末温,然而由于在导体温度未达到其稳定值之前,校正控制措施就已经生效,因此该温度在实际电网运行过程中不会出现,仅用于模拟导体温度变化过程时使用;<i>τ</i>为导体热过程的时间常数,由线路导体特性参数决定。</p>
                </div>
                <div class="p1">
                    <p id="104">由于事故后电网潮流的重新分布时间很短,可以将导体温度的变化过程视作其线路潮流变化的阶跃响应,因此,其温度变化过程是单调的。只要控制<i>t</i><sub>2</sub>时刻的线路导体温度在其短期可接受范围内,就能保证动态增容过程中线路运行的安全性。同时,假设导体温度在预防控制状态下已达到其稳态值,并将其作为动态增容过程的初始温度。基于上述分析与假设,导体温度约束(6)将等价地转化为约束条件式(15)—式(18)。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>=</mo><mi>f</mi><mrow><mo>(</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>l</mi><mo>∈</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo>=</mo><mi>f</mi><mrow><mo>(</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>l</mi><mo>∈</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></msup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>l</mi><mo>∈</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow><mi>k</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mspace width="0.25em" /><mo>∀</mo><msup><mi>k</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>F</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow></math></mathml>为基态线路潮流;<i>F</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></math></mathml>为式(5)中线路<i>l</i>在预想事故<i>k</i>下的事故态潮流;<i>F</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为线路<i>l</i>的最大可传输潮流;<i>T</i><sub>cinit,<i>l</i></sub>为线路<i>l</i>的初始温度;<i>T</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></math></mathml>为线路<i>l</i>在事故后潮流<i>F</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></math></mathml>下可达到的稳态末温;<i>I</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为线路额定载流量;<i>τ</i><sub><i>l</i></sub>为线路<i>l</i>导体热过程的时间常数;<i>L</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow><mi>k</mi></msubsup></mrow></math></mathml>为预想事故场景k下处于正常运行状态的线路集合;f(·)为线路导体的稳态温度函数,可以通过求解稳态形式的热平衡方程(19)得到。</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>Ι</mi><mo stretchy="false">)</mo><mo>=</mo><mi>R</mi><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo><mi>Ι</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 基于<b>Benders</b>分解的求解算法</h3>
                <div class="p1">
                    <p id="116">由于本文所建立的<i>ESCOPF</i>模型考虑了事故后的线路动态增容过程,即使在对导体温度约束(6)进行转化以后,仍包含非线性的稳态温度函数(19)。同时,由于动态增容和校正控制策略需要面向所有的预想故障集,故导致模型求解的复杂度进一步增加。针对以上2个问题,本文提出一种基于<i>Benders</i>分解<citation id="212" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>的求解算法,用于高效地处理<i>ESCOPF</i>模型。该方法的求解思路是将原问题分解为预防控制主问题、动态增容校验子问题以及校正控制可行性校验子问题。通过不断地向主问题添加<i>Benders</i>割,来修正预防控制中的机组发电计划,从而在满足动态增容校验和校正控制可行性校验的条件下,寻找经济性最优的机组发电计划。算法的求解流程如图2所示,其中s<mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>和r<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>为对应耦合约束(10)的松弛变量。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于Benders分解的算法求解流程图" src="Detail/GetImg?filename=images/DLXT201918004_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于Benders分解的算法求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Solving flow chart of algorithm 
based on Benders decomposition</b></p>

                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 预防控制主问题</h4>
                <div class="p1">
                    <p id="121">主问题用于独立地求解预防控制最优潮流模型,并得到预防控制下的各机组出力计划和系统潮流分布。该优化模型包括原问题的目标函数(1)、预防控制约束条件式(2)—式(4)和事故后的功率平衡约束(7)。同时,需补充由动态增容校验子问题和校正控制可行性校验子问题返回的Benders割:动态增容校验Benders割以及校正控制可行性校验Benders割。</p>
                </div>
                <div class="p1">
                    <p id="122">由于返回的Benders割均为线性约束,因此预防控制主问题为一个二次优化问题,可以直接调用现有的求解器Cplex和Gurobi等进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.2</b> 动态增容校验子问题</h4>
                <div class="p1">
                    <p id="124">在该子问题中,各预想事故场景是相互独立的,可以采用并行校验的方式。针对预想故障场景<i>k</i>,采用式(15)—式(17)计算<i>t</i><sub>2</sub>时刻的各线路导体温度。并判断导体温度约束(18),如果存在导体温度越限的情况,则需要向预防控制主问题返回动态增容校验Benders割,即式(20)。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>S</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>S</mi></mrow></munder><mrow><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub></mrow><mo>)</mo></mrow></mrow></mstyle><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>S</mi><mo>=</mo><mo stretchy="false">{</mo><mi>l</mi><mo stretchy="false">|</mo><mi>l</mi><mo>∈</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow><mi>k</mi></msubsup><mo stretchy="false">}</mo><mstyle displaystyle="true"><mo>∩</mo><mo stretchy="false">{</mo></mstyle><mi>l</mi><mo stretchy="false">|</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>&gt;</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>P</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>为前一次迭代过程中得到的预防控制下机组<i>i</i>的出力。</p>
                </div>
                <div class="p1">
                    <p id="128">线路<i>l</i>的动态增容末温<i>T</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><msup><mtext>k</mtext><mo>′</mo></msup></msubsup></mrow></math></mathml>(<i>t</i><sub>2</sub>)在确定的预防控制机组出力<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>处的一阶偏导计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><msub><mrow></mrow><mi>l</mi></msub></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub><mo>=</mo><mi>B</mi><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>C</mi><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub><mo>=</mo><mi>B</mi><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub></mrow><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><msup><mi>k</mi><mo>′</mo></msup><mo>*</mo></mrow></msubsup></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:F<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>和F<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><mrow><msup><mtext>k</mtext><mo>′</mo></msup><mo>*</mo></mrow></msubsup></mrow></math></mathml>分别为上次迭代过程得到的线路l在预防控制状态下和事故后状态下的传输潮流;B和C为与导体时间常数和事故后状态持续时间相关的系数。</p>
                </div>
                <div class="p1">
                    <p id="135">根据式(14),B和C可表示为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>B</mi><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></msup></mtd></mtr><mtr><mtd><mi>C</mi><mo>=</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">导体初始温度T<sub><i>cinit</i>,l</sub>对预防控制下线路潮流F<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><mn>0</mn></msubsup></mrow></math></mathml>的导数以及导体动态增容过程可达到的稳态末温T<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>c</mi><mi>f</mi><mi>i</mi><mi>n</mi><mi>a</mi><mi>l</mi><mo>,</mo><mtext>l</mtext></mrow><msup><mtext>k</mtext><mo>′</mo></msup></msubsup></mrow></math></mathml>对事故后线路潮流F<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><msup><mtext>k</mtext><mo>′</mo></msup></msubsup></mrow></math></mathml>的导数可以通过对导体稳态温度函数f(·)的求导得到。</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext><mo>,</mo><mi>l</mi></mrow></msub></mrow><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></msub><mo>=</mo><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>f</mi><mo stretchy="false">(</mo><mi>Ι</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>Ι</mi></mrow></mfrac><mfrac><mrow><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>Ι</mi><mo>=</mo><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow></msub></mtd></mtr><mtr><mtd><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mi>l</mi></mrow><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><msup><mi>k</mi><mo>′</mo></msup><mo>*</mo></mrow></msubsup></mrow></msub><mo>=</mo><mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>f</mi><mo stretchy="false">(</mo><mi>Ι</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>Ι</mi></mrow></mfrac><mfrac><mrow><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>Ι</mi><mo>=</mo><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><msup><mi>k</mi><mo>′</mo></msup><mo>*</mo></mrow></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mi>Ι</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msubsup></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">进一步,式(21)中预防控制线路潮流F<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><mn>0</mn></msubsup></mrow></math></mathml>和事故后线路潮流F<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>l</mtext><msup><mtext>k</mtext><mo>′</mo></msup></msubsup></mrow></math></mathml>对机组发电量P<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>的导数可以用功率传输分配矩阵<b><i>H</i></b><sup>0</sup>/<b><i>H</i></b><sup><i>k</i></sup>的相应元素<i>H</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>/<i>H</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>表示。</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><mn>0</mn></msubsup></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>F</mi><msubsup><mrow></mrow><mi>l</mi><msup><mi>k</mi><mo>′</mo></msup></msubsup></mrow><mrow><mtext>d</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">Η</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">由于预防控制潮流<i>F</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>和事故后潮流<i>F</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><msup><mi>k</mi><mo>′</mo></msup><mo>*</mo></mrow></msubsup></mrow></math></mathml>均为上次迭代过程中得到的优化结果,式(23)的计算结果为常数。而功率传输分配矩阵又为常数矩阵,因此返回的动态增容校验<i>Benders</i>割式(20)为一个针对预防控制机组出力P<sup>0</sup><sub><i>G</i><sub>i</sub></sub>的线性约束条件。同时,由式(23)可知,能够生成动态增容校验<i>Benders</i>割的充分条件仅为导体稳态温度函数f(·)局部可导。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>3.3</b> 校正控制可行性校验子问题</h4>
                <div class="p1">
                    <p id="153">同样的并行处理策略可应用于各事故场景下校正控制可行性校验子问题的求解。针对每一个预想故障场景k,需引入松弛变量s<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>与r<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>对耦合约束(10)进行松弛。校正控制可行性校验子问题的具体描述如下。</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo>-</mo><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mtext> </mtext><mspace width="0.25em" /><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>k</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>≥</mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mspace width="0.25em" /><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mspace width="0.25em" /><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>式</mtext><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo><mo>、</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo><mo>、</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">上述模型为一个线性规划问题,可以直接进行求解。如果目标函数的优化结果为0,表示在当前预防控制发电计划给定的运行点下,预想故障场景k中的所有潮流越限情况都可以通过可行的校正控制措施予以消除。否则,需要向主问题返回校正控制可行性校验<i>Benders</i>割式(30)。</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mo>-</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mi>i</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>0</mn></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:λ<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和λ<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为约束(26)和约束(27)对应的拉格朗日乘子,同时由于s<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>与r<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>为校正控制可行性校验子问题的优化结果,故返回的校正控制可行性校验<i>Benders</i>割式(30)也为一个线性约束条件。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="165">为验证本文所提模型和算法的有效性,本节分别采用6节点和118节点测试系统进行算例分析。仿真计算在2.4 <i>GHz CPU</i>和8 <i>GB</i>内存的个人电脑上运行,基于<i>MATLAB</i>环境进行程序的编写,并调用<i>Cplex</i>优化软件进行底层优化问题的求解。</p>
                </div>
                <div class="p1">
                    <p id="166">线路导体参数和环境参数选取文献<citation id="213" type="reference">[<a class="sup">25</a>]</citation>中提供的数值,具体可如附录<i>A</i>表<i>A</i>1所示。假设典型状态下输电线路在事故后的动态增容时间为10 <i>min</i>。为充分保证线路运行的安全性,保守地将导体短期最高可接受温度设置为其额定负载状态下的稳态温度100 ℃。同时,采用二次函数来拟合负载率在0～1.5范围内的导体稳态温度函数,拟合效果如附录<i>A</i>图<i>A</i>1所示。可以观察到:二次函数拟合曲线与导体稳态温度曲线基本重合。其中,曲线拟合的最大绝对误差为2.40 ℃,出现在1.5倍负载率处;平均绝对误差为0.93 ℃,平均相对误差为1.22%。对比文献<citation id="214" type="reference">[<a class="sup">31</a>]</citation>应用于系统状态估计中0.86%的线路温度平均估计误差,采用二次函数进行拟合能够满足模型应用的精度要求,无须采用更高阶的多项式或其他复杂形式的函数进行拟合。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>4.1 6</b>节点系统</h4>
                <div class="p1">
                    <p id="168">6节点系统包括3台发电机组(记为<i>G</i>1,<i>G</i>2,<i>G</i>3),11条输电线路,3个负荷节点,总负荷量为270 <i>MW</i>。系统接线图如附录<i>A</i>图<i>A</i>2所示,具体的发电机参数、线路参数和负荷参数可如附录<i>A</i>表<i>A</i>2至表<i>A</i>4所示。算例分析针对所有输电线路生成“N-1”预想故障集,其中预想事故场景1至场景9分别对应线路1至线路9失效时的电网运行状态。各次算法迭代过程中的机组出力情况、不满足动态增容校验场景数、所有场景下出现的最高线路温度、不满足校正控制可行性校验场景数以及系统总发电成本如表1所示。</p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表1 6节点系统迭代过程优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization results in each iteration for 6-bus system</b></p>
                    <p class="img_note"></p>
                    <table id="169" border="1"><tr><td rowspan="2"><br />迭代<br />次数</td><td colspan="3"><br />机组出力/MW</td><td rowspan="2">不满足动态增容<br />校验场景数</td><td rowspan="2">所有场景中出现的<br />最高线路温度/℃</td><td rowspan="2">不满足校正控制<br />校验场景数</td><td rowspan="2">总发电成本/美元</td></tr><tr><td><br />G1</td><td>G2</td><td>G3</td></tr><tr><td><br />0</td><td>128.96</td><td>4.48</td><td>136.56</td><td>8</td><td>169.79</td><td>4</td><td>3 209.4</td></tr><tr><td><br />1</td><td>129.59</td><td>31.24</td><td>109.17</td><td>10</td><td>125.98</td><td>3</td><td>3 249.7</td></tr><tr><td><br />2</td><td>120.97</td><td>44.14</td><td>104.88</td><td>3</td><td>113.80</td><td>0</td><td>3 296.2</td></tr><tr><td><br />3</td><td>120.42</td><td>44.82</td><td>104.76</td><td>2</td><td>100.76</td><td>0</td><td>3 299.0</td></tr><tr><td><br />4</td><td>120.42</td><td>44.82</td><td>104.76</td><td>0</td><td>100.00</td><td>0</td><td>3 299.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="170">由表1可知,针对ESCOPF优化模型,基于Benders的求解算法通过4次迭代就能够完全收敛。对于所有的预想故障场景,动态增容校验和校正控制可行性校验均得以满足。由于初始解仅针对预防控制最优潮流问题做单独的优化,初始运行点是经济性最优的,发电总成本仅为3 209.4美元。随着不断向预防控制主问题返回动态增容校验和校正控制可行性校验Benders割,系统运行的可行域逐步缩小。发电成本最高的G2机组发电量迅速上升,总发电成本逐步增加至3 299.0美元,算法在6节点系统上的总运行时间为14.67 s。进一步,可以观察到相对于校正控制可行性校验,动态增容校验对于电网运行点的要求更为严格。甚至在第1次迭代后出现了不满足动态增容校验场景数上升的情况。但是所有场景下出现的最高线路温度从169.79 ℃下降至125.98 ℃。可见通过向预防控制主问题返回动态增容校验Benders割依然起到了有效控制事故后输电线路导体温度的作用。</p>
                </div>
                <div class="p1">
                    <p id="171">其次,在收敛解中选择事故后负载率最高的线路,模拟了其导体温度在预防控制、动态增容和校正控制3个阶段的变化情况,以进一步验证ESCOPF模型对全过程线路温度控制的有效性。该线路为预想故障场景9下的8号线路。观察图3中的ESCOPF模型模拟的温度曲线,预防控制阶段的线路负载率为0.60,线路初始温度为64.66 ℃。第5 min,线路9发生故障,发电机组G3输出的部分功率将转移到线路8上,使线路8的负载率上升至1.24。在经历了10 min的动态增容过程后,导体温度上升至其短期可承受温度上限100.00 ℃。在第15 min,校正控制措施介入,动态增容过程结束,线路负载率下降至0.92。导体温度随之缓慢下降并逐步达到其新的稳态值。</p>
                </div>
                <div class="p1">
                    <p id="172">为验证模拟温度变化曲线的准确性,采用Runge-Kutta数值计算方法求解确定负载条件下线路暂态热平衡方程(12),得到图3中曲线。数值计算的时间步长为30 s,这对于时间常数为14 min的导体温度变化过程来说是相对精确的。最大误差出现在动态增容过程结束时刻,ESCOPF模型模拟的导体温度为100.00 ℃,而采用Runge-Kutta法进行数值计算的结果为99.10 ℃,相对误差为0.9%。该误差主要是由二次函数对导体稳态温度函数的拟合误差以及对热平衡方程的线性化(式(13))误差所导致。校验的结果表明:基于本文所提出的ESCOPF模型,线路导体的运行温度在预想事故发生前后均能被控制在其可接受范围内,电网运行的安全性得以进一步保证。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 线路8在预想故障场景9下的导体温度变化情况" src="Detail/GetImg?filename=images/DLXT201918004_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 线路8在预想故障场景9下的导体温度变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Change situation of conductor temperature 
of line 8 in credible contingency scenario 9</b></p>

                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>4.2 118</b>节点系统</h4>
                <div class="p1">
                    <p id="175">118节点系统包括54台发电机组和186条输电线路,发电机、线路和负荷参数可参见文献<citation id="215" type="reference">[<a class="sup">32</a>]</citation>。为能更好地体现ESCOPF模型的有效性,线路容量降低20%,同时发电容量与负荷需求增长20%。同样选取线路“<i>N</i>-1”故障场景作为预想故障集。但是由于线路134、线路183和线路184为直接连接负荷节点或发电机节点的单回线路,一旦出现故障将影响系统功率平衡约束和机组出力约束,因此可采取其他方式提高其运行可靠性。实际的输电线路“<i>N</i>-1”预想故障场景为183个,分别对应各条线路故障下的电网运行状态。表2展示了118节点系统在各次迭代过程中的优化结果。</p>
                </div>
                <div class="area_img" id="176">
                                            <p class="img_tit">
                                                <b>表2 118节点系统迭代过程优化结果</b>
                                                    <br />
                                                <b>Table 2 Optimization results in each iteration for 118-bus system</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918004_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 118节点系统迭代过程优化结果" src="Detail/GetImg?filename=images/DLXT201918004_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:CC表示校正控制;最高线路温度为所有预想故障场景中出现的最高线路温度。</p>

                </div>
                <div class="p1">
                    <p id="177">对于118节点系统,系统的可调整出力总量较为充足,且单一线路故障对电网的影响较小。在初始解中仅存在2个不满足校正控制可行性校验的预想故障场景,并在一次迭代后完全消除。而对于事故后的线路动态增容约束,初始解在所有的预想故障场景下均无法满足,最高线路温度高达157.11 ℃,严重超过了100 ℃的线路短期温度限制。通过4次迭代,不满足动态增容约束的场景数迅速下降。同时,总发电成本从16.625万美元逐步上升。在收敛解中,所有预想故障场景均满足校正控制可行性约束和动态增容约束,总发电成本为16.634万美元。对于118节点系统,ESCOPF模型的总求解时间为79.74 s。</p>
                </div>
                <div class="p1">
                    <p id="178">选择收敛解中各预想故障场景下导体温度最高的线路,通过与采用Runge-Kutta数值计算的结果对比,得到最高线路温度的计算误差如图4所示。由图可见,最高线路温度的计算误差控制在5%以内,相对于文献<citation id="216" type="reference">[<a class="sup">33</a>]</citation>中采用红外装置进行线路温度测量存在4.8%的测量误差,5%的线路动态温度模拟误差是可以接受的。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 各预想故障场景下最高线路温度的相对计算误差" src="Detail/GetImg?filename=images/DLXT201918004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 各预想故障场景下最高线路温度的相对计算误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relative calculation error of the highest line 
temperature in each credible contingency scenario</b></p>

                </div>
                <div class="p1">
                    <p id="180">其次,对比了3种最优潮流模型:PSCOPF,ESCOPF以及CSCOPF的优化调度结果在电网运行安全性和经济性之间的差异,结果如表3所示。PSCOPF是最为保守的调度方式,因此事故后的最高线路负载率和最高线路温度均满足相应约束。其运行费用最高,为16.639万美元。CSCOPF试图通过校正控制来处理潮流越限风险,而忽略了事故发生后至校正控制生效前的电网运行状态。因此,最高线路负载率和导体温度均超过相应限制。CSCOPF的运行费用是三者中最低的,仅为16.627万美元。在基于ESCOPF模型的优化结果中,虽然事故后存在线路潮流越限(最高负载率为1.22),但是由于导体温度变化相较于其负载率变化具有时间延迟特性,因此在校正控制生效时刻,最高导体温度仍在可接受范围之内(100.00 ℃)。从线路运行物理特性的角度来看,事故后电网运行的安全性仍然能够得到保证。在ESCOPF调度方式下,系统总发电成本为16.634万美元,介于PSCOPF模型和CSCOPF模型的优化结果之间。</p>
                </div>
                <div class="area_img" id="181">
                    <p class="img_tit"><b>表3 优化结果的对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of optimization results</b></p>
                    <p class="img_note"></p>
                    <table id="181" border="1"><tr><td><br />模型</td><td>最高线路负载率</td><td>最高线路温度/℃</td><td>总发电成本/万美元</td></tr><tr><td><br />PSCOPF</td><td>1.00</td><td>100.00</td><td>16.639</td></tr><tr><td><br />ESCOPF</td><td>1.22</td><td>100.00</td><td>16.634</td></tr><tr><td><br />CSCOPF</td><td>1.42</td><td>132.20</td><td>16.627</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="182">进一步,通过改变事故后的动态增容时间和线路短期可接受最高温度,得到不同组合下的系统总发电成本曲面如图5所示。可以观察到,当动态增容时间较短而最高线路温度较高时(图中深蓝色区域),系统总发电成本相对最低。这是由于线路的热惯性导致其在很短的时间段内能承受很高的负载率,此时ESCOPF模型近似于一个CSCOPF模型。随着动态增容时间的延长和线路可接受最高温度的下降,总发电成本迅速增加。在该过程中动态增容约束逐步发挥作用,系统可行域缩小。当最高线路温度接近额定负载下的稳态温度而动态增容时间不断延长时(图中黄色区域),动态增容约束近似等价于额定潮流约束。此时,ESCOPF模型逐步退化为一个PSCOPF模型。发电计划的安全性提高,而经济性下降。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 动态增容时间和线路最高温度对发电成本的影响" src="Detail/GetImg?filename=images/DLXT201918004_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 动态增容时间和线路最高温度对发电成本的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Effects of dynamic thermal rating duration 
and line maximum temperature on generation cost</b></p>

                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="185">本文建立了一个能够协调预防控制决策、事故后的动态增容过程和校正控制决策三者的ESCOPF模型,并给出了基于Benders分解的求解算法,算例分析得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="186">1)基于Benders分解的求解算法能够处理线路热平衡方程所引入的非线性问题,实现大量预想故障场景的解耦和并行处理,使得ESCOPF模型能够快速、可靠的收敛。</p>
                </div>
                <div class="p1">
                    <p id="187">2)ESCOPF模型能够控制故障发生前后输电线路导体温度始终处于其热极限范围内,导体动态温度的相对计算误差在5%以内,有效保证了电网在事故发生前后全过程的运行可靠性。</p>
                </div>
                <div class="p1">
                    <p id="188">3)与传统的PSCOPF模型和CSCOPF模型相比,本文所提出的ESCOPF模型既具有与前者等价的安全性,又具备了后者在调度决策上的灵活性,使得电网能够在保证安全的前提下,降低其总发电成本,提升经济效益。</p>
                </div>
                <div class="p1">
                    <p id="189">4)动态增容时间和线路短期最高温度对于协调预防控制和校正控制措施具有重要意义。随着增容时间的缩短和线路最高允许温度的上升,更多的运行风险倾向于通过校正控制来解决,电网的安全性下降,但经济性上升。</p>
                </div>
                <div class="p1">
                    <p id="190">本文所提出的ESCOPF模型,能够充分挖掘线路的输电潜能,应对可能发生的随机故障,提升电网运行韧性,为调度运行人员提供更为灵活的调度决策。但是本文并未考虑各机组出力调整的动态过程,对于事故后状态持续时间的估计是较为保守的。同时,动态增容过程如何配合储能等具备快速响应能力的发电单元也是需要进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="191">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">附录A</h3>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A1线路导体参数和环境参数
                                                    <br />
                                                Table A1 Parameters of line conductor and environment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918004_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1线路导体参数和环境参数" src="Detail/GetImg?filename=images/DLXT201918004_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1采用二次函数拟合导体稳态温度函数" src="Detail/GetImg?filename=images/DLXT201918004_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1采用二次函数拟合导体稳态温度函数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Fit the steady-state temperature function of conductor by a quadratic function</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 6节点算例系统接线图" src="Detail/GetImg?filename=images/DLXT201918004_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 6节点算例系统接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Wiring diagram of 6-bus test system</p>

                </div>
                <div class="p1">
                    <p id="221">在附录A图A2中失效线路9和进行温度检验的线路8分别采用虚线和红线标示。</p>
                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A2发电机参数
                                                    <br />
                                                Table A2 Generator data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2发电机参数" src="Detail/GetImg?filename=images/DLXT201918004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表A3线路参数
                                                    <br />
                                                Table A3 Transmission line data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3线路参数" src="Detail/GetImg?filename=images/DLXT201918004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                            <p class="img_tit">
                                                表A4负荷参数
                                                    <br />
                                                Table A4 Load data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4负荷参数" src="Detail/GetImg?filename=images/DLXT201918004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Preventive Strategy Method For Voltage and Reactive Power Dispatch">

                                <b>[1]</b> SUN D T W,SHOULTS R R.A preventive strategy method for voltage and reactive power dispatch[J].IEEE Transactions on Power Apparatus and Systems,1985,104(7):1670-1676.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007662401950999&amp;v=MTg5MTQ3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3S0psc1ZWVjI3R2JXK0hOWE1yb1pBWk9JR0JSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李文沅.电力系统安全经济运行[M].重庆:重庆大学出版社,1989.LI Wenyuan.Secure and economic operation of power system[M].Chongqing:Chongqing University Press,1989.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyclic security analysis for security constrained optimal power flow">

                                <b>[3]</b> HARSAN H,HADJSAID N,PRUVOT P.Cyclic security analysis for security constrained optimal power flow[J].IEEE Transactions on Power Systems,1997,12(2):948-953.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving the Statement of the Corrective Security-Constrained Optimal Power-Flow Problem">

                                <b>[4]</b> CAPITANESCU F,WEHENKEL L.Improving the statement of the corrective security-constrained optimal power-flow problem[J].IEEE Transactions on Power Systems,2007,22(2):887-889.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal power flow computations with a limited number of controls allowed to move">

                                <b>[5]</b> CAPITANESCU F,WEHENKEL L.Optimal power flow computations with a limited number of controls allowed to move[J].IEEE Transactions on Power Systems,2010,25(1):586-587.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485477&amp;v=MjU1NTF0RmlubFVyM0lJVndTYnhNPU5pZk9mYks3SHRET3JvOUZZT01LQ0hzK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> CAPITANESCU F,RAMOS J M,PANCIATICI P.State-of-the-art,challenges,and future trends in security constrained optimal power flow[J].Electric Power Systems Research,2011,81(8):1731-1741.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813021&amp;v=MTI0NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmJySklTSFRlckc0SDluTnJJOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭瑞鹏,边麟龙,宋少群,等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化,2018,42(13):161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng,BIAN Linlong,SONG Shaoqun,et al.Practical model of security constrained optimal power flow and reduction methods for contingency constraints[J].Automation of Electric Power Systems,2018,42(13):161-168.DOI:10.7500/AEPS20170802013.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid computation of corrective security-constrained optimal power flow problems">

                                <b>[8]</b> ZHANG Rui,XU Yan,LAI Mingyong,et al.Hybrid computation of corrective security-constrained optimal power flow problems[J].IET Generation,Transmission &amp; Distribution,2014,8(6):995-1006.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MIP-based post-contingency corrective action with quick-start units">

                                <b>[9]</b> WU Lei,SHAHIDEHPOUR M,LIU Cong.MIP-based post-contingency corrective action with quick-start units[J].IEEE Transactions on Power Systems,2009,24(4):1898-1899.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200924002&amp;v=MjQzNzJxNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublZickpJU0hUZXJHNEh0ak8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 罗毅,王英英,万卫,等.电网连锁故障的事故链模型[J].电力系统自动化,2009,33(24):1-5.LUO Yi,WANG Yingying,WAN Wei,et al.Fault chains model for cascading failure of grid[J].Automation of Electric Power Systems,2009,33(24):1-5.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200805009&amp;v=MDk4MjdmWnVac0Z5bm5WYnJKSVNIVGVyRzRIdG5NcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 朱旭凯,刘文颖,杨以涵,等.电网连锁故障演化机理与博弈预防[J].电力系统自动化,2008,32(5):29-33.ZHU Xukai,LIU Wenying,YANG Yihan,et al.Evolution mechanism and preventing strategies for cascading failure[J].Automation of Electric Power Systems,2008,32(5):29-33.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based power system security analysis considering cascading outages">

                                <b>[12]</b> JIA Youwei,XU Zhao,LAI L L,et al.Risk-based power system security analysis considering cascading outages[J].IEEE Transactions on Industrial Informatics,2016,12(2):872-882.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based coordination of generation rescheduling and load shedding for transient stability enhancement">

                                <b>[13]</b> WANG Zhen,SONG Xiaozhe,XIN Huanhai,et al.Risk-based coordination of generation rescheduling and load shedding for transient stability enhancement[J].IEEE Transactions on Power Systems,2013,28(4):4674-4682.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced security-constrained OPF with distributed battery energy storage">

                                <b>[14]</b> WEN Yunfeng,GUO Chuangxin,KIRSCHEN D S,et al.Enhanced security-constrained OPF with distribution battery energy storage[J].IEEE Transactions on Power Systems,2015,30(1):98-108.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608036&amp;v=MjUxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmJySklUckJmYkc0SDlmTXA0OUdZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 薛金花,叶季蕾,陶琼,等.采用全寿命周期成本模型的用户侧电池储能经济可行性研究[J].电网技术,2016,40(8):2471-2476.XUE Jinhua,YE Jilei,TAO Qiong,et al.Economic feasibility of user-side battery energy storage based on whole-life-cycle cost model[J].Power System Technology,2016,40(8):2471-2476.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A comparison of realtime thermal rating systems in the U.S.and the U.K">

                                <b>[16]</b> GREENWOOD D M,GENTLE J P,MYERS K S,et al.A comparison of real-time thermal rating systems in the US and the UK[J].IEEE Transactions on Power Delivery,2014,29(4):1849-1858.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applicability of dynamic thermal line rating for long lines">

                                <b>[17]</b> DAWSON L,KNIGHT A M.Applicability of dynamic thermal line rating for long lines[J].IEEE Transactions on Power Delivery,2018,33(2):719-727.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200814008&amp;v=MDczNjl1WnNGeW5uVmJySklTSFRlckc0SHRuTnE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王孟夏,韩学山,蒋哲,等.计及电热耦合的潮流数学模型与算法[J].电力系统自动化,2008,32(14):30-34.WANG Mengxia,HAN Xueshan,JIANG Zhe,et al.Power flow model and algorithm considering electro-thermal coupling[J].Automation of Electric Power Systems,2008,32(14):30-34.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808021&amp;v=MzI1MTlKSVNyQmZiRzRIOW5NcDQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 冯凯,应展烽,陈汹,等.计及线路热惯性效应的模型预测控制安全经济调度模型[J].电工技术学报,2018,33(8):1875-1883.FENG Kai,YING Zhanfeng,CHEN Xiong,et al.Model predictive control security economic dispatch model considering transmission line thermal inertia effect[J].Transactions of China Electrotechnical Society,2018,33(8):1875-1883.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security constrained unit commitment with dynamic thermal line rating">

                                <b>[20]</b> NICK M,ALIZADEH-MOUSAVI O,CHERKAOUI R A.Security constrained unit commitment with dynamic thermal line rating[J].IEEE Transactions on Power Systems,2016,31(3):2014-2025.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Understanding the benefits of dynamic line rating under multiple sources of uncertainty">

                                <b>[21]</b> TENG Fei,DUPIN R,MICHIORRI A,et al.Understanding the benefits of dynamic line rating under multiple sources of uncertainty[J].IEEE Transactions on Power Systems,2018,33(3):3306-3314.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601002&amp;v=MTk5NzdickpJU0hUZXJHNEh0Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part Ⅰ from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201711009&amp;v=MTQ1OTBiTnJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmJySklTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 焦洁,刘艳.基于鲁棒优化的网架重构机组恢复顺序优化[J].电工技术学报,2017,32(11):77-86.JIAO Jie,LIU Yan.Optimization of units’ restoration sequence during network reconfiguration process based on robust optimization[J].Transactions of China Electrotechnical Society,2017,32(11):77-86.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201621013&amp;v=MDExODNVUjdxZlp1WnNGeW5uVmJySklTckJmYkc0SDlmT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 顾雪平,刘文轩,王佳裕,等.一种机组恢复决策的多时段协调优化方法[J].电工技术学报,2016,31(21):114-124.GU Xueping,LIU Wenxuan,WANG Jiayu,et al.An optimization approach based on multiple time-step coordination for decision making of unit restoration[J].Transactions of China Electrotechnical Society,2016,31(21):114-124.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE Standard for Calculatingthe Current-Temperature of Bare Overhead Conductors">

                                <b>[25]</b> IEEE standard for calculating the current-temperature of bare overhead conductors:IEEE Std 738—2006[S].New York:IEEE,2007.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302021392999&amp;v=MzI0OTFuS3JpZlplWnZGeW5uVTc3S0psc1ZWVjI3R2JDNEhOSE9yb3hNWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 张伯明,陈寿孙,严正.高等电力网络分析[M].北京:清华大学出版社,1996.ZHANG Boming,CHEN Shousun,YAN Zheng.High-degree power grids analysis[M].Beijing:Tsinghua University Press,1996.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-Time Ampacity Model for Overhead Lines">

                                <b>[27]</b> BLACK W Z,BYRD W R.Real-time ampacity model for overhead lines[J].IEEE Transactions on Power Apparatus and Systems,1983,101(4):2289-2293.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decomposition techniques in mathematical programming-engineering and science application">

                                <b>[28]</b> CONEJO A J,CASTILLO E,MINGUEZ R,et al.Decomposition techniques in mathematical programming-engineering and science application[M].Berlin,Heidelberg,New York:Springer,2006:111-135.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decision making under uncertainty in power system using Benders decomposition">

                                <b>[29]</b> LI Yuan.Decision making under uncertainty in power system using Benders decomposition[D].Ames:Iowa State University,2008.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MTI0MDBGckNVUjdxZlp1WnNGeW5uVmJySklTSFRlckc0SDluTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 晏鸣宇,张伊宁,艾小猛,等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化,2018,42(6):60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu,ZHANG Yining,AI Xiaomeng,et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems,2018,42(6):60-65.DOI:10.7500/AEPS20170528003.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809004&amp;v=MjEyMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5WYnJKUHlyUGJiRzRIOW5NcG85RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 于学良,张恒旭,王孟夏.考虑线路温度的电网状态估计方法[J].中国电机工程学报,2018,38(9):2561-2570.YU Xueliang,ZHANG Hengxu,WANG Mengxia.An algorithm for power system state estimation considering line temperature[J].Proceedings of the CSEE,2018,38(9):2561-2570.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE 118-bus system [R/OL]">

                                <b>[32]</b> IEEE 118-bus system [R/OL].[2019-01-20].https://icseg.iti.illinois.edu/ieee-118-bus-system/.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2006S1043&amp;v=MTU5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmJySklUckJmYkc0SHRldnJvOUJaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 徐青松,季洪献,侯炜,等.监测导线温度实现输电线路增容新技术[J].电网技术,2006,30(增刊1):171-176.XU Qingsong,JI Hongxian,HOU Hui,et al.The novel technique of transmission line’s capacity increase by means of monitoring conductor’s temperature[J].Power System Technology,2006,30(Supplement 1):171-176.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918004&amp;v=MDQ1MDc0SDlqTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVmIzQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

