

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136446811037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918005%26RESULT%3d1%26SIGN%3dcPgtqtZay%252f79rSxNpdC%252f6V%252fD%252bHg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918005&amp;v=MjMyMTZXcjdNSVNIVGVyRzRIOWpOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 模型构建 "><b>1</b> 模型构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;1.1&lt;/b&gt; 三相鲁棒动态重构模型"><b>1.1</b> 三相鲁棒动态重构模型</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;1.2 UDG&lt;/b&gt;出力不确定集"><b>1.2 UDG</b>出力不确定集</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;1.3&lt;/b&gt; 模型线性化"><b>1.3</b> 模型线性化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;2&lt;/b&gt; 模型求解算法和步骤 "><b>2</b> 模型求解算法和步骤</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#156" data-title="&lt;b&gt;2.1&lt;/b&gt; 第一阶段对应的主问题"><b>2.1</b> 第一阶段对应的主问题</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;2.2&lt;/b&gt; 第二阶段对应的子问题"><b>2.2</b> 第二阶段对应的子问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#179" data-title="&lt;b&gt;3.1 IEEE 34&lt;/b&gt;节点测试系统计算结果"><b>3.1 IEEE 34</b>节点测试系统计算结果</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;3.2 IEEE 123&lt;/b&gt;节点测试系统计算结果"><b>3.2 IEEE 123</b>节点测试系统计算结果</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;3.3&lt;/b&gt; 不确定集合参数变化的影响分析"><b>3.3</b> 不确定集合参数变化的影响分析</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;3.4&lt;/b&gt; 模型解算效率"><b>3.4</b> 模型解算效率</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#268" data-title="附录 A ">附录 A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#273" data-title="附录 B ">附录 B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#284" data-title="附录 C ">附录 C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#289" data-title="附录 D ">附录 D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#294" data-title="附录 E ">附录 E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#185" data-title="&lt;b&gt;表1 鲁棒动态重构结果&lt;/b&gt;"><b>表1 鲁棒动态重构结果</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表2 确定性动态重构结果&lt;/b&gt;"><b>表2 确定性动态重构结果</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;表3 目标函数值对比&lt;/b&gt;"><b>表3 目标函数值对比</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;表4 波动量对目标函数值的影响&lt;/b&gt;"><b>表4 波动量对目标函数值的影响</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;表5 不确定度参数对目标函数值的影响&lt;/b&gt;"><b>表5 不确定度参数对目标函数值的影响</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;表6 所提方法计算效率&lt;/b&gt;"><b>表6 所提方法计算效率</b></a></li>
                                                <li><a href="#283" data-title="表B1对偶变量与原问题约束对应关系">表B1对偶变量与原问题约束对应关系</a></li>
                                                <li><a href="#290" data-title="图D1修改后IEEE 34节点配电测试系统示意图">图D1修改后IEEE 34节点配电测试系统示意图</a></li>
                                                <li><a href="#291" data-title="表D1 34节点测试系统典型参数">表D1 34节点测试系统典型参数</a></li>
                                                <li><a href="#292" data-title="表D2 34节点系统DG参数">表D2 34节点系统DG参数</a></li>
                                                <li><a href="#293" data-title="图D2负荷及DG预测出力变化曲线">图D2负荷及DG预测出力变化曲线</a></li>
                                                <li><a href="#295" data-title="图E1修改后IEEE 123节点配电测试系统示意图">图E1修改后IEEE 123节点配电测试系统示意图</a></li>
                                                <li><a href="#296" data-title="表E1鲁棒动态重构结果">表E1鲁棒动态重构结果</a></li>
                                                <li><a href="#297" data-title="表E2确定性动态重构结果">表E2确定性动态重构结果</a></li>
                                                <li><a href="#298" data-title="表E3目标函数对比">表E3目标函数对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李飞,徐弢,林济铿,等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化,2015,39(14):105-113.LI Fei,XU Tao,LIN Jikeng,et al.Island partition of distribution network considering uncertainty of distributed generators and loads[J].Automation of Electric Power Systems,2015,39(14):105-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514015&amp;v=MDE2MjZHNEg5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李飞,徐弢,林济铿,等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化,2015,39(14):105-113.LI Fei,XU Tao,LIN Jikeng,et al.Island partition of distribution network considering uncertainty of distributed generators and loads[J].Automation of Electric Power Systems,2015,39(14):105-113.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 易海川,张彼德,王海颖,等.提高DG接纳能力的配电网动态重构方法[J].电网技术,2016,40(5):1431-1436.YI Haichuan,ZHANG Bide,WANG Haiying,et al.Distribution network dynamic reconfiguration method for improving distribution network’s ability of accepting DG[J].Power System Technology,2016,40(5):1431-1436." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605023&amp;v=MDkzNTdyN01JVHJCZmJHNEg5Zk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         易海川,张彼德,王海颖,等.提高DG接纳能力的配电网动态重构方法[J].电网技术,2016,40(5):1431-1436.YI Haichuan,ZHANG Bide,WANG Haiying,et al.Distribution network dynamic reconfiguration method for improving distribution network’s ability of accepting DG[J].Power System Technology,2016,40(5):1431-1436.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 吴在军,成晟,朱承治,等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化,2018,42(12):134-141.DOI:10.7500/AEPS20180108004.WU Zaijun,CHENG Sheng,ZHU Chengzhi,et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems,2018,42(12):134-141.DOI:10.7500/AEPS20180108004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812019&amp;v=MDg1MjZHNEg5bk5yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴在军,成晟,朱承治,等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化,2018,42(12):134-141.DOI:10.7500/AEPS20180108004.WU Zaijun,CHENG Sheng,ZHU Chengzhi,et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems,2018,42(12):134-141.DOI:10.7500/AEPS20180108004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">
                                        <b>[4]</b>
                                         BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 何禹清,彭建春,文明,等.含风电的配电网重构场景模型及算法[J].中国电机工程学报,2010,30(28):12-18.HE Yuqing,PENG Jianchun,WEN Ming,et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE,2010,30(28):12-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201028004&amp;v=MTMzNTdCdEdGckNVUjdxZlp1WnNGeW5uV3I3TVB5clBiYkc0SDlIT3A0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         何禹清,彭建春,文明,等.含风电的配电网重构场景模型及算法[J].中国电机工程学报,2010,30(28):12-18.HE Yuqing,PENG Jianchun,WEN Ming,et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE,2010,30(28):12-18.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王威,韩学山,王勇,等.一种减少生成树数量的配电网最优重构算法[J].中国电机工程学报,2008,28(16):34-38.WANG Wei,HAN Xueshan,WANG Yong,et al.A distribution network optimal reconfiguration algorithm of reducing the number of spinning trees[J].Proceedings of the CSEE,2008,28(16):34-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200816008&amp;v=MjkzMzdyN01QeXJQYmJHNEh0bk5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王威,韩学山,王勇,等.一种减少生成树数量的配电网最优重构算法[J].中国电机工程学报,2008,28(16):34-38.WANG Wei,HAN Xueshan,WANG Yong,et al.A distribution network optimal reconfiguration algorithm of reducing the number of spinning trees[J].Proceedings of the CSEE,2008,28(16):34-38.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王守相,王成山.一种隐含并行的大规模三相不平衡配电网络重构新算法[J].电力系统自动化,2000,24(19):34-38.WANG Shouxiang,WANG Chengshan.A novel network reconfiguration algorithm implicitly including parallel searching for large-scale unbalanced distribution systems[J].Automation of Electric Power Systems,2000,24(19):34-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200019007&amp;v=MjMyNzFzRnlubldyN01JU0hUZXJHNEh0SE5wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王守相,王成山.一种隐含并行的大规模三相不平衡配电网络重构新算法[J].电力系统自动化,2000,24(19):34-38.WANG Shouxiang,WANG Chengshan.A novel network reconfiguration algorithm implicitly including parallel searching for large-scale unbalanced distribution systems[J].Automation of Electric Power Systems,2000,24(19):34-38.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" DING F,LOPARO K A.Feeder reconfiguration for unbalanced distribution systems with distributed generation:a hierarchical decentralized approach[J].IEEE Transactions on Power Systems,2016,31(2):1633-1642." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feeder reconfiguration for unbalanced distribution systems with distributed generation:a hierarchical decentralized approach">
                                        <b>[8]</b>
                                         DING F,LOPARO K A.Feeder reconfiguration for unbalanced distribution systems with distributed generation:a hierarchical decentralized approach[J].IEEE Transactions on Power Systems,2016,31(2):1633-1642.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" CAPITANESCU F,OCHOA L F,MARGOSSIAN H,et al.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2014,30(1):346-356." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems">
                                        <b>[9]</b>
                                         CAPITANESCU F,OCHOA L F,MARGOSSIAN H,et al.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2014,30(1):346-356.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘蔚,韩祯祥.基于时间区间的配电网重构[J].电力系统自动化,2006,30(10):33-38.LIU Wei,HAN Zhenxiang.Distribution system reconfiguration based on time interval[J].Automation of Electric Power Systems,2006,30(10):33-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200610009&amp;v=MjM4Njl1WnNGeW5uV3I3TUlTSFRlckc0SHRmTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘蔚,韩祯祥.基于时间区间的配电网重构[J].电力系统自动化,2006,30(10):33-38.LIU Wei,HAN Zhenxiang.Distribution system reconfiguration based on time interval[J].Automation of Electric Power Systems,2006,30(10):33-38.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李扬,韦钢,马钰,等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化,2018,42(5):102-110.DOI:10.7500/AEPS20170926006.LI Yang,WEI Gang,MA Yu,et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems,2018,42(5):102-110.DOI:10.7500/AEPS 20170926006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MjkzNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01JU0hUZXJHNEg5bk1xbzlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李扬,韦钢,马钰,等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化,2018,42(5):102-110.DOI:10.7500/AEPS20170926006.LI Yang,WEI Gang,MA Yu,et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems,2018,42(5):102-110.DOI:10.7500/AEPS 20170926006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 朱正,廖清芬,刘涤尘,等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化,2015,39(14):82-88.ZHU Zheng,LIAO Qingfen,LIU Dichen,et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems,2015,39(14):82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514012&amp;v=MTI4OTZXcjdNSVNIVGVyRzRIOVROcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         朱正,廖清芬,刘涤尘,等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化,2015,39(14):82-88.ZHU Zheng,LIAO Qingfen,LIU Dichen,et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems,2015,39(14):82-88.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LEE C,LIU C,MEHROTRA S,et al.Robust distribution network reconfiguration[J].IEEE Transactions on Smart Grid,2015,6(2):836-842." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust distribution network reconfiguration">
                                        <b>[13]</b>
                                         LEE C,LIU C,MEHROTRA S,et al.Robust distribution network reconfiguration[J].IEEE Transactions on Smart Grid,2015,6(2):836-842.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">
                                        <b>[14]</b>
                                         HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHAI H F,YANG M,CHEN B,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,99:1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCCF4B22D3421595F8752F00D9396CD6F&amp;v=MTMwMjJOdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJxMndhdz1OaWZPZmNETGFOVytyWTB4Wis4TkRYa3d5bUFiN1RwL1BuL2kyQnMyY0xUbk1ienBDTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         ZHAI H F,YANG M,CHEN B,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,99:1-10.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" MA K,LI R,LI F.Quantification of additional asset reinforcement cost from 3-phase imbalance[J].IEEE Transactions on Power Systems,2016,31(4):2885-2891." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantification of additional asset reinforcement cost from 3-phase imbalance">
                                        <b>[16]</b>
                                         MA K,LI R,LI F.Quantification of additional asset reinforcement cost from 3-phase imbalance[J].IEEE Transactions on Power Systems,2016,31(4):2885-2891.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 杨明,翟鹤峰,马嘉翼,等.计及分布式电源发电不平衡度约束的三相不对称配电网动态重构[OL].中国电机工程学报,2019,39(12):3486-3498.YANG Ming,ZHAI Hefeng,MA Jiayi,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks considering unbalanced operation constraint of distributed generation[J].Proceedings of the CSEE,2019,39(12):3486-3498." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201912010&amp;v=Mjk2MTdCdEdGckNVUjdxZlp1WnNGeW5uV3I3TVB5clBiYkc0SDlqTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         杨明,翟鹤峰,马嘉翼,等.计及分布式电源发电不平衡度约束的三相不对称配电网动态重构[OL].中国电机工程学报,2019,39(12):3486-3498.YANG Ming,ZHAI Hefeng,MA Jiayi,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks considering unbalanced operation constraint of distributed generation[J].Proceedings of the CSEE,2019,39(12):3486-3498.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MTAxMTJaZVp0RmlubFVyM0lJVndkYXhZPU5pZk9mYks3SHRuTXJZOUZaZWtQQ1h3K29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1udw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 吴建中,余贻鑫.最小化运行费用的时变重构全局优化算法[J].中国电机工程学报,2003,23(11):13-17.WU Jianzhong,YU Yixin.Global optimization algorithm to time-varying reconfiguration for operation cost minimization[J].Proceedings of the CSEE,2003,23(11):13-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200311003&amp;v=MTI3MTdyN01QeXJQYmJHNEh0TE5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴建中,余贻鑫.最小化运行费用的时变重构全局优化算法[J].中国电机工程学报,2003,23(11):13-17.WU Jianzhong,YU Yixin.Global optimization algorithm to time-varying reconfiguration for operation cost minimization[J].Proceedings of the CSEE,2003,23(11):13-17.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 马丽叶,王玉翠,王楚通.主动配电网中计及网络重构的分布式电源鲁棒规划[J].电力系统自动化,2018,42(11):94-101.DOI:10.7500/AEPS20171228011.MA Liye,WANG Yucui,WANG Chutong.Robust planning of distributed generators in active distribution network considering network reconfiguration[J].Automation of Electric Power Systems,2018,42(11):94-101.DOI:10.7500/AEPS20171228011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811013&amp;v=MTg2OTZxQnRHRnJDVVI3cWZadVpzRnlubldyN01JU0hUZXJHNEg5bk5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         马丽叶,王玉翠,王楚通.主动配电网中计及网络重构的分布式电源鲁棒规划[J].电力系统自动化,2018,42(11):94-101.DOI:10.7500/AEPS20171228011.MA Liye,WANG Yucui,WANG Chutong.Robust planning of distributed generators in active distribution network considering network reconfiguration[J].Automation of Electric Power Systems,2018,42(11):94-101.DOI:10.7500/AEPS20171228011.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 翟鹤峰,汪洋,杨明,等.多相辐射状配电网的一种线性近似潮流方程[J].电工电能新技术,2017,36(7):78-83.ZHAI Hefeng,WANG Yang,YANG Ming,et al.Linear approximation for power flow equation in multiphase radial distribution network[J].Advanced Technology of Electrical Engineering and Energy,2017,36(7):78-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201707011&amp;v=MTE1ODVMRzRIOWJNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVNyUFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         翟鹤峰,汪洋,杨明,等.多相辐射状配电网的一种线性近似潮流方程[J].电工电能新技术,2017,36(7):78-83.ZHAI Hefeng,WANG Yang,YANG Ming,et al.Linear approximation for power flow equation in multiphase radial distribution network[J].Advanced Technology of Electrical Engineering and Energy,2017,36(7):78-83.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" CHEN X,WU W,ZHANG B.Robust restoration method for active distribution networks[J].IEEE Transactions on Power Systems,2016,31(5):4005-4015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust restoration method for active distribution networks">
                                        <b>[22]</b>
                                         CHEN X,WU W,ZHANG B.Robust restoration method for active distribution networks[J].IEEE Transactions on Power Systems,2016,31(5):4005-4015.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Baiming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MjQwNDFyQ1VSN3FmWnVac0Z5bm5XcjdNSVNIVGVyRzRIOVhPcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Baiming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" FERNANDEZ B R,DVORKIN Y,ORTEGA V M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems,2017,32(1):228-239." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic security-constrained unit commitment with generation and transmission contingencies">
                                        <b>[24]</b>
                                         FERNANDEZ B R,DVORKIN Y,ORTEGA V M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems,2017,32(1):228-239.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 孙惠娟,彭春华,余廷芳.配电网三相平衡优化重构策略[J].电网技术,2014,38(3):789-794.SUN Huijuan,PENG Chunhua,YU Tingfang.A three-phase equilibrium reconfiguration strategy for distribution network[J].Power System Technology,2014,38(3):789-794." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403038&amp;v=MjQ0MjNCZmJHNEg5WE1ySTlHYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01JVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         孙惠娟,彭春华,余廷芳.配电网三相平衡优化重构策略[J].电网技术,2014,38(3):789-794.SUN Huijuan,PENG Chunhua,YU Tingfang.A three-phase equilibrium reconfiguration strategy for distribution network[J].Power System Technology,2014,38(3):789-794.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" SCHNEIDER K P,MATHER B A,PAL B C,et al.Analytic considerations and design basis for the IEEE distribution test feeders[J].IEEE Transactions on Power Systems,2018,33(3):3181-3188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytic considerations and design basis for the IEEE distribution test feeders">
                                        <b>[26]</b>
                                         SCHNEIDER K P,MATHER B A,PAL B C,et al.Analytic considerations and design basis for the IEEE distribution test feeders[J].IEEE Transactions on Power Systems,2018,33(3):3181-3188.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 欧阳逸风,刘明波.暂态电压安全多目标混合整数最优控制模型及凸松弛方法[J].中国电机工程学报,2015,35(23):6018-6027.OUYANG Yifeng,LIU Mingbo.Multi-objective/mixed-integer optimal control model and convex relaxation method for transient voltage security[J].Proceedings of the CSEE,2015,35(23):6018-6027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201523010&amp;v=MjQxMjk5VE9ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         欧阳逸风,刘明波.暂态电压安全多目标混合整数最优控制模型及凸松弛方法[J].中国电机工程学报,2015,35(23):6018-6027.OUYANG Yifeng,LIU Mingbo.Multi-objective/mixed-integer optimal control model and convex relaxation method for transient voltage security[J].Proceedings of the CSEE,2015,35(23):6018-6027.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ZHOU Q,SHIRMOHAMMADI D,LIU W H E.Distribution feeder reconfiguration for operation cost reduction[J].IEEE Transactions on Power Systems,2002,12(2):730-735." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution feeder reconfiguration for operation cost reduction">
                                        <b>[28]</b>
                                         ZHOU Q,SHIRMOHAMMADI D,LIU W H E.Distribution feeder reconfiguration for operation cost reduction[J].IEEE Transactions on Power Systems,2002,12(2):730-735.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),35-47 DOI:10.7500/AEPS20181209001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">提升分布式电源接纳能力的配电网三相鲁棒动态重构</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%9F%E9%B9%A4%E5%B3%B0&amp;code=40051691&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翟鹤峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%8E&amp;code=08268076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%88%A9%E5%88%9A&amp;code=30277616&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵利刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E4%BB%B2%E8%A6%86&amp;code=37717049&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴仲覆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E8%90%8D%E9%9D%99&amp;code=42611750&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜萍静</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%9B%81&amp;code=32766890&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈雁</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8)&amp;code=1694865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流输电技术国家重点实验室(中国南方电网科学研究院有限责任公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>不可控分布式电源(UDG)给主动配电网带来了显著的功率波动和不确定性。为消纳更多的UDG,主动配电网的拓扑结构应随系统的运行工况动态灵活配置。此外,由于配电系统的负荷通常是三相不平衡的,实际应用中也需要计及网络三相不平衡的重构模型。对此,基于自适应二阶段鲁棒优化方法,提出了一种三相不平衡配电网的动态重构方法。其中,第一阶段为在考虑的整个重构超前时段内优化网络的拓扑,以减少日常的开关费用并保持网络的辐射状结构。第二阶段为基于给定的网络拓扑和UDG出力不确定集合,通过执行三相动态最优潮流来最小化系统最坏情况下的运行成本。所提二阶段鲁棒动态重构模型可采用列与约束生成算法进行求解,并且线性三相潮流模型的采用,使主问题与子问题均可建模为混合整数线性规划问题。通过对修改的IEEE 34节点及IEEE 123节点系统的测试计算,验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%9B%B8%E4%B8%8D%E5%B9%B3%E8%A1%A1%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三相不平衡配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E9%9B%86%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定集合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *翟鹤峰(1991—),男,通信作者,硕士,研究员,主要研究方向:电力系统计算分析及优化运行。E-mail:zhaihef2011@163.com;
                                </span>
                                <span>
                                    杨明(1980—),男,博士,教授,博士生导师,主要研究方向:电力系统分析与控制。E-mail:myang@sdu.edu.cn;
                                </span>
                                <span>
                                    赵利刚(1987—),男,硕士,高级工程师,主要研究方向:电力系统计算分析、新能源建模与仿真。E-mail:zhaolg@csg.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国南方电网公司科技项目(ZBKJXM20180061);</span>
                                <span>国家自然科学基金资助项目(51007047);</span>
                    </p>
            </div>
                    <h1><b>Three-phase Robust Dynamic Reconfiguration of Distribution Network to Improve Acceptance Ability of Distributed Generator</b></h1>
                    <h2>
                    <span>ZHAI Hefeng</span>
                    <span>YANG Ming</span>
                    <span>ZHAO Ligang</span>
                    <span>DAI Zhongfu</span>
                    <span>DU Pingjing</span>
                    <span>CHEN Yan</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of HVDC (Electric Power Research Institute of China Southern Power Grid Company Limited)</span>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Uncontrollable distributed generators(UDGs) introduce significant power fluctuation and uncertainty to active distribution network(ADN). To absorb more UDGs, topology of ADN should be reconfigured dynamically with respect to the operation conditions. Moreover, since distribution systems are featured by load unbalance in phases, a three-phase unbalanced reconfiguration model is also desirable in practice. An adjustable two-stage robust optimization approach is proposed for the dynamic reconfiguration of a three-phase unbalanced ADN. In the first stage, the ADN topology is optimized for the entire look-ahead periods to minimize the daily switching cost and maintain the radial structure of the network. In the second stage, a three-phase dynamic optimal power flow is executed to minimize the worst operation cost based on the given network topology and the uncertainty set of UDG outputs. The two-stage robust dynamic reconfiguration model is solved by using column-and-constraint generation algorithm, where the main problem and sub-problems are both formulated as a mixed-integer linear program by applying a linear three-phase power flow model. Test results on modified IEEE 34 bus and IEEE 123 bus system verify the effectiveness of the proposed approach.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=three-phase%20unbalanced%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">three-phase unbalanced distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20reconfiguration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic reconfiguration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty%20set&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty set;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by China Southern Power Grid Company Limited(No.ZBKJXM20180061);</span>
                                <span>National Natural Science Foundation of China(No.51007047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">为顺应高比例可再生能源发电不断接入电网的趋势,大量不可控分布式电源(uncontrollable distributed generator,UDG)接入配电网。UDG固有的间歇性、波动性及低可预测性给配电网运行带来了较大的不确定性,使得配电网的运行状态复杂多变,时空上耦合更加紧密<citation id="218" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。对此,如何统筹时空关联,提高配电网优化问题的决策水平,进而提升UDG接纳能力则成为当前面临的一个关键问题。</p>
                </div>
                <div class="p1">
                    <p id="60">配电网优化运行常用的措施是配电网重构(distribution network reconfiguration,DNR),其通过改变系统中开关组合状态寻求更好的网络运行拓扑,从而提升分布式电源(distributed generator,DG)接纳能力<citation id="219" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>、减轻电压不平衡<citation id="220" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、平衡负荷<citation id="221" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、消除过载<citation id="222" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>及减小网损<citation id="223" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等。通常可将DNR方法分为静态重构与动态重构两种。其中,静态重构<citation id="224" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>仅考虑单一时间重构断面,假定整个时段负荷恒定不变;动态重构<citation id="226" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>则根据系统的运行工况,对一段时间内的网络拓扑进行动态连续优化,从而可以获得更为灵活的网络运行拓扑。然而,由于实际负荷总是不断变化的,动态重构具有更强的灵活性<citation id="225" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,从而受到更多的关注。</p>
                </div>
                <div class="p1">
                    <p id="61">近年来诸多学者对DNR问题进行了研究,但多数DNR方法均假设负荷可以准确预测,缺乏对不确定性的考虑。由此,基于区间规划<citation id="227" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、随机优化<citation id="228" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>及鲁棒优化<citation id="233" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>的方法相继用于DNR问题以计及不确定性。其中,文献<citation id="229" type="reference">[<a class="sup">11</a>]</citation>基于区间规划,提出了一种考虑电动汽车充电负荷及DG出力不确定性的动态重构模型。文献<citation id="230" type="reference">[<a class="sup">12</a>]</citation>基于不同时间尺度的场景分析法,提出了计及风电出力及电动汽车接入随机性的DNR模型。文献<citation id="231" type="reference">[<a class="sup">13</a>]</citation>基于鲁棒优化,提出了计及负荷不确定性的二阶段鲁棒DNR模型,但该模型为静态重构模型。文献<citation id="232" type="reference">[<a class="sup">14</a>]</citation>同时计及DG出力和负荷不确定性,提出了一种二阶段鲁棒动态重构方法,但其假设日前优化的开关状态将在次日全天保持不变,使得该方法难以有效跟踪负荷变化。</p>
                </div>
                <div class="p1">
                    <p id="62">上述计及不确定性的重构策略均未考虑配电网的三相不平衡特征,而实际中低压配电网多为不平衡运行,主要原因如下<citation id="234" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:①三相负荷分布不均衡;②配电网中单相和两相线路的存在使得网络结构本身不对称;③具有间歇性、波动性的单相和两相DG的接入。此外,研究表明配电网的不平衡运行会造成网络损耗与投资成本的显著增加<citation id="235" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。因此,有必要对三相不平衡配电网的网络结构进行动态优化,以便更好地适应负荷变化与接纳UDG<citation id="236" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">针对上述现状,提出一种提升DG接纳能力的三相不平衡配电网鲁棒动态重构方法,采用二阶段鲁棒优化构建模型,针对模型特点采用列与约束生成(column-and-constraint generation,C&amp;CG)算法<citation id="237" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>进行求解,通过算例测试验证方法的有效性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 模型构建</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>1.1</b> 三相鲁棒动态重构模型</h4>
                <div class="p1">
                    <p id="66">基于文献<citation id="241" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>的研究,为顺应可再生能源发电不断接入电网的发展趋势,并积极响应国家有关清洁能源消纳的政策要求尽可能多地接纳DG发电,以最小化根节点的出力为目标函数以最大化接纳UDG<citation id="238" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,同时考虑到动态重构中开关的频繁动作会降低开关的使用寿命,因此需要考虑开关动作次数<citation id="239" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。为此,本文构建了以根节点出力成本和开关动作成本最小为目标函数<citation id="240" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>的三相鲁棒动态重构模型以实现最大化接纳UDG。此外,在给定的网络运行拓扑下,UDG出力极端波动情况下可能会造成节点产生不平衡功率,因此施加对应的惩罚成本。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">1)目标函数</h4>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>∈</mo><mi>Π</mi></mrow></munder><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>f</mi><mo>∈</mo><mi>F</mi></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>r</mtext></mrow><mtext>Τ</mtext></msubsup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mtext>F</mtext></msubsup><mo>+</mo><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mtext>F</mtext></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi mathvariant="bold-italic">C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mtext>Τ</mtext></msubsup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:下标<i>i</i>和<i>j</i>为节点编号;<i>T</i>为时间集;<i>B</i>为支路集;<i>F</i>为根节点(即变电站节点)集合;<i>N</i>为系统所有节点集合;<i>Π</i>为表示UDG出力不确定性的集合;<b><i>P</i></b><sup>G</sup><sub><i>g</i>,<i>t</i></sub>为<i>t</i>时段由UDG提供的三相有功功率构成的3×1维列向量;<i>C</i><sub>act</sub>为开关一次动作成本系数;<i>α</i><sub><i>ij</i>,<i>t</i></sub>和<i>β</i><sub><i>ij</i>,<i>t</i></sub>为<i>t</i>时段支路开关(<i>i</i>,<i>j</i>)状态改变与否的0-1变量,<i>α</i><sub><i>ij</i>,<i>t</i></sub>=1表示<i>t</i>时段支路开关由闭合变为断开,否则为0,<i>β</i><sub><i>ij</i>,<i>t</i></sub>=1表示<i>t</i>时段支路开关由断开变为闭合,否则为0;<b><i>C</i></b><sub>pur</sub>和<b><i>C</i></b><sub>los</sub>分别为由根节点出力成本系数和节点不平衡功率惩罚成本系数构成的3×1维列向量;<b><i>P</i></b><sup>F</sup><sub><i>f</i>,<i>t</i></sub>和<b><i>Q</i></b><sup>F</sup><sub><i>f</i>,<i>t</i></sub>分别为<i>t</i>时段由根节点<i>f</i>提供的三相有功功率和无功功率构成的3×1维列向量;<b><i>P</i></b><sub><i>i</i>,<i>t</i></sub>和<b><i>Q</i></b><sub><i>i</i>,<i>t</i></sub>分别为<i>t</i>时段节点<i>i</i>三相有功失负荷量和无功失负荷量构成的3×1维列向量。其中,惩罚成本的施加是为了保证模型在UDG出力极端场景下最优潮流子问题均存在可行解<citation id="242" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,从而不必考虑子问题不可行的情况。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">2)辐射状网络结构约束</h4>
                <div class="p1">
                    <p id="71">由于配电系统通常为闭环设计,开环运行,因而需要满足网络运行的辐射状结构约束<citation id="243" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>\</mo><mi>F</mi><mo>,</mo><mi>t</mi><mo>∈</mo><mi>Τ</mi></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>N</i>＼<i>F</i>为除去根节点外,系统其他节点构成的集合;<i>N</i><sub>n</sub>和<i>N</i><sub>f</sub>分别为所有节点和根节点数目;<i>z</i><sub><i>ij</i>,<i>t</i></sub>为表示<i>t</i>时段支路开关(<i>i</i>, <i>j</i>)开闭状态的0-1变量,<i>z</i><sub><i>ij</i>,<i>t</i></sub>=1表示闭合,否则为0。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">3)开关动作次数约束</h4>
                <div class="p1">
                    <p id="75">为了保证开关在使用周期内能够正常工作,尽量减轻开关动作对其使用寿命的影响,需要添加开关的动作次数约束,可表示为<citation id="244" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>S</i><sub>max</sub>为重构时段内所有开关动作次数上限。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">4)潮流约束</h4>
                <div class="p1">
                    <p id="80">重构问题中往往由于约束包含非线性的潮流方程,从而使得模型的求解难度较大。对此,本文采用文献<citation id="245" type="reference">[<a class="sup">21</a>]</citation>中线性三相潮流方程来构建本文模型,该约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi mathvariant="bold-italic">Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>f</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>f</mi><mo>∈</mo><mi>F</mi></mrow></munder><mi mathvariant="bold-italic">Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mtext>F</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>g</mi><mo>∈</mo><mi>G</mi></mrow></munder><mi mathvariant="bold-italic">Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi mathvariant="bold-italic">Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi mathvariant="bold-italic">Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi mathvariant="bold-italic">Q</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>f</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>f</mi><mo>∈</mo><mi>F</mi></mrow></munder><mi mathvariant="bold-italic">Q</mi></mstyle><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mtext>F</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>g</mi><mo>∈</mo><mi>G</mi></mrow></munder><mi mathvariant="bold-italic">Q</mi></mstyle><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>B</mi></mrow></munder><mi mathvariant="bold-italic">Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>i</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi mathvariant="bold-italic">Q</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>*</mo></msubsup><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mi mathvariant="bold-italic">e</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≥</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>*</mo></msubsup><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mi mathvariant="bold-italic">e</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">式中:<i>i</i>∈<i>N</i>;(<i>i</i>, <i>j</i>)∈<i>B</i>;<i>t</i>∈<i>T</i>; <i>G</i>为DG节点集合;<i>L</i>为负荷节点集合;<b><i>P</i></b><sub><i>ij</i>,<i>t</i></sub>+j<b><i>Q</i></b><sub><i>ij</i>,<i>t</i></sub>为<i>t</i>时段线路上由节点<i>i</i>向节点<i>j</i>注入的三相视在功率构成的3×1维列向量;<b><i>P</i></b><sup>G</sup><sub><i>g</i>,<i>t</i></sub>+j<b><i>Q</i></b><sup>G</sup><sub><i>g</i>,<i>t</i></sub>为<i>t</i>时段由节点<i>i</i>处DG向节点<i>g</i>注入的三相视在功率构成的3×1维列向量;<b><i>P</i></b><sup>L</sup><sub><i>l</i>,<i>t</i></sub>+j<b><i>Q</i></b><sup>L</sup><sub><i>l</i>,<i>t</i></sub>为<i>t</i>时段节点<i>l</i>处负荷消耗的三相视在功率构成的3×1维列向量;<b><i>U</i></b><sub><i>i</i>,<i>t</i></sub>为<i>t</i>时段节点<i>i</i>三相电压幅值平方构成的3×1维列向量;<b><i>S</i></b><sub><i>ij</i>,<i>t</i></sub>=<b><i>P</i></b><sub><i>ij</i>,<i>t</i></sub>+j<b><i>Q</i></b><sub><i>ij</i>,<i>t</i></sub>;<b><i>e</i></b><sub><i>ij</i></sub>为表示三相线路对应相别的0-1数值构成的3×1维列向量;<i>M</i><sub>1</sub>为取值很大的常数,其目的是为了使该约束仅对开关闭合的支路起作用;<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">γ</mi><mo>˚</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>,符号。表示矩阵哈达玛(Hadamard)积运算,<b><i>Z</i></b><sub><i>ij</i></sub>为三相线路对应的3×3型阻抗阵,<i>γ</i>为常数阵,数值如式(9)所示。</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></msup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="95">式(4)至式(7)中,式(4)和式(5)分别为有功功率和无功功率平衡约束;式(6)和式(7)为节点电压幅值关联约束。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96">5)根节点输出功率约束</h4>
                <div class="p1">
                    <p id="97"><b><i>P</i></b><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<b><i>P</i></b><sup>F</sup><sub><i>f</i>,<i>t</i></sub>≤<b><i>P</i></b><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>f</i>∈<i>F</i>,<i>t</i>∈<i>T</i>      (10)</p>
                </div>
                <div class="p1">
                    <p id="100"><b><i>Q</i></b><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<b><i>Q</i></b><sup>F</sup><sub><i>f</i>,<i>t</i></sub>≤<b><i>Q</i></b><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>f</i>∈<i>F</i>,<i>t</i>∈<i>T</i>      (11)</p>
                </div>
                <div class="p1">
                    <p id="103">式中:<b><i>P</i></b><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<b><i>P</i></b><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为根节点<i>f</i>三相有功出力下限和上限构成的3×1维列向量;<b><i>Q</i></b><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<b><i>Q</i></b><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>f</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为根节点<i>f</i>三相无功出力下限和上限构成的3×1维列向量。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">6)支路容量约束</h4>
                <div class="p1">
                    <p id="109"><b><i>P</i></b><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<b><i>Q</i></b><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>≤<i>z</i><sub><i>ij</i>,<i>t</i></sub>(<b><i>S</i></b><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)<sup>2</sup>  (<i>i</i>,<i>j</i>)∈<i>B</i>,<i>t</i>∈<i>T</i>      (12)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<b><i>S</i></b><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为支路三相传输容量上限构成的3×1维列向量。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">7)节点电压幅值约束</h4>
                <div class="p1">
                    <p id="116"><b><i>U</i></b><sub><i>f</i>,<i>t</i></sub>=<b><i>U</i></b><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml><i>f</i>∈<i>F</i>,<i>t</i>∈<i>T</i>      (13)</p>
                </div>
                <div class="p1">
                    <p id="118">|<b><i>V</i></b><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>|<sup>2</sup>≤<b><i>U</i></b><sub><i>i</i>,<i>t</i></sub>≤|<b><i>V</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>|<sup>2</sup><i>i</i>∈<i>N</i>,<i>t</i>∈<i>T</i>      (14)</p>
                </div>
                <div class="p1">
                    <p id="121">式中:<b><i>U</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为根节点<i>f</i>在<i>t</i>时段的三相参考电压幅值平方构成的3×1维列向量(本文中电压幅值均使用标幺值),设为<b>1.0</b>;<b><i>V</i></b><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<b><i>V</i></b><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>三相电压幅值的下限和上限构成的列向量,分别设为<b>0.95</b>和<b>1.05</b><citation id="246" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>1.2 UDG</b>出力不确定集</h4>
                <div class="p1">
                    <p id="126">基于文献<citation id="249" type="reference">[<a class="sup">13</a>,<a class="sup">22</a>]</citation>研究,本文采用盒式不确定集合<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Π</mi><mo>∈</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo stretchy="false">]</mo></mrow></math></mathml>来刻画UDG出力的不确定性,<b><i>P</i></b><sup>G</sup><sub><i>g</i>,<i>t</i></sub>∈<i>Π</i>并假定UDG为恒功率因数出力模式<citation id="247" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。此外,为减轻模型保守度,进一步引入了不确定度约束<citation id="248" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,本文中所采用的UDG出力不确定集合满足:</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="130">式中:<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>为由0-1数值构成的3×1维列向量;<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>和<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>分别为DG在<i>t</i>时段出力的预测值和预测偏差量;<i>Γ</i><sup>T</sup>和<i>Γ</i><sup>S</sup>为不确定度参数;<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>为由表征DG出力波动情况的辅助0-1变量构成的3×1维列向量;<i>θ</i>为DG出力的功率因数角,取cos <i>θ</i>=0.95;<b><i>e</i></b><sub><i>g</i></sub>为是由0-1数值构成的3×1维列向量,来表征DG的接入相别,如单相DG接入节点A相时,<b><i>e</i></b><sub><i>g</i></sub>=<citation id="250" type="reference">[<a class="sup">1</a>]</citation><sup>T</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>1.3</b> 模型线性化</h4>
                <div class="p1">
                    <p id="138">由于上述构建的二阶段鲁棒动态重构模型中约束式(12)为二次,因此为便于模型求解,需要对其进行线性化处理。易知,约束式(12)所限制的可行域为圆的内部,该约束可采用文献<citation id="251" type="reference">[<a class="sup">22</a>]</citation>中介绍的线性化方法进行线性化,即圆形约束可通过一组正方形近似。考虑到实际应用中的精度要求,本文采用两组正方形来近似表示上述圆形约束<citation id="252" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。由此,约束式(12)可近似表示为:</p>
                </div>
                <div class="p1">
                    <p id="139">-<i>z</i><sub><i>ij</i>,<i>t</i></sub><b><i>S</i></b><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≤<b><i>P</i></b><sub><i>ij</i>,<i>t</i></sub>≤<i>z</i><sub><i>ij</i>,<i>t</i></sub><b><i>S</i></b><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="142">-<i>z</i><sub><i>ij</i>,<i>t</i></sub><b><i>S</i></b><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≤<b><i>Q</i></b><sub><i>ij</i>,<i>t</i></sub>≤<i>z</i><sub><i>ij</i>,<i>t</i></sub><b><i>S</i></b><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><msqrt><mn>2</mn></msqrt><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><msqrt><mn>2</mn></msqrt><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><msqrt><mn>2</mn></msqrt><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><msqrt><mn>2</mn></msqrt><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi mathvariant="bold-italic">S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>2</b> 模型求解算法和步骤</h3>
                <div class="p1">
                    <p id="150">由于上述所构建的计及UDG出力不确定性的三相鲁棒动态重构模型为两层结构,因而无法直接求解。为此,采用文献<citation id="253" type="reference">[<a class="sup">18</a>]</citation>所提的C&amp;CG算法求解所提模型,方法是将上述二阶段优化问题对应转化为主问题与子问题进行迭代求解。线性化后的鲁棒动态重构模型参见附录A,本文中为了表述的方便,将其表示为一般矩阵形式:</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">y</mi></mrow></munder><mrow><mo>(</mo><mrow><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">x</mi><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>∈</mo><mi>Π</mi></mrow></munder><mspace width="0.25em" /><mi mathvariant="bold-italic">d</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">y</mi></mrow><mo>)</mo></mrow></mrow></math></mathml>      (20)</p>
                </div>
                <div class="area_img" id="153">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="155">式中:<b><i>x</i></b>为表征重构时段内支路开关状态的0-1决策向量;<b><i>c</i></b>为与开关动作成本相关的系数向量;<b><i>y</i></b>为重构时段内与潮流状态相关的决策向量(包括线路有功功率、无功功率,根节点有功功率、无功功率和节点电压幅值平方等状态变量);<b><i>d</i></b>为与根节点购电成本及惩罚成本相关的系数向量;<b><i>A</i></b>为仅与第一阶段开关状态约束相关的系数矩阵;<b><i>b</i></b>为该类约束限值对应的系数向量;<b><i>C</i></b>和<b><i>D</i></b>分别为同时包含支路开关状态决策变量<b><i>x</i></b>和潮流状态决策变量<b><i>y</i></b>的系数矩阵;<b><i>g</i>-<i>p</i></b>为该类约束对应的限值构成的向量,其中<b><i>p</i></b>为UDG出力向量;<b><i>F</i></b>为仅与第二阶段最优潮流约束相关的系数矩阵;<b><i>h</i></b>为该类约束的限值构成的向量;<b><i>i</i></b><sup>T</sup><b><i>u</i></b>≤<i>Γ</i>为不确定集合约束的矩阵表示形式。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>2.1</b> 第一阶段对应的主问题</h4>
                <div class="p1">
                    <p id="157">主问题即为第一阶段优化问题,是在考虑的整个重构超前时段内优化网络的拓扑,以减少开关动作费用并保持网络的辐射状结构<citation id="254" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mspace width="0.25em" /><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi>η</mi></mrow></math></mathml>      (22)</p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="162">式中:<i>η</i>为中间变量;<i>L</i>为设置的迭代次数上限。</p>
                </div>
                <div class="p1">
                    <p id="163">上述矩阵形式表示的主问题中,式(23)中UDG的出力向量已经替换为对应的子问题返回的最坏出力值<b><i>p</i></b><sub><i>l</i>,*</sub>,其中,下标<i>l</i>表示主问题与子问题的迭代次数。该主问题为混合整数线性规划(mixed integer linear programming,MILP)问题,因而可以方便地通过现有商用求解器进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>2.2</b> 第二阶段对应的子问题</h4>
                <div class="p1">
                    <p id="165">子问题对应上述二阶段鲁棒动态重构模型的第二阶段<citation id="255" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,是在给定网络拓扑及UDG出力不确定集合条件下,通过三相动态最优潮流来优化系统最坏情况下的运行成本,以实现DG的最大化接纳。子问题可表示为:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>∈</mo><mi>Π</mi></mrow></munder><mo stretchy="false">(</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi mathvariant="bold-italic">d</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">y</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (24)</p>
                </div>
                <div class="area_img" id="168">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="170">上述矩阵形式的子问题中,<b><i>x</i></b><sub>*</sub>为优化主问题所得支路开关状态的决策结果。由于目标函数为max-min两层形式,因此无法直接求解。对此,本文通过强对偶理论将内层min问题转化为其对偶问题对应的max问题<citation id="256" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,从而与外层max问题合并求解。转化后子问题的详细模型参见附录B,其矩阵形式可表述为:</p>
                </div>
                <div class="p1">
                    <p id="171"><i>W</i><sub>s</sub>=max <i>ω</i><sup>T</sup>(<b><i>g</i></b>-<b><i>p</i></b>-<b><i>Cx</i></b><sub>*</sub>)+<i>γ</i><sup>T</sup><b><i>h</i></b>      (26)</p>
                </div>
                <div class="area_img" id="172">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="174">式中:<i>ω</i>和<i>γ</i>为约束式(25)中前两个矩阵形式的约束对应的对偶变量。</p>
                </div>
                <div class="p1">
                    <p id="175">然而,上述问题目标函数式(26)的展开式中将会出现双线性项<b><i>u</i></b><i>ω</i>,可进一步采用大M法<citation id="257" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>对其进行线性化处理,转化方法参见附录C。</p>
                </div>
                <div class="p1">
                    <p id="176">通过上述转化,主问题与子问题均为MILP问题,可以采用文献<citation id="258" type="reference">[<a class="sup">18</a>]</citation>所提的C&amp;CG算法对主问题与子问题进行迭代求解。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="178">本节采用添加5条联络支路的IEEE 34节点<citation id="259" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>及添加4条联络支路的IEEE 123节点<citation id="260" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>配电测试系统对文中所提方法的有效性进行测试分析,该系统的具体参数可查阅文献<citation id="261" type="reference">[<a class="sup">26</a>]</citation>。编程测试基于数学规划和优化的高级建模系统(general algebraic modeling system, GAMS)平台<citation id="262" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>,并调用CPLEX求解器求解主问题与子问题所对应的MILP问题。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>3.1 IEEE 34</b>节点测试系统计算结果</h4>
                <h4 class="anchor-tag" id="180" name="180"><b>3.1.1</b> IEEE 34节点测试系统</h4>
                <div class="p1">
                    <p id="181">修改后的IEEE 34节点测试系统单线图如附录D图D1所示<citation id="263" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。图中,实线表示配置有分段开关的支路,初始状态均闭合,虚线表示配置有联络开关的支路,初始状态均断开。附录D表D1给出了IEEE 34节点系统的典型参数。为模拟DG不同的接入位置以及接入类型,修改后的测试系统中共接入三处DG。其中,节点3为三相DG,其余为单相DG,各DG的参数设置情况如附录D表D2所示。</p>
                </div>
                <div class="p1">
                    <p id="182">算例中设定的重构超前时间段为24个,间隔为1 h。同时,重构超前时段内三相负荷及DG的预测出力变化曲线如附录D图D2所示,对负荷而言,将节点原始负荷乘以该变化率即为用来模拟负荷变化的负荷值;对DG而言,将DG容量乘以该变化率即为用于模拟DG出力变化的DG出力值。需要说明的是,也可采用不同的变化率来分别模拟各个节点负荷以及DG的出力变化情况,并不会影响使用本文所提方法。此外,根节点的出力成本与开关的一次动作成本分别设为0.08 美元/(kW·h)与1.0 美元/次<citation id="264" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,节点不平衡功率的惩罚成本设为根节点出力成本的10倍。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.1.2</b> IEEE 34节点系统鲁棒动态重构结果</h4>
                <div class="p1">
                    <p id="184">为说明本文所提模型的有效性,本节假设式(15)所示的DG出力不确定集合中,其预测出力偏差量为预测值的30%<citation id="265" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,不确定度参数<i>Γ</i><sup>T</sup>和<i>Γ</i><sup>S</sup>分别取24和3。采用本文所提模型及求解算法对模型进行求解,所得鲁棒动态重构结果如表1所示。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表1 鲁棒动态重构结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Results of robust dynamic reconfiguration</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />时段</td><td>断开的开关</td></tr><tr><td><br /> 00:00—07:00</td><td>s34,s35,s36,s37,s38</td></tr><tr><td><br /> 07:00—08:00</td><td>s6,s35,s36,s37,s38</td></tr><tr><td><br /> 08:00—24:00</td><td>s6,s35,s36,s30,s38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">另外,为了对比说明计及DG出力不确定性的必要性,在不计及DG出力波动性的条件下,进一步采用确定性动态重构模型,依据DG预测出力对模型进行求解,所得动态重构结果如表2所示。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表2 确定性动态重构结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results of deterministic dynamic reconfiguration</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td><br />时段</td><td>断开的开关</td></tr><tr><td><br /> 00:00—07:00</td><td>s34,s35,s36,s37,s38</td></tr><tr><td><br /> 07:00—24:00</td><td>s6,s35,s36,s37,s38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">对比表1与表2中结果可以看出,随着负荷的增长,两种重构策略均在07:00—08:00调整了网络运行拓扑,然而,此后未计及DG出力不确定性的确定性重构策略所得网络拓扑便不再发生变化。与此相对,计及DG出力不确定性的鲁棒重构策略则在负荷增长的08:00—09:00,为应对DG出力波动而再次调整网络运行拓扑,以平衡DG波动所带来的不确定性,并保持系统运行的经济性。</p>
                </div>
                <div class="p1">
                    <p id="189">此外,为说明采用鲁棒重构策略并不会显著牺牲系统运行的经济性,表3对比了确定性重构模型与鲁棒重构模型在DG预测出力和最坏出力情况下对应的目标函数值。其中,DG最坏出力情况是指求解鲁棒动态重构模型时,所得到的最坏DG波动情况下对应的出力。</p>
                </div>
                <div class="area_img" id="190">
                    <p class="img_tit"><b>表3 目标函数值对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of object function values</b></p>
                    <p class="img_note"></p>
                    <table id="190" border="1"><tr><td rowspan="2"><br />模型类别</td><td colspan="2"><br />目标函数值/美元</td></tr><tr><td><br />预测出力</td><td>最坏波动出力</td></tr><tr><td><br /> 确定性重构</td><td>3 528.29</td><td>3 958.90</td></tr><tr><td><br /> 鲁棒重构</td><td>3 584.15</td><td>3 818.28</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="191">由表3结果可以看出,在DG预测出力情况下,鲁棒重构模型的目标函数值略高于确定性重构模型,这是由于系统为了应对DG出力波动的情况,从而牺牲了一定的经济性。然而,在DG最坏出力情况下,确定性重构模型的目标函数要显著高于鲁棒重构模型,由此说明了计及DG出力不确定性的必要性。同时,也表明采用鲁棒重构模型计及DG出力不确定性后,并不会显著影响系统运行的经济性,而且可以提升系统对DG的接纳能力,增强配电系统应对DG出力波动的能力。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>3.2 IEEE 123</b>节点测试系统计算结果</h4>
                <h4 class="anchor-tag" id="193" name="193"><b>3.2.1</b> IEEE 123节点测试系统</h4>
                <div class="p1">
                    <p id="194">为进一步验证本文鲁棒动态重构方法的有效性,本节采用接近实际复杂配电网的IEEE 123节点三相不平衡测试系统进行测试,依据文献<citation id="266" type="reference">[<a class="sup">8</a>]</citation>修改的123节点测试系统的结构示意图如附录E图E1所示。图中,黑色所示的节点及线段为三相;橙色所示的节点及线段为两相;绿色所示的节点及线段为单相。</p>
                </div>
                <div class="p1">
                    <p id="195">此外,该系统中各相初始负荷总量分别如下:A相为1 420+j775 kVA,B相为915+j515 kVA;C相为1 155+j635 kVA。修改后的系统中分别在节点55,61,70接入DG,其各相容量设置与文献<citation id="267" type="reference">[<a class="sup">8</a>]</citation>表1中场景3对应节点设置情况完全一致。此外,计算所采用的负荷及DG预测出力一日内24 h的变化情况与附录D图D2所示变化曲线一致。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.2.2</b> IEEE 123节点系统鲁棒动态重构结果</h4>
                <div class="p1">
                    <p id="197">同样,假设DG预测出力偏差量为预测值的30%,不确定度参数<i>Γ</i><sup>T</sup>和<i>Γ</i><sup>S</sup>分别取24和3。采用本文所提鲁棒动态重构方法计算所得结果见附录E表E1,此时对应的目标函数值为5 013.68美元。为了与不计及DG出力不确定的确定性重构方法对比,进一步采用确定性重构方法进行计算,计算所得结果如附录E表E2所示,此时对应的目标函数值为4 867.23美元。</p>
                </div>
                <div class="p1">
                    <p id="198">可以看出,在不计及DG出力不确定性时,网络的优化结果全天保持固定,不随DG出力及负荷变化而改变。当计及DG出力不确定性时,在DG出力较大的14:00—23:00,网络拓扑结构则随之变化以最大化接纳DG,提升了网络对DG的接纳能力。此外,为说明鲁棒重构策略与确定性重构策略的经济性情况,附录E表E3对比了两种模型在DG预测出力和最坏出力情况下对应的目标函数值。</p>
                </div>
                <div class="p1">
                    <p id="199">可以看出,该结果与采用IEEE 34节点测试系统所得结论一致,同样表明了采用鲁棒重构策略计及DG出力不确定性后,并不会显著改变系统的运行成本,而且可以增强系统对DG的接纳能力,提升系统运行的抗扰动能力。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>3.3</b> 不确定集合参数变化的影响分析</h4>
                <div class="p1">
                    <p id="201">本文中,DG出力不确定集合覆盖的范围受DG预测偏差量及不确定度参数选取的影响,为分析这些参数变化对模型所得结果保守度的影响,本节基于IEEE 34节点测试系统,将对此参数变化对模型计算结果的影响进行测试分析。</p>
                </div>
                <div class="p1">
                    <p id="202">首先,模型中考虑的DG预测偏差量是一个重要的参数,为分析该参数变化对模型计算结果的影响,分别设定其在预测值的5%～30%区间内变化时,对应的模型计算结果如表4所示。可以看出,随着DG预测出力偏差的增大,系统对应的目标函数值不断增加。出现这种现象的原因在于,当DG预测偏差不断增大时,也就意味着不确定集合覆盖的DG出力波动范围的增大。此时,为应对UDG出力波动可能发生的最坏扰动,以最大化接纳DG,由此造成了系统目标函数的增加。</p>
                </div>
                <div class="area_img" id="203">
                    <p class="img_tit"><b>表4 波动量对目标函数值的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Impact of deviation values on object function values</b></p>
                    <p class="img_note"></p>
                    <table id="203" border="1"><tr><td><br />波动量/%</td><td>目标函数值/美元</td><td>波动量/%</td><td>目标函数值/美元</td></tr><tr><td><br /> 5</td><td>3 575.85</td><td>20</td><td>3 719.29</td></tr><tr><td><br />10</td><td>3 623.42</td><td>25</td><td>3 768.78</td></tr><tr><td><br />15</td><td>3 670.98</td><td>30</td><td>3 818.28</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="204">其次,由于不确定集合所包含的场景数量会受到不确定度参数的影响。因此,通过改变不确定度参数的取值可以对DG出力的波动情况进行限定,从而在一定程度上减轻鲁棒优化模型的保守度。当改变不确定度参数<i>Γ</i><sup>T</sup>与<i>Γ</i><sup>S</sup>的取值时,IEEE 34节点系统对应的目标函数值变化情况如表5所示。</p>
                </div>
                <div class="area_img" id="205">
                    <p class="img_tit"><b>表5 不确定度参数对目标函数值的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Impact of uncertain parameters on object function values</b></p>
                    <p class="img_note"></p>
                    <table id="205" border="1"><tr><td rowspan="2"><br />参数<br /><i>Γ</i><sup>S</sup></td><td colspan="4"><br />不同<i>Γ</i><sup>T</sup>目标函数值/美元</td></tr><tr><td><br /><i>Γ</i><sup>T</sup>=6</td><td><i>Γ</i><sup>T</sup>=12</td><td><i>Γ</i><sup>T</sup>=18</td><td><i>Γ</i><sup>T</sup>=24</td></tr><tr><td><br /> 1</td><td>3 548.32</td><td>3 596.47</td><td>3 668.54</td><td>3 730.86</td></tr><tr><td><br /> 3</td><td>3 587.61</td><td>3 669.67</td><td>3 750.25</td><td>3 818.28</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="206">从表5结果可以看出,随着<i>Γ</i><sup>T</sup>和(或)<i>Γ</i><sup>S</sup>的减小,IEEE 34节点测试系统对应的目标函数值不断减小。这是由于随着不确定度参数的减小,不确定集合所覆盖的波动场景的最坏情况减轻,从而在最坏情况下系统对应的目标函数将会减小。由此说明,实践中可以由决策者选择合适的不确定集合的限制参数,排除一些出现概率非常小的极端场景,从而实现决策结果保守度的控制。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>3.4</b> 模型解算效率</h4>
                <div class="p1">
                    <p id="208">最后,采用IEEE 34节点及IEEE 123节点测试系统对本文模型和求解方法进行测试的计算效率汇总,如表6所示。</p>
                </div>
                <div class="area_img" id="209">
                    <p class="img_tit"><b>表6 所提方法计算效率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Computation efficiency of proposed method</b></p>
                    <p class="img_note"></p>
                    <table id="209" border="1"><tr><td><br />系统</td><td>迭代次<br />数/次</td><td>主问题平均<br />计算时间/s</td><td>子问题平均<br />计算时间/s</td><td>总平均计算<br />时间/s</td></tr><tr><td><br /> IEEE 34节点</td><td>2～3</td><td>220</td><td>85.17</td><td>710.51</td></tr><tr><td><br /> IEEE 123节点</td><td>2～4</td><td>254</td><td>103.62</td><td>1 251.67</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="210">本文所采用的C&amp;CG算法在不同的测试情况下,一般迭代2～4次即可收敛,由此说明了该算法良好的收敛性能,从而可以满足实际工程的需要。此外,从表中主问题与子问题各自的求解计算时间可以看出,主问题的计算时间要显著高于子问题,这是因为每次迭代中主问题会随着子问题最优解的返回而造成相应约束数目的增加,从而增大了模型的规模;与此相反,子问题的规模则在每次迭代计算中保持不变,因而其求解计算时间较小,且每次迭代计算中基本保持不变。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="212">为应对高比例可再生能源发电不断接入配电网带来的不确定性并提升DG的接纳能力,基于自适应二阶段鲁棒优化方法,提出了一种三相不平衡配电网的鲁棒动态重构方法。同时,针对所提模型特点,采用C&amp;CG算法构建了模型求解的计算步骤。最后,对修改的IEEE 34节点及IEEE 123节点系统进行了测试,得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="213">1)本文所提方法可有效计及UDG出力的不确定性,为含UDG的配电网提供一种行之有效的动态重构策略。</p>
                </div>
                <div class="p1">
                    <p id="214">2)本文所提重构策略可在提升UDG接纳能力的同时保证系统运行的经济性,与确定性重构策略对应的目标函数相比提高幅度并不显著。</p>
                </div>
                <div class="p1">
                    <p id="215">3)本文所提模型及对应求解算法具有较高的计算效率,可以满足实际工程的需要。</p>
                </div>
                <div class="p1">
                    <p id="216">此外,随着DG渗透率的提升,其无功注入容易引发电压安全问题。因此,后续可对并网DG及电压调节设备的运行以及网络拓扑的协同优化与调控方法进行研究,从而在改善系统无功电压运行水平的同时,提升配电系统运行的性能指标。</p>
                </div>
                <div class="p1">
                    <p id="217">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="268" name="268" class="anchor-tag">附录 A</h3>
                <div class="p1">
                    <p id="269">线性化后的三相鲁棒动态重构模型详细表示如下:</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271">另外,式(A7)—(A8)对应的矩阵展开表示形式为:</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="273" name="273" class="anchor-tag">附录 B</h3>
                <div class="p1">
                    <p id="274">内层问题求对偶合并后的子问题详细模型如下:</p>
                </div>
                <div class="p1">
                    <p id="275">目标函数:max J</p>
                </div>
                <div class="area_img" id="276">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="277">约束条件:</p>
                </div>
                <div class="area_img" id="278">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="279">式中:0表示1×3维零向量,,<sub>ij</sub>RX分别为:</p>
                </div>
                <div class="area_img" id="280">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="281">需要说明的是,上式中由于原问题中变量均为3×1维列向量,此处假设对偶变量为1×3维行向量,从而省略了对偶模型中的矩阵转置符号(∙)T。</p>
                </div>
                <div class="p1">
                    <p id="282">此外,为便于理解,对偶变量与原问题约束的对应关系如下表所示:</p>
                </div>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表B1对偶变量与原问题约束对应关系
                                                    <br />
                                                Tab.B1 Relationships between dual variables and the original problem constraints
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1对偶变量与原问题约束对应关系" src="Detail/GetImg?filename=images/DLXT201918005_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="284" name="284" class="anchor-tag">附录 C</h3>
                <div class="p1">
                    <p id="285">此处给出采用大M法对双线性项进行线性化处理的方法。</p>
                </div>
                <div class="p1">
                    <p id="286">设λ=uω,则式(26)-(27)可线性化表示为如下子问题:</p>
                </div>
                <div class="area_img" id="287">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918005_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">式中:M<sub>2</sub>为大M法中所引入的一个较大的常数。</p>
                </div>
                <h3 id="289" name="289" class="anchor-tag">附录 D</h3>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1修改后IEEE 34节点配电测试系统示意图" src="Detail/GetImg?filename=images/DLXT201918005_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1修改后IEEE 34节点配电测试系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Diagram of the modified IEEE 34 bus test feeder</p>

                </div>
                <div class="area_img" id="291">
                                            <p class="img_tit">
                                                表D1 34节点测试系统典型参数
                                                    <br />
                                                Table D1 Characteristics of the 34 bus test feeder
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 34节点测试系统典型参数" src="Detail/GetImg?filename=images/DLXT201918005_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="292">
                                            <p class="img_tit">
                                                表D2 34节点系统DG参数
                                                    <br />
                                                Table D2 Parameters of DGs added in 34 bus system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 34节点系统DG参数" src="Detail/GetImg?filename=images/DLXT201918005_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2负荷及DG预测出力变化曲线" src="Detail/GetImg?filename=images/DLXT201918005_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2负荷及DG预测出力变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Load and DG forecast output change curve</p>

                </div>
                <h3 id="294" name="294" class="anchor-tag">附录 E</h3>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1修改后IEEE 123节点配电测试系统示意图" src="Detail/GetImg?filename=images/DLXT201918005_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1修改后IEEE 123节点配电测试系统示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Diagram of the modified IEEE 123 bus test feeder</p>

                </div>
                <div class="area_img" id="296">
                                            <p class="img_tit">
                                                表E1鲁棒动态重构结果
                                                    <br />
                                                Tab.E1 Configuration results of robust dynamic reconfiguration
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1鲁棒动态重构结果" src="Detail/GetImg?filename=images/DLXT201918005_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="297">
                                            <p class="img_tit">
                                                表E2确定性动态重构结果
                                                    <br />
                                                Tab.E2 Configuration results of deterministic dynamic reconfiguration
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2确定性动态重构结果" src="Detail/GetImg?filename=images/DLXT201918005_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表E3目标函数对比
                                                    <br />
                                                Tab.E3 Comparison of objective function
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918005_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918005_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918005_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E3目标函数对比" src="Detail/GetImg?filename=images/DLXT201918005_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514015&amp;v=MjQyMjl1WnNGeW5uV3I3TUlTSFRlckc0SDlUTnE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李飞,徐弢,林济铿,等.计及分布式电源出力和负荷不确定性的配电网孤岛划分[J].电力系统自动化,2015,39(14):105-113.LI Fei,XU Tao,LIN Jikeng,et al.Island partition of distribution network considering uncertainty of distributed generators and loads[J].Automation of Electric Power Systems,2015,39(14):105-113.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605023&amp;v=MDQ1NjViRzRIOWZNcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 易海川,张彼德,王海颖,等.提高DG接纳能力的配电网动态重构方法[J].电网技术,2016,40(5):1431-1436.YI Haichuan,ZHANG Bide,WANG Haiying,et al.Distribution network dynamic reconfiguration method for improving distribution network’s ability of accepting DG[J].Power System Technology,2016,40(5):1431-1436.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812019&amp;v=MDY1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3I3TUlTSFRlckc0SDluTnJZOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴在军,成晟,朱承治,等.基于线性近似模型的三相不平衡有源配电网重构[J].电力系统自动化,2018,42(12):134-141.DOI:10.7500/AEPS20180108004.WU Zaijun,CHENG Sheng,ZHU Chengzhi,et al.Reconfiguration of unbalanced active distribution network based on linear approximation model[J].Automation of Electric Power Systems,2018,42(12):134-141.DOI:10.7500/AEPS20180108004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">

                                <b>[4]</b> BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201028004&amp;v=MDg5MzJGeW5uV3I3TVB5clBiYkc0SDlIT3A0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 何禹清,彭建春,文明,等.含风电的配电网重构场景模型及算法[J].中国电机工程学报,2010,30(28):12-18.HE Yuqing,PENG Jianchun,WEN Ming,et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE,2010,30(28):12-18.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200816008&amp;v=MjIyOTZxQnRHRnJDVVI3cWZadVpzRnlubldyN01QeXJQYmJHNEh0bk5xWTlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王威,韩学山,王勇,等.一种减少生成树数量的配电网最优重构算法[J].中国电机工程学报,2008,28(16):34-38.WANG Wei,HAN Xueshan,WANG Yong,et al.A distribution network optimal reconfiguration algorithm of reducing the number of spinning trees[J].Proceedings of the CSEE,2008,28(16):34-38.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200019007&amp;v=Mjk4NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVNIVGVyRzRIdEhOcG85Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王守相,王成山.一种隐含并行的大规模三相不平衡配电网络重构新算法[J].电力系统自动化,2000,24(19):34-38.WANG Shouxiang,WANG Chengshan.A novel network reconfiguration algorithm implicitly including parallel searching for large-scale unbalanced distribution systems[J].Automation of Electric Power Systems,2000,24(19):34-38.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feeder reconfiguration for unbalanced distribution systems with distributed generation:a hierarchical decentralized approach">

                                <b>[8]</b> DING F,LOPARO K A.Feeder reconfiguration for unbalanced distribution systems with distributed generation:a hierarchical decentralized approach[J].IEEE Transactions on Power Systems,2016,31(2):1633-1642.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems">

                                <b>[9]</b> CAPITANESCU F,OCHOA L F,MARGOSSIAN H,et al.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2014,30(1):346-356.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200610009&amp;v=MTIwNTN5bm5XcjdNSVNIVGVyRzRIdGZOcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘蔚,韩祯祥.基于时间区间的配电网重构[J].电力系统自动化,2006,30(10):33-38.LIU Wei,HAN Zhenxiang.Distribution system reconfiguration based on time interval[J].Automation of Electric Power Systems,2006,30(10):33-38.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805015&amp;v=MTY5NjJDVVI3cWZadVpzRnlubldyN01JU0hUZXJHNEg5bk1xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李扬,韦钢,马钰,等.含电动汽车和分布式电源的主动配电网动态重构[J].电力系统自动化,2018,42(5):102-110.DOI:10.7500/AEPS20170926006.LI Yang,WEI Gang,MA Yu,et al.Dynamic reconfiguration of active distribution network considering electric vehicles and distributed generations[J].Automation of Electric Power Systems,2018,42(5):102-110.DOI:10.7500/AEPS 20170926006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514012&amp;v=MDM1ODRSN3FmWnVac0Z5bm5XcjdNSVNIVGVyRzRIOVROcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 朱正,廖清芬,刘涤尘,等.考虑新能源与电动汽车接入下的主动配电网重构策略[J].电力系统自动化,2015,39(14):82-88.ZHU Zheng,LIAO Qingfen,LIU Dichen,et al.Strategy of distribution network reconfiguration considering wind power and electric vehicle integration[J].Automation of Electric Power Systems,2015,39(14):82-88.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust distribution network reconfiguration">

                                <b>[13]</b> LEE C,LIU C,MEHROTRA S,et al.Robust distribution network reconfiguration[J].IEEE Transactions on Smart Grid,2015,6(2):836-842.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution system reconfiguration under uncertain load and renewable generation">

                                <b>[14]</b> HAGHIGHAT H,ZENG B.Distribution system reconfiguration under uncertain load and renewable generation[J].IEEE Transactions on Power Systems,2016,31(4):2666-2675.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCCF4B22D3421595F8752F00D9396CD6F&amp;v=Mjk3MzQ4TkRYa3d5bUFiN1RwL1BuL2kyQnMyY0xUbk1ienBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnEyd2F3PU5pZk9mY0RMYU5XK3JZMHhaKw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> ZHAI H F,YANG M,CHEN B,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks[J].International Journal of Electrical Power &amp; Energy Systems,2018,99:1-10.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantification of additional asset reinforcement cost from 3-phase imbalance">

                                <b>[16]</b> MA K,LI R,LI F.Quantification of additional asset reinforcement cost from 3-phase imbalance[J].IEEE Transactions on Power Systems,2016,31(4):2885-2891.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201912010&amp;v=MDY2NTRubldyN01QeXJQYmJHNEg5ak5yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 杨明,翟鹤峰,马嘉翼,等.计及分布式电源发电不平衡度约束的三相不对称配电网动态重构[OL].中国电机工程学报,2019,39(12):3486-3498.YANG Ming,ZHAI Hefeng,MA Jiayi,et al.Dynamic reconfiguration of three-phase unbalanced distribution networks considering unbalanced operation constraint of distributed generation[J].Proceedings of the CSEE,2019,39(12):3486-3498.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MTY5NzJlcnFRVE1ud1plWnRGaW5sVXIzSUlWd2RheFk9TmlmT2ZiSzdIdG5Nclk5Rlpla1BDWHcrb0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200311003&amp;v=MjE0NTdCdEdGckNVUjdxZlp1WnNGeW5uV3I3TVB5clBiYkc0SHRMTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴建中,余贻鑫.最小化运行费用的时变重构全局优化算法[J].中国电机工程学报,2003,23(11):13-17.WU Jianzhong,YU Yixin.Global optimization algorithm to time-varying reconfiguration for operation cost minimization[J].Proceedings of the CSEE,2003,23(11):13-17.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811013&amp;v=MTQzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVNIVGVyRzRIOW5Ocm85RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 马丽叶,王玉翠,王楚通.主动配电网中计及网络重构的分布式电源鲁棒规划[J].电力系统自动化,2018,42(11):94-101.DOI:10.7500/AEPS20171228011.MA Liye,WANG Yucui,WANG Chutong.Robust planning of distributed generators in active distribution network considering network reconfiguration[J].Automation of Electric Power Systems,2018,42(11):94-101.DOI:10.7500/AEPS20171228011.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201707011&amp;v=MjI1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVNyUFlMRzRIOWJNcUk5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 翟鹤峰,汪洋,杨明,等.多相辐射状配电网的一种线性近似潮流方程[J].电工电能新技术,2017,36(7):78-83.ZHAI Hefeng,WANG Yang,YANG Ming,et al.Linear approximation for power flow equation in multiphase radial distribution network[J].Advanced Technology of Electrical Engineering and Energy,2017,36(7):78-83.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust restoration method for active distribution networks">

                                <b>[22]</b> CHEN X,WU W,ZHANG B.Robust restoration method for active distribution networks[J].IEEE Transactions on Power Systems,2016,31(5):4005-4015.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MDI5NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNSVNIVGVyRzRIOVhPcm85RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Baiming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic security-constrained unit commitment with generation and transmission contingencies">

                                <b>[24]</b> FERNANDEZ B R,DVORKIN Y,ORTEGA V M A.Probabilistic security-constrained unit commitment with generation and transmission contingencies[J].IEEE Transactions on Power Systems,2017,32(1):228-239.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403038&amp;v=MDI2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubldyN01JVHJCZmJHNEg5WE1ySTlHYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 孙惠娟,彭春华,余廷芳.配电网三相平衡优化重构策略[J].电网技术,2014,38(3):789-794.SUN Huijuan,PENG Chunhua,YU Tingfang.A three-phase equilibrium reconfiguration strategy for distribution network[J].Power System Technology,2014,38(3):789-794.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytic considerations and design basis for the IEEE distribution test feeders">

                                <b>[26]</b> SCHNEIDER K P,MATHER B A,PAL B C,et al.Analytic considerations and design basis for the IEEE distribution test feeders[J].IEEE Transactions on Power Systems,2018,33(3):3181-3188.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201523010&amp;v=MDI0ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcjdNUHlyUGJiRzRIOVRPckk5RVpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 欧阳逸风,刘明波.暂态电压安全多目标混合整数最优控制模型及凸松弛方法[J].中国电机工程学报,2015,35(23):6018-6027.OUYANG Yifeng,LIU Mingbo.Multi-objective/mixed-integer optimal control model and convex relaxation method for transient voltage security[J].Proceedings of the CSEE,2015,35(23):6018-6027.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution feeder reconfiguration for operation cost reduction">

                                <b>[28]</b> ZHOU Q,SHIRMOHAMMADI D,LIU W H E.Distribution feeder reconfiguration for operation cost reduction[J].IEEE Transactions on Power Systems,2002,12(2):730-735.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918005&amp;v=MjMyMTZXcjdNSVNIVGVyRzRIOWpOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

