

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136447254162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918006%26RESULT%3d1%26SIGN%3dXgUMAyNV4%252f%252fQvZRJ72Yq4aQko2c%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918006&amp;v=MDMyNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDlqTnA0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 微网市场交易模型 "><b>1</b> 微网市场交易模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 前提假设及市场规则"><b>1.1</b> 前提假设及市场规则</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2 DG&lt;/b&gt;运营商成本模型"><b>1.2 DG</b>运营商成本模型</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.3 LA&lt;/b&gt;成本模型"><b>1.3 LA</b>成本模型</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.4&lt;/b&gt; 市场参与者投标模型"><b>1.4</b> 市场参与者投标模型</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;1.5&lt;/b&gt; 单一场景市场出清模型"><b>1.5</b> 单一场景市场出清模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;2&lt;/b&gt; 配电网可靠性分析模型 "><b>2</b> 配电网可靠性分析模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;2.1&lt;/b&gt; 源—荷—市联合场景的生成"><b>2.1</b> 源—荷—市联合场景的生成</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;2.2&lt;/b&gt; 系统状态场景的生成"><b>2.2</b> 系统状态场景的生成</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于载荷相关老化失效的元件综合故障率"><b>2.3</b> 基于载荷相关老化失效的元件综合故障率</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;2.4&lt;/b&gt; 系统状态评估"><b>2.4</b> 系统状态评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#199" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例参数"><b>3.1</b> 算例参数</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;3.2&lt;/b&gt; 市场交易分析"><b>3.2</b> 市场交易分析</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;3.3&lt;/b&gt; 指标结果分析"><b>3.3</b> 指标结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;图1 考虑微网日前市场交易影响的配电网可靠性评估&lt;/b&gt;"><b>图1 考虑微网日前市场交易影响的配电网可靠性评估</b></a></li>
                                                <li><a href="#202" data-title="表1 算例设置">表1 算例设置</a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图2 市场出清结果&lt;/b&gt;"><b>图2 市场出清结果</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图3 元件失效概率曲线&lt;/b&gt;"><b>图3 元件失效概率曲线</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图4 系统EENS指标&lt;/b&gt;"><b>图4 系统EENS指标</b></a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;图5 系统可靠性偏差结果&lt;/b&gt;"><b>图5 系统可靠性偏差结果</b></a></li>
                                                <li><a href="#251" data-title="图A1改进的RBTS BUS6配电系统">图A1改进的RBTS BUS6配电系统</a></li>
                                                <li><a href="#252" data-title="图A2负荷预测和风电预测均值">图A2负荷预测和风电预测均值</a></li>
                                                <li><a href="#253" data-title="图A3初始场景与削减场景的指标结果对比">图A3初始场景与削减场景的指标结果对比</a></li>
                                                <li><a href="#254" data-title="图A4仅考虑偶然失效的系统EENS指标">图A4仅考虑偶然失效的系统EENS指标</a></li>
                                                <li><a href="#255" data-title="图A5微网SAIDI指标">图A5微网SAIDI指标</a></li>
                                                <li><a href="#256" data-title="表A1线路参数">表A1线路参数</a></li>
                                                <li><a href="#257" data-title="表A2负荷点参数">表A2负荷点参数</a></li>
                                                <li><a href="#258" data-title="表A3 DG参数">表A3 DG参数</a></li>
                                                <li><a href="#259" data-title="表A4基于价格的LA参数">表A4基于价格的LA参数</a></li>
                                                <li><a href="#260" data-title="表A5基于激励的LA参数">表A5基于激励的LA参数</a></li>
                                                <li><a href="#261" data-title="表A6切负荷合同">表A6切负荷合同</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展改革委,国家能源局.推进并网型微电网建设试行办法[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201707/t20170724_855213.html.National Development and Reform Commission,National Energy Administration.Trial measures for promoting the construction of grid-connected microgrid[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201707/t20170724_855213.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" BILLINTON R,SALVADERI L,MCCALLEY J D,et al.Reliability issues in today’s electric power utility environment[J].IEEE Transactions on Power Systems,1997,12(4):1708-1714." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability issues in today&amp;#39;s electric power utility environment">
                                        <b>[2]</b>
                                         BILLINTON R,SALVADERI L,MCCALLEY J D,et al.Reliability issues in today’s electric power utility environment[J].IEEE Transactions on Power Systems,1997,12(4):1708-1714.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙羽,王秀丽,王建学,等.电力系统短期可靠性评估综述[J].电力系统保护与控制,2011,39(8):143-154.SUN Yu,WANG Xiuli,WANG Jianxue,et al.An overview of the short-term reliability evaluation of power system[J].Power System Protection and Control,2011,39(8):143-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201108030&amp;v=MTY3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBTHluYWViRzRIOURNcDQ5R1pJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙羽,王秀丽,王建学,等.电力系统短期可靠性评估综述[J].电力系统保护与控制,2011,39(8):143-154.SUN Yu,WANG Xiuli,WANG Jianxue,et al.An overview of the short-term reliability evaluation of power system[J].Power System Protection and Control,2011,39(8):143-154.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dispatch and bidding strategy of active distribution network in energy and ancillary services market">
                                        <b>[4]</b>
                                         JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 窦春霞,贾星蓓,李恒.基于多智能体的微电网中分布式发电的市场博弈竞标发电[J].电网技术,2016,40(2):579-586.DOU Chunxia,JIA Xingbei,LI Heng.Multi-agent-system-based market bidding strategy for distributed generation in microgrid[J].Power System Technology,2016,40(2):579-586." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602039&amp;v=MzAwMDc0SDlmTXJZOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         窦春霞,贾星蓓,李恒.基于多智能体的微电网中分布式发电的市场博弈竞标发电[J].电网技术,2016,40(2):579-586.DOU Chunxia,JIA Xingbei,LI Heng.Multi-agent-system-based market bidding strategy for distributed generation in microgrid[J].Power System Technology,2016,40(2):579-586.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 温俊强,曾博,张建华.市场环境下考虑各利益主体博弈的分布式电源双层规划方法[J].电力系统自动化,2015,39(15):61-67.WEN Junqiang,ZENG Bo,ZHANG Jianhua.Bi-level programming method for distributed generator considering stakeholders’game relationship in an electricity market environment[J].Automation of Electric Power Systems,2015,39(15):61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515010&amp;v=MTgyOTN5bm5XcnJBSVNIVGVyRzRIOVROcW85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         温俊强,曾博,张建华.市场环境下考虑各利益主体博弈的分布式电源双层规划方法[J].电力系统自动化,2015,39(15):61-67.WEN Junqiang,ZENG Bo,ZHANG Jianhua.Bi-level programming method for distributed generator considering stakeholders’game relationship in an electricity market environment[J].Automation of Electric Power Systems,2015,39(15):61-67.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LIU Kangning,CHEN Qixin,KANG Chongqing,et al.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):722-732." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804010&amp;v=MDc3MjU3cWZadVpzRnlubldyckFLRDNJYTdHNEg5bk1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         LIU Kangning,CHEN Qixin,KANG Chongqing,et al.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):722-732.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ROBERT B B,HENDERSON M I,PLATTS J E.Load response and system reliability situations[C]// IEEE Power Engineering Society General Meeting,July 13-17,2003,Toronto,Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Load response and system reliability situations">
                                        <b>[8]</b>
                                         ROBERT B B,HENDERSON M I,PLATTS J E.Load response and system reliability situations[C]// IEEE Power Engineering Society General Meeting,July 13-17,2003,Toronto,Canada.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" HIRST E.Reliability benefits of price-responsive demand[J].IEEE Power Engineering Review,2002,11:16-21." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability Benefits of Price-Responsive Demand">
                                        <b>[9]</b>
                                         HIRST E.Reliability benefits of price-responsive demand[J].IEEE Power Engineering Review,2002,11:16-21.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李生虎,丁明.电力市场中基于电价弹性的电力系统运行可靠性的协调控制[J].中国电机工程学报,2005,25(24):34-40.LI Shenghu,DING Ming.Coordination to power system operational reliability in power market based on price elasticity[J].Proceedings of the CSEE,2005,25(24):34-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200524006&amp;v=MTI0NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQVB5clBiYkc0SHRUT3E0OUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李生虎,丁明.电力市场中基于电价弹性的电力系统运行可靠性的协调控制[J].中国电机工程学报,2005,25(24):34-40.LI Shenghu,DING Ming.Coordination to power system operational reliability in power market based on price elasticity[J].Proceedings of the CSEE,2005,25(24):34-40.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵洪山,王莹莹,陈松.需求响应对配电网供电可靠性的影响[J].电力系统自动化,2015,39(17):49-55.ZHAO Hongshan,WANG Yingying,CHEN Song.Impact of demand response on distribution system reliability[J].Automation of Electric Power Systems,2015,39(17):49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517008&amp;v=MzA5MDRlckc0SDlUTnFJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵洪山,王莹莹,陈松.需求响应对配电网供电可靠性的影响[J].电力系统自动化,2015,39(17):49-55.ZHAO Hongshan,WANG Yingying,CHEN Song.Impact of demand response on distribution system reliability[J].Automation of Electric Power Systems,2015,39(17):49-55.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周保荣,黄廷城,张勇军.计及激励型需求响应的微电网可靠性分析[J].电力系统自动化,2017,41(13):70-78.DOI:10.7500/AEPS20160926016.ZHOU Baorong,HUANG Tingcheng,ZHANG Yongjun.Reliability analysis on microgrid considering incentive demand response[J].Automation of Electric Power Systems,2017,41(13):70-78.DOI:10.7500/AEPS20160926016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713010&amp;v=MDYyOTN5bm5XcnJBSVNIVGVyRzRIOWJOckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周保荣,黄廷城,张勇军.计及激励型需求响应的微电网可靠性分析[J].电力系统自动化,2017,41(13):70-78.DOI:10.7500/AEPS20160926016.ZHOU Baorong,HUANG Tingcheng,ZHANG Yongjun.Reliability analysis on microgrid considering incentive demand response[J].Automation of Electric Power Systems,2017,41(13):70-78.DOI:10.7500/AEPS20160926016.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 雷敏,魏务卿,曾进辉,等.考虑需求响应的负荷控制对供电可靠性的影响[J].电力系统自动化,2018,42(10):53-59.DOI:10.7500/AEPS20180115017.LEI Min,WEI Wuqing,ZENG Jinhui,et al.Effect of load control on power supply reliability considering demand response[J].Automation of Electric Power Systems,2018,42(10):53-59.DOI:10.7500/AEPS20180115017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810007&amp;v=MTE1NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBSVNIVGVyRzRIOW5OcjQ5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         雷敏,魏务卿,曾进辉,等.考虑需求响应的负荷控制对供电可靠性的影响[J].电力系统自动化,2018,42(10):53-59.DOI:10.7500/AEPS20180115017.LEI Min,WEI Wuqing,ZENG Jinhui,et al.Effect of load control on power supply reliability considering demand response[J].Automation of Electric Power Systems,2018,42(10):53-59.DOI:10.7500/AEPS20180115017.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 高赐威,李倩玉,李慧星,等.基于负荷聚合商业务的需求响应资源整合方法与运营机制[J].电力系统自动化,2013,37(17):78-86.GAO Ciwei,LI Qianyu,LI Huixing,et al.Methodology and operation mechanism of demand response resources integration based on load aggregator[J].Automation of Electric Power Systems,2013,37(17):78-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317012&amp;v=MTU2MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDlMTnFJOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         高赐威,李倩玉,李慧星,等.基于负荷聚合商业务的需求响应资源整合方法与运营机制[J].电力系统自动化,2013,37(17):78-86.GAO Ciwei,LI Qianyu,LI Huixing,et al.Methodology and operation mechanism of demand response resources integration based on load aggregator[J].Automation of Electric Power Systems,2013,37(17):78-86.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LI Han,ESEYE A T,ZHANG Jianhua,et al.Optimal energy management for industrial microgrids with high-penetration renewables[J].Protection and Control of Modern Power Systems,2017,2(2):122-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD107FAFD53437D74914AC7AE0062C65E3&amp;v=MjYzMzUreXg4UzdrNE9UdzZYckJJemU4R1NRTStjQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJxMnhhQT1OajdCYXJLNEdhZTkyZnRBWis4TUN3Zw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         LI Han,ESEYE A T,ZHANG Jianhua,et al.Optimal energy management for industrial microgrids with high-penetration renewables[J].Protection and Control of Modern Power Systems,2017,2(2):122-135.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 鞠立伟,秦超,吴鸿亮,等.计及多类型需求响应的风电消纳随机优化调度模型[J].电网技术,2015,39(7):1839-1846.JU Liwei,QIN Chao,WU Hongliang,et al.Wind power accommodation stochastic optimization model with multi-type demand response[J].Power System Technology,2015,39(7):1839-1846." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507015&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBSVRyQmZiRzRIOVRNcUk5RVlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         鞠立伟,秦超,吴鸿亮,等.计及多类型需求响应的风电消纳随机优化调度模型[J].电网技术,2015,39(7):1839-1846.JU Liwei,QIN Chao,WU Hongliang,et al.Wind power accommodation stochastic optimization model with multi-type demand response[J].Power System Technology,2015,39(7):1839-1846.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 牛文娟,李扬,王蓓蓓.考虑不确定性的需求响应虚拟电厂建模[J].中国电机工程学报,2014,34(22):3630-3637.NIU Wenjuan,LI Yang,WANG Beibei.Demand response based virtual power plant modeling considering uncertainty[J].Proceedings of the CSEE,2014,34(22):3630-3637." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422008&amp;v=MDU1ODF5clBiYkc0SDlYT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         牛文娟,李扬,王蓓蓓.考虑不确定性的需求响应虚拟电厂建模[J].中国电机工程学报,2014,34(22):3630-3637.NIU Wenjuan,LI Yang,WANG Beibei.Demand response based virtual power plant modeling considering uncertainty[J].Proceedings of the CSEE,2014,34(22):3630-3637.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张剑,姚潇毅,尹柏强,等.基于支路潮流线性化方程的有序充电快速求解方法[J].电力系统自动化,2018,42(12):64-71.DOI:10.7500/AEPS20171106005.ZHANG Jian,YAO Xiaoyi,YIN Baiqiang,et al.Fast solving method of ordered charging based on linearized equations of branch flow[J].Automation of Electric Power Systems,2018,42(12):64-71.DOI:10.7500/AEPS20171106005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812009&amp;v=Mjk1NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBSVNIVGVyRzRIOW5Oclk5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张剑,姚潇毅,尹柏强,等.基于支路潮流线性化方程的有序充电快速求解方法[J].电力系统自动化,2018,42(12):64-71.DOI:10.7500/AEPS20171106005.ZHANG Jian,YAO Xiaoyi,YIN Baiqiang,et al.Fast solving method of ordered charging based on linearized equations of branch flow[J].Automation of Electric Power Systems,2018,42(12):64-71.DOI:10.7500/AEPS20171106005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" RAZALI N M,HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference,June 23-24,2010,Shah Alam,Malaysia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Backward reduction applicationfor minimizing wind power scenarios in stochastic programming">
                                        <b>[19]</b>
                                         RAZALI N M,HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference,June 23-24,2010,Shah Alam,Malaysia.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 谢莹华,王成山.基于馈线分区的中压配电系统可靠性评估[J].中国电机工程学报,2004,24(5):39-43.XIE Yinghua,WANG Chengshan.Reliability evaluation of medium voltage distribution system based on feeder partition method[J].Proceedings of the CSEE,2004,24(5):39-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200405007&amp;v=MzAxNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQVB5clBiYkc0SHRYTXFvOUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         谢莹华,王成山.基于馈线分区的中压配电系统可靠性评估[J].中国电机工程学报,2004,24(5):39-43.XIE Yinghua,WANG Chengshan.Reliability evaluation of medium voltage distribution system based on feeder partition method[J].Proceedings of the CSEE,2004,24(5):39-43.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 郑旭,丁坚勇,尚超,等.计及多影响因素的电网停电损失估算方法[J].武汉大学学报,2016,49(1):83-87.ZHENG Xu,DING Jianyong,SHANG Chao,et al.An assessment method of grid outage cost considering multifactorial influences[J].Engineering Journal of Wuhan University,2016,49(1):83-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD201601014&amp;v=MDI0NTRubldyckFNajdQYXJHNEg5Zk1ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         郑旭,丁坚勇,尚超,等.计及多影响因素的电网停电损失估算方法[J].武汉大学学报,2016,49(1):83-87.ZHENG Xu,DING Jianyong,SHANG Chao,et al.An assessment method of grid outage cost considering multifactorial influences[J].Engineering Journal of Wuhan University,2016,49(1):83-87.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 孙元章,程林,何剑.电力系统运行可靠性理论[M].北京:清华大学出版社,2012.SUN Yuanzhang,CHENG Lin,HE Jian.Power system operational reliability theory[M].Beijing:Tsinghua University Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302263388001&amp;v=MzA3NzBadkZ5bm5VNzdLS1ZzY1hGcXpHYkM0SE5QS3JJeE5iT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         孙元章,程林,何剑.电力系统运行可靠性理论[M].北京:清华大学出版社,2012.SUN Yuanzhang,CHENG Lin,HE Jian.Power system operational reliability theory[M].Beijing:Tsinghua University Press,2012.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),43-53+59 DOI:10.7500/AEPS20181113002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑微网市场交易影响的配电网可靠性分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%A2%A7%E4%BA%91&amp;code=06850834&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈碧云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E6%81%92%E6%97%BA&amp;code=38780310&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周恒旺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%BB%A8&amp;code=06852246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李滨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E8%A5%BF%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E6%9C%80%E4%BC%98%E5%8C%96%E4%B8%8E%E8%8A%82%E8%83%BD%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B9%BF%E8%A5%BF%E5%A4%A7%E5%AD%A6)&amp;code=0088702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广西电力系统最优化与节能技术重点实验室(广西大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>微网内分布式资源分属于不同主体,市场主体的趋利性市场行为影响微网的源荷功率特性,进而影响电力设备和配电网的可靠性。文中提出了一种考虑微网日前市场交易影响的配电网可靠性分析模型。首先,构建各类市场参与者的日前市场投标策略和市场出清模型。其次,考虑不同时段源荷水平对可靠性的影响,提出载荷相关的元件老化失效模型,并针对源、荷、投标及外部电网电价的随机性及时序性,生成“源—荷—市”联合时序场景。最后,在改进的RBTS BUS 6算例系统上进行仿真分析。结果表明,需求侧分布式资源参与市场能降低峰值时段的元件失效概率且增加系统容量备用,起到一定的削峰填谷作用,根据不同电源的出力水平合理地配置备用容量能有效提高供电可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%BD%91(%E5%BE%AE%E7%94%B5%E7%BD%91)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微网(微电网);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%82%E5%9C%BA%E4%BA%A4%E6%98%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">市场交易;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8A%95%E6%A0%87%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">投标策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%9C%BA%E6%99%AF%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多场景技术;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%AD%E6%9C%9F%E5%8F%AF%E9%9D%A0%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">短期可靠性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈碧云(1978—),女,博士,副教授,硕士生导师,主要研究方向:电力系统规划与可靠性、电力系统风险预警与校正、智能配电网。E-mail:chenbiyu@gxu.edu.cn;
                                </span>
                                <span>
                                    *周恒旺(1995—),男,通信作者,硕士研究生,主要研究方向:电力系统规划与可靠性、智能配电网。E-mail:zhouhengwang3@163.com;
                                </span>
                                <span>
                                    李滨(1975—),女,博士,副教授,主要研究方向:电力系统最优化。E-mail:lizhen@gxu.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51767002);</span>
                    </p>
            </div>
                    <h1><b>Reliability Analysis of Distribution Network Considering Impact of Market Transaction in Microgrid</b></h1>
                    <h2>
                    <span>CHEN Biyun</span>
                    <span>ZHOU Hengwang</span>
                    <span>LI Bin</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Guangxi Electric Power System Optimization and Energy Saving Technology(Guangxi University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The distributed resources in microgrids belong to different entities, and the profitable market behavior of the market entities affects the power characteristics of the generator and load in microgrids, which in turn affects the reliability of the electrical equipment and distribution network. A reliability analysis model of distribution network considering the influence of day-ahead market transactions in microgrids is proposed. Firstly, the market bidding strategy of day-ahead market for various market participants and the market clearing model is presented. Then, the unreliability of load-dependent component model is built considering the impacts of power and load level on the reliability in different time periods. Furthermore, in view of the randomness and time sequential correlation of the power, load, bidding and power price of external grid, a power-load-market joint time sequential scenario is generated. Finally, a practical case study is employed on the improved RBTS BUS 6 case system. The simulation results show that the demand-side distributed energy participating in the market can reduce the probability of component failure in peak period, raise the system reserve capacity and shift peak load. Moreover, reasonable reserve configuration according to the different output levels of generators can effectively improve the reliability of power supply.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=market%20transaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">market transaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bidding%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bidding strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-scene%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-scene technology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=short-term%20reliability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">short-term reliability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51767002);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">为推进电力体制改革,2017年7月17日,国家发展改革委和能源局印发《推进并网型微电网建设试行办法》<citation id="230" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,鼓励微网内部自行建立价格体系及市场交易机制,鼓励电源、用户参与负荷管理、需求侧响应。电力市场环境下短期投资决策频繁,尤其在竞争激烈的日前市场<citation id="231" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,市场竞争导致源、荷水平呈不确定特性,而运行中的电力系统可靠性水平随着网络结构、负荷水平及分布、备用容量、调度策略等的变化而变化<citation id="232" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">已有不少学者对市场环境下的电力系统若干问题进行了研究。文献<citation id="238" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>提出了考虑市场参与者竞价行为的电力市场模型。文献<citation id="233" type="reference">[<a class="sup">6</a>]</citation>提出了市场环境下考虑分布式电源(DG)运营商和配电公司不同利益需求的规划模型。文献<citation id="234" type="reference">[<a class="sup">7</a>]</citation>研究了分布式电池聚合商在电能和辅助服务市场的运行策略。文献<citation id="239" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>认为用户响应引起的负荷水平变化必然影响电力系统可靠性。文献<citation id="235" type="reference">[<a class="sup">10</a>]</citation>提出一种实时电价与电力系统运行可靠性协调控制的方法,通过电价调整负荷来调节电网风险水平。上述文献均未涉及配电网层面的可靠性分析。文献<citation id="240" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>分别研究价格型需求响应和激励型需求响应措施下负荷变化对配电网可靠性的影响。文献<citation id="236" type="reference">[<a class="sup">13</a>]</citation>将两种需求响应措施结合评估配电网可靠性,上述研究均将DG当作控制资源而不是市场资源处理,且采用长期规划可靠性评估方法。当前对于DG参与需求侧市场竞价对配电网可靠性影响方面的研究少见报道。在电力市场成熟的国家,闲置的需求响应资源通常通过负荷聚合商(load aggregator,LA)整合参与市场,与其他DG竞价,提供可调度的发电容量<citation id="237" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。微网内聚合多种DG,所属不同主体,其内部的市场决策会对源荷水平产生影响,进而影响配电网可靠性,因此有必要研究微网市场交易对供电可靠性的影响。</p>
                </div>
                <div class="p1">
                    <p id="49">本文首先构建微网内部DG运营商和LA等参与者的日前市场投标模型,并利用多场景分析法计及源、荷、投标及外部电网电价的不确定性,生成源—荷—市联合时序场景,然后分别对各场景采用按投标价格结算模式进行出清,得到日前市场运行场景。最后,建立载荷相关的元件老化失效率模型计及日前市场运行状态对元件可靠性的影响,构建日前各时段故障场景,利用所提负荷分类方法对含微网交易的日前市场运行场景进行可靠性评估。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 微网市场交易模型</h3>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 前提假设及市场规则</h4>
                <div class="p1">
                    <p id="52">本文仅考虑日前市场,设置微网运营商(microgrid operator,MGO)为微网运营主体,负责微网运行及市场管理。可控源、荷参与电力库集中交易,MGO设置交易中心获取市场参与者投标,并按投标价格结算模式进行市场出清。MGO以较低价格与可再生能源签订双边合同并考虑优先消纳,对未消纳的部分进行补偿;MGO可根据微网内、外电价情况与外部电网进行功率交换;因此将未消纳风电及微网联络功率两种资源视作虚拟市场参与者参与投标。此外MGO根据不同的可靠性要求与用户签订不同赔偿价格的切负荷合同。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2 DG</b>运营商成本模型</h4>
                <div class="p1">
                    <p id="54">DG运营商成本为DG的燃料费用和维护费用等,可统一简化为二次函数的形式<citation id="241" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="55"><i>C</i><sub>DG,<i>i</i>,<i>t</i></sub>=<i>α</i><sub><i>i</i></sub><i>P</i><mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>β</i><sub><i>i</i></sub><i>P</i><sub>DG,<i>i</i>,<i>t</i></sub>+<i>γ</i><sub><i>i</i></sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>P</i><sub>DG,<i>i</i>,<i>t</i></sub>和<i>C</i><sub>DG,<i>i</i>,<i>t</i></sub>分别为第<i>i</i>个DG(DG<i>i</i>)在<i>t</i>时段的出力及相应的发电成本;<i>α</i><sub><i>i</i></sub>,<i>β</i><sub><i>i</i></sub>,<i>γ</i><sub><i>i</i></sub>为DG<i>i</i>的成本系数。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.3 LA</b>成本模型</h4>
                <div class="p1">
                    <p id="59">本文按照负荷资源响应机制的不同<citation id="242" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,分别设置价格型LA和激励型LA对资源进行管理。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">1)价格型LA成本</h4>
                <div class="p1">
                    <p id="61">价格型LA聚合响应零售电价变化调整用电需求的用户,并根据市场出清分配的出力向用户下发经需求弹性系数<i>ε</i>换算得到的零售电价<citation id="243" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">价格型LA成本为零售电价变化前后,负荷变动导致的电费收入变化量,即</p>
                </div>
                <div class="p1">
                    <p id="63"><i>C</i><sub>PLA,<i>j</i>,<i>t</i></sub>=<i>c</i><sub>f</sub><i>P</i><sub>PLAB,<i>j</i>,<i>t</i></sub>-<i>R</i>(<i>c</i><sub>f</sub>-Δ<i>c</i><sub>P,<i>j</i>,<i>t</i></sub>)·</p>
                </div>
                <div class="p1">
                    <p id="64">(<i>P</i><sub>PLAB,<i>j</i>,<i>t</i></sub>-<i>P</i><sub>PLA,<i>j</i>,<i>t</i></sub>)      (2)</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>c</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>ε</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mtext>B</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>P</i><sub>PLA,<i>j</i>,<i>t</i></sub>,Δ<i>c</i><sub>P,<i>j</i>,<i>t</i></sub>,<i>C</i><sub>PLA,<i>j</i>,<i>t</i></sub>分别为<i>t</i>时段负荷<i>j</i>的减少/增加量、售电价格的增加/减少量及相应的调用成本;<i>R</i>为给予用户的电价折扣;<i>c</i><sub>f</sub>为零售固定电价;<i>P</i><sub>PLAB,<i>j</i>,<i>t</i></sub>为<i>t</i>时段负荷<i>j</i>的基准量。</p>
                </div>
                <div class="p1">
                    <p id="68">结合式(2)和式(3),成本函数可化简为:</p>
                </div>
                <div class="p1">
                    <p id="69"><i>C</i><sub>PLA,<i>j</i>,<i>t</i></sub>=<i>a</i><sub><i>j</i></sub><i>P</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sub><i>j</i></sub><i>P</i><sub>PLA,<i>j</i>,<i>t</i></sub>+<i>c</i><sub><i>j</i></sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>a</i><sub><i>j</i></sub>=-<i>Rc</i><sub>f</sub>/<i>εP</i><sub>PLAB,<i>j</i>,<i>t</i></sub>;<i>b</i><sub><i>j</i></sub>=<i>Rc</i><sub>f</sub>(1+<i>ε</i><sup>-1</sup>);<i>c</i><sub><i>j</i></sub>=(1-<i>R</i>)<i>c</i><sub>f</sub><i>P</i><sub>PLAB,<i>j</i>,<i>t</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">2)激励型LA成本</h4>
                <div class="p1">
                    <p id="73">激励型LA以签订负荷削减补偿合同的形式聚合用户,其成本为削减负荷时给予用户的补偿费用,即</p>
                </div>
                <div class="p1">
                    <p id="74"><i>C</i><sub>ILA,<i>k</i>,<i>t</i></sub>=<i>K</i><sub>1<i>k</i></sub><i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub>2<i>k</i></sub><i>θP</i><sub>ILA,<i>k</i>,<i>t</i></sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>K</i><sub>1<i>k</i></sub>和<i>K</i><sub>2<i>k</i></sub>为负荷<i>k</i>的缺电成本系数;<i>P</i><sub>ILA,<i>k</i>,<i>t</i></sub>和<i>C</i><sub>ILA,<i>k</i>,<i>t</i></sub>分别为负荷<i>k</i>在<i>t</i>时段的负荷削减量及相应的调用成本;<i>θ</i>为可削减负荷用户的停电意愿因子,表征可削减负荷的类型。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.4</b> 市场参与者投标模型</h4>
                <h4 class="anchor-tag" id="78" name="78">1)实体参与者投标</h4>
                <div class="p1">
                    <p id="79">假设市场参与者均运用策略系数变动可变发电成本进行策略性投标,以价格型LA为例:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>B</i><sub>PLA,<i>j</i>,<i>t</i></sub>=<i>l</i><sub><i>j</i>1</sub><i>a</i><sub><i>j</i></sub><i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>l</i><sub><i>j</i>2</sub><i>b</i><sub><i>j</i></sub><i>P</i><sub>PLA<i>j</i>,<i>t</i></sub>+<i>c</i><sub><i>j</i></sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>B</i><sub>PLA,<i>j</i>,<i>t</i></sub>为价格型LA投标曲线;<i>l</i><sub><i>j</i>1</sub>和<i>l</i><sub><i>j</i>2</sub>分别为价格型LA投标曲线二次项和一次项的策略系数;<i>P</i><sub>PLA<i>j</i>,<i>t</i></sub>为价格型第<i>j</i>个LA(LA<i>j</i>)在<i>t</i>时段参与投标的负荷可调用量。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">2)联络线投标</h4>
                <div class="p1">
                    <p id="84">联络线按外部电网电价投标,即</p>
                </div>
                <div class="p1">
                    <p id="85"><i>B</i><sub>G,<i>t</i></sub>=<i>P</i><sub>G,<i>t</i></sub><i>p</i><sub>G,<i>t</i></sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>B</i><sub>G,<i>t</i></sub>为微网联络线的投标曲线;<i>p</i><sub>G,<i>t</i></sub>和<i>P</i><sub>G,<i>t</i></sub>分别为<i>t</i>时段外部电网电价和购售电量。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">3)弃风资源投标</h4>
                <div class="p1">
                    <p id="88">弃风资源以弃风补偿价格进行投标,即</p>
                </div>
                <div class="p1">
                    <p id="89"><i>B</i><sub>WN,<i>t</i></sub>=<i>P</i><sub>WN,<i>t</i></sub><i>p</i><sub>WN</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>B</i><sub>WN,<i>t</i></sub>为弃风资源的投标曲线;<i>p</i><sub>WN</sub>为弃风补偿;<i>P</i><sub>WN,<i>t</i></sub>为<i>t</i>时段弃风量。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.5</b> 单一场景市场出清模型</h4>
                <h4 class="anchor-tag" id="92" name="92"><b>1.5.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="93">采用按投标支付的方式进行结算,MGO以购电成本最小进行市场出清,则目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ι</mi></mrow></munder><mi>B</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>J</mi></mrow></munder><mi>B</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi></mrow></munder><mi>B</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>B</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>T</i>为市场优化周期;<i>I</i>,<i>J</i>,<i>K</i>分别为微网内激励型、价格型LA和DG的集合;<i>B</i><sub>DG,<i>i</i>,<i>t</i></sub>和<i>B</i><sub>ILA,<i>k</i>,<i>t</i></sub>分别为DG运营商和激励型LA的投标曲线,曲线确定方法见1.4节。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>1.5.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="97" name="97">1.5.2.1 市场购电量平衡</h4>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>J</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Κ</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ι</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>L</i>为微网内总负荷集合;<i>P</i><sub><i>l</i>,<i>t</i></sub>和<i>P</i><sub>W,<i>t</i></sub>分别为<i>t</i>时段负荷<i>l</i>的预测负荷量和实际调用风电出力。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">1.5.2.2 风电厂机组出力约束</h4>
                <div class="p1">
                    <p id="101"><i>P</i><sub>W,<i>t</i>,min</sub>≤<i>P</i><sub>W,<i>t</i></sub>≤<i>P</i><sub>W,<i>t</i>,max</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>P</i><sub>W,<i>t</i>,min</sub>和<i>P</i><sub>W,<i>t</i>,max</sub>分别为<i>t</i>时段风电厂机组最小出力和机组预测出力。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1.5.2.3 DG运营商可控机组出力约束</h4>
                <div class="p1">
                    <p id="104"><i>δ</i><sub><i>i</i>,<i>t</i></sub><i>P</i><sub>DG,<i>i</i>,min</sub>≤<i>P</i><sub>DG,<i>i</i>,<i>t</i></sub>≤<i>δ</i><sub><i>i</i>,<i>t</i></sub><i>P</i><sub>DG,<i>i</i>,max</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>P</i><sub>DG,<i>i</i>,min</sub>和<i>P</i><sub>DG,<i>i</i>,max</sub>分别为可控机组<i>i</i>的最小出力和最大出力;<i>δ</i><sub><i>i</i>,<i>t</i></sub>表示<i>t</i>时段DG运营商是否被调用。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">1.5.2.4 价格型LA负荷约束</h4>
                <div class="p1">
                    <p id="107">1)价格型LA调用量约束</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>r</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>ε</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mtext>B</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>δ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>r</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>ε</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mtext>B</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:Δ<i>r</i><sub>max</sub>为LA可接受的最大电价偏差;<i>δ</i><sub>PLA,<i>j</i>,<i>t</i></sub>表示价格型LA<i>j</i>是否被调用。</p>
                </div>
                <div class="p1">
                    <p id="110">2)变压器容量上限约束</p>
                </div>
                <div class="p1">
                    <p id="111">0≤<i>P</i><sub>PLAB,<i>j</i>,<i>t</i></sub>-<i>P</i><sub>PLA,<i>j</i>,<i>t</i></sub>≤<i>P</i><sub>g,<i>j</i>,max</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>P</i><sub>g,<i>j</i>,max</sub>为价格型LA负荷点最大容量。</p>
                </div>
                <div class="p1">
                    <p id="113">3)价格型负荷用电量不变约束</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (15)</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">1.5.2.5 激励型LA负荷约束</h4>
                <div class="p1">
                    <p id="117">1)激励型LA调用量约束</p>
                </div>
                <div class="p1">
                    <p id="118">0≤<i>P</i><sub>ILA,<i>k</i>,<i>t</i></sub>≤<i>δ</i><sub>ILA,<i>k</i>,<i>t</i></sub><i>ρ</i><sub><i>k</i>,max</sub><i>P</i><sub>g,<i>k</i>,max</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>δ</i><sub>ILA,<i>k</i>,<i>t</i></sub>表示激励型LA<i>k</i>是否被调用;<i>ρ</i><sub><i>k</i>,max</sub>为负荷<i>k</i>所签合同中规定的最大响应比例;<i>P</i><sub>g,<i>k</i>,max</sub>为激励型LA负荷点最大容量。</p>
                </div>
                <div class="p1">
                    <p id="120">2)用户舒适度约束</p>
                </div>
                <div class="p1">
                    <p id="121">为保证用户舒适度,可削减负荷合同规定周期内最大调用次数为1,即功率不重复调用,即</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>max</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (17)</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">1.5.2.6 联络线购电量约束</h4>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>σ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>σ</i>为规定的交换功率占微网总用电功率的最大比例,以促进分布式资源的就地消纳;<i>P</i><sub><i>n</i>,<i>t</i></sub>为节点<i>n</i>的注入有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128">1.5.2.7 网络运行约束</h4>
                <div class="p1">
                    <p id="129">根据支路潮流方程可得等式约束为:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mn>2</mn><mo stretchy="false">(</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mfrac><mrow><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>Η</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mfrac><mrow><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>Η</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mfrac><mrow><mo stretchy="false">|</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="135">节点电压约束和线路限制功率约束分别为:</p>
                </div>
                <div class="p1">
                    <p id="136"><i>U</i><sub>min</sub>≤<i>U</i><sub><i>n</i>,<i>t</i></sub>≤<i>U</i><sub>max</sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="137">-<i>P</i><sub><i>mn</i>,max</sub>≤<i>P</i><sub><i>mn</i>,<i>t</i></sub>≤<i>P</i><sub><i>mn</i>,max</sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="138">式中:下标<i>m</i>,<i>n</i>,<i>h</i>为网络节点;<i>z</i><sub><i>mn</i></sub>=<i>r</i><sub><i>mn</i></sub>+j<i>x</i><sub><i>mn</i></sub>为支路(<i>m</i>, <i>n</i>)阻抗;<i>S</i><sub><i>mn</i>,<i>t</i></sub>=<i>P</i><sub><i>mn</i>,<i>t</i></sub>+j<i>Q</i><sub><i>mn</i>,<i>t</i></sub>为支路(<i>m</i>, <i>n</i>)始端的复功率;<i>H</i><sub><i>n</i></sub>为节点<i>n</i>的下游连接节点集合;<i>P</i><sub><i>n</i>,<i>t</i></sub>+j<i>Q</i><sub><i>n</i>,<i>t</i></sub>为节点<i>n</i>的注入功率;<i>U</i><sub><i>n</i>,<i>t</i></sub>,<i>U</i><sub>max</sub>,<i>U</i><sub>min</sub>分别为节点<i>n</i>电压的平方及其上、下限值;<i>P</i><sub><i>mn</i>,max</sub>为线路(<i>m</i>, <i>n</i>)允许的功率最大值。其中式(21)为非线性项,本文采用文献<citation id="244" type="reference">[<a class="sup">18</a>]</citation>的方法进行线性化。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>2</b> 配电网可靠性分析模型</h3>
                <div class="p1">
                    <p id="140">计及微网日前市场交易的配电网可靠性评估流程如图1所示。图中,<i>N</i><sub>O</sub>为削减后的场景数;<i>p</i><sub><i>o</i></sub>为其中各场景概率。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 考虑微网日前市场交易影响的配电网可靠性评估" src="Detail/GetImg?filename=images/DLXT201918006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 考虑微网日前市场交易影响的配电网可靠性评估</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Reliability evaluation of distribution 
network considering transaction influence of 
day-ahead market in microgrid</b></p>

                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.1</b> 源—荷—市联合场景的生成</h4>
                <div class="p1">
                    <p id="143">根据概率统计理论,正态分布可近似分析许多概率分布。本文假设<i>t</i>时段负荷预测及风电预测的概率密度函数满足正态分布;其次考虑到投标曲线中两个策略系数存在一定联系,采用联合正态分布对各市场参与者的投标策略系数进行描述。</p>
                </div>
                <div class="p1">
                    <p id="144">本文采用后向场景削减法<citation id="245" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>进行场景削减,区别于已有方法中先采用削减技术分别生成各随机因素场景,再通过排列组合的方式生成联合场景的步骤,本文首先采用模拟法将24时段的负荷需求、风电出力、市场参与者投标系数及外部电网电价数据组合为<i>N</i><sub>ini</sub>个初始场景再进行削减,数据组内的时序性对应不变,因此经过削减得到的代表场景能保留原有元素的时序性及元素之间的时序相关性。假设<i>N</i><sub>ini</sub>个初始场景的概率为1/<i>N</i><sub>ini</sub>,削减场景对初始信息的保留程度为<i>D</i><sub>rem</sub>,削减后具有<i>N</i><sub>O</sub>个场景样本<i>ξ</i><sub><i>o</i></sub>,各场景概率为<i>p</i><sub><i>o</i></sub>。场景削减步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="145">步骤1:计算任何一对场景之间的场景距离,即</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>ξ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>e</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>e</mi></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>e</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>e</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>n</i><sub><i>e</i></sub>为单个场景中的元素数;<i>e</i>为元素;<i>v</i><sub><i>i</i>,<i>e</i>,<i>t</i></sub>和<i>v</i><sub><i>j</i>,<i>e</i>,<i>t</i></sub>分别为场景<i>ξ</i><sub><i>i</i></sub>和<i>ξ</i><sub><i>j</i></sub>中<i>t</i>时段元素<i>e</i>的值。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤2:对于任一场景<i>ξ</i><sub><i>i</i></sub>和<i>ξ</i><sub><i>j</i></sub>,找出与其场景距离最小的场景<i>ξ</i><sub><i>k</i></sub>,并计算该场景距离与<i>ξ</i><sub><i>i</i></sub>的场景概率的乘积<i>D</i>(<i>ξ</i><sub><i>i</i></sub>,<i>ξ</i><sub><i>k</i></sub>)<i>p</i><sub><i>i</i></sub>,<i>p</i><sub><i>i</i></sub>为削减场景的场景概率。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤3:寻找步骤2中乘积最小的场景对(<i>ξ</i><sub><i>i</i></sub>,<i>ξ</i><sub><i>k</i></sub>)。</p>
                </div>
                <div class="p1">
                    <p id="151">min(<i>D</i>(<i>ξ</i><sub><i>i</i></sub>,<i>ξ</i><sub><i>k</i></sub>)<i>p</i><sub><i>i</i></sub>)      (25)</p>
                </div>
                <div class="p1">
                    <p id="152">步骤4:更新场景概率值<i>p</i><sub><i>k</i></sub>=<i>p</i><sub><i>k</i></sub>+<i>p</i><sub><i>i</i></sub>,并删除场景<i>ξ</i><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="153">步骤5:计算相对距离系数<i>D</i><sub>r</sub>,衡量削减场景对初始场景分布特性的保留程度。</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>D</mi></mstyle><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>ξ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false">)</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mi>ξ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></mfrac></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>ξ</i><sub><i>i</i></sub>,<i>ξ</i><sub><i>j</i></sub>,<i>ξ</i><sub>E</sub>分别表示削减场景、初始场景及期望值场景;<i>N</i><sub>e</sub>为初始场景的数量;<i>s</i>为状态场景数量。</p>
                </div>
                <div class="p1">
                    <p id="157">步骤6:若<i>D</i><sub>r</sub>≤<i>D</i><sub>rem</sub>则完成削减,否则令<i>N</i><sub>ini</sub>=<i>N</i><sub>ini</sub>-1并重复上述步骤。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>2.2</b> 系统状态场景的生成</h4>
                <div class="p1">
                    <p id="159">对2.1节削减场景执行市场出清得到日前市场运行场景,并与其故障子场景结合,生成所要评估的状态场景。本文仅考虑单重故障,采用馈线分区法<citation id="246" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>将造成停电范围相同的元件串联等效为一个元件,以减少故障场景数。各时段的状态场景数为日前市场运行场景数<i>N</i><sub>O</sub>与其故障子场景数<i>N</i><sub>F</sub>的乘积,即<i>N</i><sub>S</sub>=<i>N</i><sub>O</sub><i>N</i><sub>F</sub>;各状态场景<i>s</i>概率为对应场景概率的乘积,即<i>p</i><sub><i>s</i></sub>=<i>p</i><sub><i>o</i></sub><i>p</i><sub><i>f</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.3</b> 基于载荷相关老化失效的元件综合故障率</h4>
                <div class="p1">
                    <p id="161">配电网设备失效原因主要可分为绝缘老化、重过载、环境因素等。其中绝缘老化和重过载均是由于元件出现缺陷导致的失效,前者是不可逆的,与运行时间相关,过程呈浴盆特性;后者具备可逆特性,当运行温度低于某个定值时,故障率恒为某一基准故障率,反之故障率则随温度升降而相应地升高或降低。鉴于绝缘老化体现了元件失效的宏观规律,因此本文将老化失效率设定为重过载失效的基准故障率;此外考虑到随着元件温度的增加,故障概率增加速率变快,且温升主要取决于载荷率,本文采用符合上述特性的指数函数描述载荷—失效率关系。综上将绝缘老化与重过载因素结合,进而提出一个载荷相关的元件老化失效率模型为:</p>
                </div>
                <div class="p1">
                    <p id="162"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mi>η</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>β</mi></msup><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mi>η</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>β</mi></msup></mrow></msup></mrow></math></mathml>      (27)</p>
                </div>
                <div class="area_img" id="164">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918006_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="166">式中:<i>p</i><sub>age</sub>和<i>p</i><sub>sel</sub>分别为宏观老化失效率<citation id="247" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>和载荷相关的老化失效率;<i>β</i>为形状参数;<i>η</i>为特征寿命参数;<i>T</i><sub>e</sub>为服役期元件的总寿命损失;Δ<i>t</i><sub>e</sub>为预测时间区间内元件的寿命损失;<i>χ</i>,<i>χ</i><sub>opt</sub>,<i>χ</i><sub>lim</sub>分别为实际载荷值、重载设定值和过载限制值;<i>p</i><sub>lim</sub>为过载限制值下的最大失效率;<i>A</i>和<i>B</i>通过代入(<i>χ</i><sub>opt</sub>,<i>p</i><sub>age</sub>)和(<i>χ</i><sub>lim</sub>,<i>p</i><sub>lim</sub>)两点进行计算获得。</p>
                </div>
                <div class="p1">
                    <p id="167">若元件的环境偶然失效率统计值为<i>λ</i>,运行时间服从指数分布,则<i>t</i>时刻的偶然失效率为:</p>
                </div>
                <div class="p1">
                    <p id="168"><i>p</i><sub>ac</sub>=1-e<sup>-<i>λt</i></sup>      (29)</p>
                </div>
                <div class="p1">
                    <p id="169">结合载荷相关的老化失效和环境偶然失效,可得元件综合失效概率<i>p</i><sub>f</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="170"><i>p</i><sub>f</sub>=1-(1-<i>p</i><sub>sel</sub>)(1-<i>p</i><sub>ac</sub>)      (30)</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>2.4</b> 系统状态评估</h4>
                <div class="p1">
                    <p id="172">采用故障模式后果分析法计算配电网可靠性指标。由于外部电网负荷不在微网市场交易范围内,因此外部电网负荷状态评估与传统配电网可靠性评估相同,下文以微网负荷为重点进行讨论。</p>
                </div>
                <div class="p1">
                    <p id="173">首先根据系统发生故障后负荷的供电情况,对2.2节系统状态场景下的负荷进行分类:A类为正常供电负荷,其停电时间为修复时间为零;B类为由外部电网主电源恢复供电的负荷,其停电时间为故障隔离时间<i>t</i><sub>ins</sub>;C类为由外部电网联络线转供恢复供电的负荷,其停电时间为故障隔离与转供时间之和<i>t</i><sub>ish</sub>;D类为失电负荷,其停电时间为故障修复时间<i>t</i><sub>rep</sub>;E类为孤岛供电负荷,其停电时间为主动孤岛形成时间,近似为零。市场环境下发生故障时微网能否为负荷供电取决于其运行状态及所拥有的可用发电容量。基于此,各故障模式下的微网负荷类型可由下述方法进行判断。</p>
                </div>
                <div class="p1">
                    <p id="174">1)外部电网发生故障且能通过自动开关实现自动隔离,主电源可连续为微网负荷提供日前市场交易的供电量,则该类微网负荷为A类负荷。</p>
                </div>
                <div class="p1">
                    <p id="175">2)外部电网发生故障且通过手动开关进行隔离,隔离后可由主电源为微网负荷提供日前市场交易的供电量进而恢复正常并网状态。在恢复并网之前,微网孤岛运行并执行切负荷判断程序1,切除的负荷为B类负荷,未被切除的负荷为E类负荷。</p>
                </div>
                <div class="p1">
                    <p id="176">3)外部电网发生故障,通过开关隔离后微网负荷可由外部电网联络线提供日前市场交易的供电量进而恢复并网状态。在恢复并网之前,微网孤岛运行并执行切负荷判断程序1。孤岛期间切除的负荷为C类负荷,未被切除的负荷为E类负荷。</p>
                </div>
                <div class="p1">
                    <p id="177">4)外部电网发生故障,通过开关隔离后外部电网无法为微网负荷提供日前市场交易的供电量,微网进入孤岛运行状态,需执行切负荷程序1确定可供电负荷,其间切除的负荷为D类负荷,未被切除的负荷为E类负荷。</p>
                </div>
                <div class="p1">
                    <p id="178">5)微网内发生故障,被隔离区域及其下游区域负荷为D类负荷。隔离区域上游负荷由主电源为微网负荷提供日前市场交易的供电量进而恢复正常并网状态,但是接入隔离区或下游区域的DG无法提供日前市场交易的供电量,因此需执行切负荷判断程序2确定可供电负荷。该故障模式下切除的负荷为D类负荷,未被切除的负荷为A类负荷。</p>
                </div>
                <div class="p1">
                    <p id="179">上述切负荷判断程序1流程为:微网内可用发电容量与负荷需求之差小于零时执行切负荷策略。切负荷判断程序2流程为:微网内及外部电网可用发电容量与负荷需求之差小于零时执行切负荷策略。</p>
                </div>
                <div class="p1">
                    <p id="180">所述切负荷策略为满足孤岛运行状态的最小切负荷赔偿方案,即</p>
                </div>
                <div class="p1">
                    <p id="181"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>π</mi></mstyle><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>s</mi></mrow></msub></mrow><mi>τ</mi></mfrac></mrow></msup><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext><mo>,</mo><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>≠</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mtd></mtr><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>l</mi><mo>=</mo><mi>j</mi></mtd></mtr><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mtext>A</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>l</mi><mo>=</mo><mi>i</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184">式中:目标函数为切负荷赔偿,由于不同用户的停电容忍程度不同且当用户停电时间超过某临界值后,其单位停电成本会逐步达到稳定值<citation id="248" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,因此可用一个指数函数表现这一特性,其中<i>π</i>为单位电量停电成本稳定值,<i>τ</i>表示接近稳定值时的停电时间,两个参数可通过对用户进行调查统计获取;<i>δ</i><sub><i>l</i>,<i>t</i></sub>为0-1变量,切负荷取1,反之取0; <i>P</i><sub>adj,<i>l</i>,<i>t</i></sub>和<i>P</i><sub>shed,<i>l</i>,<i>t</i></sub>分别为实际负荷量和实际切负荷量;<i>t</i><sub>out,<i>s</i></sub>为状态场景<i>s</i>预计负荷停电时间,表达式为</p>
                </div>
                <div class="area_img" id="185">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918006_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="187">式中:<i>S</i><sub>B</sub>,<i>S</i><sub>C</sub>,<i>S</i><sub>D</sub>分别为评估负荷是B,C,D类负荷的系统状态场景集合。</p>
                </div>
                <div class="p1">
                    <p id="188">根据上述负荷分类可计算可靠性指标。采用负荷点故障停运率<i>λ</i><sub><i>l</i></sub>与平均停运时间<i>U</i><sub><i>l</i></sub>表示负荷点指标。</p>
                </div>
                <div class="p1">
                    <p id="189"><i>λ</i><sub><i>l</i></sub>=∑<i>p</i><sub><i>s</i></sub><i>s</i>∈<i>S</i><sub>B</sub>∪<i>S</i><sub>C</sub>∪<i>S</i><sub>D</sub>      (34)</p>
                </div>
                <div class="p1">
                    <p id="190"><i>U</i><sub><i>l</i></sub>=∑<i>p</i><sub><i>s</i></sub><i>t</i><sub>out,<i>s</i></sub><i>s</i>∈<i>S</i><sub>B</sub>∪<i>S</i><sub>C</sub>∪<i>S</i><sub>D</sub>      (35)</p>
                </div>
                <div class="p1">
                    <p id="191">采用系统平均停电频率指标(system average interruption frequency index,SAIFI)、系统平均停电持续时间指标(system average interruption duration index,SAIDI)和系统平均停电缺供电量 (expected energy not supplied,EENS) 指标表示系统指标。可表示为:</p>
                </div>
                <div class="p1">
                    <p id="192"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>F</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mi>Ν</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>Ν</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></math></mathml>      (36)</p>
                </div>
                <div class="p1">
                    <p id="194"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>U</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mi>Ν</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mi>Ν</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="196"><i>I</i><sub>EENS</sub>=∑<i>p</i><sub><i>s</i></sub><i>t</i><sub>out,<i>s</i></sub><i>P</i><sub>shed,<i>l</i>,<i>t</i>,<i>s</i></sub><i>s</i>∈<i>S</i><sub>B</sub>∪<i>S</i><sub>C</sub>∪<i>S</i><sub>D</sub>      (38)</p>
                </div>
                <div class="p1">
                    <p id="197">式中:<i>N</i><sub><i>l</i></sub>为负荷点<i>l</i>的用户数;<i>P</i><sub>shed,<i>l</i>,<i>t</i>,<i>s</i></sub>为场景<i>s</i>下的实际切负荷量。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="199" name="199"><b>3.1</b> 算例参数</h4>
                <div class="p1">
                    <p id="200">本文采用改进RBTS BUS 6系统作为算例,详细结构见附录A图A1。馈线上开关均为自动化开关,且开关、熔断器均100%可靠工作。可逆热特性模型参数<i>χ</i><sub>opt</sub>和<i>χ</i><sub>lim</sub>分别为额定容量的80%和1倍,<i>p</i><sub>lim</sub>为老化失效率的10倍,元件可靠性模型其余参数详见文献<citation id="249" type="reference">[<a class="sup">22</a>]</citation>。网架参数见附录A表A1和表A2,节点电压偏差取±7%,线路限制功率根据安全电流计算。DG参数、价格型LA参数、激励型LA参数及可靠性合同参数分别见附录A表A3至表A6。微网固定零售电价设为0.9元/(kW·h)。微网负荷及风电出力预测均值如附录A图A2所示,标准差分别为5和14,负荷峰值取系统数据;外部电网预测电价均值为:23:00—7:00时段为0.383 8元,10:00—13:00和18:00—22:00时段为1.8元,剩余时段为1元,标准差取0.05;各市场参与者投标策略系数均值取1.2,标准差取0.05,二次项和一次项相关系数取-0.1。对上述随机量分别抽取5 000个样本作为5 000个初始联合场景,采用本文提出的削减方法,保留92%初始场景信息,生成189个源—荷—市联合时序场景。文中的优化模型均在MATLAB平台上调用YALMIP和CPLEX 进行建模求解。</p>
                </div>
                <div class="p1">
                    <p id="201">为分析本文所提市场模型对供电可靠性的影响,本文设置6种情况进行可靠性评估,如表1所示。其中算例1为基础算例;算例2至算例4为验证电源水平影响的比较算例,各算例备用配置不同;算例5至算例6为验证负荷转移影响的比较算例,该算例不考虑负荷调整,微网内DG由DGO统一管理,按外网购电成本及DG运行成本最小进行调度。 </p>
                </div>
                <div class="area_img" id="202">
                    <p class="img_tit">表1 算例设置 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Case setting</b></p>
                    <p class="img_note"></p>
                    <table id="202" border="1"><tr><td>算例</td><td>是否考虑市场交易模型</td><td>微网内有无备用</td><td>外部电网有无备用</td></tr><tr><td><br />1</td><td>是</td><td>无</td><td>有</td></tr><tr><td><br />2</td><td>是</td><td>有</td><td>有</td></tr><tr><td><br />3</td><td>是</td><td>有</td><td>无</td></tr><tr><td><br />4</td><td>是</td><td>无</td><td>无</td></tr><tr><td><br />5</td><td>否</td><td>有</td><td>有</td></tr><tr><td><br />6</td><td>否</td><td>无</td><td>有</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>3.2</b> 市场交易分析</h4>
                <div class="p1">
                    <p id="204">如式(9)所示,微网通过市场手段对源、荷出力进行分配,首先通过某一场景下的市场出清结果说明本文所提市场模型对源、荷水平产生的影响。某场景下市场出清的源荷功率和购电量如图2所示,由图2可以看出,负荷高峰段MGO分配LA进行出力,价格型LA的高峰负荷转移到购电成本低的低谷段。因为根据市场规则,这样的分配结果使优化周期的购电成本最小;结果表明,市场规则一定程度上引导LA进行削峰填谷,市场出清前后总负荷的峰谷差减小。此外在与外部电网交换功率方面,在低电价时段MGO选择优先从外部电网购电,在高电价时段选择优先消纳内部DG运营商出力。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 市场出清结果" src="Detail/GetImg?filename=images/DLXT201918006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 市场出清结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Results of market clearing</b></p>

                </div>
                <div class="p1">
                    <p id="206">根据2.3节的模型计算元件的失效概率。取节点1-2段线路及负荷LP19所接配电变压器作为示例元件,采用算例1和算例5的元件失效概率分析负荷转移对失效概率的影响。如图3所示,负荷转移后降低了峰时段的载荷率使失效概率得到一定程度降低,虽然其余时段转入峰值负荷,但载荷率依旧相对偏低,因此对其余时段失效概率几乎没有影响。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>3.3</b> 指标结果分析</h4>
                <div class="p1">
                    <p id="208">为验证本文提出场景削减方法的计算精度,采用算例1进行可靠性计算,将5 000个初始源—荷—市联合场景计算得到的SAIDI结果与削减后的195个场景结果进行对比,如附录A图A3所示,两者最大偏差及最大相对偏差分别为0.236和</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 元件失效概率曲线" src="Detail/GetImg?filename=images/DLXT201918006_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 元件失效概率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curves of component failure rate</b></p>

                </div>
                <div class="p1">
                    <p id="210">0.085。此外,采用初始场景及削减后场景的计算时间分别为407.19 s和7 163.24 s,进行场景削减后计算时间大幅缩短。可见,场景削减方法在保证计算精度的同时采用更少的场景进行计算,提高了计算效率。</p>
                </div>
                <div class="p1">
                    <p id="211">算例1至算例6的系统EENS指标随时间变化的曲线如图4所示。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统EENS指标" src="Detail/GetImg?filename=images/DLXT201918006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统EENS指标</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 System EENS index</b></p>

                </div>
                <div class="p1">
                    <p id="213">算例1至算例4均考虑了市场交易,区别在于配置了不同的电源备用,因此可将这4个算例结果进行对比以讨论电源水平对可靠性的影响。由图4可以分析得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="214">1)算例1与算例2相比未考虑DG剩余容量参与备用,其在低谷时段可靠性比算例2高,而高峰时段可靠性接近相等。</p>
                </div>
                <div class="p1">
                    <p id="215">2)算例3和算例4的差异点与算例1和算例2相同,但均未考虑外部电网备用,具有与第1条相同的特点。</p>
                </div>
                <div class="p1">
                    <p id="216">3)算例2在算例3的基础上增设外部电网备用,在负荷高峰时段算例2的可靠性较算例3高,而低谷时段可靠性接近相等。</p>
                </div>
                <div class="p1">
                    <p id="217">4)算例1和算例4的差异点与算例2和算例3相同,但均未考虑DG剩余容量备用,与第3条特点不同,算例1在除峰值时段的其他时段可靠性较算例4均有改善。</p>
                </div>
                <div class="p1">
                    <p id="218">结合图2对以上结果分析:由于峰值时段优先购置网内电源,DG几乎为额定出力,若外部电网故障时,所能提供的出力与DG剩余容量参与备用能提供的出力相差不大,因此DG剩余容量备用对可靠性指标影响较小;此时若微网内故障导致DG切除,会出现较大的出力缺额,该缺额主要由外部电网备用供应,因此外部电网备用对可靠性指标影响较大。反之在负荷低谷时段,大部分负荷需求由外部电网功率供给,当外部电网发生故障时微网孤岛会出现与外网交换功率相等的出力缺额,该缺额仅能由DG剩余容量备用供应,因此DG剩余容量备用对可靠性指标影响较大;当微网内故障导致DG切除,若网内未被切除DG剩余容量可提供备用,则可以代替外部电网备用供电,削弱了外部电网备用的影响,从而出现了第4条的结果。</p>
                </div>
                <div class="p1">
                    <p id="219">为分析负荷水平对可靠性的影响,设置了算例5和算例6作为算例2和算例1的对比算例。由图4可知,在午、晚高峰时段算例2和算例1较算例5和算例6的可靠性均较优,而其余时段曲线接近贴合,说明进行负荷的转移使峰值时段可靠性得到了改善,而负荷转移对其余时段可靠性影响较小。</p>
                </div>
                <div class="p1">
                    <p id="220">此外,再设置一组仅考虑偶然故障的对比算例算例2-1和算例5-1(称为对比组),与另一组算例2和算例5(称为基本组)进行比较以确定可靠性的变化是因为负荷转移改变元件可靠性所致,还是单纯由负荷转移导致。对比算例的结果见附录A图A4,由图A4可知,仅考虑元件偶然失效的情况下峰值可靠性依旧得到改善,说明峰时段负荷转移增加的等效备用容量改善了供电可靠性。另外,为确定算例2较算例5供电可靠性的改善是否有元件可靠性改善的作用,引入一个可靠性偏差Δ<i>I</i><sub>EENS</sub>,定义为:</p>
                </div>
                <div class="p1">
                    <p id="221">Δ<i>I</i><sub>EENS</sub>=|<i>I</i><sub>EENS<sub>2</sub></sub>-<i>I</i><sub>EENS<sub>5</sub></sub>|-|<i>I</i><sub>EENS<sub>2,1</sub></sub>-<i>I</i><sub>EENS<sub>5,1</sub></sub>|      (39)</p>
                </div>
                <div class="p1">
                    <p id="222">式中:<i>I</i><sub>EENS<sub>2</sub></sub>,<i>I</i><sub>EENS<sub>5</sub></sub>,<i>I</i><sub>EENS<sub>2,1</sub></sub>,<i>I</i><sub>EENS<sub>5,1</sub></sub>分别为算例2,5,2-1,5-1的EENS。</p>
                </div>
                <div class="p1">
                    <p id="223">基本组与对比组的差异在于元件可靠性模型不同,若元件可靠性对供电可靠性产生影响,那么各组算例指标的差值应有差异,即存在可靠性偏差,且可靠性偏差越大,元件可靠性对供电可靠性影响越大。所设两组算例的可靠性偏差如图5所示。结果表明,18:00—22:00时段可靠性偏差较其他时段大,说明在峰时段除单纯的负荷转移外,元件可靠性的改善同样是算例2可靠性改善的一个原因,而其余时段元件可靠性对系统可靠性的影响较小。</p>
                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 系统可靠性偏差结果" src="Detail/GetImg?filename=images/DLXT201918006_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 系统可靠性偏差结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Result of system reliability deviation</b></p>

                </div>
                <div class="p1">
                    <p id="225">各算例SAIDI结果见附录A图A5,算例1至算例6全天EENS指标分别为:13 493.6,12 076.8,13 554.84,15 896.24,12 552.03, 14 189.88。SAIFI趋势与SAIDI相同,均类似于前述系统EENS指标特性。结果表明,考虑日前市场交易后负荷的削峰填谷效果能改善系统负荷峰值时的可靠性,且从整体可靠性角度来看,系统可靠性同样得到改善,此外在不同的源、荷水平合理地购置备用可以更好地提高供电可靠性。</p>
                </div>
                <h3 id="226" name="226" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="227">针对源、荷、投标及外部电网电价的不确定性,本文基于微网日前市场交易模型及载荷相关的元件老化失效率模型,提出一种考虑“源—荷—市”联合时序场景的可靠性分析方法,通过市场交易机制对微网源荷出力进行重新分配,得到未来24 h系统状态场景,并利用所提负荷分类方法计算各时段的可靠性评价指标。算例结果表明,本文考虑的市场规则一定程度上能够引导需求侧资源参与削峰填谷,降低峰时段的元件失效概率,且等效提高系统备用容量,改善配电网的供电可靠性。此外,不同时段日前市场各电源成交的供电量水平不同,根据各时段各电源水平来合理地配置外部电网备用和微网内DG备用,能更有效地提高供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="228">当前本文仅针对电力系统单一能源领域对日前市场机制造成的可靠性影响进行探讨,而多能耦合的综合能源系统是未来能源行业的发展方向,后续将对市场环境下的综合能源微网可靠性问题进行研究。</p>
                </div>
                <div class="p1">
                    <p id="229">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="250" name="250" class="anchor-tag">附录A</h3>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1改进的RBTS BUS6配电系统" src="Detail/GetImg?filename=images/DLXT201918006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1改进的RBTS BUS6配电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Modified RBTS BUS6 distribution system</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷预测和风电预测均值" src="Detail/GetImg?filename=images/DLXT201918006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷预测和风电预测均值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Average value of load and wind power</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3初始场景与削减场景的指标结果对比" src="Detail/GetImg?filename=images/DLXT201918006_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3初始场景与削减场景的指标结果对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 SAIDI index of initial scenario and reducing scenario</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4仅考虑偶然失效的系统EENS指标" src="Detail/GetImg?filename=images/DLXT201918006_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4仅考虑偶然失效的系统EENS指标  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 System EENS index considering random failure</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5微网SAIDI指标" src="Detail/GetImg?filename=images/DLXT201918006_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5微网SAIDI指标  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Curve of microgrid SAIDI index</p>

                </div>
                <div class="area_img" id="256">
                                            <p class="img_tit">
                                                表A1线路参数
                                                    <br />
                                                Table A1 Parameters of line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1线路参数" src="Detail/GetImg?filename=images/DLXT201918006_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:线路单位阻抗为0.11+j0.42,安全电流为770A。</p>

                </div>
                <div class="area_img" id="257">
                                            <p class="img_tit">
                                                表A2负荷点参数
                                                    <br />
                                                Table A2 Parameters of load point
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2负荷点参数" src="Detail/GetImg?filename=images/DLXT201918006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="258">
                                            <p class="img_tit">
                                                表A3 DG参数
                                                    <br />
                                                Table A3 Parameters of DG
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 DG参数" src="Detail/GetImg?filename=images/DLXT201918006_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="259">
                                            <p class="img_tit">
                                                表A4基于价格的LA参数
                                                    <br />
                                                Table A4 Parameters of price-sensitive LA
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4基于价格的LA参数" src="Detail/GetImg?filename=images/DLXT201918006_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="260">
                                            <p class="img_tit">
                                                表A5基于激励的LA参数
                                                    <br />
                                                Table A5 Parameters of incentive-based LA
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5基于激励的LA参数" src="Detail/GetImg?filename=images/DLXT201918006_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="261">
                                            <p class="img_tit">
                                                表A6切负荷合同
                                                    <br />
                                                Table A6 Parameters of reliability contract
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918006_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918006_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918006_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6切负荷合同" src="Detail/GetImg?filename=images/DLXT201918006_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展改革委,国家能源局.推进并网型微电网建设试行办法[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201707/t20170724_855213.html.National Development and Reform Commission,National Energy Administration.Trial measures for promoting the construction of grid-connected microgrid[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201707/t20170724_855213.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability issues in today&amp;#39;s electric power utility environment">

                                <b>[2]</b> BILLINTON R,SALVADERI L,MCCALLEY J D,et al.Reliability issues in today’s electric power utility environment[J].IEEE Transactions on Power Systems,1997,12(4):1708-1714.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201108030&amp;v=MzIyNzdyckFMeW5hZWJHNEg5RE1wNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙羽,王秀丽,王建学,等.电力系统短期可靠性评估综述[J].电力系统保护与控制,2011,39(8):143-154.SUN Yu,WANG Xiuli,WANG Jianxue,et al.An overview of the short-term reliability evaluation of power system[J].Power System Protection and Control,2011,39(8):143-154.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dispatch and bidding strategy of active distribution network in energy and ancillary services market">

                                <b>[4]</b> JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602039&amp;v=MTgyOTVuV3JyQUlUckJmYkc0SDlmTXJZOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 窦春霞,贾星蓓,李恒.基于多智能体的微电网中分布式发电的市场博弈竞标发电[J].电网技术,2016,40(2):579-586.DOU Chunxia,JIA Xingbei,LI Heng.Multi-agent-system-based market bidding strategy for distributed generation in microgrid[J].Power System Technology,2016,40(2):579-586.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515010&amp;v=MTA2NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDlUTnFvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 温俊强,曾博,张建华.市场环境下考虑各利益主体博弈的分布式电源双层规划方法[J].电力系统自动化,2015,39(15):61-67.WEN Junqiang,ZENG Bo,ZHANG Jianhua.Bi-level programming method for distributed generator considering stakeholders’game relationship in an electricity market environment[J].Automation of Electric Power Systems,2015,39(15):61-67.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804010&amp;v=MDY2NjIzSWE3RzRIOW5NcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> LIU Kangning,CHEN Qixin,KANG Chongqing,et al.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):722-732.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Load response and system reliability situations">

                                <b>[8]</b> ROBERT B B,HENDERSON M I,PLATTS J E.Load response and system reliability situations[C]// IEEE Power Engineering Society General Meeting,July 13-17,2003,Toronto,Canada.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability Benefits of Price-Responsive Demand">

                                <b>[9]</b> HIRST E.Reliability benefits of price-responsive demand[J].IEEE Power Engineering Review,2002,11:16-21.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200524006&amp;v=MjAyNzN5bm5XcnJBUHlyUGJiRzRIdFRPcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李生虎,丁明.电力市场中基于电价弹性的电力系统运行可靠性的协调控制[J].中国电机工程学报,2005,25(24):34-40.LI Shenghu,DING Ming.Coordination to power system operational reliability in power market based on price elasticity[J].Proceedings of the CSEE,2005,25(24):34-40.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517008&amp;v=MzE2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDlUTnFJOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵洪山,王莹莹,陈松.需求响应对配电网供电可靠性的影响[J].电力系统自动化,2015,39(17):49-55.ZHAO Hongshan,WANG Yingying,CHEN Song.Impact of demand response on distribution system reliability[J].Automation of Electric Power Systems,2015,39(17):49-55.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713010&amp;v=MTM2MDRSN3FmWnVac0Z5bm5XcnJBSVNIVGVyRzRIOWJOckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周保荣,黄廷城,张勇军.计及激励型需求响应的微电网可靠性分析[J].电力系统自动化,2017,41(13):70-78.DOI:10.7500/AEPS20160926016.ZHOU Baorong,HUANG Tingcheng,ZHANG Yongjun.Reliability analysis on microgrid considering incentive demand response[J].Automation of Electric Power Systems,2017,41(13):70-78.DOI:10.7500/AEPS20160926016.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810007&amp;v=MDk0NTh0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBSVNIVGVyRzRIOW5OcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 雷敏,魏务卿,曾进辉,等.考虑需求响应的负荷控制对供电可靠性的影响[J].电力系统自动化,2018,42(10):53-59.DOI:10.7500/AEPS20180115017.LEI Min,WEI Wuqing,ZENG Jinhui,et al.Effect of load control on power supply reliability considering demand response[J].Automation of Electric Power Systems,2018,42(10):53-59.DOI:10.7500/AEPS20180115017.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317012&amp;v=MTM4NDhadVpzRnlubldyckFJU0hUZXJHNEg5TE5xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 高赐威,李倩玉,李慧星,等.基于负荷聚合商业务的需求响应资源整合方法与运营机制[J].电力系统自动化,2013,37(17):78-86.GAO Ciwei,LI Qianyu,LI Huixing,et al.Methodology and operation mechanism of demand response resources integration based on load aggregator[J].Automation of Electric Power Systems,2013,37(17):78-86.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD107FAFD53437D74914AC7AE0062C65E3&amp;v=MzI1NDRZZk9HUWxmQnJMVTA1dHBoeGJxMnhhQT1OajdCYXJLNEdhZTkyZnRBWis4TUN3Zyt5eDhTN2s0T1R3NlhyQkl6ZThHU1FNK2NDT052RlNpV1dyN0pJRnBtYUJ1SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> LI Han,ESEYE A T,ZHANG Jianhua,et al.Optimal energy management for industrial microgrids with high-penetration renewables[J].Protection and Control of Modern Power Systems,2017,2(2):122-135.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507015&amp;v=MDUxMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XcnJBSVRyQmZiRzRIOVRNcUk5RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 鞠立伟,秦超,吴鸿亮,等.计及多类型需求响应的风电消纳随机优化调度模型[J].电网技术,2015,39(7):1839-1846.JU Liwei,QIN Chao,WU Hongliang,et al.Wind power accommodation stochastic optimization model with multi-type demand response[J].Power System Technology,2015,39(7):1839-1846.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422008&amp;v=MDUzNzR6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQVB5clBiYkc0SDlYT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 牛文娟,李扬,王蓓蓓.考虑不确定性的需求响应虚拟电厂建模[J].中国电机工程学报,2014,34(22):3630-3637.NIU Wenjuan,LI Yang,WANG Beibei.Demand response based virtual power plant modeling considering uncertainty[J].Proceedings of the CSEE,2014,34(22):3630-3637.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812009&amp;v=MjU2MDBGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDluTnJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张剑,姚潇毅,尹柏强,等.基于支路潮流线性化方程的有序充电快速求解方法[J].电力系统自动化,2018,42(12):64-71.DOI:10.7500/AEPS20171106005.ZHANG Jian,YAO Xiaoyi,YIN Baiqiang,et al.Fast solving method of ordered charging based on linearized equations of branch flow[J].Automation of Electric Power Systems,2018,42(12):64-71.DOI:10.7500/AEPS20171106005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Backward reduction applicationfor minimizing wind power scenarios in stochastic programming">

                                <b>[19]</b> RAZALI N M,HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference,June 23-24,2010,Shah Alam,Malaysia.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200405007&amp;v=MDM3MTdyckFQeXJQYmJHNEh0WE1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 谢莹华,王成山.基于馈线分区的中压配电系统可靠性评估[J].中国电机工程学报,2004,24(5):39-43.XIE Yinghua,WANG Chengshan.Reliability evaluation of medium voltage distribution system based on feeder partition method[J].Proceedings of the CSEE,2004,24(5):39-43.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD201601014&amp;v=MjQ3NzRubldyckFNajdQYXJHNEg5Zk1ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 郑旭,丁坚勇,尚超,等.计及多影响因素的电网停电损失估算方法[J].武汉大学学报,2016,49(1):83-87.ZHENG Xu,DING Jianyong,SHANG Chao,et al.An assessment method of grid outage cost considering multifactorial influences[J].Engineering Journal of Wuhan University,2016,49(1):83-87.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302263388001&amp;v=Mjc0NjZQS3JJeE5iT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3S0tWc2NYRnF6R2JDNEhO&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 孙元章,程林,何剑.电力系统运行可靠性理论[M].北京:清华大学出版社,2012.SUN Yuanzhang,CHENG Lin,HE Jian.Power system operational reliability theory[M].Beijing:Tsinghua University Press,2012.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918006&amp;v=MDMyNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uV3JyQUlTSFRlckc0SDlqTnA0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

